# Refrigeration & Air Conditioning Technology, 9th Edition

## Text-Only Markdown Conversion - Volume 1

> Source: `Refrigeration 1.pdf`  
> Images and page artwork omitted. Page markers correspond to the split PDF volume, not necessarily the original printed page number.  
> Use the original PDF whenever a diagram, photograph, wiring schematic, or visually formatted table is needed.



---

## PDF Page 1

## SECTION 1
#### Theory Of Heat

#### INTRODUCTION
#### UNITS
### UNIT 1

Heat, Temperature, and Pressure

### UNIT 2

Matter and Energy

### UNIT 3

Refrigeration and Refrigerants


---

## PDF Page 2

#### INTRODUCTION
Refrigeration is a complex topic that covers a wide range of
areas. Refrigeration relates to the cooling of substances to
-
-
-

-

preserve and transport food products,
produce ice,
aid in the manufacturing of many commercial products,
and
aid in medical research.

In addition, refrigeration plays vital roles in many other
industrial, commercial, and residential applications. Airconditioning, a form of refrigeration, refers to space heating,
cooling, dehumidifying, humidifying, air filtering, exhausting, ventilating, and improving overall indoor air quality for
those in the occupied space. Very often, the term air-conditioning is associated only with cooling processes but, as you
can see, it involves much more than that.

#### History Of Refrigeration
#### And Air-Conditioning
#### (COOLING)
Most evidence indicates that the Chinese, as early as 1000
!."., were the first to store ice and snow in order to cool wine
and other food products. Early Greeks and Romans used

1834
L. W. Wright produced ice
by expansion of compressed air. Jacob Perkins
developed a closed
refrigeration system using
expansion of a liquid and
compression to produce
cooling. David Perkins
developed a closed
refrigeration system using
the expansion and compression of ether.

1800

1823

Michael Faraday discovered
that certain gases under constant pressure will condense
when they cool.

underground pits, which were insulated with straw and weeds,
to store ice for long periods of time. The ancient people of
Egypt and India cooled liquids in porous earthen jars. These
jars were set out in the dry night air, and the evaporation of the
liquids seeping through the porous walls provided the cooling.
Some evidence indicates that ice was even produced from the
vaporization of water through the walls of these jars.
In the eighteenth and nineteenth centuries, natural ice
was cut from lakes and ponds in the winter in the northern
United States and stored underground for use in the warmer
months. Some of this ice was packed in sawdust and transported to southern states to be used for preserving food. In
the early twentieth century, it was still common in the northern states for ice to be cut from ponds and then stored in
open ice houses. Sawdust insulated the ice, which was then
delivered to homes and businesses.
In 1823, Michael Faraday discovered that certain gases
under constant pressure will condense when they cool. In 1834,
Jacob Perkins, an American, developed a closed refrigeration
system using liquid expansion and then compression to produce cooling. He used ether as a refrigerant, a hand-operated
compressor, a water-cooled condenser, and an evaporator in a
liquid cooler. He was awarded a British patent for this system.
In Great Britain during the same year, L. W.#Wright produced
ice by the expansion of compressed air.

1842
John Gorrie used
dripping ammonia
to produce cooling.

1881

1875
Raoul Pictet used sulfur
dioxide as a refrigerant.

Gustavus Swift was
developing refrigeration
railcars.

1850

1858

Ferdinand Carré developed an ammonia
mechanical refrigerator.
It made blocks of ice.

1890
Michael Cudahy improved
railcar refrigeration.


---

## PDF Page 3

3

Introduction

In 1842, Florida physician John Gorrie placed a vessel of
ammonia atop a stepladder and let the ammonia drip, which
then vaporized and produced a cooling effect. This basic principle is still used in air-conditioning and refrigeration today. In
1856, Australian inventor James Harrison, an immigrant to
America from Scotland, also used ammonia experimentally, but
reverted to an ether compressor in equipment that had been
previously constructed. In 1858, a French inventor, Ferdinand
Carré, developed a mechanical refrigerator using liquid ammonia in a compression machine that produced blocks of ice. Generally, mechanical refrigeration was first designed to produce ice.
In 1875, Raoul Pictet of Switzerland first used sulfur
dioxide as a refrigerant. Sulfur dioxide was not only a good
refrigerant, but also served as a good lubricant for the system’s compressor. This refrigerant was used frequently after
1890 and on British ships into the 1940s. Refrigeration railcars were developed by Gustavus Swift in 1881, and in 1890,
Michael Cudahy had improved their design. Sulfur dioxide
was also used in the Audiffren-Singrün refrigeration machine
patented in 1894 by a French priest and physicist, Father
Marcel Audiffren. It was originally designed to cool liquids,
such as wine, for the monks.
In 1902, Willis Carrier, the “father of air-conditioning,”
designed a humidity control to accompany a new air-cooling
system. He pioneered modern air-conditioning. In 1915, he,
along with other engineers, founded Carrier Engineering, now
known as the Carrier Corporation.
In 1918, the Kelvinator company, originally named
the Electro Automatic Refrigeration Corporation, came
into being and sold the first Kelvinator household units.

1894
The Audiffren-Singrün
refrigerating machine
used a hermetically
sealed system.

The refrigerator was a remote-split type in which the condensing unit was installed in the basement and connected
to an evaporator in a converted icebox in the kitchen.
The Guardian Refrigerator Company developed a refrigerator they called “the Guardian.” General Motors purchased Guardian in 1919 and developed the refrigerator
they named Frigidaire. By 1929, refrigerator sales topped
800,000. The average price fell from $600 in 1920 to $169
in 1939. By the 1930s, refrigeration was well on its way to
being used extensively in American homes and commercial
establishments.
In 1923, Nizer introduced a water-cooled compressor
and condensing unit for ice cream cabinets, considered to be
the first commercial ice cream unit. Nizer soon merged into
the Kelvinator Company. Between 1923 and 1926, units produced by Savage Arms were among the first automatically
controlled commercial units. The Savage Arms compressor
had no seals, no pistons, and no internal moving parts. A
mercury column compressed the refrigerant gas as the entire
unit rotated. The compressor was practically noiseless.
In 1928, Paul Crosley introduced an absorption-type
refrigeration machine so that people could have refrigeration in rural areas where electricity was scarce. These systems,
which used a mixture of ammonia and water, could lower the
inside temperature to 43°F or less. Ice cubes actually could be
made for a period of about 36#hours, depending on the room
temperature. These machines would need periodic “recharging” by heating the system over a kerosene burner.
In 1939, the Copeland Company introduced the first
successful semihermetic (Copelametic) field-serviceable

1918

1928

Kelvinator
refrigeration unit
introduced.

1919
1900

Carrier designed humidity
1902 Willis
control for a new air-cooling

Guardian Refrigerator Company
developed a refrigerator they
called the Guardian. General
Motors purchased Guardian in
1918 and the name was changed
to Frigidaire.

1923

Nizer water-cooled comsystem and pioneered modern
pressor and condenser for
air-conditioning. Willis Carrier also ice cream cabinets. Nizer
originated the Carrier equation
made the first ice cream unit
upon which the psychrometric chart for the market. Nizer soon
and all air-conditioning is based.
merged into Kelvinator.

Crosley Icy Ball—An
absorption-type
refrigerator machine
provided refrigeration
in rural areas without
electricity.

1926
Savage Arms ice cream
unit introduced. It contained a unique mercury
column compressor with
no seals, pistons, or
lubrication.


---

## PDF Page 4

4

Section 1 Theory of Heat

compressor. Three engineering changes made these compressors successful:
1. Cloth-insulated motor windings were replaced with
Glyptal insulation.
2. Neoprene insulation replaced porcelain enamel in the
electric terminals.
3. Valves were redesigned to improve efficiency.
Many different refrigerants have been developed over the
years. R-12, a chlorofluorocarbon (CFC), was developed in
1931 by Thomas Midgley of Ethyl Corporation and C. F. Kettering of General Motors. It was produced by DuPont. In 1974,
two professors from the University of California, Sherwood
Rowland and Mario Molina, presented the “ozone theory.”
Their hypothesis was that CFC refrigerants released into the
atmosphere were depleting the earth’s protective ozone layer.
Scientists conducted high-altitude studies and concluded that
CFCs were indeed linked to ozone depletion. Representatives
from the United States, Canada, and more than 30 other countries met in Montreal, Canada, in September, 1987, to try to
solve the problem of released refrigerants and the effect they had
on ozone depletion. This meeting produced the Montreal Protocol, which by 1989 had been ratified by 100 nations. It mandated a global freeze on the production of CFCs at 1986 levels.
The Protocol also froze production of hydrochlorofluorocarbon
(HCFC) refrigerants at their 1986 levels, beginning in 1992. In

1929
Household
refrigerator
sales topped
800,000.

1939

1985

First successful semihermetic (Copelametic)
compressor introduced by
the Copeland Company.
Sales started in 1939.
It was a field serviceable
compressor.
Stratospheric ozone
hole discovered.

1931
Refrigerant R-12
was developed by
Thomas Midgley
and C. F. Kettering.

1974
1935–1965 Professors
Rowland
A number of chlorofluorocarbons (CFCs)
were developed during this period.

and Molina presented the “ozone
theory” that CFCs
were depleting the
ozone layer.

addition, the Protocol set a schedule of taxes on CFC refrigerants. As research on ozone depletion continues today, reassessments and updates to the Montreal Protocol also continue. At
the time of this writing, the most current updates are as follows:
-

-

-

-

-

-

-

-

1990 (November)—President George H. W. Bush signed
the Clean Air Act amendments that initiated production
freezes and bans on certain refrigerants.
1992 (July)—The EPA made it against the law to intentionally vent CFC and HCFC refrigerants into the atmosphere.
1993—The EPA mandated the recycling of CFC and
HCFC refrigerants.
1994 (November)—The EPA mandated a technician certification program deadline. Current HVACR technicians
had to be EPA-certified by this date.
1995 (November)—The EPA made it against the law to
intentionally vent alternative refrigerants (HFCs and all
refrigerant blends) into the atmosphere.
1996—The EPA made it illegal to manufacture or import
CFC refrigerants.
1996—The EPA put into place a gradual HCFC production phaseout schedule, which will totally phase out the
production of HCFC refrigerants by the year 2030.
1998 (June)—The EPA proposed new regulations on
recovery/recycling standards, equipment leak rates, and
alternative refrigerants.

1990
Clean Air Act
amendments.
Production freezes
and bans on certain refrigerants.
Signed by President
George H. W. Bush,
November, 1990.

1989

1994
Mandatory EPA
technician certification required to
service refrigeration
and A/C equipment or to buy
ozone-depleting
refrigerants as of
November, 1994.

1992

Montreal Protocol
ratified by 100
The EPA made it illegal to
countries.
intentionally vent CFC and
HCFC refrigerants into the
atmosphere.

1995
Unlawful to intentionally vent
alternative refrigerants (HFCs and all
refrigerant blends)
into the atmosphere
as of November,
1995.

1996
Gradual HCFC production phaseout
schedule with the
total phaseout of
HCFC refrigerants
in the year 2030.
Phaseout of CFC
refrigerants.


---

## PDF Page 5

5

Introduction

-
-

-

-

-

-

-

-

-

2004—35% reduction in HCFC refrigerant production.
2007—HCFC reduction on production was accelerated
from 65% to 75% from the baseline 1989 production year.
2010—HCFC-22 is banned in new equipment. No production or importing of HCFC-22 and HCFC-142b, except for
use in equipment manufactured before January 1, 2010.
2015—90% reduction in HCFC-22 production from
the baseline production year of 1989. No production or
importing of any HCFC, except for use in equipment manufactured before January 1, 2010.
2016—EPA updates regulations on refrigerant handling
and usage.
2018—EPA expands sales restrictions on HFC and HFO
refrigerants. Daily fine for intentionally venting refrigerant increases to $44,539.
2019—New refrigerant leak inspection, verification test,
and record-keeping requirements go into effect.
2020—Total ban on HCFC-22 production. No production and no importing of R-22 and R-142b.
2030—Total ban on all HCFC production. No production
and no importing of any HCFC.

From 1997 to 2000, voluntary HVACR technician certification became a major focus of the industry. From 1998
to the present, the major players in voluntary HVACR
technician certification and home-study examinations

were, and continue to be, the AC&R Safety Coalition, the
Air-Conditioning, Heating and Refrigeration Institute (AHRI),
the Heating, Air Conditioning, and Refrigeration Distributors International (HARDI), the Carbon Monoxide Safety
Association (COSA), the Green Mechanical Council, HVAC
Excellence, North American Technician Excellence (NATE),
the Refrigeration Service Engineers Society (RSES), and the
United Association of Journeymen and Apprentices (UA).
By 2008, global warming had become a major environmental issue. A scoring system was designed to help engineers,
contractors, and consumers know the “green value” of each
mechanical installation. R-410A, an efficient and chlorine-free
HFC-based refrigerant blend for residential and light-commercial air-conditioning applications was developed for use with the
scroll compressor for greater efficiencies. Also today, every central split cooling system manufactured in the United States must
have a Seasonal Energy Efficiency Ratio (SEER) rating of at least
13. This energy requirement was mandated by federal law as of
January 23, 2006. The “green value” encompasses the system’s
energy efficiency, pollution output, and sustainability. Green
buildings and green mechanical systems are becoming increasingly popular in today’s world as a way to curb global warming.
Green awareness, global warming, energy efficiency,
energy savings, sustainability, and high-performance buildings are still at the forefront of environmental and energy
concerns. Energy audits have become an integral part of

2008–2014
1997–2000

Kyoto Protocol introduced, intended to reduce
worldwide global warming
gases. Global warming has
become a major environmental issue.

Green awareness, global warming, energy efficiency, equipment efficiency, energy savings, sustainability and high
performance buildings are still on the environmental and
energy forefront. Energy audits have become an integral part
of evaluating and assessing existing building's energy performance. Higher efficiency standards for new building's energy
performance have been established. Higher levels of training
and certification have been developed for HVACR technicians
to meet the needs of more sophisticated, energy-efficient
buildings and HVACR equipment. Carbon Dioxide (R-744) is
gaining popularity in commercial refrigeration applications.
This naturally occurring refrigerant does not deplete ozone
and has a low global warming potential (GWP).

Voluntary HVACR technician certification became a
major focus.

2000

2006
“Minimum 13 SEER” required for 1 1/2- to
5-ton unitary equipment and split/ packaged
air conditioners and heat pumps.

“Green awareness”—Green mechanical systems and green buildings
R-410A, an efficient become increasingly popular as a way
to curb global warming and conand chlorine-free
HFC-based refriger- serve energy. Natural refrigerants like
carbon dioxide, ammonia, propane,
ant blend for
butane, and isobutane are becoming
residential and
increasingly popular because of their
light-commercial air-conditioning
low GWP, zero ODP, low costs, availapplications, is used with the scroll
ability, and high efficiencies.
compressor for greater efficiencies.

1998–2005

2015–2016
The SMART revolution
is taking hold where
wireless technology, applications
(Apps), smart phones,
notebooks, and pads,
are controlling and
monitoring HVACR
equipment through
wireless networks.
Cloud computing is
also becoming very
popular.

2016
EPA revised
regulations
under its
## Section 608
refrigerant
handling
program.
Visit www
.epa.gov for
details.

2018–2020

2030

U.S. Department of Energy
raises minimum efficiency
requirements for newly
installed rooftop systems in
low-rise buildings by 10%

Total
phaseout
scheduled for
all HCFC
refrigerants.

Total phaseout of R-22 and
R-142b.


---

## PDF Page 6

6

Section 1 Theory of Heat

evaluating and assessing the energy performance of existing
buildings. Higher efficiency standards for the performance of
new buildings have been established.

#### Green Awareness
As mentioned, global warming stemming from the uncontrolled
rate of greenhouse gas emissions is a major global environmental issue. Most of the sun’s energy that reaches the earth is in
the form of visible light. After passing through the atmosphere,
part of this energy is absorbed by the earth’s surface and is converted into heat energy. The earth, warmed by the sun, radiates
heat energy back into the atmosphere toward space. Naturally
occurring gases and lower atmospheric pollutants such as CFCs,
HCFCs, HFCs, carbon dioxide, carbon monoxide, water vapor,
and many other chemicals absorb, reflect, and/or refract the
earth’s infrared radiation and prevent it from escaping the lower
atmosphere. Carbon dioxide, mainly from the burning of fossil
fuels, is a major contributor to global-warming. The gases in the
atmosphere slow the earth’s heat loss, making the earth’s surface
warmer than it would be if heat energy had passed unobstructed
through the atmosphere into space. The warmer earth’s surface
then radiates more heat until a balance is established between
incoming and outgoing energy. This warming process is called
global warming or the greenhouse effect. Humans are chiefly
responsible for producing many of the greenhouse gases that are
causing environmental problems.
Over 70% of the earth’s fresh water supply is either in
ice cap or glacier form. Scientists are concerned that these
ice caps or glaciers will melt if the average earth temperature rises too much, thereby increasing ocean water levels.
The scientific consensus is that we must limit the rise in
global temperatures to less than 3.6°F (2°C) above preindustrial levels to avoid disastrous impacts. An increase of
2°C will likely displace millions of people from their homes
due to rising water levels. Food production will decline,
rivers will become too warm to support marine life, coral
reefs will die, snow packs will decrease and threaten water
supplies, weather will become unpredictable and extreme,
and many plant and animal species will die and become
extinct.
Nineteen of the hottest 20#years on record have occurred
in the past 20 years and the four warmest years on record
have all occurred since 2014 (information obtained from
www.climate.gov). Atmospheric carbon dioxide levels are
now at their highest. Half of the world’s oil is gone and other
natural resources are dwindling. The average American uses
about 140 gallons of water per day, and in some regions of
the country, water supplies are drying up. Because of this,
slowing, and possibly stopping or even reversing, the growth
rate of greenhouse gas emissions has become a global effort.
Buildings are the major source of demand for energy and
materials, and they are also the major source of greenhouse

gases that are attributed to the by-products of energy use
and materials. At the time of this writing, there are nearly
6 #million commercial buildings and over 138.5#million housing units in the United States. Surprisingly, almost every one
of their mechanical systems is obsolete. The global-warming
scares, the rising price of fuels, the scarcity of clean water,
and the ever-growing waste stream demand improvements
in our homes and businesses today. Trained contractors, with
the help of the government, installers, builders, manufacturers, and educators, must renovate and improve the efficiency
of these buildings and mechanical systems.
In the United States, buildings account for approximately
-
-
-
-
-
-

36% of total energy used,
65% of electrical consumption,
30% of greenhouse gas emissions,
30% of raw materials used,
30% of waste output (136#million tons annually), and
12% of potable water consumption.

Organizations like the Green Mechanical Council (GreenMech)
and the United States Green Building Council (USGBC) are setting goals for the use of fewer fossil fuels in existing and new
buildings. Some of these goals are listed here:
-

-

-

-

All new buildings, developments, and major renovation
projects must be designed to use one-half of the fossil-fuel
energy they would typically consume.
The fossil-fuel reduction standard for all new buildings
must be increased to
- 70% in 2015,
- 80% in 2020, and
- 90% in 2025.
By 2030, new buildings must be carbon-neutral, which
means that they cannot use any greenhouse-gas-emitting
fossil-fuel energy to operate.
Joint efforts must be made to change existing building
standards and codes to reflect these targets.

Builders can accomplish these goals by choosing proper
siting, building forms, glass properties and locations, and
materials and by incorporating natural heating, cooling, ventilating, and lighting strategies. Renewable energy sources
such as solar, wind, biomass, and other carbon-free methods
can operate equipment within the building.
Leadership in Energy and Environmental Design (LEED)
is a voluntary internationally recognized green building certification system for developing high-performance, sustainable
buildings, which is referred to as the LEED Green Building
Rating System. It was established by the USGBC in 1999 and
is widely recognized as a third-party verification system and
guideline for measuring what constitutes a green building.
At the time of this printing, there are more than 79,000 projects participating in the LEED program worldwide. Over
200,000 individuals presently possess the LEED AP, LEED
Green Associate, or LEED Fellow credential.


---

## PDF Page 7

7

Introduction

The USGBC membership, which is composed of every
sector of the building industry and consists of over 9000
organizations, developed and continues to refine LEED.
LEED promotes expertise in green building by offering
project certification, professional accreditation, and training. LEED emphasizes state-of-the-art strategies for sustainable site development, water savings, energy efficiency,
material selection, and indoor environmental quality.
According to the United Nations World Commission on
Environment and Development, a sustainable design “meets
the needs of the present without compromising the ability
of future generations to meet their own needs.” Companies
looking to utilize green technologies or incorporate sustainable design into their buildings and facilities, are concerned
with six areas:
-
-
-
-
-
-

Optimizing site location
Optimizing energy use
Protecting and conserving water
Using environmentally preferable products
Enhancing indoor environmental quality
Optimizing operational and maintenance practices

There are multiple LEED rating categories that include:
Building Design and Construction—For new construction
or major renovations; includes New Construction, Core
& Shell, Schools, Retail, Hospitality, Data Centers, Warehouses & Distribution Centers, and Healthcare.
-
Interior Design and Construction—For complete interior
fit-out projects; includes Commercial Interiors, Retail and
Hospitality.
-
Building Operations and Maintenance—For existing
buildings that are undergoing improvement work or little
to no construction; includes Existing Buildings, Schools,
Retail, Hospitality, Data Centers, and Warehouses & Distribution Centers.
-
Neighborhood Development—For new land development projects or redevelopment projects containing
residential uses, nonresidential uses, or a mix. Projects
can be at any stage of the development process, from
conceptual planning to construction; includes Plan and
Built Project.
-
Homes—For single-family homes, low-rise multifamily
(one to three stories) or mid-rise multifamily (four to six
stories); includes Homes and Multifamily Lowrise and
Multifamily Midrise.
-
Cities and Communities—For entire cities and sub-sections of a city. Using the Arc performance platform, LEED
for Cities projects can measure and manage their city’s
water consumption, energy use, waste, transportation, and
human experience.
Visit https://new.usgbc.org/leed for more information on the
LEED program.
-

Points are awarded in each category depending on how well
the building meets the category’s requirements. There are
four levels of certification according to the point system:
Certi$ed
Silver
Gold
Platinum

40–49
50–59
60–79
80–110

The purpose of LEED is to provide a third-party certification process using nationally developed and accepted minimum standards for the construction industry. It affects the
design, construction, and operation phases of high-performance
“green” buildings. LEED systems take into account other ways
of increasing efficiencies, such as water conservation, heat
island reduction in urban areas, incentives for use of locally
manufactured materials, site preparation, and maintenance. To
receive a LEED rating, the facility must be built by a team, some
of whose members are LEED accredited professionals. LEEDrated projects have a higher cost than similar, non-LEED projects because the enhancements required to increase efficiencies
and the certification and documentation required cost more.
Many European nations have made LEED-type systems mandatory for all buildings and have instituted existing-building
rating systems that monitor yearly energy consumption of all
utilities in these buildings. The higher a building’s energy usage
or “energy utilization index” above a minimum consumption,
the higher amount of penalty tax the building owner must pay.
This provides an incentive for improving the building’s energy
footprint.
The green awareness movement isn’t just a temporary
“buzzword” that will fade away with time. It is one that will
be rapidly gaining momentum in the coming years. If contractors want to remain competitive, they must obtain the necessary
training with regard to green building and LEED certification.
An alternative to LEED certification is the Green Globes®
program, which is offered by the Green Building Initiative.
The Green Globes program operates on a 1000-point scale
and certifications range from one to four Green Globes, with
four Green Globes being their highest possible rating. Both the
LEED and Green Globes programs are nationally accepted.

#### History Of Home And
#### Commercial Heating
Human beings’ first exposure to fire was probably when
lightning or another natural occurrence, such as a volcanic
eruption, ignited forests or grasslands. After overcoming the
fear of fire, early humans found that placing a controlled fire
in a cave or other shelter could create a more comfortable
living environment. Fire was often carried from one place to
another. Smoke was always a problem, however, and methods needed to be developed for venting it outside. Native


---

## PDF Page 8

8

Section 1 Theory of Heat

Americans, for example, learned in later years to vent smoke
through holes at the peak of their tepees, and some of these
vents were constructed with a vane that could be adjusted to
prevent downdrafts. The fireplaces common in Europe and
North America were vented through chimneys.
Early stoves were found to be more efficient than fireplaces.
These early stoves were constructed of a type of firebrick, ceramic
materials, or iron. In the mid-eighteenth century, a jacket for the
stove and a duct system were developed. The stove could then be
located at the lowest place in a structure, and the heated air in
the jacket around the stove would rise through a duct system and
grates into the living area. This was the beginning of the development of circulating warm-air heating systems.
Boilers that heated water were also developed, and this
water was circulated through pipes in duct systems. The water
heated the air around the pipes, and the heated air passed
into the rooms to be heated. Radiators were then developed. The heated water circulated by convection through the
pipes to the radiators, and heat was passed into the room by
radiation. These early systems were forerunners of modern
hydronic heating systems.
Steam heat became a popular heating option at the
beginning of the nineteenth century and coal was the fuel of
choice for boilers. Coal was desirable because it burned hot
and lasted a long time. But coal was not inexpensive and the
coal dust that was ever-present resulted in health, primarily
breathing, problems for many people. In the late 1920s, the
oil burner was invented and was a very attractive alternative to coal. Oil was less expensive and cleaner than coal and
nobody had to keep feeding coal to keep the fire burning.
Oil remained popular, and inexpensive, until the Arab oil
embargo of 1973 and the Iranian Revolution in 1979. Oil
prices spiked and people had to wait in lines, sometimes for
hours, to get their ration of fuel for their cars. As a result,
many people switched to natural gas, comprised primarily
of methane. Natural gas boilers began to replace the old oil
boilers, just as oil had replaced coal.
After the price shocks of the 1970s, oil prices stayed low
for most of the 1980s and 1990s, with occasional moderate
peaks. Oil prices then rose steadily from the period between
September 11, 2001 and 2009, and continue to fluctuate
today.
Today, commercial and residential heating needs are being
met in a number of ways that include traditional hot water
and steam, but new, more efficient technologies are becoming
more attractive. These include radiant heating, radiant cooling, and geothermal heat pump systems.

#### Career Opportunities
The HVACR industry is rapidly changing due to advancements in technology being spurred on by the need for
increased energy efficiencies. The career opportunities available in HVACR for those who have acquired formal technical

training coupled with field experience are unlimited. Schools
that provide excellent technical training in the field are becoming easier to identify through HVACR program accreditation.
As new equipment becomes more technically challenging and
the existing workforce continues to age, the employment
positions available will continue to outnumber applicants for
the foreseeable future. This shortfall in available, competent
HVACR service technicians is being addressed through the
cooperative efforts of educational institutions, labor unions,
employers, and manufacturers. Many organizations offer
apprenticeship opportunities that can lead to high-income
positions. Manufacturers are also teaming up with select educational institutions across North America to help develop
the next generation of HVACR technicians.
Many newer buildings are constructed so tightly that the
quality of the air must be controlled by specialized equipment.
The conditions of the air must also be carefully controlled in
areas that perform manufacturing processes. Heating and airconditioning systems control the temperature, humidity, and
total air quality in residential, commercial, industrial, and other
types of buildings. Refrigeration systems are used to store and
transport food, medicine, and other perishable items. Refrigeration and air-conditioning technicians design, sell, install, or
maintain these systems. Many contractors and service companies specialize in commercial refrigeration. The installation and
service technicians employed by these companies install and
service refrigeration equipment in supermarkets, restaurants,
hotels/motels, flower shops, and many other types of retail and
wholesale commercial businesses.
Other contractors and service companies may specialize in
air-conditioning. Many specialize in residential-only or commercial-only installation and service; others may install and service both residential and commercial equipment up to a specific
size. Air-conditioning may include cooling, heating, humidifying,
dehumidifying, ventilating, exhausting, and air cleaning. Heating
equipment may rely on fossils fuels, such as natural gas, liquefied
petroleum, or oil, or may be configured as electric-based or heat
pump systems. The type and number of installations will vary from
one part of the country to another, depending on the climate and
availability of the heat source. The heating equipment may be either
a furnace (which heats air) or a boiler (which heats water). The
boiler heats water and pumps it to the space to be heated, where
one of many types of heat exchangers transfers the heat to the air.
Technicians may specialize in installation or service of equipment, or they may be involved with both. Other technicians
may design installations or work in the sales area. Sales representatives may be in the field selling equipment to contractors,
businesses, or homeowners; others may work in wholesale supply stores. Still other technicians may represent manufacturers,
selling equipment to wholesalers and large contractors.
Many opportunities exist for technicians to be employed
in the industry or by companies owning large buildings.
Technicians may be responsible for the operation of airconditioning equipment, or they may be involved in the service


---

## PDF Page 9

Introduction

of this equipment. Opportunities also exist for employment
in servicing household refrigeration and room air conditioners, which would include refrigerators, freezers, and window
or through-the-wall air conditioners. Opportunities are also
available for employment in a field often called transport
refrigeration. This includes servicing refrigeration equipment
on trucks or on large containers hauled by trucks and ships.
Most modern houses and other buildings are constructed
to keep outside air from entering, except through planned
ventilation. Consequently, the same air is circulated through
the building many times. The quality of this air may eventually cause a health problem for people spending many
hours in the building. This indoor air quality (IAQ) presents
another opportunity for employment in the air-conditioning
field. Technicians clean filters and ducts, take air measurements, check ventilation systems, and perform other tasks to
help ensure healthy air quality. Other technicians work for
manufacturers of air-conditioning equipment. These technicians may be employed to assist in equipment design, in the
manufacturing process, or as equipment salespersons.
Following is a list of many career opportunities in the
HVACR field:
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-

Field service technician
Service manager
Field supervisor
Field installer
Journeyman
Project manager
Job foreman
Application engineer
Controls technician
Draftsperson
Contractor
Lab technician
Inspector
Facilities technician
Instructor
Educational administrator
Inside/outside sales rep
Sales manager
New product developer
Research engineer
Estimator

#### Technician Certification
#### PROGRAMS
#### HISTORY
Even though mandatory technician certification programs are
in place today, the EPA originally did not consider them as its
lead option. As a matter of fact, the EPA initially thought private
incentives would ensure that technicians were properly trained

9

in refrigerant recycling and recovery. The EPA also stated that
it would play an important role through a voluntary technician certification program by recognizing those who provide
and participate in voluntary technician training programs that
meet certain minimum standards. The EPA also thought that a
mandatory certification program would be an administrative
burden. The EPA then requested public comments on a mandatory versus voluntary technician certification program. More
than 18,000 comments were in favor of a mandatory program,
and only 142 were in favor of a voluntary program. Most of
the 18,000 in favor of the mandatory certification program
were major trade organizations and technicians themselves.
Manufacturers of recovery and recycling equipment, along
with environmental organizations, also supported mandatory certification. They believed it would increase compliance
with venting, recovery, and recycling laws and the general safe
handling of refrigerants. The following were reasons given by
those favoring mandatory technician certification:
-
-

-

-
-
-
-
-

-
-

Improve refrigerant leak detection techniques
Promote awareness of problems relating to venting, recovery, and recycling of refrigerants
Improve productivity and cost savings through proper
maintenance practices
Ensure environmentally safe service practices
Gain more consumer trust
Receive more liability protection
Ensure that equipment is properly maintained
Educate technicians on how to effectively contain and
conserve refrigerants
Create uniform and enforceable laws
Foster more fair competition in the regulated community

With these comments in mind, the EPA decided that mandatory technician certification would increase fairness by ensuring
that all technicians were complying with today’s rules. The EPA
also said that a mandatory certification program would enhance
the EPA’s ability to enforce the rules by providing a tool to use
against intentional noncompliance: the ability to revoke the technician’s certification. The EPA then created a mandatory technician certification program that mandated all technicians to be
certified effective November 14, 1994.
All technicians must pass an examination administered
by an approved EPA testing organization in the private sector in order to purchase refrigerant and to work on equipment that contains refrigerant. This mandatory certification
applies to individuals who work as installers, contractor
employees, in-house service personnel, and anyone else who
installs, maintains, or repairs equipment that might reasonably have the opportunity to release CFCs or HCFCs into
the atmosphere. The EPA created three separate technician
certification types:
-
-
-

Small appliances
High- and very high pressure appliances
Low-pressure appliances


---

## PDF Page 10

10

Section 1 Theory of Heat

Persons who successfully pass a core of questions on stratospheric ozone protection and legislation and also pass one of
the three certifications are certified in that category. If all three
certifications are passed, a person will be universally certified.
To date, the EPA is not requiring recertification. However, it
will be the technicians’ responsibility to keep up to date on
new technologies and governmental rule changes. By creating
types of certification, the EPA allowed technicians to be tested
on information concerning equipment and service practices
that the technicians primarily service and maintain.
Although training programs are beneficial, participation in a training program is not required currently.
To create price-competitive training programs, training
programs requested by technicians will be administered
by the private sector. Many national educational and
trade organizations—such as the AC&R Safety Coalition, the Air-Conditioning, Heating and Refrigeration
Institute (AHRI), the Air Conditioning Contractors of
America (ACCA), the Heating, Air Conditioning, and Refrigeration Distributors International (HARDI), the Carbon
Monoxide Safety Association (COSA), the Educational
Standards Corporation (ESCO), the Environmental Protection Agency (EPA), Ferris State University (FSU), the Green
Mechanical Council (GreenMech), HVAC Excellence, North
American Technician Excellence (NATE), the Refrigeration
Service Engineers Society (RSES), and the United Association of Journeymen and Apprentices (UA)—have developed
training and/or testing programs. These programs are specifically intended to help technicians comply with the July 1,
1992, refrigerant venting law. Unit#9 of this text, “Refrigerant and Oil Chemistry and Management—Recovery, Recycling, Reclaiming, and Retrofitting,” gives more detailed
information on the EPA’s mandatory technician certification
program, including details on the specific types of certification tests and specifications.

#### Certification Programs
Technician certification programs can be divided into two
categories:
-
-

Mandatory technician certification programs
Voluntary technician certification programs

Mandatory technician certification programs are covered in
the preceding paragraphs and in Unit#9. Voluntary technician
certification programs are becoming popular because they
are industry-led and are much more comprehensive in nature
when compared to mandatory certification programs. They
give technicians an educational opportunity from the beginning to the end of their careers. These programs allow technicians to become recognized for their level of expertise and
also allow them to achieve higher levels of competence. Their
diverse nature allows almost every aspect of the industry to be

covered. Voluntary certification testing is based on the courses
taken for each level, with an outline and roadmap on what
material will be covered on the test and where to find it. An
example of a voluntary certification is the ESCO Group’s
R-410A Safety and Certification test, which evaluates a candidate’s knowledge of the special considerations that must be
taken into account when working on systems that contain
this refrigerant.

#### Why Technicians Should Become
#### CERTIFIED
As mentioned, mandatory technician certification allows the
technician to purchase ozone-depleting refrigerants legally
and work on equipment that contains refrigerant. Some
advantages of having both mandatory and voluntary technician certifications are:
-

-

-

-

-

-

Customers tend to ask for certified technicians because of
their reliability and good workmanship.
Equipment manufacturers develop faith in certified technicians and have a sense of well-being when they know the
job has been accomplished by a certified technician.
Higher standards are set on the job by certified technicians, giving them more respect, recognition, trust, higher
pay, and a higher quality of life in the long run.
Employers would rather hire a certified technician, because
they know certified technicians care more about their reputation, customer relations, and overall professionalism.
Certification gives the technician a status symbol for other
technicians to work up to.
Certified technicians have proven technical proficiencies
with measured capabilities.

#### Programmatic Accreditation
Accreditation has gained popularity in the last decade for
secondary and postsecondary HVACR programs. Program
accreditation involves an independent, nongovernmental,
nonindustry, third-party review of an educational program.
At the time of this printing, the leading HVACR programmatic
accreditation agency is HVAC Excellence (www.escogroup.
org). The programmatic accreditation process validates that
the established standards of excellence for HVACR educational programs are met or, in many cases, exceeded.
These standards are designed to ensure that our future
workforce receives the quality of training required to provide the skills necessary for success in the HVACR industry. The Department of Education in its Code of Federal
Regulations, Title 34, sets guidelines and defines criteria
for who can be an accredited body but does not do any
accrediting itself.


---

## PDF Page 11

Introduction

The standards require a thorough examination of the
programs:
-
-
-
-
-
-
-
-

Mission
Curriculum
Plans of instruction
Finances and funds
Administrative responsibilities
Equipment and tools
Facilities
Instructor’s qualifications

Programmatic accreditation provides an HVACR program
with an opportunity to recognize both its strengths and
weaknesses. Some of the benefits of programmatic accreditation include the following:
-
-

-
-
-
-

-
-

Enhanced student confidence in the quality of the program
Assurance and confidence of employers that student graduates are properly trained
Enhanced student placement and employer satisfaction
Acceptability of transfer credits for students
Self-evaluation of faculty and staff
Enhanced articulation agreements with other HVACR
programs and institutions
Assistance in acquiring federal, state, and private funding
Creation of self-improvement goals

book to provide both students and workers with the competencies needed for successful employment and advancement in the
ever-changing and growing technical HVACR field.
The NSS are divided into three main areas with subdivisions as follows:
#### Core Knowledge
-
-
-

The National Skill Standards (NSS), as interpreted by the
Vocational-Technical Education Consortium of States
(VTECS) for Heating, Air Conditioning, and Refrigeration
Technicians, were funded by the U.S. Department of Education from 1992 to 1998 as part of twenty-two projects from
the National Skill Standards Board. The NSS were created
by a joint effort of committees composed of heating, airconditioning, and refrigeration industry professionals. These
skill standards not only help technicians identify the skills
and knowledge needed for their occupation but also assess
their weaknesses and/or needs for additional training.
Skill standards are often described as workplace behaviors,
technical skills, and the general body of knowledge required
of technicians to be successful, productive, and competitive
in today’s workforce. As HVACR manufacturers increase the
efficiency and sophistication of their equipment, technicians
require additional, updated information as well as a sound technical skills base to maintain, install, and service this equipment.
The increased number of environmental regulations concerning
more energy-efficient and environmentally friendly HVACR
equipment have also created a new knowledge and skills base
for technicians to learn and use on their jobs. Although it is
difficult to provide all users of this text with information on
the vast array of issues covered in the NSS, the authors have
made every effort to do so. We hope both private and public
institutions as well as the industry will use our comprehensive

Communications
Mathematics
Science

#### Occupational-Specific Skills
-
-

Core skills
Occupational-specific skills

#### Workplace Behaviors
-
-
-
-
-

Ethics
Environment
Communications
Professionalism
Problem solving

The core skills consist of:
-
-
-
-

#### National Skill Standards

11

-
-
-
-

Safety and environment
Electrical principles
Electric motors
Controls
Refrigeration principles and practices
Heating principles and practices
Air-conditioning principles and practices
Piping principles and practices

The occupational-specific skills consist of:
-
-
-
-
-

Residential and light-commercial heating
Residential and light-commercial air-conditioning
Residential and light-commercial heat pumps
Commercial conditioned-air systems
Commercial refrigeration

#### Customer Relations
#### And Technician Soft Skills
Customer relations are extremely important to a service business and consequently to a service technician. Without customers there will be no business and no income. The technician is
a major factor in acquiring and keeping customers. This is true
whether work is performed at a residence, an office, a restaurant, or a store, or whether the technician is an inside or outside
salesperson for a distributor or contractor. The HVACR business
and technician are dependent on the customers. All technicians
should be concerned with the quality of their work because customers have the right to insist on quality. If they have had a previous unsatisfactory experience, customers may have some doubt
as to whether they will get the quality service for which they are


---

## PDF Page 12

12

Section 1 Theory of Heat

paying. As professionals, technicians should strive to provide the
best workmanship possible. Quality work will prove beneficial
to the technician, to the company, and to the consumer. Customers depend on the technician for their comfort and air quality at
home and at the office.

-
-
-
-
-
-

#### First Impressions

-

The impression the technician makes on the customer is very
important, and the first impression is the most important. The
first impression begins with the technician arriving on time.
Most customers feel that their time is valuable. If the technician
is going to be delayed, the customer should be called and given
an explanation. An appointment should be scheduled for either
later that day or another time convenient for the customer. The
customer affected by a delay should be given priority in scheduling a makeup appointment. If the service call is an emergency,
all efforts should be made to arrive as soon as possible.
When arriving, do not park in or block the customer’s
driveway unless necessary. If carrying equipment or having to
make several trips to the vehicle, ask permission to park in the
driveway. The customer may suggest another location. Ensure
that the service vehicle is kept in a neat, clean, and orderly
manner. This will help to make a good impression and provide
better working conditions for the technician.
Remember the customer’s name and use it frequently, preferably with Ms., Mrs., or Mr. Sir or Ma’am may also be used
when appropriate. Always make eye contact with the customer
and avoid talking to the ground or to a clipboard. Always wear
clean clothes. If a company-issued shirt and pants are available,
wear them. A name patch bearing your name and the company’s
name and logo also makes a good first impression. Politely ask
the customer how you can help. When meeting a customer, be
prepared to shake hands. In many cases, it may be appropriate to
let the customer initiate the handshake. Your handshake should
be firm and accompanied with a smile. A handshake that is too
limp may give the impression of weakness; one that is too strong
may indicate an overbearing type of person. Not all people like
to shake hands. After ringing the doorbell, always maintain a
distance from the door. This gives customers comfortable spacing between them and you. Make sure the customer has invited
you in before making a move toward the door. Politely introduce
yourself by name and then introduce the company you work for.
Hand the customer your business card and then tell the customer the reason for your visit. Be friendly and always have a
smile. Make sure you have a pen or pencil to write down any
concerns or complicated issues the customer may have. Politely
answer any questions asked by the customer. Listed below is a
summary of what makes a good first impression:

-

-
-

-

Arrive on time.
Do not park in or block the customer’s driveway unless
you have permission.
Keep your service vehicle in a neat, clean, and orderly
manner.

-

-
-

Remember the customer’s name.
Be prepared to shake hands.
Always make eye contact with the customer.
Always introduce yourself and your business.
Tell the customer the reason for your visit.
Hand the customer your business card.
Always wear clean clothing.
Wear a name tag and company logo.
Be polite to the customer.
Give the customer a comfortable space once at the door.
Never enter the house until invited.

#### APPEARANCE
Another major factor in first impressions and maintaining
good customer relations is appearance. It is almost impossible
to get a second chance to make a good first impression. As a
serviceman moves from one service call to another throughout the day, dirt and grime may start to accumulate on clothing. For this reason, it is important to always keep a spare
pair of work pants and shirt in the service truck. Work shoes
may need to be wiped clean between service calls to keep
them presentable also. Appearance includes the following:
Hair—Brushed or combed, neatly trimmed. Male technicians should be clean-shaven or have a neatly
trimmed beard or mustache. Female technicians with
longer hair may wish to contain it in a ponytail or
pinned back in some fashion.
Clothing—Neat and clean. For most uniforms, ensure
that the shirttail is tucked in. A clean and neat uniform will help to make the appropriate impression. If
you have an ID badge, wear it in plain sight. Make
certain that your clothes are pressed to give that professional appearance.
Personal hygiene—Cleanliness is important. Hands should
be washed and clean. A shower before going to bed or
before going to work should be a regular habit. Your
appearance and personal hygiene are major indicators
of your personality and the quality of work you offer.
First impressions are so important that a service technician
does not want to ruin a relationship with a customer because
of poor appearance. Dirty shoes can be wiped down with a
moist towel or rag if necessary. Some companies require that
their service personnel put on plastic booties that cover their
work boots when they enter the customer’s house. Make sure
the uniform you are wearing fits. A uniform that is too tight
or too loose can make the service technician look uncared for.
Long-sleeved shirts should be worn to protect the your arms.
Long pants instead of shorts should also be worn to protect the
legs and give a neat and tidy appearance. Any tattoos should
be covered up by the shirt or pants. Earrings and finger rings
should not be worn to work for safety reasons. Even though
earrings and tattoos are in style for many younger people, they


---

## PDF Page 13

Introduction

often give older customers a wrong or negative impression.
Always follow the company’s policy pertaining to tattoos and
earrings shown and/or worn on the job. Also, once finished
with your work, make sure the job site is cleaned up.
After arriving at the customer’s address take a minute or
two to get organized. You may have a clipboard with material
to organize and review. Think about what you are going to say
and do when meeting the customer. Do not flip a cigarette butt
to the ground outside the truck or on the way to the house
or other location. There should be no smoking while making
a service call. After arriving at the house but before entering,
put on your shoe covers. Do not use the customer’s phone for
personal calls, and do not use the customer’s bathroom.
Listed next is a summary of major factors for good customer relations as they pertain to the technician’s appearance:
-

-

-

-
-
-
-

-
-
-
-

Make sure hair is brushed or combed neatly, mustache or
beards are trimmed, and long hair is contained in a ponytail or pinned up neatly.
Uniforms and other clothing should be neat, clean, and
tucked in.
A spare, clean uniform should be carried in the service
truck.
Always wipe down work shoes with a clean towel or rag.
An identification badge should be worn.
Shower daily and always have clean hands and face.
Make sure your uniform fits. Never wear a too loose or
too tight uniform.
Take off ear and hand rings while at work.
Wear long-sleeved shirts and long pants while working.
Hide any tattoos with shirt or pants if possible.
Clean up a job site once finished.

#### Communication Skills
The technician must be able to describe the service that can be
provided; however, the technician must not monopolize the
conversation. A big part of communicating is listening. Most
people like to be listened to and the more you listen to the
customer about the problems involved with the system, the
easier it will be to diagnose. Courtesy and a show of respect
for the customer should be evident at all times. The training
and high skill level of the technician should also be evident as
a result of the conversation and the ability to answer and ask
questions. Telling people how capable and skilled you are is
often a turnoff. Remember to smile often. Ask pertinent questions and do not interrupt when the customer is answering.
Never say anything to discredit a competing business.
Never make customers feel stupid because they do not
understand a technical topic you are talking about. A# service technician should avoid using too many technical terms
or concepts. Try to communicate to the customer in everyday language that they can understand. Always ask the
customer their account of the problem before starting any
work. Politely ask questions to try to expedite your solving

13

the problem. If possible, make customers think that they are
part of the solution. Always make sure all of the customer’s
questions are answered before starting any work. Clearly and
concisely explain what work will have to be done and why
it has to be done. If the problem has to do with the way the
HVACR system is being operated, politely show the customer
the proper way the system should be operated. If there are
any choices or options on how to operate the equipment,
explain the advantages and disadvantages of each option and
why each option is important.
In summary, good communication skills consist of
-
-
-
-
-
-
-

-
-
-
-

-

-

-

-

describing the service that can be provided,
never monopolizing the conversation,
being a good listener,
being courteous and showing respect for the customer,
never bragging about your training or skills,
asking the customer pertinent questions,
never interrupting customers when they are answering
your questions or simply talking,
never making a customer feel stupid about any technical topic,
using everyday language the customer can understand,
asking customers for their account of the problem,
making customers feel that they helped with finding the
solution to the problem,
answering all of the customer’s questions before starting
any work,
clearly and concisely explaining what work has to be done
and why it has to be done,
politely showing the customer the proper way to operate
any HVACR systems, and
politely explaining any options for system operations and
the advantages or disadvantages of each option.

#### Conflicts And Arguments
Conflicts and arguments with customers should be avoided
at all costs. When you are dealing with an angry customer,
you are dealing with an emotional customer. Listen until the
customer is finished before replying. A complaint may be an
opportunity to solve a problem. The customer should feel
assured that the technician is competent and that the work
will be done properly and in a timely manner. Never be critical of a customer, even in a joking manner. People hate to be
criticized. It is very important to be friendly.
Even when angry, most customers are good individuals.
They may have had a bad experience or may be disappointed,
frustrated, and upset. Angry customers may have reviewed
what they want to say and will not feel right until they have
said it to a willing listener. Be sympathetic, listen carefully, and
try to determine why the customer is so upset. Do not take it
personally. Do not reply until the customer is definitely finished with the complaint, and then try to concentrate on the
solution. Ask the customer what you as the technician can do
to help resolve the problem. If you can resolve the problem,


---

## PDF Page 14

14

Section 1 Theory of Heat

do it. If you must report it to your supervisor, let customers
know that you will do this right away and will get back to
them immediately if possible. After listening carefully to the
customer and resolving any complaint to the extent possible,
you should be ready to start the troubleshooting process.
One of the best ways to handle an angry customer is to
try to calm the customer down by taking on the responsibility
yourself. Apologize and assure the customer that the problem
will be fixed as soon as possible. Accept the responsibility and
try to find answers to the customer’s questions.
If you are on a service call with a co-worker, never argue
in front of the customer with that co-worker. If you and a
co-worker disagree on a topic, discuss the problem outside
or in private, and then approach the customer together with
a unified front. Arguing in front of a customer with a coworker ruins the customer’s confidence, trust, and credibility
in both workers and their company. Even if you and your coworker never come to an agreement, pretend that you have
and tell the customer that you are looking at two possibilities
for solving the problem and want to test both. No matter
how the customer replies or what is said to you, never take
the comments personally and cause a conflict. Always maintain your professionalism. Tell customers that they are valued
and you will do your best to try and resolve the problem. Let
them know that you, your co-worker, and the company value
their business. You may even have to admit in some situations that the company’s excellent track record in customer
service may have fallen short this time.
Below is a summary of how to handle conflicts and
arguments:
-

-
-
-

-

-
-

-
-
-

Listen to customers and let them finish talking before
replying.
The customer must feel that the technician is competent.
Never be critical of a customer, even in a joking manner.
Be sympathetic, listen carefully, and try to determine why
the customer is so upset.
Do not take anything the customer says personally, and
always avoid a conflict.
Ask what you can do to resolve the problem.
Try to calm the customer down by accepting the responsibility yourself, and try to find an answer to the customer’s
questions.
Never argue with a co-worker in front of a customer.
Always maintain your professionalism.
Let customers know that they are valued and you and
your company value their business.

#### The Service Call
After arriving and introducing yourself, it is important to ask
as many questions as needed to have a clear understanding
of the problem. These questions will help to assure the customer that you are capable of solving the problem. During

the service procedure you may need to talk with the customer to explain what you have found and to indicate the
parts needed and possibly state the approximate costs if they
may be higher than expected. If you must leave the job for
any reason, tell the customer the reason and when you will
return. You may need to go for parts or to another job emergency, but the customer needs to be informed. An informed
customer is less likely to become angry or to complain. Keep
the customer informed of all unusual circumstances. Doublecheck all your work. Clean the work site when finished and
protect the customer’s property from damage.
After the service work is completed, tell the customer
what you found wrong, indicate that it has been corrected,
and demonstrate when possible by turning the unit on while
explaining how the problem was corrected. Customers deserve
to know what they are paying for. All discussions should be
in terms the customer will understand. Before leaving, give
billing information to the customer. This should include a
description of the work done and the costs.
Listed next is a summary of how the technician should
handle a service call:
-
-

-

-

-
-
-
-
-
-

Politely introduce yourself.
Politely ask questions of the customer to make sure you
clearly understand the problem.
Politely explain to the customer the problems found, parts
needed, and the approximate cost of fixing the problem.
If temporarily leaving the job site, inform the customer of
a return time and a reason for leaving.
Inform the customer of any unusual circumstances.
Double-check your work.
Clean the work site when finished.
Protect the customer’s property from damage.
Explain to the customer how the problem was corrected.
Before leaving, give billing information to the customer,
including a work description and the costs.

#### The Technician As A Salesperson
A good technician is also a good salesperson. All options to
resolve a problem should be presented in an honest and fair
manner. Most customers are honest about why they are calling your company. It makes no sense for them to lie, because
your time is their money. The faster you can fix the problem, the less money it will cost them in most cases. A service technician should never lie about a service problem or
the price of fixing the problem. Even though customers may
be disappointed with the truth, if they find out the service
technician has lied about the problem, respect will be lost
and satisfaction will not be gained. A customer will never be
satisfied with a lie. An HVACR company will not be around
very long if it is not truthful and ethical. With the truth, a
customer always knows where he stands. Even though the
truth may hurt at first because it is not what the customer


---

## PDF Page 15

Introduction

wants to hear, it is a temporary situation. Provide estimates
and work orders in writing. A customer is buying not only
service or equipment but also a solution to a problem. The
customer may be offered an option not necessarily required
but should not be “talked into it.” The sale and installation
of a new system is not always the best option for a customer.
If a customer feels that he or she was talked into something
that was not needed, there is a good chance that the transaction will end the relationship between the customer and
the company. A company may have written recommendations for guiding the technician in presenting options.

15

For instance if a unit is “x” years old and the repair will
cost “x” amount, a recommendation to replace the unit or
system may be appropriate.
In summary, what makes a technician a good salesperson
is the following:
-
-
-
-

Present all problem-solving options honestly and fairly.
Provide estimates and work orders in writing.
Never talk the customer into something that is not needed.
Written company guidelines should be followed by the
technician in presenting service or installation options.


---

## PDF Page 16

### UNIT 1
#### Heat, Temperature, And Pressure
#### O B J E C T I V E S
After studying this unit, you should be able to
define temperature.
make conversions between the Fahrenheit and Celsius scales.
- describe molecular motion at absolute zero.
- define the British thermal unit.
- describe heat flow between substances at different temperatures.
- explain the transfer of heat by conduction, convection, and
radiation.
- describe sensible heat, latent heat, and specific heat and
provide examples of each.
- state atmospheric pressure at sea level and explain why it
varies at different elevations.
- describe the purpose and operation of a barometer.
- explain inches of Mercury, psig, and psia as they apply to
pressure measurements.
- convert absolute pressures to gauge pressures and vice versa.
- convert pressure readings in inches of Mercury to absolute
pressures and vice versa.
-
-

- Heating, ventilation, air conditioning and refrigeration technicians are
often exposed to very high and very low temperatures. Be sure to wear
gloves and other appropriate pieces of personal protection equipment
(PPE) to reduce the chances of getting injured.
- Many fluids that are used by the HVACR technicians are under pressure. Be sure to transport all pressure vessels vertically and be sure
they are properly secured.
- Make certain that all tanks are properly capped to prevent accidental
releases from the tanks.
- Make certain all test instruments are properly calibrated and fully
operational to ensure accurate pressure and temperature readings.
- Make certain to properly store all test instruments when not in use to
prevent damage.

#### 1.1 Heat, Temperature,
#### And Pressure
The terms heat, hot, and cold are often used to describe many
things in our daily lives such as comfort, food, beverages,
and weather. We experience heat waves and cold fronts. We
drink hot tea and cold water. Hot and cold are relative terms
used to describe the temperature of something with respect to

some imaginary or unknown temperature. This “unknown”
temperature varies from one individual to the next, so the
terms hot and cold are highly subjective. Consider the situation where the temperature in a particular city has stayed in
the 220°F range for two weeks straight and then, one day,
the temperature reaches 130°F. The residents of the city get
so happy, they start proclaiming how hot it is outside and
shed their winter coats. Many may argue that 30°F is not hot
but, when exposed to 220°F temperatures for so long, a 30°F
temperature can appear to be a heatwave.
In the HVACR industry, the terms hot and cold are too
general and, for the most part, undefined. For example, the
word cold simply refers to the absence of heat. Those working in this industry need to be more specific when referring to
heat and how heat energy is transferred within and between
substances. When we need to be more specific, we often refer
to temperature. Saying that it is 95 degrees outside is much
more specific than simply saying that it is hot outside. Imagine trying to bake a cake with a recipe that instructs you to
preheat the oven until it’s hot.
In our industry, accurate temperature readings are very
important because it is based on these temperature readings
that we make decisions regarding system operation. Therefore, it is important to use high-quality thermometers to take
these readings, Figure!1.1. It is important to understand that
heat and temperature are not the same thing and cannot be
used interchangeably. The following pages provide more
details about heat and temperature.
Another term that must be understood is pressure. We
use the term atmospheric pressure when we refer to weather
conditions. We also refer to pressure when we talk about the
air in the tires of bicycles and cars. Information regarding the
pressures inside air-conditioning and refrigeration systems is
very important to the HVACR technician. System operating
pressures, along with various temperature readings, provide
valuable information to the technician that is used to properly evaluate and troubleshoot heating and cooling equipment. System pressures are obtained by using a refrigeration
gauge manifold, Figure!1.2.
The terms heat, pressure, and temperature will be a part
of nearly all conversations relating to the HVACR industry,
so it’s very important to understand them. The sections that
follow provide more insight into these concepts and how
they relate to each other.

16


---

## PDF Page 17

17

### Unit 1 Heat, Temperature, and Pressure
Figure 1.1 Thermocouple thermometer used to take accurate temperature readings in heating, air-conditioning, and refrigeration systems.
Photo by Eugene Silberstein

Figure 1.3 The water in the container increases in temperature because
the molecules move faster as heat is applied. When the water temperature reaches 212°F, boiling will occur.

2128F

#### WATER

#### FLAME

Figure 1.2 Pressure gauge used to measure operating pressures in
air-conditioning and refrigeration equipment. Photo by Eugene Silberstein

#### 1.2 Temperature
Temperature can be thought of as the level of heat intensity.
The level of heat intensity should not be confused with the
amount of heat, or heat content. As more heat is transferred
to a substance, the molecular motion within the substance
increases and, as a result, its temperature increases.
Most people know that the freezing point of water is
32°F and that the boiling point is 212°F, Figure!1.3. These
points are commonly indicated on a thermometer, which is
an instrument that measures temperature. However, these
temperatures are only accurate when standard atmospheric
conditions exist. For example, in Denver, Colorado, which is

about 5600 feet above sea level, water boils at about 203°F.
At the top of Mt. Everest, which is about 31,000 feet above
sea level, water boils at about 167°F. Standard conditions
occur at sea level with the barometer reading 29.92!in. Hg
(14.696!psia). This topic is covered later in this unit as part
of the discussion of pressure. It is important to understand
the concept of standard conditions because these are the
conditions that will be applied to actual practice later in
this book.
Heat theory states that the lowest attainable temperature
is 2460°F. This is the temperature at which all molecular
motion stops and the temperature at which there is no heat
present. This temperature is referred to as absolute zero.
This is a theoretical temperature because molecular motion
has never been totally stopped. Scientists have actually
come very close, getting within one-millionth of a degree of
absolute zero in a laboratory setting.
Throughout the world, there are two commonly used
temperature scales. The Fahrenheit temperature scale is
part of the English measurement system used by the United
States. This measurement system is also known as the I-P, or
inch-pound, system. The Celsius temperature scale is part
of the International System of Units (SI) or metric system
used by most of the world. Some Fahrenheit and Celsius
equivalent temperatures are provided in Figure!1.4. A more
detailed conversion chart can be found in Appendix B of
this book.
If we have a Celsius temperature that we want to convert
to a Fahrenheit temperature, we can use the following formula:
°F 5 (1.8 3 °C) 1 32°


---

## PDF Page 18

18

Section 1 Theory of Heat

Figure 1.4 Fahrenheit and Celsius equivalent temperatures.

Figure 1.5 (A) A Fahrenheit and Rankine thermometer. (B) A Celsius and
Kelvin thermometer.

10,8008F

60008C

#### Oxy-Acetylene Torch Flame

63008F

34808C

#### Natural Gas Furnace Flame
#### TEMPERATURE

35428F

19508C

#### Air-Acetylene Torch Flame

27008F

14838C

#### Pure Water Boils (Sea Level)

2128F

1008C

#### Average Body Temperature

98.68F

378C

328F

08C

BOILING TEMPERATURE OF R-410A at 0 psig

2618F

2528C

#### Surface Temperature Of Dry Ice

21098F

2788C

#### Liquid Nitrogen

23218F

21968C

#### Absolute Zero
#### (Molecular Motion Stops)

24608F

22738C

#### Temperature Of The Earth'S Core

#### Pure Water Freezes

#### FAHRENHEIT

#### RANKINE

°F 5 (1.8 3 °C) 1 32°
°F 5 (1.8 3 20°C) 1 32°
°F 5 36° 1 32°
°F 5 68°
So, 20°C 5 68°F
If we have a Fahrenheit temperature that we want to convert
to a Celsius temperature, we can use the following formula:
°C 5 (°F 2 32°) 4 1.8
For example, if we had a Fahrenheit temperature of 50°F, we
can determine the equivalent Celsius temperature by plugging the Fahrenheit value into the formula to get:
°C 5 (°F 2 32°) 4 1.8
°C 5 (50°F 2 32°) 4 1.8
°C 5 18° 4 1.8
°C 5 10°
So, 50°F 5 10°C
Up to this point, temperature has been expressed in
everyday terms. It is equally important in the HVACR
industry to refer to temperature in engineering and
scientific terms. Performance ratings of equipment are

#### KELVIN

212 8F

6728R

1008C

3738K

#### Water Freezes 328F
08F

4928R
4608R

08C

2738K

#### MOLECULAR
–4608F
#### Motion Stops

0°R

#### Water Boils

(A)

For example, if we had a Celsius temperature of 20°C, we can
determine the equivalent Fahrenheit temperature by plugging
the Celsius value into the formula to get:

#### CELSIUS

–2738C

08K

(B)

established using absolute temperatures. Performance ratings allow for easy comparison among equipment produced by different manufacturers. The Fahrenheit absolute
scale is called the Rankine scale (named for W. J. M.
Rankine), and the Celsius absolute scale is known as the
Kelvin scale (named for scientist Lord Kelvin). Absolute
temperature scales use zero as their lowest value and
start where molecular motion starts. For instance, 0 on
the Fahrenheit absolute scale is called absolute zero or 0°
Rankine (0°R). Similarly, 0 on the Celsius absolute scale is
called absolute zero or 0°!Kelvin (0°K), Figure!1.5.

#### 1.3 Introduction To Heat
The laws of thermodynamics can help further our understanding of heat. The first law of thermodynamics states
that energy can be neither created nor destroyed, but can
be converted from one form to another. This means that the
“production” of heat energy is actually the conversion of
other forms of energy, such as fossil fuels (gas and oil).
Temperature describes the level of heat intensity with
reference to absolute zero, which was discussed earlier.
The term used to describe the quantity of heat energy or
heat content is the British thermal unit (Btu), which indicates how much heat energy is contained in a substance.
The rate of heat transfer can be determined by considering the time it takes to transfer a certain amount of heat
energy. Air-conditioning and heating equipment is rated
in Btu/h, where the “h” represents “hour.” For example,
an air-conditioning system operating at a rated capacity of
24,000!Btu/h has the ability to remove 24,000!Btu of heat
energy from the structure every hour.
The Btu is defined as the amount of heat required to raise
the temperature of 1!pound (lb) of water 1°F. For example,
when 1!lb of water (about 1!pint) is heated from 70°F to 71°F,


---

## PDF Page 19

19

### Unit 1 Heat, Temperature, and Pressure
Figure 1.6 One British thermal unit (Btu) of heat energy is required to raise the temperature of 1 lb (pound) of water 1°F.

708F

718F

#### One Pound Of Water

1!Btu of heat energy is absorbed into the water, Figure!1.6.
When a temperature difference exists between two substances,
a transfer of heat between the substances will occur. The next
three sections in this unit address three common types of heat
transfer, namely conduction, convection, and radiation. The
temperature difference between two substances is the driving force behind heat transfer. The greater the temperature
difference, the greater the heat transfer rate. Heat flows naturally from a warmer substance to a cooler substance. Rapidly moving molecules in the warmer substance give up some
of their energy to the slower-moving molecules in the cooler
substance. The warmer substance cools because the molecules
have slowed. The cooler substance becomes warmer because
the molecules are moving faster. So, the next time you pour
warm soda into a glass filled with ice, remember that the ice
isn’t making the soda cold, the soda is making the ice hot!
The following example illustrates the difference between
the quantity of heat and the level of heat. Consider a tank
that contains 10 pounds of water at room temperature,
which is about 70°F. If the water in the tank is to be heated
to 170°F, 1000 Btu of heat energy must be added to the water
(100 degrees 3 10 pounds 5 1000 Btu). Now consider a tank
that contains 100,000 pounds of water at room temperature.
If the water in this tank is to be heated to 170°F, 10,000,000
Btu of heat energy must be added to the water (100 degrees 3
100,000 pounds 5 10,000,000 Btu), Figure 1.7. So, even
though the initial and final temperatures are the same in both
situations, the water in the larger tank contains much more
heat energy than the water in the smaller tank. In addition,
the water in the larger tank will cool down much slower than
the water in the smaller tank. This is because there is much
more heat energy stored in the water in the larger tank.
Another water-related example may be helpful in differentiating between the level of heat intensity and the quantity
of heat. Consider a 200-ft-deep well and a large lake with a

Figure 1.7 More heat energy is required to heat larger amounts of a
substance.
#### Room Temperature (708F)

1708F

#### 10-Lb Of Water
#### Is Heated To 1708F.

1708F

#### 100,000-Lb Of Water
#### Is Heated To 1708F.

water depth of 25!ft. Although the level of water is higher in
the well than in the lake, these depth measurements cannot
be used to determine the quantity of water present in either
the well or the lake. The depth of water (in feet) tells us the
level of water, but it in no way expresses the quantity (gallons) of water. In a similar manner, temperature relates to the
level of heat, not the quantity of heat energy.


---

## PDF Page 20

20

Section 1 Theory of Heat

In practical terms, a piece of heating equipment is rated
according to the amount of heat it will produce in a given
time period. If the equipment had no such rating, it would
be difficult for a buyer to choose the correct appliance. The
rating of a gas or oil-fired furnace used to heat a home is permanently printed on the appliance’s nameplate. Either furnace would be rated in Btu per hour, which is a rate at which
heat energy is transferred into the structure. For now, it is
sufficient to say that if a house loses, on average, 75,000 Btu
of heat per hour, the selected furnace should be rated at
75,000!Btu/h. If a smaller furnace is chosen, the house will
begin to get cold any time the heat loss of the house exceeds
the Btu/h output of the furnace.
To describe the absence of heat, the term cold is often
used. Because heat is expressed as a positive value in relation
to no heat, cold is really an expression of comparison with no
numerical value. When a person says it is cold outside, the term
is being used to express a relationship to the normal expected
temperature for the time of year or to the inside temperature.
Cold is sometimes referred to as a “level of heat absence.”

Figure 1.9 The car fender and the fence post are actually the same temperature, but the fender feels colder because the metal conducts heat
away from the hand faster than the wooden fence post.

#### OUTSIDE
#### TEMPERATURE
(108F)

(108F)

#### 1.4 Conduction
Heat transfer by conduction can be explained as the energy actually traveling from one molecule to another within a substance.
As a molecule moves faster, it causes the nearby molecules to do
the same. For example, if one end of a copper rod is placed in
a flame, in a short time the other end will get hot as well. The
heat travels up the rod from molecule to molecule, Figure!1.8.
Heat transfer by conduction is used in many applications. For
example, heat is transferred by conduction from the hot electric
burner on the cookstove to the pan or pot resting on it.
Heat does not conduct through all materials at the same
rate. Copper, for instance, conducts heat at a different rate
Figure 1.8 The copper rod is held in the flame only for a short time
before heat is felt at the far end.

#### Molecules Of Copper
#### Copper Rod

than iron. Glass is a very poor conductor of heat. Touching a
wooden fence post or another piece of wood on a cold morning does not give the same sensation as a metallic surface on a
car or other piece of steel. Although the steel might feel colder
than the wood, in reality, the steel is not colder. Steel is a better conductor of heat than wood and, as such, causes heat to
travel out of the hand at a faster rate, Figure!1.9. The sensation of cold is actually the feeling we experience when heat is
leaving our body. When we get a fever, we often experience
chills. This is partly due to an elevated body temperature that
increases the rate of heat transfer from the body.
The different rates at which various materials conduct
heat have an interesting similarity to the conduction of electricity. As a rule, substances that are poor conductors of heat
are also poor conductors of electricity. For instance, copper is
one of the best conductors of electricity and heat, and glass is
one of the poorest conductors of both. Glass is actually used
as an insulator in some electrical applications. The properties
of electrical conductors will be discussed in Unit 12, “Basic
Electricity and Magnetism.”

#### 1.5 Convection

#### FLAME

Heat transfer by convection relies on a fluid flow, such as
air or water, to move heat from one location to another.
Many large buildings have a central heating plant that
heats water and pumps it throughout the building to the
spaces to be heated. Notice the similarity between the
words convection and convey (“to carry from one place
to another”). Convection can be classified as either forced


---

## PDF Page 21

21

### Unit 1 Heat, Temperature, and Pressure

or natural. Forced convection utilizes fans, blowers, or
pumps to move the fluid, while natural convection refers
to the fluid’s natural tendencies to flow.
A gas-fired furnace is an example of forced convection
because air from the conditioned space is drawn to the appliance by a blower. The air then passes over the furnace’s heat
exchanger, which transfers heat from the burning fuel to the
air. The air is then forced into the ductwork and distributed
to the various rooms in the structure. Figure!1.10 shows this

Figure 1.11 Natural convection occurs when heated air rises and cool
air takes its place.

#### NATURAL
#### CONVECTION

#### WINDOW
#### Outside (108F)

#### Warm Air Out

Figure 1.10 Air from the room enters the blower at 70°F. The blower
forces the air across the hot heat exchanger and out into the structure
at 130°F.

#### Cool Air In
#### DETAIL
#### Warm Air Expands And
#### Rises Because It Is Now
#### Lighter. The Rising
#### Effect Draws Cooler
#### Air Into The Bottom.

#### FLUE

#### 1308F Supply
#### Air To
#### STRUCTURE

#### HEAT
#### EXCHANGER

#### Gas Flame
#### For Heat

#### BLOWER

#### Hot Water
#### BASEBOARD
#### HEAT

#### DECORATIVE
#### METAL
#### PROTECTIVE
#### COVER
#### Cool Air From Floor
#### Into The Bottom

process in which 70°F room air is entering the furnace; 130°F
air is leaving; and the blower is creating the pressure difference to force the air into the various rooms. The blower, as
mentioned, provides the forced convection.
Another example of heat transfer by convection occurs
when heated air rises naturally. This is referred to as natural
convection. When air is heated, it expands, and the warmer
air becomes lighter than the surrounding unheated air. This
principle is applied in many ways in the air-conditioning
industry. Sections of baseboard heaters are an example. When
the air near the floor is heated, it expands and rises. This
heated air is replaced by cooler air around the heater, which
sets up a natural convection current in the room, Figure!1.11.

#### 1.6 Radiation
#### 708F Return
#### Air From
#### ROOM

Heat transfer by radiation can best be explained by using the
sun as an example of the heat source. The sun is approximately 93!million miles from earth’s surface, yet we can feel
its intensity. Heat transferred by radiation travels through
space without heating it and is absorbed by the first solid
object that it encounters. Radiation is the only type of heat
transfer that can travel through a vacuum, such as space,
because it is not dependent on matter as a medium of heat


---

## PDF Page 22

22

Section 1 Theory of Heat

Figure 1.12 The intensity of the radiant heat diminishes by the square
of the distance.

1 FT

mind that, because of the inverse-square-of-the-distance rule,
radiant heat does not transfer the actual temperature or heat
quantity value. If it did, the earth would be as hot as the sun.
Electric heaters that glow red hot are practical examples
of radiant heat. The red-hot electric heater coil radiates heat
into the room. It does not heat the air, but it warms the solid
objects that the heat rays encounter. Any heater that glows
has the same effect.

#### 1.7 Sensible Heat

#### A Certain Amount Of
#### Heat Is Sensed At A
#### Distance Of 1 Foot

Heat level or heat intensity can readily be measured when
it changes the temperature of a substance (remember the
example of changing 1!lb of water from 70°F to 71°F). This
change in the heat level can be measured with a thermometer. When a change of temperature occurs, we know that
the level of heat or heat intensity has changed. This is called
sensible heat.

2 FT
#### At Twice The Distance,
#### The Amount Of Heat
#### Sensed Is ¼ Of The
#### Original Amount

#### 1.8 Latent Heat

transfer. Convection and conduction require some form of
matter to be the transmitting medium. The earth does not
experience the total heat of the sun because heat transferred
by radiation diminishes by the inverse of the square of the
distance traveled. In practical terms, this means that every
time the distance is doubled, the heat intensity decreases by
a factor of 4. If you hold your hand close to an incandescent
light bulb, for example, you feel the heat’s intensity, but if
you move your hand twice the distance away, you will feel
only one-fourth of the heat intensity, Figure! 1.12. Keep in

Not all changes in heat content result in a change of temperature. Some heat transfers result in a change of state with
no temperature change. Such heat transfers are referred to as
latent or hidden heat transfers. An example of a latent heat
transfer is any additional heat that is added to water while it
is boiling in an open container. Once water is brought to the
boiling point, adding more heat only makes it boil faster; it
does not raise the temperature of the water, Figure!1.13.
There are three other terms that are important to understand when referring to latent heat transfers: latent heat
of vaporization, latent heat of condensation, and latent
heat of fusion. Latent heat of vaporization is the amount of

Figure 1.13 Adding three times as much heat only causes the water to boil faster. The water does not increase in temperature.

2128F

2128F


---

## PDF Page 23

23

### Unit 1 Heat, Temperature, and Pressure

heat energy, in Btu/lb, required to change a substance into a
vapor. For example, the latent heat of vaporization for water
at atmospheric conditions is 970.3!Btu/lb. For ease of calculation, we often round this value to 970!Btu/lb. This means
that if we have 1!lb of water at 212°F that we want to change
to 1!lb of steam at 212°F, we would need to add 970!Btu of
heat energy to the water.
Latent heat of condensation is the amount of heat
energy, in Btu/lb, required to change a vapor into a liquid.
This is, in effect, the opposite of latent heat of vaporization.
For example, the latent heat of condensation for steam at
atmospheric conditions is 970.3! Btu/lb. If we had 1! lb of
steam at 212°F that we wanted to change to 1!lb of water
at 212°F, we would need to remove 970!Btu of heat energy
from the steam.
Latent heat of fusion is the amount of heat energy needed
to change the state of a substance from a solid to a liquid or
from a liquid to a solid. The latent heat of fusion for water is
144!Btu/lb. If we had 1!lb of ice at 32°F under atmospheric
conditions, we would have to add 144!Btu of heat energy to
the ice in order to melt it. If, on the other hand, we had 1!lb
of water at 32°F under atmospheric conditions, we would
have to remove 144 Btu of heat energy from the water in
order to freeze it.
The following example describes the sensible heat and
latent heat characteristics of 1!lb of water at standard atmospheric pressure from 0°F through the temperature range to
above the boiling point. In the chart in Figure!1.14 notice that
temperature is plotted on the vertical axis, and the amount
of heat energy added to the water/ice/steam throughout the

example is plotted along the horizontal axis, along the bottom
of the chart. Since no heat is added at the start of this example, the heat content scale starts (at point 1) at zero Btu/lb.
As heat is added, the temperature will rise, except during
latent- or hidden-heat processes.
The following statements should help you to understand
the chart:
1. Water is in the form of ice at point 1 where the example starts. Remember that point 1 is not absolute zero.
Point! 1 represents ice at 0°F and is used as a starting
point. Since no heat has been added to the ice at point 1,
the heat content, as read on the heat content scale along
the horizontal axis, is zero.
2. From point 1 to point 2, 16 Btu of heat energy has
been added to the ice. As can be seen in the diagram,
after the addition of this heat, the temperature of the
ice is now 32°F. This is a sensible heat transfer because
there was a measurable temperature change. Since it
took 16!Btu of heat energy to raise the temperature of
the ice from 0°F to 32°F, we can conclude that it takes
only 0.5!Btu of heat energy to raise the temperature of
1!lb of ice 1°F.
3. When point 2 is reached, the temperature of the ice is
32°F. This is the highest temperature at which ice can
exist. If more heat is added, it will be latent heat and the
ice will start to melt. Because this is a latent heat transfer, the temperature of the ice will not increase. Adding
144!Btu of heat will change the 1!lb of ice to 1!lb of water
at 32°F.

Figure 1.14 The heat/temperature graph for 1 lb of water at atmospheric pressure explains how water responds to heat. An increase in sensible heat
causes a rise in temperature. An increase in latent heat causes a change of state, for example, from solid ice to liquid water.
#### DEGREES
8C
8F

#### Sensible Heat

121.1 250

970 Btu LATENT HEAT

100.0 212
93.3 200

4

65.5 150

144 Btu
#### Latent Heat

5

180 Btu SENSIBLE HEAT

37.8 100
16 Btu SENSIBLE HEAT
10.0
0.0

50
32

–17.8

0

1

0

2

3

16

160
100

200

340
300

1310
400

500

600
700
800
900
HEAT CONTENT (Btu)

1000

1100

1200

1300

1400


---

## PDF Page 24

24

Section 1 Theory of Heat

4. When point 3 is reached, the substance is now 100%
water. At this point, a total of 160 Btu of heat energy
has been added. 16 Btu raise the temperature of the
ice from 0°F to 32°F and 144 Btu to melt the ice. Adding more heat to the water at this point will result
in will cause a rise in temperature. (This is sensible
heat.) Removal of any heat at point 3 results in some
of the water changing back to ice. This is described
as removing latent heat because there is no change in
temperature.
5. Between points 3 and 4, 180! Btu of heat have been
added. The water has been heated from 32°F to 212°F,
which is a 180°F (212°F 2 32°F 5 180°F) rise. Referring back to the definition of the Btu, you will see that
it takes 1! Btu of heat energy to raise the temperature
of 1!lb of water 1°F. So, a 180°F temperature rise will
require 180! Btu of heat energy. At point 4 a total of
340! Btu of heat energy has been added to the process
(16 Btu 1 144 Btu 1 180 Btu).
6. Point 4 represents the 100% saturated liquid point. The
water is saturated with heat to the point that the addition
of any more heat will cause the water to boil (a latent
heat process) and start changing to a vapor (steam). If
any heat is removed from the water at this point, it will
simply cool to a temperature that is lower than 212°F.
Adding 970!Btu of heat energy causes the 1!lb of liquid
to boil, becoming vapor.
7. Point 5 represents the 100% saturated vapor point. The
water is now in the vapor state. Heat removed would
be latent heat and would change some of the vapor
back to a liquid. This is called condensing the vapor.
Any heat added to the process after point 5 is sensible
heat; it raises the vapor temperature above the boiling
point, which is called superheating. Any water vapor
with a temperature above the boiling point of 212°F
is superheated vapor. The concept of superheat will
be important in future studies. Note that in the vapor
state it takes only 0.5! Btu to heat the water vapor
(steam) 1°F, the same as when water was in the ice (solid)
state.

Between points 1 and 5, a total of 1310 Btu of heat energy
has been added to the process. A summary of the process is
provided here:
Process

Latent or
Sensible

# of Btu

State/Temperature Change

Point 1 to
Point 2

Sensible Heat
Transfer

16 Btu

Ice at 0°F to Ice
at 32°F

Point 2 to
Point 3

Latent Heat
Transfer

144 Btu

Ice at 32°F to
Water at 32°F

Point 3 to
Point 4

Sensible Heat
Transfer

180 Btu

Water at 32°F
to Water at
212°F

Point 4 to
Point 5

Latent Heat
Transfer

970 Btu

Water at 212°F
to Steam at
212°F

#### 1.9 Specific Heat
We now realize that different substances respond differently
to heat. When 1!Btu of heat energy is added to 1!lb of water, it
changes the temperature 1°F. This holds true only for water;
other heated substances have different values. For instance,
we noted that adding 0.5! Btu of heat energy to either ice
or steam (water vapor) caused a 1°F rise per pound. The
temperatures of ice and steam increased at twice the rate of
water. Adding 1!Btu of heat energy to one pound of either ice
or steam would result in a 2°F rise. This difference in heat rise
is known as specific heat.
Specific heat is the amount of heat necessary to raise the temperature of 1!lb of a substance 1°F. Every substance has a different specific heat. Note that the specific heat of water is 1!Btu/lb/°F.
See Figure!1.15 for the specific heat of some other substances.

#### 1.10 Sizing Heating Equipment
Specific heat is significant because the amount of heat
required to change the temperatures of different substances

Figure 1.15 Specific heat values for some common substances.
#### SUBSTANCE

#### Specific Heat

#### SUBSTANCE

#### Specific Heat

Air
Aluminum
Beef, lean
Building Brick
Concrete
Copper
Cucumbers
Eggs
Gold

Btu/lb/ºF
0.24 (Average)
0.214
0.77
0.20
0.156
0.092
0.97
0.76
0.0312

Ice
Iron
Kerosene
Marble
Pork, fresh
Seawater
Steam
Steel
Water

Btu/lb/ºF
0.504
0.129
0.50
0.21
0.68
0.94
0.5
0.116
1.00


---

## PDF Page 25

25

### Unit 1 Heat, Temperature, and Pressure

is used to size equipment. Recall the example of the house
and furnace earlier in this unit. The following example shows
how this would be applied in practice. A manufacturing
company may need to buy a piece of heating equipment
to heat steel before it can be machined. The steel may be
stored outside in the cold at 0°F and need preheating before
machining. The desired metal temperature for the machining
process is 70°F. How much heat must be added to the steel if
the plant wants to process 1000 pounds of steel each hour?
The steel is coming into the plant at a fixed rate of
1000! lb/h, and heat has to be added at a steady rate to
stay ahead of production. Figure!1.15 gives a specific heat
of 0.116!Btu/lb/°F for steel. This means that 0.116!Btu of
heat energy must be added to 1!lb of steel to raise its temperature 1°F. The following formula can be used to determine the total amount of heat required to heat the steel in
preparation for processing:

Figure 1.16 Both weights are resting on a 1-square-inch (1-in2) surface.
One weight exerts a pressure of 1 psi; the other a pressure of 100 psi.

100 LB

1 LB

1 IN.

1 IN.

Q 5 W 3 Specific Heat 3 !T
where Q 5 quantity of heat needed, W 5 weight of the
substance, "T 5 change in temperature. Substituting in the
formula, we get:
Q 5 1000"lb/h 3 0.116"Btu/lb/°F 3 (70°F 2 0°F)
Q 5 1000 lb/h 3 0.116 Btu/lb/°F 3 70°F
Q 5 8120"Btu/h required to heat the steel for machining.
The previous example has some known values and an
unknown value to be found. The known information is used
to find the unknown value with the help of the formula. The
formula can be used when adding heat or removing heat and
is often used in heat-load calculations for sizing both heating
and cooling equipment.

of 62.4!lb/ft2 when in actual cube (12 in. 3 12 in. 3 12 in.)
shape. How much weight is then resting on 1!in2? The answer
is simply calculated. The bottom of the cube has an area of
144! in2 (12! in. 3 12! in.) sharing the weight. Each square
inch has a total pressure of 0.433!lb (62.4 4 144) resting on
it. Thus, the pressure at the bottom of the cube is 0.433!psi,
Figure!1.17.
A volume of 1! ft3 is equivalent to 1728! in3 (12! in. 3
12!in. 3 12!in. 5 1728!in3), so the dimensions of the container can be changed as long as the volume remains the
same. If the same 1! ft3 of water had the shape shown in
Figure!1.18 (24!in. 3 24!in. 3 3!in. 5 1728!in3), the pressure
at the bottom would be different. The area at the bottom
would be 576!in2, since the base is 24!in. by 24!in. (24!in. 3
24!in. 5 576!in2). The resulting pressure would then be only

#### 1.11 Pressure
Pressure is defined as force per unit of area. This is normally
expressed in pounds per square inch (psi). Simply stated,
when a 1-lb weight rests on an area of 1!square inch (1!in2),
the pressure exerted downward is 1! psi. Similarly, when a
100-lb weight rests on a 1-in2 area, 100! psi of pressure is
exerted, Figure!1.16. If the 100-lb weight rested on a surface
that was 100!in2, the pressure exerted would be 1!psi.
When you swim under the surface of the water, there is
a pressure pushing inward on your body. This pressure is the
result of the weight of the water. You would feel a different
sensation when flying in an unpressurized airplane cabin. Your
body would be subjected to less pressure instead of more, yet
you would still feel uncomfortable. It is easy to understand
why the discomfort under water exists, the weight of the water
pushes in. In the airplane, the situation is just the reverse. There
is less pressure high in the sky than down on the ground. The
pressure is greater inside your body and is pushing out.
Water weighs 62.4! pounds per cubic foot (lb/ft3). A
cubic foot (7.48! gal) of water exerts a downward pressure

Figure 1.17 One cubic foot (1 ft3) of water exerts a downward pressure
of 62.4 lb/ft2 on the bottom surface area of a cube.

12 IN.

12 IN.


---

## PDF Page 26

26

Section 1 Theory of Heat

Figure 1.18 If the bottom surface is 4 ft2, or 576 in2, the downward pressure is 0.108 psi.

Figure 1.19 Mercury (Hg) barometer.
#### Mercury Drops,
#### Causing A Vacuum

#### 1 Cubic Foot Of Water
3 IN.

24 IN.
24 IN.

0.108!psi (62.4 4 576). As the base gets larger, the pressure it
exerts in the downward direction gets lower. Have you ever
seen someone walking across the snow wearing snowshoes?
The purpose of the snowshoes is to increase the size of the
base to lower the pressure pushing down. This reduces the
chance of sinking into the snow.

#### 1.12 Atmospheric Pressure
The sensation of being underwater and feeling the pressure
of the water is familiar to many people. The earth’s atmosphere is like an ocean of air that has weight and exerts
pressure. The earth’s surface can be thought of as being at
the bottom of this ocean of air. Different locations are at
different depths. For instance, there are sea-level locations
such as Miami, Florida, or mountainous locations such
as Denver, Colorado. The atmospheric pressures at these
two locations are different. For now, we will assume that
we live at the bottom of this ocean of air. The atmosphere
that we live in has weight just as water does, but not as
much. Actually earth’s atmosphere exerts a weight or pressure of 14.696!psi at sea level. This is known as a standard
condition.
Atmospheric pressure can be measured with an instrument called a barometer, which is a glass tube about 36!in.
long that is closed on one end and filled with mercury. It
is then inserted open-side-down into a puddle of mercury
and held upright. The mercury will try to run down into
the puddle, but it will not all run out. This is because the
atmosphere is pushing down on the puddle, and a vacuum
is formed in the top of the tube. At sea level the mercury in
the tube will fall to 29.92!in. when the surrounding atmospheric temperature is 70°F, Figure!1.19. This is a standard
that is used for comparison in engineering and scientific
work. If the barometer is located at a higher elevation, such
as on a mountain, the mercury column will start to fall. It
will fall about 1! in./1000! ft of altitude. When the barometer is at standard conditions and the mercury drops, the
weather forecaster will talk about a low-pressure system;
this means the weather is going to change. Listening closely
to weather reports will make these terms more meaningful. A low-pressure weather system is often associated with

#### MERCURY

29.92 IN.

#### ATMOSPHERE
#### Pushes Down

#### Mercury Puddle

cloudy, rainy, or snowy conditions, while a high-pressure
system is associated with drier weather.
If the barometer is placed inside a closed jar and the air
in the jar is removed, the mercury column will fall to the
level of the puddle at the bottom, Figure! 1.20. When the
atmosphere is allowed back into the jar, the mercury again
rises because a vacuum exists above the mercury column
in the tube.
Figure 1.20 When the mercury barometer is placed in a closed glass
jar (known as a bell jar) and the atmosphere is removed from the jar, the
column of mercury drops to the level of the puddle in the dish.
#### Glass Bell Jar

#### Vacuum In Glass Tube

#### Vacuum In Jar

#### Mercury Drops
#### To Bottom
#### Vacuum Pump To
#### Remove Atmosphere


---

## PDF Page 27

### Unit 1 Heat, Temperature, and Pressure

The mercury in the column has weight and counteracts
the atmospheric pressure of 14.696! psi at standard conditions. A pressure of 14.696!psi, then, is equal to the weight
of a column of Mercury (Hg) 29.92!in. high. The expression
“inches of mercury” thus becomes an expression of pressure
and can be converted to pounds per square inch. The conversion factor is 1!psi 5 2.036!in. Hg (29.92 4 14.696); 2.036
is often rounded off to 2 (30!in. Hg 4 15!psi).

27

Figure 1.22 The gauge on the left, called a compound gauge, reads
pressures above and below atmospheric pressure. The gauge on the
right, called the high-pressure (high-side) gauge, will read up to 500 psi.
Photo by Eugene Silberstein

#### 1.13 Pressure Gauges
Measuring pressures in a closed system requires a different method—the Bourdon tube, Figure!1.21. The Bourdon
tube is linked to a needle and can measure pressures above
and below atmospheric pressure. A common tool used in
the refrigeration industry to take readings in the field or
shop is a combination of a low-pressure gauge (called
the low-side gauge) and a high-pressure gauge (called the
high-side gauge), Figure!1.22. The gauge on the left reads
pressures above and below atmospheric pressure and is
called a compound gauge. The gauge on the right will read
up to 500! psi and is called the high-pressure (high-side)
gauge.
SAFETY PRECAUTION: Working with temperatures that are above or below body temperature can cause skin
and flesh damage. Proper protection, such as gloves and safety
glasses, must be used. Pressures that are above or below the
atmosphere’s pressure can cause bodily injury. A vacuum can
cause a blood blister on the skin. Pressure above atmospheric
can pierce the skin or inflict damage when blowing air lifts small
objects like filings.-
These gauges read 0!psi when opened to the atmosphere.
If they do not, then they should be calibrated to 0!psi. The
gauges are designed to read psig (pounds-per-square-inch

gauge pressure). Atmospheric pressure is used as the starting or reference point. If you want to know what the absolute pressure is, you must add the atmospheric pressure
to the gauge reading. The following formula can be used:
psia 5 psig 1 14.7. This formula can be used as long as
the gauge pressure is greater than or equal to 0 psig. For
example, to convert a gauge reading of 50! psig to absolute pressure, you must add the atmospheric pressure of
14.696!psi to the gauge reading. Let us round off 14.696
to 15 for this example. Then 50! psig 1 15 5 65! psia
(pounds per square inch absolute), Figure!1.23. New generation gauges are of the digital variety, Figure 1-24. If the

Figure 1.21 (A) Bourdon tube illustration. (B) A Bourdon tube. Photo by Eugene Silberstein

#### Bourdon Tube
#### GEAR

#### Vessel Or Pipe With Pressure
(A)

(B)


---

## PDF Page 28

28

Section 1 Theory of Heat

Figure 1.23 This gauge reads 50 psig. To convert this gauge reading to
psia, add 15 psi (atmospheric pressure) to 50 psig to get 65 psia.

Figure 1.24 Digital gauges. The compound gauge on the left reads
pressures above and below atmospheric pressure. The high-pressure
gauge on the right will read pressures up to 800 psi. The center gauge is a
vacuum gauge, which is used for system evacuation. Gauges provided by
Appion Inc. Photo by Eugene Silberstein

gauge pressure is below 0 psig (in a vacuum), a different
formula can be used:

Similarly, an absolute pressure (psia) reading can be converted to its equivalent vacuum reading in psig, by using the
following formula:

psia 5 (30 in. Hg 2 vacuum reading in in. Hg)/2

In. Hg 5 30 in. Hg 2 2(psia)

So, a pressure reading of 20 in. Hg can be expressed in psia
by substituting this value into the formula:

So an absolute pressure reading of 6 psia can be converted to
inches of Mercury as follows:

psia 5 (30 in. Hg 2 20 in. Hg)/2
psia 5 10 in. Hg/2
20 in. Hg 5 5 psia

In. Hg 5 30 in. Hg 2 2(6 psia)
In. Hg 5 30 in. Hg 2 12
12 psia 5 18 in. Hg

#### Re V Ie W Qu Es T Ion S
1. Temperature is defined as
A. heat content.
B. the level of heat.
C. the British thermal unit.
D. the absence of cold.
2. The standard conditions for water to boil at 212°F are
A. an atmospheric pressure of 14.696 psig, or 29.92 in. Hg.
B. an atmospheric pressure of 0 psia, or 29.99 in. Hg.
C. an atmospheric pressure of 0 psig, or 0.92 in. Hg.
D. an atmospheric pressure of 14.696 psia, or 29.92 in. Hg.
3. Fahrenheit, Celsius, Rankine, and Kelvin are
A. temperature scales.
B. pressure scales.
C. Btu measurements.
D. heat transfer methods.

4. Under standard conditions, water freezes at _____
A. 0°C.
B. 10°C.
C. 20°C.
D. 32°C.
5. Molecular motion stops at
A. 212°F.
B. –32°F.
C. –460°F.
D. 0°F.
6. One British thermal unit will raise the temperature of
A. 1 gallon of water 1°F.
B. 1 pound of water 1°F.
C. 1 pound of water 1°K.
D. 1 gallon of water 1°C.


---

## PDF Page 29

### Unit 1 Heat, Temperature, and Pressure

7. In which direction does heat flow?
A. From a cold substance to a cold substance
B. From a cold substance to a warm substance
C. From a warm substance to a warmer substance
D. From a warm substance to a cold substance
8. Heat transfer from molecule to molecule is known as
A. radiation.
B. convection.
C. conduction.
D. evaporation.
9. An increase in sensible heat causes
A. a higher thermometer reading.
B. a lower thermometer reading.
C. no change of the thermometer reading.
D. ice to melt.
10. Latent heat causes
A. a higher thermometer reading.
B. temperature to rise.
C. a change of state.
D. temperature to fall.
11. Heat that is transferred by moving in a medium such as
air or water is known as
A. radiation.
C. conduction.
B. convection.
D. evaporation.
12. Heat that is transferred through space without heating the space and that heats the first solid object that it
strikes is known as
A. radiation.
B. convection.
C. conduction.
D. evaporation.
13. Specific heat is the amount of heat necessary to raise the
temperature of 1 lb of which substance 1°F?
A. Water
B. Air
C. Refrigerant
D. Any substance
14. Atmospheric pressure at sea level under standard conditions is _____ inches of Mercury (Hg) or _____ pounds
per square inch absolute (psia).
A. 14.696, 29.92
B. 29.92, 14.696
C. 0.92, 0
D. 29.99, 0
15. 80°F is the equivalent of
A. 26.7°C.
B. 35.4°C.
C. 41.2°C.
D. 48.6°C.
16. 22°C is the equivalent of
A. 26.7°F.
B. 34.5°F.
C. 71.6°F.
D. 81.4°F.

29

17. To change from psig to psia, you must
A. add 29.92 to psig.
B. add 14.696 to psig.
C. subtract 0.925 from psig.
D. subtract 3.1416 from psig.
18. 10 in. Hg is equivalent to
A. 10 psia.
B. 20 psia.
C. 25 psia.
D. 30 psia.
19. 2 psia is equivalent to
A. 29 in. Hg.
B. 28 in. Hg.
C. 27 in. Hg.
D. 26 in. Hg.
20. 125 psig is equivalent to
A. 14.696 psia.
B. 135 psia.
C. 139.7 psia.
D. 147.7 psia.
21. A barometer is used to measure
A. atmospheric pressure.
B. gauge pressure.
C. absolute pressure.
D. stratospheric pressure.
22. What size heater will be required to heat the water in a swimming pool from 70°F to 72°F in 1 hour if the appliance is
100% efficient and the pool holds 20,000 gallons of water?
A. 166,000 Btu/h
B. 332,000 Btu/h
C. 86,000 Btu/h
D. 224,000 Btu/h
23. What size heater will be required to heat the water in a
swimming pool from 70°F to 80°F in 5 hours if the appliance is 100% efficient and the pool holds 20,000 gallons
of water?
A. 166,000 Btu/h
B. 830,000 Btu/h
C. 332,000 Btu/h
D. 1,660,000 Btu/h
24. How much pressure is exerted downward by a 50-pound
solid object that has a base area of 10 square inches?
A. 50 psi
B. 25 psi
C. 10 psi
D. 5 psi
25. If a 100-lb solid object exerts a downward force of
200 psi, what is the area of the object’s base?
A. 0.25 square inches
B. 0.50 square inches
C. 2 square inches
D. 4 square inches


---

## PDF Page 30

### UNIT 2
#### Matter And Energy
#### O B J E C T I V E S
After studying this unit, you should be able to
define matter.
list the three states in which matter is commonly found.
- explain the properties of each state of matter.
- define density.
- explain the difference between mass and weight.
- discuss Boyle’s law.
- state Charles’ law.
- discuss the general law of perfect gas.
- discuss Dalton’s law as it relates to the pressure
of different gases.
- define specific gravity and specific volume.
- explain the law of conservation of energy.
- state two forms of energy important to the HVACR industry.
- explain how heat energy flows between substances at different
temperatures.
- explain how magnetism can be used to convert electrical
energy to mechanical energy.
- describe work and state the formula used to determine the
amount of work done by performing a given task.
- define horsepower.
- convert horsepower to watts.
- convert watt-hours to British thermal units.
-
-

molecules. Atoms of one substance may combine chemically
with those of another to form a new substance. These new
substances are referred to as compounds. The molecules
formed cannot be broken down any further without changing the chemical nature of the compound. Matter exists in
three states: solids, liquids, and gases. The heat content as
well as the pressure exerted on matter determine its state. For
instance, water is made up of molecules containing atoms
of hydrogen and oxygen. Two atoms of hydrogen and one
atom of oxygen are in each molecule of water, Figure 2.1. The
chemical formula for water is H2O.
Water in the solid state is known as ice. It exerts all of its
force downward. When in the solid state, the molecules are
highly attracted to each other, Figure 2.2. When water is heated
Figure 2.1 A water molecule is formed when two hydrogen atoms
bond with one oxygen atom.

#### Oxygen Atom

- Power-consuming devices have the potential to cause injury. Be sure
to de-energize all pumps, motors, and other electrical devices before
working on them.
- When measuring pressures, be sure that your test instruments are
fully operational and properly calibrated to avoid possible injury.

#### 2.1 Matter
Matter is commonly defined as a substance that occupies
space and has mass. The terms mass and weight are often
used interchangeably, but they are not the same. The weight
of a substance is the product of the substance’s mass and
the force of gravity pulling down on it:
Weight 5 Mass 3 Gravity
Matter is made up of atoms. Atoms are often described as the
smallest amount of a substance and may combine to form

#### HYDROGEN
#### ATOM

#### HYDROGEN
#### ATOM

Figure 2.2 Solids exert all their pressure downward. The molecules of
solid water have a great attraction for each other and hold together.

#### This Block Of Ice Exerts
#### All Its Pressure
#### DOWNWARD.

30


---

## PDF Page 31

31

### Unit 2 Matter and Energy
Figure 2.3 The water in the container exerts pressure outward and
downward. The outward pressure is what makes water seek its own level.
The pressure is proportional to the depth.

#### WATER

Figure 2.5 Table of density and specific gravity.
#### Density Lb/Ft

#### ALUMINUM

171

2.74

#### Brass (Red)

548

8.78

#### COPPER

556

8.91

#### GOLD

1208

19.36

#### Ice @ 32°F
#### TUNGSTEN

Figure 2.4 Gases push in all directions and completely fill the container.

3

#### SUBSTANCE

57.5
1210

#### Specific Gravity

0.92
19.39

#### WATER

62.4

1

#### MARBLE

162

2.596

a property of matter and is dependent on gravitational attraction. The stronger the force of gravity, the more an object will
weigh. The earth has stronger gravitational attraction forces
than the moon. For this reason, objects weigh more on the
earth than they do on the moon. All matter has mass.

#### 2.3 Density
The density of a substance describes its mass-to-volume relationship. The mass contained in a particular volume is the
density of that substance. It is often advantageous to compare different substances according to their density, which is
expressed in pounds per cubic foot. Water, for example, has
a density of 62.4! lb/ft3. Wood floats on water because the
density of wood is lower than the density of water. Iron, on
the other hand, sinks in water because it is more dense than
water. Figure!2.5 lists some typical densities. Using Figure!2.5
as a guide, can you figure out why ice floats on water?
above its freezing point, it begins to change to a liquid state. The
molecular activity is higher, and the water molecules have less
attraction for each other. Water in the liquid state exerts a pressure outward and downward. Because water pressure is proportional to its depth, water seeks a level surface where its pressure
equals that of the atmosphere above it, Figure!2.3. Water heated
above the liquid state, 212°F at standard conditions, becomes a
vapor. In the vapor state, the molecules have even less attraction
for each other. The vapor exerts pressure evenly in all directions
to completely fill the container, Figure!2.4.
In addition to the states of matter, there are other properties of matter that should be discussed to better one’s understanding of how different substances react with and compare
to each other.

#### 2.2 Mass And Weight
Mass is the property of matter that responds to gravitational
attraction. Weight is the force that matter (solid, liquid, or gas)
applies to a supporting surface when it is at rest. Weight is not

#### 2.4 Specific Gravity
Specific gravity is a unitless number that relates the density of
a substance with respect to the density of water. The specific
gravity of a substance is calculated by dividing the density
of the substance by the density of water, which is 62.4 lb/ft3.
So, for example, the specific gravity of water is 62.4! lb/ft3 4
62.4!lb/ft3 5 1. Notice that the units cancel because of the
division. The density of red brass is 548! lb/ft3. Its specific
gravity is then 548!lb/ft3 4 62.4!lb/ft3 5 8.78. Figure!2.5 lists
some typical specific gravities of substances. Note that a substance with a specific gravity greater than 1 will sink in water,
and a substance with a specific gravity less than 1 will float
on water.

#### 2.5 Specific Volume
Specific volume refers to the volume that each pound of a
gas occupies. The measurement requires that there must be
only 1! lb of the gas. Specific volume is expressed in ft3/lb,
which differs from volume, which is expressed in ft3. One


---

## PDF Page 32

Section 1 Theory of Heat
Figure 2.6 Graph showing the relationship among pressure, specific
volume, and density.

#### DENSITY

#### Specific Volume

#### HIGH

LOW

LOW

#### HIGH

LOW

#### PRESSURE

#### HIGH

Figure 2.7 Pressure increases from point A to point B.

#### DENSITY

#### Specific Volume

#### HIGH

LOW

A
LOW

#### HIGH

pound of clean, dry air has a total volume of 13.33! ft3 at
standard atmospheric conditions. Its specific volume would
then be 13.33!ft3/lb. As air is heated it becomes lighter and
its specific volume increases. As air is cooled, its specific volume decreases. Hydrogen has a specific volume of 179!ft3/lb
at standard atmospheric conditions. Because more cubic feet
of hydrogen are needed to make pound, it has a higher specific volume, thus it is lighter than air. Although both are
gases, the hydrogen has a tendency to rise when mixed with
air. Natural gas, which is a popular fuel used for heating, is
also lighter than air and has a tendency to rise like hydrogen.
Propane gas, another frequently used heating gas, has to be
treated differently than natural gas because it is heavier than
air. Propane has a tendency to fall and collect in low places
and poses a danger in the event it ignites. The specific volume of propane gas is 8.62 ft3/lb, and the specific volume
of natural gas is, on average, about 22 ft3/lb. Note: The specific volume of natural gas will vary based in the makeup
of the gas. Unlike propane, which is a compound, natural
gas is a mixture of different hydrocarbons. The typical
range of specific volume for natural gas is between 15 ft3/lb
and 24 ft3/lb.
Specific volume and density are inverses of one another.
This means that specific volume 5 1 4 density and that
density 5 1 4 specific volume. If one knows the specific
volume of a substance, its density can be calculated and
vice versa. For example, the specific volume of dry air is
13.33! ft3/lb. Its density would then be 1 4 13.33! ft3/lb! 5
0.075!lb/ft3. Notice that even the units are inverses of each
other. Substances with high specific volumes are said to
have low densities. Also, substances with high densities have
low specific volumes. Since density and specific volumes are
inverses of each other, multiplying the density of a substance
by its specific volume will always yield a product of 1.
The specific volume of air is a factor in determining
the fan or blower horsepower needed in air-conditioning
work. As an example, moving air that has a low specific
volume requires a blower motor with higher horsepower,
while moving air that has a high specific volume can be
accomplished with a blower motor with a lower horsepower rating. The specific volumes of various pumped
gases is valuable information that enables the engineer
to choose the size of the compressor or vapor pump to
do a particular job. The specific volumes for vapors vary
according to the pressure that is exerted on the vapor. As
the pressure of the gas increases, the specific volume of the
gas decreases and its density increases. As the pressure of
the gas decreases, the specific volume of the gas increases
and its density decreases.
The graph provided in Figure 2.6 shows the relationship
that exists among the pressure, specific volume, and density
of gases. The horizontal scale across the bottom of the graph
represents pressure and increases from left to right. The vertical scale on the left side of the graph represents specific volume and increases from bottom to top. The vertical scale on

LOW

32

B
#### PRESSURE

#### HIGH

the right side of the graph represents density and decreases
from bottom to top.
Consider a gas that experiences an increase in pressure
from A to B, Figure 2.7. Extending these lines upward until
they cross the curve identifies two additional points A′ and
B′, Figure 2.8. Drawing horizontal lines through points A′
and B′ provides two other sets of points, namely A0 and
B0, and A′0 and B′0, Figure 2.9. As the pressure of the gas
increases from A to B, it can be seen that the specific volume
decreases from A0 to B0, where B0 is lower than A0. It can
also be seen that the density increases from A′0 to B′0, where
B′0 is greater than A′0.


---

## PDF Page 33

33

### Unit 2 Matter and Energy

LOW

#### HIGH

Figure 2.8 Identifying points A9 and B9 on the curve.

A'

#### 2.6 Gas Laws

A

#### HIGH

LOW

#### DENSITY

#### Specific Volume

B'

B

LOW

#### PRESSURE

#### HIGH

LOW

#### HIGH

Figure 2.9 The change from A0 to B0 represents a decrease in specific
volume, while the change from A90 to B90 represents an increase in density.

A'

A'"
B'

B'"

A
LOW

#### HIGH

LOW

B"

#### DENSITY

#### Specific Volume

A"

B
#### PRESSURE

specific gravity of natural gas, on average, is 0.6 (13.33 ft3/lb 4
22 ft3/lb). In general, gases with specific gravity values less
than 1 are lighter than air, while those with specific gravity
values greater than 1 are heavier than air.

#### HIGH

The concept of specific gravity, as discussed in Section 2.4,
can also be applied to gases. Just as the density of water was
used as a baseline to calculate the specific gravity of liquids
and solids, the specific volume of air can be used as a baseline
to determine the specific gravity of gases.
As mentioned, the specific volume of air, at standard atmospheric conditions, is 13.33 ft3/lb, so the specific gravity of air
is 1, since 13.33 ft3/lb 4 13.33 ft3/lb 5 1. Hydrogen, with a
specific volume of 179 ft3/lb, will have a specific gravity of
0.074 (13.33 ft3/lb 4 179 ft3/lb). Similarly, the specific gravity of propane gas is 1.6 (13.33 ft3/lb 4 8.62 ft3/lb) and the

It is necessary to have a working knowledge of gases and
how they respond to pressure and temperature changes. Gas
laws have been developed to aid in the understanding of
the reaction of gases and the pressure/temperature/volume
relationships in various parts of an air-conditioning or refrigeration system. Whenever using pressure or temperature in
an equation like the gas laws, one has to use the absolute
scales of pressure (psia) and temperature (Rankine or Kelvin),
or the solutions to these equations will be meaningless. Absolute scales use zero as their starting point, because zero is
where molecular motion actually begins.

#### Boyle’S Law
In the early 1600s, Robert Boyle discovered that when pressure is applied to a volume of air that is contained, the volume of air becomes smaller and the pressure greater. Boyle’s
law states that the volume of a gas varies inversely with the
absolute pressure, provided the temperature remains constant. For example, if a cylinder with a piston at the bottom and closed at the top were filled with air and the piston
moved halfway up the cylinder, the pressure of the air would
double, Figure! 2.10. That part of the law pertaining to the
temperature remaining constant keeps Boyle’s law from
being used in practical situations. This is because when a gas
is compressed some heat is transferred to the gas from the
mechanical compression, and when gas is expanded heat is
given up. However, this law, when combined with another,
becomes practical to use.

Figure 2.10 Absolute pressure in a cylinder doubles when the volume
is reduced by half.
14.696 psia
#### CYLINDER
#### Filled At
#### ATMOSPHERIC
#### PRESSURE

#### Piston At
#### Bottom Of
#### STROKE

29.392
psia

#### AIRTIGHT
#### SEALS

#### Piston At 1/2
#### UPWARD
#### STROKE


---

## PDF Page 34

34

Section 1 Theory of Heat

The formula for Boyle’s law is as follows:

Figure 2.11 Air expands when heated.

#### P1 3 V1 5 P2 3 V2
where P1 5 original absolute pressure
V1 5 original volume
P2 5 new pressure
V2 5 new volume
For example, if the original pressure was 40! psia and the
original volume was 30!in3, what would the new volume be
if the pressure were increased to 50!psia? We are determining
the new volume. The formula would have to be rearranged so
we could find the new volume.
V2 5

P1 3 V1

#### BLOWER

#### 2000 Ft3 Of
#### 758F Air

#### HEAT

#### BECOMES

We must mathematically rearrange the formula so that the
unknown is alone on one side of the equation.
V1 3 T2

P2

V2 5

40 psia 3 30 in3
V2 5
50 psia

V2 5

V2 5 24!in3

V2 5 2205.6!ft3

#### Charles’ Law
In the 1800s, scientist Jacques Charles made discoveries
regarding the effect of temperature on gases. Charles’ law
states that at a constant pressure, the volume of a gas varies
directly as to the absolute temperature, and at a constant
volume, the pressure of a gas varies directly with the absolute temperature. Stated in a different form: When a gas is
heated and if it is free to expand, it will do so, and the volume will vary directly as to the absolute temperature; if a
gas is confined in a container that will not expand and it
is heated, the pressure will vary directly with the absolute
temperature.
This law can also be stated with formulas. Two formulas
are needed because one part of the law pertains to pressure and
temperature and the other part to volume and temperature.
This formula pertains to volume and temperature:
V1
T1

5

V2
T2

where V1 5 original volume
V2 5 new volume
T1 5 original temperature
T2 5 new temperature
If 2000! ft of air is passed through a gas-fired furnace and
heated from 75°F room temperature to 130°F, what is the
volume of the air leaving the heating unit? See Figure!2.11.
3

V1 5 2000!ft3
T1 5 75°F 1 460°R 5 535°R (absolute)
V2 5 unknown
T2 5 130°F 1 460°R 5 590° R (absolute)

#### 2205.6 Ft3 Of
#### 1308F Air

T1
2000 ft3 3 5908R
5358R

This result shows that the air expanded when heated. It is
important to note that, in the previous calculation, the temperatures were converted to absolute values in order for the
results to be meaningful.
The following formula pertains to pressure and
temperature:
P1
T1

5

P2
T2

where P1 5 original pressure
T1 5 original temperature
P2 5 new pressure
T2 5 new temperature
If a large natural gas tank holding 500,000!ft3 of gas is stored
at 70°F in the spring and the temperature rises to 95°F in the
summer, what would the pressure be if the original pressure
was 25!psig in the spring?
P1 5 25!psig 1 14.696 (atmospheric pressure)
or 39.696!psia
T1 5 70°F 1 460°R or 530°R (absolute)
P2 5 unknown
T2 5 95°F 1 460°R or 555°R (absolute)
Again, the formula must be rearranged so that the unknown
is on one side of the equation by itself.
P2 5
P2 5

P1 3 T2
T1
39.696 psia 3 5558R
5308R

P2 5 41.57!psia 2 14.696 5 26.87!psig


---

## PDF Page 35

35

### Unit 2 Matter and Energy

In this example, both the pressures and temperatures were
converted to absolute values for calculation purposes. Once
the calculation was completed, the answer was converted
back to a gauge pressure.

Figure 2.12 Dalton’s law of partial pressures. The total pressure is the
sum of the individual pressures of each gas.
#### PRESSURE
#### GAUGE
(30 psig)

#### PRESSURE
#### GAUGE
(40 psig)

#### PRESSURE
#### GAUGE
(70 psig)

#### General Law Of Perfect Gas
A general gas law, often called the general law of perfect gas,
is a combination of Boyle’s and Charles’ laws. This combination law is more practical because it includes temperature,
pressure, and volume.
The formula for this law can be stated as follows:
P1 3 V1
T1

5

P2 3 V2

For example, 20!ft3 of gas is being stored in a container at
100°F and a pressure of 50!psig. This container is connected
by pipe to one that will hold 30! ft3, for a total volume of
50! ft3, and the gas is allowed to equalize between the two
containers. The temperature of the gas is lowered to 80°F.
What is the pressure in the combined containers?
P1 5 50!psig 1 14.696 (atmospheric pressure)
or 64.696!psia
V1 5 20!ft3
#### T1 5 100°F 1 460°R 5 560°R
P2 5 unknown
V2 5 50!ft3
T2 5 80°F 1 460°R or 540°R
The formula is mathematically rearranged to solve for the
unknown P2.

P2 5

#### 1 Cubic Foot Of
#### NITROGEN

T2

where P1 5 original pressure
V1 5 original volume
T1 5 original temperature
P2 5 new pressure
V2 5 new volume
T2 5 new temperature

P2 5

#### 1 Cubic Foot
#### Of Oxygen

P1 3 V1 3 T2
T1 3 V2
64.696 psia 3 20 ft3 3 5408R
5608R 3 50 ft3

P2 5 24.95!psia 2 14.696 (Atmospheric pressure)
5 10.26!psig

#### Dalton’S Law
John Dalton, a mathematics professor, made the discovery in the early 1800s that the atmosphere is made up of
several different gases. He found that each gas created its

#### 1 Cubic Foot
#### Mixture Of Oxygen
#### And Nitrogen

own pressure and that the total pressure was the sum of
these individual pressures. Officially called Dalton’s Law
of Partial Pressures, Dalton’s law states that the total pressure of a confined mixture of non-reacting (inert) gases
is the sum of the pressures of each of the gases in the
mixture.
Consider two containers, each with a volume of 1 ft3,
with one containing oxygen and one containing nitrogen.
The pressure of the oxygen is given to be 30 psig and the
pressure of the nitrogen is 40 psig. If placed together in a
1 ft3 container, the total pressure of the mixed gases will be
70 psig (30 psig 1 40 psig), Figure 2.12.

#### 2.7 Energy
Using energy efficiently is a major goal of the HVACR industry. There are many forms of energy including electricity that
drives motors, for example, and heat energy from fossil fuels
such as gas, oil, and coal.
The only new energy we get comes from the sun, in
the form of radiant heat, striking the earth. Most of the
energy we use is converted from something already here
(e.g., fossil fuels). The conversion from fuel to heat, for
example, is accomplished by the burning, or combustion
process. In a gas furnace, fuel is burned in a combustion
chamber, and heat from combustion is transferred to circulated air by conduction through the walls of the furnace’s
heat exchanger. The heated air is then distributed throughout the heated space. This energy conversion is referred to
as a direct process.
An example of indirect energy conversion is a fossilfuel power plant. Gas may be used in the power plant to
produce steam that turns a turbine to generate electricity. The electricity is then distributed by the local power
company. This electrical energy can then be converted into
electric heat.


---

## PDF Page 36

36

Section 1 Theory of Heat

Figure 2.13 Gas and oil deposits settle into depressions.
#### Earth'S Surface

Figure 2.14 (Top) If two substances of different temperatures are
moved close to each other, heat from the substance with the higher temperature will flow to the one with the lower temperature. (Bottom) Heat
energy is still available at these low temperatures and will transfer from
the warmer substance to the colder substance.

#### SOIL
#### ROCK

1008F

#### HEAT

758F

22008F

#### HEAT

23508F

#### Gravel Sand Rock
#### ROCK
GAS
OIL

Figure 2.15 An electric heat airstream.

#### 2.8 Conservation Of Energy
The law of conservation of energy states that energy can be
neither created nor destroyed, but can be converted from one
form to another. It can thus be said that all energy can be
accounted for.
Most of the energy we use is a result of the sun’s support of plant growth for millions of years. Fossil fuels come
from decayed vegetable and animal matter covered by
earth and rock during changes in the earth’s surface. This
decayed matter is in various states, such as gas, oil, or coal,
depending on the conditions it was subjected to in the past,
Figure!2.13. The energy stored in fossil fuels is called chemical energy because a chemical reaction is needed to release
the energy. A battery is an example of a device that changes
chemical energy into electrical energy.

#### 2.9 Thermal Energy
Temperature is a measure of the degree of heat or the heat
intensity, but not necessarily the amount of heat. Heat is a
form of energy because of the motion of molecules. To be
specific, heat is thermal energy. If two substances of different
temperatures are moved close to each other, heat energy from
the substance with the higher temperature will flow to the
one with the lower temperature, Figure! 2.14(top). Because
molecular motion does not stop until 2460°F, energy is still
available in a substance even at very low temperatures. In
Figure!2.14(bottom) a substance at 2200°F is placed next to
a substance at 2350°F. As we discussed earlier, heat travels
from hot to cold, so heat travels from the warmer 2200°F
substance to the colder 2350°F substance.
Most of the heat energy used in homes and industry is
provided from fossil fuels, but some comes from electrical
energy. As shown in Figure!2.15, electron flow in high-resistance wire causes the wire to become hot, thus heating the

#### Electric Heat Coils
AIR
(758F)

AIR
(858F)

#### BLOWER

air. A moving airstream is then passed over the heated wire,
allowing heat to be transferred to the air by conduction and
moved to the heated space by forced convection (the blower).

#### 2.10 Energy In Magnetism
Magnetism is another method of converting electron flow
to usable energy. Electron flow is used to generate magnetic
fields that are, in turn, used to turn motors. The motors turn
the fans, pumps, and compressors that ultimately move air,
water, and refrigerant. In Figure!2.16 an electric motor turns
Figure 2.16 Electrical energy used in an electric motor is converted to
work to boost water pressure to force circulation.
60
psig

230 V

#### Water Flow Out
(60 psig)
20
psig

#### WATER
#### Flow In
(20 psig)


---

## PDF Page 37

37

### Unit 2 Matter and Energy

a water pump to boost the water pressure from 20 to 60!psig.
This takes energy. In this case, electrical energy is converted
to mechanical energy that is used to pump the water.
The preceding examples serve only as an introduction to
the concepts of chemical energy, heat energy, and electrical
energy. Each subject will be covered in detail later. For now,
it is important to understand that all heating and cooling systems require energy.

Figure 2.17 When a horse can lift 660 lb to a height of 50 ft in 1 min, it
has done the equivalent of 33,000 ft-lb of work in 1 min, or 1 hp.

50 FT

#### 2.11 Purchase Of Energy
In most cases, energy that is purchased is done so as either
a fossil fuel or as electric power. Energy is normally purchased by the unit. Natural gas, for example, flows through
a meter that measures how many cubic feet have passed during some time span, such as a month. Fuel oil is normally
sold by the gallon, coal by the ton. Electrical energy is sold
by the kilowatt-hour or kWh. The amount of heat each of
these units contains is known, so a known amount of heat
is purchased. Natural gas, for instance, has a heat content of
about 1000!Btu/ft3; the heat content of fuel oil #2 is about
139,000! Btu/gallon, and 1 kWh of electrical energy is the
equivalent of 3413 Btu. There are numerous types of coal available and the heat content can range from 14 million Btu/ton
up to over 26 million Btu/ton.

#### 2.12 Energy Used As Work
Energy purchased from electrical utilities is often referred to
as electric power. Power is the rate of doing work. Work can
be explained as a force moving an object and is expressed
in units called foot-pounds, or ft-lb. It is expressed by this
formula:
Work 5 Force 3 Distance
Force is expressed in pounds, and distance is expressed
in feet. For instance, when a 150-lb man climbs a flight of
stairs 100!ft high (about the height of a 10-story building), he
performs work. But how much? The amount of work in this
example is equivalent to the amount of work necessary to lift
this man the same height. We can calculate the work by using
the preceding formula.
Work 5 150!lb 3 100!ft
5 15,000!ft-lb
Notice that time does not factor into this calculation.
Whether this process takes 1 minute or 1 hour, the same
amount of work is done. However, completing the task faster
will require more power, while completing the task slower
will require less power.

660 LB

#### 2.13 Power
Power is the rate of doing work. An expression of power is
horsepower (hp). Horsepower is the rate of doing work and
includes a time element, and is expressed as ft-lb/min. At one
time, it was determined that an average horse could lift the
equivalent of 33,000!lb to a height of 1!ft in 1!min, which
is the same as 33,000! ft-lb/min, or hp, Figure 2.17. This
describes a rate of doing work because the time factor has
been added. Lifting 330!lb to a height of 100!ft (330 lb 3
100 ft 5 33,000 ft-lb) in 1!min or lifting 660!lb to a height of
50!ft (660 lb 3 50 ft 5 33,000 ft-lb) in 1!min will require the
same amount of power. As a point of reference, the blower
motor in the average furnace can be rated at 1/2!hp.
If the man in the previous section took 1 minute to
climb the stairs, the power used is the equivalent of 0.45 hp
(15,000/33,000).
Our purpose in discussing these topics is to help you
understand how to use power effectively and to understand
how power companies determine their methods of charging
money for power.

#### 2.14 Electrical Power—
#### The Watt
The unit of measurement for electrical power is the watt (W).
This is the unit used by power companies. When you pay
your energy bill, you are paying for the number of kilowatt
hours (kWh) you used in the previous month. One kilowatt
hour, or 1 kWh, is the equivalent of using 1000 watts of power
for 1 hour. The relationship between watts and horsepower is
746 watts 5 1 horsepower (1 hp).
Fossil-fuel energy can be compared to electrical energy,
and one form of energy can be converted to the other. There
must be some basis, however, for conversion to make the


---

## PDF Page 38

38

Section 1 Theory of Heat

comparison. The examples we use to illustrate this will not
take efficiencies for the various fuels into account. Efficiencies of fossil fuels will be discussed in the corresponding
Units of this text.
Some examples of conversions follow:
1. Converting electric heat rated in kilowatts (kW) to the
equivalent gas or oil heat rated in Btu/h. Suppose that we
want to know the capacity in Btu/h for a 20-kW electric
heater (a kilowatt is 1000!watts).
1!kW 5 3413!Btu/h
20!kW 3 3413!Btu/kWh 5 68,260!Btu/h of heat energy

2. Converting Btu/h to kW. Suppose that a gas or oil furnace has an output capacity of 100,000! Btu/h. Since
3413!Btu/h 5 1!kW, we have
100,000!Btu/h 4 3413!Btu/h/kW 5 29.3!kW
3. In other words, a 29.3-kW electric heating system would
be required to replace the 100,000-Btu/h furnace.
SAFETY PRECAUTION: Any device that consumes power,
such as an electric motor or gas furnace, is potentially dangerous.
These devices should only be handled or adjusted by experienced
people. ●

#### R E V Ie W Q Ues T Ions
1. Matter is a substance that occupies space and has
A. color.
B. texture.
C. temperature.
D. mass.
2. Solid, liquid, and gas are the most common
A. states of matter.
B. specific volumes.
C. gravitational forces.
D. fossil fuels.
3. In what direction does a solid exert force?
A. Outward
B. Upward
C. Downward
D. Outward, upward, and downward
4. In what direction does a liquid exert force?
A. Outward
B. Upward
C. Downward
D. Downward and outward
5. Vapor exerts pressure in what direction?
A. Outward
B. Upward
C. Downward
D. Outward, upward, and downward
6. The weight per unit volume of a substance is defined as
A. mass.
B. density.
C. work.
D. specific gravity.
7. The density of a substance compared to the density of
water is known as
A. specific gravity.
B. specific volume.
C. mass.
D. weight.

8. The volume occupied by 1 pound of a fluid is known as
A. specific gravity.
B. specific volume.
C. mass.
D. weight.
9. The density of tungsten is 1210 lb/ft3. What would be its
specific volume?
A. 0.0826 ft3/lb
B. 0.00826 lb/ft3
C. 0.000826 lb/ft3
D. 0.000826 ft3/lb
10. The specific volume of red brass is 0.001865 ft3/lb. What
would be its density?
A. 53.61 lb/ft3
B. 56.19 lb/ft3
C. 536.19 lb/ft3
D. 536.19 ft3/lb
11. Aluminum has a density of 171 lb/ft3. What would be its
specific gravity?
A. 2.74
B. 27.4
C. 4.72
D. 47.2
12. Four pounds of a gas occupy 10 ft3. What would be its
density and specific gravity?
A. 0.4 ft3/lb
B. 0.4 lb/ft3
C. 4.0 lb/ft3
D. 4.0 ft3/lb
13. Whose law states that the volume of a gas varies inversely
with the absolute pressure, as long as the temperature
remains constant?
A. Charles’
B. Boyle’s
C. Newton’s
D. Dalton’s


---

## PDF Page 39

### Unit 2 Matter and Energy

14. At a constant pressure, how does a volume of gas vary
with respect to the absolute temperature?
A. It will expand when it is heated or cooled.
B. It will remain constant.
C. It will expand when cooled or contract when heated.
D. It will expand when heated or contract when cooled.
15. Whose law states that the total pressure of a confined
mixture of gases is the sum of the pressures of each of the
gases in the mixture?
A. Charles’
B. Boyle’s
C. Newton’s
D. Dalton’s
16. What are the two types of energy most frequently used or
considered in this industry?
A. Solar and fossil fuels
B. Nuclear and wind
C. Nuclear and solar
D. Wind and solar
17. The time rate of doing work is called
A. weight.
B. distance.
C. power.
D. force.
18. Force 3 distance is used to determine
A. weight.
B. work.
C. power.
D. volume.
19. If an air-conditioning compressor weighing 300 lb had to
be lifted 4 ft to be mounted on a base, how much work,
in ft-lb, must be done?
A. 12,000 lb/ft3
B. 1200 ft3/lb
C. 120 foot-pounds
D. 1200 foot-pounds
20. How many watts of electrical energy are equal to 1 hp?
A. 1492
B. 746
C. 74.6
D. 373
21. What unit of energy does the power company charge the
consumer for?
A. Kilowatt-hour
B. Watt-hour
C. Btu/h
D. Therm

39

22. If 3000 ft3 of air is crossing an evaporator coil and is
cooled from 75°F to 55°F, what would be the volume of
air, in ft3, exiting the evaporator coil?
A. 288.7 ft3
B. 28.7 ft3
C. 2887.8 ft3
D. 1392.2 ft3
23. A gas is compressed inside a compressor’s cylinder. When
the piston is at its bottom dead center, the gas is initially
at 10 psig, 65°F, and 10.5 in3. After compression and
when the piston is at top dead center, the gas is 180°F
and occupies 1.5 in3. What would be the new pressure of
the gas in psig?
A. 196
B. 19.6
C. 1.96
D. 1960
24. How many Btu/h would be produced in a 12-kW electric
heater?
A. 4095 Btu/h
B. 40,956 Btu/h
C. 400,956 Btu/h
D. 495 Btu/h
25. How many Btu of heat can be produced by 4 kWh of
electricity?
A. 136,520 Btu/h
B. 136 Btu/h
C. 1365 Btu/h
D. 13,652 Btu/h
26. Why does an object weigh less on the moon than
on earth?
27. Why is information regarding the specific volume of
gases important to the designer of air-conditioning, heating, and refrigeration equipment?
28. Describe horsepower and list the three quantities needed
to determine horsepower.
29. Explain how specific volume and density are related to
each other.
30. State the law of conservation of energy and explain its
importance with regards to accounting for energy.
31. Explain how heat energy flows between a substance at
2125°F and a substance at 2175°F.
32. Explain how magnetism can be used to help convert electrical energy to mechanical energy.


---

## PDF Page 40

### UNIT 3
#### Refrigeration And Refrigerants
#### O B J E C T I V E S
After studying this unit, you should be able to
discuss applications for high-, medium-, and low-temperature
refrigeration.
- describe the term ton of refrigeration.
- describe the basic refrigeration cycle.
- explain the relationship between pressure and the boiling
point of water or other liquids.
- describe the function of the evaporator or cooling coil.
- explain the concept of superheat as it applies to the evaporator.
- explain the purpose of the compressor.
- list three types of compressors normally used in residential
and light commercial buildings.
- discuss the function of the condenser.
- explain the concept of subcooling as it applies to the condenser.
- state the purpose of the metering device.
- list four characteristics to consider when choosing a refrigerant
for a system.
- list the designated cylinder colors for three commonly used
refrigerants.
- discuss four commonly used refrigerants and their applications.
- describe how refrigerants can be stored or processed while
refrigeration systems are being serviced.
- plot a refrigeration cycle for refrigerants (R-22 and R-134a)
on a pressure/enthalpy diagram.
- plot a refrigeration cycle on a pressure/enthalpy diagram
for refrigerant blends R-404A and R-410A.
- plot a refrigeration cycle on a pressure/enthalpy diagram
for!a!refrigerant blend (R-407C) that has a noticeable
temperature glide.
-

- Areas in which there is the potential for refrigerant leaks should be
properly ventilated.
- Extra precautions should be taken to ensure that no refrigerant leaks
occur near an open flame.
- Refrigerants are stored in pressurized containers and should be
handled with care.
- Eye protection and gloves should be worn when checking system
pressures or when otherwise working on air-conditioning and
refrigeration systems.
- Only transfer refrigerants from a system into DOT-approved
containers.

#### 3.1 Introduction
#### TO!REFRIGERATION
This unit is an introduction to refrigeration and refrigerants. The term refrigeration is used here to include the cooling processes for both preserving food and comfort cooling
(air-conditioning).
Preserving food is one of the most valuable applications
of refrigeration. Refrigeration causes the temperature of a
substance to drop, slowing the molecular motion within the
substance. As the molecular motion slows down, so does the
rate of food spoilage. Below the “frozen hard” point, which
for most foods is approximately 0°F, food-spoiling bacteria stop growing. Most refrigeration systems fall into one
of three categories. Low-temperature refrigeration systems
often refer to systems that maintain products at temperatures
below 0°F. Low-temperature systems are mainly intended
to freeze product. Medium-temperature systems typically
maintain products at temperatures between 35°F and 45°F.
Medium-temperature refrigeration systems are often referred
to as refrigerators and are designed primarily to keep food
fresh. Refrigeration systems that operate to produce warmer
temperatures are referred to as high-temperature refrigeration systems. Comfort cooling systems, commonly referred to
as air-conditioning systems, are used, for example, to cool
our homes and commercial spaces and are classified as hightemperature refrigeration systems. High-temperature refrigeration systems are most commonly used to keep an occupied
space in the 68°F to 80°F range.
For many years, dairy products and other perishables
were stored in the coldest room in the house, the basement,
a well, or a spring. Early-generation refrigerators did not
resemble the refrigerators we know today. These low-tech
appliances were called “ice boxes,” which were, quite literally boxes with ice in them. The ice melted as it absorbed heat
from the food in the box, cooling the food, Figure!3.1.
In the early 1900s, ice was manufactured by mechanical
refrigeration and sold to people with ice boxes, but still only
the wealthy could afford it. Also in the early 1900s, some companies manufactured a household refrigerator. Like all new
items, it took a while to become popular. Now, most houses
have a refrigerator with a freezing compartment. Modern
refrigerators have become state-of-the-art appliances—
and some models even include automatic beverage and ice

40


---

## PDF Page 41

41

### Unit 3 Refrigeration and Refrigerants
Figure 3.1 Ice boxes were made of wood at first, then metal. The boxes
were insulated with cork. If a cooling unit were placed where the ice was
located, this would constitute a refrigerator.
#### Drain For
#### Melted Ice

#### Ice Block

Figure 3.2 Heat transfers through the walls into the box by conduction. The walls have insulation, but this does not completely stop the heat
leakage.
#### Heat Transfers
#### Through The Walls
#### And Insulation
#### Because Of The
#### Warmer Room
#### Temperature Of 708F.

358F
#### Food At Bottom
#### (Cold Air Falls
#### To Food, Heat
#### From Food Rises.)

Figure 3.3 The colder air falls out of the refrigerator because it is heavier
than the warmer air located outside. The cooler air is replaced with
warmer air at the top. This is referred to as heat leakage.

dispensers, built-in television screens, and connections to the
World Wide Web.
Frozen food was just beginning to become popular about
the time World War II began. Because most people did not
have a freezer at this time, centralized frozen food lockers
were established so that a family could have its own compartment in which to store frozen foods. Food that is frozen
fresh is appealing because it stays fresh for a longer period of
time. Refrigerated and frozen foods are so common now that
most people take them for granted. Advances in refrigeration
technologies have made it possible to enjoy perishable foods
and products from all around the world year round.

#### Warm Air Replaces
#### The Cold Air.

#### 3.2 Refrigeration
Refrigeration is the process of removing heat from a place
where it is not wanted and transferring that heat to a place
where it makes little or no difference. In the average household,
the room temperature from summer to winter is normally
between 70°F and 90°F. The temperature inside the refrigerator
fresh food section, a medium-temperature application, should
be about 35°F. Heat flows naturally from a warmer substance
to a cooler one. Therefore, the heat contained in the air in the
room is trying to flow into the cooler refrigerator. Heat flows
into the refrigerator through the insulated walls of the appliance, Figure 3.2, and also when the refrigerator door is open,
Figure 3.3. Since heat also enters a refrigerator when warm
food is placed in the box, it is always best to allow food to cool
down to room temperature before placing it in the refrigerator.

#### Cold Air Falls
#### Out Because It
#### Is Heavier.

#### 3.3 Rating Refrigeration
#### EQUIPMENT
Refrigeration equipment must have a capacity rating system
so that equipment made by different manufacturers can be
compared. The method for rating refrigeration equipment


---

## PDF Page 42

42

Section 1 Theory of Heat

capacity goes back to the days of using ice as the source for
removing heat. It takes 144!Btu of heat energy to melt 1!lb
of ice at 32°F. This figure is referred to as the latent heat of
fusion and is the basis for determining the capacity rating
of refrigeration equipment.
The term for this capacity rating is the ton. One ton of
refrigeration is the amount of heat required to melt 1!ton of
ice in a 24-hour period. Since it takes 144!Btu of heat to melt
1!lb of ice, it would then take 2000!times that much heat to
melt 1 ton of ice (2000!lb 5 1!ton):

Figure 3.4 Heat that leaks into the refrigerator from any source must be
removed by the refrigerator’s heat-pumping mechanism. The heat has to
be pumped from the cool, 35°F interior of the refrigerator to the warmer,
70°F air in the room in which the refrigerator is located.
#### REFRIGERATOR'S
#### Components Pump
#### The Heat Out.
#### HEAT
#### Leaking In

144!Btu/lb 3 2000!lb 5 288,000!Btu
When the melting of 1 ton of ice is accomplished in a
24-hour period, the rate of heat transfer is 12,000 Btu/h
(288,000 4 24 5 12,000), or 200!Btu/min (12,000 4 60 5
200). When heat is transferred at a rate of 12,000 Btu/h
or 200 Btu/min, we refer to this as 1 ton of refrigeration.
For example, an air-conditioning system that moves heat
at a rate of 24,000 Btu/h is referred to as a 2-ton system, because 24,000 Btu/h divided by 12,000 Btu/h/ton 5
2 tons.

#### 3.4 The Refrigeration
#### PROCESS
The components of the refrigerator have to pump the heat
up the temperature scale from the 35°F or 0°F refrigeration
compartments to the 70°F room, Figure!3.4. Heat leaking into
the refrigerator raises the air temperature inside but does not
normally raise the temperature of the food an appreciable
amount. If it did, the food in the box would quickly spoil.
When the temperature inside the refrigerator rises to a predetermined level, the refrigeration system comes on and pumps
the heat out.
The process of pumping heat out of the refrigerator
could be compared to pumping water from a valley to the
top of a hill. A water pump with a motor accomplishes
the work. If, for instance, a gasoline engine were driving
the pump, the gasoline would be burned and converted to
work energy. An electric motor uses electric power as work
energy, Figure! 3.5. Refrigeration is the process of moving
heat from an area of lower temperature into an area or
medium of higher temperature. This takes energy that must
be purchased.
The following example uses a residential window airconditioning system to explain the basics of refrigeration.
Residential air-conditioning, whether a window unit or a
central system, is considered to be high-temperature refrigeration and is used for comfort cooling.
The refrigeration concepts utilized in the residential air
conditioner are the same as those in the household refrigerator. The air conditioner pumps the heat from inside the house
to the outside of the house, just as the household refrigerator

#### REFRIGERATOR'S
#### HEAT-PUMPING
#### MECHANISM
Figure 3.5 Power is required to pump water uphill. The same is true for
pumping heat up the temperature scale from the interior of a 35°F refrigerated box to a 70°F room.

#### PUMP

pumps heat from the refrigerator into the kitchen. In addition, just as heat leaks into the refrigerator, heat leaks into
the house and must be removed. The heat is transferred
outside by the air-conditioning system. The cold air in the
house is recirculated air. Room air at approximately 75°F
goes into the air-conditioning unit, and air at approximately
55°F comes out. This is the same air with some of its heat
removed, Figure!3.6.


---

## PDF Page 43

43

### Unit 3 Refrigeration and Refrigerants
Figure 3.6 A window air-conditioning unit.
#### Outside (958F)
5
#### Outside Coil
#### At 1258F Can
#### Give Up Heat
TO 958F
#### Outside Air.

#### Inside (758F)
#### Wall Of House

#### Heat Leaks Into
#### The House.

4

#### Air Enters Side
#### Of Unit At 958F. 1

558F

3
#### Cooling Coil (408F)
#### Absorbs Heat From
#### 758F Room Air.
2

FAN

#### Heat Is Pumped To
#### The Outside Coil.

#### Hot Air Is Rejected To The Outside.
#### The Outdoor Coil Receives Most Of
#### Its Heat From The Indoor Coil
#### Through The Refrigerant.

Figure! 3.6 and the following statements illustrate this
concept and are also guidelines to some of the design data
used in the air-conditioning field.
1. The outside design temperature is 95°F.
2. The inside design temperature is 75°F.
3. The design cooling coil temperature is 40°F. This coil
transfers heat from the room air into the refrigeration
system. Notice that with a 75°F room temperature and a
40°F cooling coil temperature, heat will transfer from the
room air into the refrigerant in the coil.
4. The heat transfer makes the air leaving the coil cooler,
about 55°F. The air exits the fan at 55°F.
5. The outside coil temperature is 125°F. The coil transfers
heat from the system to the outside air. Notice that when
the outside air temperature is 95°F and the coil temperature is 125°F, heat will be transferred from the system to
the outside air.
Careful examination of Figure!3.6 shows that heat from
the house is transferred into the inside coil and transferred
to the outside air from the outside coil. The air-conditioning
system is actually pumping the heat out of the house. The
system capacity must be large enough to pump the heat
out of the house faster than it is leaking back in so that
the occupants will not become uncomfortable. The cycle,

#### PARTITION

#### Heat Is Transferred From The 758F
#### Room Air Into The 408F Coil.
#### Room Air Passing Over Coil Drops
#### From 758F To 558F.

as just described, is a repeating cycle. This means that, once
one full cycle has been completed, it is ready to repeat the
cycle over and over again, without depleting the system
refrigerant.

#### 3.5 Temperature And
#### Pressure Relationship
To understand the refrigeration process, we must go back to
Figure!1.15 (heat/temperature graph), where ice was changed
to steam. Since water boils at 212°F at 29.92! in. Hg pressure, it is suggested that water has different boiling temperatures at different pressures. The boiling point of water can
be changed and controlled by controlling the vapor pressure above the water. Understanding this concept is necessary because water is used as the heat transfer medium. The
next few paragraphs are extremely important to gain a solid
understanding of refrigeration.
The temperature/pressure relationship correlates the
vapor pressure and the boiling temperature of water and is
the basis for controlling a system’s temperatures. So, if we
are able to control the pressures in a refrigeration or airconditioning system, we will be able to control the temperatures that the system will maintain.


---

## PDF Page 44

44

Section 1 Theory of Heat

Pure water boils at 212°F at sea level when the barometric
pressure is at the standard value of 29.92!in. Hg. This condition exerts an atmospheric pressure of 14.696! psia (0! psig)
on the water’s surface. This reference point is on the last line
of the table in Figure!3.7. Also see Figure!3.8, which shows
the container of water boiling at 212°F while at sea level and
atmospheric pressure. When this same pan of water is taken to

Figure 3.8 Water boils at 212°F when the atmospheric pressure is
29.92 in. Hg.
#### Atmospheric Pressure
(29.92 in. Hg or 14.696 psia)

2128F
Figure 3.7 The boiling point of water. The temperature at which water
will boil at a specific pressure can be found on the temperature/pressure
chart for water.
#### Water Temperature

#### Absolute Pressure

ºF

lb/in 2 (psia)

in. Hg

10

0.031

0.063

20

0.050

0.103

30

0.081

0.165

32

0.089

0.180

34

0.096

0.195

36

0.104

0.212

38

0.112

0.229

40

0.122

0.248

42

0.131

0.268

44

0.142

0.289

46

0.153

0.312

48

0.165

0.336

50

0.178

0.362

60

0.256

0.522

70

0.363

0.739

80

0.507

1.032

90

0.698

1.422

100

0.950

1.933

110

1.275

2.597

120

1.693

3.448

130

2.224

4.527

140

2.890

5.881

150

3.719

7.573

160

4.742

9.656

170

5.994

12.203

180

7.512

15.295

190

9.340

19.017

200

11.526

23.468

210

14.123

28.754

212

14.696

29.921

a mountaintop, the boiling point changes, Figure!3.9, because
the thinner atmosphere causes a reduction in pressure (about
1! in. Hg/1000! ft). In Denver, Colorado, for example, which
is about 5000!ft above sea level, the atmospheric pressure is
approximately 25!in. Hg. Water boils at 203.4°F at that pressure. This makes cooking some foods more difficult because
they now need more time to cook. But by placing the food in
a closed container that can be pressurized, such as a pressure
cooker, and allowing the pressure to go up to about 15! psi
above atmosphere (or 30!psia), the boiling point can be raised
to 250°F, Figure!3.10.
Figure 3.9 Water boils at 203°F when the atmospheric pressure is
24.92 in. Hg.
#### 5000 Feet Above Sea Level
#### Atmospheric Pressure
24.92 in. Hg
#### Water Boils At 2038F.

#### Sea Level


---

## PDF Page 45

45

### Unit 3 Refrigeration and Refrigerants
Figure 3.10 The water in a pressure cooker boils at 250°F. As heat is
added, the water boils into a vapor. Since the vapor cannot escape, the
vapor pressure in the pressure cooker rises to 15 psig. The water boils at a
temperature that is higher than 212°F because the pressure in the vessel
has risen to the level that is above atmospheric pressure.

15 psig

2508F

Studying the water temperature/pressure table reveals
that whenever the pressure is increased, the boiling temperature increases, and that whenever the pressure is reduced, the
boiling temperature is reduced. If water were boiled at a temperature low enough to absorb heat from a room, the result
would be comfort cooling (air-conditioning).
Suppose we place a thermometer in a pan of pure water
at room temperature (70°F), put the pan inside a bell jar with
a barometer, and start the vacuum pump. When the pressure
in the jar reaches the pressure that corresponds to the boiling point of water at 70°F, the water will start to boil and
vaporize. This point is 0.739!in. Hg (0.363!psia). (Figure!3.11
illustrates the container in the bell jar; the data can be found
in the table in Figure!3.7.)
Figure 3.11 The pressure in the bell jar is reduced to 0.739 in. Hg. The
boiling temperature of the water is reduced to 70°F because the pressure
is 0.739 in. Hg (0.363 psia).

#### Jar (708F)

Notice, in Figure!3.7, that the temperatures are listed in
the left-hand column and the pressures are found in the body
of the chart, hence the name temperature/pressure chart (or
table). Sometimes, however, the information is presented differently. On some charts, the pressures are located in the lefthand column and the temperatures are found in the body of
the chart. These charts or tables are referred to as pressure/
temperature charts. Although the information is the same, the
way that it is presented is different. Make certain that you
know which type of chart you are using—or inaccurate calculations and system conclusions may result.
If we were to lower the pressure in the bell jar to correspond
to a temperature of 40°F, this new pressure of 0.248! in. Hg
(0.122!psia) will cause the water to boil at 40°F. The water is
not hot even though it is boiling. The thermometer in the pan
indicates this. If we opened the jar to the atmosphere, we would
find the water to be cold. Also, the pressure in the jar would rise
and the boiling process would stop.
Now let us circulate this water boiling at 40°F through
a cooling coil. If room air were passed over it, it would
absorb heat from the room air. Because this air is giving up
heat to the coil, the air leaving the coil is cold. Figure!3.12
illustrates the cooling coil.
When water is used in this way, it is called a refrigerant. A refrigerant is a substance that can be changed readily
to a vapor by boiling it and then changed back into a liquid by condensing it. The refrigerant must be able to make
this change repeatedly without altering its characteristics.
In addition, a good refrigerant is able to absorb and reject
large amounts of heat as it transitions between the liquid
and vapor states. Water is not normally used as a refrigerant
in small applications for reasons that will be discussed later.
We used it in this example because most people are familiar
with its characteristics.
To explore how a real refrigeration system works, we will
use refrigerant R-410A in the following examples because it is
commonly used in residential air-conditioning. See Figure!3.13
for the temperature/pressure relationship chart for several
Figure 3.12 The water is boiling at 40°F because the pressure is
0.122!psia, or 0.248 in. Hg. The room air is 75°F and gives up heat to the
40°F coil.
0.122 psia OR
0.248 in. Hg

#### WATER
(708F)
0.739 in. Hg
#### Vacuum Pump

#### Coil (408F)
#### Room Air
(758F)

#### Air (558F)
FAN

#### WATER


---

## PDF Page 46

22

6.2

2.7

0.5

2.6

4.9

7.4

–7.7

–6.7

–5.6

–4.3

–2.9

–1.3

0.44

1.2

1.9

2.7

3.6

4.4

5.3

6.2

7.2

8.2

9.2

–45

–40

–35

–30

–25

–20

–18

–16

–14

–12

–10

–8

–6

–4

–2

0

26.4

27.3

29.1

30.0

30.9

31.8

10.8

11.3

11.9

12.5

13.1

13.7

14.2

14.9

15.5

3

4

5

6

7

8

9

10

11

2.5
4.8
7.4

–3.8
–2.2
–0.4

16.7
18.2
19.6
21.1
22.7
24.3
26.0
27.8
30.0
31.4
33.3
34.3
35.3
36.4
37.4
38.4
39.5
40.6
41.7
42.8
43.9
45.0

7.5
8.7
9.8
11
12.3
13.6
15
16.4
17.8
19.4
20.1
20.9
21.7
22.6
23.4
24.2
25.1
26
26.9
27.8
28.7

2.2
0.7

12.5

11.9

11.4

10.8

10.2

9.7

9.1

8.6

8.0

7.5

7.0

6.5

5.5

4.6

3.7

2.8

2.0

1.2

0.3

13.3

3.9
6.5

3.6

10.2

0.8

–5.3

1.7

3.1

–6.6

6.8

9.7

12.4

14.7

6.6

–8

134a R-407C 404A

#### REFRIGERANT

VACUUM (in. Hg) – RED FIGURES
GAUGE PRESSURE (psig) – BOLD FIGURES

33.7

32.8

28.2

25.6

2

24.8

9.7

10.3

1

24.0

22.4

20.8

19.3

17.9

16.5

15.1

13.8

12.5

11.3

10.1

9.2

–8.6

12.0

–50

R-1234yf

–55

–60

°F

#### TEMPERATURE

63.7

62.2

60.7

59.3

57.8

56.4

55.0

53.6

52.3

50.9

49.6

48.3

45.8

42.3

40.9

38.7

36.4

34.3

32.2

30.2

28.2

26.4

21.9

17.9

14.2

9.8

7.8

5.0

2.6

0.3

410A

41

40

39

38

37

36

35

34

33

32

31

30

29

28

27

26

25

24

23

22

21

20

19

18

17

16

15

14

13

12

°F

22

41.9

20.8

39.3

38.3

37.3

36.4

35.5

34.5

33.6

32.7

31.9

31

30.1

29.3

28.5

27.6

26.8

26

25.3

24.5

23.7

23

22.2

35.1
36.0

70.0

34.1

33.2

32.2

31.3

30.4

29.5

28.7

27.8

26.9

26.1

25.3

24.5

23.7

22.9

22.0

21.4

20.6

19.9

19.2

18.4

17.7

17.1

16.4

15.7

15.1

14.4

13.8

13.2

48.6
49.8
51.0
52.3

17.4
18.1
18.7
19.4

82.9
84.6
86.3

37.3
38.3

88.0

81.2
36.4

39.3

79.6
35.5

70.2

29.3

34.5

68.7

28.5

78.0

67.2

27.6

76.4

65.8

26.8

33.6

64.3

26

74.8

62.9

25.3

32.7

61.5

24.5

31.9

60.1

71.7

58.8

23
23.7

73.2

57.4

22.2

31

56.1

30.1

54.8

20.8
21.5

53.5

47.4

16.7

20.1

46.2

16.1

134a R-407C 404A

#### REFRIGERANT

68.5

67.1

65.6

64.2

62.8

61.5

60.1

58.8

57.5

56.2

54.9

53.6

52.4

51.2

49.9

48.8

47.6

46.4

45.3

44.1

43.0

40.8

20.1

21.5

39.8

38.7

37.7

36.7

35.7

34.7

19.4

18.7

18.1

17.4

16.7

16.1

R-1234yf

#### TEMPERATURE

120.5

118.3

116.0

113.8

111.6

108.4

107.3

105.1

103.1

101.0

99.0

97.0

95.0

93.0

91.1

90.2

87.3

85.5

83.7

81.9

80.1

78.4

76.7

75.0

73.2

71.6

70.0

68.4

66.8

65.3

410A

155

150

145

140

135

130

125

120

115

110

105

100

95

90

85

80

75

70

65

60

55

50

49

48

47

46

45

44

43

42

°F

22

82.4

47.5

270.8

254.3

238.5

223.5

209

195.2

182

169.5

157.5

146.1

135.3

125

115.3

1.6

97.3

89

81.2

73.9

67

60.5

54.4

405.1

381.5

358.9

337.2

316.6

296.8

277.9

259.9

242.7

226.4

210.8

195.9

181.8

168.4

155.7

143.6

132.2

121.4

111.2

101.6

92.6

84.0

80.8

46.5

48.6

79.2

77.6

76.0

74.5

73.0

71.4

45.4

44.3

43.3

42.3

41.2

40.2

R-1234yf

#### TEMPERATURE

280.7

262.7

245.5

229.1

213.5

198.7

184.6

171.2

158.5

146.4

135.0

124.2

114.0

104.4

95.3

86.8

78.7

71.2

64.1

57.3

51.3

45.5

44.4

43.3

42.2

41.1

40.1

39.0

38.0

37.0

93.3
95.1
97.0
98.8

42.3
43.3
44.3
45.4

401.4
426.8
453.3

238.5
254.3

479.8

377.1
223.5

270.8

354.0
209

235.7

125

195.2

219.2

115.3

331.8

203.5

1.6

310.7

188.6

97.3

182

174.5

89

290.6

161.1

81.2

169.5

148.5

73.9

157.5

136.5

67

253.1

125.2

60.5

271.4

114.6

54.4

146.1

104.5

135.3

102.6

47.5
48.6

100.7

91.5

41.2

46.5

89.7

40.2

134a R-407C 404A

#### REFRIGERANT

Figure 3.13 This chart shows the temperature/pressure relationship in in. Hg vacuum or psig. Pressures for R-404A, R-407C, and R-410A are average liquid and vapor pressures.

616.2

608.9

573.2

539.1

506.5

475.4

445.8

417.4

390.5

364.8

340.3

317.1

295.0

274.1

254.2

235.4

217.6

200.8

185.0

170.0

156.0

142.5

139.9

136.4

134.9

132.4

130.0

127.6

125.2

122.9

410A

46
Section 1 Theory of Heat


---

## PDF Page 47

47

### Unit 3 Refrigeration and Refrigerants

refrigerants, including R-410A. This chart is similar to the
one previously shown for water but uses different temperature and pressure levels. Take a moment to become familiar
with the chart and that the temperatures are listed in the left
column, expressed in °F, and the pressures fill the body of the
chart, expressed in psig. Find 40°F in the left column, read to
the right, and notice that the gauge reading is 118.3!psig for
R-410A. This means that when R-410A liquid is at a vapor
pressure of 118.3!psig, it will boil at a temperature of 40°F.
When air is passed over the coil, it will cool just as in the previous water example.
The pressure and temperature of a refrigerant will correspond, according to its pressure/temperature relationship, when both liquid and vapor are present under two
conditions:
1. When a change of state (boiling or condensing) is
occurring, and
2. When the refrigerant is at equilibrium (i.e., no heat is
added or removed).
When a change of state is occurring, the refrigerant is
said to be saturated. When a refrigerant is saturated, both
liquid and vapor can exist simultaneously. When they do,
both the liquid and the vapor will have the same saturation
temperature.
NOTE: The same temperature for the liquid
and vapor is not true of some of the newer blended refrigerants
that have a temperature glide. Temperature glide will be covered
in Unit! 9, “Refrigerant and Oil Chemistry and Management—
Recovery, Recycling, Reclaiming, and Retrofitting.” - The saturation temperature depends on the pressure of the liquid/
vapor mixture, called the saturation pressure. The higher
the pressure, the higher the saturation temperature of the
liquid and vapor mixture. The lower the pressure, the lower
the saturation temperature.
Suppose that a cylinder of R-410A is allowed to sit in a
room until it reaches the room temperature of 75°F. It will
then be in equilibrium because no outside forces are acting on
it. The cylinder and its partial liquid, partial vapor contents
will now be at the room temperature of 75°F and, according
to the temperature/pressure chart provided in Figure 3.13,
will be at a pressure of 217.6 psig. The temperature/pressure chart is also referred to as a saturation chart because
it contains saturation temperatures for different saturation
pressures.
Suppose that the same cylinder of R-410A is moved into
a walk-in cooler and allowed to reach the box temperature
of 35°F. The refrigerant in the cylinder will then reach a new
pressure of 107.3!psig because while it is cooling off to 35°F,
the vapor inside the cylinder is reacting to the cooling effect
by partially condensing; therefore, the pressure drops.
If we move the cylinder (now at 35°F) back into the
warmer room (75°F) and allow it to warm up, the liquid
inside it reacts to the warming effect by boiling slightly and
creating vapor. Thus, the pressure gradually increases once
again to 217.6!psig, which corresponds to 75°F.

Figure 3.14 (left) The pressure of saturated R-410A at 35°F is 107.3 psig.
(center) The pressure of saturated R-410A at 75°F is 217.6 psig. (right) The
pressure of saturated R-410A at 100°F is 317.1 psig.
107.3 psig

317.1 psig

217.6 psig

R-410A

R-410A

R-410A

35o F

75o F

100o F

If we move the cylinder (now at 75°F) into a room
at 100°F, the liquid again responds to the temperature
change by slightly boiling and creating more vapor. As
the liquid boils and makes vapor, the pressure steadily
increases (according to the temperature/pressure chart)
until it corresponds to the liquid temperature. This continues until the refrigerant in the cylinder reaches a pressure of 317.1 psig, which corresponds to a temperature of
100°F, Figure!3.14.
The pressure of the vapor in a vessel that pushes against
the liquid is referred to as vapor pressure. Any time saturated vapor and liquid are together, vapor pressure is generated. Vapor pressure acts equally in all directions, and this
action is what a pressure gauge reads on a refrigeration or
air-conditioning system. As the temperature of the liquid/
vapor mixture increases, vapor pressure increases. As the
temperature of the liquid/vapor mixture decreases, vapor
pressure decreases.
Further study of the temperature/pressure chart shows
that when the pressure is lowered to atmospheric pressure,
R-410A boils at about 260°F. This can be seen on the first
line of the temperature/pressure chart, where the pressure
of R-410A is 0.3 psig. So, if liquid R-410A is accidentally
released from a tank, frostbite can result, as the temperature
of this liquid refrigerant is extremely low.

#### 3.6 Basic Refrigeration
#### System Components
The basic vapor-compression refrigeration system is made up
of four main components. The four major components are
the following:
1. The evaporator
2. The compressor
3. The condenser
4. The refrigerant metering device


---

## PDF Page 48

48

Section 1 Theory of Heat

#### 3.7 The Evaporator
The evaporator is a heat transfer surface that absorbs heat
into the system. When the refrigerant boils at a temperature that is lower than that of the substance to be cooled,
it absorbs heat from the substance. The boiling temperature
of 40°F was chosen in the previous air-conditioning examples because it is the design temperature normally used for
air-conditioning systems. The reason is that the ideal room
temperature is close to 75°F, which readily gives up heat
to a 40°F coil. The 40°F temperature is also well above the
freezing point of the coil, preventing it from freezing under
normal system operating conditions. See Figure!3.15 for the
coil-to-air relationships.
Figure 3.15 The evaporator is operated at 40°F to be able to absorb
heat from the 75°F air.
#### 558F Leaving
#### Room Air

FAN

#### Coil Has
#### REFRIGERANT
#### CIRCULATING
AT 408F.

#### Room Air (758F)

The evaporator can be thought of as a “heat sponge.” Just
as a dry kitchen sponge absorbs liquid from a spill because the
water content of the sponge is low, the evaporator is able to
absorb heat because the temperature of the coil is lower than
the temperature of the medium being cooled. Continuing our
analogy, the sponge will stop absorbing liquid if it becomes
completely soaked. This is why we have to squeeze the sponge
to remove the absorbed water. Looking back at our evaporator,
if we just keep adding heat to the coil, its temperature will rise
and the amount of heat it can absorb will drop. So, the heat
that is absorbed into the evaporator must be removed later on
to allow the system to continue to operate.
Let us see what happens as R-410A refrigerant passes
through the evaporator coil, Figure 3.16. The refrigerant
enters the coil from the bottom as a saturated mixture of
about 75% liquid and 25% vapor. Evaporators are usually
fed from the bottom to help ensure that no liquid leaves
the top without first boiling off to a vapor. If refrigerant entered the evaporator coil from the top, liquid could
quickly drop by its own weight to the bottom before it
is completely boiled off to a vapor. Liquid refrigerant, if
allowed to leave the evaporator, could enter, and ultimately
damage, the compressor. In addition, since vapor is less
dense than liquid, the vapor has a tendency to rise. Since
the saturated refrigerant enters the coil from the bottom
and leaves from the top, the direction of refrigerant flow is
from the bottom to the top, the same as the direction of the
rising vapor. If the refrigerant entered the evaporator from
the top and left through the bottom, the direction of flow

Figure 3.16 The evaporator absorbs heat into the refrigeration system by boiling the refrigerant at a temperature that is lower than the temperature
of the room air passing over it. The 75°F room air readily gives up heat to the 40°F evaporator coil.
#### Cross Section
#### 100% Vapor
#### Saturated With Heat

118 psig

R-410A

508F

118 psig
#### Suction Line

408F

#### Cooled Air
AT 558F

118 psig

M
ROO

AIR (

758F)

408F

118 psig
408F

#### Metering Device

#### Cross Section
#### APPROXIMATELY
#### 75% Liquid
#### 25% Vapor

#### Cross Section
#### APPROXIMATELY
#### 50% Vapor
#### 50% Liquid


---

## PDF Page 49

49

### Unit 3 Refrigeration and Refrigerants

would be opposite to that of the rising vapor, which would
cause the refrigerant to slow down.
The refrigerant mixture boils as it flows through the coil,
with the liquid being turned to vapor because heat from the
air is being added to the refrigerant. As the refrigerant continues to flow through the coil, the percentage of liquid in the
mixture decreases, while the percentage of vapor increases.
About halfway up the coil, the mixture becomes more vapor
than liquid. The purpose of the evaporator is to boil all of
the liquid into a vapor just before the end of the coil. This
occurs approximately 90% of the way through the coil, leaving pure vapor. At the point where the last droplet of liquid
vaporizes, we have what is called a saturated vapor. This is
the point where the vapor would start to condense if heat
were removed from it or become superheated if any heat were
added to it. When a vapor is superheated, it no longer corresponds to a temperature/pressure relationship. Because no liquid remains to boil off to vapor, no more vapor pressure can
be generated when heat is added. The vapor will now take on
sensible heat when heated, and its temperature will rise, but
the pressure will remain unchanged. Superheat is considered
insurance for the compressor because it ensures that no liquid
leaves the evaporator and enters the compressor. When there
is superheat, there is no liquid. The amount of superheat in
the evaporator is the difference between the temperature of the
refrigerant at the outlet of the evaporator and the temperature
at which the refrigerant boils. Referring to Figure 3.16, it can
be seen that the refrigerant boils at 40°F and leaves the evaporator at a temperature of 50°F. This means that this evaporator
is operating with 10° of superheat (50°F – 40°F = 10°F).
To summarize, the three main functions of the evaporator
are to
1. absorb heat from the medium being cooled.
2. allow the heat to boil off the liquid refrigerant to a
vapor in its tubing bundle.
3. allow the heat to superheat the refrigerant vapor in its
tubing bundle.
Evaporators, Figure 3.17, have many design configurations. But for now just remember that they absorb the
heat into the system from the substance to be cooled. Once
absorbed into the system, the heat is now contained in the
refrigerant and is drawn into the compressor through the
suction line. The suction line simply connects the evaporator outlet to the compressor inlet and provides a path for
refrigerant vapor to travel, Figure!3.18. The suction line typically passes through unconditioned or unrefrigerated spaces,
and the surrounding air temperature is often much higher
than the temperature of the refrigerant line. Heat from the
surrounding air can, therefore, be readily absorbed into the
refrigeration system, making the system work much harder
than needed. For this reason, the suction line is insulated,
Figure! 3.19. A well-insulated suction line helps the system
operate as efficiently as possible and the insulation prevents
the suction line from sweating.

Figure 3.17 A typical refrigeration evaporator. Courtesy Ferris State
University. Photo by John Tomczyk

Figure 3.18 The suction line connects the outlet of the evaporator to
the inlet of the compressor.
#### COMPRESSOR

#### Suction Line

#### EVAPORATOR
#### Direction Of
#### Refrigerant Flow

Figure 3.19 Suction lines should be well insulated to increase system
efficiency and capacity and to prevent sweating. Courtesy Ferris State University. Photo by John Tomczyk


---

## PDF Page 50

50

Section 1 Theory of Heat

#### 3.8 The Compressor
The compressor is the heart of the refrigeration system. It
pumps heat through the system in the form of heat-laden
refrigerant. A compressor can be considered a vapor pump.
This is because, under normal operating conditions, 100%
vapor refrigerant enters the compressor and 100% vapor is
discharged from the compressor. The compressor reduces
the pressure on the low-pressure side of the system, which
includes the evaporator, and increases the pressure on the
high-pressure side of the system. This pressure difference
is what causes the refrigerant to flow. All compressors in
air-conditioning and refrigeration systems perform this
function by compressing the vapor refrigerant, which can
be accomplished in several ways with different types of
compressors. The most common compressors used in residential and light commercial air-conditioning and refrigeration applications are the reciprocating, the rotary, and
the scroll. These compressors are referred to as positive
displacement compressors, since the pressure of the refrigerant is increased by physically reducing the volume of the
compression space.
The reciprocating compressor uses a piston in a cylinder to compress the refrigerant, Figure!3.20. Valves, usually
reed or flapper valves, ensure that the refrigerant flows in
the correct direction, Figure! 3.21. The valves in the reciprocating compressor open and close depending on the pressure difference across them. The suction valve will be open
when the pressure in the suction line is greater than the
pressure in the compression cylinder and closed when the
cylinder pressure is greater than the suction line pressure.
The discharge valve will be open when the cylinder pressure
is greater than the pressure in the discharge line and closed
when the pressure in the discharge line is greater than the
pressure in the compression cylinder.
Rotary compressors are typically used for applications in the small equipment range, such as window air
conditioners, household refrigerators, and some residential
air-conditioning systems. These compressors are desirable

Figure 3.21 Flapper valves and compressor components.

#### HIGH-PRESSURE
#### VAPOR
#### Refrigerant Out

#### LOW-PRESSURE
#### VAPOR
#### Refrigerant In

#### DISCHARGE
#### Flapper Valve

#### SUCTION
#### FLAPPER
#### VALVE

#### PISTON
#### DURING
#### UPSTROKE

OIL

for these applications because they are usually physically
smaller than reciprocating compressors of the same capacity. Rotary compressors are extremely efficient and have
few moving parts, Figure!3.22. They use a rotating drumlike piston that squeezes the refrigerant vapor out the discharge port.
The scroll compressor is the most commonly used compressor in newly manufactured residential and light commercial air-conditioning equipment. This compressor uses
two nesting scrolls to facilitate the compression process,
Figure!3.23. One scroll is stationary, while the other is not.
Figure 3.22 A rotary compressor with motion in one direction and no
backstroke.
#### Blade Moves In
#### And Out When
#### Rotor Turns.

#### Spring Applies
#### Pressure To Blade
#### (Or Valve).

#### DISCHARGE
#### Suction Gas

Figure 3.20 The crankshaft converts the circular, rotating motion of the
motor to the reciprocating, or back-and-forth, motion of the piston.

#### Up And
#### DOWN

#### PISTONRECIPROCATING
#### MOTION

#### ROTOR

#### CRANKSHAFT–
#### Circular Motion


---

## PDF Page 51

51

### Unit 3 Refrigeration and Refrigerants
Figure 3.23 Nested scrolls. Photo by Eugene Silberstein

Figure 3.24 An illustration of the operation of a scroll compressor
mechanism.

OUT
#### High Pressure

#### Discharge Line

The movable scroll orbits inside the stationary scroll, squeezing the vapor refrigerant from the low-pressure side to the
high-pressure side of the system, Figure 3.24. Several stages
of compression are taking place within the nested scrolls at
the same time, making it a very smooth running compressor
with few moving parts. The scroll is sealed on the bottom
and top by the rubbing action and at the tip with a tip seal.
These sealing surfaces prevent refrigerant from the highpressure side from pushing back to the low-pressure side
while the compressor is running. The scrolls are capable of
moving apart if unsafe pressures are present in the compressor, allowing high-pressure refrigerant to blow back through
to the low-pressure side of the component. This capability
makes the scroll compressor more forgiving if a little liquid
refrigerant enters the compressor, reducing the possibility of
compressor damage.
Large commercial systems use other types of compressors
because they must move much more refrigerant vapor through
the system. The centrifugal compressor is used in large airconditioning systems. It is much like a large fan and is not positive displacement, Figure!3.25. The centrifugal compressor is
referred to as a kinetic displacement compressor. These compressors increase the kinetic energy of the refrigerant vapor
with a high-speed fan. The fan exerts centrifugal force and
pushes the refrigerant toward the outer portion of the chamber, increasing its pressure. A low-pressure condition is created
at the center of the chamber, allowing new suction gas to enter
the compressor. This technology is also used in jet engines.
The screw compressor is another positive displacement
compressor and is used in larger air-conditioning and refrigeration applications. This compressor is made up of two
nesting “screws,” Figure! 3.26. A space between the screws
gets smaller and smaller as the refrigerant moves from one

#### Suction Line

IN
#### Low Pressure
Figure 3.25 An illustration of the operation of a centrifugal compressor
mechanism.

#### COMPRESSOR
#### HOUSING

#### Inlet Pipe
#### (SUCTION)

#### Outlet Pipe
#### (DISCHARGE)

#### IMPELLER

end to the other. The vapor refrigerant enters the compressor at the point where the screw spacing is the widest. As
the refrigerant flows between these rotating screws, the volume is reduced and the pressure of the vapor increases. The


---

## PDF Page 52

52

Section 1 Theory of Heat

Figure 3.26 An illustration of the internal working mechanism of a screw compressor. One stage of compression as refrigerant moves through
screw compressor

#### OUTLET
#### Refrigerant Vapor

#### INLET

screw compressor is popular for use in low-temperature
refrigeration applications.
The important thing to remember is that a compressor performs the same function no matter what type it is.
For now it can be thought of as a component that increases
the pressure in the system and moves the vapor refrigerant
from the low-pressure side to the high-pressure side into the
condenser.

Figure 3.27 The discharge line connects the outlet of the compressor
to the inlet of the condenser. Courtesy Ferris State University. Photo by
John Tomczyk

#### DISCHARGE
#### LINE

#### 3.9 The Condenser
The condenser is a heat transfer surface that rejects both sensible (measurable) and latent (hidden) heat from the refrigeration system. This rejected heat is a combination of the heat
absorbed by the evaporator, the heat generated and concentrated in the compressor, and any heat absorbed by the refrigerant in the suction line before it enters the compressor.
The condenser receives the hot discharge gas after it
leaves the compressor through the short pipe, called the hot
gas line, which connects the outlet of the compressor to the
inlet of the condenser, Figure!3.27. This line is also referred
to as the discharge line. The hot gas is forced into the top
of the condenser coil by the compressor. The discharge gas
from the compressor is a high-pressure, high-temperature,
superheated vapor. The temperature of the hot gas from
the compressor can be in the 200°F range and will change
depending on the surrounding temperatures and the system
application. The refrigerant at the outlet of the compressor
does not follow a temperature/pressure relationship. This
is because the refrigerant is 100% vapor and superheated.
The high-side pressure reading of 446! psig in Figure! 3.28
corresponds to the 125°F condenser saturation temperature, which is the temperature at which the refrigerant will
begin to condense from a vapor into a liquid. The vapor
pressure of 446! psig read by the high-side gauge is actually coming from the condenser. This vapor pressure is often

referred to as head pressure, high-side pressure, discharge
pressure, or condensing pressure in the HVACR industry.
The 200°F gas temperature coming out of the compressor
is superheated by 75°F (200°F 2 125°F) and, again, cannot
have a temperature/pressure relationship. Therefore, the


---

## PDF Page 53

53

### Unit 3 Refrigeration and Refrigerants
Figure 3.28 Subcooled liquid at the outlet of the condenser.
446 psig

#### Suction Gas
#### From Evaporator

R-410A

#### 2008F Gas From Compressor
1258F
FAN

1258F
1258F

#### MOTOR

OIL

IR
#### Ide A
#### OUTS

#### First Point
#### Of Liquid

(958F)

1258F

1208F
1108F

#### Subcooled Liquid To
#### Expansion Valve

hot vapor must first cool, or desuperheat, 75° before it can
begin to condense.
The gas leaving the compressor, flowing through the discharge line, and entering the condenser is so hot compared
with the surrounding air that a heat exchange between the
hot gas and the surrounding air begins to occur immediately.
The air being passed over the condenser is 95°F, compared to
the near 200°F gas entering the condenser. As the gas moves
through the condenser, it begins to give up sensible heat to
the surrounding air, which causes a drop in gas temperature.
The gas keeps cooling off, or desuperheating, until it reaches
the condensing temperature of 125°F, when the change of
state begins to occur. The change of state begins slowly at
first with small amounts of vapor changing to liquid and gets
faster as the vapor-liquid mixture moves through the condenser. This change from vapor to liquid happens at the condensing saturation temperature and pressure of 125°F and
446!psig, respectively. This is a latent heat process, meaning
that even though heat in Btu is being rejected from the refrigerant, the temperature is staying constant at 125°F. NOTE:
This process of constant temperature occurring during the change
of state does not occur for some of the newer, blended refrigerants
that have a temperature glide. -
When the condensing refrigerant gets about 90% of
the way through the condenser, the refrigerant in the pipe
becomes pure saturated liquid. If any more heat is removed
from the 100% saturated liquid, it will go through a sensibleheat rejection process because no more vapor is left to
condense. This causes the liquid to drop below the condensing saturation temperature of 125°F. Liquid cooler than

#### 100% Saturated Liquid.
#### Liquid Subcooling Starts
#### When Any More Sensible
#### Heat Is Lost.

the condensing saturation temperature is called subcooled
liquid, Figure!3.28.
The amount of subcooling in the condenser is the difference between the temperature of the refrigerant at the outlet
of the condenser and the temperature at which the refrigerant condenses. Referring to Figure 3.28, it can be seen that
the refrigerant condenses at 125°F and leaves the condenser
at a temperature of 110°F. This means that this condenser is
operating with 15° of subcooling (125°F – 110°F = 15°F).
Three important things may happen to the refrigerant in
the condenser:
1. The hot gas from the compressor is desuperheated from
the hot discharge temperature to the condensing temperature. Remember, the condensing temperature determines the head pressure. This is sensible heat transfer.
2. The refrigerant is condensed from a vapor to a liquid.
This is latent heat transfer.
3. The liquid refrigerant temperature may then be lowered below the condensing temperature, or subcooled.
The refrigerant can usually be subcooled to between
10°F and 20°F below the condensing temperature, but
is system-dependent, Figure!3.28. This is a sensible heat
transfer.
Many types of condensers are available, but all are
designed to reject heat as they desuperheat, condense and
subcool refrigerant. Very often, the condenser and the compressor are incorporated into a single piece of equipment
called a condensing unit. Figure! 3.29 shows some typical
condensing units.


---

## PDF Page 54

54

Section 1 Theory of Heat

Figure 3.29 (A) Typical air-cooled condensing unit found on a splittype central air-conditioning system. (B) An air-cooled hermetic condensing unit from a refrigeration system.

#### SOLID
#### STATE
#### CONTROL
#### BOARD

#### INSULATED
#### Jacket On
#### COMPRESSOR
#### For Sound
#### DEADENING
#### And Sweat
#### PREVENTION

#### 3.10 The Refrigerant
#### Metering Device
From the condenser, the warm subcooled liquid flows through
the liquid line toward the metering device. The temperature of
the liquid refrigerant is about 110°F and may still give up some
heat to the surroundings before reaching the metering device.
Any heat given off to the surroundings is helpful because it will
help improve system capacity and efficiency. It also brings the
subcooled liquid temperature closer to the evaporator saturation temperature, which also increases system capacity.
One type of metering device is a simple fixed-size (fixedbore) type known as an orifice, which is a small restriction of a fixed size in the liquid line, Figure! 3.30. This
device holds back the full flow of refrigerant and is one of
the dividing points between the high-pressure and the lowpressure sides of the system. Only pure liquid must enter it.
The pipe leading to the orifice may be the size of a pencil,
and the precision-drilled hole in the orifice may be the size
of a very fine sewing needle. As you can see from the figure, the liquid flow is greatly restricted here. In an R-410A
system, the liquid refrigerant entering the orifice is at a pressure of 446!psig; the refrigerant leaving the orifice is a mixture of about 75% liquid and 25% vapor at a new pressure
of 120.5! psig and a new temperature of 41°F, Figure! 3.30.
Two questions usually arise about this fact:
1. Why did approximately 25% of the liquid change to a gas?
2. How did the mixture of 100% pure liquid go from about
105°F to 41°F in such a short space?
These questions can be answered by using the analogy of a
garden hose under pressure, where the water coming out feels
cool. The water actually is cooler because some of it evaporates
and turns to mist. Evaporation removes heat from the rest
of the water and cools it down. When the high-pressure subcooled refrigerant passes through the orifice, it does the same
thing as the water in the hose: Its pressure changes (446!psig to
120.5!psig) and some of the refrigerant flashes to a vapor (called
flash gas). At this point, the refrigerant is a saturated mixture
of liquid and vapor at 120.5!psig. Since the refrigerant is saturated, it follows the temperature/pressure relationship for that
refrigerant—hence, the 41°F refrigerant temperature at the
outlet of the metering device. In addition, the evaporating

(A)

Figure 3.30 A fixed-bore (orifice) metering device on an R-410A system.
446 psig

(B)

Incorporating both of these components into a single unit
makes system installation an easier task. The suction line carries low-pressure, low-temperature, superheated vapor to the
condensing unit, and the liquid line carries high-pressure,
high-temperature subcooled liquid from the condensing unit
to the metering device.

#### ORIFICE
#### METERING
#### DEVICE

#### 100% Subcooled Liquid

120.5 psig

418F
#### LIQUID
&
#### VAPOR

#### Partial Liquid — 75%
#### Partial Vapor — 25%


---

## PDF Page 55

55

### Unit 3 Refrigeration and Refrigerants

refrigerant further cools the liquid refrigerant that remains
as the refrigerant flows through the metering device. This
quick drop in pressure in the metering device lowers the boiling point or saturation temperature of the liquid leaving the
metering device. Although flash gas helps to cool the liquid
refrigerant in the evaporator, too much flash gas can result in
a loss in system capacity because less liquid is now available to
boil to vapor in the evaporator when cooling the refrigerated
space. Because of this, flash gas should be kept to a minimum.
Several types of metering devices for many applications
are available. They include the capillary tube, the automatic
expansion valve, the thermostatic expansion valve, and the
electronic expansion valve.

#### 3.11 A High-Temperature,
#### Matched Refrigeration
#### System By The Numbers
We have described the basic components of the mechanical,
vapor-compression refrigeration system according to function. These components must be properly matched for each
specific application. For instance, a low-temperature compressor cannot be used in a high-temperature application
because of the pumping characteristics of the compressor.

Some equipment can be mixed and matched successfully by
using the manufacturer’s data, but only someone with considerable knowledge and experience should do so. What
follows is a description of a matched, high-temperature, system correctly working at design conditions. Later we will
explain malfunctions and adverse operating conditions.
A typical home air-conditioning system operating at a
design temperature of 75°F inside temperature has a relative
humidity (moisture content of the conditioned room air) of
50%. The air in the house gives up heat to the refrigerant.
The indoor coil is also responsible for removing some of the
moisture from the air to keep the humidity at an acceptable
level. This is known as dehumidifying.
Moisture removal requires considerable energy. Approximately the same amount (970!Btu) of latent heat removal is
required to condense a pound of water vapor from the air as to
condense a pound of steam. All air-conditioning systems must
have a method for dealing with this moisture after it has turned
to a liquid. Some units drip, some drain the liquid into plumbing waste drains, some use a slinger ring on the condenser fan,
and some use the liquid at the outdoor coil to help the system
capacity by evaporating it at the condenser. Remember that
part of the system is inside the house and part of the system is
outside the house. The numbers in the following description
correspond to the circled numbers in Figure!3.31.

Figure 3.31 A typical R-410A air-conditioning system showing temperatures and airflow. Red indicates warm/hot refrigerant; blue indicates cool/cold
refrigerant.
#### OUTSIDE

#### INSIDE
#### Metering Device

#### Outside Air (958F)
#### CONDENSER

12

13

1258F

1
9

FAN

446 psig
10

11

408F
2

408F
4

408F
446
psig

1258F

1058F

3

446
psig

11

1258F

#### 558F Air
#### APPROX.

FAN
118 psig

408F

5

508F

7

446 psig

2008F

118 psig

#### 75% Liquid
#### 25% Vapor

1058F

608F

#### EVAPORATOR

6
118 psig

#### Room Air (758F, 50% Relative Humidity)
8

#### COMPRESSOR


---

## PDF Page 56

56

Section 1 Theory of Heat

1. A mixture of 75% liquid and 25% vapor leaves the
metering device and enters the evaporator.
2. The mixture is saturated R-410A at a pressure of
118!psig, which corresponds to a 40°F boiling point. It
is important to remember that the pressure is 118! psig
because the evaporating refrigerant is boiling at 40°F.
3. The mixture tumbles through the evaporator with the
liquid evaporating from the 75°F heat and humidity load
of the inside air as it moves along.
4. When the mixture is about halfway through the coil, the
refrigerant is composed of about 50% liquid and 50%
vapor and is still at the same temperature and pressure
because a change of state is taking place. Remember that
this is a latent heat transfer.
5. The refrigerant is now 100% vapor. In other words, it
has reached the 100% saturation point of the vapor.
Recall the example using the saturated water table; at
various points the water was saturated with heat. That
is, if any heat is removed at that point, some of the vapor
changes back to a liquid; if any heat is added, the temperature of the vapor rises. This rise in temperature of
the vapor makes it a superheated vapor. (Superheat is
sensible heat.) At point 5, the saturated vapor is still at
40°F and still able to absorb more heat from the 75°F
room air.
6. The pure vapor that now exists is normally superheated
about 10°F above the saturation temperature. Examine
the line in Figure!3.31 at this point to see that the temperature is about 50°F.
NOTE: To arrive at the correct
superheat reading, take the following steps:
A. Note the suction pressure or evaporating pressure reading
from the suction, or low-side, gauge: 118!psig.
B. Convert the suction pressure reading to suction or
evaporating temperature using the temperature/pressure
chart for R-410A: 40°F.
C. Use a suitable thermometer to record the actual
temperature of the suction line at the outlet of the
evaporator: 50°F.
D. Subtract the saturated suction temperature from the
actual suction line temperature: 50°F 2 40°F 5 10°F of
superheat. -
The vapor is said to be heat laden because it contains the
heat removed from the room air. The heat was absorbed
into the vaporizing refrigerant that boiled off to vapor as
it traveled through the evaporator. The vapor superheats
another 10°F and is now 60°F as it travels down the suction line to the compressor. The superheat that is picked
up only in the evaporator is referred to as evaporator
superheat; the total superheat that is picked up in the
evaporator and the suction line is referred to as system
superheat. To calculate the system superheat, we measure
the suction line temperature (from item C, above) close
to the compressor’s inlet instead of at the outlet of the
evaporator. In this example, the evaporator superheat is

10°F (50°F 2 40°F) and the system superheat is 20°F
(60°F 2 40°F). System superheat is often referred to as
compressor superheat.
7. The vapor is drawn into the compressor by its pumping action, which creates a low-pressure suction. When
the vapor left the evaporator, its temperature was about
50°F with 10°F of superheat above the saturated boiling
temperature of 40°F. As the vapor moves along toward
the compressor, it is contained in the suction line, which
is usually copper and should be insulated to keep it from
drawing heat into the system from the surroundings and
to prevent it from sweating. However, it still picks up
some heat. Because the suction line carries vapor, any
heat that it picks up will quickly raise the temperature.
Remember that it does not take much sensible heat to
raise the temperature of a vapor. Depending on the length
of the line and the quality of the insulation, the suction
line temperature may be 60°F at the compressor inlet.
8. Highly superheated gas leaves the compressor through
the hot gas line on the high-pressure side of the system. This line normally is very short because the condenser is usually close to the compressor. On a hot day
the hot gas line may be close to 200°F with a pressure
of 446! psig. Because the saturated temperature corresponding to 446! psig is 125°F, the hot gas line has
about 75°F (200°F 2 125°F) of superheat that must be
removed before condensing can occur. Because the line
is so hot and a vapor is present, the line will give up
heat readily to the surroundings. The surrounding air
temperature is 95°F.
9. The superheat has been removed and the refrigerant has
cooled down to the 125°F condensing temperature. Point
9 is the point in the system where the desuperheating
vapor has just cooled to a temperature of 125°F; this
is referred to as a 100% saturated vapor point. If any
heat is taken away or rejected, liquid will start to form.
As more heat is rejected, the remaining saturated vapor
will continue to condense to saturated liquid at the condensing temperature of 125°F. Now notice that the coil
temperature is corresponding to the high-side pressure
of 446! psig and 125°F. The high-pressure reading of
278! psig is due to the refrigerant condensing at 125°F.
In fact, 446!psig is the vapor pressure that the vapor is
exerting on the liquid while it is condensing. Remember,
it is vapor pressure that the gauge reads.
10. The conditions for condensing are determined by the
efficiency of the condenser. In this example we use a
standard condenser, which has a condensing temperature about 30°F higher than the surrounding air used to
absorb heat from the condenser. In this example, 95°F
outside air is absorbing the heat, so 95°F 1 30°F 5
125°F condensing temperature. Some condensers will
condense at 25°F above the surrounding air temperature; these are high-efficiency condensers and the highpressure side of the system will be operating at a lower


---

## PDF Page 57

### Unit 3 Refrigeration and Refrigerants

pressure. Condensing temperatures and pressures are
also dependent on the heat load given to the condenser
to reject. The higher the heat load, the higher will be
the condensing temperature and the corresponding
pressure. It can also be concluded that as the outside
temperature rises, the operating pressure on the high
side of the system will also rise. For example, if the outside ambient (surrounding) temperature rises to 105°F,
the condenser saturation temperature on our sample
system would rise to about 135°F.
11. The refrigerant is now 100% liquid at the saturated
temperature of 125°F. As the liquid continues along
the coil, the air continues to cool the liquid to below
the actual condensing temperature. The liquid may go
as much as 20°F below the condensing temperature of
125°F before it reaches the metering device. Any liquid
at a temperature below the condensing temperature of
125°F is called subcooled liquid. In this example, the
liquid is cooled to 105°F before it reaches the metering
device. The liquid now has 20°F (125°F 2 105°F) of
subcooling.
12. The liquid refrigerant reaches the metering device
through a pipe, usually copper, from the condenser. This
liquid line is often field installed and not insulated. Since
the temperature of the liquid line is warmer than the temperature of the surrounding air, keeping the liquid line
uninsulated allows some additional heat to be rejected
by the refrigerant into the surrounding air, which helps
increase the operating efficiency of the system. Since the
liquid line may be long, and depending on the distance
between the condenser and the metering device, the
amount of additional heat being rejected may be significant. Heat given up here is leaving the system, and that
is good. The refrigerant entering the metering device may
be as much as 20°F cooler than the condensing temperature of 125°F, so the liquid line entering the metering
device may be 105°F.
13. The refrigerant entering the metering device is 100%
subcooled liquid. In the short length of the metering
device’s orifice (a pinhole about the size of a small sewing needle), the subcooled liquid is changed to a mixture of about 75% saturated liquid and 25% saturated
vapor. The ratio of liquid to vapor leaving the metering
device depends on both the system and the application.
The 25% vapor, known as flash gas, is used to cool the
remaining 75% of the liquid down to 40°F, the boiling
temperature of the evaporator. The cooling performed
by flash gas is a system loss because it cools the liquid
temperature down to the 40°F evaporating temperature.
The cooling is therefore wasted because it is not performed in the evaporator to lower the temperature of the
inside air and remove humidity. The only way to minimize flash gas is to get the temperature of the subcooled
liquid entering the metering device closer to the evaporating temperature.

57

The refrigerant has now completed one full cycle. It should
be evident that a refrigerant does the same thing over and over,
changing from a liquid to a vapor in the evaporator and back to
a liquid in the condenser. The expansion device meters the flow
to the evaporator, and the compressor pumps the refrigerant out
of the evaporator.
The following list briefly summarizes the refrigeration
cycle:
1. The evaporator absorbs heat into the system.
2. The compressor pumps the heat-laden vapor.
3. The condenser rejects heat from the system.
4. The expansion device meters the flow of refrigerant.

#### 3.12 Refrigerants
Previously, we have used water and R-410A as examples
of refrigerants. Although many products have the characteristics of a refrigerant, we will cover only a few here.
Unit!9, “Refrigerant and Oil Chemistry and Management—
Recovery, Recycling, Reclaiming, and Retrofitting,” provides
more detailed information.
The following four refrigerants either can no longer
be!manufactured:
R-12—Used primarily in medium- and high-temperature
refrigeration applications. Manufacturing and importing of this refrigerant was banned as of January 1,
1996.
R-22—Used primarily in residential, commercial, and
industrial air-conditioning applications and in some
commercial and industrial refrigeration. R-22 was
phased out in new equipment in 2010, and total production ended in 2020.
R-500—Used primarily in older air-conditioning applications and some commercial refrigeration. Manufacturing and importing of this refrigerant was
banned as of January 1, 1996.
R-502—Used primarily in low-temperature refrigeration
applications. Manufacturing and importing of this
refrigerant was banned as of January 1, 1996. It is an
azeotropic refrigerant blend that has negligible temperature glide and behaves like a pure compound.
The following are some of the more popular refrigerants,
even though some of them may be replaced in the near future
with substances that have lower global warming potentials
(GWPs). Note: At the time of this writing, the Environmental
Protection Agency (EPA) has proposed rules for refrigerant
substitutes. The rules involve a change in the listing status
for certain refrigerant substitutes under EPA Section 612,
the Significant New Alternatives Policy Program (SNAP).
Some of the refrigerants and refrigerant blends listed below
may be affected when this proposed rule takes effect. Many
refrigerants and refrigerant blends that have high GWPs will
no longer be allowed to be used even as retrofit refrigerants.


---

## PDF Page 58

58

Section 1 Theory of Heat

These refrigerants and blends will still be listed as follows
because they exist in HVACR equipment from past installations and retrofits. It is important that service technicians
understand what these refrigerants and blends consist of
for service purposes. It is the service technician’s responsibility to keep abreast with the most recent laws and rules
concerning refrigerants use and service. Be sure to visit the
EPA website, www.epa.gov, for the most up-to-date information regarding refrigerant-related regulations.
R-134a—Properties very similar to R-12. Used primarily in medium- and high-temperature refrigeration
applications, refrigerators and freezers, and automotive air-conditioning. It is a replacement for R-12
but not a direct one because retrofitting is required.
The ester-based lubricants used with R-134a are not
compatible with the oils typically used in R-12 systems. R-134a does not deplete stratospheric ozone,
but does contribute to global warming.
R-402A—A near-azeotropic interim HCFC-based refrigerant retrofit blend of R-125, R-290, and R-22 for
low- and medium-temperature commercial refrigeration applications. Replaces R-502.
R-404A—R-404A has slightly higher working pressures
than R-502. A near-azeotropic refrigerant blend with
a small temperature glide. Eliminated from new supermarket refrigeration systems, remote condensing
units, and some stand-alone equipment because of its
high GWP. Some new lower-GWP refrigerants, such
as R-448A, R-449A, R-450A, and R-513A, all have
less than half the GWP of the candidates they are
replacing.
R-407A—A retrofit refrigerant blend for R-22 in mediumand low-temperature commercial refrigeration applications. It is not recommended for air-conditioning
applications.
R-407C—Similar properties to R-22. It is replacing R-22
in residential and commercial air-conditioning applications. It can be used as a retrofit refrigerant for
R-22. A near-azeotropic refrigerant blend, R-407C,
like R-134a, operates with ester-based lubricants
that are not compatible with the oils typically used
in R-22 systems. R-407C is a great choice when the
condensing unit of a system must be replaced, as most
of the refrigeration oil is contained in the compressor.
R-407C can also be used in-medium temperature
refrigeration systems.
R-408A—A near-azeotropic interim HCFC-based refrigerant retrofit blend of R-125, R-143a, and R-22 for
low- and medium-temperature commercial refrigeration applications. Replaces R-502.
R-410A—A near-azeotropic refrigerant blend replacing
R-22 in residential and commercial air-conditioning
applications. It has much higher operating pressures

than R-22 and special safety concerns. R-410A has
a very small temperature glide and is not recommended as a retrofit refrigerant. Although R-410A
does not deplete stratospheric ozone, it is classified
as a super-polluter given its high GWP.
#### SAFETY
PRECAUTION: Never add R-410A to a system that was
manufactured for use with R-22. R-22 system components
are typically not manufactured to accept the higher operating pressures that are present in R-410A systems. For example, the shells of R-410A compressors are manufactured with
thicker steel than are the shells of R-22 compressors.-
R-417A—A near-azeotropic retrofit refrigerant blend
for R-22 direct expansion air-conditioning systems.
It is best suited to replace R-22 in smaller split airconditioning systems. It is an efficient and cost effective, non-ozone depleting HFC-based refrigerant
blend. It is compatible with mineral oil, alkylbenzene,
and polyol ester lubricants. It has lower discharge
temperatures and pressures than R-22.
R-438A—A near-azeotropic refrigerant blend for use as
a retrofit refrigerant for R-22 with minimum system
change. R-438A is a blend of five different refrigerants.
It can be used for retrofitting R-22 direct expansion
air-conditioning (high-temperature) applications and
medium- and low-temperature refrigeration applications. It has a small percentage of hydrocarbons in its
blend to help in oil return. This makes it compatible
with mineral oils. R-438A is nonflammable and has an
ASHRAE safety group classification of A1. Its ozone
depletion potential (ODP) is zero. The evaporator and
condenser temperature glide is typically in the 6°F to7°F
temperature range. It is not recommended for flooded
evaporators or systems with centrifugal compressors.
R-422A—A near-azeotropic retrofit refrigerant blend for
R-502 and R-502 service blends in commercial refrigeration applications. Consists of R-125, R-134a, and
R-600a.
R-422B—A near-azeotropic retrofit refrigerant blend for
R-22 in air-conditioning.
R-422C—A near-azeotropic retrofit refrigerant blend for
R-502 and R-502 service blends in commercial refrigeration applications.
R-422D—A near-azeotropic refrigerant retrofit blend for
R-22 in commercial refrigeration applications.
R-427A—A near-azeotropic refrigerant retrofit blend
for R-22 in air-conditioning and commercial refrigeration, but preferred for commercial refrigeration
applications.
R-507—A replacement for R-502 in low- and mediumtemperature refrigeration applications. R-507 is an
azeotropic mixture of R-125 and R-143a. Has slightly
higher pressures and capacity than R-404A.
R-507A—An azeotropic mixture of R-125 and R-143a.
It has a higher efficiency than R-404A and also a


---

## PDF Page 59

### Unit 3 Refrigeration and Refrigerants

higher efficiency than low-temperature R-22. Polyol
ester lubricant must be used with R-507A. Eliminated
from new supermarket refrigeration systems, remote
condensing units, and some stand-alone equipment
because of its high GWP.
HFO-1234yf—A low GWP replacement for R-134a
intended for use in mobile air-conditioning (MAC) systems in the automotive industry. It is currently being
used in this application today in some MAC systems.
HFO-1234yf does not deplete stratospheric ozone.
HFO-1234-ze—Intended to replace R-410A in residential and light commercial air-conditioning and heat
pump applications while offering a 75% reduction
in GWP. It also offers excellent energy efficiency, is
cost effective, and can be used in existing equipment
design with minimal changes. HFO-1234ze does not
deplete stratospheric ozone. HFO-1234ze also has
significant advantages over R-32, which has medium
GWPs and high discharge temperatures. High discharge temperatures can affect system performance
and durability in hot climates. Also, oil changes may
be needed with R-32.
Hydrofluoro-olefin (HFO) refrigerants are widely
recognized as the next generation of refrigerants
because of their environmental friendliness, costeffectiveness, and great energy efficiencies. Refer to
Unit 9, “Refrigerant and Oil Chemistry and Management,” for more information on hydrofluoroolefin (HFO) and hydrocarbon (HC) refrigerants.
As we will see later in this unit, the choice of refrigerant is becoming more important because of environmental issues. Some refrigerants, when released to the
atmosphere, are causing damage to the ozone layer in
the stratosphere, 7 to 30! miles above earth’s surface.
Refrigerants are also being blamed for global warming
effects.

59

in a room with an open gas flame, such as a pilot light on a
gas water heater or furnace, the equipment must be kept leak
free. If the refrigerant escapes and gets to the flame, toxic and
corrosive gases can be created. These gases can burn the eyes
and nose, and severely hamper the breathing of anyone in the
room.-

#### 3.14 Refrigerants Must
#### BE!DETECTABLE
Refrigerants must be readily detectable. For detecting some
large leaks, the first thing to do is to listen for the hiss of escaping refrigerant. In some cases, some leaks may be so small they
cannot be heard by the human ear. However, many leaks can
be found by listening. There is an ultrasonic leak-detecting
device on the market that detects leaks by sound, Figure!3.32.
This leak detector enables the technician to hear the sound of
the fluid moving through the piping circuit toward the location of the leak. The pitch of the emitted sound changes as the
sensor is brought closer and closer to the leak.
Soap bubbles are a practical and yet simple leak detector.
Many service technicians use commercially prepared products
that will blow large elastic-type bubbles at the point of the
leak, Figure 3.33. These products are valuable when the technician knows a leak is in a certain area. Soap-bubble solution can
be applied with a brush to the tubing joint to see exactly where
the leak is. When refrigerant lines are below freezing temperature, a small amount of antifreeze can be added to the bubble
solution. At times, a piece of equipment can be submerged in
water to watch for bubbles, which is effective when applicable.
A halide leak detector, Figure 3.34,!uses an acetylene or
propane fueled flame to heat a copper disk, which is then
Figure 3.32 Ultrasonic leak detector. Photo by Bill Johnson

#### 3.13 Refrigerants Must
#### BE!SAFE
To protect people from sickness or injury, even death,
refrigerants must be safe in the event they escape from a system. For instance, using ammonia for the air-conditioning
system in a public place could be a disaster even though
ammonia is an efficient refrigerant. Modern refrigerants
are nontoxic, and equipment is designed to use a minimum
amount of refrigerant to accomplish its job. A window air
conditioner, for example, normally contains less than 2!lb of
refrigerant, while household refrigerators typically contain
only a few ounces of refrigerant.
#### Safety Precaution:
Because refrigerants are heavier than air, proper ventilation is important. Refrigerants should not be exposed to open
flames. When refrigeration equipment or cylinders are located


---

## PDF Page 60

60

Section 1 Theory of Heat

Figure 3.33 Soap-bubble solution.

Figure 3.35 Electronic leak detector. Courtesy Ferris State University.
Photo by John Tomczyk

Figure 3.36 Ultraviolet leak detection equipment.! Courtesy of Spectronics Corporation, Westbury, NY

Figure 3.34 Halide torch. Courtesy of Uniweld Products

used to! detect chlorinated refrigerant gas leaks. It operates
on the principle that when the refrigerant is exposed to an
open flame in the presence of glowing copper, the flame will
change color. The halide leak detector should be used in wellventilated areas, because the resulting blue or green flame
indicates that toxic gas is being produced. Although the
amounts produced can be very small, the gas is an irritant—
corrosive as well as toxic.
The electronic leak detector in Figure!3.35 is battery operated, is small enough to be easily carried, and has a flexible
probe. The refrigerant charge specifications for some residential air-conditioning equipment call for half-ounce accuracy.
The electronic leak detectors are capable of detecting leak
rates down to a quarter of an ounce per year.
Another detection system uses a high-intensity ultraviolet
lamp, Figure!3.36. An additive introduced into the refrigerant

system will show as a bright yellow-green glow under the
ultraviolet lamp at the source of the leak. After repairing the
leak and wiping the area clean with a general-purpose cleaner,
the area can be reinspected—the additive remains in the system. Should a new leak be suspected at a later date, it will still
show as a yellow-green color under the ultraviolet light. This
system will detect leaks as small as a quarter of an ounce per
year.

#### 3.15 The Boiling Point
#### OF!THE!REFRIGERANT
The boiling point of a refrigerant should be low at atmospheric pressure so that low temperatures may be obtained
without going into a vacuum. For example, R-410A can be


---

## PDF Page 61

61

### Unit 3 Refrigeration and Refrigerants

boiled as low as 261°F before the boiling pressure goes
into a vacuum, whereas R-12 can be boiled only as low
as 221°F before it goes into a vacuum. Water would have
to be boiled at 29.67! in. Hg vacuum just to boil at 40°F.
NOTE: When using the compound gauge below atmospheric pressure, the number scale is different from the one that
is used above atmospheric pressure. Above atmospheric pressure, the units of pressure are psig, while below atmospheric
pressure, the units of pressure (vacuum) are inches of mercury.
In the vacuum region, the gauge starts at atmospheric pressure
(0 psig) and continues down to a perfect vacuum (29.92 in. Hg).
When possible, design engineers avoid using refrigerants that
must be in a vacuum to boil at the desired temperature. When a
system operates in a vacuum and a leak occurs, the atmosphere
is pulled inside the system instead of the refrigerant leaking out
of the system.-

#### 3.16 Pumping Characteristics
Pumping characteristics have to do with how much refrigerant vapor is pumped per amount of work accomplished.
Water was disqualified as a practical refrigerant for small
equipment partly for this reason. One pound of water at 40°F
has a vapor, or specific, volume of 2445!ft3 compared to about
0.5! ft3 for R-410A. This means that the system capacity is
directly related to the number of pounds of refrigerant that
are circulated through the system per unit of time. This is
expressed in units called pounds per minute, or lb/min. Since
the vapor volume of 40°F water is so high, the compressor would have to move 2445!ft3 of vapor to move a single
pound. Thus, the compressor would have to be very large for
a water system. Modern refrigerants meet all of these requirements better than any of the older types.

#### 3.17 Popular Refrigerants
#### And Their Important
#### CHARACTERISTICS
The American National Standards Institute (ANSI) and the
American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) are responsible for naming
refrigerants and identifying their characteristics. Figure!3.37
is an organized list of some of the more popular refrigerants
and their characteristics. For more detailed information on
refrigerants, refer to Unit!9, “Refrigerant and Oil Chemistry
and Management—Recovery, Recycling, Reclaiming, and
Retrofitting.”
As mentioned earlier, environmental issues like
ozone depletion and global warming have forced manufacturing
phaseout dates for many refrigerants. However, these refrigerants
can still be used if recovered or recycled, or if they are in an operating refrigeration or air-conditioning system. Environmental issues
and phaseout dates have made many refrigerants very expensive

due to the heavy taxes imposed, and so alternative (environmentally friendly) refrigerants have entered the market. It is illegal to
intentionally vent any refrigerant into the atmosphere. Stiff fines
of up to $44,539 and/or imprisonment can follow. Because of
this, mandatory technician certification programs have educated
HVACR personnel on environmental issues, alternative refrigerants, and legislation issues. Visit the EPA’s website for the most upto-date information regarding refrigerant-related regulations.

#### 3.18 Refrigerant Cylinder
#### Color Codes
Each type of refrigerant is contained in a cylinder or drum
that has a designated color. Following are the colors for some
of the most frequently used refrigerants:
R-407B
R-407C
R-410A
R-11
R-12
R-22
R-113
R-134a
R-401C
R-402A
R-402B

Cream
Chocolate
Rose
Orange
White
Green
Purple
Light blue
Aqua
Light brown
Green-brown

R-114
R-500
R-502
R-717
R-409A
R-123
R-401A
R-401B
R-404A
R-406A
R-407A

Dark blue
Yellow
Orchid
Silver
Tan
Light gray-blue
Coral red
Mustard yellow
Orange
Light gray-green
Bright green

Some equipment manufacturers mark their compressors with
color-coded tags and labels to indicate the type of refrigerant
used in the system. Figure!3.38 shows refrigerant containers
for some newer refrigerants.

#### 3.19 Recovery, Recycling,
#### And Reclaiming Of
#### REFRIGERANTS
It is mandatory for technicians to recover and sometimes recycle
refrigerants during installation and servicing operations to help
reduce emissions of chlorofluorocarbons (CFCs), hydrochlorofluorocarbons (HCFCs), and hydrofluorocarbons (HFCs) to the atmosphere. Examples of recovery equipment are shown in Figure!3.39.
Many larger systems can be fitted with receivers or dump tanks
into which the refrigerant can be pumped and stored while the
system is serviced. However, in smaller-capacity systems it is not
often feasible to provide these components. Recovery units or other
storage devices may be necessary. Most recovery and/or recycling units vary in technology and capabilities, so manufacturers’
instructions must be followed carefully when using this equipment.
Unit!9, “Refrigerant and Oil Chemistry and Management—Recovery,
Recycling, Reclaiming, and Retrofitting,” includes a detailed description of the recovery, recycling, and reclaiming of refrigerants.


---

## PDF Page 62

62

Section 1 Theory of Heat

Figure 3.37 A list of refrigerants and some of their characteristics. *Note: Safety classifications are covered in Unit 4, “General Safety Practices.” -
#### EMPIRICAL
#### SAFETY*
#### ANSI/ASHRAE
#### Designation Classification Formula

#### Molecular Formula

#### Components/Weight Percentages
#### Chemical Name

#### Cylinder Color

R-11

A1

CFC

#### CCI3F

Trichlorofluoromethane

Orange

R-12

A1

CFC

#### CCI2F2

Dichlorodifluoromethane

White

R-13

A1

CFC

#### CCIF3

Chlorotrifluoromethane

Light Blue

R-14

A1

PFC

CF4

Tetrafluoromethane

Mustard

R-22

A1

#### HCFC

#### CHCIF2

Chlorodifluoromethane

Light Green

R-23

A1

HFC

CHF3

Trifluoromethane

Light Gray-Blue

R-32

A2

HFC

CH2F2

Difluoromethane

White/Red Stripe

R-113

A1

CFC

#### CCI2F-CCIF2

1,1, 2-Trichloro-1, 2, 2-trifluoroethane

Dark Purple (Violet)

R-114

A1

CFC

#### CCIF2-CCIF2

1, 2-Dichloro-1,1, 2, 2-tetrafluoroethane

Dark Blue (Navy)

R-115

A1

CFC

#### CCIF2-CF3

Chloropentafluoroethane

White/Red Stripe

R-116

A1

PFC

#### CF3-CF3

Hexafluoroethane

Dark Gray (Battleship)

R-123

B1

#### HCFC

#### CHCI2-CF3

2, 2-Dichloro-1,1,1-trifluoroethane

Light Gray-Blue

R-124

A1

#### HCFC

#### CHCIF-CF3

2-Chloro-1,1,1, 2-tetrafluoroethane

Dark Green

R-125

A1

HFC

#### CHF2-CF3

Pentafluoroethane

Medium Brown (Tan)

R-134a

A1

HFC

#### CH2F-CF3

1,1,1, 2-Tetrafluoroethane

Light Sky Blue

R-143a

A2

HFC

#### CH3-CF3

1,1,1-Trifluoroethane

White/Red Stripe

R-152a

A2

HFC

#### CH3-CHF2

1,1-Difluoroethane

White/Red Stripe

R-290

A3

HC

#### CH3-CH2-CH3

Propane

R-500

A1

CFC

#### CCI2F2/CH3-CHF2

R-12/R-152a

73.8/26.2

Yellow

R-502

A1

CFC

#### CHCIF2/CCIF2-CF3

R-22/R-115

48.8/51.2

Light Purple (Lavender)

Red

R-503

A1

CFC

#### CHF3/CCIF3

R-23/R-13

40.1/59.9

Blue-Green (Aqua)

R-507

A1

HFC

#### CHF2-CF3/CH3-CF3

R-125/R-143a

50/50

Blue-Green (Teal)

R-717

B2

NH3

Ammonia

R-401A

A1

#### HCFC

#### CHCIF2/CH3-CHF2/CHCIF-CF3

R-22/R-152a/R-124

53/13/34

Coral Red

R-401B

A1

#### HCFC

#### CHCIF2/CH3-CHF2/CHCIF-CF3

R-22/R-152a/R-124

61/11/28

Yellow-Brown (Mustard)

R-401C

A1

#### HCFC

#### CHCIF2/CH3-CHF2/CHCIF-CF3

R-22/R-152a/R-124

33/15/52

Blue-Green (Aqua)

R-402A

A1

#### HCFC

#### CHF2-CF3/CH3-CH2-CH3/CHCIF2

R-125/R-290/R-22

60/02/38

Light Brown (Sand)

R-402B

A1

#### HCFC

#### CHF2-CF3/CH3-CH2-CH3/CHCIF2

R-125/R-290/R-22

38/02/60

Green-Brown (Olive)

R-403A

A1

#### HCFC

#### Ch3-Ch2-Ch3/Chcif2/Cf3-Cf2-Cf3 R-290/R-22/R-218

05/75/20

Light Purple

R-404A

A1

HFC

#### CHF2-CF3/CH3-CF3/CH2F-CF3

R-125/R-143a/R-134a

44/52/04

Orange

R-406A

A2

#### HCFC

#### CHCIF2/CH(CH3)3/CH3-CCIF2

R-22/R-600a/R-142b

55/04/41

Light Gray-Green

R-407A

A1

HFC

#### CH2F2/CHF2-CF3/CH2F-CF3

R-32/R-125/R-134a

20/40/40

Bright Green

R-407B

A1

HFC

#### CH2F2/CHF2-CF3/CH2F-CF3

R-32/R-125/R-134a

10/70/20

Cream

R-407C

A1

HFC

#### CH2F2/CHF2-CF3/CH2F-CF3

R-32/R-125/R-134a

23/25/52

Medium Brown

R-408A

A1

#### HCFC

#### CHF2-CF3/CH3-CF3/CHCIF2

R-125/R-143a/R-22

07/46/47

Medium Purple

R-409A

A1

#### HCFC

#### CHCIF2/CHCIF-CF3/CH3-CCIF2

R-22/R-124/R-142b

60/25/15

Mustard Brown (Tan)

R-410A

A1

HFC

#### CH2F2/CHF2-CF3

R-32/R-125

50/50

Rose

Silver


---

## PDF Page 63

63

### Unit 3 Refrigeration and Refrigerants
Figure 3.38 Color-coded refrigerant cylinders and drums for some of
the newer refrigerants. Courtesy National Refrigerants, Inc.

Figure 3.39 Recovery units. Photo by Eugene Silberstein

#### 3.20 Plotting The
#### Refrigeration Cycle
A graphic picture of the refrigerant cycle may be plotted
on a pressure/enthalpy diagram. Pressure is plotted on the
left-hand side of the diagram and enthalpy on the bottom
of the diagram, Figure! 3.40. Enthalpy describes how much
heat a substance contains with respect to an accepted reference point. Quite often, people refer to enthalpy as total heat,
Figure 3.40 The pressure/enthalpy chart relates system operating pressures and temperatures to the heat content of the refrigerant in Btu/lb.
Source: E. I. DuPont
Enthalpy (BTU/lb)
1000
800

–20

0

20

40

60

80

100

600

120

140

160

0.06 .08
0
0.10

140

0.40
Y/lb
= 0.50 ft
Volume
0.60

60

Temperature = 0 °F
–20

3.0

por

0.9

ted Va

5.0
6.0

10.0

–80

/lb
-

°F

20.0

TU

0

20

40

60

80

100

120

tro

44

4
0.

6

4

8

2

40.0
50.0
60.0

En

–100
–80
–60
–40

–20

0.

42
0.

0B

38

30.0

py
=

0.

0.4

6
0.3

4
0.3

0.3
2

6
0.2
8
0.3
0

0.2

4
0.2

0.22

0.20

0.18

0.16

0.12

0.14

0.10

0.06

0.08

0.04

0.00

0.02

–0.04

–0.02

2
1

20
10
8
6

15.0

–100

4

40

8.0

Satura

0.8

0.7

0.5

0.6

lity =
Qua

0.4

0.3

0.2

0.1

10
8
6

100
80
60

4.0

–40

20

–20
0
20
40
60
80
100
120
140
160
180
Temperature = 200 °F
220
240
260
280
300
320
340
360

1.5

4
0.

80.0
100

140

Pressure (psia)

Pressure (psia)

1.0

20

40

200

0.80

40

100
80
60

400

0.30

100

1000
800
600

0.20

80

200

200

0.15

120

400

180

160

180

200

1

Enthalpy (BTU/lb)


---

## PDF Page 64

64

Section 1 Theory of Heat

but this is not absolutely accurate because it refers to the
heat content above the selected reference point. Refer back
to Figure! 1.15, the heat/temperature graph for water. We
used 0°F as the starting point of heat for water, knowing that
you can really remove more heat from the water (ice) and
lower the temperature below 0°F. We described the process as
the amount of heat added starting at 0°F. This heat is called
enthalpy. The pressure/enthalpy diagram is a similar diagram,
available for all refrigerants and sometimes referred to as a
p-e (pressure/enthalpy) or p-h (pressure/heat) chart. Since
different refrigerants have different characteristics, properties, and temperature/pressure relationships, the pressure/
enthalpy chart for each refrigerant is different. The pressure/
enthalpy chart is used to plot the complete refrigeration cycle
as a continuous loop.
The selected reference point for measuring the heat content in a refrigerant is 240°F. The pressure/enthalpy chart in
Figure!3.41 shows that the enthalpy, or heat content, in Btu/lb
(along the bottom of the chart) has a value of 0! Btu/lb
when the refrigerant is a saturated liquid at 240°F. The
heat content for temperature readings below 240°F saturated liquid are indicated as being negative. As we move
from left to right on the chart, the heat content per pound
of refrigerant increases. As we move from right to left, the
heat content per pound of refrigerant decreases.
As you inspect the pressure/enthalpy chart in Figure!3.40,
you will notice that there is a horseshoe-shaped curve in the

center of the chart. This curve is called the saturation curve
and contains the same information that is contained on the
temperature/pressure chart discussed earlier. The only difference is that the pressures on the pressure/enthalpy chart are
expressed in absolute pressures, psia, instead of gauge pressures, psig.
Any time a point lies on, or under, this curve, the refrigerant is saturated and will have a corresponding temperature
and pressure relationship. There are two saturation lines on
the chart. The saturated liquid line makes up the left boundary of the saturation curve. If while on this line, heat is added,
the refrigerant will start changing state to a vapor; if heat is
removed, the liquid will be subcooled. The saturated vapor
line makes up the right boundary of saturation curve. If,
while on this line, heat is added, the vapor will superheat;
if heat is removed, the vapor will start changing state to a
liquid. The saturated liquid and vapor lines meet at the top of
the saturation curve. This point is called the critical temperature or critical pressure. Above this point, the refrigerant will
not condense. It is a vapor regardless of how much pressure
is applied.
The area between the saturated liquid and saturated
vapor lines, inside the horseshoe-shaped curve, is where the
change of state occurs. Whenever a point lies between the
saturation lines, the refrigerant is in the partial liquid, partial
vapor state. The slanted, near-vertical lines between the saturated liquid and saturated vapor lines are the constant quality

Tempetature 5 0 8F

60
40

220

10
8

r
Saturat
ed Vapo

0.9

0.8

0.7

Qua

0.6

lity 5

0.4

0.3

0.1

Sat
u

0.2

iqu

id

0.5

−40

20

rate
dL

Pressure (psia)

Figure 3.41 The reference point used for measuring heat content is saturated liquid at –40°F.

280

6

0.32

0.28

0.30

0.26

0.24

0.22

0.18

0.20

0.16

0.14

0.10

2120
2100
280
260

1

0.08

0.06

0.04

0.02

0.00

20.02

20.04

2

0.12

2100

4

−20

0

20

40

60

80

100

Enthalpy (BTU/lb)


---

## PDF Page 65

65

### Unit 3 Refrigeration and Refrigerants

lines and describe the ratio of vapor to liquid in the mixture
between the saturation points. There are nine of these lines
under the saturation curve, each of which represents 10%.
The saturated liquid line on the left side of the curve represents 0% vapor and 100% liquid, while the saturated vapor
line on the right side of the saturation curve represents 100%
vapor and 0% liquid. The nine constant quality lines that are
located under the saturation curve are labeled, from left to
right, 0.1 through 0.9. These figures represent the percentage
of quality. Percentage of quality means percentage of vapor.
This means that if a point falls on the 0.2 constant quality
line, it would be 20% vapor and 80% liquid. If the plot is
closer to the saturated liquid curve, there is more liquid than
vapor. If the plot is closer to the saturated vapor curve, there
is more vapor than liquid. For example, let’s find a point on
the chart at 60°F (horizontal line under the saturation curve)
and 45!Btu/lb (along the bottom), Figure!3.42. This point is
underneath the horseshoe-shaped curve and lies on the 0.1
constant quality line. This means that the refrigerant is 90%
liquid and 10% vapor. Figure! 3.43 summarizes, in skeletal
form, the important regions, points, and lines of the pressure/
enthalpy diagram. For practical reasons, we will use only a

few of these skeletal forms for illustrating the functions of the
refrigeration cycle.
A refrigeration cycle is plotted in Figure!3.44. The system
to be plotted is an air-conditioning system using R-410A. On
this chart, five important points have been identified:
-

-

-

-

-

Point A: Outlet of the condenser and the inlet of the
metering device
Point B: Outlet of the metering device and the inlet of
the evaporator
Point C: Outlet of the evaporator and the start of the
suction line
Point D: End of the suction line and inlet of the
compressor
Point E: Outlet of the compressor and start of the
condenser

The system is operating at 120°F condensing temperature (417.4!psig or 432.1!psia discharge pressure) and at an
evaporating temperature of 40°F (118.3! psig or 133! psia
suction pressure). The cycle plotted has 20°F of subcooling, as calculated by the difference between the condenser
saturation temperature of 120°F and the 100°F condenser

Figure 3.42 The quality of saturated R-410A at 60°F with a heat content of 45 Btu/lb is 10% vapor and 90% liquid.

200

60
40

100
80

20
Temperature 5 0 8F
–20

40

10
8

Vapor
Saturat
ed

0.9

0.8

0.7

0.6

lity 5
Qua

0.4

0.3

0.2

0.1

dL

iqu

id

0.5

–40

20

Sat
ura
te

Pressure (psia)

60

–80

6

0.32

0.30

0.28

0.26

0.24

0.22

0.18

0.20

0.16

0.14

0.08

0.10

0.06

0.04

0.02

0.00

–0.02

–0.04

2

0.12

–100

4

–100
–80
–60

–120

1

−20

0

20

40

60

80

100

Enthalpy (BTU/lb)


---

## PDF Page 66

66

Section 1 Theory of Heat

#### CRITICAL
#### POINT

#### SATURATED
#### Liquid Line

#### SUBCOOLED
#### LIQUID
#### REGION
#### SATURATED
#### REGION
#### (PHASECHANGE
#### REGION)

#### SATURATED
#### Vapor Line

1208F
808F
608F
08F
–208F

#### 0% Vapor
10%
20%
30%
#### LIQUID

#### SUPERHEATED
#### VAPOR
#### REGION

#### SUBCOOLED–SATURATED–SUPERHEATED
#### REGIONS

ENTHALPY (Btu/lb)

1208F
808F

#### PERCENTAGE
#### CONSTANT
#### Quality Lines
#### 100% Vapor
#### 80% Vapor
#### 90% Vapor

608F
08F
–208F
1208F
808F
608F
08F
–208F

#### Lines Of Constant Temp.
#### (ISOTHERMS)

#### Lines Of Constant Quality
#### (%VAPOR)

–20 0 20 40 60 80 100
0.
13
0.
14

PRESSURE (psia)

Figure 3.43 Skeletal pressure/enthalpy diagrams.

15
0. .16
0 .17
0 .18
0 .19
0 .20
0 21
0.

–20 0 20 40 60 80 100
#### Lines Of Constant Enthalpy

#### Lines Of Constant Entropy
(Btu/lb/8R)
0.019

0.021
0.025
0.070
0.140
0.300
1.40
2.00

500 psia

500 psia

200 psia

200 psia

20 psia

20 psia

1.0 psia

1.0 psia

5.00
10.00

#### Lines Of Constant Specific Volume
ft3
lb

( )

#### Lines Of Constant Pressure
(psia)


---

## PDF Page 67

67

### Unit 3 Refrigeration and Refrigerants
Figure 3.44 A refrigeration cycle plotted on a pressure/enthalpy chart. Courtesy E. I. DuPont
Enthalpy (BTU/lb)
40

60

80

100

120

140
0.0

6

140

A

160

8
0.10

0.0

E

120
100
80
60
40

B
20

D
C

Temperature 5 0 8F

outlet, which is indicated by the point where the vertical line on the left side of the plot, crosses the saturation curve, Figure 3.45. There is 10°F of superheat in the
evaporator with another 10°F of superheat absorbed by
the refrigerant in the suction line as it returns to the compressor. The temperature of the suction gas entering the
compressor is 60°F, Figure 3.46. The inlet of the compressor was identified as point D in Figure!3.44. The compressor is air-cooled, and the suction gas enters the suction
valve adjacent to the cylinders. Assume that the hot gas
line is very short and its heat of rejection is negligible.
The following eight steps summarize the basic refrigeration
cycle (refer to Figure!3.44):

Figure 3.45 The condenser outlet is identified by the point the expansion device line crosses the saturated liquid line on the left side of the
pressure/enthalpy chart.

1. Refrigerant R-410A enters the expansion valve as a
subcooled liquid at 432.1! psia (417.4! psig) and 100°F,
point A. The heat content is 53!Btu/lb entering the expansion valve and 53! Btu/lb leaving the expansion valve.
Figure!3.44 shows the metering device represented by a
vertical line at the left side of the plot. It can therefore be
concluded that even though the temperature and pressure
of the refrigerant drops as it flows through the expansion valve, the heat content of the refrigerant remains
the same. It is important that heat content (Btu/lb) is not
confused with temperature. Note that the temperature of
the liquid refrigerant before the valve is 100°F, and the
temperature leaving the valve is 40°F. The temperature
drop can be accounted for by observing that we have
100% liquid entering the valve and about 75% liquid
leaving the valve. About 25% of the liquid has changed
to a vapor (flash gas). During the process of evaporating,

heat is absorbed from the remaining liquid, lowering
its temperature to 40°F. Remember, flash gas does not
contribute to the net refrigeration effect. The net refrigeration effect (NRE) is expressed in Btu/lb and is the
quantity of heat that each pound of refrigerant absorbs
from the refrigerated space to produce useful cooling.
2. Flash gas is a result of the pressure drop across the metering device. No enthalpy is gained or lost in this process,
which further explains why the expansion line from
point A to point B is vertical. This expansion process is
called adiabatic expansion because it happened at a constant enthalpy. Adiabatic processes, by definition, result
in temperature and pressure changes with no change in
heat content.
3. Usable refrigeration starts at point B where the refrigerant has a heat content of 53!Btu/lb. As heat is added
to the refrigerant in the evaporator, the refrigerant

120
100
80
60
40


---

## PDF Page 68

68

Section 1 Theory of Heat

Figure 3.46 The compressor inlet (point D) on the pressure/enthalpy chart.
140

0.20

120

0.30

100

0.40

80

0.50

5
Volume

60

0.60

40

0.80
#### Compressor 1.0

20

#### INLET

gradually changes state to a vapor. Notice that as we
move toward the right from point B along a horizontal
line, the pressure remains unchanged but the heat content increases. The source of this increase in enthalpy is
the heat in the air that is being cooled by the evaporator.
All liquid has changed to a vapor when it reaches the
saturated vapor line. A small amount of sensible heat is
added to the refrigerant in the form of superheat (10°F)
between the saturated vapor line and point C. When the

280
300

220
240
260

–20
0
20
40
60
80
100
120
140
160
180

20

Temperature 5 200 8F

1.5

rature 5 0 8F

3.0
4.0
5.0

refrigerant leaves the evaporator at point C, it contains
about 125! Btu/lb of heat energy. This is a net refrigeration effect of 72!Btu/lb (125!Btu/lb 2 53!Btu/lb 5
72! Btu/lb) of refrigerant circulated, Figure 3.47. The
net refrigeration effect, NRE, is the heat actually
extracted from the conditioned space. About 10 more
Btu/lb are absorbed by the refrigerant in the suction
line before reaching the compressor inlet at point D.
This is not usable refrigeration because the heat does

Figure 3.47 Net refrigeration effect (NRE) and total heat of rejection (THOR) calculations.
Enthalpy (BTU/lb)
40

60

80

100

120

140
6

0.0

140

A

160

8
0.0 10
0.

E

120

0.15
0.2

100
80
Volum

60
40
NRE = 125
20Btu/lb – 53 Btu/lb = 72 Btu/lb
Temperature
5 0 Btu/lb
8F
#### Thor = 144
– 53 Btu/lb = 91 Btu/lb
–20

D
C

0
0
00
120
140
160
180
erature 5 200 8F
220
240

B


---

## PDF Page 69

69

### Unit 3 Refrigeration and Refrigerants

not come from the conditioned space, but is heat that
must be pumped by the compressor and rejected by the
condenser.
4. The refrigerant enters the compressor at point D (the end
of the suction line) and leaves the compressor at point E.
The heat added to the compressor during the compression process is called the heat of compression. Some of
the heat of compression will be transferred to the head
of the compressor and will be rejected to the surroundings. (A fully hermetic compressor with a suction-cooled
motor would not plot out just like this. We have no way
of knowing how much heat is added to the refrigerant by
the motor, so we do not know what the temperature of
the suction gas entering the compressor cylinder would
be for a suction-cooled motor. Manufacturers obtain
their own figures for this using internal thermometers
during testing.) Notice that the line that represents the
compressor is sloped up and to the right. This indicates
that both the heat content and the pressure of the refrigerant are increasing.
5. The line that represents the compressor is drawn parallel to another set of lines on the chart that are referred
to as lines of constant entropy, Figure! 3.43. Entropy,
in our case, represents the compression process and the
relationship among the system characteristics of heat
content, absolute pressure, and absolute temperature.
These lines of constant entropy indicate that during
the compression process, the changes in pressure and
temperature are predictable. The units of constant

entropy are Btu/lb/°R, where °R is an absolute temperature (as mentioned in Unit!1 “Heat, Temperature, and
Pressure”).
6. The refrigerant leaves the compressor at point E and
contains about 144! Btu/lb. At point E, the refrigerant
is now at the outlet of the compressor and traveling in
the discharge line toward the condenser. This condenser
must reject 91!Btu/lb (144!Btu/lb 2 53!Btu/lb 5 91!Btu/
lb), called the heat of rejection. Remember that the condenser must reject all of the heat that is absorbed in the
evaporator and suction line as well as the heat generated and concentrated in the compressor during the
compression process. Therefore, the heat of rejection is
also referred to as the total heat of rejection, THOR,
Figure!3.47, because the condenser must reject all of the
heat introduced to the system.
7. At point E we can also determine the temperature at
the outlet of the compressor. We can do this by looking
at the position of the point with respect to the lines of
constant temperature, which are the downward-sloped,
curved lines on the right-hand side of the saturation
curve, Figure!3.48. The temperature of the discharge gas
is about 180°F (see the constant temperature lines for
temperature of superheated gas). When the hot gas leaves
the compressor, it contains the maximum amount of heat
that must be rejected by the condenser.
8. The refrigerant enters the condenser at point E as a
highly superheated gas. The refrigerant condensing temperature is 120°F and the hot gas leaving the compressor

Figure 3.48 The compressor discharge temperature is determined from the constant temperature lines.
Enthalpy (BTU/lb)
40

60

80

100

140

A

120

140

160

6
0.0 .08
0
0
0.1

E

120
100
80

Vol

60
40
20
Temperature 5 0 8F
–20
–40

D
C
–20
0
20
40
60
80
100
120
140
160
180
Temperature 5 200 8F
220

B


---

## PDF Page 70

70

Section 1 Theory of Heat

Figure 3.49 A rise in system head pressure will result in a reduction of system capacity.
Enthalpy (BTU/lb)
60

80

100

A

140

120

140
6
0.0 .08
0
0
0.1

160

E

120
100
80
Vo

60
40
20
Temperature 5 0 8F
–20
–40

is 180°F, so it contains 60°F (180°F 2 120°F 5 60°F) of
superheat. The condenser will first reduce the temperature of the discharge gas to the condensing temperature
of 120 degrees F. (This process is referred to as desuperheating.) Then, the condenser will condense the refrigerant to a liquid at 120°F and will enter the expansion
device at point A as a subcooled liquid at a temperature
of 100°F.
Other conditions may be plotted on the pressure/enthalpy
diagram. For example, suppose the head pressure of our
R-410A system increases. Keeping all other parameters of
the system constant to clarify the concept, the new system
plot is provided in Figure 3.49. With a new, higher condensing temperature of 140°F (539.1!psig or 553.8!psia), we see
the percentage of liquid leaving the expansion valve to be
about 64% (36% flash gas) with a heat content of 63!Btu/lb.
Using the same heat content leaving the evaporator, 125!Btu/
lb, we have a net refrigeration effect of 62!Btu/lb. This is a
net reduction in refrigeration effect of about 13.9% from the
original example. In addition, it can be seen that the compressor discharge temperature has increased from 180°F to
200°F. This example shows the importance of keeping systems properly maintained.
Figure!3.50 shows how increased suction line superheat
affects the first system in Figure! 3.44. The suction line has
not been insulated and absorbs heat. Notice that the amount
of sensible heat added to the refrigerant in the suction has
increased, causing an increase in the temperature of the

D
C
20
0
20
40
60
80
100
120
140
160
180
mperature 5 200 8F
220

B

refrigerant entering the compressor. Notice the high discharge temperature (about 200°F). This is approaching the
temperature that will cause oil to break down and form acids
in the system. The compressor must pump more refrigerant to
accomplish the same refrigeration effect, and the condenser
must reject more heat.
Before its manufacturing phase-out date in 1996, R-12 used
to be a popular medium-temperature application refrigerant.
Environmental issues have caused manufacturers to explore
some different refrigerants to replace R-12, namely, R-134a
and the newer refrigerant blends. R-134a has a zero ozone
depletion potential but has oil compatibility problems and
cannot be easily retrofitted into existing R-12 systems. R-134a
also experiences a reduction in capacity when used in low-temperature applications. (Environmental issues will be covered in
Unit! 9, “Refrigerant and Oil Chemistry and Management—
Recovery, Recycling, Reclaiming, and Retrofitting.”)
A medium-temperature R-134a system, Figure 3.51,
would plot out on the pressure/enthalpy chart as follows. Use
Figure!3.52 to follow this example.
1. Refrigerant enters the expansion valve at point A at
105°F, subcooled 10° from 115°F.
2. Refrigerant leaves the expansion valve at point B with a
heat content of 47!Btu/lb. The quality is 33% vapor with
67% liquid. It then travels through the evaporator.
3. Vapor refrigerant leaves the evaporator at point C with
a heat content of 109! Btu/lb and a net refrigeration
effect of 62!Btu/lb (109 2 47 5 62).


---

## PDF Page 71

71

### Unit 3 Refrigeration and Refrigerants
Figure 3.50 An increase in suction line superheat results in an increase in compressor discharge temperature.
Enthalpy (BTU/lb)
40

60

80

100

140

A

120

140

160

6
0.0 .08
0
0
0.1

E

120
100
80

Vo

60
40
20
Temperature 5 0 8F
–20
–40

4. The refrigerant enters the compressor at point D with a
superheat of 40° and a heat content of 114!Btu/lb. The
vapor is compressed along the line from D to E. Note the
lower discharge temperature of 160°F.
Figure 3.51 A medium-temperature R-134a refrigeration system showing operating temperatures and pressures.
18.4 psig (33.1 psia)
158.5 psig (173.2 psia)
608F
1608F

#### CONDENSING
#### TEMPERATURE
1158F
#### CONDENSING
#### UNIT

368F
109 Btu/lb

#### EVAPORATING
#### TEMPERATURE
208F
#### EVAPORATOR

1058F

#### 32% Vapor
#### 68% Liquid

D
C
–20
0
20
40
60
80
100
120
140
160
180
emperature 5 200 8F
220

B

5. The refrigerant leaves the compressor at point E with a
heat content of 130!Btu/lb. The HOC for this system is
16!Btu/lb.
6. The refrigerant is then desuperheated 45°F from point E
to the saturated vapor line.
7. The refrigerant is now gradually condensed from the
saturated vapor line to the saturated liquid line at 115°F.
This is the latent heat of condensation being rejected.
8. The saturated liquid is now subcooled from the
saturated liquid line to point A. It is subcooled 10° (115°F 2
105°F) until it enters the metering device at 105°F. The
process then repeats itself.
As mentioned earlier, R-502 was used primarily in mediumand low-temperature refrigeration applications. Its manufacture was banned in 1996. R-502 is an azeotropic refrigerant
blend with negligible temperature glide, and it behaves like a
pure compound. R-404A is its long-term replacement refrigerant and has a slightly higher working pressure than R-502.
Figure! 3.53 shows a low-temperature refrigeration system
plotted on a pressure/enthalpy chart incorporating R-404A as
the refrigerant. The system is a commercial freezer operating
with an evaporating temperature of 220°F (16.7!psig) and a
115°F (290!psig) condensing temperature.
Follow the sequence below.
1. The refrigerant enters the expansion valve at point A
at 105°F, subcooled 10°F from the 115°F condensing
temperature.
2. The refrigerant leaves the expansion valve at point B
at 220°F (55% vapor and 45% liquid) to be totally


---

## PDF Page 72

72

Section 1 Theory of Heat

Figure 3.52 An R-134a pressure/enthalpy diagram. Courtesy E. I. DuPont

1058F
A

E

C

D

B

47

evaporated in the evaporator. At point C, the refrigerant leaves the evaporator as 100% vapor with 10°F of
evaporator superheat and at a temperature of 210°F.
The difference in enthalpy between point B and point C
is the net refrigeration effect.
3. The superheated vapor enters the compressor at point D
with 30°F of total superheat and at a temperature of
10°F. The superheated vapor is now compressed to 170°F
along the line to point E.
4. The superheated vapor leaves the compressor at
point E. The refrigerant is now desuperheated from point
E to the saturated vapor line.
5. The now saturated refrigerant is gradually condensed
from the saturated vapor line to the saturated liquid line
at 115°F. This is referred to as rejection of the latent heat
of condensation.
6. The saturated liquid is subcooled 10°F (115°F 2 105°F)
from the saturated liquid line to point A, where it enters the
metering device at 105°F. The process then repeats itself.

109

#### 3.21 Plotting The
#### Refrigeration Cycle For
#### Blends With Noticeable
#### Temperature Glide
#### (Zeotropic Blends)
Temperature glide occurs when the refrigerant blend has
many temperatures as it evaporates or condenses at a given
pressure. The pressure/enthalpy diagram for refrigerants with
temperature glide differs from that for refrigerants that do
not have temperature glide. Figure!3.54 illustrates a skeletal
pressure/enthalpy diagram for a refrigerant blend with temperature glide. Notice that the lines of constant temperature
(isotherms) are not horizontal, but are angled downward
as they travel from saturated liquid to saturated vapor. As
you follow the lines of constant pressure (isobars) straight
across from saturated liquid to saturated vapor, more than


---

## PDF Page 73

### Unit 3 Refrigeration and Refrigerants

73

Figure 3.53 An R-404A low-temperature refrigeration system. Courtesy E. I. DuPont
A

E

C
B

one isotherm will be intersected. Thus, for any one pressure
(evaporating or condensing), there will be a range of associated temperatures—a temperature glide. For example, in
Figure! 3.54, for a constant pressure of 130! psia, the temperature glide is 10°F (70°F 2 60°F). The isobar of 130!psia
intersects both the 60°F and the 70°F isobars as it travels
from saturated liquid to saturated vapor.
Figure! 3.55 illustrates an actual pressure/enthalpy diagram for refrigerant R-407C, a zeotropic refrigerant blend
with very similar properties to those of R-22 in air-conditioning equipment. It is a blend of R-32, R-125, and R-134a
with a fairly large temperature glide (10°F) in the ranges of
air-conditioning applications. Notice the isotherms angled
downward from left to right, showing temperature glide.
The terms near-azeotropic and zeotropic refrigerant
blends are used in the HVACR industry because they

D

describe temperature glide and fractionation. Azeotropic
blends have negligible franctionation and temperature glide,
near-azeotropic blends have some fractionation and temperature glide, while zeotropic blends have the most fractionation and temperature glide. Refer to Unit! 9, “Refrigerant
and Oil Chemistry and Management—Recovery, Recycling,
Reclaiming, and Retrofitting,” for more in-depth information on refrigerants, refrigerant blends, temperature glide,
and fractionation. Charging methods for refrigerant blends
will be covered in Unit! 10, “System Charging.”
#### SAFETY
PRECAUTION: All refrigerants that have been discussed in
this text are stored in pressurized containers and should be
handled with care. Consult your instructor or supervisor about
the use and handling of these refrigerants. Goggles and gloves
should be worn while transferring the refrigerants from the
container to the system.-


---

## PDF Page 74

74

Section 1 Theory of Heat

Figure 3.54 A skeletal pressure/enthalpy diagram of a refrigerant blend with a noticeable temperature glide (near-azeotropic blend). Notice the
angled isotherms.

80°F

70°F
65°F
60°F

50°F

#### ANGLED
#### ISOTHERMS

PRESSURE (psia)

80°F

130 psia

70°F
65°F

130 psia

60°F

#### ISOBAR

50°F

80°F

70°F
65°F

60°F

50°F

ENTHALPY Btu/lb

Figure 3.55 A pressure/enthalpy diagram for refrigerant R-407C showing the angled isotherms. Courtesy E. I. DuPont

Angled Isotherms

Enthalpy (Btu/lb)


---

## PDF Page 75

### Unit 3 Refrigeration and Refrigerants

75

#### Re Vi E W Qu Es T Ions
1. A refrigeration system that maintains a space at a temperature between 35°F and 40°F would be classified as
what type of system?
A. High-temperature
B. Medium-temperature
C. Low-temperature
D. Ultra-low-temperature
2. A refrigeration system that is intended to provide comfort cooling would be classified as what type of system?
A. High-temperature
B. Medium-temperature
C. Low-temperature
D. Ultra-low-temperature
3. One ton of refrigeration is the equivalent of moving heat
at a rate of
A. 1200 Btu/min
B. 12,000 Btu/min
C. 1200 Btu/h
D. 12,000 Btu/h
4. The basic refrigeration cycle can best be described as a
A. non-repeating, vapor-compression cycle.
B. non-repeating, vapor-combustion cycle.
C. repeating, vapor-compression cycle.
D. repeating, vapor-combustion cycle.
5. Saturated R-410A at a pressure of 95 psig will change at
a temperature of
A. 29°F.
B. 95°F.
C. 118°F.
D. 295°F.
6. The evaporating pressure for R-22 is 76 psig and the
evaporator outlet temperature is 58°F. What is the evaporator superheat?
A. 13°F
B. 45°F
C. 58°F
D. 132°F
7. The state of the refrigerant at the inlet of the evaporator
is approximately
A. 50% liquid and 50% vapor.
B. 75% liquid and 25% vapor.
C. 100% superheated vapor.
D. 100% subcooled liquid.
8. The state of the refrigerant at the outlet of the evaporator
should be
A. 50% liquid and 50% vapor.
B. 75% liquid and 25% vapor.
C. 100% superheated vapor.
D. 100% subcooled liquid.

9. The state of the refrigerant at the outlet of the condenser
should be
A. 50% liquid and 50% vapor.
B. 75% liquid and 25% vapor.
C. 100% superheated vapor.
D. 100% subcooled liquid.
10. If the evaporator outlet temperature on an R-410A system is 50°F and the evaporator superheat is 10°F, what is
the evaporating pressure of the refrigerant in this system?
A. 143 psig
B. 118 psig
C. 84 psig
D. 62 psig
11. If the evaporating pressure was 76 psig for R-22 and the
compressor inlet temperature was 65°F, what would be
the total superheat entering the compressor?
A. 11°F
B. 21°F
C. 10°F
D. 20°F
12. When an air-conditioning system operates in a vacuum,
which of the following is true?
A. Air will leak out of the system
B. Refrigerant will leak out of the system
C. Air will be pulled into the system
D. Refrigerant will be pulled into the system
13. The condensing pressure is 417.4 psig for R-410A and
the condenser outlet temperature is 108°F. How much
subcooling is there in the condenser?
A. 7°F
B. 12°F
C. 21°F
D. 42°F
14. The expansion device is responsible for
A. controlling the operation of the compressor.
B. controlling the subcooling.
C. metering refrigerant flow into the evaporator.
D. storing refrigerant for future use.
15. A properly operating compressor should have
____________ at its inlet and _____________ at its outlet.
A. 100% vapor, 100% vapor
B. 100% liquid, 100% liquid
C. 100% vapor, 100% liquid
D. 100% liquid, 100% vapor
16. Of the following compressors, which is a residential
compressor that is forgiving when it comes to having liquid entering it?
A. The reciprocating compressor
B. The scroll compressor
C. The rotary compressor
D. The screw compressor


---

## PDF Page 76

76

Section 1 Theory of Heat

17. Which of the following statements is true with regards to
reciprocating and rotary compressors?
A. Rotary and reciprocating compressors with similar
capacities are similarly sized.
B. Both rotary and reciprocating compressors are
equipped with suction and discharge valves.
C. Both rotary and reciprocating compressors can be
opened for service.
D. For compressors with similar capacities, rotary compressors are smaller than reciprocating compressors.
18. The color-coding for an R-22 refrigerant cylinder is
A. white.
B. green.
C. orange.
D. brown.
19. The color-coding for an R-404A refrigerant cylinder is
A. white.
B. green.
C. orange.
D. brown.
20. Of the following refrigerants, which has the lowest global
warming potential (GWP)?
A. R-410A
B. R-134a
C. R-407C
D. R-1234yf
21. The three processes commonly used to describe refrigerant handling are
A. recovering, recycling, and reclaiming.
B. recovering, removing, and replacing.
C. removing, recycling, and replacing.
D. removing, recycling, and reclaiming.

22. The term that is used to quantify the amount of heat
absorbed in the evaporator is
A. total heat of rejection.
B. net refrigeration effect.
C. heat of compressor.
D. adiabatic expansion.
23. The three regions on a pressure/enthalpy chart are
A. high-pressure, low-pressure, critical pressure.
B. superheated vapor, superheated liquid, depressurized
liquid.
C. superheated vapor, subcooled liquid, saturated.
D. high-pressure liquid, low-pressure gas, low-pressure
liquid.
24. The thumbprint-shaped region on the pressure/enthalpy
chart is called the
A. saturation curve.
B. saturation cycle.
C. superheated curve.
D. superheated region.
25. One of the challenges of plotting an R-407C system on a
pressure/enthalpy chart is that this refrigerant
A. is a single-compound refrigerant with one pressure
for each temperature.
B. has a significant temperature glide.
C. is a binary blend of R-32 and R-125, making it unstable.
D. is easily mistaken for R-134a and R-410A.


---

## PDF Page 77

## SECTION 2
#### Safety, Tools And Equipment,
#### And Shop Practices

### UNIT 4

General Safety Practices

### UNIT 5

Tools and Equipment

### UNIT 6

Fasteners

### UNIT 7

Tubing and Piping

### UNIT 8

Leak Detection, System Evacuation,
and System Cleanup

### UNIT 9

Refrigerant and Oil Chemistry and
Management—Recovery, Recycling,
Reclaiming, and Retrofitting

### UNIT 10

System Charging

### UNIT 11

Calibrating Instruments


---

## PDF Page 78

### UNIT 4
#### General Safety Practices
#### O B J E C T I V E S
After studying this unit, you should be able to
explain the importance of being aware of your surroundings at
all times.
● explain the importance of personal protective equipment (PPE)
and provide six examples of such equipment.
● describe and demonstrate proper procedures for working with
and around pressurized vessels and systems.
● describe the dangers associated with working on and around
electricity.
● explain what precautions a technician should take when
working with or around electricity.
● explain the importance of knowing proper first aid procedures.
● describe and demonstrate the proper use and setup of two
commonly used types of ladders.
● explain the dangers associated with exposure to extreme
temperatures and what can be done to reduce the potential
for injury resulting from these dangers.
● describe three common classifications used to describe fire
extinguishers.
● explain the acronym PASS as it refers to fire extinguisher use.
● explain the dangers associated with working on or around
rotating machinery.
● describe and demonstrate proper procedures for lifting and/or
moving heavy objects.
● explain the importance of proper ventilation as it applies to
remaining safe on the job.
● define the term “confined spaces” and the dangers associated
with them.
● explain what precautions a technician should take when
working with or around chemicals.
●

The heating, air-conditioning, and refrigeration technician is
often subjected to many dangerous conditions and situations.
Exposure to chemicals, pressurized liquids and gases, electricity, rotating machinery, and excessive heat and cold all have
the potential to cause severe personal injury or death. In addition, other physical injuries can result from improper lifting
techniques, falling objects, tripping, inadequate ventilation,
or improper use of tools and equipment. Each and every job
must be completed in a manner that ensures the safety of
both the workers on the job and the general population.
This unit describes some general safety practices and
procedures with which all technicians should be familiar.
Whether in a school laboratory, a shop, a commercial service

shop, or a manufacturing plant, technicians must always be
familiar with the location of emergency exits, first aid supplies, automatic external defibrillator (AED) equipment, and
eyewash stations. When you are on the job, be aware of how
you would get out of a building or particular location should
an emergency occur. Always use common sense and be prepared to act in the event an emergency arises.
All tools of the trade should be used for their intended
purposes and their limitations should never be exceeded.
The technician should read all manufacturer’s literature to
ensure the tool is used properly. Improper use of tools can
cause property damage and personal injury.
Safety goggles are one of the most overlooked pieces of
personal protection equipment (PPE). Flying debris can cause
an eye injury before a person can react, so it is good practice
to wear goggles anytime the possibility of injury exists. Even
when good work practices are followed, accidents do happen.
It is an excellent suggestion for every technician to take a class
on how to perform cardiopulmonary resuscitation (CPR) and
how to properly use an automatic external defibrillator (AED).
Classes are offered by many institutions including schools, fire
departments, police stations, and the American Red Cross.
Technicians should always act professionally on the job.
Countless mistakes have been made while playing around or
otherwise not paying attention to the task at hand. Carelessness is a major cause for job site accidents and injuries.

#### 4.1 Workplace Surroundings
#### And Personal Protective
#### Equipment (Ppe)
Remaining safe on the job should be the number one concern
of any individual working in the HVACR industry. Although
it is not always possible to avoid dangerous conditions while
working in the field, there are some things that can be done
to help reduce the possibility of sustaining an injury while
working. One thing that should always be done by field personnel when arriving on a jobsite is to evaluate the workplace
conditions and identify any potentially hazardous conditions
or situations. From loose handrails to low overhangs to trip
hazards, knowing what dangerous conditions are present in
your immediate surroundings will help you avoid them as
you proceed to complete the task at hand.

78


---

## PDF Page 79

79

### Unit 4 General Safety Practices

Another thing that can be done to help prevent workplace
injuries is to dress appropriately and wear personal protective equipment (PPE) as required. Personal protection equipment is a global term used to describe the various pieces of
clothing and equipment that individuals wear to protect their
bodies in the event an accident occurs. Depending on the jobs
being performed, the recommended and/or required pieces of
PPE will vary. Typical personal protective items include, but
are definitely not limited to:
●
●
●
●
●
●
●
●
●
●
●

Figure 4.1 A refrigerant cylinder with a protective cap.! Photo by Bill
Johnson

Safety glasses or goggles
Ear plugs or muffs
Safety gloves
Work boots
Breathing masks or respirators
Hard hats
Long-sleeved shirts
Face shields
Reflective clothing
Heat-resistant creams
Sunblock

Throughout this Unit, many different types of PPE will be
discussed. It is everyone’s responsibility to work in a safe and
professional manner to help ensure that accidents, and their
resulting injuries, do not occur.

#### 4.2 Pressurized Vessels,
#### Piping, And Systems
Pressurized vessels, piping, and systems are encountered by
refrigeration and air-conditioning technicians on a daily basis.
For example, a cylinder of R-410A refrigerant in the back of
a service truck with the sun shining on it may very well be at
a temperature of 110°F on a summer day. The temperature/
pressure chart indicates that the pressure inside the cylinder at
110° is 368!psig. This reading means that the cylinder has a
pressure of 368!lb for each square inch of surface area. A!large
cylinder may have a total area of 1500!in2. This gives a total
inside pressure (pushing outward) of
1500!in2 3 368!psi 5 552,000!lb
This is equal to
552,000!lb 4 2000!lb/ton 5 276!tons
As long as the cylinder is protected and not damaged, the
pressure is well contained and will be safe. Cylinders should
not be permitted to fall over and should never be dropped.
Make certain that all tanks are properly secured at all times.
SAFETY PRECAUTION: Move the cylinder only while a protective cap is on it, if it is designed for one, Figure!4.1. ● Cylinders
too large to be carried should only be moved when chained
to an approved cart, Figure!4.2. If a refrigerant cylinder ever
falls off the moving cart, the protective cap will protect the
valve from breaking off and becoming a projectile. If the

Figure 4.2 Pressurized cylinders should be chained to and moved
safely on an approved cart.
#### Protective Cap
#### CYLINDER

#### CHAIN
#### Approved Cart

cylinder falls accidentally, the protective cap will also prevent the vaporization of all the liquid in the cylinder, which
can displace the air we breathe and cause death or personal
injury. The air is displaced because the refrigerant vapor is
denser than the air.
The pressure in a cylinder can be thought of as a potential
danger. It will not become dangerous unless it is allowed to
escape in an uncontrolled manner. The cylinder has a relief
valve at the top in the vapor space, Figure!4.3. If the pressure
builds up to the relief valve setting, the valve will start relieving vapor. As the vapor pressure is relieved, the liquid in the
cylinder will begin to vaporize and absorb heat from the surrounding liquid, producing a cooling effect. This will reduce
the pressure in the cylinder. Relief valves are set to open at
pressure levels that are above the worst typical operating conditions, which is often higher than 400 psig.
The refrigerant cylinder has a fusible plug made of a material with a low melting temperature. The plug will melt and


---

## PDF Page 80

80

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 4.3 Cylinder pressure relief valve.!Courtesy Ferris State
University. Photo by John Tomczyk

Figure 4.5 Safety glasses.!Photo by Eugene Silberstein

#### Cylinder Pressure
#### Relief Valve

blow out if the cylinder gets too hot. This prevents the cylinder
from bursting and injuring people and damaging property
around it. SAFETY PRECAUTION: Refrigerant cylinders should
be stored and transported in the upright position to keep the pressure
relief valve in contact with the vapor space, not the liquid inside the
cylinder. Some technicians may apply heat to refrigerant cylinders
while charging a system to keep the pressure from dropping in the
cylinder. This is an extremely dangerous practice. It is recommended
for the above purpose that the cylinder of refrigerant be set in a
container of warm water with a temperature no higher than 90°F. ●
You will be taking pressure readings of refrigeration and
air-conditioning systems. Liquid R-410A boils at 261°F
when it is released to the atmosphere. If you are careless and
get this refrigerant on your skin or in your eyes, it will quickly
cause frostbite. Keep your skin and eyes away from any liquid
refrigerant. When you attach gauges and take refrigerant pressure readings or transfer refrigerant into or out of a system,
wear gloves Figure!4.4, and protective eye wear, Figure 4.5.
Figure 4.4 Safety gloves to protect the hands from excessive refrigerant
temperatures.!Photo by Eugene Silberstein

SAFETY PRECAUTION: If you are working in an indoor space
and a refrigerant leak causes large amounts of refrigerant to be
released, the best thing to do is vacate the area immediately. Only
return to the area once it has been completely ventilated and it is
deemed safe to re-enter the area. ●
Released refrigerant, and any particles that may become
airborne with the blast of vapor, can harm the eyes. Wear
approved goggles, which are vented to keep them from fogging
over with condensation and which help keep the operator cool.
SAFETY PRECAUTION: All cylinders into which refrigerant is
transferred should be approved by the Department of Transportation as recovery cylinders. Figure!4.6 shows cylinders with color
codes that indicate they are approved as recovery cylinders—gray
bodies with yellow tops. It is against the law to transport refrigerant in cylinders that are not approved for this purpose. ●
In addition to the pressure potential inside a refrigerant
cylinder, there is tremendous pressure potential inside nitrogen and oxygen cylinders. They are shipped at pressures in the
range of 2500!psig and must not be moved unless the protective cap is in place. They should be chained to and moved
on carts designed for the purpose, as shown previously in
Figure! 4.2. Dropping a cylinder without the protective cap
may break the valve off the cylinder, and the pressure inside
can propel the cylinder into the air, Figure!4.7.
Nitrogen must have its pressure regulated before it can
be used because the pressure in the cylinder is too great to
be connected to a system. Nitrogen pressure is regulated
with a nitrogen pressure regulator, Figure 4.8. If a person
allowed nitrogen under cylinder pressure to enter a refrigeration system, some weak point in the system could burst,
potentially causing severe personal injury. Figure!4.8 shows
a nitrogen tank pressure of approximately 2200! psi being
regulated down to about 130! psi. Notice the downstream
safety pressure relief valve that protects the system and the
operator.


---

## PDF Page 81

81

### Unit 4 General Safety Practices
Figure 4.6 Color-coded refrigerant recovery cylinders. The bodies of
the cylinders are gray; the tops are yellow.!Courtesy White Industries

Figure 4.8 A nitrogen tank with pressure regulator and safety downstream pressure relief valve.! Courtesy Ferris State University. Photo by
John Tomczyk

#### Regulated Pressure
#### For Leak Checking

#### NITROGEN
#### Tank Pressure
#### Gauge Reading

#### PRESSURE
#### REGULATOR

#### DOWNSTREAM
#### Safety Pressure
#### RELIEF

Figure 4.7 When a cylinder valve is broken off, the cylinder becomes a
projectile until pressure is exhausted.

Oxygen is often used with acetylene. Acetylene cylinders
are not under the same high pressure as nitrogen and oxygen
but must be treated with the same respect because acetylene is
highly explosive. A pressure regulator must be used, Figure!4.9.
Always use an approved cart, chain the cylinder to the cart,
Figure 4.9 Pressure regulators on oxygen and acetylene tanks.!Courtesy
of Ferris State University. Photo by John Tomczyk

#### Nitrogen Cylinder

#### PRESSURE
#### REGULATOR

#### Valve Broken Off

Oxygen also must be regulated because of high pressure. In addition, all oxygen lines must be kept absolutely
oil free. Oil residue in an oxygen regulator connection may
cause an explosion, which may blow the regulator apart in
your hand. SAFETY PRECAUTION: Oxygen is under a great
deal of pressure but should never be used as a pressure source to
pressurize lines or systems. If there is oil or oil residue in the system,
adding oxygen to pressurize them can lead to an explosion. ●


---

## PDF Page 82

82

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 4.10 (A) Pressurized cylinders must be chained when stored.
The minimum safe distance between stored fuel gas cylinders and any
flammable materials is 20 ft or a wall 5 ft high. (B) Refrigerant cylinders
chained to a wall for safety.!Courtesy of Ferris State University. Photo by
John Tomczyk

#### FLAMMABLE
#### PAINT

20' (6.1 m) MINIMUM
#### 1/2-Hr Burn Rating

#### 1/2-Hr Burn Rating
#### OXYGEN
5' MINIMUM (1.5m)

#### Fuel Gas

(A)

where it is supposed to function, there is nothing to fear. When
uncontrolled electrical flow occurs, if you were to touch two live
wires, for example, you are very likely to get injured.
SAFETY PRECAUTION: Electrical power should always be shut
off at the distribution panel and locked out in an approved manner
when installing equipment. The Occupational Safety and Health
Administration (OSHA) provides specific details for ensuring safe
working conditions, including electrical lockout and tagout procedures. Whenever possible, the power should be shut off and locked
out when servicing the equipment. Electrical panels have a place for
a padlock for the purpose of lockout, Figure!4.11. To avoid someone turning the power on, you should keep the panel locked when
you are out of sight and keep the only key with you at all times. Emergency STOP controls can be installed for added safety, Figure!4.12.
Do not ever think that you are good enough or smart enough to
work with live electrical power when it is not necessary. ●
However, at certain times, tests have to be made with the
circuit power on. Extreme care should be taken when making
these tests. Ensure that your hands touch only the meter probes
and that your arms and the rest of your body stay clear of all electrical terminals and connections. Always work on electric circuits as if they are energized, even if you know that they are not.

Figure 4.11 Electrical disconnect “locks out” with padlock.!Courtesy of
Ferris State University. Photo by John Tomczyk

(B)

and secure the protective cap. All stored cylinders! must be
supported so they will not fall over, and they must be separated as required by code, Figures 4.10(A) and (B).

#### 4.3 Electrical Safety
Electrical shocks and burns are ever-present hazards. It is impossible to troubleshoot all circuits with the power off, so you must
learn safe methods for troubleshooting “live” circuits. As long
as electricity is contained in the conductors and the device is


---

## PDF Page 83

83

### Unit 4 General Safety Practices
Figure 4.12 Emergency stop disconnect for electrical safety.!Courtesy
of Ferris State University. Photo by John Tomczyk

Working on electric circuits with the same degree of care all the
time will help ensure that you remain safe on the job at all times.
SAFETY PRECAUTION: Do not stand in a wet or damp area
when working on equipment. Use only the proper pieces of test
instrumentation and make certain that they are in good working condition. Wear heavy shoes with an insulating sole and heel.
Intelligent and competent technicians take all precautions. ●

#### Electrical Shock
An electrical shock occurs when you become part of an electric circuit and current flows though your body. Current
flowing through your body can cause damage to your
heart—stop it from pumping—resulting in death if it is not
restarted quickly. It is a good idea to take a comprehensive
first aid course that includes instruction on various lifesaving techniques. SAFETY PRECAUTION: To prevent electrical
shock, avoid becoming a conductor between two live wires or a
live wire and ground. ● In order for electric current to flow,
there must be a complete path for the current to take. The
amount of current flow through a circuit is directly related
to the amount of voltage being supplied to the circuit. The
higher the voltage that you are working with, the greater the
potential for injury. In this industry, we work with circuits
that may have voltages of 460!V or up to 560!V. Always know
the power supply you are working with and act accordingly.
Do not let your body create a conductive path for current to
take. Figure 4.13 illustrates a situation where a technician
has become part of a circuit.
SAFETY PRECAUTION: Technicians should use only properly
grounded power tools connected to properly grounded power
supplies and circuits. ● Caution should be used when using
portable electric tools. Although not common, some portable
electric tools are constructed with metal frames. These should
all have a grounding wire in the power cord to protect the

Figure 4.13 This figure shows ways that the technician can become part of the electrical circuit and receive an electrical shock.
#### Ungrounded Circuit
#### (See Wiring Diagram)

#### Wiring Diagram
#### JUNCTION
BOX

230 V

#### Fan Relay

#### Frame Of
#### FURNACE
#### Small Wire
#### In Motor
#### TOUCHING
#### FRAME

#### PATH

#### FRAME
#### VOLTMETER
115 V

FAN
#### RELAY

#### Unit Suspended
#### From Wooden
#### Structure (Not
#### GROUNDED)

#### Small Wire
#### In Motor
#### TOUCHING
#### FRAME

AC
#### VOLTS

#### CONCRETE
#### Floor And
#### Damp Shoes


---

## PDF Page 84

84

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 4.14 (A) An electrical circuit to ground from the metal frame of a drill. (B) Metal frame of a drill properly grounded.

115 V

#### METER

115 V

N

AC
#### VOLTS

0V

#### METER

N

AC
#### VOLTS

#### Small Wire
#### In Motor
#### TOUCHING
#### FRAME

#### Path Through
#### Green Wire

#### GROUNDED
#### Water Pipe

#### GROUNDED
#### Water Pipe

H

#### The Third Wire Goes
#### Back To Ground. It
#### Will Carry The Load
#### Or Blow The Fuse
#### (BREAKER).

#### The Body Becomes
#### The Path In This
#### EXAMPLE.

(A)
operator. The tool will work without this ground wire, but
it is not safe and it is never a good idea to use tools that are
not properly grounded. If the tool develops a loose electrical
connection and the frame of the tool becomes electrified, the
ground circuit, rather than your body, will carry the current,
and a fuse or breaker will interrupt the circuit, Figure!4.14.
In some instances, technicians may use the three- to twoprong adapters at job sites because the wall receptacle may
have only two connections and their portable electric tool has
a three-wire plug, Figure! 4.15. The adapter has a third wire
that must be securely connected to a ground for the circuit to
provide protection. If this wire is fastened under the wall plate
screw and the screw terminates in an ungrounded box nailed
to a wooden wall, there is no ground protection, Figure!4.16.
Before using any plug-in tool, it is important to make certain
that the third or ground wire is properly connected to a ground.
Advances in battery and instrument technologies have
led to a dramatic increase in the popularity of plastic-cased,
battery-operated tools, Figure 4.17. Plastic-cased tools have
the motor and electrical connections insulated within the
tool. Battery-operated tools use rechargeable batteries, so it
is a good idea to have multiple charged backup batteries on
hand, Figure 4.18.

(B)
Figure 4.15 A three- to two-prong adapter.
#### Green Wire

The extension cord in Figure!4.19 is plugged into a ground
fault circuit interrupter (GFCI) receptacle. GFCIs are recommended for use with corded, portable electric tools. Designed to
help protect the operator from shock, GFCIs detect very small
electrical leaks to ground. When such an electrical current leak is
detected, the GFCI will open the circuit, preventing further current flow and greatly reducing the possibility of personal injury.

#### Electrical Burns
Do not wear metallic jewelry while working on live electric circuits because they can cause shock and possible burns. Never
use a screwdriver or other tool in an electrical panel when the


---

## PDF Page 85

85

### Unit 4 General Safety Practices
Figure 4.16 The wire from the adapter is intended to be fastened
under the screw in the duplex wall plate. However, this will provide no
protection if the outlet box is not grounded.

Figure 4.18 Batteries and a charger.!Photo by Eugene Silberstein

115 V
AC
#### VOLTS

#### Metal Box Fastened
#### To Wood Stud
#### Is Not Grounded.
#### GROUNDED

#### GROUNDED
#### Water Pipe

#### NEUTRAL
#### WIRE

Figure 4.19 An extension cord with a ground fault circuit interrupter
receptacle.!Photo by Eugene Silberstein

#### Hot Wire
#### Ground Wire Fastened
#### To Ungrounded Metal Box

Figure 4.17 Battery-powered tools.!Photo by Eugene Silberstein

power is on. Electrical burns can come from an electrical arc, or
if the screwdriver slips while you were working in a panel or on
an electric circuit. When such an accident occurs, large amounts
of electric current flows, as the circuit created has very low resistance. Consider the following examples. When a circuit has a
resistance of 10 " and is operated on 120! V, it would, using
Ohm’s law, have a current flow of
E 120 V
5 12 A
I5 5
R
10 V
In this calculation, I represents the current, E represents the voltage, and R represents the resistance. If this example is calculated
again with less resistance, the current will be greater because the

voltage is divided by a smaller number. If the resistance is lowered to 1 ", the current flow is then
E 120 V
5
5 120 A
R
1V
If the resistance is further reduced to 0.1 ", the current flow will
be 1200!A. By this time the circuit breaker will likely have already
tripped, but you may have already received serious burns or an
electrical shock. Current flow of 0.015!ampere or less through
the body can prove fatal.
I5


---

## PDF Page 86

86

Section 2 Safety, Tools and Equipment, and Shop Practices

#### 4.4 First Aid

Figure 4.20 Contents of a typical first aid kit.! Courtesy of Ferris State
University. Photo by John Tomczyk

As the name implies, first aid is the aid that is given first,
often within moments of an individual becoming injured.
This initial assistance is often performed by non-medical
professionals in an attempt to stabilize the injured person
and prevent an injury from getting worse while waiting for
medical professionals to arrive at the scene. The first aid that
is administered, or not administered, within the first few
minutes of sustaining and injury can, quite literally, be the
difference between life and death. Common first aid practices include, but are definitely not limited to, cleaning cuts
or scratches, removing splinters, lancing blisters, applying
cream to a burn, providing fluids, and applying bandages or
other wound coverings. The main goals of first aid can be
summarized as helping to:
●
●
●
●
●

preserve life
prevent injuries from getting worse
relieve pain
promote recovery
protect unconscious individuals from further danger

When tending to an injured person that might be in
severe danger, it is important to make certain that someone
calls 9-1-1 for professional assistance. Quite often, bystanders assume that someone else has already notified the first
responders, and do not make the call. This can delay the
response time and can put the injured individual in unnecessary, additional danger. It is far better for the first responders
to receive multiple calls for help than none at all.
In order to perform first aid procedures, it is strongly recommended that a well-equipped first aid kit, Figure 4.20, be available on the job site. A well-equipped first aid kit should contain:
●
●
●
●
●
●
●
●
●
●
●
●
●
●
●
●
●
●

Adhesive bandages—various sizes
Sterile gauze pads—various sizes
Triangular bandages
Disposable latex or rubber gloves
Eye wash
Eye bath
Antiseptic pads
Antiseptic cream
Burn cream
Aspirin
Painkillers such as ibuprofen
Scissors
Tweezers
Oral thermometer
Adhesive cloth bandage tape
Ace bandages
Breathing barrier
First aid instruction booklet

To ensure that the first aid kit is complete and ready for
use when needed, it is recommended that the first aid kit be

checked regularly so that any items that have been removed
can be replaced. Please visit the OSHA and the American
Red Cross websites, www.osha.gov and www.redcross.org,
for more detailed information on first aid regulations, procedures, training, and supplies.
Not only is it a good idea to know how to properly administer traditional first aid to those in need, lives can be saved by
learning how to perform cardiopulmonary resuscitation, CPR,
and how to use an automatic external defibrillator (AED).
CPR is a lifesaving technique that is used to keep oxygenated blood flowing to the brain, and involves a combination of chest compressions and rescue breaths. Together,
these actions can help prevent brain damage or death. CPR
is performed on individuals who have stopped breathing or
whose heart has stopped pumping. Individuals should be
trained to properly perform CPR and should be retrained
every few years.
Automatic external defibrillators, AEDs, Figure 4.21, are
devices that can be used to help save the lives of individuals
who go into cardiac arrest, which is the sudden loss of heart
function. These devices deliver electric shocks, as required,
to help restore heart function. AEDs are becoming very common in public places and, although it is a good idea to receive
training on how to use the device, untrained individuals can
use them in case of an emergency. Using the device is not complicated and detailed instructions are provided on the device
itself. In addition, the AED uses voice prompts to guide users
through the process of administering the shocks as needed.


---

## PDF Page 87

### Unit 4 General Safety Practices
Figure 4.21 An automatic external defibrillator (AED).!Photo by Eugene
Silberstein

87

Figure 4.22 An extension ladder, left, and an A-frame ladder, right.!
Photo by Jason Obrzut

#### 4.5 Ladder Safety
HVACR service technicians and installers will have to use ladders to access equipment, filters, rooftops, and system components that are located out of arm’s reach. When ladders are
needed on the job, it is good field practice to use ladders that are
made of a nonconductive material such as wood or fiberglass.
Ladders made of wood are not nearly as common now as they
once were. Ladders made of aluminum, although much lighter
than those made of wood or fiberglass, should be avoided as
they conduct electricity and can cause severe personal injury.
Two common types of ladder are the “A-frame” ladder
and the extension ladder, Figure 4.22. The A-frame ladder
is freestanding ladder, while the extension ladder is designed
to be leaned up against the side of a building or other solid
landing surface such as a roof hatch.
Before using any ladder, it is important to thoroughly
inspect it for any physical damage. If any damage is found,
the ladder should not be used. In addition, the ladder must be
free of any oil or grease and the rubber feet must be in good
shape. A-frame ladders are to be used only when fully opened
and should never be used by leaning the closed ladder up
against a wall or other object.
SAFETY PRECAUTION: A technician may raise a ladder into a
power line or place it against a live electrical hazard without realizing it. Chances should not be taken. When the technician is standing
on a nonconducting ladder, it will provide protection from electrical
shock to ground. However, it will not provide protection if the user
makes contact between two or more electrical conductors. ●

When an extension ladder is used for access to an upper
landing area such as a roof, it should extend at least 3! ft
above the landing surface. Also, the horizontal distance from
building to the foot of the ladder should be approximately
one-fourth the working length of the ladder, Figure 4.23.
Consider the example where an extension ladder must be
used to access the roof of a 20-ft building. The foot of the
ladder should be slightly more than 5 ft from the building.
In this example, the actual distance can be calculated using
the Pythagorean Theorem. It is left as a student exercise to
determine that the actual distance from the foot of the ladder to the base of the building is 5.25 ft. Ensure that ladders
are placed on a stable, level surface, not on slippery surfaces,
and that they have slip-resistant feet. Ladders should be used
only for their designed purpose and should not be loaded
with more weight than they were designed to hold. Use other
methods for raising loads to the roof when the weight is
excessive. Ladders should be maintained free of oil, grease,
and any other slipping hazards.
Working from heights on rooftops or from ladders is potentially very dangerous. Rooftops have different pitches or slants.
When the angle becomes steep, the technician should use a


---

## PDF Page 88

88

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 4.23 The side rails of a portable ladder should extend 3 ft above
the upper landing surface. The angle of the ladder should be such that
the horizontal space at the bottom is about one-fourth the distance of
the working length of the ladder.

#### 4.6 Heat

3 FT

#### ADDE
R

#### ROOF

#### BUILDING

WOR
K

#### Ing L
ENG
TH

OF L

technicians to carry cylinders up a ladder, while still maintaining three points of contact with the ladder. If three points of
contact cannot be maintained, tools and equipment should be
lifted to roof by using ropes or other acceptable methods.

1/4
#### WORKING
#### LENGTH
OF
#### LADDER

The use of heat requires special care. Torches used for soldering, brazing, welding, among other things, have a high
concentration of heat. Combustible materials may be in the
area where torches are used. When soldering or using concentrated heat, you should have a fire extinguisher close by,
and you should know exactly where it is and how to use
it, Figure!4.25. Learn to use a fire extinguisher before a fire
occurs. A fire extinguisher should always be included as a
part of the service tools and equipment on a service truck.
Although there are many different types of fire extinguishers available, they all work in the same way. Fire extinguisher use can best be described by the acronym PASS.
●

●

●

safety belt and be tied off in such a manner that a fall would be
stopped. Technicians should always work in pairs when doing
rooftop work or when working on a high ladder. In many cases,
the ladder should be secured at the top, particularly if it is to be
used for several climbs. SAFETY PRECAUTION: Never use the
cross-bracing on the far side of stepladders for climbing. The far side is
only safe for climbing if it is provided with steps. ●
When climbing ladders, you should always be making three
points of contact with the ladder. These three contact points
can be two feet and one hand, or two hands and one foot.
Therefore, when carrying tools and equipment up a ladder, care
must be taken to use the proper techniques, methods, or tools.
Figure!4.24 shows a service technician transporting a refrigerant cylinder with a carrying strap. The carrying strap enables

●

P: Pull the pin from the top of the fire extinguisher. Without removing the pin, the handle cannot be squeezed.
A: Aim the nozzle of the fire extinguisher at the BASE of the
fire. The nozzle should be about 6 to 8 feet from the fire.
S: Squeeze the handle on the fire extinguisher.
S: Sweep the nozzle from side to side until the fire has been
extinguished.

Figure 4.25 A typical fire extinguisher.!Photo by Bill Johnson

Figure 4.24 Carrying strap for carrying refrigerant cylinders up a ladder
safely.!Courtesy SC Products, Inc. Wilmington, DE


---

## PDF Page 89

89

### Unit 4 General Safety Practices
Figure 4.26 Fire extinguisher details showing the types of fires it should
be used on.

Figure 4.27 A shield used when brazing or soldering.

#### Extinguisher Markings

#### ORDINARY

A
#### COMBUSTIBLES
#### (GREEN)

#### FLAMMABLE
B
#### LIQUIDS
(RED)

#### ELECTRICAL
C
#### EQUIPMENT
#### (BLUE)

Many fire extinguishers are designed for specific types of
fires. Type A is for trash, wood, and paper fires. Type B is for
burning liquids and Type C is for electrical equipment fires.
However, some fire extinguishers are rated for all three types
of fires, Figure!4.26. Usually, these extinguishers are the drychemical type. Make sure you know what type of fire extinguisher you are using on a fire, or the fire can spread and
serious personal injury and property damage can occur.
SAFETY PRECAUTION: When a solder connection must be
made next to combustible materials or a finished surface, use a
shield of noncombustible material for insulation, Figure! 4.27.
A! fire-resistant spray may also be used to decrease the flammability of wood if a torch must be used nearby. The spray retardant
should be used with an appropriate shield. ● A shield is also
often necessary when soldering within an equipment cabinet,
for example, when an ice-maker compressor is changed or
when a drier must be soldered in line. A shield should be used
to protect any wires that may be close by.
SAFETY PRECAUTION: Never solder tubing lines that are
sealed. Service valves or Schrader ports should be open before soldering is attempted. When heat from a torch is added to a sealed
tubing line, pressure will build up inside the tubing and may result
in serious personal injury. ●

SAFETY PRECAUTION: Hot refrigerant lines, hot heat exchangers, and hot motors can burn your skin and leave a permanent scar. Care should be used while handling them. ●
SAFETY PRECAUTION: Working in very hot weather or in hot
attics can be very hard on the body. Technicians should be aware
of how their body and the bodies of those around them are reacting to the working conditions. Watch for signs of overheating, such
as someone’s face turning very red or someone who has stopped
sweating. Get them out of the heat and cool them off. Overheating
can be life-threatening; call for emergency help. ●
In warmer climates, work in attics should be performed,
whenever possible, in the early morning hours, before the
heat of the day creates unsafe working conditions.
When exposed to excessive heat, the body reacts by exhibiting some tell-tale signs that something is wrong. Under no circumstances should these signs be ignored. If ignored, severe
personal injury can result. Two common ailments related to
excessive heat exposure are heat exhaustion and heatstroke.
The symptoms for heat exhaustion and heat stroke are provided in Figure 4.28.
If it is suspected that an individual is suffering from
heat exhaustion, move the victim to a cooler place and
encourage the individual to drink cool water. Applying cool
Figure 4.28 Symptoms of heat exhaustion and heat stroke.
#### Heat Exhaustion

#### HEATSTROKE

Feeling faint or dizzy

Throbbing headache

Excessive sweating

No sweating

Skin is cool, pale and clammy

Skin is hot, red and dry

Nauseous feeling, vomiting
Rapid, weak pulse

Rapid, strong pulse

Muscle cramps and weakness
may occur

Confusion, slurred speech,
loss of consciousness

Core body temperature:
Normal to 1048F

Core body temperature:
Above 1048F


---

## PDF Page 90

90

Section 2 Safety, Tools and Equipment, and Shop Practices

compresses and taking a cold shower will help reduce the
symptoms. If left untreated, heat exhaustion can become
worse, possibly resulting in heatstroke, which can be
life-threatening.
If heat stroke is suspected, it is important to call 9-1-1
immediately. If possible, move the individual to a cool place
and, using a cool, damp rag, apply cool compresses to the
skin to help further cool the victim.
To avoid becoming a victim of heat-related injuries, technicians should:
●

●
●
●

●

Figure 4.29 Never wear a necktie or loose clothing when using or
working around rotating equipment.

Attempt to stay indoors as much as possible during the
hottest part of the day
Drink water throughout the day, even if they are not thirsty
Wear loose-fitting, light-colored clothing whenever possible
Avoid diuretics, or drinks that dehydrate, such as coffee
and other caffeinated products
Wear “breathable” fabrics, such as cotton

#### 4.7 Cold
Cold can be as harmful as heat. Liquid refrigerant can freeze
your skin or eyes instantaneously. But long exposure to cold
is also harmful. Working in cold weather can cause frostbite.
Wear proper clothing and waterproof boots, which also help
protect against electrical shock. When cold, wet, and uncomfortable, technicians do not always think clearly and might
make decisions that can put them in danger. Make it a point
to stay warm. SAFETY PRECAUTION: Be aware of the windchill when working outside. The wind can quickly take the heat out
of your body, and frostbite can occur. Waterproof boots not only
protect your feet from water and cold but help to protect you from
electrical shock when you are working in wet weather. However, do
not depend on these boots for protection against electrical hazards.
Low-temperature freezers are just as cold in the middle of the
summer as they are in the winter. Cold-weather gear must be used
when working inside these freezers. ● For example, an expansion valve may need changing, and you may be in the freezer
for more than an hour. It is a shock to your body when you
step out from a zero-degree freezer to the warm space outside, which may be as hot as 100°F. If you are servicing any
low-temperature applications, carry a coat and gloves with
you and be sure to wear them as needed.

SAFETY PRECAUTION: When starting an open motor, stand
well to the side of the motor drive mechanism. ● If the coupling
or belt were to fly off the drive, it would fly outward in
the!direction of rotation of the motor. All set screws or holding mechanisms must be tight before a motor is started, even
if the motor is not connected to a load. Keep all wrenches
away from a coupling or pulley. A wrench or nut thrown
from a coupling can be a lethal projectile.
SAFETY PRECAUTION: When a large motor, such as a fan motor, is coasting to a stop, do not try to stop it. If you try to stop the motor
and fan by gripping the belts, the momentum of the fan and motor
may pull your hand into the pulley and under the belt, Figure!4.30. ●
SAFETY PRECAUTION: Never wear jewelry while working on
a job that requires much movement. A ring may be caught on a
nail head, or a bracelet may be caught on the tailgate of a truck as
you jump down. ●

Figure 4.30 Never attempt to stop a motor or other mechanism by
gripping the belt.

#### 4.8 Mechanical Equipment
Rotating equipment can damage property and cause severe
personal injury. Motors that drive fans, compressors, and
pumps are among the most dangerous because they have
so much power.
SAFETY PRECAUTION: If a shirt sleeve or
coat were caught in a motor drive pulley or coupling, severe injury
could occur. Loose clothing should never be worn around rotating machinery, Figure!4.29. Even a small electric drill can wind a
necktie up before the drill can be shut off. ●


---

## PDF Page 91

91

### Unit 4 General Safety Practices
Figure 4.31 Use a face shield when grinding.!Photo by Eugene
Silberstein

Figure 4.33 (A) Use your legs, not your back, to lift objects. Keep your
back straight. (B) Use a back brace belt.!Courtesy Wagner Products Corp.

(A)

Figure 4.32 Keep the tool rest on a grinder adjusted properly.

10
(9 mm) SPACE
16

SAFETY PRECAUTION: When using a grinder to sharpen
tools, remove burrs, or for other reasons, always use a face
shield, Figure! 4.31.● Most grinding stones are made
for grinding ferrous metals, such as cast iron, steel, and
stainless steel. However, other stones are made for nonferrous metals, such as aluminum, copper, or brass. Use
the correct grinding stone for the metal you are grinding.
The tool rest should be adjusted to approximately 1/16!in.
from the grinding stone, Figure! 4.32. As the stone wears
down, keep the tool rest adjusted to this setting. A grinding stone must not be used on a grinder that turns faster
than the stone’s rated maximum revolutions per minute
(rpm), as it may explode.

(B)

SAFETY PRECAUTION: When you must lift, use your legs, not
your back, and wear an approved back brace belt, Figure!4.33. ●
Some available tools are a hand truck, a lift gate on a pickup
truck, and a portable dolly, Figure!4.34.
When moving large equipment across a carpeted or tiled
floor or across a gravel-coated roof, first lay down some plywood. Keep the plywood in front of the equipment as it is
moved along. When equipment has a flat bottom, such as a
package air conditioner, short lengths of pipe may be used to
move the equipment across a solid floor, Figure!4.35.

#### 4.10 Refrigerants In Your
#### Breathing Space
Refrigerant vapors and many other gases are heavier than
air and can displace the oxygen in a closed space. Because
of this, proper ventilation must be used at all times to avoid
being overcome by lack of oxygen. Should you be in a confined space and the concentration of refrigerant become too
great, you may not notice it until it is too late. Your symptoms would be a dizzy feeling, and your lips may become
numb. If you should feel this way, move quickly to a place
with fresh air.

#### 4.9 Moving Heavy Objects

SAFETY PRECAUTION: Proper ventilation should be set up in
advance of starting a job. Fans may be used to push or pull fresh
air into a confined space where work must be performed. Crossventilation can help prevent a buildup of fumes. ●

From time to time heavy objects must be moved. Think out
the best and safest method for moving these objects. Never
rely solely on muscle power. Special tools can help you move
large and heavy equipment safely. Do not try to lift heavy
equipment by yourself. Get help from another person and
use tools and equipment designed for that purpose.

SAFETY PRECAUTION Confined spaces can be dangerous and
the utmost care should be taken when working in them. A confined
space is an area that has limited access and is, by Occupational
Safety and Health Administration (OSHA) standards, not suitable
for human inhabitants. Confined spaces have the potential to pose
many hazards including injury due to the inhalation of refrigerants


---

## PDF Page 92

92

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 4.34 (A) A hand truck.!(B) The lift gate on a pickup truck.!(C) A dolly.!Photos by Bill Johnson

(B)

(A)

(C)
Figure 4.35 Moving equipment using short lengths of pipe as rollers.

or other substances. Other potential hazards include fires, falls,
entrapment, and flooding. Always be aware of your surroundings
and know how to react in the event an accident occurs. When working in tight spaces, make certain that you are not alone and that
others know you are there in the event something goes wrong. ●

Some installations require special leak detectors with
alarms. These detectors sound an alarm well in advance of
a harmful buildup. Figure!4.36 shows a refrigerant-specific
leak detector for HCFC-123 (R-123) that will sniff out certain parts per million (ppm) of refrigerant. If the programmed
ppm level is reached, the detector will sound an alarm and
color-coded lights will flash. When the leak-detector alarm
sounds, take proper precautions, which may require special
breathing gear. Turn on the ventilation system. Figure!4.37
shows an evacuation plan for the second floor of a building
in case of a refrigerant leak, fire, or any other emergency.
Refrigerant vapors that have been heated during soldering or because they have passed through an open flame
(e.g., when there is a leak in the presence of a fire) are
dangerous. They have a strong odor, are toxic, and may
cause harm.
SAFETY PRECAUTION: If you are soldering
in a confined place, keep your head below and to the side of the
rising fumes and make sure that you have plenty of ventilation,
Figure!4.38. This helps ensure that you do not inhale the fumes
and are also out of the way in case molten flux or solder drips
from the fitting. ●


---

## PDF Page 93

93

### Unit 4 General Safety Practices
Figure 4.36 Refrigerant-specific leak detector for R-123 with alarm
lights.!Courtesy of Ferris State University. Photo by John Tomczyk

Figure 4.38 Keep your face below the heated area and ensure that the
area is well ventilated.
#### Toxic Fumes

#### TORCH
#### Keep Face Below
#### Heated Area.

Figure 4.37 An evacuation plan on building’s interior wall for safety.!
Courtesy of Ferris State University. Photo by John Tomczyk

Figure 4.39 ASHRAE’s Standard 34-2010 for Designation and Safety
Classifications of Refrigerants.

#### INCREASING
#### FLAMMABILITY

#### Safety Group
#### HIGHER
#### FLAMMABILITY
#### LOWER
#### FLAMMABILITY
#### No Flame
#### PROPAGATION

The American National Standards Institute (ANSI) and
the American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE) has developed Standard 34-2010
for Designation and Safety Classifications of Refrigerants.
Figure! 4.39 is a matrix outlining Standard 34-2010, and the
following explains its letter and number classifications.
Class A—For refrigerants where toxicity levels have not
been identified at concentrations less than or equal to
400!ppm (parts per million).
Class B—For refrigerants where evidence of toxicity
exists at concentrations below 400!ppm.
Class 1—For refrigerants that do not show flame propagation when tested in 65°F air at 14.7!psia.
Class 2—For refrigerants with a lower flammability limit
of more than 0.00625!lb/ft3 when tested at 70°F and
14.7!psia. They also have a heat of combustion of less
than 8174!Btu/lb.

A3

B3

A2

B2

A2L*

B2L*

A1

B1

#### LOWER
#### TOXICITY

#### HIGHER
#### TOXICITY

#### Increasing Toxicity
* A2L and B2L are lower flammability refrigerants with a maximum
burning velocity of #10 cm/s (3.9 in./s).

Class 3—For refrigerants with high flammability. Their
lower flammability limit is less than or equal to
0.00625! lb/ft3 when tested at 70°F and 14.7! psia.
They have a heat of combustion greater than or equal
to 8174!Btu/lb.
The two subclasses (A2L and B2L) apply to lower flammability refrigerants. The capital letter “L” refers to
“Lower” flammability.


---

## PDF Page 94

94

Section 2 Safety, Tools and Equipment, and Shop Practices

#### 4.11 Using Chemicals

Figure 4.41 Body wash station.! Courtesy of Ferris State University.
Photo by John Tomczyk

HVACR service technicians come in contact with many different chemicals on a daily basis while performing their job.
Chemicals are used to help perform a number of different
tasks such as cleaning dirty condenser and evaporator coils.
The chemicals that are used are typically mild, except for
some harsher products that are used for water treatment.
SAFETY PRECAUTION: These chemicals should be handled
according to the manufacturer’s directions. Do not get careless. If
you spill chemicals on your skin or splash them in your eyes, follow the manufacturer’s first aid instructions and go to a doctor.
It is a good idea to read the entire label before starting a job. It is
hard to read the first aid treatment for eyes after your eyes have
been damaged. ●
Following a compressor burnout, the refrigerant and
oil in a compressor can be harmful, as acids can form when
the compressor fails. The contaminated refrigerant and oil
may be hazardous to your skin, eyes, and lungs.
#### SAFETY
PRECAUTION: Keep your distance if a refrigerant line is subject to
rupture or any amount of refrigerant is allowed to escape. ●
Emergency eye and body wash stations should be readily
available in order to deal with accidents involving any harmful chemicals or refrigerants, Figures 4.40 and 4.41. Emergency call boxes can also be located throughout the building
for added safety, Figure 4.42.

Figure 4.40 Eye wash station.!Courtesy of Ferris State University. Photo
by John Tomczyk

Figure 4.42 Emergency call station.!Courtesy of Ferris State University.
Photo by John Tomczyk


---

## PDF Page 95

### Unit 4 General Safety Practices

95

#### Re V Ie W Q Ues Ti Ons
1. To help remain safe on the job, it is always recommended
that field personnel
A. test fire extinguisher operation regularly.
B. test fire alarm operation before starting work.
C. be aware of all potential hazards around them.
D. work alone to help prevent careless accidents.
2. Which of the following represents three pieces of personal protection equipment (PPE)?
A. Ear plugs, ladders, safety gloves
B. Hard hats, ear plugs, work boots
C. Back brace, safety glasses, plastic-banded watches
D. Short-sleeved shirts, hard hats, work boots
3. Which of the following can happen to a full nitrogen cylinder if the top is broken off?
A. Nitrogen will slowly leak out
B. There will be a loud bang
C. The tank can become airborne
D. The nitrogen vapor will freeze
4. Which of the following tasks could potentially subject a
service technician to frostbite?
A. Connecting or removing a service hose from a suction-line service port
B. Connecting or removing a service hose from a liquidline service port
C. Connecting or removing a service hose from a discharge line service port
D. Connecting or removing a service hose from the inlet
port on a vacuum pump
5. Which of the following statements is true regarding the
use of nitrogen?
A. The nitrogen tank must be outfitted with a pressure
regulator.
B. Nitrogen must only be added to systems that are in a
deep vacuum.
C. Nitrogen must only be added to fully charged HVACR
systems.
D. Dry nitrogen is a volatile gas that follows a pressure/
temperature relationship.
6. What can happen when oil is mixed with oxygen under
pressure?
A. An explosion can occur
B. The ability of the oil to lubricate will increase
C. The mixture will solidify
D. Methane gas will form
7. Which organ is most likely to be affected by electric
shock?
A. Liver
B. Kidney
C. Lungs
D. Heart

8. When electric current flows through the body, which of
the following injuries will commonly result?
A. Hearing loss and burns
B. Shocks and burns
C. Death and hearing loss
D. Burns and death
9. Which of the following factors will most directly determine the severity of an electric shock?
A. Current flow through the victim
B. The height of the victim
C. The weight of the victim
D. Voltage that the victim is subjected to
10. Which of the following statements is true regarding
working on electrical circuits?
A. Ensure that the circuit power is on whenever working
on electric circuits.
B. Metallic jewelry reduces the possibility of receiving an
electric shock.
C. Be sure to use proper lock-out and tag-out procedures
on all equipment.
D. Using aluminum ladders will protect individuals from
electricity-related injuries.
11. What can be done to prevent damaging the surroundings
while soldering or brazing?
A. Use a lower-temperature torch
B. Use a heat shield
C. Apply extra flux to the joints
D. Properly clean all fittings
12. The ground wire on most systems is commonly colorcoded
A. white.
B. red.
C. black.
D. green.
13. A Class A fire extinguisher is to be used on which type
of fire?
A. Electrical
B. Grease
C. Paper
D. Chemical
14. Which of the following refrigerant safety groups has the
highest flammability and the highest toxicity?
A. A1
C. A3
B. B1
D. B3
15. When lifting a heavy object by yourself, make certain
that you
A. lift with your back.
B. avoid wearing a back brace.
C. lift with your legs.
D. avoid wearing gloves.


---

## PDF Page 96

96

Section 2 Safety, Tools and Equipment, and Shop Practices

16. Which of the following is the safest acceptable method
for moving a piece of heavy equipment across a smooth,
flat roof?
A. Dragging it
B. Using pipe rollers
C. Pulling it
D. Carrying it by hand
17. What should be done before using chemicals to clean a
dirty evaporator coil?
A. Read the label on the chemical container
B. Spray a small amount of the chemical on your skin
C. Turn off all exhaust and ventilation fans
D. Smell the chemical to see if it burns
18. If a compressor motor experiences a burnout, which of
the following can be produced?
A. Oil
B. Water
C. Grease
D. Acid
19. How far above the landing surface should an extension
ladder extend?
A. 3 feet
B. 6 feet
C. 1/4 of the ladder’s working length
D. 1/2 of the ladder’s working length
20. If an extension ladder is used to access the roof of a
10-foot high building, the base of the ladder should be
approximately how many feet from the building?
A. 2.5 feet
B. 5 feet
C. 7.5 feet
D. 10 feet

21. With respect to fire extinguishers, the acronym PASS
stands for
A. Push, Aim, Squeeze, Sweep
B. Push, Adjust, Sweep, Squeeze
C. Pull, Aim, Squeeze, Sweep
D. Pull, Aim, Sweep, Squeeze
22. When working around rotating machinery, which of the
following is true?
A. Be sure to remove all protective shields while the
equipment is operating.
B. Allow all rotating equipment to come to a complete
stop before servicing.
C. It is safe to stop rotating equipment with your hand if
the power is off.
D. Avoid wearing tight-fitting clothing when working on
rotating equipment.
23. All of the following are true regarding first aid except
A. first aid is intended to help relieve pain.
B. first aid is intended to help prevent injuries from getting worse.
C. first aid is intended to help promote recovery.
D. first aid is intended to be administered only by trained
professionals.
24. A confined space can be defined as an area or place that
A. is not intended for human occupancy.
B. has an interior volume that is less than 1000 cubic feet.
C. is intended to accommodate no more than three people.
D. is enclosed on all sides with no access openings.
25. To prevent injury from leaking refrigerants, chemical vapors, or torch fumes, it is good field practice to
A. only work outdoors.
B. ensure adequate ventilation.
C. only use chemicals with low toxicities.
D. wear a dust mask whenever possible.


---

## PDF Page 97

### UNIT 5
#### Tools, Instrumentation,
#### AND!EQUIPMENT
#### O B J E C T I V E S
After studying this unit, you should be able to
list three benefits of using the correct tool for the job.
explain how to determine if a screwdriver is properly sized for
the screw to be turned.
- explain how nut drivers differ from traditional straight slot and
Phillips head screwdrivers.
- explain the function of a refrigeration service wrench.
- explain the differences between an open-end wrench and a
box-end wrench.
- explain the purpose of the universal joint in a socket wrench set.
- explain the benefit of using a ball-tipped Allen wrench.
- list four types of hammers commonly used in the HVACR industry.
- list three types of general purpose pliers.
- list four hand tools commonly used in conjunction with
electrical wiring.
- list three common types of hand saws used by HVACR field
personnel.
- explain the purpose of the pilot bit on a hole saw.
- explain the purpose and uses of a chalk line.
- explain the purpose of a fish tape.
- explain the benefits of battery-powered tools.
- explain the differences between a reciprocating saw and a jigsaw.
- describe the function of a digital multimeter (DMM).
- describe the function of a clamp-on ammeter.
- list four types of refrigerant leak detectors.
- explain the basic operation of an electronic leak detector.
- list eight tools that are commonly used when working with
soft-drawn tubing.
- explain the differences between flaring and swaging.
- explain why bending refrigerant tubing is preferred over
using fittings.
- explain how the length of a pipe wrench handle affects its
ability to tighten and loosen piping connections.
- describe the three common types of tin snips.
- explain the purpose of crimpers and notchers as they apply to
sheet metal work.
- describe air-acetylene and oxyacetylene torch kits.
- compare the function of a two-valve gauge manifold with that
of a four-valve gauge manifold.
- describe the function of a micron gauge.
- describe the function of a refrigerant charging scale.
- explain the purpose of a vacuum pump.
- explain the purpose of a refrigerant recovery unit.
-
-

describe the instrument used to measure the speed of an air
stream in a duct system.
- describe the units that are used to measure the pressures in a
duct system.
- describe the function of a psychrometer.
- describe the purpose of a “wet” kit as it applies to combustion.
- explain the importance of performing a smoke test on an oilfired heating appliance.
- describe three popular pieces of test instrumentation that are
used by an energy auditor to evaluate duct systems and the
integrity of a structure’s envelope.
-

- Keep tools free from grease and oil to prevent slipping, which can
cause severe personal injury.
- Use sharp blades, bits, saws, and other cutting instruments. Sharp
blades require less force to use and, as a result, are much safer. Dull
blades, bits, and saws should not be used.
- Many tool-related accidents and injuries result from distractions. Concentrate on the task at hand to help reduce the chance of becoming
injured.
- Tools are designed to perform specific tasks. Do not use tools for tasks
or jobs that they were not intended to perform. Improper tool use
can result in personal injury.
- Inspect the cords on all power tools before using them. Do not use
corded power tools if the cord is damaged.
- Be sure to fully understand the operation of a tool before using it.
Always read all literature provided with the tool prior to use.

#### 5.1 Introduction To Tools,
#### Instrumentation, And
#### EQUIPMENT
Air-conditioning, heating, and refrigeration technicians must
know how to properly use hand tools and specialized equipment relating to this field. Technicians must be completely
aware of how a particular tool operates as well as its limitations. Technicians should read all tool-use instructions prior to
using a tool and must not operate or use the tool if its intended
use does not align with the task to be performed. Using the
97


---

## PDF Page 98

98

Section 2 Safety, Tools and Equipment, and Shop Practices

correct tool is more efficient, saves time, and is safer. Accidents
often can be prevented by using the correct tool. This unit contains a brief description of some of the general and specialized
tools and equipment that HVACR technicians use in the field.
Some of the tools and pieces of equipment introduced here are
described in more detail throughout the book, primarily in the
units where the tools are used.
Generally speaking, when purchasing tools, it is a good
idea to buy the best tools that you can afford. Good hand
tools are usually more expensive, but they typically perform
better and will usually last longer. For example, an inexpensive
screwdriver will often have an undersized handle and will be
hard to grip. Also, the bit on the end will not be made of hard,
tempered steel and will deform easily. The better choice would
be a screwdriver with a comfortable handle and a very hard
tip, which is under great stress when the technician is working
with a very tight screw. Good hand tools are usually guaranteed for replacement if they are broken during regular use.

The tip on the end of the screwdriver is inserted into the slot or
groove in the screw that needs to be turned. The most common
types of screwdriver in the United States are the Phillips head,
Figure 5.1(A) and the straight-slot, Figure!5.1(B). To gain access
to tight-fitting spaces, offset screwdrivers are readily available,
Figure 5.1(C). Other screwdriver tip configurations are shown
in Figure 5.1(D). To reduce the number of tools that must be
carried by a technician, multitip screwdriver tools, such as the
6-in-1 tool shown in Figure!5.1(E) are very popular. Some multitip tools have as many as twelve different interchangeable
tips. When selecting a screwdriver, make certain that the screwdriver tip fits snugly into the screw slot, Figure 5.2.
Figure 5.2 The screwdriver tip must fit snugly into the slot. (A) This tip
is far too small. (B) This tip is too thick to fit into the slot. (C) This tip is too
wide. (D) This tip fits perfectly into the slot.

#### 5.2 Hand Tools
#### Screwdrivers And Nut Drivers
By far, the most common of all hand tools is the screwdriver,
Figure 5.1. Screwdrivers are manufactured as a shaft with a
handle grip on one end and a uniquely shaped tip on the other.

A

B

C

D

Figure 5.1 Screwdrivers. (A) Phillips tip. Photo by Bill Johnson (B) Straight or slot blade. Photo by Bill Johnson (C) Offset. Photo by Bill Johnson (D) Standard screwdriver bit types. Courtesy of Klein Tools. (E) 9-in-1 Multi Tool. Courtesy of Hilmor.

#### KEYSTONE

#### Clutch Head

(A)

(B)

(C)

(D)

#### CABINET

#### PHILLIPS

#### TORX

#### Hex Head Reed & Prince Square
#### (Frearson) Recess

(E)


---

## PDF Page 99

99

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.3 Thermostat screwdriver. Photo by Eugene Silberstein

Figure 5.5 Nut drivers are designed to turn hex-headed screws and
bolts.

Figure 5.6 Nut drivers with hollow shafts are used when the screw or
bolt extends past the nut.

In the HVACR industry, control wires must be connected
to control devices such as thermostats, so very small thermostats, referred to as thermostat screwdrivers, Figure 5.3,
should be a part of every service technician’s tool box. These
small screwdrivers often have a special tool called a Schrader
tool incorporated into the grip. The Schrader tool is used to
loosen and tighten Schrader pins, which are part of self-sealing
valves that are similar to those found in car and bicycle tires.
SAFETY PRECAUTION: Screwdrivers are intended to
tighten and loosen screws. They are not to be used as substitutes
for chisels, pry bars, or any other tool. Personal injury can result if
tools are improperly used. ●
Nut drivers, Figure 5.4, have socket heads and are used
primarily to turn hex-head screws on the cabinets of HVACR
equipment, Figure 5.5. They are available in a number of
configurations including solid shaft, hollow shaft, extra-long
and stubby shafts. The hollow-shaft variety allows the screw
to extend into the shaft when it extends past the nut, Figure!5.6. Stubby shafts are used to get into tight spaces. The
most commonly used nut driver sizes are 1/4 in. and 5/16 in.
Figure 5.4 Nut drivers. Photo by Eugene Silberstein

#### Hollow Shaft
#### Nut Driver

#### SCREW

#### Hex Nut

#### Wrenches And Sockets
#### Adjustable Wrench And Refrigeration Service
WRENCH. Two very common wrenches that can be found

in the HVACR service technician’s toolbox are the adjustable
wrench and the refrigeration service wrench, Figure 5.7. The
adjustable wrench is a desirable tool because it is a single tool
that can be used to turn many different size hex-head bolts.
When using the adjustable wrench, it is important that the
tool is positioned so the user pulls on the wrench while exerting force on the stationary portion of the tool’s jaw, Figure
5.8. The refrigeration service wrench is a ratcheting tool that
is used to turn square stems on valves and other system components, Figure!5.9. The ratchet feature on this wrench allows
the turning direction to be changed by pushing the lever-like
button near the end of the wrench. Two openings on each end
of the wrench allow it to be used on four sizes of valve stems or
fittings. Another tool that is similar to the refrigeration service
wrench is the ratcheting hex wrench, Figure 5.10. This wrench
works in exactly the same manner as the refrigeration service
wrench, but is used on hex-head bolts.


---

## PDF Page 100

100

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.7 An adjustable wrench (left) and a refrigeration service
wrench (right). Photo by Eugene Silberstein

Figure 5.10 The ratcheting hex wrench is used to turn bolts with hexheads. Source: Ritchie Engineering Company, Inc. Yellow Jacket Products
Division.

Figure 5.8 Proper use of an adjustable wrench. Photo by Eugene
Silberstein

#### Open-End, Box-End, And Combination Wrenches.

Other common wrenches are the open-end, box-end, and combination wrench, Figure 5.11. The open-end wrench is desirable because it can be slipped onto a nut from the side but,
because it has an open end, can slip. The open-end wrench is
not intended to loosen extremely tight nuts or bolts or to provide the final tightening of a fastener. The box-end wrench is a
general-duty wrench but provides more torque than the openend wrench and is less likely to slip. The combination wrench
has an open-end wrench on one end and a box-end wrench on
the other.
FLARE NUT WRENCHES. The flare nut wrench, Figure 5.12,
is used like a box-end wrench. The opening at the end of the
Figure 5.9 The refrigeration service wrench is used to turn square
stems. Source: Ritchie Engineering Company, Inc. Yellow Jacket Products
Division.

Figure 5.11 Open-end wrench (left), box wrench (center), combination
wrench (right). Photo by Eugene Silberstein


---

## PDF Page 101

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.12 Flare nut wrenches. Photo by Bill Johnson

101

Figure 5.14 Multikey, fold-out Allen key set (left). Ball-tipped Allen keys
(right) . Photo by Eugene Silberstein

Figure 5.13 Socket set.
Figure 5.15 T-handle Allen wrenches. Photo by Eugene Silberstein

wrench allows it to be slipped over the tubing. The wrench
can then be placed over the flare nut to tighten or loosen it.
Adjustable wrenches should not be used on flare nuts because
they may round off the corners of fittings made of soft brass.
SOCKET WRENCHES. Socket wrenches are used to turn hex-

head bolts and are used in conjunction with a ratcheting handle. A socket wrench set, such as the one shown in Figure!5.13,
is comprised of a set of socket wrenches, a reversible, ratcheting
handle, at least one extension, and a universal joint socket. The
universal joint socket allows the tool to be used at an angle,
which is beneficial when access is limited or difficult.
Allen wrenches, also referred to as Allen
keys, Figure 5.14, are hex-shaped tools that are used to turn
screws and bolts that have heads fashioned with hex-shaped
sockets. To use the Allen key, the tool is inserted into the head
of the screw or bolt and then rotated to either tighten or
loosen it. Allen wrenches are commonly sold as a multikey
fold-out set, Figure 5.14(left), but can be purchased as a set of
separate keys. Traditional Allen keys must be inserted straight
into the screw, but ball-tipped Allen keys, Figure 5.14(right),
can be used at an angle. This is especially helpful when the
screw to be turned is not readily accessible. Allen wrenches
are also available as individual T-handled tools, Figure 5.15.

#### Allen Wrenches.

#### HAMMERS
There are many different types of hammers. Some of the most
commonly used types are the claw hammer, the sheet metal
hammer, the ball peen hammer, and the soft-faced hammer,
Figure 5.16. Each type is intended to perform specific tasks.
The claw hammer is the most common type of hammer. The
head of the hammer is used to drive nails and the claw portion of the tool is used to pry and remove nails from wood.
The sheet metal, or tin-knockers hammer, is typically used
by individuals who fabricate and/or install ductwork. This
hammer, often called a setting hammer, has a square, flat
face that is used for flattening seams without causing damage to the metal. The sheet metal hammer also has a beveled,
tapered peen that is used to assemble duct sections. The ball
peen hammer, often referred to as a mechanic’s hammer, has
a head that resembles the head of a traditional claw hammer


---

## PDF Page 102

102

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.16 Hammers. From left to right: Claw-hammer, sheet metal
hammer, ball peen hammer, soft-faced hammer. Photo by Eugene
Silberstein

Slip-joint and pump pliers have a tongue-and-groove mechanism that, as with the general purpose pliers, allows the user
to adjust the jaws based on the job being performed. The
longer handle provides more torque than general slip-joint
pliers. These pliers are popular with plumbers and other
tradespeople who work with larger diameter pipes. Locking
pliers are the most versatile of the three types of pliers just
discussed. Locking pliers can function as a pair of pliers, a
wrench, or even a vise.

#### Electrical Pliers

and a rounded peen that resembles a ball. This rounded peen
is typically used to shape metal. Soft-faced hammers or mallets are used when the surface being hammered must not be
damaged. These hammers are often used when working with
wood or other softer materials.

#### General Purpose Pliers

Pliers and wiring tools commonly used by electricians are
available in many designs. The most common pliers used in
conjunction with electrical wiring are the side-cutting pliers,
the needle-nose pliers, and the linesman pliers, Figure 5.18.
Side-cutting pliers are typically used to cut wire or other thin
metal object close to a surface. Needle-nose pliers are used
to gain access to tight spaces. Needle-nose pliers are popular
for HVACR control wiring. Linesman pliers are heavier than
needle-nose pliers and can be used to perform a number of
functions. They can cut and strip wire as well as perform
bending and twisting operations.

#### Wiring Tools

As with other tools, there are many different types of pliers. Each type is intended to perform specific tasks, so it is
best field practice to use the appropriate pair of pliers for
the job. Three of the most common types of pliers used by
the HVACR service technician are slip-joint pliers, pump
pliers, and locking pliers, Figure 5.17. General purpose slipjoint pliers are used for a number of tasks including holding,
turning, and bending. They have a slip joint, allowing the
user to adjust the opening dimension of the jaws. These pliers
are not intended to perform the final tightening of fasteners.

The HVACR service technician needs to work with electrical
circuits and perform a number of tasks with wire. Common
wiring tools include manual wire strippers, automatic wire
strippers, and crimping tools, Figure 5.19. To use the manual
wire stripper, the wire to be stripped is inserted into the proper
slot based on the gauge of the wire. The tool is closed onto the
wire and then pulled off to remove the insulation from the wire.
Manual stripping tools can also cut wire. Automatic wire strippers are also popular. To use this tool, simply insert the wire
into the tool while the tool’s handle is not squeezed. The length
of the strip is determined by the amount of wire extending

Figure 5.17 Slip-joint pliers (left), pump pliers (center), locking pliers
(right). Photo by Eugene Silberstein

Figure 5.18 Side-cutting pliers (left), needle-nose pliers (center), linesman pliers (right). Photo by Eugene Silberstein


---

## PDF Page 103

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.19 Manual wire strippers (left), automatic wire stripper (center),
crimping tool (right). Photo by Eugene Silberstein

beyond the cutters. Hold the wire in one hand and squeeze
the handles with the other. When the handles are released, the
stripped wire can be removed. The crimping tool is a combination tool that can be used for crimping solderless connectors,
stripping wire, cutting wire, and cutting small bolts.

#### SAWS
Saws, Figure 5.20, are selected based on a number of factors
including the material being cut and the accessibility of the
item being cut. Materials that are typically cut by HVACR
field personnel are wood, drywall, and metal. Common saw
types are wood saws, keyhole saws, and hacksaws. The keyhole saw, shown second from the left in Figure 5.20, is typically used to cut sheetrock. The pointed tip on the saw allows
the user to simply push the saw into the sheetrock, preventing
any additional damage from occurring. There are also variations on saws that make it easier to get into tighter spaces.
For example, the saw in the center of Figure 5.20 is a folding

103

Figure 5.21 Hole saws. Photo by Eugene Silberstein

jab saw that accommodates the blade from a reciprocating
saw. This allows the user to cut through material by hand
with a heavy duty blade otherwise intended for use on power
tools. The rightmost saw provides the user with the ability to
use a hacksaw blade in spaces where a traditional hacksaw
might not fit.
Although not a handsaw, hole saws, Figure 5.21, are
included in this section. Hole saws are available in a wide
range of sizes and are used in conjunction with power drills.
The hole saw is mounted on an arbor, which is secured to the
drill. A pilot drill bit is mounted in the arbor. This pilot bit
allows the user to ensure hole location, while preventing the
hole saw from drifting during use.

#### Utility Hand Tools
FLASHLIGHTS AND DROPLIGHTS. HVACR field personnel
often work in dark locations, so providing light is extremely
important to ensure that a safe environment is maintained.
Battery-powered lights, Figure 5.22, or corded droplights,
Figure 5.22 Battery-powered light. Photo by Eugene Silberstein

Figure 5.20 Saws. From left to right: Wood saw, keyhole saw, folding jab
saw, hacksaw, compact hacksaw. Photo by Eugene Silberstein


---

## PDF Page 104

104

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.23 Droplights. Courtesy of Klein Tools.

Figure 5.25 Digital distance laser meter. Courtesy of Fluke Corporation

Figure 5.23, can be used. Always make certain that, if the
work location is wet, only use corded droplights when they
are plugged into outlets that are protected with ground fault
circuit interrupters (GFCIs). To ensure continuous operation,
make certain that the batteries on battery-powered lights are
fully charged.
TAPE MEASURES. Typical tape measures, Figure 5.24(left),

range from 15 feet to 25 feet in length. In the event larger
distances need to be measured, longer, fabric, or plastic tapes
can be used, such as the 150-foot tape measure shown in
Figure 5.24(right). Digital laser distance meters can also be
used, Figure 5.25.
UTILITY KNIVES. HVACR technicians should always have

level, and the chalk line, Figure 5.27 and Figure 5.28. The
chalk line is comprised of a container that is filled with colored chalk dust. In the container is a roll of string that is
covered with the chalk dust. In use, the string is pulled from
the container and held taut up against the surface to which

When installing
HVACR systems, it is important that pipes and other equipment be either level or pitched as required by the manufacturer’s literature. Tools that help ensure that cuts are made
square and that pipes are level or plumb are the square, the

Figure 5.26 Utility knife. Photo by Eugene Silberstein

a utility knife, Figure 5.26, on hand. Be sure to replace the
blade frequently to make certain that the knife is sharp, and
be sure to retract the blade inside the handle whenever the
knife is not in use.
#### Squares, Levels, And Chalk Lines.

Figure 5.24 25-foot metal tape measure (left) 150-foot plastic tape
measure (right). Photo by Eugene Silberstein


---

## PDF Page 105

105

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.27 Square (left), level (right). Photo by Eugene Silberstein

Figure 5.29 C-clamps. Photo by Eugene Silberstein

Figure 5.28 Chalk line. Photo by Eugene Silberstein

Figure 5.30 Files.
#### Flat File (Double Cut)
#### Half-Round File
#### Round File
#### Flat File (Curved Tooth)
#### Wood Rasp (Flat)

the straight line is to be drawn. While held taut, the string is
“snapped” against the surface and a chalk line is left behind.
This line is then used as a guide. The chalk dust container on
many chalk line kits can be used as a plumb bob, which is
used to help create a vertical reference line.

#### Wood Rasp (Half Round)
#### Wood Rasp (Round)

CLAMPS. Clamps, Figure 5.29, are tools used to temporarily
hold objects together for a variety of purposes. The clamps
shown in Figure 5.29 are referred to as C-clamps due to their
shape, but other clamp types include trigger clamps, parallel
clamps, spring clamps, and corner/angle clamps. Clamps are
available in a number of different sizes and should be selected
based on the job being performed.

FISH TAPE. A fish tape, Figure 5.31, is typically used to
snake electrical wires through passages such as walls and
electrical piping or conduit. The fish tape is passed through
the wall first and, once it has reached the end, one end of the
wire is connected to the end of the fish tape. The fish tape is
then carefully pulled out, pulling the wire behind it.

FILES. Files, Figure 5.30, are used to remove small amounts

extract sealants or adhesives from tubes that are inserted into
the gun. By squeezing the handle on the caulking gun, the bottom of the sealant or adhesive cartridge is pushed up, causing
the material to be pushed from the tube. A wide variety of
sealants and adhesives are available in tube or cartridge form
that fit into the caulking gun.

of material, usually from wood or metal. There are a number of different configurations of files including flat, round,
and half-round. When a larger amount of material is to be
removed, a rasp is used. A rasp closely resembles a file, but
they have teeth that are coarser than those on files.

CAULKING GUN. The caulking gun, Figure 5.32, is used to


---

## PDF Page 106

106

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.31 Electrical snake. Courtesy of Ideal Industries, Inc.

Figure 5.34 Stapler. Photo by Eugene Silberstein

Figure 5.32 Caulking gun. Photo by Eugene Silberstein

SOLDERING IRONS. A soldering iron, Figure 5.35, is used
for a number of jobs including joining wires together, connecting wires to circuit boards or other components, and
“tinning” the end of a stranded conductor so that it can be
connected under a screw terminal, Figure 5.36.
Figure 5.35 Soldering iron. Photo by Eugene Silberstein.
COLD CHISELS. Cold chisels, Figure 5.33, are used to cut
through cold metals, such as screws, bolts, and nails. Cold
chisels are struck with a ball peen hammer to cut away the
desired metal. Carpenter’s claw hammers should not be used
in conjunction with cold chisels as their faces are not tempered for striking hard metals and can chip. Always use a
chisel that is slightly wider than the metal being cut.
STAPLERS. Staplers, Figure 5.34, and stapling tackers are
used to fasten insulation and other soft materials to wood;
some types may be used to secure low-voltage wiring.

Figure 5.36 A tinned wire being secured under a screw terminal. Photo
by Eugene Silberstein

Figure 5.33 Cold chisels. Photo by Eugene Silberstein


---

## PDF Page 107

### Unit 5 Tools, Instrumentation, and!Equipment

#### 5.3 Power Tools

107

Figure 5.39 Drill bits. Photo by Eugene Silberstein

#### Electric Drills
Portable electric drills are used extensively by HVACR technicians. They are available as power-corded (115 V) tools, Figure 5.37, or as cordless, battery-powered, tools, Figure 5.38.
If the drill has a cord and is not double-insulated, it must
have a three-prong plug and be used only with a grounded
receptacle. Drills that have variable speed and reversing
options are recommended.
Many technicians prefer the battery-operated type for its
convenience and safety. Line voltage power supplies are not
required to operate battery-powered tools provided that the
batteries are kept charged. Electric drills are used for a number of purposes including the creation of holes. It is a good
idea to have a complete set of drills bits, Figure 5.39, on hand
to ensure that the proper size hole is drilled.

#### Reciprocating Saws
Reciprocating saws create a back-and-forth action to cut
through a variety of materials and are available as corded,
Figure 5.40, or battery-powered, Figure 5.41, tools. There are

Figure 5.40 Corded reciprocating saw. Photo by Eugene Silberstein

Figure 5.37 Corded drill. Courtesy of Milwaukee Electric Tool Corporation

Figure 5.38 Battery-powered drills. Photo by Eugene Silberstein

Figure 5.41 Cordless, battery-powered reciprocating saw. Photo by
Eugene Silberstein


---

## PDF Page 108

108

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.42 Battery-powered circular saw. Photo by Eugene Silberstein

many different types of blades available for use on these saws
and are typically classified as metal, wood, and general purpose. The number of teeth on the blade determines how fine
or rough the cut will be. The more teeth per inch, the finer the
finished cut will be. Reciprocating saws are commonly used
for demolition work.

Figure 5.44 Battery-powered jigsaw. Photo by Eugene Silberstein

Figure 5.45 Pilot hole for jigsaw blade.

#### Circular Saws
Circular saws, Figure 5.42, are typically used to make straight
cuts in wood sheets, such as plywood. This type of saw uses a
round blade. As with other blades, the number of teeth on the
blade determines how fine or rough the cut will be. The more
teeth per inch, the finer the finished cut will be. As opposed
to the reciprocating saw, that uses a back-and-forth motion,
the circular saw uses a rotational motion.

#### JIGSAWS
Jigsaws are available as both corded, Figure 5.43, and battery-powered, Figure 5.44, tools.
Figure 5.43 Corded jigsaw. Photo by Bill Johnson

Like the reciprocating saw, the jigsaw relies on a backand-forth action to perform the cutting. Unlike the reciprocating saw, the blades on a jigsaw are much thinner, making
the tool extremely useful when making rounded cuts. When
an internal cut needs to be made, a hole can first be drilled
in the material to be cut, and the jigsaw blade can then be
inserted into the hole, Figure 5.45.

#### 5.4 Electrical Test
#### INSTRUMENTS
DIGITAL MULTIMETERS (DMMs)
The digital multimeter (DMM), Figure 5.46, often referred
to as a volt-ohm-milliammeter (VOM), is a piece of electrical instrumentation that measures voltage (volts), resistance
(ohms), and current (milliamperes). There are many types
of DMMs available and many have the ability to measure


---

## PDF Page 109

### Unit 5 Tools, Instrumentation, and!Equipment

109

Figure 5.46 Digital multimeter. Courtesy of Fieldpiece Instruments.

Figure 5.48 Voltage tester. Courtesy of Fluke Corporation.

Figure 5.47 Meter test leads. Courtesy of Fieldpiece Instruments.

Sometimes, a field technician only needs to know whether
or not a particular circuit is energized. When such is the case, a
voltage tester, such as the one shown in Figure 5.48, can be used.

#### Clamp-On Ammeter
The clamp-on ammeter, Figure 5.49, is a versatile instrument
that has operable jaws that are clamped around a single conductor in an electric circuit to measure the current flow through
the conductor. The reason that this particular instrument is so
versatile is that it can also measure voltage and resistance. A
Figure 5.49 Clamp-on ammeter. Courtesy of Fieldpiece Instruments.

capacitance, continuity, and temperature, in addition to
measuring voltage, resistance, and current. Some meters
are equipped with a feature referred to as an NCV tester,
which stands for non-contact voltage. This feature allows the
instrument user to detect voltage without actually having the
instrument come in physical contact with the circuit being
tested. To measure voltage and resistance, meters rely on test
leads, Figure 5.47. These test leads can be configured with
handheld probes or with alligator clips for ease of use.


---

## PDF Page 110

110

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.50 Meter being used to measure amperage. Courtesy of Fluke
Corporation.

sensed in the vapor sample. Always make certain that the leak
detector being used is intended to be used with the refrigerant
that is to be detected. Varieties of electronic leak detectors
include the heated diode refrigerant leak detector, Figure!5.52,
the infrared refrigerant leak detector, Figure!5.53, and the carbon dioxide leak detector, Figure 5.54.
Figure 5.52 Heated diode refrigerant leak detector. Courtesy of Fieldpiece Instruments.

variation on the clamp-on ammeter is an instrument that can
measure circuit current by simply positioning the meters nonoperational jaws around the conductor, Figure 5.50.

#### 5.5 Refrigerant Leak
#### DETECTORS
#### Electronic Leak Detectors
Electronic leak detectors, Figure 5.51, contain an element sensitive to a particular refrigerant class. The instrument typically
has an internal pump that pulls vapor into the leak detector
and through a sensor. The leak detector evaluates the vapor
being pulled in to determine if refrigerant is present. An audio
beeping signal that increases in frequency when refrigerant is

Figure 5.53 Infrared refrigerant leak detector. Courtesy of Fieldpiece
Instruments.

Figure 5.51 Electronic leak detector. Source: Ritchie Engineering Company, Inc. Yellow Jacket Products Division.


---

## PDF Page 111

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.54 Carbon dioxide leak detector. Courtesy of Fieldpiece
Instruments.

111

#### Ultrasonic Leak Detector
Ultrasonic refrigerant leak detectors use the sound from the
escaping refrigerant to detect a leak, Figure 5.56. Ultrasonic
leak detectors can be used on systems that are pressurized with
dry nitrogen, as the detector is not detecting the presence of particular chemicals, just the sound of moving gases within a pipe.

#### Halide Leak Detectors
A halide leak detector, Figure 5.57, uses an acetylene- or propane-fueled flame to heat a copper disk, which is then used to
Figure 5.56 (A) Ultrasonic leak detector. Courtesy of Robinair Division, SPX Corporation. (B) Ultrasonic leak detector. Courtesy of Amprobe
Instruments.

#### Ultraviolet Leak Detectors
The ultraviolet leak detection system, Figure 5.55, introduces
an additive into the refrigerant system. The additive shows
up as a bright yellow-green glow on the refrigerant piping at
the leak site when viewed under ultraviolet light. The additive
can remain in the system to test for a new suspected leak at
a later date. The ultraviolet lights that are used to inspect the
refrigerant piping are compact, handheld lights that resemble
small flashlights.
(A)
Figure 5.55 Ultraviolet leak detecting system. Courtesy of Spectronics.

(B)


---

## PDF Page 112

112

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.57 Halide leak detector. Courtesy of Uniweld Products.

Figure 5.59 Plastic tubing shear. Photo by Bill Johnson

detect chlorinated refrigerant gas leaks. When the detector is
ignited, the flame heats a copper disk and a green flame is produced. Air for combustion is drawn through the attached hose,
the end of which is passed over or near fittings or other areas
where a leak may be suspected. If there is a leak, the refrigerant
will be drawn into the hose and contact the copper disk. This
breaks down the halogen refrigerants into other compounds
and changes the color of the flame from green to blue.

cutter that allows the user to effectively cut tubing in tight
spaces. Tubing cutters are commonly used to cut copper and
aluminum tubing but can be used to cut rigid copper pipe as
well. Some models have a flare cut-off groove that reduces
tube loss when removing a cracked or damaged flare. Many
models also include a retractable reamer to remove inside
burrs, and a filing surface to remove outside burrs.
Another cutter that is used to cut plastic tubing and nonwire reinforced plastic or synthetic hose is the plastic tubing shear, Figure 5.59. This cutter has a ratcheting handle to
make the cutting process easier.

#### 5.6 Tubing Tools
#### Tubing Cutters

#### REAMERS

Tube cutters, Figure 5.58, are available in different sizes and
styles. The tubing cutter at the left of Figure 5.58 is a compact

Reamers, Figure 5.60, are used to remove burrs from sections of cut copper tubing. The inner-outer reamer shown in
Figure 5.60, with its three cutters, has the ability to ream
both the inside and outside of a tubing section. Other reamers, Figure!5.61, are compact, handy tools. Figure 5.62 shows
a technician using a reamer. Some tubing cutters are equipped
with reamers.

Figure 5.58 Tubing cutters. Compact cutter (left), larger cutters (center
and right). Photo by Eugene Silberstein

Figure 5.60 Inner-outer reamers. Photo by Bill Johnson


---

## PDF Page 113

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.61 Reamers. Source: Ritchie Engineering Company, Inc. Yellow
Jacket Products Division.

Figure 5.62 Technician using a reamer. Source: Ritchie Engineering
Company, Inc. Yellow Jacket Products Division.

113

Figure 5.63 Inspection mirrors. Source: Ritchie Engineering Company,
Inc. Yellow Jacket Products Division.

Figure 5.64 Tubing brushes. Photo by Eugene Silberstein.

#### Inspection Mirrors

#### Flaring Tools

Inspection mirrors, Figure 5.63, are usually available in rectangular or round shapes, with stainless steel or glass reflective
surfaces that are usually mounted on ball joints that swivel
360 degrees. They come with fixed or telescoping handles,
some more than 30 in. long. The mirrors are used to inspect
areas or parts in components that are behind or underneath
other parts. Inspection mirrors are commonly used to inspect
newly soldered or brazed joints to locate improperly soldered
joints.

The flaring tool, Figure 5.65, has a flaring bar or block to
hold the tubing, a slip-on yoke, and a feed screw with flaring
cone and handle. Several sizes of tubing can be flared with
this tool. A completed flare resembles a bell-shaped bevel on
the end of the tubing. Tubing is flared so that it can be used
in conjunction with flare nuts. Refer to Unit 7 for detailed
information on the use of the flaring block.

#### Tubing Brushes

Swaging tools, Figure 5.66, are used to expand the end of
a section of soft-drawn tubing so that it can accept another
section of same size tubing, in preparation for soldering or
brazing. Refer to Unit 7 for detailed information on the use
of swaging tools.

Tubing brushes, Figure 5.64, are used to clean the outside
of tubing and the inside of fittings prior to soldering. The
brushes are sized to fit the tubing to be cleaned.

#### Swaging Tools


---

## PDF Page 114

114

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.65 Flaring block. Source: Ritchie Engineering Company, Inc.
Yellow Jacket Products Division.

Figure 5.66 Swaging tools. Source: Ritchie Engineering Company, Inc.
Yellow Jacket Products Division.

Figure 5.67 Spring bender. Source: Ritchie Engineering Company, Inc.
Yellow Jacket Products Division.

Figure 5.68 Lever bender. Courtesy of Hilmor.

Figure 5.69 Ball-type, pinch-off tool. Photo by Bill Johnson

#### Tubing Benders
Tubing benders are used to bend, without kinking, sections
of soft-drawn tubing. Bending soft-drawn tubing is desirable
especially when installing refrigerant lines, as doing so greatly
reduces the number of soldered and/or brazed joints, thus
reducing the potential for system leaks. Two commonly used
types of tubing benders are the spring bender, Figure! 5.67,
and the lever bender, Figure 5.68. Refer to Unit 7 for detailed
information on the use of tubing benders.

#### Pinch-Off Tools
A tubing pinch-off tool is used to pinch shut an access or
process tube, such as the service stub on a hermetic compressor. The stub is pinched shut in preparation for being

soldered. The ball-type, pinch-off tool, Figure 5.69, creates
a rounded pinch-off, which is very sturdy. Figure 5.70 shows
two other types of pinch-off tools that create straight-line
pinch-offs.


---

## PDF Page 115

### Unit 5 Tools, Instrumentation, and!Equipment

115

Figure 5.70 Straight-line pinch-off tools. Photo by Bill Johnson

Figure 5.73 Reamer used to remove burrs from the interior of pipe
sections. Photo by Eugene Silberstein

#### 5.7 Piping Tools

Figure 5.74 Pipe vise. Courtesy of Ridge Tool Company.

#### Pipe Wrenches
Pipe wrenches, Figure 5.71, are used to turn sections of rigid
pipe and related piping system components. These wrenches
come in a number of different sizes, based on the size of pipe
being turned. The long handles on these wrenches provide
the additional torque needed to effectively tighten or loosen
piping connections.

#### Pipe Cutters
A larger version of the tubing cutter, the pipe cutter,
Figure!5.72, is used to cut sections of rigid piping made from
materials such as steel.

#### Pipe Reamers
Pipe reamers are used to remove burrs from sections of rigid
piping. Figure 5.73 shows a technician using a reamer on a
newly cut section of black pipe.

#### Pipe Vises
Pipe vises, Figure 5.74, are used to secure sections of pipe so that
operations such as cutting, reaming, threading, and joining pipe
sections to other pipe sections or components can be performed.

Figure 5.71 Pipe wrench. Courtesy of Ridge Tool Company.

#### Pipe Threaders

Figure 5.72 Pipe cutter. Courtesy of Ridge Tool Company.

Pipe threaders are used to create external threads on a section
of rigid pipe. Figure 5.75 shows a manual pipe threader, which
is a ratcheting tool used to create the external threads. An automatic pipe threader, Figure 5.76, performs the threading process
Figure 5.75 Pipe threader. Courtesy of Ridge Tool Company.


---

## PDF Page 116

116

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.76 Automatic pipe threader. Courtesy of Ridge Tool Company.

automatically and is often equipped with other commonly used
piping tools such as a pipe cutter and reamer.

Figure 5.78 Scratch awl. Photo by Eugene Silberstein

Figure 5.79 Sheet metal crimpers (left), square notchers (center), triangular notchers (right). Photo by Eugene Silberstein

#### 5.8 Sheet Metal Tools
#### Tin Snips
Tin snips, Figure 5.77, are intended to cut sheet metal. Snips
are configured for left-turning cuts, right-turning cuts, and
straight cuts. Red tin snips are intended for straight and leftturning cuts, while green tin snips are intended for straight and
right-turning cuts. Yellow snips are typically used for straight
cutting, but are referred to as general purpose tin snips.

#### Scratch Awl
Although used for other tasks as well, the scratch awl,
Figure! 5.78, is commonly used when working with sheet
metal. This tool is used to scratch lines in the sheet metal to
mark the point where cuts, bends, or notches are to be made.

Figure 5.77 Tin snips. Red-handled snips for left-turning cuts (left),
yellow-handled snips for straight cuts (center), green-handled snips for
right-turning cuts (right). Photo by Eugene Silberstein

#### Crimpers And Notchers
Crimpers and notchers, Figure 5.79, are common tools used
by sheet metal workers. Crimpers are primarily used to create a ripple in the end of round stove pipe duct sections. This
ripple reduces the diameter of the end of the stove pipe so
that two sections of same-size stove pipe can be connected
together, Figure 5.80. Notchers are used to create uniform
notches, either square or triangular in shape, in pieces of
sheet metal. These notches are created for a number of reasons including creating clinch fittings and angled tabs for
slip- and drive-connected duct sections, Figure 5.81.

#### Hand Seamers And Folding Tools
Hand seamers and folding tools, Figure 5.82, are utility folding tools used by those working with sheet metal and duct
systems. These tools allow the user to create sharp bends in
sheet metal, such as when flanges need to be bent in plenums
to mount them onto air handlers.


---

## PDF Page 117

### Unit 5 Tools, Instrumentation, and!Equipment

117

Figure 5.80 Sheet metal crimpers used to reduce the diameter of a section of round duct.

comes to the source of heat. The most compact and portable option is a propane gas torch with a disposable propane gas tank, Figure 5.83. This is an easy torch to use, as
the flame adjusts easily and can be used for many soldering operations. The propane fuel comes in small 14-ounce
tanks. Another option for these torches is what is known
as MAPP™ gas, which is a mixture of hydrocarbon fuels.
The propane torch flame is at a temperature of approximately 3600°F, while the MAPP™ gas flame is approximately 3730°F. The air-acetylene torch kit, Figure 5.84,
provides sufficient heat for soldering and brazing, as a

Figure 5.81 Illustration of square notches (left), and triangular notches
(right).

Figure 5.83 Propane torch with a disposable gas tank. Photo by Eugene
Silberstein

Figure 5.82 Hand seamers (left), locking hand seamers (center), sheet
metal folding tool (right). Photo by Eugene Silberstein

Figure 5.84 Air-acetylene torch kit. Photo by Eugene Silberstein

#### 5.9 Hvacr Installation
#### And Service Tools And
#### EQUIPMENT
#### TORCHES
Soldering and brazing are two tasks that are commonly
performed by the HVACR service technician. There are
many options that are available to the technician when it


---

## PDF Page 118

118

Section 2 Safety, Tools and Equipment, and Shop Practices

flame temperature of about 4200°F is produced. It consists
of a torch, which can be fitted with several sizes of tips,
and a regulator, hoses, and an acetylene tank. Oxyacetylene
torch kits, Figure 5.85, are used in certain soldering, brazing, and welding applications. The units consist of a torch,
regulators, Figure 5.86, hoses, oxygen tanks, and acetylene
gas tanks. When the oxygen and acetylene gases are mixed
in the proper proportion, a very hot flame, approximately
5600°F, is produced.
When brazing refrigerant lines, it is best field practice to
purge the refrigerant lines with nitrogen to prevent oxidation
in the lines. The desired nitrogen pressure is between 1 and
2 psig, which is a pressure that is too low to measure on a
gauge or regulator. For this reason, a nitrogen flow indicator, Figure 5.87, is useful to provide visual confirmation that
the correct amount of nitrogen is flowing through the piping
arrangement.

Figure 5.86 Oxygen and acetylene regulators. Photo by Eugene
Silberstein

Figure 5.87 Nitrogen flow indicator. Courtesy of Uniweld Products, Inc.

Figure 5.85 Oxyacetylene torch kit. Courtesy of Uniweld Products, Inc.

#### Gauges And Manifolds
One of the most important of all pieces of refrigeration and
air-conditioning service equipment is the gauge manifold.
Gauge manifolds can be analog or digital instruments. A


---

## PDF Page 119

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.88 Four-valve gauge manifold. Source: Ritchie Engineering
Company, Inc. Yellow Jacket Products Division.

119

Figure 5.89 Digital gauge manifold. Courtesy of Fieldpiece Instruments.

Figure 5.90 Electronic, Gaugeless manifold. Courtesy of Northpark
Innovations.

typical gauge manifold, Figure 5.88, includes the compound
gauge (low-pressure and vacuum), the high-pressure gauge,
and the manifold, valves, and hoses. The gauge manifold may
be configured with two valves and three hoses or with four
valves and four hoses. The two-valve manifold has a highside hose port, a low-side hose port, and one center port.
The four-valve manifold has a high-side hose port, a low-side
hose port, and two center ports. Figure 5.88 shows a fourvalve manifold, which has separate valves for the vacuum,
low-pressure, high-pressure, and refrigerant cylinder connections. The vacuum hose on four-valve manifolds is 3/8 in. in
diameter, while the other hoses are 1/4 in. in diameter. This
larger hose offers less restriction to flow for faster evacuation. Digital manifolds, such as the one shown in Figure 5.89,
in addition to being able to measure pressures, has the ability
to measure temperatures and calculate evaporator superheat
and condenser subcooling.
Some electronic manifolds are also available that do
not have physical gauges on them at all. The manifold in
Figure!5.90 utilizes a smart device application and can measure system pressures and temperatures, calculate superheat
and subcooling, and measure vacuum level in microns. It
may also be used as a digital thermometer. Whenever hoses
are connected to a system, they must be equipped with lowloss fittings, Figure 5.91. These fittings reduce the amount of
refrigerant that is lost during the installation or removing of
gauges from a system.

Some air-conditioning and refrigeration service gauges
do not have a manifold. Figure 5.92 shows a set of digital,
wireless, Bluetooth capable, stub gauges that can be connected directly to the service ports to obtain system pressure
readings.
Another gauge that is commonly used by the HVACR service technician is the vacuum, or micron gauge. The micron
gauge is used to measure the vacuum, in microns, created
during the evacuation process. This micron gauge shown in
Figure 5.93 is a digital, wireless, stand-alone stub gauge that


---

## PDF Page 120

120

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.91 Low-loss fittings.

Figure 5.93 Digital, wireless, stand-alone micron gauge with Bluetooth
capabilities. Courtesy of Appion Inc.

Figure 5.92 Digital, wireless, Bluetooth capable high and low side stub
pressure gauges. Courtesy of Appion Inc.

has Bluetooth capabilities for remote monitoring. The micron
gauge gets connected to the system in a similar manner as the
stub gauges discussed earlier, Figure 5.94.
SAFETY PRECAUTION: Always make certain that the
gauges, hoses, and other instrumentation being used is rated for
the system’s expected operating pressures. Serious personal injury
could result if system pressures exceed the pressure ratings on connected devices. -

Figure 5.94 Micron gauge installed on a system. Courtesy of Appion Inc.

#### Refrigerant-Side System
#### Performance Instrumentation
Other specialty instruments are available that assist the
HVACR service technician in evaluating and troubleshooting equipment. Some of these devices aid in the calculation of evaporator superheat and condenser subcooling,


---

## PDF Page 121

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.95 Instrument for calculating evaporator superheat and condenser subcooling. Courtesy of Fieldpiece Instruments.

121

Figure 5.97 Wired, digital charging scale with alarm. Courtesy of Fieldpiece Instruments.

Figure 5.98 Wireless, digital charging scale. Courtesy of Fieldpiece
Instruments.

Figure 5.96 Application-based, complete system troubleshooting kit.
Courtesy of Fieldpiece Instruments.

Figure! 5.95. Other instruments are application-based and
allow the technician to obtain pressure, temperature, and air
property measurements to effectively evaluate system performance, Figure 5.96.

#### Charging Scales
Digital, programmable refrigerant charging scales allow a
technician to accurately introduce refrigerant to HVACR
systems by weight. This can usually be done manually or

automatically, and the amount of refrigerant to be charged
into the system can be programmed. Figure 5.97 is an example of a programmable charging scale that is equipped with
an alarm and Figure 5.98 shows a wireless refrigerant scale.
When charging systems with blended refrigerants, the refrigerant must leave the tank as a liquid. To prevent liquid refrigerant from potentially damaging the system compressor, a
liquid restrictor, Figure 5.99, can be used.

#### Vacuum Pumps
Vacuum pumps, Figure 5.100, are designed to evacuate airconditioning and refrigeration systems by removing air and


---

## PDF Page 122

122

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.99 Liquid restrictor. Photo by Bill Johnson

Figure 5.101 Recovery unit. Courtesy of Appion.

Figure 5.100 8 cfm vacuum pump. Courtesy of Appion.

#### Recovery Units
The recovery unit, Figure 5.101, is used to remove refrigerant
from HVACR systems. It is illegal to intentionally vent refrigerant into the atmosphere. The refrigerant from a refrigerator
or air-conditioning system is pumped into a cylinder or container until it can be either charged back into the system or is
surrendered to a refrigerant reclaiming facility.

#### Fin Straighteners
Fin straighteners, Figure 5.102, are used to straighten the fins
on condenser and evaporator coils. The spacing between coil
fins changes, so the right straightener needs to be used.

#### THERMOMETERS

other noncondensable gases, as well as moisture, from the
system. Evacuating the system is necessary because the air
and noncondensable gases take up space, contain moisture,
and cause excessive pressures. Vacuum pumps may be either
one- or two-stage and are rated in cubic feet per minute or
cfm. The two-stage pump is the one most often recommended
for use. It will create a lower vacuum to improve the system
vacuum in situations where moisture is an issue.

Thermometers are used extensively by the HVACR service
technician. These devices can be simple, single probe devices,
Figure 5.103, or can be multiprobe instruments with the ability
to internally calculate temperature differentials, Figure!5.104.
Infrared thermometers, Figure 5.105, are also popular. Be sure
to use thermometers according to manufacturer’s instructions
to ensure the required accuracy is achieved.

#### Wheel Puller
Wheel pullers, Figure 5.106, are used for removing propeller
type fan blades, squirrel cage type blower wheels, and pulleys
and sheaves.


---

## PDF Page 123

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.102 (A) Color-coded fin straighteners for different fin spaces.
The white and silver fin tool can be used on coils with different fin spacing.
(B) Fin tool with 6 different straighteners. Photo by Bill Johnson

123

Figure 5.104 Multiprobe, differential thermometer. Courtesy of Fieldpiece Instruments.

(A)

Figure 5.105 Infrared thermometer. Source: Ritchie Engineering Company, Inc. Yellow Jacket Products Division.

(B)
(B)

Figure 5.103 Digital, single-probe thermometer. Courtesy of Fieldpiece
Instruments.
Figure 5.106 Fan blade and wheel puller. Source: Ritchie Engineering
Company, Inc. Yellow Jacket Products Division.


---

## PDF Page 124

124

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.107 Tank heater. Source: Ritchie Engineering Company, Inc.
Yellow Jacket Products Division.

Figure 5.109 Schrader core remover and replacer. Source: Ritchie Engineering Company, Inc. Yellow Jacket Products Division.

#### Core Removal Tool
The core removal tool, Figure 5.109, allows the service technician to remove and replace Schrader cores without removing the refrigerant charge. Schrader core removal allows for
less restriction when evacuating a system allowing for a faster
and deeper vacuum.

#### Tank Heater

#### REFRACTOMETER

The tank heater, Figure 5.107, is used to add heat and pressure
to refrigerant tanks for faster charging especially on cold days.

The refractometer, Figure 5.110, is used for retrofitting a
mineral oil system with POE lubricant. This tool can accurately predict remaining mineral oil in the system down to as
low as 1%.

#### Cable Tie Tool
The cable tie tool, Figure 5.108, is used to install nylon strap
clamps around a flexible duct. This tool automatically cuts
the clamping strap off flush when a preset tension is reached.
Figure 5.108 Tool used to install nylon strap clamps around a flexible
duct. Photo by Bill Johnson

#### Oil Pumps
Oil pumps, Figure 5.111, are used to manually transfer oil
into and out of HVACR system compressors.
Figure 5.110 Handheld refractometer. Source: Ritchie Engineering
Company, Inc. Yellow Jacket Products Division.


---

## PDF Page 125

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.111 Oil pump. Source: Ritchie Engineering Company, Inc. Yellow Jacket Products Division.

125

Figure 5.113 Micro-anemometer. Courtesy of Fluke Corporation.

#### MANOMETERS
Manometers are used to measure very low pressures and
express these pressure readings in inches of water column,
where 27.7 IWC is equal to 1 psi of pressure. Manometers are available as single-port devices, Figure 5.114, or

#### 5.10 Airside Instrumentation
#### Velometers And Anemometers

Figure 5.114 Manometer. Courtesy of UEi.

Measuring the velocity of air flowing through a duct system is an important task that the HVACR service technician
performs. Tools commonly used to measure air speed are
the air analyzer, Figure 5.112, and the microanemometer,
Figure 5.113.

Figure 5.112 Air analyzer. Courtesy of Fluke Corporation.

(A)


---

## PDF Page 126

126

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.115 Dual-port manometer. Courtesy of Fieldpiece Instruments.

Figure 5.117 Digital psychrometer. Photo by Eugene Silberstein.

Figure 5.118 Flow hood. Source: Alnor Instrument Company.

dual-port devices, Figure 5.115. Manometers are commonly
used to measure the pressures (total, static, and velocity) in
duct systems as well as fuel pressures in gas-fired heating
appliances.

#### PSYCHROMETERS
Psychrometers are used to measure the wet-bulb and drybulb temperatures to determine the relative humidity of
an airstream. A sling psychrometer, Figure 5.116, uses two
thermometers, a dry-bulb and a wet-bulb thermometer. The
thermometers are whirled together in the air to obtain the
wet-bulb and dry-bulb temperatures. From these temperatures, the relative humidity can be determined.
Digital psychrometers, Figure 5.117, are also available.
These devices are similar to the sling psychrometer, but these
devices do not have to be spun in an air stream and often
provide more information about the air sample, including, in
some instances, enthalpy.

Figure 5.116 Sling psychrometer. Photo by Bill Johnson.

#### Flow Hoods
Flow hoods, Figure 5.118, are used to measure airflow, in
cfm, through supply and return registers and grilles.

#### 5.11 Combustion Testing
#### EQUIPMENT
#### Carbon Dioxide And Oxygen Test
#### INSTRUMENTS
Carbon dioxide (CO2) and oxygen (O2) test instruments
are used to analyze flue gases to determine the combustion efficiency of gas- or oil-fired furnaces, Figure 5.119.
The test kit shown in Figure 5.119 is referred to as a “wet”
kit. Digital combustion analyzers, such as the one shown in
Figure!5.120, have the ability to measure and display concentrations in flue gases of oxygen (O2), carbon monoxide


---

## PDF Page 127

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.119 Carbon dioxide and oxygen indicators. Source: Bacharach, Inc. Pittsburgh, PA, USA

127

#### Carbon Monoxide (Co) Detectors
A CO detector is used to determine the percentage of CO
present, Figure 5.122.

Figure 5.121 Combustion analyzer printer. Source: Bacharach, Inc.
Pittsburgh, PA, USA

Figure 5.120 Digital combustion analyzer. Source: Bacharach, Inc. Pittsburgh, PA, USA

Figure 5.122 Carbon monoxide (CO) detector. A technician checking a
furnace for carbon monoxide spillage with a digital carbon monoxide test
instrument. Courtesy of Fluke Corporation.

(CO), oxides of nitrogen (NOx), and sulfur dioxide (SO2).
They can also measure and display stack gas temperature,
while computing and displaying combustion efficiency,
stack loss, and excess air. These digital devices are very
popular, but they do need to be factory calibrated each
year. Some analyzers have the ability to print the results
of the combustion test for office records as well as for the
customer, Figure 5.121.


---

## PDF Page 128

128

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 5.123 Combustible gas leak detector. Courtesy of UEi.

Figure 5.124 Draft gauge. Source: Bacharach, Inc. Pittsburgh, PA, USA.

Figure 5.125 Smoke tester. Photo by Bill Johnson

#### Combustible Gas Leak Detector
The combustible gas leak detector, Figure 5.123, has an
audible alarm and provides visual leak detection by means of
light-emitting diode (LED) indicators. A red LED light on the
tip illuminates the search area.

#### Draft Gauges
A draft gauge, Figure 5.124, is used to check the pressure
of the flue gas in gas and oil furnaces to ensure that the flue
gases are moving up the flue at a satisfactory speed. The flue
gas is normally at a slightly negative pressure.

#### Smoke Testers
The smoke tester, Figure 5.125, is used to determine the
amount of soot that is contained in the flue gases of an oilfired heating appliance. Using the tool, a predetermined
amount of flue gases is drawn through a filter paper, which
is then compared to a color scale to determine the degree of
sooting that is taking place. It is strongly recommended that
a smoke test be performed before a combustion test is conducted to protect the instrumentation from damage caused
by excessive smoke. Refer to Unit 32 for more information
on the procedure to properly perform a smoke test.

#### 5.12 Energy Auditing
#### INSTRUMENTATION
Although many tools and instruments have been discussed
throughout this unit, the following three pieces of test
equipment are very popular when evaluating the integrity of the air distribution (duct) system and the building
envelope.

#### Thermal Imaging Cameras
Thermal imaging cameras, Figure 5.126, are used to capture heat signatures as visible light. This allows the energy
auditor to identify areas where heat is either escaping from
a heated structure, or leaking into a cooled structure. These


---

## PDF Page 129

### Unit 5 Tools, Instrumentation, and!Equipment
Figure 5.126 Infrared thermal imaging camera. Courtesy of Fluke
Corporation.

129

instruments are extremely useful because they have the ability to detect changes in temperature through walls and other
solid objects. Refer to Unit 39 for more information on how
thermal imaging cameras are used.

#### Duct Pressurization Test
#### EQUIPMENT
Duct pressurization equipment, Figure 5.127, is used to
pressurize, or de-pressurize, air distribution systems to
determine how tight the duct system is. Refer to Unit 39
for more information on how duct pressurization equipment is used.

#### Blower Door Test Equipment
Blower door test equipment, Figure 5.128, is used by an
energy auditor to determine how tight or how leaky a structure’s envelope is. Refer to Unit 39 for more information on
how blower door test equipment is used.

Figure 5.127 A technician performing a duct pressurization test on a
residential furnace. Courtesy of The Energy Conservatory.

Figure 5.128 A technician performing a blower door test on a residential dwelling. Courtesy of The Energy Conservatory.


---

## PDF Page 130

130

Section 2 Safety, Tools and Equipment, and Shop Practices

#### Re V Ie W Qu Es T Ion S
1. Screwdrivers can be safely used to
A. tighten screws and chisel wood.
B. tighten and loosen screws.
C. loosen screws and pry/lift heavy objects.
D. chisel metal and wood.
2. A screwdriver is properly sized when the blade
A. fits snugly and completely into the screw’s slot.
B. is half as wide as the screw’s slot.
C. is twice as wide as the screw’s slot.
D. is thicker than the screw’s slot.
3. Nut drivers are used to turn screws and bolts with
A. hex-shaped slots in their heads.
B. round-shaped heads.
C. square-shaped heads.
D. hex-shaped heads.
4. The refrigeration service wrench is used to turn
A. round valve stems.
B. hex-shaped valve stems.
C. square valve stems.
D. triangular valve stems.
5. Which of the following type of wrench is most prone to
slipping?
A. Open-end wrench
B. Pipe wrench
C. Allen wrench
D. Box-end wrench
6. Which of the following tools is most likely to be used
correctly for the final tightening of a bolt?
A. Allen wrench
B. Refrigeration service wrench
C. Open-end wrench
D. Box-end wrench
7. The universal joint is typically part of a(n)
A. socket wrench set.
C. hole saw set.
B. Allen key set.
D. nut driver set.
8. The universal joint
A. extends the length of a wrench’s handle.
B. allows the technician to use socket wrenches at an
angle.
C. can be used in place of a nut driver.
D. is used in conjunction with an adjustable wrench.
9. Why do some Allen wrenches have rounded or ball tips?
A. To increase the torque of the wrench
B. To prevent the ends of the wrench from shattering
C. To allow them to turn round screws
D. To allow them to be used at an angle
10. Which of the following hammers has a rounded peen for
shaping metal?
A. Sheet metal hammer
B. Carpenter’s claw hammer
C. Soft-faced mallet
D. Ball peen hammer

11. Which of the following hammers is less likely to damage
delicate surfaces such as wood?
A. Sheet metal hammer
B. Carpenter’s claw hammer
C. Soft-faced mallet
D. Ball peen hammer
12. The most common type of pliers used by a plumber is the
A. general purpose slip-joint pliers.
B. pump pliers.
C. locking pliers.
D. linesman pliers.
13. The type of pliers that can be used as a vice is the
A. general purpose slip-joint pliers.
B. pump pliers.
C. locking pliers.
D. linesman pliers.
14. The tool specifically designed to remove small amounts
of insulation from a conductor is the
A. utility knife.
B. side cutter.
C. locking pliers.
D. wire stripper.
15. The crimping tool can be used to perform all of the following tasks except
A. securing solderless connectors to stranded wire.
B. cutting small bolts and screws.
C. cutting wire.
D. securing solderless connectors to solid wire.
16. The type of hand saw that would most likely be used to
cut a small hole in a drywall wall or ceiling is the
A. keyhole saw.
B. reciprocating saw.
C. hacksaw.
D. jigsaw.
17. The hand saw that is used primarily for cutting metal is
the
E. keyhole saw.
F. reciprocating saw.
G. hacksaw.
H. Jigsaw.
18. What part of the hole saw ensures that the hole is positioned exactly where it needs to be?
A. The circular blade
B. The drill chuck
C. The pilot bit
D. The arbor
19. Which of the following tools is used to help ensure level,
straight, and plumb installations?
A. The tape measure
B. The plumb bob
C. The chalk line
D. The carpenter’s square


---

## PDF Page 131

### Unit 5 Tools, Instrumentation, and!Equipment

20. A fish tape is used to
A. measure the distance between two points.
B. ensure level piping installations.
C. push wires through a wall or conduit.
D. pull wires through a wall or conduit.
21. One of the benefits of battery-powered tools is that
they
A. can be used for longer periods of time than corded
tools.
B. can be used in areas where live receptacles are not
available.
C. must be charged periodically for continual use.
D. can be simultaneously powered by line voltage circuits and by batteries.
22. Which of the following saws is most likely used for demolition work?
A. Reciprocating saw
B. Jigsaw
C. Hacksaw
D. Hole saw
23. Which of the following saws uses a back-and-forth motion and is best suited to cut freeform shapes with tight
turns?
A. Jigsaw
B. Circular saw
C. Reciprocating saw
D. Hacksaw
24. All of the following are electrical characteristics that are
measured by a simple digital multimeter (DMM) except
A. A/C voltage.
B. power.
C. D/C voltage.
D. resistance.
25. When referring to a digital multimeter (DMM), the acronym NCV stands for
A. normally closed value.
B. normally closed voltage.
C. non-contact value.
D. non-contact voltage.
26. Which feature of an electric meter allows the technician
to measure circuit amperage without accessing the circuit’s bare conductors?
A. Clamp-on jaws
B. Alligator clips
C. Meter’s test probes
D. Meter’s auto-range feature
27. The type of refrigerant leak detector that utilizes an open
flame is the ____________ leak detector.
A. halide
C. ultrasonic
B. electronic
D. ultraviolet
28. The type of refrigerant leak detector that uses an internal
pump to pull in vapor samples is the ___________ leak detector.
A. halide
C. ultrasonic
B. electronic
D. ultraviolet

131

29. The tubing reamer is used to
A. expand the end of a section of soft-drawn tubing.
B. remove burrs from a section of soft-drawn tubing.
C. cut soft-drawn tubing to the desired length.
D. bend copper tubing without kinking it.
30. Swaging is the process of
A. expanding the end of a section of soft-drawn tubing.
B. flaring the end of a section of soft-drawn tubing.
C. bending a section of soft-drawn tubing.
D. soldering a section of soft-drawn tubing.
31. Flaring is the process of
A. expanding the end of a section of soft-drawn tubing.
B. creating a bell-shaped bevel on the end of a section of
soft-drawn tubing.
C. bending a section of soft-drawn tubing.
D. soldering a section of soft-drawn tubing.
32. In order to minimize the potential for leaks in a refrigerant piping arrangement, which of the following processes is desirable?
A. Brazing
B. Soldering
C. Flaring
D. Bending
33. The long handles on a pipe wrench are intended to
A. allow the user to access tight/difficult spaces.
B. increase the torque of the wrench.
C. decrease the torque of the wrench.
D. allow the wrench to be used as a pry bar.
34. Red-handled tin snips are typically used to make
A. right- and left-turning sheet metal cuts.
B. straight and left-turning sheet metal cuts.
C. straight and right-turning sheet metal cuts.
D. only straight sheet metal cuts.
35. The sheet metal tool that is commonly used to reduce the
diameter of a section of round stove pipe is the
A. crimper.
B. notcher.
C. tin snip.
D. hand seamer.
36. Which of the following torches uses both an oxygen and
an acetylene regulator?
A. Air-acetylene torch
B. Propane torch
C. Oxyacetylene torch
D. MAPP gas torch
37. The air-acetylene torch flame is about
A. 3600°F
C. 4200°F
B. 3730°F
D. 5600°F
38. Which of the following gauge manifold hoses is typically
larger than the others?
A. High-side hose
B. Low-side hose
C. Evacuation hose
D. Refrigerant charging hose


---

## PDF Page 132

132

Section 2 Safety, Tools and Equipment, and Shop Practices

39. The digital vacuum gauge measures a vacuum in which
units?
A. Microns
B. Inches of water column (IWC)
C. Psig
D. Psia
40. Which of the following tools monitors the amount of refrigerant added to or removed from an HVACR system?
A. Refrigerant recovery unit
B. Refrigerant charging scale
C. Vacuum gauge
D. Micron gauge
41. What two functions does a vacuum pump perform?
A. Charging and recovering
B. Pushing and pulling
C. Pressurizing and de-pressurizing
D. Dehydrating and degassing
42. Refrigerant is mechanically removed from an HVACR
system using a
A. refrigerant recovery unit.
B. vacuum pump.
C. refrigerant charging scale.
D. refrigerant gauge manifold.
43. A velometer is used to measure the
A. speed of refrigerant in an HVACR system.
B. volume of refrigerant in an HVACR system.
C. speed of an air stream in a duct system.
D. volume of airflow in a duct system.
44. Duct system pressures are measured in
A. psig.
B. psia.
C. inches of water column (IWC).
D. microns.

45. The instrument that measures wet-bulb and dry-bulb
temperatures is the
A. anemometer.
B. velometer.
C. psychrometer.
D. refractometer.
46. A “wet” combustion test kit measures which two substances?
A. Soot and carbon monoxide
B. Carbon dioxide and oxygen
C. Carbon monoxide and oxygen
D. Carbon monoxide and carbon dioxide
47. A smoke test is used to determine the amount of
A. soot in flue gases.
B. carbon dioxide in flue gases.
C. carbon monoxide in flue gases.
D. soot in a heat exchanger.
48. To perform a smoke test,
A. room air is pulled through a filter paper.
B. room air is pulled through a filter drier.
C. flue gas is pulled through a filter paper.
D. flue gas is pulled through a filter drier.
49. The piece of test instrumentation that converts heat energy into visible light is the
A. thermal imaging camera.
B. psychrometer.
C. refractometer.
D. anemometer.
50. A blower door test is used to determine
A. the amount of airflow through a duct system.
B. the heat content in an air stream.
C. how leaky an air distribution system is.
D. how leaky a building envelope is.


---

## PDF Page 133

### UNIT 6
#### FASTENERS
#### O B J E C T I V E S
After studying this unit, you should be able to
identify common fasteners used with wood.
explain how staples are used as fasteners in the HVACR
industry.
- identify common fasteners used with sheet metal.
- identify and describe typical screw dimensions.
- identify typical machine screw heads.
- identify common fasteners used on hollow walls.
- identify and describe fasteners used in masonry applications.
- explain how threaded rod can be used to support HVACR
equipment.
- describe hanging and securing devices for piping, tubing,
and ductwork.
- describe various pins, clamps, and rings that are commonly
used as fasteners.
- describe solderless terminals and screw-on wire connectors.
-
-

(an English coin) for 100 nails; four-penny nails cost four
pence per 100 nails. “Penny” is represented by the letter
“d,” which is the symbol for English pence. For instance,
8d describes the shape and size of the common nail. These
nails can be purchased plain or coated, usually with zinc
or resin. The coating protects against corrosion and helps
to prevent the nail from working its way out of the wood.
A roofing nail is used to fasten shingles and other roofing materials to the roof of a building. It has a large head to
keep the shingles from tearing and pulling off. A roofing nail
can sometimes be used on metal strapping material to hang
ductwork or tubing, Figure!6.2(A). Masonry nails are made of
hardened steel and can be driven into masonry, Figure!6.2(B).
Figure 6.1 (A) Common nails. (B) A finishing nail.
4 in.
3 12 in.
3 14 in.

#### Nail Sizes
3 in.
2 12 in.
2 14 in.

- When staples are used to fasten a wire in place, do not hammer them
too tightly as they may damage the wire.
- When using fasteners, make sure that all materials are strong enough
for the purpose for which they are being used.
- Wear goggles whenever drilling holes and when cleaning out holes.
- Do not use powder-actuated systems without the proper training.
- When installing fasteners, be sure to follow all installation instructions
carefully.
As an air-conditioning (heating and cooling) and refrigeration technician, you need to know about different types of fasteners and various
fastening systems. Knowing about different fasteners, including their
intended use as well as their limitations, will help make sure that you use
the right fastener or system to securely install and mount all equipment,
system components, and materials.

2 in. 3
1 4 in.

1 12 in.
1 14 in.
1 in.

20d 16d 12d 10d 8d 7d 6d 5d 4d 3d 2d
(A)

(B)

Figure 6.2 (A) A roofing nail. (B) A masonry nail.

#### 6.1 Nails
Probably the most common fastener used in wood is the nail.
Nails are available in many styles and sizes. Common nails
are large, flat-headed wire nails with a specific diameter for
each length, Figure!6.1(A). A finishing nail, Figure!6.1(B), has
a very small head so that it can be driven below the surface of
the wood; it is used where a good finish is desired.
The term penny, which originated in England, is used
to size nails. Ten-penny nails, for example, cost 10 pence

(A)

(B)

133


---

## PDF Page 134

134

Section 2 Safety, Tools and Equipment, and Shop Practices

#### 6.2 Staples And Rivets

#### RIVETS

#### STAPLES

Pin rivets or blind rivets are used to join two pieces of sheet
metal. They are actually hollow rivets assembled on a pin,
often called a mandrel. Figure! 6.6 illustrates a pin rivet
assembly, how it is used to join sheet metal, and a riveting
tool or gun. The rivets are inserted and set from only one side
of the metal. Thus, they are particularly useful when there is
no access to the back side of the metal being fastened.
To use a pin rivet, you first drill a hole in the metal the
size of the rivet and insert the pin rivet in the hole with the
pointed end facing out. Then you place the nozzle of the riveting tool over the pin and squeeze the handles. Jaws grab the
pin and pull the head of the pin into the rivet, expanding it
and forming a head on the other side. Continue squeezing the
handles until the head on the reverse side forms a tight joint.
When this happens, the pin breaks off and is ejected from the
riveting tool. Figure! 6.7 shows what a finished rivet looks
like. The rivet can only be removed by drilling it out with a
drill bit that is the same size as the rivet. When the rivet is
drilled out, the back side of the rivet will fall on the inside of

A staple, Figure!6.3, is a fastener made somewhat like a nail
but shaped like a U with a point on each end. Staples are
available in different sizes for different uses, one of which is
to fasten wire in place. The staples are simply hammered in
over the wire.
SAFETY PRECAUTION: Never hammer staples too tightly because they can damage the wire.- Other types
of staples may be fastened in place with a stapling tacker,
Figure! 6.4. By depressing the handle of a tacker, a staple
can be driven through paper, fabric, or insulation into the
wood. Outward clinch tackers will anchor staples inside soft
materials. The staple legs spread outward to form a strong,
tight clinch, Figure! 6.5. They can be used to fasten insulation around heating or cooling pipes and ducts and to install
ductboard. Other models or tackers are used to staple lowvoltage wiring to wood.
Figure 6.3 Staples used to fasten wire to wood.

Figure 6.6 (A) A pin rivet assembly. (B) Using pin rivets to fasten sheet
metal. (C) A riveting gun. (A) and (B) Courtesy of Duro Dyne Corp. (C) Photo
by Eugene Silberstein

(A)

Figure 6.4 A stapling tacker. Photo by Bill Johnson

#### RIVET
#### Clinching Mandrel
#### Pin Rivet Tool

#### Breaks Mandrel
#### While Setting Rivet
(B)

Figure 6.5 A staple that is clinched outward is often used to fasten soft
materials together.

(C)


---

## PDF Page 135

135

### Unit 6 Fasteners

screw is wider. The numbering system described here is used
for smaller screws up to 1/4!in. in diameter; then the system
changes to fractions of an inch. Larger sizes of wood screws
(screws with a tapered shaft) are called lag screws. They often
come with a hexagonal or a square head and are tightened
with a wrench, not a hand driver. These are typically used to
fasten timber or large pieces of wood together, Figure!6.9.

Figure 6.7 A completed rivet. Photo by Eugene Silberstein

#### Tapping Screws

the sheet metal pieces that are fastened together.
#### SAFETY
PRECAUTION: If you are working on an electrical panel, be sure
the power is off.- Another rivet of the same size can be used to
refasten the panels.

#### 6.3 Screws
#### Wood Screws
Wood screws are used to fasten many types of materials
to wood. They generally have a flat, round, or oval head,
Figure!6.8. The portion of flat- and oval-head screws beneath
the head is at an angle. Holes for these screws should
be countersunk so that the angular portion is recessed.
Wood screws can also have a straight, slotted head or a
Phillips recessed head.
Wood screw sizes are specified by length (in inches) and
shank diameter (a number from 0 to 24). The larger the number, the larger the diameter or gauge of the shank. The number that represents the shank diameter can be converted to
inches by using the following formula:

Tapping or sheet metal screws are used extensively by service technicians. These screws may have a straight slot, a
Phillips head, or a straight slot and hex head, Figure! 6.10.
To use a tapping screw, you drill a hole into the sheet metal
the approximate size of the root diameter of the thread. Then
you turn the screw into the hole with a conventional screwdriver or electric drill with a screwdriver bit.
Figure! 6.11 shows a tapping screw, often called a selfdrilling screw, that can be turned into sheet metal with an
electric drill using a chuck similar to the one shown. This
screw has a special point used to start the hole. It can be
used with light to medium gauges of sheet metal. Note that
