self-tapping and self-drilling screws are not the same. Selftapping screws require a hole to be drilled in the sheet metal
prior to installing the screw; the self-drilling screw makes its
own hole. Notice the difference in the tips of the screws in
Figure!6.10 and Figure 6.11.
Figure 6.9 Lag screw or bolt. Photo by Eugene Silberstein

Shank Diameter in Inches 5 (Shank Number 3 0.013) 1 0.06
For example, a number 8 screw has a larger shank diameter
(0.1643) than a number 6 screw (0.1383). An 8-10 wood screw
and a 6-10 wood screw are both 1!in. long, but the number 8

Figure 6.10 A tapping screw.

Figure 6.8 (A) A flat-head wood screw. (B) A round-head wood screw.
(C) An oval-head wood screw.
#### Wood Screw Styles
#### SHANK

(A)

(B)

(C)

#### Root Diameter


---

## PDF Page 136

136

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 6.11 Self-drilling screws and a drill chuck. Photo by Eugene
Silberstein

#### Set Screws
Set screws have points, as illustrated in Figure!6.13, and have
square heads, hex heads, or no heads. The headless type may be
slotted for a screwdriver, or it may have a hexagonal or fluted
socket. These screws are used to keep a pulley from turning on
a shaft and for other, similar applications. The set screw that
is used to hold a pulley tight on a shaft is made of hardened
steel; the pulley shaft is made of soft steel. When the set screw
is tightened onto the shaft, it indents the shaft with its tip.

#### Fastener Heads
Figure! 6.14 is an illustration of several fastener heads and
their driver tips.
Figure 6.13 Styles of set screws.

Tapping screws are identified or labeled in a specific way.
The following is a typical identifying label:
6-20 3 1/2 Type AB, Slotted hex
6 5 Screw Size Number
20 5 Number of threads per inch
1/2 5 Length of the screw
Type AB 5 Type of point
Slotted hex 5 Type of head

#### Machine Screws
There are many types of machine screws. They normally are
identified by their head styles. Some of these are indicated in
Figure!6.12. A thread dimension or label indicates the following information:
5/16–18 UNC -2
5/16 5 Outside thread diameter
18 5 Number of threads per inch
UNC 5 Unified thread series (Unified National Coarse)
2 5 Class of "t (the amount of play between the
internal and external threads)

#### Set Screw Styles
#### (Head And Headless)
#### Head- Square Hexagon
#### LESS
#### HEAD
#### HEAD

#### FLAT
#### POINT

#### CONE
#### POINT

#### OVAL
#### POINT

#### Any Style Head

CUP
#### POINT

#### Dog Half Dog
#### POINT
#### POINT

Figure 6.14 Several fastener heads and their driver tips. Courtesy of
Klein Tools
#### Fastener Types And Driver Tips
#### KEYSTONE

#### CABINET

#### PHILLIPS

#### TORX

Figure 6.12 Machine screws.
#### Clutch Head

#### Flat Round Fillister Oval
#### Head Head
#### HEAD
#### HEAD

#### Hex Head Reed & Prince Square
#### (Frearson) Recess

#### Pan Hexagon
#### HEAD
#### HEAD


---

## PDF Page 137

### Unit 6 Fasteners

#### 6.4 Hollow Wall Fasteners
#### Wall Anchors
Hollow wall anchors, Figure! 6.15, can be used in plaster,
wallboard, gypsum board, and similar materials. Once the
anchor has been set, the screw may be removed as often as
necessary without affecting the anchor.

137

through the hole and use a screwdriver to turn the bolt head,
Figure! 6.18. You must maintain tension on the toggle or it
will not tighten. Figure!6.19 shows the completed toggle bolt
installation.

Figure 6.18 Inserting the folded toggle into the hole in the gypsum
board. Photo by Eugene Silberstein

#### Toggle Bolts
Toggle bolts provide secure anchoring in hollow tiles, building block, plaster over lath, and gypsum board, Figure!6.16.
You drill a hole in the wall large enough for the toggle in
its folded position to go through, making certain that the
object being secured has been positioned on the bolt before
screwing the toggle on the bolt, Figure!6.17. Push the toggle
Figure 6.15 A hollow wall anchor. Courtesy of Rawlplug Company, Inc.

Figure 6.16 A toggle bolt. Courtesy of Rawlplug Company, Inc.

Figure 6.17 Make certain that the item being secured is placed on
the bolt before the toggle is screwed onto the bolt. Photo by Eugene
Silberstein

Figure 6.19 (A) Front view of completed toggle bolt installation. (B)
Back view of completed toggle bolt installation. Photos by Eugene
Silberstein

(A)

(B)


---

## PDF Page 138

138

Section 2 Safety, Tools and Equipment, and Shop Practices

#### Plastic Toggle Drywall Anchors
One variation on the toggle bolt is the plastic toggle, Figure!6.20. Once a hole of the proper size has been made in the
gypsum board, the plastic toggle is folded in half and inserted
into the hole, Figure!6.21. A special pin that comes with the
anchor is inserted in the anchor to ensure that it opens inside
the wall, Figure!6.22. Once the anchor is in place, the screw
is fed through the item being secured and tightened into the
anchor, Figure!6.23. Unlike the traditional toggle bolt, constant tension on the anchor is not required for tightening.

Figure 6.22 (A) Using a pin to open the toggle. (B) Back view of opened
plastic toggle. Photos by Eugene Silberstein

#### Self-Drilling Drywall Anchors
Another option for drywall applications is the self-drilling drywall anchor, Figure!6.24. This type of anchor does not require
a predrilled hole. You simply press the tip of the anchor into
the gypsum board and turn it clockwise until it is flush with
the surface, Figure! 6.25. Once the anchor is in place, the
screw is fed through the item being secured and tightened
into the anchor.

(A)

Figure 6.20 Plastic toggle. Photo by Eugene Silberstein

(B)
Figure 6.21 The folded plastic toggle inserted into the hole in the gypsum board. Photo by Eugene Silberstein
Figure 6.23 Securing object to the wall. Photo by Eugene Silberstein


---

## PDF Page 139

### Unit 6 Fasteners
Figure 6.24 Self-drilling drywall anchors. Photo by Eugene Silberstein

139

with an electric screwdriver or drill using a screwdriver bit
or drill chuck, depending on the type of head on the screw.

#### Anchor Shields
Anchor shields with bolts or screws are used to fasten objects to masonry or, in some instances, hollow
walls. Figure! 6.27 illustrates a multipurpose steel anchor
bolt used in masonry material. You drill a hole in the
masonry the size of the sleeve, tap the sleeve and bolt
into the hole with a hammer, and turn the bolt head. This
expands the sleeve and secures the bolt in the masonry,
Figure!6.28. A variety of head styles are available.

#### Lag Shield Anchors
Figure 6.25 Installing the self-drilling drywall anchor. Photo by Eugene
Silberstein

A two-part shield, generally used with lag screws, has
tapered internal threads for part of its length, Figure!6.29.
To install them, drill a hole of the diameter recommended by
the manufacturer for the size of shield. The hole should be
drilled as deep as the length of the shield plus approximately
Figure 6.27 An anchor shield with a screw. Courtesy of Rawlplug Company, Inc.

Figure 6.28 Image showing the anchor shield before and after expansion. Photo by Eugene Silberstein

#### 6.5 Concrete Fasteners
#### Screw Fasteners For Concrete
A concrete screw fastener may be used in poured concrete,
concrete block, or brick, Figure! 6.26. A hole must first be
drilled in the base material. It is important to use the drill
diameter recommended by the manufacturer for each screw
size. Drill the hole slightly deeper than the length of the
screw that will extend into the base material. Blow out the
dust and other material from the hole to the extent possible.
SAFETY PRECAUTION: Wear safety goggles during this drilling and cleaning process.- The screw may then be installed
Figure 6.29 A lag shield anchor.
Figure 6.26 A concrete screw fastener.


---

## PDF Page 140

140

Section 2 Safety, Tools and Equipment, and Shop Practices

1/2!in. Clean dust or loose concrete material out of the hole.
SAFETY PRECAUTION: Wear goggles when drilling and
cleaning.- Tap the shield in with a hammer until it is flush
with the surface. Position the material to be fastened with
the hole over the shield and turn in the lag screw.

#### Powder-Actuated Fastener
#### SYSTEMS
These systems provide another method of fastening materials
to concrete, Figure!6.30.
SAFETY PRECAUTION: This type
of system is very dangerous. Operators must have specific training
and in many instances must be licensed. We only mention it here
to make you aware that there is such a system.- A powder load,
Figure!6.31, is used in a powder-actuated tool (PAT). When
actuated, it forces a pin, threaded stud, or other fastener into
the concrete. The powder loads are color-coded based on the
amount of power needed for a particular job.
#### SAFETY
PRECAUTION: Do not try this without the training and the license
to operate this equipment.-
Many other types of fasteners are used to fasten material
to concrete. Those described here are but a few examples.

#### 6.6 Threaded Rod
#### Threaded Rod And Angle Steel
Threaded rod and angle steel can be used to make custom
hangers for pipes or components such as an air handler, Figure!6.32. Threaded rod can be attached to steel I-beams with
a beam clamp, Figure! 6.33.
SAFETY PRECAUTION: Be
sure that all materials are strong enough to adequately support
the equipment.-

#### Threaded Rod And Steel Channel
Threaded rod can also be used in combination with steel channel to fabricate custom hanging arrangements, Figure!6.34.

Figure 6.32 Using threaded rod and angle steel to fabricate a hanger.
#### Threaded Rod

Figure 6.30 A powder-actuated fastener system. Photo by Eugene
Silberstein

#### Angle Steel

Figure 6.33 Beam clamp used to secure threaded rod. Photo by Eugene
Silberstein
Figure 6.31 Color-coded powder loads. Photo by Eugene Silberstein


---

## PDF Page 141

### Unit 6 Fasteners

Common components in this type of hanger include the steel
channel, threaded rod, saddle plates, square washers, round
washers, and nuts, Figure!6.35.

141

Figure 6.36 Steel channel and pipe clamp. Photo by Eugene Silberstein

Figure 6.34 Threaded rod and steel channel used to make custom
hangers. Photo by Eugene Silberstein

Figure 6.37 Steel channel and pipe clamp used to hold piping material.
Photo by Eugene Silberstein

Figure 6.35 (A) Steel channel, threaded rod, saddle plate, square
washer, round washer, and nuts. (B) Exploded view of a typical assembly.
Photos by Eugene Silberstein

#### Steel Channel And Pipe Clamps
Steel channel can also be used in conjunction with pipe
clamps, Figure!6.36, on a number of different piping materials used in both refrigeration and electrical applications,
Figure!6.37.

(A)

#### 6.7 Piping And Ductwork
#### FASTENERS
#### Pipe Hook
A wire pipe hook is a hardened steel wire bent into a U with
a point at an angle on both ends. The pipe or tubing rests in
the bottom of the U, and the pointed ends are driven into
wooden joists or other wood supports, Figure!6.38.

#### Pipe Strap
(B)

A pipe strap is used for fastening pipe and tubing to joists,
ceilings, or walls, Figure!6.39(A). The arc on the strap should
be approximately the same as the outside diameter of the


---

## PDF Page 142

142

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 6.38 (A) A wire pipe hook. (B) Pipe hook installation. (B) Photo
by Eugene Silberstein

Figure 6.40 A system for fastening round flexible duct to a sheet metal
collar. Courtesy of Panduit Corporation

(A)

#### Nylon Strap
(B)

Figure 6.39 (A) A pipe strap. (B) Perforated strapping material.

To fasten round flexible duct to a sheet metal collar, apply
sealer to the inner liner of the duct and clamp it with a nylon
strap. A special tool is manufactured to install this strap,
which applies the correct tension and cuts the strap off. The
insulation and vapor barrier are positioned over the collar,
which can then be secured with another nylon strap. Duct
tape is applied over this strap and duct end to further seal the
system. Figure!6.40 illustrates this procedure.

#### 6.8 Pins, Clamps, And Rings
#### Cotter Pins And Hairpins

(A)

(B)

pipe or tubing. These straps are normally fastened with
round-head screws. Notice that the underside of the head of
a round-head screw is flat and provides good contact with
the strap.

Cotter pins, Figure!6.41, are commonly used to secure objects
on shafts. The cotter pin is inserted through the hole in the
shaft and the ends of the pin are spread to keep it in place,
Figure!6.42. Another type of clip that is similar to the cotter
pin is the hairpin, Figure 6.43. This type of pin is also inserted
through a hole in a shaft, but the configuration of the pin
holds it in place, Figure 6.44.
Figure 6.41 Cotters pin. Photo by Eugene Silberstein

#### Perforated Strap
A perforated strap may also be used to support pipe and tubing. Round-head stove bolts with nuts fasten the straps to
themselves, and round-head wood screws fasten the straps
to wood supports, Figure!6.39(B). These straps are so named
because of the many holes that are provided in the material.
These holes allow the strap to be used on pipes of many different sizes.


---

## PDF Page 143

143

### Unit 6 Fasteners
Figure 6.42 Ends of cotter pin are separated to hold the pin in place.
Photo by Eugene Silberstein

Figure 6.45 External retaining rings. Photo by Eugene Silberstein

Figure 6.46 Internal retaining rings. Photo by Eugene Silberstein

Figure 6.43 A hairpin. Photo by Eugene Silberstein

Figure 6.47 (A) Groove in the end of the shaft. (B) Retaining ring in the
groove.

Figure 6.44 Hairpin installed on a shaft. Photo by Eugene Silberstein
(A)

(B)

#### Retaining Rings
Retaining rings, also referred to as snap-rings, are fasteners
that hold a component either onto a shaft or inside some
type of housing. Rings that are used to hold a wheel on a

shaft, for example, are referred to as external retaining rings,
Figure!6.45, while those that are used to keep a component
inside a shaft or other housing are called internal retaining
rings, Figure 6.46. Retaining rings are intended to be positioned inside grooves in a shaft, Figure 6.47. When properly
installed, the portion of the ring that extends past the shaft
creates a shoulder that holds the wheel or component in place.
Special pliers are used to remove and install retaining rings,
Figure 6.48. The pair of pliers in Figure 6.48 has interchangeable heads that allow the user to get into tight areas. In addition, the pliers has two sets of pins on which a head can be


---

## PDF Page 144

144

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 6.48 Retaining ring pliers. Photo by Eugene Silberstein

Figure 6.49 Two sets of mounting pins on the pliers. Photo by Eugene
Silberstein

Figure 6.51 Jaws close when the pliers are released. Photo by Eugene
Silberstein

Figure 6.52 Squeezing the pliers closes the jaws. Photo by Eugene
Silberstein

Figure 6.50 Squeezing the pliers opens the jaws. Photo by Eugene
Silberstein

When released, the jaws close, Figure 6.51. The head is
mounted to the lower pins when the tool is to be used on
internally mounted retaining rings. Squeezing the pliers will
cause the jaws to close, allowing the tool to be used to pull
the ring closed, Figure 6.52. When released, the jaws open,
Figure 6.53. Another type of retaining clip is the C-clip, which
is commonly used to hold a wheel on a shaft, Figure!6.54.

#### Hose Clamps

mounted, Figure!6.49. The head is mounted to the upper pins
when the tool is to be used on externally mounted retaining rings. Squeezing the pliers will cause the jaws to open,
allowing the tool to be used to open the ring, Figure! 6.50.

Hose clamps are used to attach one end of a hose to a
fitting, component, or section of pipe. Two types of hose
clamps that are commonly used in the HVACR industry
are the screw-type and the spring-type. The screw-type
hose clamp, Figure! 6.55, is a galvanized or stainless steel
band into which a series of notches have been cut. One
end of the band has a fitting that receives the loose end of
the strap. This fitting has a stationary screw connected to


---

## PDF Page 145

### Unit 6 Fasteners
Figure 6.53 Jaws open when the pliers are released. Photo by Eugene
Silberstein

Figure 6.54 C-clip holding a wheel on a shaft. Photo by Eugene
Silberstein

145

Figure 6.56 Spring-type hose clamp. Photo by Eugene Silberstein

it. When the screw is turned, it pulls the loose end of the
strap through the fitting, and tightens the clamp. For convenience, the head of the screw is often a hex-head screw,
so a nut driver can be used to quickly and easily tighten or
loosen the hose clamp.
The spring-type hose clamp, Figure 6.56, is made from a
strip of spring-steel or from spring-steel wire. The clamp has
two tabs on it and, when the tabs are squeezed together, the
clamp opens and the diameter of the clamp is increased. At
this point, the clamp is placed over the tubing to be secured.
When the tabs are released, the clamp tightens and secures
the tubing in place. Pliers are usually used to squeeze the tabs
on the clamp together.

#### 6.9 Electrical Fasteners
#### Solderless Terminals

Figure 6.55 Screw-type hose clamp. Photo by Eugene Silberstein

Solderless terminals are used to fasten stranded wire to various terminals or to connect two lengths of stranded wire
together. Various styles of these terminals are shown in
Figure!6.57. Figure!6.58 shows a typical terminal before the
wire has been inserted. To connect wire to a terminal, strip
a short end of the insulation. A stripping and cutting tool
similar to the one in Figure!6.59 may be used. Insert wire
into the terminal as indicated in Figure! 6.60. A crimping
tool, Figure 6.61, is then used to crimp the solderless connector onto the wire.

#### Connecting Stranded Wire Under
#### Screw Terminals
When connecting stranded wire under screw terminals it is
recommended that the solderless connectors just described be
used, as they provide a tight connection that will help ensure
proper circuit operation. Stranded wire should not be directly
connected under a screw terminal because the strands of


---

## PDF Page 146

146

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 6.57 Typical solderless connectors. Courtesy of Klein Tools

Figure 6.59 A wire stripping and cutting tool. Photo by Bill Johnson

#### Primary Types Of
#### Solderless Terminals
#### Ring Tongue

#### Spade Tongue
#### Hook Tongue
#### Butt Or Parallel
#### CONNECTORS

Figure 6.60 A connector with wire inserted. Courtesy of Klein Tools
#### WIRE
#### INSULATION

#### PIGTAIL

#### FLANGED
#### Spade Tongue
#### Bare Wire

#### Large Ring
#### TONGUE

#### SOLDERLESS
#### TERMINAL
#### Snap Terminal
Figure 6.61 A crimping tool. Photo by Bill Johnson

#### MALE
#### QUICK-CONNECTS
#### FEMALE
#### QUICK-CONNECTS

wire can separate, resulting in a poor electrical connection,
Figure!6.62. If stranded wire is to be connected under a screw
terminal, the end of the wire should be tinned, which is the
process of soldering the strands of a wire together so they
will not separate, Figure!6.63. The tinned wire can then be
secured under a screw terminal, Figure!6.64.

Figure 6.62 Stranded wire should not be directly connected under a
screw terminal. Photo by Eugene Silberstein

Figure 6.58 Cutaway view of a typical solderless connector. Courtesy
of Klein Tools
#### BEVELED
#### Edge For
#### Easy Wire
#### INSERTION

#### Notches Bite
#### Into Wire,
#### PROVIDING
#### A Grip And
#### CONTACT


---

## PDF Page 147

### Unit 6 Fasteners
Figure 6.63 The end of a stranded wire being tinned. Photo by Eugene
Silberstein

147

Figure 6.65 Screw-on wire connectors. Photo by Eugene Silberstein

Figure 6.64 The tinned wire being secured under a screw terminal.
Photo by Eugene Silberstein

Figure 6.66 Installing screw-on wire connectors.

SCREW-ON WIRE CONNECTORS. Screw-on wire connectors, commonly referred to as wire nuts, are used to connect
two or more wires, Figure 6.65. They come in various sizes
for different sizes and numbers of wires. Be sure to follow
the manufacturer’s instructions when installing these connectors. Following is a summary of one or more manufacturers’
instructions:

1. Strip each wire to the depth of the connector.
2. Insert the wires into the connector and twist it on,
Figure!6.66.

3. The screw action will twist the wires together, pressing
them into the threads of the connector and forming a
strong bond.
SAFETY PRECAUTION: Ensure that the connector completely covers the bare wire. Refrigeration and air-conditioning
technicians normally will use these connectors on control
voltage or other low-voltage circuits unless licensed for highervoltage applications. It is important to use a connector of the
proper size.●

#### Re V Iew Q Ue S Ti Ons
1. All of the following are common types of nails except
A. common.
B. finishing.
C. carpentry.
D. roofing.
2. Which term is used to indicate nail size?
A. Penny
B. Nickel
C. Dime
D. Quarter

3. The letter used to indicate nail size is
A. a.
B. b.
C. c.
D. d.


---

## PDF Page 148

148

Section 2 Safety, Tools and Equipment, and Shop Practices

4. An outward clinch tacker is used to
A. bend wire on a pipe hook.
B. install a pin rivet.
C. drive roofing nails.
D. spread the ends of a staple.
5. The fastener commonly used to join two pieces of flat
sheet metal is called a
A. pin rivet.
B. toggle bolt.
C. anchor shield.
D. cotter pin.
6. Hollow rivets are assembled in a pin that is referred to as
A. a nozzle.
B. a mandrel.
C. an anchor.
D. a clinch.
7. A tapping screw that is identified as an 8-20 3 1 Type
AB, slotted hex is how long?
A. 8/20 in. long
B. 1 in. long
C. 8 in. long
D. 20 in. long
8. A machine screw that is identified as a 1/4–18 UNC-2 is
how long?
A. 1/4 in.
B. 18 in.
C. 2 in.
D. Cannot be determined from the information provided
9. Which of the following sets of driver tips are the most
similar?
A. Clutch head and square recess
B. Keystone and hex head
C. Cabinet and keystone
D. Cabinet and Phillips
10. Toggle bolts are best suited for securing objects to
A. hollow walls.
B. solid concrete slabs.
C. steel “I” beams.
D. brick walls.
11. When using a toggle bolt, it is important to make certain
that the
A. toggle is pushed completely through the hole before
threading the bolt onto it.
B. object being secured is placed on the bolt before
threading the toggle onto it.
C. length of the bolt is longer than the thickness of the
wall.
D. diameter of the hole created is smaller than the width
of the folded toggle.
12. Powder-actuated fastener systems are most commonly
used to secure objects to
A. hollow walls.
B. steel “I” beams.
C. concrete slabs and walls.
D. gypsum board walls.

13. A lag shield anchor is best described as
A. a two-part shield with tapered internal threads.
B. a two-part shield with tapered external threads.
C. a three-part shield with tapered internal threads.
D. a three-part shield with tapered external threads.
14. Threaded rod can be attached to steel I-beams with
A. hose clamps.
B. beam clamps.
C. toggle bolts.
D. lag shields.
15. The pipe-hanging device that is hammered or driven into
a wood support is the
A. pipe clamp.
B. pipe strap.
C. perforated strap.
D. pipe hook.
16. Perforated strapping material
A. has limited applications because it can only be used
on one size of pipe.
B. is a two-hole strap that is sized according to the outside diameter of the pipe.
C. is used in conjunction with nuts and bolts to secure
the piping material.
D. is a two-hole strap that is sized according to the inside
diameter of the pipe.
17. Retaining rings are typically classified as either
A. round or oblong.
B. solid or split.
C. rigid or flexible.
D. internal or external.
18. Which of the following is true regarding cotter pins?
A. They are secured in external grooves in a shaft.
B. They are inserted into a shaft hole and bent around
to secure.
C. They are inserted into a shaft hole and do not need
to be bent.
D. They are secured in internal grooves in a shaft or
channel.
19. The ring tongue, hook tongue, and snap terminal are all
examples of
A. screw-on solderless terminals.
B. screw-on soldered terminals.
C. crimped-on solderless terminals.
D. crimped-on soldered terminals.
20. Which of the following is true regarding the use of screw
terminals?
A. Only stranded wire should be secured under screw
terminals.
B. Only solid wire should be secured under screw terminals.
C. Either solid or stranded wire can be secured under
screw terminals.
D. Neither solid nor stranded wire should be secured under screw terminals.


---

## PDF Page 149

### UNIT 7
#### Tubing And Piping
#### O B J E C T I V E S
After studying this unit, you should be able to
explain the purpose and importance of tubing and piping in
the HVACR industry.
- list the different types of tubing used in heating,
air-conditioning, and refrigeration applications.
- explain why some piping and tubing runs are insulated.
- describe a refrigerant line set.
- describe two common ways of cutting copper tubing.
- list procedures used for bending tubing.
- list five common heat sources used to solder and braze
tubing.
- discuss procedures used for soldering tubing.
- discuss procedures used for brazing tubing.
- describe two methods for making flared joints.
- state procedures for making swaged joints.
- explain how a compression fitting is made.
- describe procedures for preparing and threading steel pipe
ends.
- list four types of plastic pipe and describe uses for each.
- describe alternative, mechanical methods for joining
pipe sections.
-

#### 7.1 Purpose Of Tubing
#### And Piping
The correct size, layout, and installation of tubing, piping, and
fittings helps to keep a refrigeration or air-conditioning system
operating properly and efficiently and prevents refrigerant loss.
The piping system provides the path for refrigerant flow
between system components. It also provides the way for oil
to drain back to the compressor. Tubing, piping, and fittings
are used in numerous applications, such as fuel lines for oil
and gas burners and water lines for hot water heating. The
tubing, piping, and fittings must be of the correct material
and the proper size; the system must be laid out properly and
installed correctly.
SAFETY PRECAUTION: Careless handling of the tubing and
poor soldering or brazing techniques may cause serious damage
to system components. You must prevent contaminants, such as
moisture and dirt, from entering air-conditioning and refrigeration systems.-

#### 7.2 Types And Sizes Of Tubing
- Use care while cutting, threading, and reaming tubing and piping; the
burrs that are created can cut your skin.
- Be careful while using a hacksaw; the blade is sharp.
- Do not allow your bare skin near the flame of a torch or near material
that has just been soldered, brazed, or welded; the 5000°F and higher
temperatures can cause severe burns.
- Always wear eye protection while performing any task where particles
may be in the air.
- Use extra caution with the oxyacetylene heat source.
- Do not allow any oil around the fittings or allow it to enter the hoses
or regulators.
- Be aware of flammable materials in the area where you are soldering
or brazing.
- Do not breathe excessive amounts of the adhesive used for plastic
fittings.
- Only use chemicals that give off dangerous fumes in well-ventilated
areas.
- Follow all manufacturers’ instructions when using soldering and
brazing materials.

Copper tubing is generally used for plumbing, heating, and
refrigerant piping. Steel and wrought iron pipe are used for gas
piping and frequently for steam heating. Plastic pipe is often
used for waste drains, condensate drains, water supplies, watersource heat pumps, and venting high-efficiency gas furnaces.
Copper tubing is available as soft- or hard-drawn copper. Soft copper tubing, Figure!7.1, may be bent or used with
elbows, tees, and other fittings. Hard-drawn tubing is not
intended to be bent and is used only with fittings to obtain
the necessary configurations. This tubing is available in four
standard weights: K, L, M, and DWV. K-type copper is heavy
duty with a thick tubing wall. L-type copper is considered
medium weight and is the type used most frequently. M is a
lightweight copper and is not commonly used in the industry.
DWV copper—drain, waste, and vent—is also a lightweight
copper not typically used in the HVACR industry so far as
refrigerant-carrying applications are concerned. Copper tubing used for refrigeration or air-conditioning is called ACR
(air-conditioning and refrigeration) tubing and is sized by its
outside diameter (OD). Therefore, if a specification calls for
149


---

## PDF Page 150

150

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 7.1 Soft-drawn copper tubing typically comes in 50-ft rolls. Note
that the ends of the rolls are capped to keep the interior of the tubing
clean.

1/2-in. ACR tubing, the outside diameter of the tubing would
measure 1/2! in., Figure! 7.2. Tubing used for plumbing and
heating applications, called nominal-sized tubing, is sized by
its inside diameter (ID). The OD for most applications in the
plumbing and heating industry will be 1/8!in. larger than the
size indicated. A 1/2-in. nominal-sized tubing would have an
OD of 5/8!in., Figure!7.2. Copper tubing normally is available in diameters from 3/16!in. to greater than 6!in.
Soft copper tubing is normally available in 25-ft or 50-ft
rolls and in diameters from 3/16!in. to 7/8!in. It can be special
ordered in 100-ft lengths. ACR tubing is capped on each end to
keep the inside clean and dry and it often has a charge of nitrogen to keep it free of contaminants. Proper practice should be
used to remove tubing from the coil. Place it on a flat surface
and unroll it, Figure!7.3. Cut only what you need and recap

Figure 7.3 A roll of soft-drawn copper tubing. Place on a flat surface
and unroll. Photo by Eugene Silberstein

the ends, Figure! 7.1. Hard-drawn copper tubing is available
in lengths up to 20!ft and in larger diameters than soft copper
tubing. Be as careful with hard-drawn copper as with soft copper, and recap the ends when the tubing is not in use.
Do not bend or straighten the tubing more than necessary
because it will harden. This is called work hardening. Workhardened tubing can be softened by heating and allowing it
to cool slowly. This is called annealing. When annealing, do
not use a high concentrated heat in one area, but use a flared
flame over 1!ft at a time. Heat to a cherry red and allow to
cool slowly.

#### 7.3 Tubing Insulation
ACR tubing is often insulated on the low-pressure side of
an air-conditioning or refrigeration system between the
evaporator and the compressor to keep the refrigerant from
absorbing excess heat, Figure! 7.4. Insulation also prevents
condensation from forming on the lines. The closed-cell
Figure 7.4 ACR tubing with insulation. Photo by Eugene Silberstein

Figure 7.2 Copper tubing (nominal) used for plumbing and heating is
sized by its inside diameter. ACR tubing is sized by its outside diameter.
#### NOMINAL

ACR

#### 1 -In. Tubing
2

#### 1 -In. Tubing
2

5
IN.
8

1
IN.
2

1
IN.
2


---

## PDF Page 151

### Unit 7 Tubing and Piping
Figure 7.5 When joining two ends of tubing insulation, use an adhesive
intended for this purpose. Photo by Eugene Silberstein

structure of this insulation eliminates the need for a vapor
barrier. The insulation may be purchased separately from
the tubing, or it may be factory installed. If you install the
insulation, it is easier, where practical, to apply it to the
tubing before assembling the line. The inside surface of
the insulation is usually powdered to allow easy slippage
even around most bends. You can buy adhesive to join the
ends of the insulation together, Figure!7.5.
It is not always possible or practical, however, to install
the insulation on the tubing section before installing the line.
When installing insulation on a section of tubing that has
already been installed, you will have to slit the insulation. To
help ensure a neat-looking job, here are some suggestions:
-

-
-

-

-

Slit the insulation along the markings on the insulation,
Figure!7.6.
Slide the insulation over the tubing section, Figure!7.7.
Once the insulation has been placed on the tubing, use
adhesive to seal the insulation, Figure!7.8.
Do not use tape, plastic wire/cable ties, or other methods
to hold the insulation together.
Rotate the insulation so that the insulation markings and
the seam are not visible, Figure!7.9.

Figure 7.6 Pipe insulation being slit with a sharp razor knife. Photo by
Eugene Silberstein

151

Figure 7.7 Pipe insulation being positioned over tubing section. Photo
by Eugene Silberstein

Figure 7.8 Adhesive being applied to both surfaces of the cut insulation. Photo by Eugene Silberstein

Figure 7.9 Insulation being rotated to conceal the seam. Photo by
Eugene Silberstein


---

## PDF Page 152

152

Section 2 Safety, Tools and Equipment, and Shop Practices

Do not stretch tubing insulation because that will reduce
the wall thickness of the insulation, which will reduce the effectiveness of the insulation, and the adhesive may fail to hold.

#### 7.4 Line Sets
Tubing can be purchased in bundles called line sets, which
often consist of a liquid line and an insulated suction line.
One type of line set comes precharged with refrigerant and
each of the lines is sealed at both ends. Precharged line
sets have quick-connect fittings installed on the ends for
quicker, neater, and easier installation, Figure!7.10. The fittings on the lines must be properly aligned with the mating fittings on the equipment before tightening to ensure
that refrigerant is not released into the atmosphere. Since
precharged line sets are purchased along with precharged
Figure 7.10 (A) A typical line set. (B) Quick-connect fittings. (A) Photo by
Bill Johnson (B) Courtesy Aeroquip Corporation

system components, the system does not have to be evacuated prior to putting it into operation. In addition, the
refrigerant charge should be perfect, since the refrigerant
is added at the factory according to the particular requirements of the system. As of January!1, 2010, it became illegal
to manufacture or import precharged line sets that contain
R-22 or R-142b. This law covers equipment components
such as line sets, condensing units, and evaporator coils.
Precharged line sets, for example, can be used to service
existing equipment as long as the line set was manufactured before January 1, 2010.
Another type of line set is nitrogen-charged, just like standard ACR tubing. The suction line in this line set, however, is
insulated. This type of line set may be purchased with various
fitting options, but if the fittings need to be changed, they
can be cut off and replaced. Since these line sets are not precharged with refrigerant, the nitrogen must be released and
the system must be properly evacuated prior to putting the
system into operation.

#### 7.5 Cutting Tubing
Tubing is normally cut with a tube cutter or a hacksaw.
The tube cutter is most often used with soft tubing and
smaller-diameter hard-drawn tubing. A hacksaw may be
used with larger-diameter hard-drawn tubing. To cut the
tubing with a tube cutter, follow these steps, as shown in
Figure!7.11.

(A)

(B)

A. Place the tubing in the cutter and align the cutting
wheel with the cutting mark on the tube. Tighten the
adjusting screw until a moderate pressure is applied to
the tubing.
B. When properly tightened, the cutter should be held in
place on the tubing and there should be no cutter wheel
indentations in the copper tubing. Overtightening the
cutter on the tubing will result in oblong or out-of-round
edges that can cause refrigerant leaks.
C. Revolve the cutter around the tubing, keeping a moderate pressure on the tubing by gradually turning the adjusting screw, roughly 1/8 of a turn per rotation around
the tubing.
D. Continue until the tubing is cut. Do not apply excessive
pressure because it may break the cutter wheel and/or
constrict the opening in the tubing.
When the cut is finished, the excess material (called a burr)
pushed into the pipe by the cutter wheel must be removed, Figure!7.12. Burrs can restrict the fluid or vapor passing through
the pipe. When removing burrs from the end of a cut pipe
section, make every attempt to prevent the burrs from falling into the pipe. Burrs that remain in the system can restrict
refrigerant flow and affect system operation and performance.
Cuts made with a hacksaw should be at a 90° angle to
the tubing. After cutting, ream the tubing and file the end.


---

## PDF Page 153

### Unit 7 Tubing and Piping
Figure 7.11 (A) Position the cutter around the tubing. (B) Tighten the
cutter just enough to hold the cutter in place if released. (C) Rotate the cutter around the tubing unit the cutter is loose. (D) Slightly tighten the cutter
on the tubing and continue to rotate the cutter around the tubing. Photos
by Eugene Silberstein

(A)

153

Figure 7.12 Removing burrs from inside the tubing.

(B)

(C)

(D)

Remove all chips and filings, making sure that no debris or
metal particles get into the tubing. Since using a hacksaw
under normal conditions produces a large amount of copper
filings and burrs, this method is not preferable when using a
tubing cutter is an option. Given certain conditions, however,
it may be the only choice available.

#### 7.6 Bending Tubing
To ensure refrigerant stays in the system, the number of solder joints and mechanical fittings should be kept to a minimum. Each solder joint, fitting, and mechanical connection
represents a potential leak. One way to reduce the number of
solder joints in a piping system is to bend the tubing material into the desired configuration. Typically, only soft tubing should be bent. Use as large a radius bend as possible,
Figure!7.13(A). All areas of the tubing must remain round;
do not allow it to flatten or kink, Figure!7.13(B). Carefully
bend the tubing, gradually working around the radius.
Tube bending springs may be used to help make the
bend, Figure!7.14, and can be placed either inside or outside
the tube. They are available in different sizes for different
diameters of tubing, Figure!7.15. To remove the spring after
the bend, you might have to twist it. If you use a spring on
the OD, bend the tube before flaring so that the spring may
be removed.
Lever-type tube benders, Figure! 7.16, which are available in different sizes, are used to bend soft copper,
aluminum, and thin-walled steel tubing. There are many different types of benders available; we describe briefly here the
operation of the lever-type bender.


---

## PDF Page 154

154

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 7.13 (A) Small-diameter tubing can be bent by hand. (B) Larger
tubing can easily kink when bent by hand.

Figure 7.15 Different-sized bending springs.

Figure 7.16 Lever-type tube bender. Photo by Eugene Silberstein

(A)

(B)
Figure 7.14 Tube bending springs are used to help prevent kinking the
tubing while bending. Be sure to use the proper size. Photo by Bill Johnson

The lever-type bender is made up of two parts, the body
and the lever, Figure!7.17. The body has markings that represent the amount of bend, in degrees, that will be put into a
tubing section if the section is bent up to that point. The lever
also has markings, which indicate the proper positions of the
lever and tubing when the bend is both started and completed.
The tubing position in the bender depends on whether the piping is extending from the left or the right side of the bender.
Figure 7.17 Markings on the lever and body of the lever-type tube
bender. Photo by Eugene Silberstein
#### LEVER
#### Left And Right
#### Starting Points
#### DEGREE
#### MARKINGS

#### BODY


---

## PDF Page 155

### Unit 7 Tubing and Piping

155

Figure 7.18 Mark tubing at the desired point. Photo by Eugene Silberstein

Figure 7.20 Completing a 90-degree bend. Photo by Eugene Silberstein

Figure 7.19 Proper tubing and lever positions at the beginning of the
bending process. Photo by Eugene Silberstein

Figure 7.21 A 45-degree bend. Photo by Eugene Silberstein

#### “0” And “00” Are Lined Up.

#### Mark Is
#### Lined Up
#### With The “L.”

Let’s say you wanted to put a 90-degree bend in a piece of
soft-drawn copper tubing so that the length from the unbent
end of the tubing to the center of the bent end is 6!in. In this
case, you would first measure and mark the tubing at the
6-in. point, Figure!7.18. Once marked, you insert the tubing
into the bender and line up the mark with the “L,” which
indicates that the measured portion of tubing is extending
from the left side of the bender, Figure!7.19. You also want to
make certain that the “0” on the lever lines up with the “00”
on the body of the bender. This ensures that the lever is in the
proper position prior to bending. While holding the handle
on the body of the bender, pull on the lever until the “0” on
the lever is lined up with the “90” on the body. This ensures
that the bend will be 90!degrees, Figure!7.20.
If, however, you wanted to make a 45-degree bend in the
tubing instead of a 90-degree bend, the lever would be positioned so that the “0” on the lever is lined up with the “45”
on the body, Figure!7.21. Be sure to practice on smaller, scrap
sections of tubing to gain confidence in creating tubing bends
at the desired positions. It takes a little time to get it just right,
but the results will be well worth the effort.

#### 7.7 Soldering And Brazing
#### PROCESSES
Soldering is a process that joins piping and tubing to fittings. It is used primarily in plumbing and heating systems
utilizing copper and brass piping and fittings. According
to the American Welding Society, soldering, often called
soft soldering, utilizes filler materials that melt at temperatures under 842°F, usually in the 361°F to 500°F range,
Figure!7.22.
When soldering or brazing, a gap is left between the two
surfaces that are to be fastened together. For example, when
two lengths of copper tubing are to be fastened, a fitting or
coupling may be placed between them into which each pipe
slides. This requires a clearance between the tubing and the
coupling or fitting. A filler metal must be used to fill this
space. As it fills the gap, the filler metal actually adheres to
the tubing and fitting to be joined. Only the filler metal melts.


---

## PDF Page 156

156

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 7.22 Temperature ranges for soldering and brazing.

20008F

Figure 7.23 Two examples of capillary attraction.
#### GLASS

#### GLASS
#### Filler Metal
#### Base Metal

15008F

#### WATER

#### Brazing Temperature Range
#### (12058F To 15508F)

#### Base Metal

Figure 7.24 The molten solder in a soldered joint will be absorbed into
the surface pores of the base metal.

10008F

5008F

#### Base Metal

#### Soldering Temperature Range
#### (3618F To 5008F)

Two common filler materials used for soldering are 50/50
and 95/5. The 50/50!tin–lead solder (50% tin–50% lead) is a
suitable filler metal for moderate pressures and temperatures. A
50/50!tin–lead solder cannot be used for water-supply or potable
water lines because of its lead content. For higher-pressure potable water-supply lines, or where greater joint strength is required,
95/5!tin–antimony solder (95% tin–5% antimony) can be used.
Brazing is similar to soldering but requires higher temperatures. Often called silver brazing or hard soldering, it is
used to join tubing and piping in air-conditioning and refrigeration systems. Do not confuse this with welding brazing.
Brazing utilizes filler materials that melt at temperatures
above 842°F. The differences in temperature are necessary
due to the different combinations of alloys used in the filler
metals. Brazing filler metals suitable for joining copper tubing are alloys containing 15% to 60% silver (BAg) or copper
alloys containing phosphorous (BCuP). Brazing filler metals
are sometimes referred to as hard solders or silver solders.
In soldering and brazing, the base metal (the piping, tubing,
and/or fitting) is heated to the melting point of the filler material.
The piping and tubing must not melt. When two close-fitting,
clean, smooth metals are heated to the point where the filler
metal melts, the molten metal is drawn into the close-fitting
space by capillary attraction. Capillary attraction occurs when
a liquid rises within a small tube or travels between two closely
spaced surfaces. This is due to the interaction of forces between
the liquid and the surfaces. If the soldering is properly done, the
molten solder will be absorbed into the pores of the base metal,
adhere to all surfaces, and form a bond, Figure!7.24. On the
left are two pieces of glass spaced closely together. When the
pieces of glass are inserted in water, capillary attraction draws
the water into the space between them. The water molecules

#### Filler Metal (Solder)

have a greater attraction for the glass than they do for each
other. On the right is an illustration showing molten filler material being drawn into the space between the two pieces of base
metal. The molecules in the filler material have a greater attraction for the base metal than they do for each other. These molecules work their way along the joint, first “wetting” the base
metal and then filling the joint.

#### 7.8 Heat Sources For
#### Soldering And Brazing
Propane, butane, MAPP™ gas, air-acetylene, and oxyacetylene
torches are the most common sources of heat for soldering
or brazing. A propane or butane torch can be ignited easily and adjusted to the type and size of joint being soldered,
Figure!7.25. A propane torch can produce flame temperatures
in the range of 3600°F, while butane torches produce flames at
Figure 7.25 A propane torch with a typical soldering tip. Photo by
Eugene Silberstein


---

## PDF Page 157

### Unit 7 Tubing and Piping

about 2600°F. MAPP™ gas is a mixture of fuels and produces
flame temperatures of about 3730°F. MAPP™ gas is covered in
more detail in Section 7.12. An air-acetylene unit is often used
by air-conditioning and refrigeration technicians. It usually
consists of a B tank of acetylene gas, a regulator, a hose, and a
torch, Figure!7.26. Various sizes of standard tips are available.
The smaller tips are used for small-diameter tubing and for
high-temperature applications. A high-velocity tip may be used
to provide more concentration of heat. Figure!7.27 illustrates
a popular high-velocity tip. Air-acetylene torch produces flame
temperatures of about 4200°F. Oxyacetylene torches produce
the hottest flames, often as high as 5600°F.
Follow these procedures when setting up, igniting, and
using an air-acetylene unit, Figure!7.28.
Figure 7.26 A typical air-acetylene torch setup. Photo by Eugene
Silberstein

Figure 7.28 (A) Clean tank connection and briefly open tank valve.
(B) Connect regulator and hose assembly to tank. (C) With torch handle
valve closed, open tank valve one-half turn. (D) Spray bubble solution.
(E) Check for leaks.(F) Light the torch. (G) Adjust the flame. . Photos (A) to
(F) by Eugene Silberstein. Photo (G) by Bill Johnson

(A)

(B)

(C)

Figure 7.27 A high-velocity torch tip. Courtesy Thermadyne Industries, Inc.
#### ORIFICE

#### VENTURI

#### Swirl Tip

#### BASE
#### Helical Rotor
#### Flame Tube

157

(D)


---

## PDF Page 158

158

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 7.28 (Continued )

(E)

(F)

(G)

A. Before connecting the regulator to the tank, quickly open
and close the tank valve slightly to blow out any dirt that
may be lodged at the valve.
#### Safety Precaution:
Stand back from the tank and wear safety goggles when blowing dirt from the tank valve.-
B. Connect the regulator with hose and torch to the tank. Be
sure that all connections are tight.
C. Open the tank valve one-half turn. SAFETY PRECAUTION:
There is no need to open the tank valve more than one-half

turn—this will give adequate flow. Leave the wrench on the
tank valve stem. The valve can then be quickly closed in the
event of an emergency.- Adjust the regulator valve to
about midrange.
D. Spray a soap bubble solution on the hose, regulator, and
torch handle.
E. Look for bubbles on the hose, regulator, and torch handle
that could indicate a leak.
F. Open the needle valve on the torch slightly, and ignite the
gas with the striker or spark lighter. SAFETY PRECAUTION: Do not use matches or cigarette lighters.-
G. Adjust the "ame using the needle valve at the handle until
the "ame is correct. The ideal "ame on the air-acetylene
torch is a carburizing "ame, which has a well-de#ned
inner cone and provides excess acetylene. The excess
acetylene helps remove oxidation from the surface of
the copper pipes and #ttings.
#### Safety Precaution:
After each use, shut off the valve on the tank and bleed off the
acetylene in the hose by opening the valve on the torch handle. Bleeding the acetylene from the hoses relieves the pressure
when the hoses are not in use.-
Some technicians prefer oxyacetylene torches, particularly
when brazing large-diameter tubing or in other applications
requiring higher temperatures. The addition of pure oxygen
produces a much hotter flame.
#### Safety Precaution:
This equipment can be extremely dangerous when not used properly. You must thoroughly understand what the proper procedures
are for using oxyacetylene equipment before attempting to use
it. When you first use the equipment, do so only under the close
supervision of a qualified person.-
The following is a brief description of oxyacetylene welding and brazing equipment. As mentioned, oxyacetylene
brazing and welding processes use a high-temperature flame,
which is produced by mixing oxygen with acetylene gas. The
equipment includes oxygen and acetylene cylinders, oxygen and acetylene pressure regulators, hoses, fittings, safety
valves, torches, and tips, Figure!7.29.
The regulators each have two gauges, one to register
tank pressure and the other to register pressure to the
torch. The pressures indicated on these regulators are in
pounds per square inch gauge (psig). Figure!7.30 is a photo
of an oxygen regulator and an acetylene regulator. These
regulators must be used only for the gases and service for
which they are intended. SAFETY PRECAUTION: All connections must be free from dirt, dust, grease, and oil. Oxygen
can produce an explosion when in contact with grease or
oil. A reverse flow valve should be used on the hoses. These
valves allow the gas to flow in one direction only and prevent
the two gases from mixing in the hose, which could be very
dangerous. - Figure!7.31(A) shows the reverse flow check
valve. Follow instructions when attaching these valves
because some are designed to attach to the hose connection on the torch body and some to the hose connection
on the regulator.


---

## PDF Page 159

159

### Unit 7 Tubing and Piping
Figure 7.29 An oxyacetylene torch kit. Photo by Eugene Silberstein

Figure 7.31 (A) Reverse flow check valve with an oxyacetylene torch
body and tip. (B) An assortment of oxyacetylene torch tips. Photos by Bill
Johnson
#### REVERSE
#### Flow Valve

(A)

(B)

Figure 7.30 Acetylene (left) and oxygen (right) regulators. Photo by
Eugene Silberstein

The red hose is attached to the acetylene regulator with
left-handed threads, and the green hose is attached to the
oxygen regulator with right-handed threads. The torch body
is then attached to the hoses and the appropriate tip to the
torch, Figure!7.31(A). Many tip sizes and styles are available,
Figure!7.31(B). Some are designed to provide heat around the
tubing and fittings, allowing the entire circumference of the
tubing to be heated at one time, Figure!7.32. Another type of
tip removes and replaces a four-way or reversing valve for a
heat pump, Figure!7.33. All three of the copper fittings from
this valve can be heated simultaneously, and the tubing can
be pulled from the valve when the brazing alloys reach the
proper temperature. You should learn through your specialized training how to use this equipment and which tips to use
for particular applications.
The following procedure may be used to set up an oxyacetylene torch system for use.
#### Safety Precaution:
Always turn the fuel gas (acetylene) on or off first.● With the
regulators and hoses fastened to the tank and the torch tip
and the T handles on the regulators turned counterclockwise so that no pressure will go to the hoses (they may feel
loose):
1. Turn the acetylene cylinder valve one-half turn so that
pressure is introduced to the regulator.
#### SAFETY
PRECAUTION: Always stand to the side of the regulator. If
the regulator were to blow out, it would likely blow toward
the T handle. The wrench should remain on the stem of the


---

## PDF Page 160

160

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 7.32 Tips that can be used for heating the entire circumference
of a fitting at the same time. Courtesy Uniweld Products, Inc.

#### FIVE
#### FLAME
TIP

Figure 7.35 Pressure registers on the oxygen cylinder gauge. Photo by
Eugene Silberstein

#### NINE
#### FLAME
TIP

#### TRIPLE
#### FLAME
TIP

Figure 7.33 A tip that can be used for removing and replacing the
four-way reversing valve on a heat pump system. Courtesy Uniweld Products, Inc.

cylinder valve so the valve can be quickly turned off in case
of an emergency.- You should be able to see the pressure
register on the acetylene cylinder gauge, Figure!7.34.
2. Slowly turn on the oxygen cylinder valve to the oxygen
regulator.
SAFETY PRECAUTION: Again, stand to the
side.- You should be able to see the pressure register on
the oxygen cylinder pressure gauge, Figure!7.35.
Figure 7.34 Pressure registers on the acetylene cylinder gauge. Photo
by Eugene Silberstein

3. Slightly open the valve on the torch handle that controls the acetylene (the red hose). With this valve slightly
open, adjust the T handle on the acetylene regulator
until the gauge on the red hose reads 5!psig, Figure!7.36.
SAFETY PRECAUTION: Now shut off the valve at the
torch.- This part of the torch is ready.
4. Slightly open the valve on the torch handle that controls
the oxygen (the green hose). With the valve slightly open,
adjust the T handle on the oxygen regulator until the gauge
reads 10!psig, Figure!7.37. SAFETY PRECAUTION: Now
shut off the valve at the torch.- This part of the torch is ready.
The following procedure may be used to light the torch.
SAFETY PRECAUTION: Before lighting, always point the
torch tip away from you or any flammable substance. Make
sure that you point the torch away from the cylinders and
hoses. Failure to do so could result in tragedy.- While holding the torch handle in your left hand:
1. Slightly open the valve on the torch handle on the acetylene side and allow it to flow a moment to get any air out
of the line.
2. Using only an approved lighter, light the fuel gas, acetylene. You will have a large yellow-orange flame that
smokes, Figure!7.38.


---

## PDF Page 161

### Unit 7 Tubing and Piping
Figure 7.36 This acetylene regulator gauge indicates 5 psig. Photo by
Eugene Silberstein

161

Figure 7.38 An air-acetylene flame.

3. Slightly open the valve on the torch handle on the oxygen side. The flame will begin to clear up and turn blue,
Figure!7.39. You will have to adjust the valves until you
get the flame you want. The flame should be blue and be
setting firmly on the torch tip, not blowing away from it.
To shut the system down, follow these procedures:

Figure 7.37 This oxygen regulator gauge indicates 10 psig. Photo by
Eugene Silberstein

1. Shut off the fuel gas (acetylene) valve at the torch first.
2. Shut off the oxygen valve at the torch.
3. Turn off the cylinder valve on the fuel gas (acetylene).
4. Open the valve on the torch handle on the fuel gas side to
relieve the pressure on the hose. Both regulators will lose
their pressure to 0!psig.
5. Turn the T handle on the fuel gas regulator counterclockwise until it appears to be loose. This side of the system
has now been relieved of pressure. Shut off the valve on
the torch handle.
6. Turn off the cylinder valve on the oxygen cylinder.
7. Open the valve on the torch handle on the oxygen side
to relieve the pressure on the hose. Both regulators will
lose their pressure to 0!psig. This side of the system has
been bled of pressure. Turn off the torch handle valve on
the torch handle.
8. Turn the T handle on the oxygen regulator counterclockwise until it feels loose.
Figure 7.39 An oxyacetylene flame.


---

## PDF Page 162

162

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 7.40 (A) A neutral flame. (B) A carbonizing flame. (C) An oxidizing flame. Photos by Bill Johnson

(B)

(A)

The system is now ready for storage and/or transport.
SAFETY PRECAUTION: If the oxyacetylene system is to be
transported, it must be moved using an approved hand cart or carrier with the tanks properly secured. If it is to be transported on the
road in a truck, caps must be used on the cylinders.-

(C)
Figure 7.41 Flux is used to reduce the amount of oxidation on the surfaces of the pipes being soldered or brazed. Photo by Eugene Silberstein

A neutral flame should be used for most operations.
See Figure! 7.40 for photos of a neutral flame, a carbonizing flame (too much acetylene), and an oxidizing flame (too
much oxygen).
SAFETY PRECAUTION: As stated previously, there are many
safety precautions that should be followed when using oxyacetylene equipment. Be sure that you follow all of these precautions.
You should become familiar with them during your training in how
to use this equipment.-

#### 7.9 Fluxing
Before getting into the specific techniques for soldering and
brazing, we need to discuss one important topic, namely
fluxing. In terms of soldering and brazing, the main function of flux is to prevent oxidation from forming on the
surfaces of the pipes being joined and in the filler materials
themselves, Figure!7.41. Filler materials, such as solders and
brazing rods, will adhere very well to the piping materials,
but not the oxides that form during the soldering and brazing processes. By limiting the amount of oxides that form,
and absorbing the oxides that do form when the pipes are
heated, flux helps facilitate the flow of the filler material
into the joint. So, to help ensure a leak-free joint, flux is used
whenever needed.
SAFETY PRECAUTION: Brazing and soldering materials,
including fluxes, can produce dangerous fumes when used during soldering and brazing. Be sure to protect yourself from these
fumes by wearing proper breathing masks and by working in
well-ventilated areas. Always follow the manufacturers’ and Material Safety Data Sheet (MSDS) instructions when soldering and
brazing.-

Although fluxing is important, too much of a good thing
can have negative effects on the quality of the connection.
Apply flux only to the male portion of the fitting. This will
prevent excessive flux from entering the refrigerant lines,
which is important because flux typically contains between
15% and 35% water and every effort should be made to
limit the amount of moisture in an air-conditioning or refrigeration system. To ensure proper flux coverage, it is good
field practice to rotate the male portion of the joint in the
fitting, or to rotate the fitting around the pipe. Some brazing
rods are coated with flux. Although this seems to be solely
for convenience, there is another, more important reason why
this type of product is desirable. As the rod is heated, the flux
melts and flows before the filler material is introduced to the
joint. This also helps avoid using too much flux.
Be sure to follow the guidelines for soldering and brazing
carefully; applying too much heat to the joint can also have
negative effects on the quality of the connection. If flux is
used and the joint is overheated, the flux can become saturated with oxides and prevent the filler material from flowing
properly. Note also that fluxes are corrosive and need to be
removed after the joint has been completed.
The following sections in this unit provide detailed
information about both soldering and brazing, and more


---

## PDF Page 163

### Unit 7 Tubing and Piping

information regarding flux and how it affects the soldering
and brazing processes.

#### 7.10 Soldering Techniques
The mating diameters of tubing and fittings are designed
or sized to fit together properly. For good capillary attraction, the space between the metals should be approximately
0.003!in. After the tubing has been cut to size and deburred,
you must do the following for good joint soldering:
1. Clean mating parts of the joint.
2. Apply a flux to the male connection.
3. Assemble the tubing and fitting.
4. Heat the joint and apply the solder.
5. Wipe the joint clean.

#### CLEANING
The end of the copper tubing and the inside of the fitting
must be absolutely clean. Even though the surfaces may look
clean, they may contain fingerprints, dust, or oxidation. A
fine sand cloth, a cleaning pad, or a special wire brush may
be used for cleaning. When the piping system is to be used for
a hermetic compressor, the sand cloth should be an approved
nonconducting type, Figure!7.42.

163

#### FLUXING
Apply flux soon after the surfaces are cleaned. For soft soldering, flux may be a paste, jelly, or liquid. Apply the flux
with a clean brush or applicator. Do not use a brush that
has been used for any other purpose. Apply the flux only
to the area to be joined and avoid getting it into the piping
system. Too much flux will make it easier for the molten filler
material to flow into the pipe itself, possibly restricting flow
through the pipe. Be sure to apply flux sparingly and only to
the male end of the joint. This will help ensure that the filler
material remains in the space between the mating surfaces.

#### ASSEMBLY
Soon after the flux is applied, assemble and support the joint
so that it is straight and will not move while being soldered.

#### Heating And Applying Solder
When soldering, heat the tubing near the fitting first for a
short time. Then move the torch from the tubing to the fitting.
Keep moving the torch from the tubing to the fitting. Heat the
entire joint, not just one side. Keep moving the torch to spread
the heat evenly and do not overheat any area. Do not point the
flame into the fitting socket. Hold the torch so that the inner

Figure 7.42 Cleaning and fluxing. (A) Clean the tube with sand cloth. (B) Clean the fitting with a tubing brush. (C) Clean the fitting with sand cloth.
(D) Apply flux to the male portion of the fitting. Photos by Bill Johnson

(A)

(C)

(B)

(D)


---

## PDF Page 164

164

Section 2 Safety, Tools and Equipment, and Shop Practices

cone of the flame just touches the metal. After briefly heating
the joint, touch the solder to the joint. If it does not readily
melt, remove it and continue heating the joint. Continue to
test the heat of the metal with the solder. Do not melt the solder with the flame; use the heat in the metal.
When the solder flows freely from the heat of the metal,
feed enough solder in to fill the joint. Watching the appearance of the flux will help determine when to apply the filler
material to the joint. When the flux “melts” and starts to take
on the appearance of water, it is time for the filler material
to be applied. Do not use excessive solder. Using more than
the recommended amount of filler material will not make the
joint stronger. The excess material can accumulate inside the
tubing and create flow restrictions.
Different-size pipes will require different amounts of
filler material. A connection that is joining two sections of
2-in. pipe will require more filler material than a joint that is
made up of two 1-in. pipes. For smaller joints, the estimated
amount of filler material is about twice the diameter of the
joint. For example, if a soldered joint is being made to join

two sections of $-in. pipe, about 1!in., or twice the diameter
of the pipe, of filler material will be used. In the 3-in. to 6-in.
range, however, the amount of filler material will be about
four times the diameter of the pipe. So, a 4-in. solder joint
will require about 16!in. of filler material. Figure!7.43 shows
a step-by-step procedure for heating the joint and applying
the solder.
For horizontal joints, apply the filler metal first to the
bottom, then to the sides, and finally on the top, making sure
the operations overlap, Figure!7.44. On vertical joints, it does
not matter where the filler is first applied.

#### WIPING
While the joint is still hot, you may wipe it with a rag to
remove excess solder. This is not necessary for producing a
good bond, but it improves the appearance of the joint. Be
careful not to break the joint when wiping. In addition, it is
important to remember that fluxes are corrosive and need to
be removed once the joint has been completed.

Figure 7.43 The proper procedures for heating a joint and applying solder. (A) Start by heating the tubing. (B) Keep the flame moving. Do not point
the flame into the end of the fitting. (C) Touch the solder to the joint to check for proper heat. Do not melt the solder with the flame. (D) When the joint
is hot enough, solder will flow. Photos by Bill Johnson

(A)

(B)

(C)

(D)


---

## PDF Page 165

### Unit 7 Tubing and Piping
Figure 7.44 When making horizontal soldered or brazed joints, (A) apply
the filler material to the bottom, (B) then to the two sides, and (C) finally on
the top, making certain that the operations overlap. Photos by Bill Johnson

165

copper to copper. This is because, at the higher temperatures
required for brazing, the mating surfaces are cleaned by the
torch flame. In addition, these filler materials are typically
comprised of phosphorous and copper and are self-fluxing,
so no additional flux is needed. Always follow the instructions from the filler-material manufacturer.

#### Applying Heat For Brazing

(A)

Before you heat the joint, it is good practice to introduce nitrogen
into the system to purge the air (containing oxygen) and reduce
the possibility of oxidation to a minimum. A pressure of 1 to
2!psig is enough to sufficiently purge the piping. Because 1 or
2!psig of pressure is very difficult to read on the gauge manifold,
a nitrogen flow indicator, Figure 7.45, can be used. This device
allows the technician to maintain the desired nitrogen flow rate
and also, at a quick glance, ensure that nitrogen is indeed flowing. Since more and more systems are operating with R-410A,
the number of air-conditioning systems that operate with esterbased lubricants is increasing. Ester-based lubricants are more
likely to separate oxidation from the inside surfaces of the piping materials than are mineral or alkylbenzene lubricants, which
Figure 7.45 A nitrogen flow indicator. The floating ball indicates flow.
Indictor provided by Uniweld Products, Inc. Photo by Eugene Silberstein

(B)

(C)

#### 7.11 Brazing Techniques
#### CLEANING
The cleaning procedures for brazing are similar to those for
soldering. The brazing flux is applied with a brush to the
cleaned area of the tube end. Avoid getting flux inside the
piping system. Some brands of silver or copper–phosphorous
alloys do not require extensive cleaning or flux when brazing


---

## PDF Page 166

166

Section 2 Safety, Tools and Equipment, and Shop Practices

increases the potential for clogging metering devices, filter driers, and other refrigerant flow controls. By allowing a small
amount of nitrogen to flow through the piping circuit while the
brazing process is being performed, the amount of oxidation
will be greatly reduced.
Apply heat to the parts to be joined with an air-acetylene
or oxyacetylene torch. Heat the tube first, beginning about
1!in. from the edge of the fitting, sweeping the flame around
the tube. It is very important to keep the flame in motion
and not overheat any one area. Then switch the flame to the
fitting at the base of the cup. Heat uniformly, sweeping the
flame from the fitting to the tube. Apply the filler rod or wire
at a point where the tube enters the socket. When the proper
temperature is reached, the filler metal will flow readily by
capillary attraction into the space between the tube and the
fitting. As in soldering, do not heat the rod or wire itself. The
temperature of the metal at the joint should be hot enough
to melt the filler metal. When the joint is at the correct temperature, it will be cherry red in color. The procedures are
the same as those used for soldering except for the materials
used and the higher heat applied. The flux used in the brazing
process will cause oxidation.

#### 7.12 Practical Soldering
#### And Brazing Tips
#### Low Temperature (Soldering)
When soldering, the surfaces between the male and female
parts being joined must be clean. Clean surfaces are necessary
to ensure leak-free connections. It takes much longer to prepare
surfaces for soldering than it does to actually make the soldered
joint. If a connection to be soldered is cleaned in advance, it
may need a touch-up cleaning when it is actually soldered.
Oxidation can occur, making it more difficult to solder. Some
fluxes may be applied after cleaning to prevent oxidation until
the tubing and fittings are ready for soldering.
Only the best solders should be used for low-temperature
solder connections for refrigeration and air-conditioning.
Systems were soldered successfully for many years with 95/5
solder. If the soldered connection is completed in the correct
manner, 95/5 can still be used, but it should never be used on
the high-pressure side of the system close to the compressor.
The high temperature of the discharge line and the vibration
will very likely cause it to leak. A better choice than 95/5 for
low-temperature solder would be a solder with a high strength
and low temperature. Low-temperature solders with a silver
content offer greater strength with low melting temperatures.
One of the problems with most low-temperature solders
is that the melting and flow points are too close together. This
is evident when you are trying to use the solder; it flows too
fast, and you have a hard time keeping it in the clearance in the
joint. Some of the silver-type, low-temperature solders have a
wider melt and flow point and are easier to use. They also have

the advantage of being more elastic during the soldering procedure. This allows gaps between fittings to be filled more easily.

#### High-Temperature (Brazing)
Several choices of high-temperature brazing materials are available. Some have a high silver content (45% silver) and must
always be used with a flux, and some do not have high silver
content (15% silver). These may not require flux when making copper-to-copper connections; however, flux may be used.
Other brazing materials have no silver content. Filler materials
comprised solely of phosphorous and copper (no silver) are typically over 90% copper and are intended for connections that
are not subject to movement or vibrations. So if the joint will
be subjected to vibration, an alternative filler material should be
selected. Your experience will soon help you choose which you
prefer for a particular application. Another factor that should be
considered is the expansion of the materials being joined.
When brazing copper to copper, the expansion rate of
the copper is not an issue since both parts of the connection will expand at the same rate when heated. On the other
hand, when brazing copper to steel, the expansion rates must
be taken into account since copper will expand at a faster
rate than the steel or any other ferrous material. If the joint
involves a copper pipe in a steel female connection, the initial
fit should be very loose, as the copper will expand more than
the steel when heated and reduce the clearance. If the joint
involves a steel pipe and a female copper fitting, the joint can
almost be force-tight, as the copper will expand more than
the steel to increase the clearance.

#### Different Joints
The type of joint dictates which solder or brazing materials to
use. All connections are not copper-to-copper. Some may be
copper-to-steel, copper-to-brass, or brass-to-steel. These are
called dissimilar metal connections; the following are examples.
1. A copper suction line to a steel compressor or connection.
The logical choice is to use 45% silver content because
of the strength of the connection combined with the high
melting temperature. Do not use filler materials that
contain phosphorous on steel joints. When used on steel
pipe, phosphorous filler materials produce phosphides,
which are brittle and prone to cracking. This can lead to
piping system leaks.
2. A copper suction line to a brass accessory valve. From a
strength standpoint, the best choice would be 45% silver.
Another choice would be a solder with a silver content
that has a high strength and a low melting temperature.
The valve body will not have to be heated to the high
melting temperature of the 45% silver solder.
3. A copper liquid line to a steel filter drier. Although 45%
silver brazing material is a good choice, it requires a lot
of heat. A low-temperature solder with silver content


---

## PDF Page 167

167

### Unit 7 Tubing and Piping

may be the best choice. It also gives you the option of
easily removing the drier for replacement at a later date.
Once again, on steel connections avoid using filler materials that contain phosphorous.
4. A large copper suction line connection using hard-drawn
tubing. A high-temperature brazing material with low
silver content is the choice of many technicians, but you
may not want to take the temper out of the hard-drawn
tubing. A low-temperature solder with a silver content
will give the proper strength, and the low melting temperature will not take the temper from the pipe.
Any time copper tubing is heated to a temperature that
causes the tubing to become red-hot, heavy oxidation occurs
on the inside and the outside of the pipe. This can be noted
by the black scale that accumulates on the outside of a pipe
when it is brazed. The pipe looks the same on the inside,
where there is black scale. The oxygen that is in the air inside
the pipe causes this black scale to form. Displacing the oxygen with dry nitrogen can prevent this. All technicians should
sweep the system with dry nitrogen when making hightemperature connections. When a system is made of many
connections, the scale can amount to a considerable quantity.
It is trapped in either the oil, the filter driers, or the metering
device—whichever it reaches first.

#### Choice Of Heat For Soldering
#### And Brazing
Air-acetylene or oxyacetylene torch kits may be used as the
heat source for soldering and brazing. It is important, however, to choose the best torch for the job to be done. This decision should be made, in part, by the temperature of the flames
produced as well as what is referred to as the target temperature. The flame temperature is just what it sounds like: it’s
the temperature of the torch flame. For an air-acetylene torch,
the flame temperature is approximately 4200°F, while the
temperature of an oxyacetylene torch flame is in the range of
5600°F. The target temperature is significantly lower than the
flame temperature, as the target temperature refers to the temperature that can actually act on the object being heated. The
target temperature for an air-acetylene torch is about 2700°F,
while the target temperature for an oxyacetylene torch is about
4700°F. In any event, it is important that the user of the torch
keep the flame at the proper distance from the target to avoid
melting the materials (base metals) being joined. Copper, for
example, melts at about 2000°F. In addition to the heat source
being used, the correct torch tip must be used for the solder
type and pipe size. Figure 7.46 includes a photo and table of
several tip sizes for different pipe sizes and solder combinations.

Figure 7.46 Different tip sizes may be used for different pipe sizes and solder combinations. Courtesy of Thermadyne Industries, Inc.

(A)

#### Acetylene Torch Tips
Tip Size
Tip
No.

in.

Gas Flow
mm

@ 14 psi
ft3/hr

3 16
A-2
4.8
2.0
14
A-3
6.4
3.6
5 16
A-5
7.9
5.7
38
A-8
9.5
8.3
7 16
A-11
11.1
11.0
12
A-14
12.7
14.5
34
A-32*
19.0
33.2
38
MSA-8
9.5
5.8
*Use with large tank only.
NOTE: For air-conditioning, add 1 8 in. for type L tubing.

@ 0.9 Bar
m3/hr
0.17
0.31
0.48
0.71
0.94
1.23
2.82
0.50

Copper Tubing Size Capacity
Soft Solder
Silver Solder
in.
mm
in.
mm
1 8 -1 2
1 4 -1

3 4 -11 2

1-2
11 2 - 3
2 -3 1 2
4 -6
3 4 -3

3-15
5-25
20-40
25-50
40-75
50-90
100-150
20-40

1 8 -1 4
1 8-1 2

1 4 -3 4
12-2
7 8 -1 5 8

1 -2
1 1 2- 4

1 4 -3 4

3-10
3-12
10-20
15-30
20-40
30-50
40-100
10-20


---

## PDF Page 168

168

Section 2 Safety, Tools and Equipment, and Shop Practices

Another heat source is MAPP™ gas. It is a composite gas
that is similar in nature to propane and may be used with
air. Composite gases are made up of multiple gases. The term
MAPP comes from the chemical make-up of the gas, namely
methylacetylene-propadiene propane. The flame temperature
of MAPP gas in air is about 3730°F, while the temperature
of a propane flame is about 3600°F. MAPP gas is supplied
in containers that are much easier to transport and use than
oxyacetylene torch kits, Figure 7.47.

Figure 7.48 Make a bend in the end of the solder so you will know
when to stop. Photo by Bill Johnson

#### Soldering And Brazing Tips
1. Clean all surfaces to be soldered or brazed.
2. Keep filings, burrs, and flux from inside the pipe.
3. When making upright soldered joints, apply heat to the
top of the fitting, causing the filler to rise.
4. When soldering or brazing fittings of different weights,
such as soldering a copper line to a large brass valve
body, most of the heat should be applied to the large
mass of metal, the valve.

Figure 7.47 A MAPP™ gas kit. Courtesy of Thermadyne Industries, Inc.

5. Do not overheat the connections. The heat may be varied
by moving the torch closer to or farther from the joint.
Once heat is applied to a connection, it should not be
completely removed because the air moves in and oxidation occurs.
6. Do not apply excessive amounts of low-temperature solders to a connection. It is a good idea to mark the length
of solder you intend to use with a bend, Figure! 7.48.
When you get to the bend, stop or you will overfill the
joint, and the excess may be in the system.
7. When using flux with high-temperature brazing material,
always chip the flux away when finished.
#### SAFETY
PRECAUTION: Wear eye protection.- Flux is hard and
appears like glass on the brazed connection, Figure!7.49.
This hard substance may cover a leak and be blown out
later.
Figure 7.49 Flux used with high-temperature brazing materials will
form a glaze that looks like glass.

#### Glaze Of Flux

#### SOLDER


---

## PDF Page 169

169

### Unit 7 Tubing and Piping

8. When using any flux that will corrode the pipe, such as
some fluxes for low-temperature solders, wash the flux
off the connection or corrosion will occur. If this is not
done, it will soon look like a poor job.
9. Talk to the expert at a supply house for your special
solder needs.
10. When using an oxyacetylene torch for brazing, be sure
to use a neutral flame, not an oxidizing flame. An oxidizing flame results when too much oxygen is supplied
to the flame. This causes more oxidation to form on the
surfaces of the pipes being joined.
Figure 7.50 Components of a flare joint. Photo by Bill Johnson

#### 7.13 Making Flare Joints
Another method of joining tubes and fittings is the flare joint.
A flare on the end of the tubing is made against an angle on
a fitting and is secured with a flare nut behind the flare on
the tubing, Figure!7.50. The flare on the tubing can be made
with a screw-type flaring tool using the following procedure:
1. Cut the tube to the correct length.
2. Ream to remove all burrs and clean all residue from the
tubing.
3. Slip the flare nut or coupling nut over the tubing with the
threaded end facing the end of the tubing.
4. Clamp the tube in the flaring block, Figure! 7.51(A).
Adjust it so that the tube is slightly above the block
(about one-third of the total height of the flare).
5. Place the yoke on the block with the tapered cone over
the end of the tube. Many technicians use a drop or two
of refrigerant oil to lubricate the inside of the flare while
it is being made, Figure!7.51(B).

Figure 7.51 (A) Secure the tubing in the flaring block. (B) Position the yoke on he block, centered over the tubing. (C) Tighten the yoke to form the flare.
(D) Inspect the completed flare. Photos by Bill Johnson

(A)

(B)

(C)

(D)


---

## PDF Page 170

170

Section 2 Safety, Tools and Equipment, and Shop Practices

6. Turn the screw down firmly, Figure!7.51(C). Tighten and
loosen the screw several times during the flaring process
to prevent the work from hardening. Continue until the
flare is completed.
7. Remove the tubing from the block, Figure! 7.51(D).
Inspect for defects. If you find any, cut off the flare and
start over.
8. Assemble the joint.

#### Making A Double-Thickness Flare
A double-thickness flare provides more strength at the flare
end of the tube. This is a two-step operation. Either a punch
and block or combination flaring tool is used. Figure! 7.52
illustrates the procedure for making double-thickness flares
with the combination flaring tool. Many fittings are available to use with a flare joint. Each of the fittings has a
45° angle on the end that fits against the flare on the end of
the tube, Figure!7.53.

#### 7.14 Swaging Techniques
Swaging is not as common as flaring, but you should know
how to make a swaged joint. Swaging is the joining of two
pieces of copper tubing of the same diameter by expanding
or stretching the end of one piece to fit over the other so that
the joint may be soldered or brazed, Figure!7.54. As a general
rule, the length of the joint that fits over the other is equal to
the approximate OD of the tubing.
You can make a swaged joint by using a punch or a levertype tool to expand the end of the tubing, Figure 7.55. Place
Figure 7.54 A swage connection.

Figure 7.52 Procedure for making a double-thickness flare. (A) Place
the adapter of the combination flaring tool over the tubing in the block.
Screw down to bell out the tubing. (B) Remove the adapter, place a cone
over the tubing, and screw down to form the double flare.
#### Flaring Cone

Figure 7.55 (A) A swaging punch. (B) A lever-type swaging tool. Photo
(A) by Bill Johnson

#### ADAPTER

#### Flaring Block
#### TUBING
(A)

Figure 7.53 Flare fittings. Photo by Bill Johnson

(B)

(A)

(B)


---

## PDF Page 171

### Unit 7 Tubing and Piping

the tubing in a flare block or an anvil block that has a hole
equal to the size of the OD of the tubing. The tube should
extend above the block by an amount equal to the OD of
the tube plus approximately 1/8! in., Figure! 7.56(A). Place
the correct-size swaging punch in the tube and strike it with
a hammer until the proper shape and length of the joint has
been obtained, Figure! 7.56(B). Follow the same procedure
with screw-type or level-type tools. A drop or two of refrigerant oil on the swaging tool will help but it must be cleaned
off before soldering. Assemble the joint. The tubing should fit
together easily. Always inspect the tubing after swaging to see
whether there are cracks or other defects. If any are seen or
suspected, cut off the swage and start over.
SAFETY PRECAUTION: Field fabrication of tubing is not
done under factory-clean conditions, so you need to be observant and careful that no foreign materials enter the tubing.
When the tubing is applied to air-conditioning or refrigeration,
remember that any foreign matter will cause problems. Utmost
care must be taken.-

Figure 7.56 Making a swaged joint. (A) A tube secured in a block.
(B) Striking the swage punch to expand the metal. Photos by Bill Johnson

(A)

171

Here are some tips to help ensure that the swage is correct, neat, and straight:
-

-

-

If using a swage punch, rotate the flaring block 180° every
three or four strikes. This will keep the tubing on the other
side of the block straight as the swage is formed.
Do not tap the swage punch from side to side with the
hammer. This will expand the swage too much and the
space between the mating surfaces will be too large.
Avoid placing the flaring block in a vise to hold the tubing
while striking the swage punch.

#### 7.15 Compression Fittings
Another popular method for joining sections of soft-drawn
tubing materials is the compression fitting. This type of
mechanical connection is primarily used on piping arrangements that carry water and are not intended for refrigerant
piping circuits. The compression fitting is made up of a compression nut, a compression ring (also known as the ferrule),
and the fitting itself. Figure!7.57 shows the component parts
of a compression union, which is used to join two sections of
soft-drawn tubing.
To assemble a compression fitting, the compression nut is
first placed over the tubing, with the female thread portion
of the nut facing toward the end of the tubing section being
joined, Figure!7.58. Then, the compression ring is placed over
the tubing, Figure! 7.59. When making the connection, it is
important that the tubing be fully inserted into the fitting
to ensure a proper seal. With the tubing fully inserted, the
compression nut can be tightened to the fitting. When the nut
is tightened, the ferrule is compressed between the nut and
the fitting. This causes the ferrule to clamp onto the tubing,
expand, and create a leak-free seal between the tubing, the
nut, and the fitting itself. Figure! 7.60 shows the difference
in appearance between a new ferrule and one that has been
compressed.

Figure 7.57 Component parts of a compression fitting. Photo by
Eugene Silberstein

(B)


---

## PDF Page 172

172

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 7.58 Placing the compression nut on the tubing. Photo by
Eugene Silberstein

Figure 7.59 Placing the ring/ferrule on the tubing. Photo by Eugene
Silberstein

#### 7.16 Steel And Wrought
#### Iron Pipe
The terms steel pipe, wrought steel, and wrought iron pipe
are often used interchangeably and incorrectly. When you
want wrought iron pipe, specify “genuine wrought iron” to
avoid confusion.
When manufactured, the steel pipe is either seam
welded or produced without a seam by drawing hot steel
through a forming machine. This pipe may be painted, left
black, or coated with zinc (galvanized) to help resist rusting. Steel pipe is often used in plumbing, hydronic (hot
water) heating, and gas heating applications. The size of
the pipe is referred to as the nominal size. For pipe sizes
12!in. or less in diameter, the nominal size is approximately
the size of the ID of the pipe. For sizes larger than 12!in. in
diameter, the OD is considered the nominal size. The pipe
comes in many wall thicknesses but is normally furnished
in standard, extra-strong, and double-extra-strong sizes.
Figure! 7.61 is a cross section showing the different wall
thicknesses of a 2-in. pipe. Steel pipe is normally available
in 21-ft lengths.

Figure 7.61 A cross section of standard, extra-strong, and double extrastrong steel pipe.
#### Steel Pipe
NOMINAL SIZE 2 in.
Figure 7.60 A compressed ring (left) and a new, uncompressed ring
(right). Photo by Eugene Silberstein

2.067 in.
2.375 in.
0.154 in.
#### STANDARD
1.939 in.
2.375 in.
0.218 in.

Teflon tape or other thread sealers should not be used on
compression fittings because they can actually cause the joint
to leak. If a compression fitting leaks, it is a good idea to replace
the ferrule. Quite often, the ferrule can become damaged if the
compression nut is tightened too much. This can cause the ferrule to become deformed and the connection to leak.

#### Extra Strong

1.503 in.
2.375 in.
0.436 in.
#### Double Extra Strong


---

## PDF Page 173

173

### Unit 7 Tubing and Piping

#### Joining Steel Pipe

Figure 7.64 A thread specification.

Steel pipe is joined (with fittings) either by welding or by
threading the end of the pipe and using threaded fittings. The
two types of American National Standard pipe threads are
tapered pipe and straight pipe. In the HVACR industry only
the tapered threads are used because they produce a tight joint
and help prevent the pressurized gas or liquid in the pipe from
leaking. Pipe threads have been standardized. Each thread is
V-shaped with an angle of 60°. The diameter of the thread has
a taper of 3/4!in./ft or 1/16!in./in. There should be approximately seven perfect threads and two or three imperfect
threads for each joint, Figure!7.62. Perfect threads must not
be nicked or broken, or leaks may occur. Thread diameters
refer to the approximate ID of the steel pipe. The nominal size
then will be smaller than the actual diameter of the thread.
Figure!7.63 shows the number of threads per inch for some
pipe sizes. A thread dimension is written as follows: first the
diameter, then the number of threads per inch, then the letters
NPT, Figure!7.64. You also need to be familiar with various
fittings. Some common fittings are illustrated in Figure!7.65.
Four tools are needed to cut and thread pipe:
-

-

A hacksaw (one with 18 to 24!teeth per inch) or pipe cutter is generally used to cut the pipe, Figure! 7.66. A pipe
cutter is best because it makes a square cut, but there must
be room to swing the cutter around the pipe.
A reamer removes burrs from the inside of the pipe after
it has been cut. The burrs must be removed because they
restrict the flow of the fluid or gas, Figure!7.67.

#### Thread Diameter
#### Number Of Threads Per Inch

1
2

#### National Pipe Taper

14 NPT

Figure 7.65 Steel pipe fittings. (A) A 90° elbow. (B) A union. (C) A coupling.

(A)

(B)

(C)

Figure 7.66 (A) A hacksaw. (B) and (C) Three- and four-wheel pipe cutters. Courtesy of Ridge Tool Company

Figure 7.62 The cross section of a pipe thread.
#### 7 Perfect
#### THREADS

1
in. PER INCH
32

(A)

1
in. TAPER
16

#### Per Inch

1
in. PER INCH
32

Figure 7.63 Number of threads per inch for some common pipe sizes.
#### Pipe Size (Inches)

#### Threads Per Inch

1
__
8

27

1 __
3
__
4, 8

18

1 __
3
__
2, 4

14

1-2

11__21

2 __12 - 12

8

(B)

(C)


---

## PDF Page 174

174

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 7.67 (A) A burr inside a pipe. (B) Using a reamer to remove a burr.
Photo by Bill Johnson

Figure 7.69 Teeth inside the threader heads that create the threads on
the end of the pipe. Photo by Eugene Silberstein

#### BURR

(A)

#### CUTTING

(B)

-

-

A threader is also known as a die. The threader often has
interchangeable heads to allow for the threading of different size pipes, Figure 7.68. The heads have sets of teeth
that cut the threads in the end of the pipe, Figure!7.69.
Holding tools such as the chain vise, yoke vise, and pipe
wrench, Figure!7.70, are also needed.

When large quantities of pipe are cut and threaded regularly, special, automatic pipe-threading machines can be used.

Figure 7.68 A pipe threader with interchangeable heads. Photo by
Eugene Silberstein

The pipe must be cut square to be threaded properly. If there
is room to revolve a pipe cutter around the pipe, you can
use a one-wheel cutter, Figure 7.71. Otherwise, use one with
more than one cutting wheel. Hold the pipe in the chain vise
or yoke vise if it has not yet been installed. Place the cutting wheel directly over the place where the pipe is to be cut.
Adjust the cutter with the T handle until all the rollers or
cutters contact the pipe. Apply moderate pressure with the T
handle and rotate the cutter around the pipe. Turn the handle
about one-quarter turn for each revolution around the pipe.
SAFETY PRECAUTION: Do not apply too much pressure
because it will cause a large burr inside the pipe and excessive wear
of the cutting wheel.-
To use a hacksaw, start the cut gently, using your
thumb or a holding fixture to guide the blade, Figure!7.72.
SAFETY PRECAUTION: Keep your thumb away from the
teeth.- A hacksaw will only cut on the forward stroke. Do
not apply pressure on the backstroke. Do not force the hacksaw or apply excessive pressure. Let the saw do the work.

#### REAMING
After the pipe is cut, put the reamer in the end of the pipe.
Apply pressure against the reamer and turn clockwise. Ream
only until the burr is removed, Figure!7.66(B).

#### THREADING
To thread the pipe, place the die over the end and make
sure it lines up square with the pipe, Figure 7.73. Apply
cutting oil to the pipe and turn the die once or twice.
Then reverse the die approximately one-quarter turn. This
is accomplished by pulling out and reversing the direction of the arrowed knob on the threader, Figure 7.74.


---

## PDF Page 175

### Unit 7 Tubing and Piping

175

Figure 7.70 (A) A tri-stand with a chain vise. (B) A tri-stand with a yoke vise. (C) A pipe wrench. Courtesy of Ridge Tool Company.

(A)

(B)

Figure 7.71 A single-wheel pipe cutter. Photo by Eugene Silberstein

(C)

Figure 7.73 Threading pipe. Photo by Bill Johnson

Figure 7.74 Knob used to reverse the direction of the threader. Photo
by Eugene Silberstein
Figure 7.72 Cutting steel pipe with a hacksaw and a holding fixture.
Photo by Bill Johnson


---

## PDF Page 176

176

Section 2 Safety, Tools and Equipment, and Shop Practices

Rotate the die one or two more turns, and reverse again.
Continue this procedure and apply cutting oil liberally until
the end of the pipe is flush with the far side of the die.

#### 7.17 Installing Steel Pipe
When installing steel pipe, hold or turn the fittings and the
pipe with pipe wrenches. These wrenches have teeth set at an
angle so that the fitting or pipe will be held securely when
pressure is applied. Position the wrenches in opposite directions on the pipe and fitting, Figure!7.75.
When assembling the pipe, use the correct pipe thread
dope on the male threads. Pipe dope is a thread-sealing compound that acts to both lubricate and seal the pipe connection. Do not apply the dope closer than two threads from the
end of the pipe, Figure!7.76; otherwise, it might get into the
piping system. All state and local codes must be followed.
You should continually familiarize yourself with all applicable codes. NOTE: The technician should also realize the importance of installing the pipe size specified. A designer has carefully
studied the entire system and has indicated the size that will deliver
the correct amount of gas or fluid. Pipe sizes other than those
specified should never be substituted without permission of the
designer. -

Figure 7.75 Holding the pipe and turning the fitting with pipe
wrenches. Photo by Bill Johnson

#### 7.18 Plastic Pipe
Plastic pipe is used for many plumbing, venting, and condensate applications. You should be familiar with the following
types.

#### Abs (Acrylonitrile Butadiene
#### STYRENE)
ABS is used for water drains, waste, and venting. It can withstand heat to 180°F without pressure. Use a solvent cement
to join ABS with ABS; use a transition fitting to join ABS to a
metal pipe. ABS is rigid and has good impact strength at low
temperatures.

#### Pe (Polyethylene)
PE is used for water, gas, and irrigation systems. It can be
used for water-supply and sprinkler systems and watersource heat pumps. PE is not used with a hot water supply,
although it can withstand heat under pressure. The pressure
rating of PE tubing is typically lower than that of other plastic tubing types. It is flexible and has good impact strength at
low temperatures. It normally is attached to fittings with two
hose clamps. Place the screws of the clamps on opposite sides
of the pipe, Figure!7.77.

#### Pvc (Polyvinyl Chloride)
PVC can be used in high-pressure applications at low
temperatures. It can be used for water, gas, sewage, certain
industrial processes, and in irrigation systems. It is a rigid
pipe with a high impact strength. PVC can be joined to PVC
fittings with a solvent cement, or it can be threaded and used
with a transition fitting for joining to metal pipe.

#### Cpvc (Chlorinated Polyvinyl
#### CHLORIDE)
CPVC is similar to PVC except that it can be used with temperatures up to 180°F at 100!psig. It is used for both hot and
Figure 7.77 The position of clamps on PE pipe.
Figure 7.76 Applying pipe dope.
#### Use Moderate Amount Of Dope.

#### Leave Two End Threads Bare.


---

## PDF Page 177

### Unit 7 Tubing and Piping

177

Figure 7.78 Cutting and joining PVC or CPVC pipe (A) – (D). Photos by Bill Johnson

(A)

(C)

(B)

cold water supplies and is joined to fittings in the same manner as PVC. The following list and Figure!7.78 describe how
to prepare PVC or CPVC for joining.
A. Cut the end square with a plastic tubing shear, a hacksaw,
or a tube cutter. The tube cutter should have a special
wheel for plastic pipe.
B. Deburr the pipe inside and out with a knife or half-round
#le.
C. Clean the pipe end. Apply primer if required and cement
to both the outside of the pipe and the inside of the #tting. (One-step primer/cement products are available for
some applications. Follow instructions on primer and cement containers.)
NOTE: For certain PVC piping installations, typically household plumbing, some local codes require
the use of purple primer, Figure 7.79, which will allow an
inspector to quickly verify that the plastic pipe sections were
primed before connected. Be sure to check the codes in your
area to make certain you are using the correct primer. -
D. Insert the pipe all the way into the #tting. Turn approximately one-quarter turn to spread the cement and allow
it to set (dry) for about 1!min.

(D)

dull to be used for plastic. The teeth on the plastic pipe die must be
kept very sharp. Always follow the manufacturers’ directions when
using any plastic pipe and cement -

Figure 7.79 A PVC connection that was primed with purple primer.
Photo by Eugene Silberstein

Schedule #80!PVC and CPVC can be threaded. A regular
pipe thread die can be used. NOTE: Do not use the same die
for metal and plastic pipe. The die used for metal will become too


---

## PDF Page 178

178

Section 2 Safety, Tools and Equipment, and Shop Practices

#### 7.19 Alternative Mechanical
#### Piping Connections
In addition to the piping-connection methods already mentioned in this unit, a number of other alternative methods
have become popular. Although each method is unique in
that each is intended for specific purposes and applications,
the methods are also similar in that they all require special
fittings and/or equipment for making the necessary connections. Quite often, the equipment and the required fittings
are far more expensive than traditional pipe fittings and connections, but the manufacturers of such product lines stress
that these products result in substantial time savings that can
easily translate into reliable and profitable piping systems. It
is not the intention of this text to determine the reliability of
these items, but to present them to the reader for the sake of
comprehensiveness. Please refer to the manufacturers’ literature for important information regarding applications, operating pressure ratings, and other safety-related issues.
One such mechanical piping connection is shown in
Figure!7.80. This connector can be used with two sections of
copper tubing as well as to join copper tubing to a section
made of a different material, such as aluminum. There are
adapters available that enable the service technician to join
tubing sections of different sizes.
The mechanics of the joint involves the insertion of the
ends of the tube sections to be joined into the coupling/connection device. The coupler is then pressed together to form
the connection. Figure! 7.81 shows the connection before
(top) and after (bottom) the fitting has been compressed.
Figure! 7.82 illustrates how an installation tool is used to
compress the ends of the fitting.
Other mechanical methods are intended to eliminate the
use of soldering. As with the previous method, they both use
special fittings to make the connection. The fitting shown in
Figure! 7.83 is intended to receive sections of pipe that are
simply pushed into it. The tabs located around the interior
circumference of the fitting, along with the gasket material
inside the fitting, provide the seal, Figure!7.84.

Figure 7.80 Fitting used to mechanically join two tubing sections.
Photo by Eugene Silberstein

Figure 7.81 Tubing connector before (top) and after (bottom) compression. Photo by Eugene Silberstein

Figure 7.82 Process of compressing fitting onto two piping sections
(A) – (C).

(A)

(B)

(C)


---

## PDF Page 179

### Unit 7 Tubing and Piping
Figure 7.83 Push-on fitting with internal gasket and metal teeth for
grabbing onto the pipe section. Photo by Eugene Silberstein

Figure 7.84 Pipe section pushed into the fitting. Photo by Eugene
Silberstein

179

Figure 7.85 Cutaway view of press-type fitting installed on pipe. Courtesy of Viega.

Figure 7.86 Crimping the press-type fitting to join two pipe sections.
Courtesy of Ridge Tool Company.

Figure 7.87 Various jaw sizes used for installing press-type fittings on
pipes of different sizes. Courtesy of Ridge Tool Company.

The connection shown in Figure!7.85 is a press-on fitting. The fitting is placed on the pipe section and is then
squeezed onto the pipe using a special tool, Figure! 7.86.
Internal gaskets in the fitting help reduce the possibility
of leaks. The crimping tool used has interchangeable jaws,
Figure! 7.87, so that the same tool can be used on a number of different pipe sizes. As mentioned at the beginning of
this section, please check with the individual manufacturer
for information on pressure ratings and applications. Also,
when installing mechanical fittings, be sure to follow the
manufacturer’s instructions carefully.


---

## PDF Page 180

180

Section 2 Safety, Tools and Equipment, and Shop Practices

#### Re V Ie W Qu Es T Ion S
1. Correctly installed refrigerant piping circuits help prevent
A. refrigerant loss and oil-related compressor failure.
B. compressor oil return and refrigerant loss.
C. refrigerant loss and excess refrigerant oil in the system.
D. oil return and excess refrigerant in the system.
2. The standard weight of copper tubing used most frequently in the heating and air-conditioning industry is
A. K.
#### C. Dwv.
B. L.
D. M.
3. The size of 1/2 in. would refer to the _________ with
regard to copper tubing used in plumbing and heating.
A. ID
B. OD
C. length
D. fitting length
4. The size of 1/2 in. would refer to the _________ with
regard to ACR copper tubing.
A. ID
B. OD
C. length
D. fitting length
5. The suction line on an air-conditioning or refrigeration
system is insulated to
A. encourage line sweating and prevent the absorption
of additional heat.
B. encourage line sweating and allowing additional heat
absorption.
C. prevent line sweating and prevent the absorption of
additional heat.
D. prevent line sweating while allowing the absorption
of additional heat.
6. All of the following statements are true regarding line
sets except
A. they come with special quick-connect fittings.
B. it is illegal to manufacture precharged line sets that
contain R-22.
C. they must be cut and brazed into the system.
D. the set consists of an uninsulated liquid line and an
insulated suction line.
7. The spring-type and lever-type are two kinds of tubing
A. cutters.
C. benders.
B. reamers.
D. crimpers.
8. Why is a hacksaw not the preferred tool to use to cut
copper tubing?
A. It takes longer to cut tubing with a hacksaw than with
a tubing cutter.
B. The hacksaw blade is not compatible with copper
piping materials.
C. The hacksaw cannot get into places that a tubing cutter can.
D. The hacksaw cut produces a large amount of burrs
and filings.

9. Of the following heat sources, which of them burns with
the hottest flame?
A. Handheld propane torch
B. Handheld MAPP gas torch
C. Air-acetylene torch
D. Oxyacetylene torch
10. Flux is used to
A. make the filler material melt at a lower temperature.
B. make the filler material melt at a higher temperature.
C. help prevent oxidation from forming.
D. increase the rate of oxidation formation.
11. A common filler material used for brazing is composed
of
A. 50/50 tin–lead.
B. 95/5 tin–antimony.
C. 15% to 60% silver.
D. cast steel.
12. The portion of a compression fitting that actually tightens against the tubing to create the leak-free seal is the
A. union.
B. coupling.
C. compression nut.
D. ring or ferrule.
13. What is the most common cause of leaking compression
fittings?
A. Cracked compression nut
B. Overtightening the compression nut
C. An improperly sized ring or ferrule
D. Pushing the tubing all the way into the fitting
14. Which of the following statements is true regarding the
flaring of copper tubing?
A. The flare nut is placed on the end of the tubing after
the flare has been created.
B. The flare nut is placed on the end of the tubing before
the flare has been created.
C. The flare is created by hammering the end of the softdrawn tubing.
D. The flare is created by extending the tubing a distance
equal to the diameter of the tubing from the flaring
block.
15. The process of expanding one end of a section of tubing so that another section of same size tubing can be
inserted into it is called
A. flaring.
C. brazing.
B. bending.
D. swaging.
16. When swaging the tubing should stick out the flaring
block a distance that is approximately equal to
A. the thickness of a nickel plus 1/2 in.
B. the thickness of the tubing wall minus 1/16 in.
C. the outside diameter of the tubing plus 1/8 in.
D. the radius of the tubing plus 1/4 in.


---

## PDF Page 181

### Unit 7 Tubing and Piping

17. Steel pipe is referred to as galvanized pipe when it is
A. painted black.
B. coated with zinc.
C. coated with rust.
D. left bare.
18. For black pipe sizes under 12 in., the nominal pipe size
refers most closely to the
A. thickness of the pipe wall.
B. inside diameter of the pipe.
C. outside diameter of the pipe.
D. length of the pipe.
19. How many perfect threads should there typically be at
the end of a threaded section of steel pipe?
A. 5
B. 7
C. 9
D. 11
20. Which two types of plastic pipe can typically withstand
temperatures up to 180°F?
A. ABS and CPVC
B. ABS and PVC
C. CPVC and PE
D. PE and PVC

181

21. When joining sections of PVC pipe together with a union,
it is always recommended to
A. deburr the ends of the pipe and clean the pipe and fittings with primer.
B. deburr the ends of the pipe and avoid using primer.
C. leave remaining burrs in place and then clean the pipe
and fittings with primer.
D. leave remaining burrs in place and cement the sections
together without cleaning.
22. The most important thing to keep in mind when using a
press-type mechanical pipe connecting tool is to
A. avoid inserting the pipe sections completely into the
fittings.
B. carefully read and follow all tool manufacturer’s instructions.
C. ensure that the pipe and fittings are out-of-round to
ensure a leak-free connection.
D. use a hammer to ensure that the pipe sections are secure in the fittings.


---

## PDF Page 182

### UNIT 8
#### Leak Detection, System Evacuation,
#### And System Cleanup
#### O B J E C T I V E S
After studying this unit, you should be able to
describe a standing pressure test.
describe the six classes of leaks.
- explain the test procedures for evaporator and condenser
section leaks.
- explain the test procedures for suction and liquid-line leaks.
- explain the test procedures for temperature-, pressure-, and
vibration-dependent leaks.
- choose a leak detector for six types of leaks.
- describe the EPA regulations pertaining to system leak rates.
- explain the evacuation process and what it does to a
refrigeration system.
- describe two reasons for performing a system evacuation.
- describe a deep vacuum.
- describe two different types of evacuation.
- describe two different types of vacuum measuring instruments.
- describe how wireless, Bluetooth technology can be used in an
evacuation process.
- choose the correct vacuum pump for the evacuation process.
- list three of the proper evacuation practices and techniques.
- describe a deep-vacuum single evacuation.
- describe a triple evacuation.
- explain the process involved in cleaning a system after a
hermetic motor burnout.
-
-

best of leak detection equipment. But given time, vibration,
temperature, and environmental stress, these flaws become
larger, detectable leaks, Figure!8.1.
It is technically incorrect to state that a unit has no
leaks. All equipment has leaks to some degree. A sealed system which has operated for 20!years without ever having to
be recharged is called a “tight system.” The equipment still
has leaks, but not large enough to read on a gauge or affect
cooling performance. No pressurized machine is perfect.
A leak is not some arbitrary reading on a meter. Gas escapes
Figure 8.1 (A) Electron micrograph of a “clean” silver soldered joint. Note
the crack lines and other impurities of the metal. Source: Refrigeration
Technologies, Anaheim, CA. (B) Further magnification shows actual metal
separation. Source: Refrigeration Technologies, Anaheim, CA

(A)
- Care should be used while handling any of the products from a
contaminated system because acids may be encountered.
- Do not place your hand over any opening that is under high
vacuum because the vacuum may cause a blood blister on the skin.
- Wear goggles and gloves while transferring refrigerant.
- Do not allow mercury from any instrument to escape. It is a
hazardous material.

#### 8.1 Leaks
All sealed systems leak. The leak could be 1!pound per second
or as low as 1! oz every 10! years. Every pressurized system
leaks because “flaws” exist at every joint fitting, seam, or
weld. These flaws may be too small to detect with even the

(B)

182


---

## PDF Page 183

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

at different times and at different rates. In fact, some leaks
cannot be detected at the time of the leak test. Leaks may
plug, and then reopen under certain conditions. A leak is a
physical path or hole, usually of irregular dimensions. The
leak may be the tail end of a fracture, a speck of dirt on a
gasket, or a microgroove between fittings.

183

Figure 8.2 (A) Microfoam solution used to detect and pinpoint leaks.
Source: Refrigeration Technologies, Anaheim, CA (B) A foam “cocoon” that
has formed on a receiver when the microfoam solution contacted a slow
leak. Source: Refrigeration Technologies, Anaheim, CA

#### Exposing The Leak Site
Refrigerant vapor can flow under layers of paint, flux, rust,
slag, and pipe insulation. Often, the refrigerant gas may show
up quite a long distance from the leak site. This is why it
is important to clean the leak site by removing loose paint,
slag, flux, or rust. Pipe insulation, oil, and grease must also
be removed from the site because they will contaminate the
delicate detection tips of electronic detectors.

#### Types Of Leaks
1. Standing leaks. Standing leaks are leaks that can be
detected while the unit is at rest or off, including freezer
evaporator coils warmed up by the defrost cycle. Standing
leaks, fortunately, are the most common of all leaks.
2. Pressure-dependent leaks. Pressure-dependent leaks can
only be detected as the system pressure increases. Nitrogen is used to pressurize systems to around 150! psig
(low side) and 450 psig (high side). Never use air or
pure oxygen. When necessary, a refrigerant trace gas
can be introduced into the system along with the nitrogen. The trace gas allows electronic leak detectors to
detect the vicinity of the leak. Refrigerant trace gas will
be covered in more detail later in the unit. Pressuredependent leak testing should be performed if no leaks
are discovered by the standing leak test. A microfoam
solution can also be used to locate pressure-dependent
leaks, Figures 8.2(A) and (B).

(A)

NOTE: Mixtures of nitrogen and a trace gas of refrigerant,
usually of the system’s refrigerant, can be used as a leak test
for gases, because in these cases the trace gas is not used as a
refrigerant for cooling. However, a technician cannot avoid recovering refrigerant by adding nitrogen to a charged system. Before nitrogen is added, the system must be recovered and then
evacuated to appropriate levels. Otherwise, the charge vented
along with the nitrogen will be considered a refrigerant. This will
constitute a violation of the prohibition on venting. The use of a
chlorofluorocarbon (CFC) as a trace gas is not permitted. ●
3. Temperature-dependent leaks. Temperature-dependent
leaks are associated with the heat of expansion. They
are usually due to high-temperature ambient air or condenser blockages or occur during a defrost period.
4. Vibration-dependent leaks. Vibration-dependent leaks
only occur during unit operation. The mechanical strain
of motion, rotation, refrigerant flow, or valve actuation
are all associated with vibration-dependent leaks.

(B)

5. Combination-dependent leaks. Combination-dependent
leaks are flaws that require two or more conditions in
order to induce leakage. For example, temperature,
vibration, and pressure cause the discharge manifold on
a semihermetic compressor to expand and seep gas.


---

## PDF Page 184

184

Section 2 Safety, Tools and Equipment, and Shop Practices

6. Cumulative microleaks. Cumulative microleaks are all
the individual leaks that are too small to detect with standard tools. The total refrigerant loss over many years of
operation slightly reduces the initial refrigerant charge.
A system having many fittings, welds, seams, or gasket
flanges will probably have a greater number of cumulative microleaks.

Figure 8.4 Oil on a service valve’s access port. Source: Refrigeration
Technologies, Anaheim, CA

#### 8.2 Basic Refrigerant Leak
#### DETECTION
#### Spotting Refrigerant Oil Residue
#### From Standing Leaks
Successful leak detection depends solely on the careful observation made by the testing technician. Fortunately, all refrigeration systems internally circulate compressor oil with the
refrigerant. Oil will blow off with the leaking refrigerant gas
and “oil mark” the general area of leakage. Oil spots appear
wet and have a fine coating of dust, Figure!8.3. The technician must determine whether the wetness is oil and not condensate. This can be accomplished by rubbing the area with
your fingers and feeling for oil slickness. Oil spotting is the
technician’s first quick check but is not always reliable, for
the following reasons:
1. Oil is always present at Schrader valves and access ports
due to the discharging of refrigerant hoses on the manifold and gauge set, Figure! 8.4. Often, these parts are
falsely identified as the main point of leakage.
2. Oil blotches can originate from motors, pumps, and
other sources.
3. Oil residue may be the result of a previous leak.
4. Oil is not always present at every leak site. It may take
months, even years, of unit operation to cause enough oil
blow-off to accumulate on the outer side.
5. Oil may not be present with microleaks.
6. Oil may not reach certain leak positions.
7. Oil may not be present on new start-ups.
Figure 8.3 A vibration absorber that has formed an oil spot with a
fine coating of dust caused by a leak. Source: Refrigeration Technologies,
Anaheim, CA

#### Testing For Evaporator
#### Section Leaks
Many leaks that go undetected are in the evaporator coil. This
is because most evaporator sections are contained in cabinets, buttoned-up, or framed into areas that do not allow easy
access. To avoid the time-consuming labor of stripping off covers, ducting, and blower cages or the unloading of product,
there is an easy electronic screening method that can be used:
1. Turn off all system power, including evaporator fan
motors.
2. Equalize high- and low-side pressures in the refrigeration
or air-conditioning system and defrost any frozen evaporator coils. (If the system does not have any pressure, add
a refrigerant trace gas and then add nitrogen to generate
a practical test pressure.) Most system low sides have a
working pressure between 150 and 350 psig, but always
read the name plate on the evaporator section for test
pressure specifications, Figure!8.5.
3. Calibrate an electronic leak detector to its highest
sensitivity.
4. Locate the evaporator drain outlet or downstream drain
trap.
5. Position the electronic leak detector probe at the drain
opening, Figure! 8.6. Be careful that the leak detector
probe does not come into contact with any water.
6. Test with an electronic leak detector for a minimum
of 10!minutes or until a leak is sensed. Recalibrate the
device and test again. Two consecutive “positive” tests
confirm an evaporator leak. Two consecutive “negative”
tests rule out an evaporator section leak.
Remember, refrigerant gas is heavier than air. Gravity will
cause the gas to flow to the lowest point. If the evaporator


---

## PDF Page 185

### Unit 8 Leak Detection, System Evacuation, and System Cleanup
Figure 8.5 Design test pressure specification on an evaporator nameplate of 300 psig. Courtesy Ferris State University. Photo by John Tomczyk

185

the presence of a leak and its exact location. The bubbles must
be allowed to stand for at least 10 to 15 minutes if small leaks
are suspected. Even small leaks of less than a couple of ounces
per year can often be found with these solutions. Bubble solutions can also be used when nitrogen or refrigerants are pressurizing the system. If the evaporator section tests negative for
leaks, continue on to leak test the condensing unit.
NOTE: Whenever applying a leak detection solution to any
surface of a refrigeration or air-conditioning system, care must
be taken to thoroughly wash the area with water. Simply wiping
the area with a rag will not suffice. Depending on what the surface area is composed of, many leak detection solutions, like some
soaps and water, will either oxidize, corrode, or rust the area of application. Often, brass and copper will turn green and oxidize when
exposed to some soap solutions if they are not thoroughly washed
with water and then dried. Also, any residue of some leak detection
fluids may collect dust and appear to be a system leak. -

#### Testing For Condensing
#### Section Leaks
Figure 8.6 A service technician positioning an electronic leak detector at the drain opening of an evaporator drain. Source: Refrigeration
Technologies, Anaheim, CA

1. Calibrate an electronic leak detector to its highest sensitivity and place the probe at the base of the unit, usually
under the compressor. The unit should be fully pressurized.
2. Cover the condensing unit with a cloth tarp or bed sheet
to serve as a barrier against any outside air movement
and to trap refrigerant gas, Figure!8.7. Do not use a plastic material because some plastics may set off some electronic leak detectors and give a false reading.
3. Monitor for leakage for 10! minutes or until a leak is
sensed. Recalibrate and test again. Two consecutive positive tests confirm condensing section leakage. Two consecutive negative tests rule out a detectable leak.
Figure 8.7 A service technician has covered the condensing unit with a
sheet to serve as a barrier against any outside air movement before using
an electronic leak detector. Never use a plastic cover because some plastics will set off certain electronic leak detectors and give a false reading.
Source: Refrigeration Technologies, Anaheim, CA

section tests positive, the technician should expose the coil
and spray coat all surfaces with a specially formulated bubble/
foam promoter. Bubble/microfoam solutions are cost-effective
and have been very successful in leak detection. They are
superior to a soap and water solution for bubble checking
because, as research has shown, a soap and water solution
does not have the coagulants and wet adhesives the microfoam solutions do. In addition, household detergents often
contain chlorides that will pit and corrode brass and iron.
The specially formulated and patented bubble solutions form
a foam “cocoon” when in contact with a leak, Figure!8.2(B)
and Figure 8.10. When the solution is applied over the suspected leak area, bubbles or foam will tell the technician of


---

## PDF Page 186

186

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.8 A service technician using an electronic leak detector to
check for leaks on the bellows of a pressure control. Courtesy Ferris State
University. Photo by John Tomczyk

rest and fully pressurized to equalization. It may be necessary to insert the probe at several downstream points.
3. If a leak is sensed, strip off the insulation and apply a
bubble/foam solution to all surfaces. If no leak is positively screened, test the liquid line.

#### 8.3 Advanced Leak Detection
#### Testing For Pressuredependent Leaks

4. Use the electronic leak detector to check for leaks on the
bellows of the pressure controls, Figure!8.8. Remove the
control box cover and place the probe within the housing. Cover the control tightly with a cloth barrier and
monitor for 10!minutes, as above.
5. If the results are positive, uncover the equipment
and begin spray coating with a microfoam solution,
Figure!8.2(A). If the results are negative, continue to the
suction/liquid-line leak test described next.

#### Testing For Suction- And
#### Liquid-Line Leaks
The longer the tubing runs are between the evaporator and the
condensing unit, the greater the odds of defects. Do not rule out
any possibilities, whether it be a typical sight glass–drier connection leak to a poor solder joint hidden under pipe insulation.
1. The suction line can be screened by calibrating an electronic leak detector to its highest sensitivity.
2. Tuck the probe underneath the pipe insulation, Figure!8.9.
Monitor for 10-minute intervals while the system is at
Figure 8.9 The probe of an electronic leak detector tucked underneath
refrigerant pipe insulation sniffing for refrigerant leaks. Source: Refrigeration Technologies, Anaheim, CA

1. When testing for pressure-dependent leaks, the unit data
plate should be referenced to determine the maximum
allowable test pressure for each side of the system. On systems where the high and low sides cannot be isolated from
each other, the entire system should be pressurized with
dry nitrogen to the lowest pressure listed on the data plate.
SAFETY PRECAUTION: Never use pure oxygen or air to raise
the pressure in a refrigeration system. Pure air contains about
20% oxygen. The pure oxygen and/or the oxygen in the air can combine with refrigerant oil to form an explosive mixture. Pure oxygen
and the oxygen in the air will oxidize the system’s oil rapidly. In a
closed system, pressure from the oxidizing oil can build up rapidly
and may generate pressures to the point of exploding. Some refrigerants can become explosive under pressure when mixed with air
or oxygen. For example, HFC-134a (R-134a) is combustible at pressures as low as 5.5 psig (at 350°F) when mixed with air at concentrations of more than 60% air by volume. At lower temperatures,
higher pressures are required to support combustion. Therefore, air
should never be mixed with R-134a for leak detection. -
2. Always bubble test by thoroughly saturating all surfaces
with a microfoam solution. Allow up to 15!minutes for
the microfoam to expand into a visible white “cocoon”
structure, Figure!8.2(B). Use an inspection mirror to view
any undersides and a light source for dark areas.
3. Starting at the compressor, coat all suspected surfaces.
Continue to coat all suction-line connections back to the
evaporator section.
4. Spray coat all fittings starting at the discharge line at the
compressor to the condenser coil. Spray coat all soldered
condenser coil U-joints.
5. From the condenser, continue to spray coat all liquidline connections, including the receiver, valves, seams,
pressure taps, and any mounting hardware. Continue the
liquid-line search back to the evaporator section.
6. Any control line taps to the sealed system must be spray
coated the entire length of their run all the way back to
the bellows device.
7. Expose the evaporator section and coat all connections,
valves, and U-joints.
Notice that the first sequence of searching started with the
compressor and suction line due to their large surface areas.


---

## PDF Page 187

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

The next sequence began with the discharge line, went across
the condenser to the liquid-line connection, and then to the
evaporator section. The evaporator section is the last and
least desirable component to pressure test in the field.

#### Testing For Temperaturedependent Leaks
All mechanical connections expand when heated. The connections on refrigeration and air-conditioning systems are
usually made of soft metals, such as copper, brass, or aluminum. These metals actually warp when heated, then contract
and seal when heat is removed.
1. Start the unit and raise the operating temperature by partially blocking the condenser’s air intake. Warm water may
also be used to pressurize the system. For example, water
chillers are usually pressurized with controlled warm water
by turning off the valves for the condenser and evaporator water circuits and introducing controlled warm water
to the evaporator tube bundle. This causes the rate of
vaporization of the refrigerant to increase, causing higher
pressures in the evaporator. One must slowly control the
amount of warm water introduced to avoid temperature
shock to the evaporator. The rupture disc on the evaporator may open if the pressures are raised too high. Special
fittings are available from chiller manufacturers to equalize pressure inside and outside of the rupture disc to prevent rupture. Please consult with the manufacturer before
attempting to service or leak check any chiller.
An electronic leak detector may be used while the system is running. However, running systems usually produce a lot of fast air currents from fans and motors that
may interfere with electronic detection. It helps to cover
the unit with a blanket or sheet to try to collect escaping
refrigerant gases. The leaking refrigerant will be easier to
pick up with an electronic detector if it can collect somewhere, instead of being dissipated by air currents.
2. Spray coat all metal connections one at a time with a
microfoam solution, Figure!8.2(A), and observe for leakage. Rewet any extremely hot surfaces with water to
keep the fluid from evaporating too quickly.
3. When testing evaporator components, heat may be
induced by placing the unit into defrost.

187

An electronic leak detector or a microfoam solution can be
used while the unit is running. Again, drafts have to be minimized when the unit is running. If an electronic detector is used
before the microfoam, a blanket or sheet should be used to help
collect escaping gases and minimize air currents. When using
microfoam, start the unit and spray coat the areas in the following list with the solution. Look for foam cocoon formations or
large bubbles, Figure!8.10 and Figure 8.11. Large bubbles will
form on larger leaks, and foam cocoons will form on small leaks.
-
-

All compressor bolts and gasket edges
Suction-line connection at compressor

Figure 8.10 Foam “cocoons” of a microfoam solution on a small leak
on the U-bends of a coil. Some microfoam solutions will detect and pinpoint leaks as small as 0.5 oz/year. Source: Refrigeration Technologies,
Anaheim, CA

Figure 8.11 A microfoam solution pinpointing a larger leak at the outlet of a TXV. The presence of dirt, oil, or water does not affect bubble production with this microfoam solution. Source: Refrigeration Technologies,
Anaheim, CA

#### Testing For Vibration-Dependent
#### LEAKS
Leaks that only occur while the unit is in operation are the
rarest of all leaks. However, studies have shown that certain
components and piping on refrigeration units will develop
vibration leaks. They are caused by cracks that open and
close from physical shaking.


---

## PDF Page 188

188

-
-
-
-
-
-
-
-
-

Section 2 Safety, Tools and Equipment, and Shop Practices

Suction-line connection at evaporator
Discharge-line connection at compressor
Discharge-line connection at condenser
Vibration eliminators
Any joint or fitting on unsupported pipe runs
Expansion and solenoid valves
Capillary tube connections
Sight glass
All threaded or flare connections

#### Testing For Combinationdependent Leaks
Combination-dependent leak checking involves overlapping
the procedures already mentioned. At least two, and usually
three, procedures should be merged into one. This type of
testing requires a high order of skill and observation techniques. Each suspected component must be isolated and
tested in the following manner:
1. Subject a valve or fitting to high pressure.
2. Spray coat the valve or fitting.
3. Tap the component repeatedly with a rubber mallet to
induce vibration. If no leaks are present, proceed to the
next step.
4. Gently add heat to the component. If no leaks are found,
continue on to another component.
SAFETY PRECAUTION: Do not use flames or halide torches
to search for leaks. Open flames (halide flame torches or brazing
torches) can release large quantities of acidic compounds in the
presence of all refrigerants, and these compounds can be hazardous.
Halide torches are not effective on HFC refrigerants because they are
used to detect chlorine, which is not present in HFC refrigerants. -

#### Testing For Cumulative
#### MICROLEAKS
Cumulative microleaks are detected using a helium mass spectrometer. Such superfine leak testing is beyond the normal
operations of the service technician. At this time, microleaks
are considered an acceptable amount of leakage in the industry.
Installation and service personnel must learn good field piping
and assembly practices to ensure that systems will run efficiently
as long as possible. Many field-installed systems last for 50 or more
years because of good practices. It all begins with technicians knowing what they are doing when they are installing systems. After the
installation or service, a proper leak test must be performed.
SAFETY PRECAUTION: Never use handheld leak detectors to
check for breathable air in enclosed working spaces. These detectors
are not designed to determine if the air is safe to breathe. Use oxygen
monitors to ensure that adequate oxygen is available to sustain life. -
SAFETY PRECAUTION: If you detect a visible change
in the size or color of the flame when using brazing torches

to repair equipment, stop work immediately and leave the
area. Ventilate the work area well and stop any refrigerant
leaks before resuming work. These flame effects may be an
indication of very high refrigerant concentrations, and continuing to work without adequate ventilation may result
in injury or death. Overexposure to high concentrations of
refrigerant vapor can cause asphyxiation and cardiac arrest. Please
read all safety information before handling any refrigerant. -

#### 8.4 Standing Pressure Test
The standing pressure test is probably the most frequently
used method of leak detection. The technician can start with
a standing pressure test for a newly assembled system to see
if it will hold pressure. At the same time, the system can be
checked with a sensitive leak detector. The technician should
assemble the system first and then give it a visual test to make
sure that all connections look as they should.
-
-
-

-

The solder connections should have no gaps.
All flanges and threaded connectors should be tight.
All control valves must be installed in the correct direction
and correctly set.
All valve covers must be on.

There are several leak-checking procedures. The first test
is to charge a trace amount of refrigerant into the system.
Most technicians start at 0 psig and introduce a refrigerant trace gas into the system until the pressure reads about
10! psig. The trace gas should be the same refrigerant that
is used in the system to avoid any cross-contamination of
residual refrigerant once the leak-checking process is complete. Using the system’s refrigerant type as a trace gas also
avoids any refrigerant and oil incompatibility. The refrigerant trace gas should enter the system from the middle hose
of the gauge manifold, and be evenly distributed in both the
low and high sides of the system. This practice is acceptable to the Environmental Protection Agency (EPA) because
there must be some refrigerant in the system to detect a leak
electronically. The refrigerant trace gas is being used only to
detect leaks, not as a refrigerant.
When the trace refrigerant has entered the system, dry
nitrogen is then introduced to the level of a practical test
pressure. The low-pressure side of most systems has a working pressure of 150 psig. Some of the new refrigerants have
a higher working pressure; therefore, the system components
have a higher working pressure, Figure! 8.5. The technician
should check each system for the proper working pressure
before pressurizing it. The components on the low-pressure
side of the system are the evaporator, suction line, and compressor. The only parts of the compressor that are considered
to be on the high-pressure side are the compressor head and
the discharge piping, most of which is internal to the compressor. The compressor is considered a low-pressure device
because the compressor shell is on the low-pressure side of
the system. The high-pressure side of the system consists of


---

## PDF Page 189

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

189

Figure 8.12 Isolating the compressor to pressurize the condenser and evaporator.
#### Pressure Reduction
#### REGULATOR

250 psig

#### NITROGEN
#### CYLINDER

#### Front Seated

OIL
#### LEVEL

the discharge line to the condenser, the condenser, and the liquid line. The test pressure for the high-pressure side for most
refrigerants is at least 350 psig when the compressor shell is
not pressurized. Systems using R-410A may have working
pressures up to 450!psig. If the compressor has service valves,
it can be isolated, Figure!8.12.
The pressure used to pressurize a complete system must
not exceed the lowest test pressure for the system. Once pressurized, the system should be allowed to stand for about
10!minutes to allow pressures in the system to equalize. At
this time, the technician should listen to each connection for
an obvious leak. Once the pressures have equalized, the highpressure gauge should be marked after tapping it to settle the
needle down.
The standing pressure test should be left on the equipment for as long as practical. A 1"-ton package unit that has
a small refrigeration circuit may need to stand for 1!hour. A
larger system, such as a 10-ton split system, should be allowed
to stand overnight, or for 24!hours, if possible. The longer the
system stands under pressure without a drop in pressure, the
more confidence the technician may have that the system is
leak-free. If there is a drop in pressure, a very close leak test
should be conducted unless there is a significant drop in the
ambient (surrounding) temperature. With a refrigerant trace
gas in the system, an electronic leak detector can now be used
to locate the vicinity of the leak. Once the vicinity of the leak
is found with the electronic leak detector, a bubble/microfoam
solution can pinpoint its exact location.

#### Leak Detection Methods
The most basic but effective method of detecting leaks is to
just listen for the rush of nitrogen from the connections. Often,
leaks can be heard but not pinpointed. When a leak is large
enough to be heard, you can often find it by wetting the back of
your hand and moving it around where you suspect the leak to
be. The leak will spray vapor on your wet hand and evaporation will cool your hand and help locate the leak.
Halide leak detectors, like the one shown in Figure!8.13,
are capable of detecting a leak as small as about 1!oz per year.
Figure 8.13 A halide torch for leak detection. Photo by Bill Johnson

#### SAMPLE
#### TUBE

#### FLAME

#### Propane Or
#### Acetylene Gas


---

## PDF Page 190

190

Section 2 Safety, Tools and Equipment, and Shop Practices

They are powered by a propane or acetylene gas flame which
creates a draft that draws a sample of whatever is in the vicinity of the sample tube. The halide detector, which has been
around for a long time, is considered primitive by many technicians. A sample of refrigerant, for example, passes over a glowing copper element and causes the flame to change color. This
change in flame color can best be viewed where there is very
little light. This detector is not very effective in bright sunlight
and can only be used with refrigerants that have chlorine as
part of their formula, such as CFCs and HCFCs. The halide
leak detector will not detect hydrofluorocarbon (HFC)-based
refrigerants because they do not contain chlorine. It cannot
be used in an explosive atmosphere, such as around gasoline
or other flammables, because of the open flame.
#### SAFETY
PRECAUTION: Research has shown that some refrigerants and
refrigerant blends are flammable when mixed with air. Never use
a halide leak detector with these refrigerants. Never use a halide
leak detector with hydrocarbon (HC) and hydrofluoro-olefin (HFO)
refrigerants.- Also, open flames can release large quantities of
acidic compounds in the presence of all refrigerants, and these
compounds can be hazardous. It is for these reasons that the
use of the halide torch for leak checking is not strongly recommended, especially when ultrasensitive electronic leak detectors and microfoam bubble solutions are available.
Ultrasonic leak detectors have earphones, a microphone,
and an amplification system to listen for the high-pitched
sound of a leak. These detectors would be very good in a place
where there is a lot of refrigerant in the air, Figure!8.14.
Ultraviolet (UV) fluorescent leak detectors work by means of
a special fluorescent dye that is charged into the system. The dye
mixes with the oil that circulates with the refrigerant and glows
under black light when it escapes through the leak, Figure!8.15.

Figure 8.15 (A) An ultraviolet leak detector kit that uses black light
and a special oil-specific dye. (B) A service technician injecting the oilspecific dye into the refrigeration or air-conditioning system through the
manifold gauge set. (C) A service technician using a black light to locate
a refrigerant leak. All photos Courtesy Ritchie Engineering Company, Inc.,
Yellow Jacket Products Division.

(A)

Figure 8.14 An ultrasonic leak detector that listens for leaks. Photo by
Bill Johnson

(B)

(C)


---

## PDF Page 191

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

Developed for the auto industry to find leaks in automatic transmissions, this technology is very effective, particularly in older
systems that may be oil-soaked from prior leaks.
Dye-saturated oil is a leak detection system that causes
a red dye residue to seep out wherever there is a leak and
escaping oil. The dye is normally charged into the system with a special factory-charged refrigerant cylinder.
Before performing this test, you should consult with the
compressor manufacturer to make sure the dye is approved,
particularly while the system is under warranty. If the compressor is beyond its warranty, it belongs to the customer.
Most dyes are lubricant-specific, meaning a different type
of dye has to be used with mineral oil, alkylbenzene, and
ester-type lubricants. Notice the different oil-specific fluorescent dye tubes in the foreground of Figure! 8.15(A).
Figure!8.15(B) shows a technician injecting an oil-specific
fluorescent dye from a gauge line into a refrigeration system for leak detection.
Electronic leak detectors, the most accurate and probably the most often used detectors, will detect leaks as low
as about 1/4! oz per year, Figure! 8.16. They are great for
certain applications. When there is a lot of refrigerant in
the air, electronic detectors may have a hard time locating
where to start unless they have a feature that allows them to
correct for background refrigerant. The sensitivity of these
instruments can be their greatest asset or their greatest liability, depending on whether the technician takes the time
to understand them. Most of these detectors have very small
air pumps that pull a sample of air, or air and refrigerant,
over a sensor. These sensors are sensitive to moisture. They
must not come in contact with water, such as in drain lines
or on a wet coil.
The leak detector in Figure! 8.16(E) features a state-ofthe-art infrared sensor with a 10-year life expectancy. It also
features three sensitivity levels, down to 0.1!oz/year. This leak
detector has a replaceable water-blocking filter that keeps
water and other contaminants out. It will not give false signals when in contact with water or oil and will detect CFC,
HFC, and HCFC refrigerants along with HCFC-based refrigerant blends. The detector also features an 8-hour lithium ion
battery and visual alert capabilities for noisy environments
and will automatically recalibrate for working in refrigerantcontaminated areas.

Figure 8.16 (A) A modern electronic leak detector. (B) A service technician using a modern electronic leak detector on a flare fitting of a semihermetic compressor. (C) A service technician leak-detecting a fully hermetic
compressor housed within a rooftop air-conditioning unit’s enclosure.
Photos (A, B, C) Courtesy Ritchie Engineering Company, Inc., Yellow Jacket
Products Division.

(A)

(B)

#### 8.5 Leak Detection Tips
Both a split system that is new and has not been operating
and a system that has been operating can be checked for
leaks. The field-installed portion of a new split system should
be leak checked (as described previously) using nitrogen and
a standing leak check. Leak checking a system that has been
operating may require additional steps to be taken. This system may or may not have refrigerant in it. If it is cooling
at all, at least some liquid refrigerant is in the system, and

191

(C)


---

## PDF Page 192

192

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.16 (Continued) (D) Two modern electronic leak detectors
for CFC, HCFC, and HFC refrigerants. Courtesy Ferris State University.
Photo by John Tomczyk (E) A modern, state-of-the-art leak detector
with infrared sensing technology to detect CFC-, HFC-, HCFC-based
refrigerants and HCFC-based refrigerant blends. Courtesy Fieldpiece
Instruments

(D)

nitrogen should not be added unless the system can meet certain vacuum-level requirements established by the Environmental Protection Agency (EPA).
To leak check a system that has refrigerant in it, the
technician should shut down the compressor and let the
evaporator fan run. This will boost the low-pressure side
of the system up to the temperature of the air-conditioned
space. Low-temperature systems may not produce pressure that is high enough for an adequate leak test, but for
an air-conditioning application where the indoor pressure
corresponds to the indoor temperature, the pressure may
be high enough for a leak test. In either situation, it is
recommended that the refrigerant be properly recovered
and the system pressured with nitrogen for a high-pressure
leak test. This can be very time-consuming but will produce the best results.
When investigating a persistent leak in a split system,
always do a visual check to look for fresh oil or dust spots
where dust collects on oil. Leaks are often caused by heat,
vibration, or temperature. For example, the discharge line
of the compressor is an area of high vibration and possibly great temperature changes, and the gas line on a heat
pump is at high pressure and temperature in the winter and
low pressure and temperature in the summer. Look at any
threaded connections, such as quick-connect fittings, where
expansion and contraction due to temperature difference
may occur.
The system parts may be isolated by disconnecting the
liquid line and the suction line at the outdoor unit and pressurizing the entire low-pressure side of the system, which
would include the greater part of the field-installed system
as well as the evaporator, Figure!8.17. This will isolate the
leak to the indoor or the outdoor unit. The indoor portion
of the system can now be pressurized for a standing pressure and leak detection test. Never pressurize the low side
of the system to a pressure greater than the low side test
pressure specification. This test pressure specification is
Figure 8.17 The low-pressure side of the system is isolated and
pressurized.
250 psig
#### Nitrogen Cylinder
#### And Regulator

#### SMALL
#### LINE
#### (LIQUID)

#### VALVES
#### BRASS

(E)

#### METERING
#### DEVICE

#### LARGE
#### LINE
#### (SUCTION)


---

## PDF Page 193

193

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

usually stamped on the evaporator section’s nameplate, Figure!8.5. The outdoor unit may be draped with a cloth tarp
or bed sheet and pressurized. The leak detector probe may
be inserted under the edge of the drape after a set period of
time. If a leak is detected, then the search is on for the exact
location.
It is good practice to leak check any gauge connection
ports before gauges are installed. First, if the system is cooling, there is some refrigerant in it. If the gauge ports are
leaking you know where part of the refrigerant went. Many
technicians will install gauges, pressurize the system, and
not be able to find a leak, only to discover later that the
gauge ports were the problem in the first place.
#### SAFETY
PRECAUTION: When servicing Schrader valve ports, use only an
approved cap, the one that came with the valve. If you screw a
brass cap down too tight, you may create a real problem by crushing the delicate seat in the valve so far down that the valve core
cannot ever be removed. -
As mentioned, many technicians use a special soap or
bubble solution/microfoamer to pinpoint leaks. The special additive in the soap keeps it from evaporating and
makes it much more elastic so that larger bubbles develop.
Some bubble solutions have a microfoam additive that
forms a small cocoon of foam (resembling shaving cream)
at the leak, Figure!8.2(B). Remember, a very small leak of
1/2!oz a year will take time to blow a bubble. Bubbles do
not work well on hot surfaces, such as the compressor discharge line. NOTE: A thorough cleanup must be performed
after using soap for leak detecting. The soap residue will turn
the copper pipe green and it will start to corrode. Painted surfaces will start to peel if not cleaned. Carefully wiping surfaces
with a wet rag or rinsing them with a hose will usually remove
the residual soap. -
Refrigerant is heavier than air and has a tendency to
fall away from the leak source. It is important to start at
the highest point and work downward. The technician
can check an evaporator coil by stopping the evaporator
fan, letting the system stand for a few minutes, and then
placing the detector probe in the vicinity of the condensate drain line connection and letting it remain there for
about 10!minutes (making sure the probe does not contact
water in the drain line). If the probe sounds the refrigerant
leak alarm, the test should be repeated. If the alarm sounds
again, there is a leak in the evaporator section. Removing
panels and going over the connections one at a time may
find the leak.
Technicians should not rush when trying to locate a leak.
Leak detection with any device is a slow process. It takes time
for the instrument to respond, so the probe must be moved
very slowly—about 1 in. every 2!sec is a good rate of speed.
The probe tip must be directly over the leak to detect a very
small leak, Figure!8.18. If the technician moved too fast, the
probe may pass over the leak or indicate a leak that is several
inches back.

Figure 8.18 (A) The electronic leak detector is not sensing the small
pinhole leak because it is spraying past the detector’s sensor. (B) The sensor will detect a refrigerant leak.

#### (A) Wrong

#### PROBE

#### (B) Right

#### Probe Must "Sniff" Air
#### With Refrigerant In It.

#### 8.6 Repairing Leaks
Repairing a very small leak in a small piece of equipment is
usually not as economical as it is to add refrigerant. Therefore, the technician must know when to add refrigerant and
when to repair a leak.
It is generally accepted as a best field practice to repair
system leaks whenever possible. These leaks will have a negative impact on the system’s capacity, energy consumption,
and efficiency. This is true whether the system has a 2-pound
charge or a 200-pound charge. There are requirements established by the EPA regarding when leaks must be repaired.
These requirements may depend on the type of system, the
refrigerant used, and/or the total system charge. Since regulations change periodically, be sure to visit the EPA’s website
for the most up-to-date information regarding leak repair
requirements.
The technician must put together a system that does not
leak on initial installation. Most residential systems hold less
than 10!lb of refrigerant and do not require leak repair. Many
homeowners think that air-conditioning equipment actually uses or consumes refrigerant because the technician just
“tops off the charge” each year without really looking for the
leak, but this is not good practice. Often, the leak is in the
Schrader valve connection, and with just a little effort it could
be repaired. Environmentally conscious service technicians
should always do everything possible to prevent HVACR
equipment from losing refrigerant. Global warming and
ozone depletion are major environmental issues, and leak-free
HVACR systems will help keep the amount of released refrigerant to a minimum.


---

## PDF Page 194

194

Section 2 Safety, Tools and Equipment, and Shop Practices

#### 8.7 System Evacuation
#### The Purpose Of Evacuation
Refrigeration systems are designed to operate with only
refrigerant and oil circulating inside them. When systems
are assembled or serviced, air enters the system. Air contains
oxygen, nitrogen, and water vapor, all of which are detrimental to the system. Removing air and/or other noncondensable
gases from a system with a vacuum pump is called degassing
a system. Removing water vapor from a system is known as
dehydration. In the HVACR industry, the process of removing both air and water vapor is referred to as evacuation.
Degassing 1 Dehydration 5 Evacuation
Gases in the air cause two problems. The nitrogen contained
in air is a noncondensable gas. It will not condense in the
condenser and move through like the liquid; instead, it will
occupy condenser space that would normally be used for

condensing refrigerants thus causing a rise in head pressure
and a resulting increase in discharge temperatures and compression ratios, which produce undesirable inefficiencies.
The other gases cause chemical reactions that produce acids
within the system, which cause deterioration of the system’s
parts, electroplating of the running gear, and the breakdown
of motor insulation. Figure!8.19(A) is an illustration of a condenser with noncondensable vapors inside.
The acids produced by noncondensable gases can be very
mild to quite strong. Electroplating that occurs in a refrigeration system, like electroplating that occurs in other systems,
requires electrical current, acid, and dissimilar metals. A
refrigeration system has copper, brass, cast iron, and steel,
with aluminum in some systems. Electroplating in refrigeration systems seems to only plate from copper to steel—copper
from the pipes and steel on the crankshaft and bearing surfaces, Figure 8.19(B). The bearing surfaces have close tolerances, so when a small amount of copper is plated onto the
steel, the bearings become tight and bind. The equally serious

Figure 8.19 (A) A condenser containing noncondensable gases. (B) Copper plating of a crankshaft. Courtesy Appion Inc.
AIR
#### Air In Top
#### SUCTION

#### Liquid And Vapor
#### REFRIGERANT
#### LIQUID
#### REFRIGERANT

#### COMPRESSOR

(A)

(B)


---

## PDF Page 195

195

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

problem of the breakdown of electric motor insulation will
cause electrical short circuits and either ground or short the
motor from phase to phase.
When moisture (water vapor), heat, and refrigerant are
all present in a system, acids will start to form after a short
period of time. Refrigerants, such as R-12, R-502, R-22,
R-134a, and the newer refrigerant blends—R-404A, R-407C,
R-422D, R-410A, R-507, R-422A, R-438A, to name a
few—contain either chlorine or fluorine and will hydrolyze
(a chemical reaction) with water, forming hydrochloric or
hydrofluoric acids and more water. After acids form, motor
windings may deteriorate, and metal corrosion and sludge
can occur. Because noncondensables in a system cause system
head pressures and discharge temperatures to rise, oxygen
from the air in a system will react with the refrigeration oil
to form organic solids. This reaction of oil and oxygen usually occurs at the discharge valve because this is the hottest
place in the entire system. Sludge is a tightly bound mixture
of water, acid, and oil.
Moisture 1 Acid 1 Oil 5 Sludge
Acids may remain in a system for years without causing
obvious problems. Then, the motor may burn out or copper
deposited on the crankshaft from the copper in the system
will cause it to become slightly oversized and bind, scoring
the rubbing surfaces and wearing them down prematurely.
Sludge and corrosion cause expansion devices, filter driers,
and strainers to plug and malfunction.
To avoid corrosion and sludge problems, moisture must be kept
out through good service practices and effective preventive maintenance. The only sure way to rid the cooling system of moisture
is through effective evacuation procedures using a high-capacity
vacuum pump. Once sludge has formed, standard cleanup
procedures involving oversized driers specifically designed for
sludge removal must be used.
Vacuum pumps are not
designed to remove solids such as sludge, and deep vacuum
procedures will not take the place of liquid-line or suctionline driers for the same reason. Sludge and solids can be
removed only by correct filtration.
Noncondensable gases must be removed from the system
if it is to have a normal life expectancy. Many systems operate for years with small amounts of gas-produced products
inside them, but they will not last or give the reliability the
customer pays for. After the system is leak checked, noncondensable gases are removed by vacuum pumps. The pressure
inside the system must be reduced to an almost perfect vacuum for this to be accomplished.

#### Evacuation Theory
To pull a vacuum means to lower the pressure in a system
below the pressure of the atmosphere. The atmosphere exerts
a pressure of 14.696 psia (29.92!in. Hg) at sea level. Vacuum
is commonly expressed in millimeters of mercury (mm Hg);
it can also be expressed in inches of mercury and microns, a

unit of length. There are 25,400!microns in 1!in. The atmosphere will support a column of mercury 760!mm (29.92!in.)
high. To pull a perfect vacuum in a refrigeration system, for
example, the pressure inside the system would have to be
reduced to 0 psia (29.92! in. Hg vacuum). Removing all of
the atmosphere, that is, pulling a perfect vacuum, has never
been achieved.
A compound gauge is often used to measure vacuum
level. The gauge scale starts at 0!in. Hg vacuum and reduces
to 30!in. Hg vacuum. The phrase “in. Hg vacuum” applies to
the compound gauge; “in. Hg” without “vacuum” applies to
a manometer or barometer. Gauges used for refrigeration systems have scales graduated in in. Hg vacuum.
We can use the bell jar illustrated in Figure!8.20 to describe
a typical system evacuation. Like the bell jar, a refrigeration
system contains a volume of gas. The only difference is that
a refrigeration system is composed of many small chambers
connected by piping. These chambers include the cylinders of
the compressor, which may be partially sealed off from the
system by a reed valve. Removing the atmosphere from the
bell jar is often called “pulling a vacuum” or “degassing”
the bell jar. Similarly, removing noncondensables from refrigeration equipment is often called degassing the system. Evacuation, as mentioned earlier, is the process of taking both
noncondensables (degassing) and water vapor (dehydration)
out of the HVACR system. As the atmosphere is pulled out of
the bell jar, the barometer inside the jar changes, Figure!8.20.
The standing column of mercury begins to drop. When the
column drops down to 1! mm, only a small amount of the
atmosphere is still in the jar (1/760 of the original volume).

Figure 8.20 The mercury barometer in this bell jar illustrates how the
atmosphere will support a column of mercury. As the atmosphere is
removed from the jar, the column of mercury will begin to fall. If all of the
atmosphere could be removed, the mercury would be at the bottom of
the column.

#### Mercury Column Falls As
#### Atmosphere Is Removed.
#### Mercury In Dish
#### Vacuum Pump

#### EXHAUST
#### FROM
#### Bell Jar


---

## PDF Page 196

196

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.21 Pressure and temperature relationships for water below atmospheric pressure.

#### Atmospheric Pressures, Absolute Values

psia

in. Hg

mm Hg

microns

14.696
14.000
13.000
12.000
11.000
10.000
9.000
8.000
7.000
6.000
5.000
4.000
3.000
2.000
1.000
0.900
0.800
0.700
0.600
0.500
0.400
0.300
0.200
0.100
0.000

29.921
28.504
26.468
24.432
22.396
20.360
18.324
16.288
14.252
12.216
10.180
8.144
6.108
4.072
2.036
1.832
1.629
1.425
1.222
1.180
0.814
0.611
0.407
0.204
0.000

759.999
724.007
672.292
620.577
568.862
517.147
465.432
413.718
362.003
310.289
258.573
206.859
155.144
103.430
51.715
46.543
41.371
36.200
31.029
25.857
20.686
15.514
10.343
5.171
0.000

759,999
724,007
672,292
620,577
568,862
517,147
465,432
413,718
362,003
310,289
258,573
206,859
155,144
103,430
51,715
46,543
41,371
36,200
31,029
25,857
20,686
15,514
10,343
5,171
0.000

psia

51.715 = mm Hg

NOTE: psia

2.035 = in. Hg

Figure!8.21 shows comparative scales for the saturation
points of water. There will be more in this unit on how to
use a vacuum to both degas and dehydrate a system. For
now, realize that the compound pressure gauge on the refrigeration manifold is only an indicator of the vacuum present.
More accurate methods of measuring vacuum must be used.
When pulling a vacuum on a refrigeration system, the
technician should attach the vacuum pump to the high- and
the low-pressure sides of the system. This will prevent air
from being trapped in one side of the system, such as when
only one line is used. All large systems have gauge ports on
both the high and low sides of the system.

#### Measuring The Vacuum
When the pressure in the bell jar is reduced to 1! mm Hg,
the mercury column is hard to see, so another pressure measurement called the micron is used (1000!microns 5 1!mm,
1! in. 5 25,400! microns). Microns are measured with electronic instruments.

#### Compound Gauge
#### READING
in. Hg VACUUM

#### Saturation Points
#### Of H2O
#### (BOILING—CONDENSING)
˚F

00.000
1.418
3.454
5.490
7.526
9.617
11.598
13.634
15.670
17.706
19.742
21.778
23.813
25.849
27.885
28.089
28.292
28.496
28.699
28.903
29.107
29.310
29.514
29.717
29.921

212.00
209.56
205.88
201.96
197.75
193.21
188.28
182.86
176.85
170.06
162.24
152.97
141.48
126.08
101.74
98.24
94.38
90.08
85.21
79.58
72.86
64.47
53.14
35.00
—

psia

51,715 = microns

Accurately measuring and proving a vacuum in the low
micron range can be accomplished with an electronic instrument. Figure! 8.22 shows typical electronic vacuum gauges.
Several companies manufacture these gauges; a reliable supply house should be able to name the most popular. Micron
gauge displays can be electronic analog, digital, or lightemitting diode (LED). Today’s modern solid-state technology favors either digital or LED. Some digital micron gauges
today come with Bluetooth technology capabilities.
Figure 8.25 shows a digital, wireless, dual-sensor, standalone micron vacuum gauge. Figure 8.23 shows this same
gauge connected to a system using a large diameter vacuum
hose for less resistance to flow, allowing deep vacuum levels to
be reached faster. Only certified, large diameter, vacuum rated
hoses should be connected from the HVACR system directly
to the vacuum pump to prevent leaks and lower resistance
to flow. This method avoids manifold gauge and hose attachments, which minimizes potentials for leaks. It is not necessary
to have a gauge manifold and hoses involved in the evacuation process. This digital vacuum gauge can measure from


---

## PDF Page 197

197

### Unit 8 Leak Detection, System Evacuation, and System Cleanup
Figure 8.22 (A, B) Modern handheld, digital electronic micron gauges. Courtesy Ferris State University. Photos by John Tomczyk

(B)

(A)

atmosphere pressure (760,000 microns) down to 1 micron
with a 1/25% reading accuracy and a 1 micron resolution.
Bluetooth technology is a wireless standard that exchanges
data wirelessly over short distances (100 meters) using radio
wave transmissions. It is built into many products like

computers, mobile phones, and medical devices. Bluetooth
technology was created as an open standard to allow connectivity and collaboration between different products and
industries. This technology is bringing everyday devices into
the digital world, allowing them to connect to one another

Figure 8.23 A digital, Bluetooth capable, dual-sensor, standalone micron vacuum gauge hooked up to an HVACR system. Large evacuation hoses
should be used to reach deeper vacuum levels.

#### Gauge Manifold

#### Service Valve

#### Vacuum Pump

#### COMPRESSOR

#### MICRON
#### GAUGE

#### EVAPORATOR

#### CONDENSER

#### Metering Device
#### RECIEVER


---

## PDF Page 198

198

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.24 An electronic vacuum gauge sensor is located on the
system as far as possible from the vacuum pump. Notice that it can be
disconnected at the “tee” fitting to prevent pressure from entering the
sensor. Courtesy Appion Inc.

without wires. Today, just about all top-selling tablets, personal computers, headsets, computer mice, keyboards, and
smart-phones support Bluetooth technology.
The electronic vacuum gauge measures the pressure
inside the system. It has a separate sensor that attaches to
the system and that is connected to the gauge. Some modern, wireless, digital micron vacuum gauges have Bluetooth
capabilities and need no wires, Figure!8.25. The sensor portion of the instrument must not be exposed to system pressure, so it is advisable to have a valve between it and the
Figure 8.25 The electronic vacuum sensor must be mounted upright
to prevent oil from entering the sensor. Courtesy Appion Inc.

system. The sensor may also be installed using gauge lines; it
is disconnected from the system before refrigerant is added,
Figure! 8.24. The sensor should always be located in an
upright position so that any oil in the system will not drain
into the sensor.
All micron gauges should be located on the HVACR system as far as possible from the vacuum pump. The Bluetooth
gauge shown in Figures 8.24 and 8.25 offers extended functionality including wireless remote vacuum measurements, a
rate of change display, data-logging for trend analysis, custom alarms, and a pressure temperature library. When the
vacuum gauge reaches the vacuum desired, usually about
500 to 300!microns, the vacuum pump should then be valved
off and the reading marked. The instrument reading may rise
for a very short time, about 1!min, then it should stabilize.
When the reading stabilizes, the true system reading can be
recorded. If it continues to rise, either an atmospheric leak
or moisture is present and is boiling to create pressure. A rising pressure could also mean refrigerant vapor is still seeping
from the refrigeration system. Refrigerant could be dissolved
in the compressor’s crankcase oil. Often, heating the crankcase with a heat lamp or gently tapping it with a rubber hammer will cause enough heat and/or vibration to release the
dissolved refrigerant.
One of the advantages of the electronic vacuum gauge is
its rapid response to even very small pressure rises. The smaller
the system, the faster the rise. A very large system will take
time to reach new pressure levels. These pressure differences
may be seen instantly on the electronic instrument. Be sure
you allow for the first rise in pressure mentioned above before
deciding a leak is present. Again, it is the measurement from
the meter that determines when an evacuation is complete.
The vacuum pump used to evacuate systems can often
become contaminated with whatever is evacuated from a
system. All contaminants seem to settle in the oil sump of
the vacuum pump, which can contain acids and moisture.
The oil in the vacuum pump must be changed regularly for
good pump performance. The vacuum pump oil should be
clean and clear; if it is cloudy, moisture is likely to be present. The pump should then be serviced by changing the oil.
NOTE: For the best performance, only approved vacuum pump
oil should be used. Any other oil will have a vapor pressure that
is too high and thus prevent the achievement of deep vacuums. -
Be sure to dispose of the old oil in an environmentally appropriate manner.
With the new oil in the pump, run the pump long enough
to get up to operating temperature; it will usually be too
hot to touch or hold. Drain the oil again. With fresh oil in
the pump, repeat the vacuum test. If it is still not satisfactory, change the oil again and observe what the oil looks like.
If it is discolored, add new oil and run a new test. The pump
may need several changes to remove the contaminants. Fortunately, most vacuum pumps use only small quantities of oil, so
there is not much expense or much oil to dispose of.


---

## PDF Page 199

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

Vacuum pump oil has a very low vapor pressure and it
is difficult to keep it from being contaminated while in storage. If you store your vacuum pump in the truck, it is open to
the atmosphere and a certain amount of contamination will
occur as moisture from the atmosphere enters the pump. In
the daytime when the sun is out, the air temperature rises and
the pump gets up to daytime temperatures. At night when the
air cools down, the pump cools, and this moist air migrates
into the pump. If the pump is allowed to sweat due to weather
changes, even more moisture will enter the pump. Oil stored in
a can that is not properly sealed goes through the same process.
All of this means that to keep a vacuum pump in top condition
for very deep vacuums, it should not be charged with fresh oil
until it is time to use it. This is often not practical as you move
from job to job, so frequent oil changes are required. Always
cap the top of the vacuum pump oil container and vacuum
pump as soon as possible to prevent atmospheric moisture
from migrating to the oil.
Clean oil and unrestricted flow from the HVACR system to the vacuum pump maximize evacuation speed. Clean
and pure vacuum pump oil has a very low vapor pressure. A
vacuum pump can only pull as deep as the vapor pressure of
its sealing oil. The vacuum pump oil is a liquid seal between
the vanes and the cylinder walls of all two-stage rotary vacuum pumps. When moisture enters the vacuum pump sealing
oil, it reduces the oil’s ability to maintain a low micron seal.
As the oil becomes saturated with moisture, its vapor pressure rises. This in turn raises the vacuum level that can be
achieved by the vacuum pump. The oil must be changed as
its gets cloudy or dirty to remove the initial contamination,
or the rate of evacuation will slow and a deep vacuum will
never be reached. A micron gauge is the only true indicator as
to when the oil needs to be changed. The vacuum pump will
pull at a slower rate and the micron gauge will not reach deep
vacuums with contaminated oil.
A vacuum pump needs the maximum flow to pump at its
full capacity. Removing Schrader valve cores and core depressors in service hoses and using as many " in. or larger hoses
as your system can handle will provide more evacuation
channels at less resistance to flow. Figure 8.24 shows a valve
core remover tool with a digital, Bluetooth micron gauge
connected. Schrader cores can cover 90% of the internal
diameter of the access port. Valve core removal tools allow
the service technician to remove valve cores for less resistance
to flow during an evacuation process. The core can then be
replaced after the evacuation is complete without disturbing
the HVACR system.
A 1/4 in. service hose will only allow a vacuum pump
to pull at 0.8 CFM, regardless of the vacuum pump’s CFM
rating. Never use 1/4 in. hoses for HVACR system evacuations. Using 1/2 in. hoses greatly reduces the resistance to flow
from the HVACR system through the vacuum pump. Always
ensure the connecting equipment from the HVACR system to
the vacuum pump is vacuum rated to the capability of your

199

pump. Rotary vane vacuum pumps’ capabilities are 20 to
100!microns. Avoid using manifold gauge sets for pulling vacuum because they increase the chances for leaks. Also, many
manifold gauge sets and hoses offer a lot of restriction to flow
from the HVACR system to the vacuum pump. It is not necessary to have a manifold gauge set involved in the evacuation
process. Figure 8.24 shows evacuation accesses from both the
high and low side of the HVACR system with large diameter
hoses coming from the system. These large diameter hoses are
connected to the HVACR system through a valve core removal
tool. Both large diameter evacuation hoses are vacuum rated
and connect to the vacuum pump. Also shown is a digital,
wireless, Bluetooth micron vacuum gauge connected to the
HVACR system, not to a gauge manifold or vacuum pump.
Some modern vacuum pumps have special features that
allow a technician to monitor oil quality and to change wet
or dirty oil on the fly in 5! seconds without breaking the
vacuum, Figure!8.26(D). A clear debris monitoring tube prevents contamination from entering and damaging the vacuum pump. The debris tube is also a positive pressure relief
to eliminate accidental oil showers. The pump also has an
oil “anti-suckback” feature that will not let vacuum pump
oil get sucked back into the refrigeration system in case of a
power failure. Also, massive aluminum heat sinks keep the oil
cool and reduce viscosity breakdown. The vacuum pump in
Figure!8.26(E) also has a remote exhaust with a garden hose
fitting, an easy-to-clean debris filter screen, and adjustable
multiport hose input fittings for #-, 3/8-, and "-in. hose connections for pulling single or multiple vacuums. Used in conjunction with short, large, nonrestrictive vacuum hoses and
a large manifold set, both industrial systems and residential
systems can be evacuated in one-quarter of the time it takes
with a traditional vacuum system, Figure!8.48(C).

#### Recovering Refrigerant
If there is or has been refrigerant in a system, the technician must
remove the refrigerant before evacuating the system to remove
contaminants or noncondensable gases. This must be done with
EPA-approved recovery equipment. The amount of vacuum to be
achieved when removing the refrigerant depends on the size of the
system, the type of refrigerant, and whether or not the recovery
equipment was manufactured before or after November!15, 1993.
The recovery of refrigerant is discussed in more detail in Unit! 9,
“Refrigerant and Oil Chemistry and Management—Recovery,
Recycling, Reclaiming, and Retrofitting.”

#### The Vacuum Pump
A vacuum pump capable of reducing the atmosphere in the
system down to a very low vacuum is necessary. The vacuum
pumps usually used in the refrigeration field are manufactured with rotary compressors, and the pumps that produce


---

## PDF Page 200

200

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.26 (A) A modern two-stage rotary vacuum pump. Courtesy
Robinair SPX Corporation. (B) A modern vacuum pump. Courtesy R Courtesy Ritchie Engineering Company, Inc., Yellow Jacket Products Division.
(C) Modern vacuum pumps of various sizes. Courtesy Ritchie Engineering
Company, Inc., Yellow Jacket Products Division. (D) and (E) Modern stateof-the-art vacuum pump that features an on-the-fly 5-second oil change
cartridge, a clear debris monitoring tube, an oil anti-suckback feature,
remote exhaust using a garden hose fitting, adjustable multiport hose
input fittings, oil quality monitoring, and massive heat sinks to keep the oil
cool and prevent viscosity breakdown. Photos (D, E) Courtesy Appion Inc.

(C)

(A)

(D)

(B)

(E)

the lowest vacuums are two-stage rotary vacuum pumps,
Figure!8.26. These pumps are capable of reducing the pressure in a leak-free vessel down to a very low micron range.
It is not practical to pull a vacuum below 20! microns in a

field-installed system because the refrigerant oil in the system may boil slightly and create a vapor. The usual vacuum
required by manufacturers is approximately 500! microns,
although some may require a vacuum as low as 250!microns.


---

## PDF Page 201

201

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

Two-stage vacuum pumps are made up of two single-stage
vacuum pumps in series. They are almost always of the rotary
style because rotary vacuum pumps do not require any head
clearance like piston-type pumps. This allows them to have a
much higher volumetric efficiency. Two-stage vacuum pumps
can pull much lower vacuums because their second stage experiences a much lower intake pressure, which is the result of the
exhaust of the first-stage vacuum pump being exhausted into
the intake of the second-stage vacuum pump instead of into
the atmospheric pressure. This gives the first-stage pump less
back pressure and, therefore, a higher efficiency. The secondstage vacuum pump begins pulling at a lower pressure, so it
can pull to a lower vacuum. Two-stage vacuum pumps have
the best track record because they consistently pull lower vacuums and are much more efficient when removing moisture.
When moisture is in a system, a very low vacuum will
cause it to boil to a vapor. The vapor will be removed by
the vacuum pump and exhausted to the atmosphere. Small
amounts of moisture can be removed this way, but it is not
practical to remove large amounts with a vacuum pump
because boiling water produces a large amount of vapor. For
example, 1!lb of water (about a pint) in a system will turn
into 867!ft3 of vapor if boiled at 70°F.

Figure 8.27 This vacuum pump has pulled a vacuum on a large system.

#### Deep Vacuum

oil may be sucked into the refrigeration system because of
the strong pressure difference, Figure!8.28. When the power
is restored and the vacuum pump starts back up, it will be
without adequate lubrication and could be damaged. Having

The deep vacuum method involves reducing the pressure in
the system to about 250 to 500!microns. When the vacuum
reaches the desired level, the vacuum pump is valved off and
the system is allowed to stand for some time to see whether
the pressure rises. If the pressure rises and stops at some point,
a material such as water is boiling in the system. It could also
mean that dissolved refrigerant is still coming out of the oil
in the compressor crankcase. If this occurs, continue evacuating. If the pressure continues to rise, there is a leak and the
atmosphere is seeping into the system. In this case, the system
should be pressured and leak checked again.
When pressure is reduced to 250 to 500! microns and
remains constant, no noncondensable gas or moisture is left
in the system. Reducing the system pressure to 250!microns
is a slow process, because when the vacuum pump pulls the
system pressure to under about 5! mm (5000! microns), the
pumping process slows down. The technician should have
other work planned and let the vacuum pump run. Most
technicians plan to start the vacuum pump as early as possible and finish other work while the pump does its work.
Some technicians let the vacuum pump run all night because
of the time involved in reaching a deep vacuum. However, if
the vacuum pump’s oil is saturated with moisture, even letting it run all night will not guarantee a deep vacuum.
When the vacuum pump pulls a vacuum, the system
becomes a large volume of low pressure; the vacuum pump
is between this volume and the atmosphere, Figure! 8.27. If
the pump shuts off during the night due to a power failure,

#### 500 Microns

#### EXHAUST

#### SYSTEM
#### VACUUM

#### CORRECT
#### Oil Level

Figure 8.28 This system under vacuum has pulled the oil out of the
vacuum pump.
#### ATMOSPHERIC
#### PRESSURE

#### MOTOR
#### SYSTEM
#### VACUUM
#### VACUUM
#### PUMP
#### Oil From
#### Vacuum Pump
#### ACTUAL
#### Oil Level

#### Oil Level
#### Sight Glass

#### Vacuum Pump Off Due
#### To Power Failure


---

## PDF Page 202

202

Section 2 Safety, Tools and Equipment, and Shop Practices

vacuum pump oil in the refrigeration or air-conditioning system can also damage the system because vacuum pump oil is
designed for pumps only. Mixing vacuum pump oil with the
cooling system’s oil will do serious damage to the cooling system. This can be prevented by installing a large solenoid valve
in the vacuum line entering the vacuum pump and wiring the
solenoid valve coil in parallel with the vacuum pump motor.
The solenoid valve should have a large port so that it doesn’t
restrict the flow. If the power fails, or if someone disconnects
the vacuum pump (a good possibility at a construction site),
the vacuum will not be lost and the pump will not lose its
lubrication. Most vacuum pumps manufactured today have a
built-in check valve to prevent this from occurring. However,
the service technician should check with the pump manufacturer to verify if the pump has a check valve.

#### Multiple Or Triple Evacuation
Multiple or triple evacuation is used by many technicians
to evacuate a system to a deep vacuum level. It is normally
accomplished by evacuating a system to a low vacuum, about
1500!microns, and then bleeding a small amount of dry nitrogen into the system. The system is then evacuated until the
vacuum is again reduced to 1500! microns. This procedure
is repeated three times, with the last vacuum level reaching

a deep vacuum of 250 to 500!microns, which is held for 10
to 15! minutes. The following is a detailed description of a
multiple or triple evacuation, the latter being performed three
times. Figure!8.29 is a diagram of the system connections.
1. Attach an electronic micron gauge to the system. The
best place is as far from the vacuum port as possible.
For example, on a refrigeration system, the pump may be
attached to the suction and discharge service valves and
the micron gauge to the liquid receiver valve port. Then
start the vacuum pump.
2. Let the vacuum pump run until the micron gauge reaches
1500!microns, Figure!8.30.
3. Allow a small amount of dry nitrogen to enter the system
until the vacuum is about 20!in. Hg. Figure!8.31 shows the
manifold gauge reading. This small amount of dry nitrogen
will fill the system and absorb and mix with other vapors.
4. Open the vacuum pump valve and start the vapor moving from the system again. Let the vacuum pump run
until the vacuum is again reduced to 1500!microns. Then
repeat step!3.
5. When the nitrogen has been added to the system the
second time, open the vacuum pump valve and again
remove the vapor. Operate the vacuum pump until the
vacuum on the electronic micron gauge reads from 250
to 500!microns.

Figure 8.29 This system is ready for multiple evacuations. Notice the valve arrangements and where the micron gauge is installed.
#### Vacuum Pump

#### All Service Valves Are
#### Midseated And Leak Proof.
#### Protective Caps Are On Tight.

#### 5000 Microns

#### Center Gauge
#### Hose Used For
#### Both Pump And
#### SUPPLY
#### CYLINDER

#### Refrigerant Cylinder
#### EVAPORATOR
#### RECEIVER

#### Protective Cap

#### COMPRESSOR

#### CONDENSER

#### Metering Device

#### Service Port
#### COMPRESSOR
#### REFRIGERANT
#### Gas Line


---

## PDF Page 203

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

203

Figure 8.30 A digital micron gauge. Courtesy Ferris State University.
Photo by John Tomczyk

Figure 8.31 Manifold gauge reading 20 in. Hg vacuum. Courtesy Ferris
State University. Photo by John Tomczyk

Once the micron gauge reads the desired vacuum (250
to 500! microns) for 10 to 15! minutes, isolate the micron
gauge and charge the system with the proper refrigerant.
Adding liquid refrigerant to the high side of the system is
the safest and quickest method of charging a system while
under a vacuum. This will prevent any liquid from entering
the low side and getting to the compressor before vaporizing.
NOTE: It is of utmost importance that the third vacuum
pulled be a deep vacuum of 250 to 500!microns and held for 10
to 15!minutes. -

indicating a pressure rise. NOTE: Many technicians use this as
an indicator that a leak is still in the system, but this is not a recommended leak test procedure. It allows air to enter the system, and
the technician cannot determine from the vacuum where the leak is.
Also, when a vacuum is used for leak checking, it is only proving that
the system will not leak under a pressure difference of 14.696 psi. -
Checking for a leak using a vacuum is making use of a
reverse pressure (the atmosphere trying to get into the system) of only 14.696 psi. The system, when fully loaded, typically has an operating pressure of 350 psig 1 14.696 psi 5
364.696 psia for an R-22 air-cooled condenser on a very hot
day, Figure!8.32.
Using a vacuum for leak checking also may hide a leak.
For example, the vacuum will tend to pull flux buildup
into a pin-sized hole in a solder connection and may even

#### Leak Detection
We mentioned that if a leak is present in a system, the vacuum gauge will start to rise if the system is still under vacuum,

Figure 8.32 These two systems are being compared under different pressure situations. One is evacuated and the atmosphere, under atmospheric
pressure, is trying to get into the system. The other has 350 psig + 14.696 psia. The one under the most pressure is under the most stress. Using a vacuum
as a leak test is not a proper leak test of the system.
#### This System Has The
#### Atmosphere Pushing In.
29.92 in. Hg VACUUM
(0 psia)

#### To Rest Of
#### System Piping

#### This System Is At
364.696 psia.
350 psia + 14.696 psia =
364.696 psia

#### To Rest Of
#### System Piping


---

## PDF Page 204

204

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.33 This system was leak checked under a vacuum.
#### System Is In A Vacuum And
#### Pulling Flux Patch Over
#### Pinhole, Hiding The Leak.

Figure 8.34 This partial temperature/pressure relationship table for
water shows the specific volume of water vapor that must be removed to
remove a pound of water from a system.

28 in. Hg
#### Small Pinhole Under
#### A Flux Patch

#### Soldered Coupling

#### TUBING

hide it to the point where a deep vacuum can be achieved,
Figure!8.33. Then when pressure is applied to the system, the
flux will blow out of the pinhole and a leak will appear.

#### Removing Moisture
A vacuum pump can be used to remove moisture (dehydrate) from a system. When the moisture is in the vapor
state, it is easy to remove. When it is in the liquid state,
removing it is much more difficult. The example given
earlier in this unit showed that 867! ft3 of vapor at 70°F
must be pumped to remove 1! lb of water. This explanation is not complete, because as the vacuum pump begins
to remove the moisture, the water will boil and the temperature of the trapped water will drop. For example, if the
water temperature drops to 50°F, 1! lb of water will then
boil to 1702!ft3 of vapor that must be removed. This is a
pressure level in the system of 0.362!in. Hg or 9.2!mm Hg
(0.362!3 25.4!mm/in.). The vacuum level is just reaching
the low ranges. As the vacuum pump pulls lower, the water
will boil more (if the vacuum pump has the capacity to
pump this much vapor), and the temperature will decrease
to 36°F. The water will now create a vapor volume of
2837!ft3. This a vapor pressure in the system of 0.212!in. Hg,
or 5.4!mm!Hg (0.212 3 25.4!mm/in.). Thus, lowering the
pressure level creates more vapor. It takes a large vacuum
pump to pull moisture in the vapor state out of a system.
(See Figure!8.34 for the relationships between temperature,
pressure, and volume.)
If the system pressure is reduced further, the water will
turn to ice and be even more difficult to remove. The ice will
turn to a vapor very slowly. The process of a solid turning
to vapor without passing through the liquid state is referred
to as sublimation. If large amounts of moisture must be

#### TEMPERATURE

#### SPECIFIC
#### VOLUME
#### Of Water
#### VAPOR

#### Absolute Pressure

˚C

˚F

ft3/Ib

Ib/in.2

kPa

in. Hg

–12.2
–6.7
–1.1
0.0
1.1
2.2
3.3
4.4
5.6
6.7
7.8
8.9
10.0
15.6
21.1
26.7
32.2
37.8
43.3
48.9
54.4
60.0
65.6
71.1
76.7
82.2
87.8
93.3
98.9
100.0

10
20
30
32
34
36
38
40
42
44
46
48
50
60
70
80
90
100
110
120
130
140
150
160
170
180
190
200
210
212

9054
5657
3606
3302
3059
2837
2632
2444
2270
2111
1964
1828
1702
1206
867
633
468
350
265
203
157
123
97
77
62
50
41
34
38
27

0.031
0.050
0.081
0.089
0.096
0.104
0.112
0.122
0.131
0.142
0.153
0.165
0.178
0.256
0.363
0.507
0.698
0.950
1.275
1.693
2.224
2.890
3.719
4.742
5.994
7.512
9.340
11.526
14.12
3

0.214
0.345
0.558
0.613
0.661
0.717
0.772
0.841
0.903
0.978
1.054
1.137
1.266
1.764
2.501
3.493
4809
6.546
8.785
11.665
15.323
19.912
25.624
32.672
41.299
51.758
64.353
79.414
97.307
101.255

0.063
0.103
0.165
0.180
0.195
0.212
0.229
0.248
0.268
0.289
0.312
0.336
0.362
0.522
0.739
1.032
1.422
1.933
2.597
3.448
4.527
5.881
7.573
9.656
12.20
3
15.29
5
19.017
23.46

removed from a system with a vacuum pump, the following
procedure will help:
1. Start with a large vacuum pump. Using a large vacuum
pump can speed up the evacuation process. For larger
systems, a higher cfm (cubic feet per minute) pump or
second pump can be used.
2. Drain the system in as many low places as possible.
Remove the compressor and pour out the water and oil
from the system. Do not add the oil back until the system
is ready to be started, after evacuation. If you add it earlier, the oil may become wet and hard to evacuate.
3. Apply as much heat as possible without damaging the system. If the system is in a heated room, the room may be
heated to 90°F without fear of damaging the room and its


---

## PDF Page 205

205

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

is connected close to the vacuum pump, it will give you the
vacuum reading of the vacuum pump, not the system. If
part of the system is outside, use a heat lamp, Figure!8.36.
The entire system, including the interconnecting piping,

furnishings or the system, Figure!8.35. The vacuum gauge
should be connected at the system as far away from the
vacuum pump as possible. This assures an accurate measurement of the vacuum in the system. If the vacuum gauge

Figure 8.35 When a system has moisture in it and is being evacuated, heat may be applied to the system. This will cause the water to turn to vapor,
and the vacuum pump will remove it.
#### Vacuum Pump
#### All Service Valves Are
#### Midseated And Leak Proof.
#### Protective Caps Are On Tight.

#### Center Gauge Hose
#### Used For Both
#### Pump And
#### Supply Cylinder

#### 908F Room
#### TEMPERATURE

#### Refrigerant Cylinder

5000
#### MICRONS
#### Liquid Moisture
#### In System

#### Liquid Moisture
#### In System

Figure 8.36 When heat is supplied to a large system with components inside and outside, the entire system must be heated. If not, the moisture will
condense where the system is cool.
#### All Service Valves Are
#### Midseated And Leak Proof.
#### Protective Caps Are On Tight.
#### Vacuum Pump

#### 5000 Microns

#### Center Gauge Hose
#### Refrigerant Used For Both
#### Pump And
#### CYLINDER
#### Supply Cylinder

#### MOISTURE

#### MOISTURE

#### HEAT

#### Heat Lamp

#### HEAT
#### MOISTURE

#### Liquid Water Vapor


---

## PDF Page 206

206

Section 2 Safety, Tools and Equipment, and Shop Practices

moisture from condensing in the crankcase. Regardless of
the vacuum pump, the quality of the oil and the pump oil
level should be monitored. NOTE: The water will displace
the oil and push the oil out of the pump. Soon, water may be
the only lubricant in the vacuum pump crankcase, and damage may occur. -

Figure 8.37 This vacuum pump has a feature called gas ballast, which
allows a small amount of relatively dry atmospheric air to enter between
the first and second stage. This prevents some moisture from condensing
in the pump and contaminating the oil. Courtesy of Robinair Division, SPX
Corporation
GAS
#### BALLAST

#### 8.8 General Evacuation
#### PROCEDURES

must be heated to a warm temperature or the water will
boil to a vapor where the heat is applied and condense
where the system is cool. For example, if water is in the
evaporator inside the structure and heat is applied to the
evaporator, the water will boil to a vapor. If it is cool outside, the water vapor may condense outside in the condenser piping. The water is only being moved around.
4. Start the vacuum pump and observe its oil level. At the
beginning of the evacuation, water vapor is quickly removed from the system. Because of this, if a system is
heavily laden with moisture, the pump’s oil can become
quickly contaminated with moisture that has condensed
in its crankcase. The oil then loses its lubricating and
sealing qualities, and the vacuum pump will be unable to
pull a deep vacuum. Some vacuum pumps have a feature
called gas ballast that introduces some relatively dry atmospheric air between the $rst and second stages of the
two-stage pump, Figure!8.37. This prevents some of the

Some general rules apply to deep vacuum and deep multiple evacuation procedures. If the system is large enough
or if you must evacuate the moisture from several systems,
you can construct a cold trap to use in the field. The cold
trap is a refrigerated volume in the vacuum line between
the wet system and the vacuum pump. When the water
vapor passes through the cold trap, the moisture freezes to
the walls of the trap, which is normally refrigerated with
dry ice (CO2), a commercially available product. The trap is
heated, pressurized, and drained periodically to remove the
moisture, Figure!8.38. NOTE: The cold-trap container must
be able to withstand atmospheric pressure, 14.696 psi, pushing
in, when in a deep vacuum. A light-duty container can collapse. -
The cold trap can save a vacuum pump from moisture
contamination.
Noncondensable gases and moisture may be trapped in
a compressor and are as difficult to release as a vapor that
can be pumped out of a system. A compressor has small
chambers, such as cylinders, that may contain air or moisture. Only flapper valves sit on top of these chambers, but
there is nothing to force the air or water to move out of
the cylinder while it is under a vacuum. At times it is advisable to start up a semihermetic or open-type compressor
after a vacuum has been tried, which is easy to do when
using the triple evacuation method. After the first vacuum
has been reached, nitrogen can be charged into the system
until it reaches atmospheric pressure. The compressor can
then be started for a few seconds. All chambers should

Figure 8.38 A cold trap.
#### Vapor Connection
#### Baffles For Forcing Gas
#### To Wet System
#### Against The Sides
#### HANDLE
#### Can Filled With Dry Ice

#### Dry Ice
#### Drain And
#### VALVE
#### Sealed Chamber
#### Inside A Can

#### Vacuum Pump


---

## PDF Page 207

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

207

Figure 8.39 Vapor trapped in the cylinder of the compressor.
#### Vacuum Pump

#### Center Gauge Hose
#### Used For Both
#### Pump And
#### SUPPLY
#### CYLINDER

#### All Service Valves Are
#### Midseated And Leak Proof.
#### Protective Caps Are On Tight.

#### 5000 Microns

#### REFRIGERANT
#### CYLINDER

#### Vapor Trapped
#### In The Top Of
#### The Cylinder

be flushed at this time.
NOTE: Do not start a hermetic
compressor while it is in a deep vacuum. Motor damage may
occur. - The fusite terminals or studs that protrude into
the shell of a hermetic compressor that are connected to
power must be insulated from one another with refrigerant
vapor and/or oil vapor. Both refrigerant and oil are good
dielectrics, meaning they are good insulators and will not
conduct electricity. When a vacuum is pulled on a hermitic
compressor, these dielectrics will disappear and no longer
insulate the three fusite terminals inside the compressor.
A short circuit will occur and damage the motor windings
and fusite terminals of the compressor motor. Figure!8.39
shows an example of vapor trapped in the cylinder of a
compressor.
Water can be trapped in a compressor under the oil. Oil
will float on the water because it is less dense. Because the
oil has surface tension, the moisture may stay under it even
under a deep vacuum. But the oil surface tension can be broken with vibration, such as the vibration that occurs when
striking the compressor housing with a soft-face hammer.
Any kind of movement that causes the oil’s surface to shake
will work, Figure! 8.40. Applying heat to the compressor
crankcase will also release the water, Figure!8.41.
The technician who evacuates many systems must use
time-saving procedures. For example, a typical gauge manifold may not be the best choice because it has very small
valve ports that slow the evacuation process, Figure! 8.42.
However, some gauge manifolds are manufactured with
large valve ports and a special large hose for the vacuum

pump connection, Figure!8.43 and Figure 8.48 (B) and (C).
The gauge manifold in Figure!8.44 has four valves and four
hoses. The two extra valves are used to control the refrigerant and the vacuum pump lines. When using this manifold,
the vacuum pump need not be disconnected and the hose line
switched to the refrigerant cylinder to charge refrigerant into
the system. When the time comes to stop the evacuation and
charge refrigerant into the system, one valve is closed and the
other opened, Figure!8.44. This is a much easier and cleaner
method of changing from the vacuum line to the refrigerant line. With a three-hose manifold, air is drawn into the
hose when a gauge line is disconnected from the vacuum
pump. This air must be purged from the hose at the top, near
the manifold. It is impossible to get all of the air out of the
manifold because some will be trapped and pushed into the
system.
Most gauge manifolds have valve stem depressors in the
ends of the gauge hoses. The depressors are used for servicing
systems with Schrader access valves. These valves are much
like the valve and stem on an automobile tire. The depressors
restrict the evacuation process and slow down vacuum speed
considerably. Many technicians erroneously use oversized
vacuum pumps and undersized connectors because they do
not realize that the vacuum can be pulled much faster with
large connectors. The valve depressors can be removed from
the ends of the gauge hoses, and adapters can be used when
valve depression is needed. Figure!8.45 is a small valve that
can be used on the end of a gauge hose; it will even give the
technician a choice as to when to depress the valve stem.


---

## PDF Page 208

208

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.40 A compressor with water under the oil in the crankcase.
#### Vacuum Pump

#### All Service Valves Are
#### Midseated And Leak Proof.
#### Protective Caps Are On Tight.

#### Center Gauge Hose
#### Used For Both
#### Pump And
#### SUPPLY
#### CYLINDER

#### 5000 Microns

#### REFRIGERANT
#### CYLINDER
#### Oil Level

#### MOISTURE

Figure 8.41 Heat is applied to the compressor to boil water under the oil.
#### Vacuum Pump

#### All Service Valves Are
#### Midseated And Leak Proof.
#### Protective Caps Are On Tight.

#### Center Gauge Hose
#### Used For Both
#### Pump And
#### SUPPLY
#### CYLINDER

#### REFRIGERANT
#### CYLINDER

#### 5000 Microns

#### COOL
#### PLACE
#### MOISTURE
#### CONDENSING
#### HEAT

#### Cool Place

#### MOISTURE
#### CONDENSING

#### Systems With Schrader Valves
A system having Schrader valves for gauge ports will take
much longer to evacuate than a system with service valves.
The reason is that the valve stems and the depressors act

as restrictions. An alternative is to remove the valve stems
during evacuation and replace them when evacuation is
finished. It will take a great deal of time to evacuate water
or moisture from a system if there are Schrader valve stems
in the service ports. These valve stems are designed to be


---

## PDF Page 209

### Unit 8 Leak Detection, System Evacuation, and System Cleanup
Figure 8.42 A gauge manifold with small ports.

Figure 8.45 This small valve can also be used for controlled gauge
readings. To read a pressure in a Schrader port, the adapter valve may be
used by turning the valve handle. Photo by Jason Obrzut

#### SMALL
#### PORTS

#### To Low–
#### PRESSURE
#### Test Port

209

#### To High–
#### PRESSURE
#### Test Port
#### To Vacuum Pump Or
#### Refrigerant Cylinder

Figure 8.43 A gauge manifold with large ports.
#### LARGER
#### PORTS

#### To Low–
#### PRESSURE
#### Test Port

#### To High–
#### PRESSURE
#### Test Port
#### To Vacuum Pump Or
#### Refrigerant Cylinder

Figure 8.44 A manifold with four valves and four gauge hoses. Photo
by Jason Obrzut

removed and replaced, so they should be removed for evacuation, Figure! 8.46. A special tool, called a core removal
tool, can be used to replace Schrader valve stems under
pressure, or it can be used as a control valve during evacuation. The tool has a valve arrangement that allows evacuation of a system through it with the stem backed out of
the Schrader valve, Figure!5.109 in Unit 5, “Tools, Instrumentation, and Equipment.” The stem is replaced when the
evacuation is completed.
Schrader valves are shipped with a special cap, which is
used to cover the valve when it is not in use. The cover has
a soft gasket and should only be to cover Schrader valves.
Figure 8.46 A Schrader valve assembly. Source: J/B Industries.

#### Style Ats1


---

## PDF Page 210

210

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.47 This fitting has a sensitive sealing shoulder on top. The sealing cap that comes with it has a soft neoprene gasket. If a brass flare cap
is used instead and tightened down, the top of the fitting will become
distorted and the valve stem cannot be removed.

Figure 8.48 (Continued) (B) and (C) Gauge manifolds with large, short
hoses to minimize pressure drop and to increase the speed of the evacuation process by increasing flow through the vacuum pump. Photos (B, C)
Courtesy Appion Inc.

#### Valve Assembly Should Opening Is Partially
#### Be Able To Be Screwed Closed Because Nut
#### Out For Replacement.
#### Was Tightened
#### Too Tight.

If a standard brass flare cap is used and overtightened, the
Schrader valve top will be distorted and valve stem service
will be difficult, if it can be done at all, Figure!8.47.

#### Gauge Manifold Hoses

(B)

The standard gauge manifold has flexible hoses with connectors on the ends. These hoses sometimes develop pinhole leaks, usually around the connectors, which may leak
while under a vacuum but not when the hose has pressure
inside it, because the hose swells when pressurized. If there
is trouble finding a leak while pulling a vacuum, substitute soft copper tubing for the gauge lines, Figure!8.48A.
Some manufacturers market gauge manifolds with large

Figure 8.48 (A) A gauge manifold with copper gauge lines. Photo by
Jason Obrzut

(A)

(C)


---

## PDF Page 211

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

diameter, short-length hoses to minimize pressure drop and
to speed the evacuation process by increasing flow to the
vacuum pump, Figures!8.48(B) and (C).

211

Figure 8.49 A solenoid valve. Photo by Jason Obrzut

#### System Valves
For a system with many valves and piping runs, including
multiple evaporator systems, verify that the valves are open
before evacuation. A system may have a normally closed
solenoid valve, Figure 8.49, which may trap air in the liquid
line between the expansion valve and the solenoid valve,
Figure!8.50. This valve must be opened for complete evacuation. A thorough inspection should be done to ensure that
all valves on the system are in the open position.

#### Using Dry Nitrogen
Maintaining good work practices while assembling or installing a system can make system evacuation an easier task.
When piping is field-installed, sweeping dry nitrogen through
the refrigerant lines can keep the atmosphere pushed out and
clean the pipe. It is relatively inexpensive to use a dry nitrogen
setup, and it saves time and money.
Also, slowly sweeping dry nitrogen through pipes while
they are being soldered or brazed will prevent oxidation on
the inside and outside of the brazed joints. The 20% oxygen
content of the air causes the oxidation on pipes when brazing if dry nitrogen is not used. When a system has been open
to the atmosphere, it needs to be evacuated. The task can be

shortened by sweeping the system with dry nitrogen before
evacuation. Figure!8.51 shows how this is done.

#### Evacuation Without A Manifold
Through advancements in tools and technology, a quicker,
more efficient method of system evacuation is gaining popularity. This method involves evacuating a system without

Figure 8.50 A closed solenoid valve trapping air in the system liquid line.
#### Vacuum Pump

#### Center Gauge
#### Hose Used For
#### Both Pump And
#### SUPPLY
#### CYLINDER

#### All Service Valves Are
#### Midseated And Leak Proof.
#### Protective Caps Are On Tight.

#### 5000 Microns

#### REFRIGERANT
#### CYLINDER
#### CLOSED
#### Expansion Valve
#### Trapped Air
#### CLOSED
#### Solenoid Valve


---

## PDF Page 212

212

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 8.51 The technician is using dry nitrogen to sweep this system before evacuation.
#### NITROGEN
#### PRESSURE
#### REGULATOR

#### NITROGEN
#### ESCAPING

#### NITROGEN
#### CYLINDER

#### NITROGEN
#### ESCAPING

#### All Service Valves Are
#### Midseated And Leak Proof.
#### Protective Caps Are On Tight.

Figure 8.52 Evacuation without a gauge manifold. Photo by Jason
Obrzut

the use of a gauge manifold. Evacuation without the use
of a gauge manifold reduces the resistance to flow, which
can increase the speed of the evacuation process, when the
proper equipment is used. Proper equipment usage includes
the use of tools that can remove Schrader pins from valves,
which add resistance to flow, Figure 8.52. Larger hoses also
help increase the speed of system evacuation. These larger
hoses, typically " in. in diameter, are connected from the
core removal tools to the tee on the vacuum pump. An
electronic micron gauge can be connected to the side port

of one, or both, core removers to monitor the evacuation
process. This setup creates a less restrictive passage to the
vacuum pump, shortening evacuation time and producing
deeper vacuum levels. The core removal tools are equipped
with ball valves that are used to isolate the system from the
pump to perform a time-to-rise test. The time-to-rise test
evaluates the rise in system pressure with respect to the time
it takes for the system pressure to rise. Upon completion
of the evacuation, refrigerant can be added directly to the
system through the side port of the core removal tool, or by
first connecting a gauge manifold to the core tools. Whichever method is ultimately chosen, remember to purge any
air from the manifold and hoses prior to charging and to
replace the Schrader pins once charging is completed. Micron
gauges should be removed from the system shortly after the
charging process has been started, ideally when the system
pressure is just above atmospheric pressure (2 to 3!psig), to
prevent exposing the instrument to high pressure and potential damage. Do not disconnect a micron gauge from a system that is under a vacuum as this may cause air to be pulled
into the system.

#### 8.9 Cleaning A Dirty System
The technician should be aware of how to use a vacuum to
clean a dirty system of several types of contaminants. We have
discussed water and air, but they are not the only contaminants that can form in a system. The hermetic motor inside a
sealed system is the source of heat in a motor burnout. The


---

## PDF Page 213

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

heat can raise the refrigerant and oil to temperatures that
will break them down to acids, soot (carbon), and sludge
that cannot be removed with a vacuum pump. The high temperature arc of a motor burnout inside a compressor also
causes a portion of the refrigerant and oil mixture to break
down into carbonaceous sludge, corrosive acids, and water.
These contaminants must be removed from the system, especially from the compressor crankcase.

Figure 8.53 (A) Oil being drained from a fully hermetic compressor
which has had a motor burn. Courtesy Ferris State University. Photo by
John Tomczyk (B) An acid test kit used for checking the acidity of compressor oil after a suspected motor burn. Courtesy Ferris State University.
Photo by John Tomczyk (C) A combination sight glass and moisture indicator for installation in the liquid line after the filter drier. Courtesy Sporlan
Valve Division, Parker Hannifin Corporation

Heat 1 Refrigerant 1 Moisture 5 Acids
Moisture 1 Acid 1 Oil 5 Sludge
System contaminants can be in the solid, liquid, or vapor
state. Most contaminants will be in the compressor’s oil, Figure!8.53(B). It is because of these contaminants that a heavyduty suction-line filter or filter drier is recommended for
every new field installation. These filters will catch contaminants before they get to other parts of the system. A suctionline filter drier will also capture any acids generated during a
compressor burnout before they cause any additional system
damage.
SAFETY PRECAUTION: Whenever working with a
burned-out system, extreme caution must be used when handling
and/or operating the system. Adequate ventilation, butyl gloves,
and safety glasses are required for protection against acids. The
oil from a burnout can cause serious skin irritation and possible
burns. In some cases, the fumes can be toxic. -
Let us use the example of a bad motor burnout to demonstrate how most manufacturers would expect you to clean
a system. Suppose a 5-ton air-conditioning system with a
fully hermetic compressor were to have a severe motor burn
while running. When a motor burn occurs while the compressor is running, some of the soot, sludge, and acid from the hot
oil moves into the refrigeration or air-conditioning system,
Figure 8.53 (A). The following steps should be taken to clean
the system after a hermetic motor burnout:
1. Front seat (close) the inoperative compressor’s service
valves to isolate the compressor from the rest of the system.
Recover the refrigerant from the inoperative compressor
and remove it. Install the replacement compressor.
2. Take a sample of oil from the replacement compressor.
Seal it in a glass bottle for comparison purposes after the
cleaning procedure is complete.
3. With the compressor isolated (both service valves front
seated) from the rest of the system, evacuate the compressor only. After evacuation, open the compressor service
valves and close the liquid-line valve. This will minimize
the amount of refrigerant handled during pump-down.
Pump down the system. Some contaminants will return
to the compressor during the pump-down, but the compressor will not be harmed by the short period of operation required for pump-down. The contaminants will be
removed by the filter driers.
4. Inspect all system components such as expansion valves,
solenoid valves, check valves, reversing valves, and

213

(A)

(B)

(C)


---

## PDF Page 214

214

Section 2 Safety, Tools and Equipment, and Shop Practices

contactors. Clean and replace if necessary. Remove or replace any $lter driers previously installed in the system,
and clean and/or replace any $lters and strainers. Install
a good-quality moisture indicator if the system does not
have one, Figure!8.53(C).

pressure drop for both permanent and temporary filter
driers. During the cleanup procedure, technicians will
encounter oversize filter driers.
3. Allow the system to run for 48! hours. Isolate the new
compressor and take a sample of its oil. Check the odor
(smell cautiously) and compare the color of the oil with
the sample previously taken. If an acid test kit is available, test for acid content, Figure! 8.53(B). If the oil is
discolored, acidic, has an acrid odor or if the moisture
indicator indicates a high moisture content in the system,
change the filter driers, Figure!8.53(C). The compressor
oil may also be changed if desired. Allow the system to
run for another 48!hours, and recheck as before. Repeat
until the oil remains clean and odor-free and the color
approaches that of the original sample taken.
4. Replace the liquid line filter drier with one of normal size
and for normal applications. Remove the suction-line filter drier, and replace it with a normal-size, permanent
suction-line filter or filter drier.
5. After the cleaning procedure is completed, recheck in
approximately 2!weeks to make sure the system conditions and operation are completely satisfactory. (Note:
This system cleanup procedure has been reprinted with
permission from Emerson Climate Technologies.)

In systems without service valves, the refrigerant must be
recovered. Recovery should take place through a filter drier
to protect the recovery machine from acids and contamination. The inoperative compressor should then be replaced
with an operative compressor. The entire system should then
be evacuated. Charge the recovered refrigerant back into the
system through a filter drier. Add additional refrigerant as
needed. The previous and following procedures should then
be performed.
1. Install the recommended size of filter drier in the suction
line. Install an oversize filter drier in the liquid line. Both
liquid and suction lines will require a special temporary
filter drier manufactured especially for system burnout
cleaning procedures.
2. Start the compressor and run the system. As contaminants in the system are filtered out, the pressure drop
across the filter driers will increase. Observe the pressure differential across the filters for a minimum of
4!hours. Use the same gauge on both sides of the drier
to minimize error in gauges (driers come with pressure
taps on both ends), Figure! 8.54. For the suction line
filter drier, if the pressure drop exceeds the maximum
limit shown in the table in Figure! 8.55 for a temporary installation, replace the filter drier and restart the
system. Note that the table in Figure! 8.55 shows the

This system cleaning procedure has been used in countless
installations over the years, and when it has been properly
followed, there have been no instances of a second failure.
When recovering refrigerant from a system, certain
evacuation requirements must be met. Unit! 9, “Refrigerant
and Oil Chemistry and Management—Recovery, Recycling,

Figure 8.54 Checking the pressure drop across a suction-line filter drier.
68 psig

70 psig

#### SUCTION-LINE
#### Filter Drier

#### COMPRESSOR

#### Filter Drier In Liquid Line
#### Standard Efficiency Condenser


---

## PDF Page 215

215

### Unit 8 Leak Detection, System Evacuation, and System Cleanup

Figure 8.55 Maximum recommended pressure drop for suction-line filter driers, psi (bar). Suction-line filter driers are used when performing a cleanup
procedure on a dirty system that usually has experienced a motor burn. Courtesy Emerson Climate Technologies
#### Permanent Installation
#### SYSTEM

Air-Conditioning
Commercial
Low Temperature

#### Temporary Installation
#### REFRIGERANT

R-22, R-404A,
#### R-407C, R-410A,
R-502, R-507
3 (0.21)
2 (0.14)
1 (0.07)

R-12, R-134a
2 (0.14)
1.5 (0.10)
0.5 (0.03)

Reclaiming, and Retrofitting,” discusses these requirements
for air-conditioning, refrigeration, and recovery/recycling
equipment.
Filter-drier manufacturers have done a good job of developing filter media that will remove acid, moisture, and carbon sludge. They claim that nothing can be created inside
a system by oil and refrigerant that the filter driers will not
remove. It is of utmost importance that all foreign materials
be removed from a system during the initial field installation. Without good suction- and liquid-line filters or filter
driers, metal filings, shavings, dirt, flux, solder, metal chips,
sand from sandpaper, bits of steel wool and wire from cleaning brushes could get into the compressor. Many of these

R-22, R-404A,
#### R-407C, R-410A,
R-502, R-507
8 (0.55)
4 (0.28)
2 (0.14)

R-12, R-134a
6 (0.41)
3 (0.21)
1 (0.07)

contaminants are so small they will pass through a fine mesh
screen that is found on some compressor suction inlets. In
fact, many compressors returned to the factory for replacement could have been saved if all contaminants had been
removed by filter driers during the initial field installation.
Returned compressors are at times reported as motor failures,
but in reality the return is due to damaged bearings, valve
reeds, or connecting rods caused by contaminants, which in
turn caused motor damage as a secondary effect. There are
many chemical flushing kits for system cleanup on the market today. However, always check to make sure they have
been approved and tested by the compressor manufacturer
before using.

#### Re Vi E W Qu Es T Ions
1. The low-pressure side of the system must not be pressurized to more than _________ when testing for leaks.
A. 75 psig
B. 200 psig
C. the low-side design pressure
D. atmospheric pressure
2. Standing, pressure-dependent, temperature-dependent,
vibration-dependent, combination-dependent, and micro
are all types of
A. charging methods.
B. leak methods.
C. evacuation methods.
D. electronic micron gauges.
3. The _____________ is both the greatest asset and the
greatest liability of an electronic leak detector.
A. range
B. battery life
C. cost
D. sensitivity
4. A deep vacuum can most accurately be measured in
A. inches of mercury.
B. inches of water column.
C. pounds per square inch.
D. microns.

5. Which of the tools used during the evacuation process
can be wireless and use Bluetooth technology?
A. Micron gauge
B. Vacuum pump
C. Core removal tool
D. Evacuation hoses
6. A ___________ can remove any type of foreign matter
that enters a refrigeration system.
A. vacuum pump
B. filter drier
C. recovery machine
D. compressor
7. Moisture, acid buildup, and copper plating can all be
caused by which of the following?
A. Refrigerant and oil mixing
B. A clogged filter dryer
C. An undersized evaporator
D. Air in the system
8. The only two substances that should be circulating in a
refrigeration system are
A. liquid and vapor.
B. refrigerant and nitrogen.
C. refrigerant and oil.
D. nitrogen and oil.


---

## PDF Page 216

216

Section 2 Safety, Tools and Equipment, and Shop Practices

9. In order to remove moisture from a refrigeration system
using a vacuum pump, it must be in a ____________state.
A. solid
B. heated
C. liquid
D. vapor
10. When checking for a leak in the evaporator coil, the leak
detector can be placed
A. in the airstream.
B. in the drain outlet.
C. in the return duct.
D. next to the evaporator fan.
11. Two types of evacuation methods used by technicians are
A. active recovery and passive recovery.
B. system-dependent and self-contained.
C. deep vacuum and triple evacuation.
D. nitrogen sweep and standing pressure test.
12. An evacuation process that is performed a number of
times with nitrogen being used to break the vacuum, and
ends with a deep vacuum is known as
A. triple evacuation.
B. refrigerant recovery.
C. system flush.
D. nitrogen sweep.
13. A system that is equipped with a _____________ may require additional steps to ensure that the entire system is
evacuated.
#### A. Txv
B. relief valve
C. solenoid valve
D. receiver
14. The most accurate type of gauge for measuring a deep
vacuum is a
A. compound gauge.
B. digital manometer.
C. mercury manometer.
D. digital micron gauge.
15. Proper evacuation without the use of a gauge manifold
requires which of the following?
A. Recovery machine.
B. Nitrogen and a pressure regulator.
C. Core removal tool.
D. Electronic leak detector.
16. Which of the following conditions requires a system
cleanup, an oil test, and oversized filters to be added to
the system?
A. Noncondensables in the system
B. A vibration-dependent leak in the evaporator
C. A temperature-dependent leak in the compressor discharge line
D. A compressor motor burnout

17. A large refrigeration system that contains a significant
amount of moisture should be evacuated with
A. a high CFM vacuum pump.
B. a low CFM vacuum pump.
C. the system compressor running.
D. a recovery machine then a nitrogen sweep.
18. Proper maintenance for a vacuum pump would include
which of the following?
A. Replacing all of the caps and plugs with new ones
B. Changing the oil as often as necessary
C. Replacing the oil sight glass
D. Installing a new motor on the pump
19. When a deep vacuum is reached (500 microns), the system is valved off and observed for 10 to 15 minutes. A
rise in pressure could indicate which of the following?
A. It is normal and does not indicate anything.
B. There may be a leak or the presence of air and/or
moisture.
C. The system charge was not properly recovered prior
to evacuation.
D. There may be acid or sludge in the system.
20. One of the advantages of a microfoam leak detection solution over standard bubble solutions is that it
A. will not pit or corrode the components.
B. contains chlorides.
C. can detect leaks as small as 0.1 oz per year.
D. will react with refrigerant oil and become luminescent.
21. An oily dust spot on a condenser or evaporator coil
could indicate
A. a defective fan motor.
B. noncondensables in the system.
C. the presence of acid.
D. a refrigerant leak.
22. When leak checking the suction line with an electronic
leak detector, the probe should be placed
A. near the receiver.
B. under the pipe insulation.
C. in the condenser air stream.
D. in the evaporator air stream.
23. Leaks that occur only when the unit is in operation are
called
A. combination-dependent leaks.
B. temperature-dependent leaks.
C. cumulative microleaks.
D. vibration-dependent leaks.
24. Leaks that require two or more conditions in order to
induce leakage are known as
A. cumulative microleaks.
B. combination-dependent leaks.
C. temperature-dependent leaks.
D. standing pressure leaks.


---

## PDF Page 217

### UNIT 9
#### Refrigerant And Oil Chemistry
AND MANAGEMENT—Recovery, Recycling,
Reclaiming, and Retrofitting
#### O B J E C T I V E S
After studying this unit you should be able to
explain why refrigerant releases to the atmosphere are an
environmental concern.
- describe ozone depletion and global warming.
- discuss how chlorine depletes the earth’s ozone layer.
- differentiate between CFCs, HCFCs, HFCs, HFOs, and HCs.
- discuss four popular refrigerants and their applications.
- explain how refrigerants are numbered.
- discuss the terms “temperature glide” and “fractionation” as
they apply to refrigerant blends.
- discuss refrigerant oils and their applications.
- discuss EPA regulations as they relate to refrigerants.
- define the terms recover, recycle, and reclaim.
- describe the three certification types that are available under
Section 608 of the EPA Clean Air Act.
- describe methods of recovering refrigerants, including active
and passive methods.
- discuss oil-less recovery machines.
- identify a DOT-approved recovery cylinder.
- describe a quick-connect or quick-coupler as they apply
to refrigerant conservation.
- discuss the general considerations and guidelines for
retrofitting an air-conditioning or refrigeration system.
-

- Wear gloves and goggles any time you transfer refrigerant from one
container to another.
- Transfer refrigerants only into DOT-approved containers.
- When retrofitting refrigerants and oils, always follow retrofit guidelines.
- Never use R-22 or any other refrigerant’s service equipment on
R-410A equipment. Service equipment must be rated to handle the
higher operating pressures of R-410A.
- Use room sensors and alarms to detect R-123 refrigerant leaks, per
ASHRAE Standard 15.
- Ensure that all refrigeration systems have some sort of pressure relief
device, which should be vented to the outdoors to prevent the
buildup of excessive system pressures.
- Be aware of a high-pressure reading in a recovery tank; it indicates air
or other noncondensables in the tank.

- Never overheat the system’s tubing while the system is pressurized.
This can cause a blowout and serious injury. When certain refrigerants
are exposed to high temperatures, a flame, or a glowing hot metal,
they can decompose into hydrochloric and/or hydrofluoric acids and
phosgene gas.
- Never energize the compressor when under a deep vacuum. This
can cause a short in the motor windings at the fusite terminals or at a
weak spot in the windings, which may damage the compressor.
- Always check the nameplate of the system into which dry nitrogen
will enter. Never exceed the design low-side factory test pressure on
the nameplate. Never pressurize a system with oxygen or compressed
air because dangerous pressures can be generated from a reaction
with the oil as it oxidizes.
- When using dry nitrogen, always use a pressure relief valve and pressure regulator on the nitrogen tank.
- Be sure to visit the Environmental Protection Agency’s (EPA) website
for the most up-to-date refrigerant-related regulations.

#### 9.1 Refrigerants
#### And The Environment
As the earth’s population grows and demands increase for
comfort and newer technologies, more and more chemicals
are produced and used in various combinations. Many of
these chemicals reach the earth’s atmospheric layers and produce different types of pollution. Some of the chemicals are
the refrigerants that preserve our food and cool the spaces in
which we live and work. Some of these refrigerants were developed in the 1930s; many of the refrigerants manufactured
a few decades ago are now banned because of their negative
effect on the natural environment. The trend has been toward
a gradual phasing out of environmentally harmful refrigerants
and a search for more environmentally friendly substitutes.
While contained within a system, refrigerants are stable, are
not pollutants, and produce no harmful effects on the earth’s
atmospheric layers. Over the years, however, quantities have
leaked from systems and have been allowed to escape by the
willful purging or venting of systems during routine service
procedures. It is illegal to knowingly release certain refrigerants to the atmosphere, as established by EPA regulations.
217


---

## PDF Page 218

218

Section 2 Safety, Tools and Equipment, and Shop Practices

#### 9.2 Ozone Depletion
Ozone is a gas that is found in both the stratosphere and
troposphere, Figure! 9.1. It is a form of oxygen gas that is
made up of three oxygen atoms (O3), Figure!9.2(A), instead
of the two atoms in the standard oxygen molecule that we
breathe (O2), Figure! 9.2(B). Stratospheric ozone, which is
found in a shell 7 to 30!miles above the earth, is considered
good ozone because it prevents harmful ultraviolet radiation
(UV-B) from reaching the earth. Tropospheric ozone, which
is found within 7 miles of the earth’s surface, is undesirable
ozone because it is a pollutant.
Figure 9.1 Atmospheric regions.
#### Atmospheric Regions
#### IONOSPHERE
#### (30–300 Miles)
#### STRATOSPHERE
#### (7–30 Miles)

#### TROPOSPHERE
#### (Ground–7 Miles)

Figure 9.2 (A) An ozone molecule (O3) and (B) a standard oxygen molecule (O2).

Stratospheric ozone shelters the earth from UV-B radiation, a protection essential for human health. Stratospheric
ozone accounts for more than 90% of the earth’s total ozone
and is rapidly being depleted by man-made chemicals containing chlorine, including CFC and HCFC refrigerants.
The troposphere, or lower atmosphere that extends
upward from ground level up to about 7! miles, holds only
about 10% of the total ozone and contains 90% of our atmosphere, which is well mixed by weather patterns. Sunlight
acting on chemicals in the troposphere creates bad ozone.
This ozone has a bluish color when seen from earth and may
irritate mucous membranes when inhaled. A popular term for
tropospheric ozone pollution is smog.
Once stratospheric ozone is formed, much of it is easily
destroyed by the sun’s ultraviolet radiation, which is very powerful and has a frequency almost as high as that of X-rays.
The sun’s radiation breaks down the ozone (O3) molecule into
a standard oxygen (O2) molecule and a free oxygen (O) atom,
Figure!9.3. At the same time, more ozone is produced through
plant photosynthesis and the bonding of standard oxygen (O2)
molecules with free oxygen (O) atoms. Thus, ozone is constantly being made and destroyed in the stratosphere, a balance
that has been going on for millions of years. However, in the
last several decades man-made chlorine-containing chemicals
have disturbed this delicate balance.
Once in the stratosphere, ultraviolet radiation will separate a chlorine atom (Cl) from a CFC or HCFC molecule,
which then goes on to destroy many ozone molecules. One
chlorine atom (Cl) can destroy up to 100,000 ozone molecules. The depleted ozone molecules in the stratosphere let
more UV-B radiation reach the earth, causing an increase in
skin cancers and cataracts in humans and animals, a weakening of the human immune system, and a decrease in plant
and marine life. Under the United Nations Environment
Programme (UNEP) Montreal Protocol, an index called the
ozone depletion potential (ODP) has been used for regulatory purposes. The higher the ODP, the more damaging the
chemical is to the ozone layer in the stratosphere.

Figure 9.3 The breaking up of an ozone molecule by ultraviolet radiation.
#### Uv Radiation

#### Oxygen Atom
O

O3

O2

#### Ozone Molecule Standard Oxygen Molecule

(A)

(B)

#### OZONE
O3

#### Standard Oxygen Molecule
O2


---

## PDF Page 219

219

### Unit 9 Refrigerant and Oil Chemistry and Management
Figure 9.4 Heat generated from the breakup of an ozone molecule.

Figure 9.5 Greenhouse gases in the troposphere absorbing, refracting,
and reflecting infrared radiation given off by the earth. This causes the
greenhouse effect, or global warming.

#### Uv Radiation
#### Heat Generated

SUN
#### TROPOSPHERE
#### Sun'S Radiation

#### 9.3 Global Warming
Most of the sun’s energy reaches the earth as visible light.
After passing through the atmosphere, part of this energy is
absorbed by the earth’s surface and, in the process, is converted into heat energy. The earth, now warmed by the sun,
radiates heat energy back into the atmosphere toward space.
Naturally occurring gases and tropospheric pollutants like
CFCs, HCFCs, and HFCs—as well as carbon dioxide, water vapor, and many other chemicals—absorb, re"ect, and/
or refract the earth’s infrared radiation and prevent it from
escaping the lower atmosphere, Figure!9.5. These gases, often
referred to as greenhouse gases, slow the earth’s heat loss,
making its surface warmer than it would be if the heat energy
had passed unobstructed through the atmosphere into space.
The warmer earth’s surface, in turn, radiates more heat until
a balance is established between incoming and outgoing energy. This warming process, caused by the atmosphere’s absorption of the heat energy radiated from the earth’s surface,
is called the greenhouse effect, or global warming.
The direct effects of global warming are created by chemicals that are released directly into the atmosphere. These
direct emissions are measured by an index referred to as
global warming potential (GWP). Refrigerants leaking from
a refrigeration or air-conditioning system contribute to global
warming. Their direct effects on global warming are measured
by comparing them to the global warming effect of carbon
dioxide (CO2), which has a baseline GWP of 1.
Carbon dioxide is the number-one contributor to global
warming. Human needs have resulted in an increase in the

O

N

BE

IN

D
PPE
RA
T
G

RA
DI
AT
I

U

SE

S
SE
A
G

AR
ED

#### INFR

When stratospheric ozone intercepts ultraviolet light,
heat is generated, Figure! 9.4. This heat is the force behind
stratospheric winds, which affect weather patterns on earth.
By changing the amount of ozone, or even its distribution in
the stratosphere, the temperature of the stratosphere can be
affected. This can seriously affect weather here on earth.

GR
EE
N

HO

#### Ozone Molecule
O3

#### EARTH

amount of carbon dioxide in the atmosphere by 25% in
excess of its usual concentration. Most of this increase is
due to the combustion of fossil fuels, as carbon dioxide is a
by-product of the combustion of fossil fuels that is required
by the modern world’s need for electricity. In fact, of the
electricity generated is used to power refrigeration and airconditioning equipment.
More efficient HVACR equipment
will require less electrical energy. However, even refrigeration or
air-conditioning systems with relatively small refrigerant charges
that never leak may have a great impact on global warming if the
equipment is improperly charged. The equipment would be very
inefficient under these conditions, and would contribute to global
warming more than the leaking of refrigerant. This is because the
longer run times would require more electricity, resulting in more
carbon dioxide produced from the combustion of more fossil fuels.
In the United States, fossil-fuel combustion is used for much of the
generation of electricity. This is an example of an indirect effect of
global warming.
The indirect effects of global warming are what concern
scientists. Most of the newer refrigerants introduced to the
HVACR industry are more energy-efficient than the ones
they are replacing; however, some are not as efficient. Even
though some of the newer refrigerants do not contribute to
ozone depletion, they still can contribute to the direct and
indirect effects of global warming. Refrigerant HFC-134a is
an example. It has a 0 ozone depletion index but contributes
to global warming directly via refrigerant leaks and indirectly
through being used in an inefficient system with a longer run
time caused by refrigerant leaks. Many other refrigeration or


---

## PDF Page 220

220

Section 2 Safety, Tools and Equipment, and Shop Practices

air-conditioning system problems may create higher current
draws, higher power usage, and/or longer run times and thus
contribute to the indirect effects of global warming. Some of
system problems include:
-
-
-
-
-
-
-
-
-
-
-
-

Dirty condensers and/or evaporators
Frosted evaporator coils
Incorrect or mixed refrigerants
Inefficient compressors
Excessively long or improperly sized line sets
Inoperative system fans and blowers
Incorrect refrigerant charge
Dirty or clogged filter driers and/or metering devices
Improper TXV settings
Air or moisture in the system
Incorrect refrigeration oil levels
Unmatched system components

-

The total equivalent warming impact (TEWI) takes into
consideration both the direct and indirect global warming
effects of refrigerants. Refrigerants with the lowest global
warming and ozone depletion potentials will have the lowest TEWI. Using HFC and HCFC refrigerants in the place of
CFCs will also reduce the TEWI. All of the newer refrigerant
alternatives that have been introduced have a much lower
#### TEWI.

#### 9.4 Refrigerants
Most refrigerants are made from two molecules, methane and ethane, Figure! 9.6. These two molecules contain
hydrogen (H) and carbon (C) and are referred to as pure
hydrocarbons (HCs). Pure hydrocarbons were at one time
considered good refrigerants, but because of their "ammability they were not used after the 1930s to any large

Figure 9.6 Most refrigerants originate from (A) methane and (B) ethane
molecules. Both molecules are hydrocarbons.
H

H

C

H

H

H

H

C

C

degree. However, hydrocarbons are making a comeback in
Europe, where they are used in domestic refrigerators, and
are also making a comeback in the United States as a small
percentage of the mixture in refrigerant blends for non"ammable applications. An example of a refrigerant that
is not methane- or ethane-based is ammonia. Ammonia
contains only nitrogen and hydrogen (NH3) and is not an
ozone-depleting substance.
Any time some of the hydrogen atoms are removed from
either the methane or ethane molecule and replaced with halogens such as chlorine or fluorine, the new molecule is said
to!be halogenated. Abbreviations are used to describe refrigerants chemically and to make it simpler for technicians to
differentiate between them. The following are some common
abbreviations:
-
-
-
-

Chlorofluorocarbons (CFCs)
Hydrochlorofluorocarbons (HCFCs)
Hydrofluorocarbons (HFCs)
Hydrocarbons (HCs)
Hydrofluoro-olefins (HFOs)

SAFETY PRECAUTION: Most refrigerants are heavier than
air. Because of this, they can displace air and cause suffocation. Always vacate and ventilate the area if large refrigerant leaks occur.
In fact, some sort of self-contained breathing apparatus should
be available in the event of a large refrigerant leak. Inhalation
of large amounts of refrigerant can cause cardiac arrest and eventually death.-

#### 9.5 Cfc Refrigerants
CFCs contain chlorine, "uorine, and carbon and are considered the most damaging to stratospheric ozone because
their molecules are not destroyed before they reach the
stratosphere. Because of their stable chemical structure,
CFC molecules have a very long life when exposed to the
atmosphere. They can be blown up into the stratosphere
by atmospheric winds, where they react with ozone molecules and cause destruction. CFCs also contribute to global
warming. It became illegal to intentionally vent CFC refrigerants into the atmosphere on July 1, 1992. Following is
a chart showing the chemical name and formula for some
CFC refrigerants.

H

Chloro!uorocarbons (CFCs)
H

H

H

#### METHANE
CH4

#### ETHANE
#### Ch3 Ch3

(A)

(B)

#### C = Carbon
#### H = Hydrogen

Refrigerant
No.

Chemical Name

Chemical
Formula

R-11
R-12
R-113
R-114
R-115

Trichloro"uoromethane
Dichlorodi"uoromethane
Trichlorotri"uoroethane
Dichlorotetra"uoroethane
Chloropenta"uoroethane

#### CCI3F
#### CCI2F2
#### CCI2FCCIF2
#### CCIF2CCIF2
#### CCIF2CF3


---

## PDF Page 221

221

### Unit 9 Refrigerant and Oil Chemistry and Management

All of the refrigerants in the CFC group were phased out
at the end of 1995. One important refrigerant is R-12, because
it is commonly used for residential and light commercial
refrigeration and for centrifugal chillers in some commercial
buildings. The other refrigerants are used in other applications. For example, R-11 is used for many centrifugal chillers
in office buildings and also as an industrial solvent to clean
parts. R-113 is used in smaller commercial chillers in office
buildings and also as a cleaning solvent. R-114 has been used
in some household refrigerators in the past and in centrifugal
chillers for marine applications. R-115 is part of the blend of
refrigerants that make up R-502 used for low-temperature
refrigeration systems. Because R-502 is a refrigerant blend
that contains a CFC, it was also included in the January 1,
1996 CFC phaseout.

#### 9.6 Hcfc Refrigerants
The second group of refrigerants in common use is the
HCFC group. HCFCs do have some global-warming potential, but it is much lower than most CFCs. HCFCs contain
hydrogen, chlorine, "uorine, and carbon. The amount of
chlorine is small, but they also have hydrogen, which makes
them less stable in the atmosphere. Although these refrigerants have much less potential for ozone depletion because
they tend to break down in the atmosphere, releasing the
chlorine before it reaches and reacts with the ozone in the
stratosphere, the HCFC group is scheduled for a total phaseout by the year!2030. As with CFCs, it became illegal to intentionally vent HCFC refrigerants into the atmosphere on
July 1, 1992. HCFC-22 (R-22) has an earlier phaseout date
of 2010 for new equipment and a total production phaseout
of 2020 under the Montreal Protocol. Total phaseout means
no production and no importing of the refrigerants. At the
time of this writing, all HCFCs will be totally banned by the
year!2030.
Even though HCFCs have lower ODPs than chlorofluorocarbons
(CFCs), it wasn’t low enough, so the United States began to phase
out HCFCs. In fact, the Montreal Protocol was modified in 2007 and
the HCFC phaseout schedule was accelerated. Below is a history
and timeline of the schedule:
1987
1992
1994
1996
2004
2007

Montreal Protocol sets reduction rates for HCFCs and
other ozone-depleting substances.
Illegal to intentionally vent HCFCs into the atmosphere.
Mandatory technician certification for servicing A/C
or refrigeration equipment.
Capping of HCFC levels under the Montreal Protocol
goes into effect.
HCFC refrigerant production reduced by 35%.
Reduction of HCFC production was accelerated from
65% to 75% from the baseline production year of 1989.

2010
2015

2020
2030

HCFC-22 is banned in new equipment. No production
or importing of HCFC-22 and HCFC-142b, except for use
in equipment manufactured before January!1, 2010.
90% cap on HCFC-22 production from the baseline
production year of 1989. No production or importing of
any HCFC, except for use as refrigerants in equipment
manufactured before January!1, 2010.
Total ban on HCFC-22 production. No production and
no importing of R-22 and R-142b.
Total ban on all HCFC production. No production and
no importing of any HCFC.

These accelerated rulings affect the developed countries, such
as the United States, Canada, and countries in Europe, but
the new agreement also affects developing countries, such as
China, India, and Mexico, which will now phase out production of HCFCs by 2030 instead of 2040. These new rulings
mean that all new refrigeration and air-conditioning equipment produced in the United States will be required to use a
0-ODP refrigerant. Among this group of soon-to-be-phasedout refrigerants are:
Hydrochloro!uorocarbons (HCFCs)
Refrigerant
No.

Chemical Name

Chemical
Formula

R-22
R-123
R-124
R-142b

Chlorodi"uoromethane
Dichlorotri"uoroethane
Chlorotetra"uoroethane
Chlorodi"uoroethane

#### CHCIF2
#### CHCI2CF3
CHClFCF3
CH3CClF2

#### 9.7 Hfc Refrigerants
The third group of refrigerants is the HFC group, which contains hydrogen, "uorine, and carbon atoms. HFC molecules
contain no chlorine atoms and will not deplete the earth’s
protective ozone layer, but they do have the potential to
contribute to global warming. HFCs are the long-term replacements for many CFC and HCFC refrigerants. On November! 15, 1995, it became unlawful to intentionally vent
HFC refrigerants into the atmosphere. The original plan was
to replace R-12 with R-134a, but this plan is complicated
by the fact that R-134a is not compatible with any oil left in
an R-12 system. It is also not compatible with some of the
materials used to construct R-12 systems. However, an R-12
system can be retro#tted to operate with R-134a, but this is
a task that must be performed by an experienced technician
because it requires a complete oil change. The residual oil left
in the system pipes must be removed, and all system gaskets
must be checked for compatibility. To be sure the compressor
materials are compatible, they must be checked by contacting
the manufacturer.


---

## PDF Page 222

222

Section 2 Safety, Tools and Equipment, and Shop Practices

Following is a list of refrigerants in the HFC group:
Hydro!uorocarbons (HFCs)
Refrigerant
No.

Chemical Name

Chemical
Formula

R-125
R-134a
R-23
R-32
R-125
R-143a
R-152a
R-410A

Penta"uoroethane
Tetra"uoroethane
Tri"uoromethane
Di"uoromethane
Penta"uoroethane
Tri"uoroethane
Di"uoroethane
Blend

#### CHF2CF3
#### CH2FCF3
CHF3
CH2F2
#### CHF2CF3
#### CH3CF3
#### CH3CHF2
#### CH2F2/CHF2-CF3

#### 9.8 Hydrofluoro-Olefin (Hfo)
#### REFRIGERANTS
Hydrofluoro-olefin (HFO) refrigerants are referred to as
fourth-generation refrigerants for the twenty-first century.
HFO refrigerants are actually unsaturated hydrofluorocarbon (HFC) refrigerants and are widely recognized as the next
generation of refrigerants because of their environmental
friendliness, cost effectiveness, and great energy efficiencies.
HFOs are distinguished from HFCs by being derivatives of
olefins rather than alkanes (paraffins). Olefins have carbon atoms linked by a double bond where alkanes have
single bonds between carbons atoms. Hydrofluorocarbon
(HFC) refrigerants like R-134a, R-125, R-143a, R-152a and
HFC-based refrigerant blends like R-507, R-407A, R-407B,
R-407C, and R-410A are all composed of hydrogen, fluorine,
and carbon connected by single bonds between the atoms.
Hydrofluoro-olefin (HFO) refrigerants are also composed of
hydrogen, fluorine, and carbon atoms, but contain at least
one double bond between the carbon atoms, Figure 9.7.
Two popular HFO refrigerants are HFO-1234-yf and
HFO-1234ze. Both HFO-1234yf and HFO-1234ze have

a zero ODP with extremely low global warming potentials (GWPs). Refer to the following chart for ODP and
GWP values. These refrigerants have much shorter lifecycles in the atmosphere, which results in the low GWP
values. These two HFO refrigerants have low toxicity but
are slightly flammable. Safety ratings for refrigerants have
been established and are presented in table form later in
this Unit in Figure 9.14. The safety rating for refrigerants
such as HFO-1234yf and HFO-1234ze, which are slightly
flammable and have low toxicities, is A2L.
HFO-1234yf is a low GWP replacement for R-134a
intended for use in mobile air-conditioning (MAC) systems in
the automotive industry. HFO-1234ze is intended to replace
R-410A in residential and light commercial air-conditioning
and heat pump applications while offering a 75% reduction
in GWP. It can be used in both air-cooled and water-cooled
chillers in supermarkets and commercial buildings. Other
applications include vending machines, refrigerators, beverage dispensers, air dryers, and carbon dioxide cascade systems in commercial refrigeration. HFO-1234ze also offers
excellent energy efficiency, is cost effective, and can be used
in existing equipment design with minimal changes. HFO1234ze also has significant advantages over R-32 which has
a medium GWP, an A2 refrigerant safety rating, and high discharge temperatures. High discharge temperatures can affect
system performance and durability in hot climates. Also, oil
changes may be needed with R-32.
HFOs are miscible in polyol ester (POE) oils. The miscibility of HFOs with POE lubricants is comparable to that of
R-134a. HFOs are not soluble in mineral oil or alkylbenzene
lubricants.
Because HFOs are slightly flammable, extensive studies have been conducted to determine whether or not these
refrigerants are safe for use in automobiles, centrifugal chillers, and other stationary applications. A key consideration
for widespread acceptance of HFO refrigerants is the development of standards and codes for safe use of these mildly
flammable A2L refrigerants.

Figure 9.7 HFC refrigerant molecules have only single atomic bonds (left), while HFO refrigerant molecules have at least one double atomic bond
(right).

F

H

F

C

C

H

F

HFC-134a
#### (CH2FCF3)

F

H

F

F

C

C

C

H

F

F
HFO-1234yf
#### (Ch2 =Cfcf3)


---

## PDF Page 223

### Unit 9 Refrigerant and Oil Chemistry and Management

#### 9.9 Hydrocarbon (Hc)
#### REFRIGERANTS
The fourth group of refrigerants is the hydrocarbon (HC)
group. HC refrigerants are classified by ASHRAE in the A3
safety group. Refrigerants in the A3 safety group are highly
flammable. Refer to Figure 9.14 for safety classification of
refrigerants. Pure HC refrigerants have no chlorine or fluorine in their molecules as they contain only hydrogen and
carbon. Since HCs do not contain any chlorine, they have a
zero ODP. As an example, two hydrocarbon molecules, methane and ethane were illustrated in Figure 9.6. Most CFC,
HCFC, and HFC refrigerants originate from these two base
molecules. HC refrigerants do contribute to global warming, but their global warming potential (GWP) is very low
when compared to those of CFC, HCFC, and HFC refrigerants. Listed below are some GWP values for comparison
purposes.
Refrigerant

Type

ODP

GWP

Level

R-32
R-134a
R-404A
R-410A
R-290
R-600a
R-1234yf
R-1234ze

HFC
HFC
HFC
HFC
HC
HC
HFO
HFO

zero
zero
zero
zero
zero
zero
zero
zero

675
1430
3922
2088
3.0
3.0
4.0
6.0

Medium
Medium
High
Medium
Low
Low
Low
Low

Note: GWP values are from the IPCC 4th Assessment Report, 2007, (100 year)
carbon dioxide51

blends in the United States to assist in oil return to the
compressor. However, these refrigerant blends containing a
small amount of HC refrigerants are not flammable. This
is because the HC refrigerant constitutes only a small percentage (less than 3%) of the total refrigerant blend. Some
hydrocarbon (HC) refrigerants are:
-
-
-
-
-
-
-

-
-
-

Commercial refrigerators and bottle coolers
Split air-conditioning units
Domestic refrigerators and freezers

In the United States, only some HC refrigerants have
been approved by the EPA under its Significant New Alternative Policy (SNAP) program. The SNAP program has
approved HC refrigerant use in the United States only in
new equipment, in limited conditions, and with limited
refrigerant charge amounts because of their high flammability. For many years, small percentages of HC refrigerants
have been used in many HCFC- and HFC-based refrigerant

Propane
Butane
Isobutane
Isopentane
Methane
Ethane
R-441A (HC blend of ether, propane, isobutene, and
n-butane)

SAFETY PRECAUTION: Many of these chemicals may be
used for multiple purposes. However, when used as a refrigerant,
a refrigerant-grade purity level is required. Never use anything
but refrigerant-grade HCs when using them as a refrigerant in
a system. For example, propane is used both as a fuel and as a
refrigerant. However, different purity levels are required for each
application. Never use fuel-grade (LPG) propane in a refrigerant
system. The quality of fuel grade propane’s composition varies
substantially and can have high levels of moisture and unsaturated hydrocarbons. Also, fuel-grade propane contains a stenching agent, methyl mercaptan, which smells like rotten eggs to
make it easily detectable by humans. Methyl mercaptan will cause
unwanted by-products and corrosion in an HC refrigeration system, leading to premature system failure.-
Some refrigerant blends that incorporate HC refrigerants
in small percentages for oil return purposes include:
-

HC refrigerants have better energy efficiencies and reduced
energy usage when compared to currently used HFC refrigerants. Hydrocarbon refrigerants are created by nature, not
a chemical company, and are often referred to as natural
refrigerants. The most efficient and environmentally safe
refrigerants that exist in the world today are all natural refrigerants. These refrigerants include hydrocarbons, ammonia,
air, water, and carbon dioxide. Hydrocarbon refrigerants are
used as stand-alone refrigerants in Europe for many applications. Listed below are some of these applications:

223

-
-
-
-

R-402A
R-402B
R-403A
R-406A
R-438A

#### Flammable Refrigerant
#### Applications And
#### Charge Amounts
At time of this writing, only R-600a (isobutane), R-290
(propane), R-170 (ethane), HFC-32 (difluoromethane), and
R-441A (HC blend) have been approved by the EPA’s SNAP
program for use in the United States. HFC-32 is a flammable refrigerant but is not an HC refrigerant. The EPA also
exempted all of the substances listed below, except HFC-32
from the Clean Air Act venting prohibition. Uses for these
flammable refrigerants include:
-

R-290 (propane) can be used in household refrigerators,
freezers, combination refrigerators and freezers, vending
machines, and room air-conditioning units as long as the
refrigerant charge does not exceed 5.3 ounces (150 grams).


---

## PDF Page 224

224

-

-

-

-

Section 2 Safety, Tools and Equipment, and Shop Practices

R-600a (isobutane) can be used in retail food refrigeration (stand-alone commercial refrigerators and freezers)
and vending machines as long as the refrigerant charge
size does not exceed 2.0 ounces (57 grams).
Ethane (HC-170) can be used in very low-temperature
refrigeration and non-mechanical heat transfer.
R-441A can be used in retail food refrigeration (standalone commercial refrigerators and freezers), vending
machines, and room air-conditioning units as long as
the refrigerant charge size does not exceed 2.0 ounces
(57 grams).
HFC-32 (difluoromethane) in room air-conditioning units.

Notice that the EPA’s SNAP program only allows some
HC and flammable refrigerant use in the United States in
limited applications and for new equipment only. Retrofitting equipment containing HC refrigerants and other
flammable refrigerants is not allowed in the United States.
Only use authorized refrigerants listed on the compressor
and system’s nameplate in each specific piece of equipment. Even replacement parts for equipment containing a
flammable refrigerant must be compatible for that specific
refrigerant. Local regulations governing flammable refrigerant usage as a refrigerant may also apply in certain municipalities. It is the responsibility of the service technician to
stay abreast of local, national, and global regulations that
govern flammable refrigerants. It is recommended that service technicians working on flammable refrigerants receive
some sort of training and/or certification on safety and handling of these refrigerants. Education is the answer to working smartly and safely when working around or with these
flammable refrigerants. Contact a local trade organization
for information on safety training and certification when
working with flammable refrigerants.

#### Nameplates And Labels
One of the first steps in working safely with flammable HC
refrigerants is to identify the refrigerant being used in the
piece of equipment that is being serviced. As mentioned, use
only the HC refrigerant on the system and/or compressor’s
nameplate or serial label. The serial label or nameplate on the
compressor will indicate what HC refrigerant can be used in
that system and compressor. Often, both warning labels and
flammable refrigerant labels will be displayed on the compressor. Specific labeling that identifies the refrigerant used
is a requirement for equipment incorporating a flammable
refrigerant, Figure 9.8.
Other sections to be labeled warning the service technician or equipment operator include:
-
-
-
-

Evaporator sections
The compressor or condensing unit compartment
The exterior of the refrigerator
Exposed refrigerant tubing

The labeling is required in order to be SNAP approved.
Below are examples of such labeling:
DANGER—Risk of fire or explosion. Flammable refrigerant used. Do not use mechanical devices to defrost
evaporator. Do not puncture refrigerant tubing.
DANGER—Risk of fire or explosion. Flammable refrigerant used. To be repaired only by trained service personnel. Do not puncture refrigerant tubing.
CAUTION—Risk of fire or explosion. Flammable refrigerant used. Consult the repair manual or owner’s
guide before attempting to service this product. All
safety precautions must be followed.
CAUTION—Risk of fire or explosion. Flammable refrigerant used. Dispose of properly in accordance with
federal or local regulations.
CAUTION—Flammable refrigerant used. Risk of fire or
explosion due to puncture of refrigerant tubing. Follow handling instructions carefully.
CAUTION—Sudden release of refrigerant in the proper
concentration with air can cause flash fire, explosion,
or a sustained fire.

#### Service Access And Tube Painting
All refrigerant piping through which the refrigerator or
freezer is serviced must be colored red. This red must be Pantone Matching System (PMS) #185. The red color must be
present on the refrigerant process tubing and service ports
or wherever a service technician may puncture the tubing
for service purposes. This red piping must extend at least
1 in. or 2.54 centimeters from the compressor and at least
1 in. on each side of the process tubes or service ports. If
the color has been worn or has been removed, it must be
repainted on by the service technician.
SAFETY PRECAUTION: Data from both the cabinet and compressor or condensing unit should match when identifying the type
of refrigerant. If it doesn’t, an unauthorized retrofit may have been
done. Remember, retrofitting a system with an HC or other flammable refrigerant is not allowed in the United States. An immediate stoppage of work should follow if an HC or other flammable
refrigerant system is suspected to be retrofitted and appropriate
authorities should be notified.-

#### Compressor Terminal Venting
Figure 17.35 in Unit 17, “Types of Electric Motors,” illustrates a hermetic compressor motor’s terminal pins extending from the shell of the compressor. These pins often
represent run, start, and common in single-phase compressors and Line 1, Line 2, and Line 3 in three-phase compressors. These terminal pins are connected to the compressor
motor’s electrical windings. The windings are in an environment of refrigerant and oil under pressure within the shell


---

## PDF Page 225

### Unit 9 Refrigerant and Oil Chemistry and Management

225

Figure 9.8 Specific labeling which identifies a refrigerant used is a requirement for HVACR equipment incorporating a flammable refrigerant. Photo
courtesy of Tecumseh Products Company.


---

## PDF Page 226

226

Section 2 Safety, Tools and Equipment, and Shop Practices

of the compressor. Often, an electrical short can occur from
the motor windings to ground or from one electrical line to
another causing terminal venting. Terminal venting is when
one or more terminal pins blows out of its ceramic fusite
terminal, allowing a pressurized refrigerant and oil spray to
escape into the atmosphere. This refrigerant and oil spray
can become ignited by the electrical sparking from electrical
shorts or from other ignition sources nearby causing flash
fires, severe injury, and even death. These terminal pins can
also become damaged from misuse or from a physical jolt.
Following the safety precautions below can help prevent
terminal venting:
-

-
-

-

-

-
-

Figure 9.9 A list of some known CFC, HCFC, HFC, HC, HFO, and natural
refrigerants with their safety classifications and boiling points at atmospheric pressure for comparison purposes.

#### Boiling Points And Safety
#### CLASSIFICATIONS

Because
HC refrigerants are flammable, certain safety precautions
must be followed. All service technicians should be familiar with the safety precautions for flammable refrigerants.
Safety Data Sheets (SDS), previously known as Material
Safety Data Sheets (MSDS), are required to be available to
all employees where HC and other flammable refrigerants
are being used. SDS are also required to be available to local
fire departments.
The lower exposure limit (LEL) of a gas is the lowest concentration of the gas in air capable of producing a flash or
fire in the presence of an ignition source. Propane (R-290)
has an LEL of 2.1% concentration in air. Isobutane (R-600a)
has an LEL 1.8% concentration in air. Concentrations below

#### Hc Refrigerant Handling And Work Safety.

#### Ashrae 34 Safety
#### CLASSIFICATION

R-11

74.7°F (23.7°C)

A1

R-12

221.6°F (–29.8°C)

A1
A1

#### REFRIGERANT

Make sure all power supplies are disconnected before
removing the compressor’s protective cover.
Make sure all power legs are open.
If you hear any electrical-type noises coming from the
compressor, disconnect power to the unit and leave the
area immediately.
Make sure the compressor’s terminal covers are in place
before energizing the compressor.
Make sure the compressor and entire chassis system are
properly grounded.
Always check for a ground fault interrupt.
Always check for blown fuses or tripped circuit breakers,
which may indicate improper grounding.

Hydrocarbon-based refrigerants, such as HCFCs and HFCs,
have low boiling points that are desirable for refrigeration
and/or air-conditioning applications. However, because of
these low boiling points, safety precautions must be taken.
SAFETY PRECAUTION: Exposing the skin to liquid refrigerants can cause severe frostbite. Exposure to the eyes can cause
blindness. Figure 9.9 lists some known CFC, HCFC, HFC, HFO, HC,
and natural refrigerants with their safety classifications and boiling points at atmospheric pressure for comparison purposes.-

#### Boiling Point
#### At Atmospheric
#### PRESSURE

R-22

241.5°F (–40.8°C)

R-123

82.1°F (27.8°C)

B1

R-1234yf

221.2°F (–29.6°C)

A2L

R-1234ze

22.1°F (–18.9°C)

A2L

R-134a

214.9°F (–26.1°C)

A1

R-290 (propane)

243.8°F (–42.1°C)

A3

R-401A

216.9°F (–27.2°C)

A1

R-404A

249.8°F (–45.4°C)

A1

R-407C

233.9°F (–36.6°C)

A1

R-410A

260.5°F (–51.4°C)

A1

R-422D

237.0°F (–38.3°C)

A1

R-441A

24.6°F (–20.3°C)

A3

R-507A

252.1°F (–46.7°C)

A1

R-600a (isobutane)

10.9°F (–11.7°C)

A3

R-717 (ammonia)

228.0°F (–33.3°C)

B2L

R-718 (water)

212°F (100°C)

A1

R-744
(carbon dioxide)

N/A

A1

R-1150

2155°F (–104°C)

A3

the LEL are too “lean” to burn. The upper exposure limit
(UEL) of a gas is the highest concentration of a gas in air
capable of producing a flash or fire in the presence of an ignition source. Propane has a UEL of 9.5% concentration in air.
Isobutane has a UEL of 8.5% concentration in air. Concentrations above the UEL are too “rich” to burn.
Flame or sparks from any HVACR equipment or tools
could cause a fire or explosion when using HC refrigerants.
Always check with the local authorities having jurisdiction
for other safety precautions. Listed below are some important handling and safety practices for HC refrigerants and
related accessories:
-

-

Sparks from a vacuum pump switch, pressure switch,
contactors, electronic leak detector, halide torch, light
switch, defrost timers, or thermostats can cause explosions when exposed to the proper concentrations of HC
gas and air.
Never disconnect power or unplug anything or begin a
service procedure before checking for flammable refrigerants in the area with a combustible gas leak detector or
monitor, Figure 5.123.


---

## PDF Page 227

### Unit 9 Refrigerant and Oil Chemistry and Management
Figure 9.10 An enclosed relay and overload. Photo courtesy of Tecumseh Products Company.

227

#### Transportation Of Hc Refrigerant Cylinders
-

-
-
-

-
-

-

The vehicle must be labeled to let the general public know
it is carrying a flammable gas.
The contents of the vehicle must be inventoried.
HC cylinders must be transported in the upright position.
Some municipalities and/or states require venting space
to the exterior and that cylinders be stored in explosionproof cabinets.
All required signage and placarding must be used.
HC and other flammable refrigerants must be transported
in approved containers.
Always check with the local department of transportation
for more detailed requirements.

#### Hydrocarbon Cylinder Storage
-
-
-
-
-
-

-

-

-

-

-

-

-

-

-
-

-

-

Service technicians must: Monitor—Ventilate—Eliminate.
Monitor the area for combustible gasses. Ventilate the
area to get rid of any combustible gasses. Eliminate any
sources of ignition.
Always use non-ignitable type leak detectors for HC gases
such as ultrasonic detectors, liquid solutions, or ultraviolet
additives.
Electronic leak detectors for flammable gases are manufactured which are non-ignitable.
Make sure all relays and overloads are sealed. Figure 9.10
illustrates an enclosed relay and overload. Many manufacturers are using positive temperature coefficient resistors
(PTCR) because they are spark free, Figure 17.41.
If a component has to be replaced, it is best to replace the
part with an original equipment manufacturer (OEM) part.
Service technicians should use spark-proof tools. Many
brass tools are spark-proof.
Flammable gas leak detectors and/or exposure limit monitors should be used before entering a confined space where
HC refrigerants are used. Try to eliminate all ignition
sources and ventilate the area. Do not turn the monitor off
until you leave the service area.
Never use a torch to remove refrigerant components.
Always use tubing cutters.
Always use approved components when replacing parts.
Never smoke at or near the confined space where HC
refrigerants exist.
Recovery equipment must be rated for HC refrigerants
and only equipment designed for flammable refrigerants
should be used.
All original and replacement parts must be listed by the
manufacturer and must be spark free when in use.

Store cylinders away from any ignition source.
A combustion gas monitor must be installed.
Access must be limited to authorized personnel.
HC cylinders must be stored away from all air intakes.
Cylinders must be stored at ground level.
Cylinders must be stored in a secured and locked cage.

#### 9.10 Refrigerant Numbering
An easier way to refer to refrigerants is by number instead of
by their complex chemical names. The DuPont Company has
created an easy system for naming refrigerants, depending
upon their chemical composition. This DuPont numbering
system works with refrigerants that have either 0 or 1 as their
left-most digit, which is the third number from the right. The
three steps to using this numbering system are as follows:
1. The first digit from the right is the number of fluorine
atoms.
2. The second digit from the right is one more than the
number of hydrogen atoms.
3. The third digit from the right is one less than the number
of carbon atoms.
-
For example, if this number is zero, there is one carbon atom and the refrigerant is methane-based.
Example 1
HCFC-123 CHCl2CF3 Dichlorotri"uoroethane
It can be seen that the third number from the right is a 1,
indicating that there are two carbon atoms in an R-123 molecule. From Figure 9.6(B), it can be determined that the
base molecule for R-123 is ethane, as the ethane molecule,
like R-123, has two carbon atoms. From the diagram in
Figure 9.6(B), it can also be seen that there are six atoms that
can bond to these two carbon atoms. The right number is a 3,
indicating that there are three "uorine atoms in an R-123 molecule. Since the second number from the right is a 2, we can
determine that there is only one hydrogen atom in an R-123
molecule. At this point, there are three "uorine atoms and one


---

## PDF Page 228

228

Section 2 Safety, Tools and Equipment, and Shop Practices

hydrogen atom bonded to the two carbon atoms, leaving two
“empty” spaces. These empty spaces will be #lled by chlorine
atoms. The number of chlorine atoms in the molecule can also
be found by subtracting the sum of "uorine and hydrogen
atoms from the total number of atoms that can be connected
to the carbon atom(s). In this example the sum of "uorine and
hydrogen atoms is 4, and there are 6 total spaces for atoms to
bond to the carbon atoms. Since 6 2 4 5 2, there are 2 chlorine atoms in an R-123 molecule. Since we have determined
that there are hydrogen, chlorine, "uorine, and carbon atoms
present in an R-123 molecule, we can conclude that R-123 is
a hydrochloro"uorocarbon (HCFC) refrigerant.
Example 2
CFC-12 CCl2F2 Dichlorodi"uoromethane
For R-12, it can be seen that the third number from the right
is a 0, indicating that there is only one carbon atoms in an
R-12 molecule. From Figure 9.6(A), it can be determined
that the base molecule for R-12 is methane, as the methane
molecule, like R-12, has only one carbon atom. From the diagram in Figure 9.6(A), it can also be seen that there are four
atoms that can bond to the single carbon atom. The right
number is a 2, indicating that there are two fluorine atoms
in an R-12 molecule. Since the second number from the right
is a 1, we can determine that there are no hydrogen atoms
in an R-12 molecule. At this point, there are two fluorine
atoms and no hydrogen atoms bonded to the two carbon
atoms, leaving two “empty” spaces. These empty spaces will
be filled by chlorine atoms. Since we have determined that
there are chlorine, fluorine, and carbon atoms present in an
R-12 molecule, we can conclude that R-12 is a chlorofluorocarbon (CFC) refrigerant.
The small letters “a, b, c, d, . . .” at the end of the numbering system represent how symmetrical the molecular
arrangement is. An example is R-134a and R-134. These are
completely different refrigerants with completely different
properties. Both have the same number of atoms of the same
elements but differ in how they are arranged. These molecules
are said to be isomers of one another. In Figure 9.11, notice

that the R-134 molecule has perfect symmetry. As isomers of
this molecule start to get less and less symmetrical, the small
letters a, b, c, d, . . . are assigned to their ends. Refer to the
next section on the numbering of blended refrigerants.

#### 9.11 Refrigerant Blends
Ozone depletion, global-warming, and other environmental
issues have stimulated much research on refrigerant blends.
Refrigerant blends have been used successfully in both comfort cooling and refrigeration. Blends can have as many as
#ve refrigerants mixed together to provide properties and ef#ciencies similar to the refrigerants they will replace. HCFCbased blends are short-term replacements for many CFC and
HCFC refrigerants, whereas HFC-based blends are considered to be long-term replacements.
Azeotropes or azeotropic blends are made up of two or
more refrigerants. When these component refrigerants are
mixed together, they behave like single-compound refrigerants, such as R-12 and R-22, when phase changing between
the liquid and vapor states. This means that there is only one
boiling point and/or one condensing point for each given
system pressure. An illustration of the behavior of an azeotropic blend is provided in Figure 9.12. When the refrigerant
is 100% vapor, such as when refrigerant is being discharged
from a compressor, the refrigerant is superheated at a high
discharge temperature and pressure (point 1). As the refrigerant flows toward the condenser, it desuperheats, but it is still
at the same high side pressure (point 2). In a similar manner,
when refrigerant is 100% liquid, the addition or removal of
heat will result in a change of temperature with no change in
pressure (points 3 and 4). When the refrigerant is saturated,
there is a singular pressure/temperature relationship. So, at
any given pressure, there is one and only one temperature.
Similarly, at any given temperature, there is one and only one
pressure (points 5 and 6). Azeotropic blends are not new to
the HVACR industry. Both R-500 and R-502 are azeotropic
blends that have been used in the industry for years. R-500
is made up of 73.8% R-12 and 26.2% R-152a (by weight).

Figure 9.11 R-134 and R-134a are isomers.
#### Next Symmetrical

#### Most Symmetrical

F

F

F

C

C

H

H
R-134

F

F

F

F

C

C

F

H

H

R-134a


---

## PDF Page 229

229

### Unit 9 Refrigerant and Oil Chemistry and Management
Figure 9.12 Graphic representation of the behavior of an azeotropic
refrigerant blend.

A

Figure 9.13 Graphic representation of the behavior of a near-azeotropic refrigerant blend.

1

#### SUPERHEATED

B

#### TEMPERATURE
#### GLIDE

2

#### TEMPERATURE

#### TEMPERATURE

#### SUPERHEATED

#### SATURATION
C

5

D
E

6

A
NT
RA

GE
RI

B
F
RE

T
AN

1
2

1
2

ER
IG

FR
RE

3
#### SUBCOOLED

F

4

#### SUBCOOLED
P

#### PRESSURE
#### PRESSURE

R-500 is used in some cooling systems. R-502 is made up of
48.8% R-22 and 51.2% R-115 and has been an excellent
low-temperature refrigerant since the 1960s. Both R-500 and
R-502 were phased out on January 1, 1996.
However, many refrigerant blends are not azeotropic but
are near-azeotropic mixtures. Such blends have a tendency to
separate into individual refrigerants. These blends act differently because molecules of the different component refrigerants are present in any one sample of liquid or vapor. This
is why there is a difference between the temperature/pressure relationships of the near-azeotropic blends versus singlecompound refrigerants like CFC-12, HCFC-22, HFC-134a,
and azeotropic blends.
Near-azeotropic blends experience what is known as
temperature glide. Temperature glide occurs when the blend
has many temperatures as it evaporates and condenses at
a given pressure. An illustration of the behavior of a nearazeotropic blend is provided in Figure 9.13. Think of this
illustration as two single-compound refrigerant graphs, like
the one shown in Figure 9.12, superimposed on top of each
other. When superheated or subcooled, the refrigerants
behave in a similar manner. However, during the change of
state, the component refrigerants behave differently, as each
changes state at a different temperature at the same pressure.
For example, at pressure P, refrigerant 1 changes state at temperature A (point 1), while refrigerant 2 changes state at temperature B (point 2). There is, therefore, a range of saturation
temperatures for a given pressure. This range is the temperature glide. So, for the conditions in Figure 9.13, the temperature glide can be calculated as temperature A – temperature

B. Zeotropic refrigerant blends also experience temperature
glides, but are much greater than those associated with
near-azeotropic refrigerant blends.
Near-azeotropic refrigerant blends may also experience
fractionation. Fractionation occurs when one or more of the
refrigerants in the blend condense or evaporate at different rates than the other refrigerants. This different rate is
caused by the slightly varied vapor pressures of each refrigerant in the blend. Fractionation will be discussed in detail
in Unit! 10, “System Charging.” Zeotropes, or zeotropic
blends, also have temperature glide and fractionation but
to a larger extent than near-azeotropic blends. The terms
zeotropic blends and near-azeotropic blends are used in the
industry because they both undergo temperature glide and
fractionation. Charging methods for refrigerant blends will
be covered in Unit!10, “System Charging.”

#### “R” Numbers For The Blends
-

-

-

The 400-series blends are the near-azeotropic blends. If
a blend has an R-410 designation, it is a near-azeotropic
blend. The 10 indicates that it is the tenth blend to be commercially produced. All 400-series blends have at least
some temperature glide and can fractionate.
The 500-series blends represent the azeotropic blends, for
example, R-502. The 2! means that it is the second one
produced on the market.
Blends can also be named by the percentage of each refrigerant that makes up the blend. The refrigerant with the
lowest boiling point at atmospheric pressure will be listed


---

## PDF Page 230

-

Section 2 Safety, Tools and Equipment, and Shop Practices

first. For example, a blend of 20% (R-12) and 80% (R-22)
would be represented as R-22/12 (80/20). Because R-22
has the lowest boiling point, it is listed first.
Blend names can also have capital letters at the end. The
capital letters at the end of R-401A, R-401B, and R-401C
mean that the same three refrigerants make up these nearazeotropic blends, but their individual percentages differ.

#### 9.12 Popular Refrigerants
#### And Their Compatible Oils
The following are some of the more popular refrigerants and
refrigerant blends used in the HVACR industry. NOTE: At
the time of this writing, the Environmental Protection Agency (EPA)
has proposed rules for refrigerant substitutes. The rules involve a
change in the listing status for certain refrigerant substitutes under the Significant New Alternatives Policy Program (SNAP). Some
of the refrigerants and refrigerant blends listed as follows may
be affected when this proposed rule becomes mandatory. Many
refrigerants and refrigerant blends that have high global warming potentials (GWPs) will no longer be allowed even as retrofit
refrigerants. These refrigerants and blends will still be listed because they exist in HVACR equipment from past installations and
retrofits. It is important that service technicians understand what
these refrigerants and blends consist of for service purposes. It is
the service technician’s responsibility to keep abreast of the most
recent laws and rules concerning refrigerant use and service. For
the latest up-to-date information regarding refrigerant-related
regulations, be sure to visit the EPA’s website. -
HFC-134a (R-134a), with temperature/pressure and capacity relationships similar to those of R-12, has been the alternative refrigerant of choice to replace CFC-12 in many
medium- and high-temperature stationary refrigeration and
air-conditioning and automotive air-conditioning applications. However, other refrigerants like hydrofluoro-olefins
(HFOs) are being used as alternatives to R-134a because of
their lower GWP. R-134a has a safety classification of A1,
Figure!9.14, and is a pure compound, not a refrigerant blend.
The R-134a molecule is smaller than that of R-12 and, because
of this, will tend to leak more readily than R-12. Consequently, it is important that proper leak detection techniques
be employed. R-134a also experiences small capacity losses
when used as a low-temperature refrigerant. R-134a contains
no chlorine in its molecule and thus has a 0 ODP; its GWP
is 1430. Polarity differences between commonly used organic
mineral oils and HFC refrigerants make R-134a insoluble and
thus incompatible with mineral oils used in many refrigeration and air-conditioning applications today. R-134a systems
must employ synthetic polyol ester (POE) or polyalkylene
glycol (PAG) lubricants. R-134a has also replaced R-12 and
R-500 in many centrifugal chiller applications. Ester-based
lubricants are also required in these applications because of
R-134a’s incompatibility with organic mineral oils. In many

Figure 9.14 ANSI/ASHRAE Standard 34-2013 Designation and Safety
Classification of Refrigerants.

#### INCREASING
#### FLAMMABILITY

230

#### LOWER
#### TOXICITY

#### HIGHER
#### TOXICITY

A3

B3

A2

B2

A2L*

B2L*

A1

B1

#### HIGHER
#### FLAMMABILITY
#### LOWER
#### FLAMMABILITY
#### No Flame
#### PROPAGATION

#### Increasing Toxicity
* A2L and B2L are lower flammability refrigerants
with a maximum burning velocity of < 10 cm/s (3.9 in/s).

centrifugal chiller applications, efficiencies have improved
but not without some reductions in capacity.
#### SAFETY
PRECAUTION: R-134a is not a direct drop-in replacement for
R-12. Retrofit guidelines must be followed carefully when converting a system from R-12 to R-134a.- An example of a retrofit
guideline from a major manufacturer is included toward the
end of this unit.
HCFC-22 (R-22) is a pure compound containing only
one molecule, and therefore not a refrigerant blend. Its
safety classification is A1, meaning it has very low toxicity and no flame propagation properties. The molecule contains hydrogen, carbon, chlorine, and fluorine. Its chemical
name is chlorodifluoromethane, meaning its molecule has
one chlorine atom, two fluorine atoms, and its base molecule is methane. HCFC-22 is classified as a hydrochlorofluorocarbon (HCFC). January 1, 2010 was the phaseout
date that prevented R-22 from being used in new equipment, with a total production phaseout of 2020. For many
years, it has been the primary refrigerant used in commercial and residential air-conditioning systems. It has also been
used in large, industrial, centrifugal-chiller air-conditioning
applications. Industrial cooling equipment also uses R-22.
Before its phaseout for new equipment in 2010, R-22 was
replacing R-502 in low-temperature commercial supermarket refrigeration. However, because of its high discharge
temperatures in low-temperature commercial refrigeration
applications, these systems required compound compression systems with interstage cooling or liquid injection for
compressor heat protection.


---

## PDF Page 231

231

### Unit 9 Refrigerant and Oil Chemistry and Management

R-410A ................................130 psig evaporating pressure
365 psig condensing pressure
R-22 .....................................76 psig evaporating pressure
226 psig condensing pressure
Figure! 9.15 illustrates pressure/temperature comparisons
of R-410A with R-22 in tabular and graphical format.

Figure 9.15 Pressure/temperature comparison of R-410A with R-22 in
(A) tabular and (B) graphical format.
PRESSURE (psig)
R-410A
R-22
24.0
48.3
43.0
78.4
68.5
118.2
101.6
169.9
143.6
235.4
195.9
317.1
259.9
417.4
337.2
539.1

#### Temp. (8F)
0
20
40
60
80
100
120
140

(A)

700
600
PRESSURE (psig)

HFC-407A (R-407A) is a near-azeotropic refrigerant
blend of R-32, R-125, and R-134a. It is an R-22 retrofit
refrigerant blend for medium- and low-temperature commercial refrigeration systems. It is not recommended for airconditioning applications. HFC-407A has capacities similar
to those of R-22. The blend has a temperature glide of 9°F
to 10°F, which gives it fractionation potential. Its safety
classification is A1. R-407A has a bit higher head pressure
than R-22 but has lower compressor discharge temperatures. These lower discharge temperatures reduce the need
for compressor heat protection, such as liquid injection. This
blend also works well with heat reclaim systems. R-407A
works with existing capillary tubes or TXVs; however, TXV
adjustments may be necessary. POE lubricant must be used
with R-407A, but it will operate with partial POE lubricant
when retrofitting.
HFC-407C (R-407C) is a near-azeotropic refrigerant
blend of R-32, R-125, and R-134a. R-407C is a long-term
replacement refrigerant for R-22 in residential and commercial air-conditioning and medium- and high-temperature
commercial refrigeration applications. Its safety classification is A1. It is being used by manufacturers in new equipment and can also be used as a retrofit refrigerant blend
replacing R-22. R-407C works well with R-22 expansion
devices, which include TXV, capillary tube, and orifice
tube. Some TXV adjustments may be necessary. Always
follow retrofit guidelines when retrofitting from R-22 to
R-407C. POE lubricant must be used with R-407C. However, when retrofitting an air-conditioning system containing R-22 to R-407C, research has shown that only one oil
change is necessary. After a single oil change, the remaining system’s mineral oil mixed well with the added POE
lubricant, and the combination circulated well with HFC
refrigerants. This simplifies the retrofit process for HFC
refrigerants. Critical elastomeric seals must be changed for
this retrofit.
HFC-410A (R-410A) is a near-azeotropic refrigerant
blend of R-32 and R-125. R-410A is a higher-efficiency,
long-term replacement refrigerant for R-22 in new residential and light commercial air-conditioning applications. Its
safety classification is A1. Retrofitting an R-22 system to
an R-410A system must not be done because R-410A operates at much higher pressures (40% to 70% higher) in airconditioning applications than R-22. If an air-conditioning
system is operating at a 45°F evaporating temperature and a
110°F condensing temperature, the corresponding pressures
would be as follows:

R-410A

500
400
300

R-22

200
100
0

20

40

60
80 100 120
#### Temperature (8F)

140

(B)

Gauge manifold sets, hoses, recovery equipment, and recovery storage cylinders all have to be designed to handle the
pressures of R-410A. Different gauge hose connections are
used for the two refrigerants, helping to prevent the technician from making a mistake. In fact, the gauge and manifold set for R-410A is required to range up to 800 psig on
the high side and 250 psig on the low side with a 550-psig
low-side retard. All R-410A hoses must have a service rating of 800 psig. Even filter driers for R-410A must be rated
for and compatible to the higher pressures.
#### SAFETY
PRECAUTION: Never use any other refrigerant service equipment on R-410A equipment. Service equipment must be rated to
handle the higher operating pressures of R-410A. Air-conditioning
equipment has been redesigned and safer service tools have been
introduced to handle the higher pressures of R-410A. As with all
refrigerants, safety glasses and gloves must always be worn when
handling R-410A.- Because R-410A is a near-azeotropic refrigerant blend, it has a very small evaporator temperature glide


---

## PDF Page 232

232

Section 2 Safety, Tools and Equipment, and Shop Practices

(0.3°F) and has negligible fractionation potential. R-410A
systems use POE lubricant in their crankcases.
HFC-437A (R-437A) is a near-azeotropic retrofit refrigerant blend for CFC-12 and CFC-12 service blends, like
R-401A and R-409A, in domestic and commercial refrigeration applications.
HFC-438A (R-438A) is an R-22 retrofit refrigerant
blend for direct-expansion residential and commercial
air-conditioning and medium- and low-temperature commercial refrigeration systems. It consists of R-32/R-125/
R-134a/R-600/R-601a. R-600 is the hydrocarbon (HC)
butane and R-601a is the hydrocarbon isopentane. These
two hydrocarbons constitute a very small percentage of the
total blend (1.7% and 0.6%, respectively), but they help
thin the mineral oil so that it has a lower viscosity, enhancing oil return to the compressor crankcase. This characteristic was intentionally designed into the blend to achieve
mineral oil compatibility. Because of the small percentages
of these two hydrocarbons, R-438A is not flammable. Its
ASHRAE safety group classification is A1. R-438A is versatile and can be used for retrofitting R-22 direct-expansion
(DX) systems in air-conditioning applications (high temperature) and medium- and low-temperature commercial
refrigeration applications.
The evaporator and condenser temperature glide of
R-438a is typically in the range of 6° to 7°F. Like most
refrigerant blends, R-438A is not recommended for use in systems with a flooded evaporator or a centrifugal compressor,
as the vapor/liquid composition difference associated with
the temperature glide may inversely impact performance.
R-438A has pressure and enthalpy characteristics similar
to those of R-22 in low- and medium-temperature commercial refrigeration systems and air-conditioning applications.
It is compatible with mineral oil, alkylbenzene, and polyol
ester lubricants through all of the temperature ranges mentioned above, and oil changes may not be necessary when
retrofitting.
Oil changes are system-dependent. If the system has
a complicated piping arrangement, a liquid receiver, or a
suction accumulator acting as a low-pressure receiver and
oil-return problems are a concern, replacement of all, or
part (10% to 25%) of the compressor’s oil charge with
POE lubricant is recommended. For most systems, R-438A
may have 5% to 10% lower capacities with a similar
energy efficiency ratio (EER) when compared to R-22.
Because most R-22 systems in service today have excess
compressor capacity, this small percentage in capacity loss
will not be significant. The compressor simply runs a bit
longer each cycle. Existing TXVs can be used with minimal
adjustment to the superheat setting. R-438A can be used as
a retrofit refrigerant blend in air-conditioning and refrigeration applications with minimal system changes. When
retrofitting R-22 systems to R-438A, or any HFC refrigerant, it is recommended that critical elastomeric seals, such

as Schrader valve core seals, liquid-level receiver gaskets,
solenoid valves, ball valves, and flange seals be changed.
Critical seals are defined as those components that are
difficult to isolate and/or service while operating or that
require removal of the entire refrigerant charge. Always
consult with the compressor manufacturer or follow its
specific retrofit guidelines and procedures before performing a retrofit on any R-22 system or any other refrigeration system.
HFC-417A (R-417A) is a near-azeotropic refrigerant
blend of R-134a, R-125, and R-600. R-600 is the hydrocarbon butane. It is an efficient and cost effective, non-ozone
depleting HFC-based refrigerant blend. Its safety classification is A1. R-417A has been used primarily in new and
existing R-22 systems utilizing direct-expansion metering devices. R-417A has also been used as an R-22 direct
drop-in replacement refrigerant. Its applications range
from large-tonnage industrial refrigeration to commercial
packaged air-conditioning units. It has been best suited to
replace R-22 in smaller split air-conditioning systems. It is
a non-ozone-depleting, HFC-based refrigerant blend with a
low global-warming impact. It has a moderate temperature
glide. R-417A is compatible with all standard refrigeration
oils which include mineral oil, alkylbenzene, and polyol ester
lubricants. R-417A operating pressures are slightly lower
than R-22 operating pressures. It also has lower discharge
temperatures than R-22.
HFC-417C (R-417C) is a near-azeotropic retrofit refrigerant blends for CFC-12 and CFC-12 service blends, like
R-401A and R-409A, in domestic and commercial refrigeration applications.
HFC-404A (R-404A) is a near-azeotropic refrigerant
blend of R-125, R-143a, and R-134a. Its safety classification
is A1. R-404A had been used primarily in the medium- and
low-temperature commercial refrigeration markets. R-404A
used to be the long-term substitute refrigerant for R-502, but
it is not a direct drop-in replacement for R-502. It was possible to retrofit an R-502 system to an R-404A system, but
retrofit guidelines had to be followed carefully. R-404A has
slightly higher working pressures than R-502. R-404A, as
with most HFC-based refrigerants, uses POE lubricants in
the crankcase. R-404A has a small evaporator temperature
glide (1.5°F) over its refrigeration operating range and has
a small fractionation potential over these same temperature
ranges.
HFC-422A (R-422A) is a near-azeotropic refrigerant
blend consisting of HFC-125, HFC-134a, and R-600a. It has
been replacing R-502 and R-502 service refrigerant blends
like R-402A and R-408A in commercial refrigerant applications, and R-22 in certain low-temperature applications. It
has similar performance to R-404A. It is compatible with traditional lubricants. However, because of its high GWP, it may
soon be an unacceptable refrigerant and be replaced with
lower GWP refrigerants.


---

## PDF Page 233

### Unit 9 Refrigerant and Oil Chemistry and Management

HFC-407F (R-407F) is a near-azeotropic refrigerant
blend of R-32, R-125, and R-134a. Its safety classification
is A1. It is an alternative to R-22 and R-404A in low- and
medium-temperature commercial refrigeration applications.
There is a slight decrease in capacity and efficiency compared
to R-22, however, R-407F can be used in essentially the same
equipment to perform the same job. New systems built with
R-407F must have POE lubricants. Retrofitted R-22 systems
would need their residual oil flushed with POE lubricant.
HFC-422B (R-422B) is a near-azeotropic refrigerant
blend of R-125, R-134a, and HC-600a. Its safety classification is A1. R-600a is the hydrocarbon isobutane used for oilreturn purposes. R-422B has been an R-22 retrofit blend for
air-conditioning. Its retrofit guidelines will call for possible
POE lubricant additions or replacement of mineral oil and
possible component changes.
HFC-422C (R-422C) is a near-azeotropic refrigerant
blend of R-124, R-134a, and HC-600a with different percentages than R-422A and R-422B. Its safety classification
is A1. R-422C has been a retrofit refrigerant blend for R-22,
R-502, R-402A, R-402B, R-408A, R-404A, and R-507. It has
very similar properties to R-404A in commercial refrigeration applications. Its retrofit guidelines will call for possible
POE lubricant addition or replacement of mineral oil. Also,
certain component changes will be necessary. The hydrocarbon component (HC-600a) in the blend will help promote
oil return in systems containing mineral oil or alkylbenzene
lubricant.
HFC-422D (R-422D) is a near-azeotropic refrigerant
blend of R-125, R-134a, and R-600a with different percentages than both R-422B and R-422C. Its safety classification is
A1. It has been a R-22 retrofit blend for both air-conditioning
and commercial refrigeration. It has a moderate temperature
glide and its typical lubricant is POE and mineral oil. Its
retrofit from R-22 will call for possible POE lubricant additions or replacement of mineral oil and possible component
changes.
HFC-427A (R-427A) is a near-azeotropic refrigerant
blend of R-32, R-125, R-143a, and R-134a. Its safety classification is A1. It has been a retrofit refrigerant blend for
R-22 in both air-conditioning and commercial refrigeration
applications, but has been preferred for commercial refrigeration applications. Its retrofit guidelines will call for partial
POE replacement of mineral oil. No component changes will
be necessary.
HFC-507 (R-507) is an azeotropic refrigerant blend of
R-125 and R-143a. R-507 has been used primarily in mediumand low-temperature commercial refrigeration applications.
Its safety classification is A1. R-507 has been a replacement
refrigerant for R-502, but it is not a direct drop-in replacement. R-507 has slightly higher pressures than both R-502
and R-404A and has slightly higher capacities compared to
R-404A. Because R-507 is an azeotropic blend of refrigerants, it has negligible temperature glide and fractionation

233

potential. R-507 requires POE lubricant in the compressor
crankcase.
HFC-507A (R-507A) is an azeotropic mixture of R-125
and R-143a. It has a higher efficiency than R-404A and also
a higher efficiency than low-temperature R-22. Polyol ester
lubricant must be used with R-507A. It is a very close match
to R-502.
The following are some of the refrigerants still in use in
today’s refrigeration and air-conditioning systems. However,
because of current or near-future bans, these refrigerants are,
or soon will be, no longer manufactured. Even though it is
unlawful to produce these refrigerants, they can still be used
when recovered or reclaimed from an existing system, as long
as certain Environmental Protection Agency (EPA) guidelines
are followed. More detailed information on recovering and
reclaiming refrigerants is provided later in this unit.
CFC-11 (R-11) is a low-pressure refrigerant used in centrifugal chillers. Its safety classification is A1. R-11 has been in
the HVACR industry since 1932. Centrifugal chillers employing R-11 as the refrigerant have low operating costs and are
one of the most inexpensive ways to supply large amounts of
chilled water to large commercial and industrial buildings for
air-conditioning purposes. In 1996, environmental concerns
about ozone depletion and global warming forced the production of R-11 to be banned. R-11 centrifugal chiller systems operate in a vacuum on their low sides. Because of this,
any leaks will introduce air into the system. Efficient purge
systems have been designed to rid these systems of unwanted
air. The interim replacement refrigerant for R-11 is R-123.
However, a retrofit procedure is required when retrofitting an
R-11 system to an R-123 system.
#### Safety Precaution:
Always consult with the original equipment manufacturer for
retrofit guidelines when retrofitting any system.- Newer chiller
systems may come with R-123, R-134a, or ammonia. Lithium bromide and water absorption systems may also be used
in newer chiller applications.
CFC-12 (R-12) has been widely used in the HVACR
industry since it was invented in 1931. Its safety classification is A1. R-12 has been used extensively in small- and
large-scale refrigeration and air-conditioning system applications. Systems ranging in size from small hermetic systems
to large centrifugal positive-pressure chiller applications
have incorporated R-12. Its main applications have been
automotive air-conditioning; high-, medium-, and lowtemperature refrigeration; and other commercial and industrial refrigeration and air-conditioning applications. In
1996, environmental concerns about ozone depletion and
global warming forced the production of R-12 to be banned.
R-134a has been the most popular refrigerant to replace R-12
in medium- and high-temperature stationary refrigeration
and air-conditioning systems. R-134a has been the refrigerant replacing R-12 in automotive air-conditioning systems.
However, hydrofluoro-olefin (HFO) refrigerants may be the
future for automotive air-conditioning because of their low


---

## PDF Page 234

234

Section 2 Safety, Tools and Equipment, and Shop Practices

GWP. R-134a is not a direct drop-in replacement for R-12
in any application. Many interim refrigerant blends that are
listed here have also entered the market to replace R-12, with
minimal retrofit. Always refer to the manufacturer’s retrofit
guidelines and procedures when retrofitting any system.
CFC-502 (R-502) is an azeotropic refrigerant blend of
R-22 and R-115. Its safety classification is A1. R-502 was
first manufactured in 1961. In 1996, environmental concerns
about ozone depletion and global warming forced a production ban on R-502 also. R-22 has been used as an interim
replacement for R-502, but it usually requires a compound
compression system with intercoolers for low-temperature
refrigeration applications. As mentioned earlier, R-22 is considered an interim replacement refrigerant because it has a
current phaseout date for new equipment of 2010 and a total
production phaseout of 2020. R-502 has been a popular lowtemperature refrigerant for low-temperature refrigeration
applications. One of the main advantages of R-502 over R-22
in low-temperature refrigeration is its ability to operate in
positive pressure even with a 240°F evaporating temperature.
Also, because of its relatively higher pressures, R-502 operates
with lower compression ratios than R-12 in low-temperature
refrigeration applications. Lower compression ratios lead
to improved capacity as compared with R-12 and R-22 systems. R-502 also has much lower discharge temperatures as
compared to R-22. Because of these advantages, R-502 can
perform low-temperature refrigeration with single-stage compression and relatively inexpensive compressors.
HCFC-123 (R-123) is an interim replacement refrigerant for R-11 in low-pressure centrifugal chiller applications.
The American Society of Heating, Refrigerating and AirConditioning Engineers (ASHRAE) has given R-123 a safety
classification rating of B1, meaning there is evidence of toxicity at concentrations below 400!ppm, Figure!9.14. This means
levels of exposure are reduced for persons exposed to R-123
in the course of normal daily operations in machine rooms
and service conditions. Special precautions for R-123 and
machine room requirements are covered in ASHRAE Standard
15, “Safety Code for Mechanical Refrigeration.”
#### SAFETY
PRECAUTION: ASHRAE Standard 15 requires the use of room sensors and alarms to detect R-123 refrigerant leaks. The machine room
shall activate an alarm and mechanical ventilation equipment
before the concentration of R-123 exceeds certain limits.- When
retrofitting an R-11 system to an R-123 system, retrofit guidelines must be followed. R-123 systems may require new seals,
gaskets, and other system components to prevent leaks and get
maximum performance and capacity.
HCFC-401A (R-401A) is a near-azeotropic refrigerant
blend of R-22, R-152a, and R-124. Its safety classification is
A1. R-401A has been intended for use as a retrofit refrigerant
for R-12 or R-500 systems with only minor modifications. It is
especially designed for systems with evaporator temperatures
ranging from 10°F to 20°F, because the pressure/temperature
curve closely matches that of R-12 in these ranges. There is a

drop in capacity at lower temperatures as compared with R-12
systems. An 8°F temperature glide in the evaporator is typical
when R-401A is being used. There is an increase in discharge
pressure and a slight increase in discharge temperature as compared with R-12. An oil retrofit to an alkylbenzene lubricant is
recommended when retrofitting from R-12 to R-401A.
HCFC-402A (R-402A) is a near-azeotropic refrigerant
blend of R-22, R-125, and R-290 (propane). The hydrocarbon propane is added to enhance oil solubility and circulation with the refrigerant for oil-return purposes. Its safety
classification is A1. R-402A has been intended for use as an
R-502 retrofit refrigerant with minimal retrofitting. R-402A
will have 25- to 40-psi increases in discharge pressure over
R-502 but will not significantly increase the discharge temperature. An oil retrofit to an alkylbenzene lubricant is recommended when retrofitting from R-502 to R-402A.
HCFC-402B (R-402B) is a refrigerant blend of R-22,
R-125, and R-290 that contains more R-22 and less R-125
than R-402A does. Its safety classification is A1. R-402B has
been intended for use as an R-502 ice-machine retrofit refrigerant because of its lower discharge pressures and higher
discharge temperatures as compared with R-502. The higher
discharge temperatures make for quicker and more efficient
hot-gas defrosts in ice-machine applications. An oil retrofit to
an alkylbenzene lubricant is recommended when retrofitting
from R-502 to R-402B.
HCFC-409A (R-409A) is a refrigerant blend of R-22,
R-142b, and R-124. Its safety classification is A1. R-409A
was designed for retrofitting R-12 systems having an evaporator temperature between 10°F and 20°F. R-409A systems
usually experience a 13°F temperature glide in the evaporator. R-409A has been used in retrofitting R-12 and R-500
direct-expansion refrigeration and air-conditioning systems.
R-409A operates with higher discharge pressures and temperatures than R-12 and has a capacity similar to that of R-12
down to 230°F evaporator temperatures. R-409A mixes well
with mineral oil lubricants down to 0°F, so oil retrofitting
may not be necessary above this temperature. However, an
alkylbenzene lubricant should be used in place of the mineral
oil lubricant in evaporator temperatures below 0°F.
SAFETY PRECAUTION: Always consult with the original
equipment manufacturer for retrofit guidelines when retrofitting
any system.-
SAFETY PRECAUTION: All refrigeration systems are required
to have some sort of pressure relief device, usually a pressure relief valve, which should be vented to the outdoors to prevent the
buildup of excessive system pressures. Pressure relief valves should
always be installed in parallel with one another, never in series,
Figure"9.16.-
SAFETY PRECAUTION: Any refrigerant can be hazardous
if used improperly. Hazards include liquid or vapor under pressure
and frostbite from the escaping liquid.-


---

## PDF Page 235

### Unit 9 Refrigerant and Oil Chemistry and Management
Figure 9.16 Dual pressure relief valves installed in parallel. Courtesy Ferris State University. Photo by John Tomczyk

Synthetic oils for refrigeration applications have been used successfully for many years. Three popular synthetic oils are:
-

#### Vent To
#### ATMOSPHERE

#### RELIEF
#### VALVES

#### REFRIGERANT
#### RECEIVER

#### 9.13 Refrigerant Oils
#### And Their Applications
Today, almost as many new oils are on the market as there are
refrigerants. The compressor manufacturers specify what oil
to use in any application. If you are unsure about which oil
to use for a particular application, contact the manufacturer
or use its speci#cation data and performance curve literature.
#### Oils Fall Into Three Basic Groups:
-
-
-

Animal
Vegetable
Mineral

Neither animal nor vegetable oils are good refrigeration or
air-conditioning lubricants. However, mineral oils are proven
lubricants for these applications. The three groups of mineral
oils are:
-
-
-

Paraffinic
Naphthenic
Aromatic

Of the three mineral oil groupings, naphthenic oils are used
most often with refrigeration and air-conditioning applications.

235

-
-

Alkylbenzenes
Glycols
Esters

HCFC-based blends work best with alkylbenzene lubricants. Today, alkylbenzenes are used quite often in refrigeration applications. The HFC-based blends perform best with
an ester lubricant, and manufacturers are using a synthetic
ester-based lubricant for many HFC-based refrigerant blends.
Extensive oil flushing is required when retrofitting a CFC/
mineral oil system to an HFC/ester oil system. Mineral oils
do not mix completely with the HCFC-based refrigerant
blends, which are soluble with mineral oil up to a 20% concentration. Mineral oil systems retrofitted with HCFC-based
refrigerant blends will not require a lot of oil flushing. However, some HFC-based refrigerant blends may only require
one oil change from mineral oil to a POE lubricant when
retrofitting from an HCFC refrigerant to a HFC-based blend.
This is often referred to as a partial-POE oil retrofit, because
there is still some residual mineral oil left in the system when
the POE lubricant is added. For example, when retrofitting
from an HCFC-22 mineral oil system to an HFC-based blend
like HFC-407A or HFC-407C, research has shown that after
a single oil change, the remaining mineral oil mixed well with
the added POE lubricant and the combination circulated well
with the HFC-based refrigerant blend. Always follow manufacturer’s guidelines when performing any retrofit procedure.
SAFETY PRECAUTION: Always follow the refrigerant manufacturer’s retrofit guidelines when performing any refrigerant/oil
retrofit procedure. Retrofit guidelines vary from refrigerant to refrigerant and from manufacturer to manufacturer.-
As mentioned earlier, a popular glycol-based lubricant
is polyalkylene glycol (PAG). PAGs are used in automotive
applications. PAG lubricants attract and hold moisture readily
and will not tolerate chlorine. When retrofitting a mineral oil
system to a PAG system, a labor-intensive retrofit is involved.
Ester-based oils are also synthetic oils. They are waxfree oils and are used with HFC refrigerants like R-134a
and HFC-based refrigerant blends. R-134a is a non-ozonedepleting refrigerant with properties very similar to R-12
at medium- and high-temperature applications. Notice the
increase in capacity at the higher-temperature applications
and the decrease in capacity at lower temperatures. R-134a is
not compatible with current refrigerant mineral oils. Systems
will have to come from the factory as virgin systems with
ester oil, or the technician will have to go through a stepby-step flushing process in an effort to eliminate the residual
mineral oil. The system cannot contain more than 1% to 5%
mineral oil after retrofitting. Figure!9.17 shows a refractometer that a technician can use in the field to make sure the
system has no more than 1% to 5% residual mineral oil left


---

## PDF Page 236

236

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 9.17 A refractometer used in the field for checking the percentage of residual oil left in the system. Source: Nu-Calgon Wholesaler, Inc.

in it.
SAFETY PRECAUTION: Even though the EPA has ruled
that refrigeration oils are not hazardous waste unless they are contaminated, disposing of used oil in a careless manner is against the
law. Check with your local waste-disposal codes when disposing of
refrigeration oil.-
Polyol esters, ester-based lubricants, have become very
popular recently. POEs do, however, absorb atmospheric moisture more rapidly than mineral oils, Figure!9.18. POEs not only
absorb moisture more readily but also hold it more tightly.
Refrigeration-system evacuation procedures may require
longer times because of this. Containers of POE oil, therefore,
should not be exposed to the atmosphere any longer than possible to avoid moisture contamination. Many manufacturers
are using metal oil containers for POE oils instead of plastic
ones to prevent moisture penetration through the walls of the
oil container. Figure! 9.19 lists the appropriate oils for many
popular refrigerants. However, always consult with the compressor or condensing unit manufacturer when unsure of what
oil to use.
Polyvinylether (PVE) is a non-POE synthetic lubricant for
HFC commercial HVACR equipment. PVE is a polymer-based
lubricant consisting of chains of monomers. This lubricant
first started to be used by original equipment manufacturers
(OEMS) in the United States in 2010. Since then, more and
more manufacturers are using PVE lubricant extensively in
the United States. Many Chinese, Japanese, and Korean airconditioning manufacturers are using PVE lubricant in their
compressors. PVE is very popular in Asia for carbon dioxide

9000

1500

6000

1000
#### POLYOL
#### ESTER

3000

500

#### MINERAL
OIL
0

1

2

5

10

20

50

#### Time (Hours)

100

200

0

#### Moisture (Ppm)

MOISTURE (mg)

Figure 9.18 The moisture-absorbing capability of mineral oil versus
polyol ester lubricant.

Figure 9.19 A list of refrigerants with their appropriate lubricants. POE 5
polyol ester, AB 5 alkylbenzene, MO 5 mineral oil, and PAG 5 polyalkylene
glycol (automotive applications).
#### Appropriate Lubricant

CFC
#### REFRIGERANTS

#### Mineral Oil

#### ALKYLBENZENE

R-11
R-12
R-13
R-113
R-114
R-115
R-500
R-502
R-503

+
+
+
+
+
+
+
+
+

+
+
+
+
+
+
+
+

#### HCFC
#### REFRIGERANTS

#### Mineral Oil

#### ALKYLBENZENE

+
+
+

+
+
+
+

+

+
+

#### Appropriate Lubricant

R-22
R-123
R-124
R-401A
R-401B
R-401C
R-402A
R-402B
R-403A
R-403B
R-405A
R-406A
R-408A
R-409A

HFC
#### REFRIGERANTS

#### Polyol Ester

+

#### Polyol Ester

+
+

+

#### Appropriate Lubricant
#### Mineral Oil

#### ALKYLBENZENE

#### Polyol Ester

+
+
+
+
+
+
+
+
+
+
+
+
+

R-23
R-32
R-125
R-134a
R-143a
R-152a
R-404A
R-407A
R-407B
R-407C
R-410A
R-410B
R-507

+ Good Suitability

Applications with Limitations

NOTE: Always consult the compressor manufacturer for
the appropriate lubricant.


---

## PDF Page 237

### Unit 9 Refrigerant and Oil Chemistry and Management

refrigeration systems and R-410A air-conditioning applications. Because of its increased usage, the commercial availability of PVE lubricant is expanding. Some main advantages
of using PVE in an HVACR system are:
-
-
-
-
-
-
-
-
-

No hydrolysis (reaction with water)
Compatible with all HFC refrigerants
Resists capillary tube blockages due to no hydrolysis
Excellent anti-wear properties
Excellent lubrication properties
Excellent electrical resistivity
Excellent chemical stability
Excellent miscibility with HCF refrigerants
Adaptive to many HVACR applications

Some of the larger compressor and chemical manufacturers
have written retrofit guidelines for changing a system over to
a newer, alternative refrigerant and its appropriate oil. Always
consult with the compressor manufacturer before retrofitting
any system. Later in this unit a section named “Refrigerant
Retrofitting” will cover retrofit guidelines for retrofitting an
existing R-22 system to an R-407C system.

#### 9.14 Regulations
The United States, Canada, and more than 30 other countries
met in Montreal, Canada, in September!1987 to try to solve
the problems caused by released refrigerants. This conference, known as the Montreal Protocol, agreed to reduce by
1999 the production of refrigerants believed to be harmful
ozone-destroying chemicals by 50%. The agreement would
take effect when rati#ed by at least 11!countries representing
60% of the global production of these chemicals. Additional
meetings have been held since 1987 and further reduction of
these refrigerants has been agreed on. The use of refrigerants
as we have known them has changed to some extent and will
change dramatically in the near future.
The United States Clean Air Act Amendments of 1990
regulate the use and disposal of CFCs and HCFCs. The
Environmental Protection Agency (EPA) is charged with
implementing the provisions of this legislation. The act
affects the technician servicing refrigeration and cooling
equipment, and according to the act, technicians may not
“knowingly vent or otherwise release or dispose of any substance used as a refrigerant in such an appliance in a manner which permits such substance to enter the environment.”
This prohibition became effective July!1, 1992. Severe fines
and penalties can be imposed, including prison terms. For
the first offense, the act empowers the EPA to obtain an
injunction against the offending party that prohibits the discharge of refrigerant to the atmosphere. The second level is
a daily fine that, at the time of this printing, is $44,539 per
violation, and a prison term not exceeding 5! years. Also,
rewards of up to $10,000 are offered to persons furnishing information that leads to the conviction of a person in

237

violation. New! legislation made it illegal to manufacture
CFC refrigerants after January!1, 1996. For the most up-todate information regarding refrigerant-related regulations,
visit the EPA’s website.

#### 9.15 Recover, Recycle,
#### Or Reclaim
You should become familiar with these three terms: recover,
recycle, and reclaim—terms the industry and its technicians
must understand.
Technicians must contain all refrigerants
except those used to purge lines and tools of the trade, such as the
gauge manifold or any device used to capture and save the refrigerant. The Clean Air Act Amendments of 1990 charged the EPA with
issuing regulations to reduce the use and emissions of refrigerants
to the lowest achievable level. The law states that the technician
shall not “knowingly vent or otherwise release or dispose of any substance used as a refrigerant in such an appliance in a manner which
permits such substance to enter the environment.
De minimis
releases associated with good-faith attempts to recapture and
recycle or safely dispose of any such substance shall not be
subject to prohibition set forth in the preceding sentence.”
This prohibition became effective July! 1, 1992. De minimis
releases means the minimum amount possible under the circumstances.
Some situations requiring the removal of refrigerant from
a component or system are the following:
1. A compressor motor is burned.
2. A system is being removed to be replaced. It cannot be disposed of at a salvage yard with refrigerant in the system.
3. A repair must be made to a system, and the refrigerant
cannot be pumped using the system compressor and captured in the condenser or receiver.
When refrigerant must be removed, the technician must
study the system and determine the best procedure for
removal. For example, the system may have several different valve configurations, the compressor may or may not be
operable, or sometimes the system compressor may be used
to assist in refrigerant recovery. We will consider only the
refrigerants and systems covered in this text. The following
situations where refrigerant must be removed from a system
may be encountered by the technician in the field:
1. The compressor will run and the system has no service
valves or access ports, for example, a unit like a domestic
refrigerator, freezer, or window unit being discarded.
2. The compressor will not run and the system has no access
ports, for example, a burnout on a domestic refrigerator,
freezer, or window unit.
3. The compressor will run and the unit has service ports
(Schrader ports) only, as in a central air conditioner.
4. The compressor will not run and the unit has service
ports (Schrader ports) only, as in a central air conditioner.


---

## PDF Page 238

238

Section 2 Safety, Tools and Equipment, and Shop Practices

5. The compressor will run and the system has some service
valves, for example, a residential air-conditioning system with liquid- and suction-line isolation valves in the
line set.
6. The compressor will not run and the system has some
service valves, for example, a residential air-conditioning
system with liquid- and suction-line isolation valves in the
line set.
7. The compressor will run and the system has a complete
set of service valves, for example, a refrigeration system.
8. The compressor will not run and the system has a complete
set of service valves, for example, a refrigeration system.
9. A heat pump with any combination of service valves.
The technician trying to recover the refrigerant in these
cases requires a certain amount of knowledge and experience. The condition of the refrigerant in the system must
also be considered. It may be contaminated with air, another
refrigerant, nitrogen, acid, water, or motor burn particulates. Cross-contamination to other systems must never be
allowed because it can damage the system into which the
contaminated refrigerant is transferred. This damage may
occur slowly and may not be known for long periods of
time. Warranties of compressors and systems may be voided
if contamination can be proven. Food loss from inoperative
refrigeration systems and money loss in places of business
when the air-conditioning system is off can be a result.
The words recover, recycle, and reclaim may be used to
mean the same thing by many technicians, but they refer to
three entirely different procedures.

#### Recover Refrigerant
“To remove refrigerant in any condition from a system and
store it in an external container without necessarily testing or processing it in any way” is the EPA’s definition of
recovering refrigerant. The refrigerant may be contaminated with air, another refrigerant, nitrogen, acid, water, or
motor-burn particulates.
In fact, an Industry Recycling
Guideline (IRG-2) states that the only way recovered refrigerant can change hands from one owner to another is when it is
brought up (cleaned or known to be cleaned) to the Air Conditioning, Heating and Refrigeration Institute (AHRI) Standard 700
purity levels by an independent EPA-certified testing agency.
AHRI 700 purity standards are most often met only when the
refrigerant has been reclaimed by a chemical-processing facility and has been restored to like-new conditions. If contaminated refrigerant is to be put back into an appliance owned
by the same entity, this refrigerant can be recycled by the contractor using the appropriate pieces of equipment designed
to perform such purification processes. The recycled refrigerant must not exceed the maximum contaminant levels listed in
Figure" 9.20.
The purity levels in Figure! 9.20 can be

Figure 9.20 Maximum contaminant levels of recycled refrigerant in the
same owner’s equipment.

#### CONTAMINANT

#### CONTAMINANT
#### LEVEL

Acid content (by weight)

1.0 ppm

Moisture (by weight)
Noncondensable gas (by volume)

20 ppm
2.0%*

High-boiling residue (by volume)

0.02%**

Chlorides by silver nitrate test

no turbidity

Particulates

visually clean

Other refrigerants

2.0%

*Not applicable for low-pressure systems
**1.0% for low-pressure systems

reached by field recycling and testing, followed by documentation. Another option is to send the refrigerant to a certified
refrigerant reclaimer. The following are four options for handling recovered refrigerant:
-

-

-

Charge the recovered refrigerant back into the same owner’s equipment without recycling it.
Recycle the recovered refrigerant to meet AHRI 740 standards and charge it back into the same system or back into
another system owned by the same person or company.
Send the recovered refrigerant to a certified reclaimer. At
the reclaiming facility, the refrigerant will likely be either
destroyed via incineration or reprocessed to meet AHRI
700 purity standards.

If the technician is removing the refrigerant from an
operable system, it may be charged back into the system.
For example, assume a system has no service valves and
a leak occurs. The remaining refrigerant may be recovered and reused in this system only. It may not be sold to
another customer without meeting the AHRI 700 specification standard. Analysis of the refrigerant to the AHRI 700
standard may be performed only by a qualified chemical
laboratory. This test is expensive and is usually performed
only on larger volumes of refrigerant. Some owners of multiple equipment may reuse refrigerant in another unit they
own if they are willing to take the chance with their own
equipment. It is up to the technician to use an approved,
clean, refrigerant cylinder for recovery to avoid crosscontamination.

#### Recycle Refrigerant
“To clean the refrigerant by oil separation and single or multiple passes through devices, such as replaceable core filter


---

## PDF Page 239

239

### Unit 9 Refrigerant and Oil Chemistry and Management

driers, which reduce moisture, acidity and particulate matter” is the EPA’s definition of recycling refrigerant. This term
usually applies to procedures implemented at the job site or
at a local service shop. If the refrigerant is suspected to be
dirty with certain contaminants, it may be recycled, which
means to filter and clean. Recycled refrigerants must meet
AHRI 740 purity standards. Filter driers may be used only
to remove acid, particles, and moisture from a refrigerant.
In some cases, the refrigerant will need to pass through the
driers several times before complete cleanup is accomplished.
Purging air from the system may be done only when the
refrigerant is contained in a separate container or a recycling
unit, Figure 9.21.
A recycling unit removes the refrigerant from the system, cleans it, and returns it to the system. Some units have
an air purge that allows any air introduced into the system
to be purged before transferring the refrigerant back into
the system.

#### Reclaim Refrigerant
“To process refrigerant to new product specifications by
means which may include distillation” is the EPA’s definition
of reclaiming refrigerant. “It will require chemical analysis of
the refrigerant to determine that appropriate product specifications are met. This term usually implies the use of processes or
procedures available only at a reprocessing or manufacturing

Figure 9.21 Refrigerant recovery and recycling machine.

facility.” The refrigerant is recovered at the job site, stored in
approved cylinders, and shipped to the reprocessing site, where
it is chemically analyzed and declared able to be reprocessed
(reclaimed). It is then reprocessed and shipped as reclaimed
refrigerant because it meets the AHRI 700 standard. At this
time, there is no way of testing to the AHRI 700 standard in the
field. When reclaimed refrigerant is sold, it is not subject to an
excise tax because the tax applies only to newly manufactured
refrigerant. This tax saving is an incentive to save and reclaim
old refrigerant.

#### 9.16 Methods Of Recovery
Several methods of refrigerant recovery are used in the systems
mentioned in this text. All of these refrigerants are regarded
as high-pressure refrigerants; they are also called low-boilingpoint refrigerants. Some refrigerants, such as R-11 and R-123
are classi#ed as low-pressure refrigerants and have high boiling
points. R-11, for example, boils at 74.9°F at atmospheric pressure, while R-123 boils at 82.2°F at atmospheric pressure. It is
very hard to remove these refrigerants from a system because of
their high boiling points, and a very low vacuum must be pulled
to boil it all from the system. Refrigerant 134a has a boiling
point of 215.7°F; this makes it much easier to remove from a
system. The boiling points of some refrigerants at atmospheric
pressure are as follows:
Refrigerant

Boiling Point (°F)

R-11
R-12
R-22
R-123
R-125
R-134a
R-500
R-502
R-410A
R-404A
R-402A
R-402B
R-407A
R-407C
R-417A
R-422B
R-422C
R-422D
R-427A
R-438A

174.9
221.62
241.36
182.2
255.3
215.7
228.3
249.8
261
251
254
251
249.9
243.6
243.2
240.5
250.7
245.8
244.8
244.2


---

## PDF Page 240

240

Section 2 Safety, Tools and Equipment, and Shop Practices

The following chart shows that most of the common refrigerants discussed in this text have high vapor pressures and will
be relatively easy to remove from systems. The vapor pressures
at a room temperature of 70°F would be as follows:
Refrigerant

Vapor Pressure at 70°F

R-12
R-22
R-125
R-134a
R-500
R-502
R-410A
R-404A
R-402A
R-402B

70 psig
121 psig
158 psig
71 psig
85 psig
137 psig
201 psig
148 psig
158 psig
147 psig

The boiling point is important because the EPA has established rules on how low the pressure in a system must be
reduced to meet refrigerant recovery guidelines.

temperature to induce a higher pressure in the system being
recovered.
SAFETY PRECAUTION: A high-pressure reading
in a recovery tank is an indication of air or other noncondensables in the tank, which could result in dangerous pressures. After
the tank has cooled to the ambient temperature, determining the
temperature/pressure relationship to the ambient temperature will
indicate!what the recovery tank pressure should be. Before starting
a recovery, it is always important to know what type of refrigerant is in the system.- Unintentional mixing of refrigerants can
also cause high pressures in a recovery tank, so always make
sure that this does not occur. EPA regulations do not allow
for refrigerants to be mixed in a recovery cylinder or tank.
The following are some suggestions for how to avoid mixing
refrigerants in a recovery tank:
-

-

-

-

#### Passive Recovery
The service technician’s use of the internal pressure of the system or the system’s compressor to aid in the refrigerant recovery process is called passive recovery or system-dependent
recovery. If the compressor is inoperative and passive recovery is to be performed, the refrigerant must be recovered from
both the low and the high side of the system to meet the recovery efficiency requirements. Service technicians should gently
tap the side of the compressor’s shell with a soft wood, rubber,
or leather mallet. This action will agitate the crankcase oil and
cause any refrigerant dissolved in it to vaporize, thus increasing
the efficiency of the recovery process. Because the compressor
is not working, the service technician can also use a vacuum
pump as long as it does not discharge into a pressurized container but only into the atmosphere. If the compressor is working, the technician can recover refrigerant only from the high
side of the system. All manufacturers of appliances containing
Class I (CFC) or Class II (HCFC) refrigerants must include a
service aperture or process stub on the system, and nonpressurized containers must be used to capture the refrigerant. Passive
recovery is used often on small appliances that contain 5!lb or
less of refrigerant in their systems. The recovery techniques for
small appliances are covered in this unit under the subsection
“Recovering Refrigerant from Small Appliances.”

#### Active Recovery
Active recovery with a certified, self-contained refrigerant
recovery unit is the method most often used by technicians.
The compressor of the refrigeration or air-conditioning system is not used as part of the active recovery process. To speed
the process, always recover at the highest possible ambient

-

-

Use pressure/temperature charts for refrigerant in the recovery cylinder.
Make sure the recovery unit has a self-clearing, or purge,
feature.
Dedicate a lubricant-specific recovery unit to specific
refrigerants.
Dedicate refrigerant cylinders to a specific refrigerant and
mark the cylinder appropriately.
Use commercially available refrigerant identifiers and airdetection devices on the recovery tank.
Keep appropriate records of refrigerant in inventory.

Effective August!12, 1993, all companies have had to certify to the EPA that they have the recovery equipment capable
of performing adequate recovery of the refrigerants for the
systems they service. At the time of this printing, it is no longer
required for contracting companies to provide verification to
the EPA that they have purchased refrigerant recovery equipment. The required minimum vacuum levels that must be
reached during the refrigerant recovery process are provided
in Figure 9.22. This chart provides the most up-to-date information for recovery equipment manufactured both before and
after November 15, 1993. Recovery equipment manufactured
after November! 15, 1993 must be approved by an AHRIapproved, third-party laboratory to meet AHRI Standard 740.
Since regulations change periodically, be sure to visit the EPA’s
website for the most up-to-date information regarding refrigerant handling-related issues. Referring to Figure 9.22, the
EPA defines the appliance classifications as follows:
Low-Pressure Appliances: Appliances that operate with
refrigerants that have liquid saturation pressures
below 30 psig at a liquid saturation temperature of
104°F. Examples of low-pressure refrigerants include
HCFC-123, HFC-245fa, and HFO-1234zd.
Medium-Pressure Appliances: Appliances that operate
with refrigerants that have liquid saturation pressures
between 30 psig and 155 psig at a liquid saturation
temperature of 104°F. Examples of medium-pressure
refrigerants include HCFC-409A, HFC-134a, and
HFO-1234yf.


---

## PDF Page 241

241

### Unit 9 Refrigerant and Oil Chemistry and Management
Figure 9.22 Required levels of evacuation for air-conditioning, refrigeration, and recovery/recycling equipment.
#### Required Levels Of Evacuation For Air-Conditioning, Refrigeration,
#### And Recovery/Recycling Equipment
(EXCEPT FOR SMALL APPLIANCES, MVACs, AND MVAC-LIKE EQUIPMENT)
INCHES OF Hg VACUUM
Using Recovery or
Recycling Equipment
Manufactured before
November 15, 1993

Using Recovery or
Recycling Equipment
Manufactured on or after
November 15, 1993

Very high-pressure appliances

0

0

High-pressure appliances, or isolated component of
such appliances with a refrigerant charge of less than
200 pounds

0

0

High-pressure appliances, or isolated component of
such appliances with a refrigerant charge of 200 pounds
or more

4

10

Medium-pressure appliances, or isolated component
of such appliances with a refrigerant charge of less than
200 pounds

4

10

Medium-pressure appliances, or isolated component
of such appliances with a refrigerant charge of
200 pounds or more

4

15

25 mm Hg absolute

25 mm Hg absolute

Type of Air-Conditioning
or Refrigeration Equipment

Low-pressure appliances
NOTE: MVAC = Motor Vehicle Air Conditioning

High-Pressure Appliances: Appliances that operate with
refrigerants that have liquid saturation pressures
between 155 psig and 340 psig at a liquid saturation temperature of 104°F. Examples of high-pressure refrigerants include HCFC-22, HFC-410A, and
#### HFC-407C.
Very High-Pressure Appliances: Appliances that operate
with refrigerants that have liquid saturation pressures
above 340 psig at a liquid saturation temperature of
104°F. R-744 (carbon dioxide) is an example of a very
high-pressure refrigerant.
The exception to the vacuum level requirements outlined in
Figure 9.22 would be a system that could not be reduced
to these pressure levels; for example, when the system has a
large leak, there is no need to pull the system full of air.
Since November!14, 1994, technicians have required certification to purchase refrigerant. The EPA defines a technician
as: “Any person who performs maintenance, service, or repair
that could reasonably be expected to release Class I (CFC) or
Class II (HCFC) substances into the atmosphere, including

but not limited to installers, contractor employees, in-house
service personnel, and, in some cases, owners.” These restrictions were extended to HFC refrigerants on November 15,
1995. There are four different certifications for the different
types of service work. A person must take an EPA-approved
proctored test and pass both the core section and either the
Type I, Type II, or Type III certification sections to become
certified. Certification types are discussed in the following
paragraphs. A person who passes the core and certification
Types I, II, and III is automatically Universally Certified. A
company’s training official, industry chapters, or local wholesale supply houses can supply training information, testing dates, and test sites. Once a technician is certified, it is
the certified technician’s responsibility to comply with any
changes in the law. Technicians can obtain the most up-todate information regarding refrigerant-related regulations by
visiting the EPA’s website.
TYPE I CERTIFICATION. Small Appliance—Manufactured, charged, and hermetically sealed with 5!lb or less
of refrigerant. Includes refrigerators, freezers, room air


---

## PDF Page 242

242

Section 2 Safety, Tools and Equipment, and Shop Practices

conditioners, package terminal heat pumps, dehumidifiers, under-the-counter ice makers, vending machines,
and drinking-water coolers.
TYPE II CERTIFICATION. Medium, High, and Very
High-Pressure Appliance—Uses refrigerants with pressures above 30 psig at a liquid saturation temperature
of 104°F.
TYPE III CERTIFICATION. Low-Pressure Appliance—
Uses refrigerants with pressures below 30 psig at a liquid saturation temperature of 104°F.
UNIVERSAL CERTIFICATION. Certified in Types I, II,
and III. The assumption is that certification should
ensure that the technician knows how to handle the
refrigerant in a safe manner without exhausting it into
the atmosphere.

Figure 9.23 DOT-approved (Department of Transportation) refrigerant
recovery cylinders. Source: National Refrigerants, Inc.

Refrigerant may be removed from the system as either
a vapor or a liquid or in a partial liquid and vapor state. It
must be remembered that lubricating oil is also circulating in
the system with the refrigerant. If the refrigerant is removed
in the vapor state, the oil is more likely to stay in the system.
This is desirable from two standpoints:
1. If the oil is contaminated, it may have to be handled as
a hazardous waste. Much more consideration is necessary, and a certified hazardous-waste technician must be
available.
2. If the oil remains in the system, it will not have to be
measured and then replaced in the system. Time may be
saved in either case, and time is money. The technician
should pay close attention to the management of the oil
from any system.
The cylinder must be clean and in a deep vacuum before the active recovery or recycle process is begun. One suggestion is that
the cylinder be evacuated to at least 1000!microns (1!mm Hg)
before recovery is started. With this level of vacuum, refrigerant
from a previous job will be removed. All lines to the cylinder
must be purged of air before connections are made.
SAFETY PRECAUTION: Refrigerant must be transferred only to
Department of Transportation (DOT)–approved refrigerant cylinders.
The approved cylinders are recognizable by their color and valve arrangement: They are yellow on top with gray bodies and have a special valve that allows liquid or vapor to be added to or removed from
the cylinder, Figure"9.23.-

#### 9.17 Mechanical Recovery
#### SYSTEMS
Among the many mechanical recovery systems available,
some recover refrigerant only, while some are designed to
recover and recycle. AHRI certi#es the equipment speci#cations, and the machines are expected to meet AHRI 740
speci#cations. Some of the equipment is designed to be used

in the shop where refrigerant is brought in for recycling. For
recovery and recycle equipment to be useful in the #eld, however, it must be portable, able to both recover and recycle,
and capable of being easily moved to rooftops, where many
systems are located. This presents a design challenge. Equipment must be small enough to be hauled in the technician’s
truck, and units for use on rooftops should not weigh more
than approximately 50!lb, because anything heavier may require two technicians, rather than one, to haul it up a ladder.
Many units have wheels so they may be rolled to the top
floor, Figure! 9.24, while some recovery units can be easily
carried by the technician, Figure 9.25. Manufacturers are
continuing their attempts to provide a unit that is small as
well as practical, yet will still perform the task of removing
the refrigerant from the system properly.
The fastest method of removing refrigerant from a system
is to take it out in the liquid state. This is because liquid refrigerant is more dense than vapor. If the system is large enough,
it may have a liquid receiver where most of the charge is collected. Many systems, however, are small, and if the compressor is not operable it cannot pump the refrigerant. Although
liquid recovery is fast, it can result in the loss of some of the
system oil, which is often pulled from the system along with
the liquid refrigerant. The slowest method of removing refrigerant is to remove it in the vapor state. A recovery/recycle
unit will remove the vapor faster if the hoses and valve ports
are not restricted and if a greater pressure difference can be
created. The warmer the system is, the warmer and denser the
vapor is, and the compressor in the recovery/recycle unit will


---

## PDF Page 243

243

### Unit 9 Refrigerant and Oil Chemistry and Management
Figure 9.24 A wheeled recovery/recycle unit. Photo courtesy of Robinair Division, SPX Corporation

Figure 9.25 A portable refrigerant recovery unit. Courtesy Ritchie Engineering Company, Inc., Yellow Jacket Products Division.

of refrigerant. When the pressure in the system is reduced to
20 psig, 1.353 ft3 of vapor must be removed to remove 1!lb
of refrigerant. When the pressure is reduced to 0 psig, there
is still refrigerant in the system, but 3.052! ft3 of refrigerant
vapor must be removed to remove 1!lb of refrigerant. The unit
recovery rate will slow down as the refrigerant pressure drops
because the compressor pumping rate is a constant.
Recovery/recycling unit manufacturers provide the typical pumping rate for their equipment in the specifications. The
rate at which the equipment is capable of removing refrigerant
is generally 2 to 6! lb/min, which will be more constant and
faster while refrigerant is being removed in the liquid state.
More factors must be considered when removing vapor. When
the system pressure is high, the unit will be able to remove
vapor relatively fast. When the system pressure is lowered, the
rate of vapor removal will slow down. With a small compressor, the rate of removal will become very slow when the system
vapor pressure reaches about 20 psig.
The compressor in the recovery/recycle unit is a vapor
pump. Liquid refrigerant cannot be allowed to enter the compressor because it will cause damage. Different methods may
be used to prevent this from occurring. Some manufacturers
use a push-pull method of removing refrigerant by connecting the liquid-line fitting on the unit to the liquid-line fitting
on the cylinder. A connection is then made from the unit discharge back to the system. When the unit is started, vapor
is pulled out of the recovery cylinder from the vapor port
and condensed by the recovery unit. A very small amount of
liquid is pushed into the system, where it flashes to a vapor
to build pressure and push liquid into the receiving cylinder,
Figure!9.26. A sight glass is used to monitor the liquid, and
Figure 9.26 Push-pull method of removing liquid refrigerant from a
system.
#### Liquid Flashes To A Vapor
#### When It Reaches The
#### SYSTEM.
#### Suction Line

#### Walk-In Cooler
#### Insulated Wall

be able to pump more pounds in a minute. As the vapor pressure in the system is reduced, the vapor becomes less dense,
and the recovery unit capacity is reduced. Although vapor
recovery is a slower process than liquid recovery, it is often
preferred as there is very little to no refrigerant oil loss from
the system when only vapor is recovered. More time will be
required to complete the refrigerant recovery process as the
system pressure drops. For example, when removing R-134a
from a system, if saturated vapor is removed at 70 psig, only
0.566!ft3 of refrigerant vapor must be removed to remove 1!lb

#### Sight Glass

#### Condensate Liquid
#### To Drain

#### Small Amount
#### Of Liquid

#### SCALE


---

## PDF Page 244

244

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 9.27 The hoses are reconnected to remove the system’s vapor.

Figure 9.28 (A) Recovery cylinder with a float switch to prevent overfilling. (B) A float switch for a recovery tank. Courtesy Ferris State University.
Photo by John Tomczyk

#### INSIDE

#### Wires For Controlling Circuit
#### Simulated Float
#### SWITCH

#### VALVE
#### SIGHT
#### GLASS

#### The Replaceable Core Filter Drier
#### Is The First Component In The
#### Recovery Unit.
#### APPROVED
#### GAUGES
#### RECOVERY
#### Air Opening For
#### CYLINDER
#### CONDENSER

#### Air Purge
#### VALVE

#### LIQUID
#### CONDENSING
#### Oil Drain
#### VALVE

#### Liquid Tube

#### SCALE

the recovery cylinder is weighed to prevent overfilling. When
it is determined that no more liquid may be removed, the suction line from the recovery unit is reconnected to the vapor
portion of the system, and the unit discharge is fastened to
the refrigerant cylinder, Figure!9.27. The unit is started, and
the remaining vapor is removed from the system and condensed in the cylinder. When using any recovery unit, be sure
to read the manufacturer’s literature and operating instructions carefully. Some recovery units can handle liquid refrigerant recovery directly, but others cannot. Never exceed the
operational limits of the recovery unit to ensure continued
successful operation and reliability. Before performing any
refrigerant recovery procedure, an acid check of the system’s oil should be performed if there is any question as
to its quality, such as after a compressor motor burnout.

#### Recovery Cylinder Requirements
#### And Calculations
The DOT-approved cylinder used for some of the recovery/
recycle systems has a float and switch that will shut the unit
off when the liquid in the cylinder reaches 80% of the cylinder’s capacity. This switch helps prevent overfilling the cylinder with refrigerant. It also helps compensate for oil that may
be in the refrigerant. When oil and refrigerant are added to
a cylinder, the amount of weight that the cylinder can hold
changes because oil is much lighter than refrigerant. If a cylinder contains several pounds of oil due to poor practices,
it can easily be overfilled with refrigerant if the cylinder is
filled only by weight. The float switch prevents this from

80%
#### FULL
#### When Liquid Rises In The Cylinder, The Ball
#### Rises And Opens The Switch. This May Turn On
#### A Light, Or Preferably Stop The Unit To
#### Prevent Overfilling.
(A)

(B)

happening, Figure! 9.28.
NOTE: The recovery cylinder must
be clean, empty, and in a vacuum of a minimum of 1000!microns
before recovery is started. - Other methods besides a float
device are being used to make sure recovery cylinders are
not overfilled. These include electronic thermistors built into
the recovery cylinder’s wall and simply weighing the recovery cylinder before and after the refrigerant recovery process.
Always make sure the recovery tank is free of oil when using
the weighing method.
As mentioned earlier, overfilling a recovery cylinder with
liquid can create a dangerous situation. Hydrostatic pressures
can quickly build inside the tank when the temperature rises
if the tank is overfilled with liquid. The recovery cylinder
must have at least a 20% vapor head, which acts as a cushion
for expansion when the tank’s temperature changes. If there
is no vapor head inside the recovery tank and the tank is full
of liquid from overfilling, any slight rise in the temperature
of the tank will cause an extremely large pressure increase
inside. Because of this, a service technician must know and
understand the calculations involved in filling a recovery cylinder to no more than 80% of its internal volume.
As mentioned earlier, weighing the cylinder before and
after the recovery process is a proven way to safely fill a
recovery cylinder. This can be accomplished by placing the
recovery cylinder on an electronic scale and monitoring the


---

## PDF Page 245

### Unit 9 Refrigerant and Oil Chemistry and Management

weight of the cylinder during the recovery process. When the
cylinder reaches a weight equal to 80% of its total capacity,
the recovery process must be stopped. However, the service
technician must know what 80% of the cylinder’s weight carrying capacity (maximum cylinder weight) is. To find out:
1. Calculate the internal volume of the recovery cylinder
being used.
2. Determine the liquid density of the refrigerant being used.
3. Determine the tare weight of the recovery cylinder.
4. Maximum Cylinder Weight 5 (Cylinder Volume 3
Liquid Refrigerant Density @ 130°F 3 0.80) 1 (Cylinder
Tare Weight).
The 130°F temperature is used when the recovered refrigerant is to be transported. This ensures that the recovery
cylinder and its contents will be safe to transport, as long as
the vessel is leak free, even when exposed to high ambient
temperatures. If the recovered refrigerant is not going to be
transported, but simply removed from a system and then reintroduced after a system repair has been completed, the 130°F
value can be changed to 77°F according to AHRI Guideline
K-2015. To be on the safe side, the 130°F value can be used
in all cases, as less refrigerant will be introduced to the recovery cylinder. To calculate the internal volume of the recovery
cylinder, divide the water capacity of the recovery cylinder by
the density of water, which is 62.5!lb/ft3. The water capacity of
the recovery cylinder is the weight of the recovery cylinder if
it were full of water. The water capacity (W.C.) of the cylinder
is stamped on the outside of the cylinder and its units are in
pounds. Figure! 9.29 shows a recovery cylinder with a W.C.
of 47.6!lb. So the internal volume of the recovery cylinder is:

245

published by refrigerant manufacturers, usually in the form
of tables. Most of the time, the saturated liquid density of a
refrigerant can be extracted from a thermodynamic table. If
the refrigerant is R-404A, from a thermodynamic table of
R-404A, the saturated liquid density at 130°F is 53.18!lb/ft3.
The tare weight of the recovery cylinder is the weight of
the empty recovery cylinder. The tare weight of a recovery
cylinder, stamped on the outside of the recovery cylinder, is
rated in pounds. Figure!9.29 shows a recovery cylinder with
a tare weight (T.W.) of 28!lb. The maximum cylinder weight
can now be calculated.
Maximum Cylinder Weight 5 (Cylinder Volume
3 Liquid Refrigerant Density
@ 130°F 3 0.80) 1 (Cylinder
Tare Weight)
Maximum Cylinder Weight 5 (0.76!ft3 3 53.18!lb/ft3 3 0.8)
1 (28!lb) 5 60.33!lb
SAFETY PRECAUTION: The service technician should stop
the refrigerant recovery process once the recovery cylinder weight
has exceeded 60.33!lb. Otherwise, hydrostatic pressures will build
rapidly and cause a very dangerous situation. Moreover, some of
the system’s oil will also be removed by the recovery machine and
will enter the recovery cylinder. Before using the calculation above,
always make sure the recovery cylinder is free of oil.-

#### Recovery Unit Selection
#### Questions And Considerations

Determine the liquid density of the refrigerant to be
recovered at a saturation temperature of 130°F. This data is

Manufacturers of recovery equipment try to incorporate features in their units that make them lightweight, dependable,
and efficient. Always follow the manufacturers’ instructions;
they know the capabilities of their equipment. Technicians
should ask certain questions and choose carefully when purchasing a recovery unit:

Figure 9.29 Refrigerant recovery tank specifications stamped on the
protective head of the tank, showing tare weight and water capacity.
Courtesy Ferris State University. Photo by John Tomczyk

Recovery Units

Internal Cylinder Volume 5 (47.6!lb) 4 (62.4!lb/ft3) 5 0.76!ft3

1. Will the unit run under the conditions faced in the majority of the jobs to be done? For example, will it operate
properly on the rooftop in hot or cold weather?
2. Will it recover both liquid and vapor if necessary?
3. What is the pumping rate in the liquid and vapor state
for the refrigerants to be recovered?
4. Are the drier cores standard, and can they be purchased
locally?
5. Is the unit portable enough to conveniently perform service jobs?
6. Is the recovery unit oil-less? If oil-less, it can be used on
systems with different lubricants such as mineral oils,
alkylbenzenes, esters, and glycols. Oil changes and oil
contamination are no longer a problem with an oil-less
recovery unit.


---

## PDF Page 246

246

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 9.30 Three portable, oil-less refrigerant recovery units. Courtesy
Ferris State University. Photo by John Tomczyk

Oil-less recovery units operate on the principle that there
is enough residual oil vapor coming back to the recovery
unit’s compressor from the system under recovery to provide
proper lubrication of the recovery compressor’s moving parts.
The recovery unit’s compressor crankcase carries no reservoir
of oil and is referred to as “oil-less.” This makes the recovery
system more versatile and prevents cross-contamination of
oil within the refrigeration systems on which it is used. These
units can be used on most types of refrigerant and oil systems,
and they have very few moving parts. Figure 9.30 shows three
oil-less recovery units used in the HVACR industry today.
Figure!9.31 shows the internal structure of an oil-less recovery
unit’s compressor and related parts. Most modern refrigerant
recovery units manufactured today are oil-less.
Figure 9.31 An oil-less refrigerant recovery unit showing motor, crankcase, piston, cylinder, and cylinder head. Courtesy Ferris State University.
Photo by John Tomczyk

Recovery/Recycle Units
1. Will the unit run under the conditions faced in the
majority of the jobs to be done?
2. Will it recycle enough refrigerant for the types of jobs
encountered?
3. What is the recycle rate, and does it correspond with the
rate needed for the size of the systems to be serviced?
4. Are the drier cores standard, and can they be purchased
locally?
5. Is the unit portable enough for the jobs and transportation available?

#### 9.18 Recovering Refrigerant
#### From Small Appliances
A small appliance is de#ned as a system that is manufactured, charged, and hermetically sealed with 5 lb or less of
refrigerant. This includes refrigerators, freezers, room air
conditioners, packaged terminal heat pumps, dehumidi#ers, under-the-counter ice makers, vending machines, and
drinking-water coolers. Recovering refrigerant from small
appliances may be easier than from larger systems because
not as much refrigerant is involved. Recovery in small appliances can be either active or passive. As mentioned earlier,
active recovery makes use of a recovery machine that has
its own built-in compressor. Passive recovery uses the refrigeration system’s compressor or internal vapor pressure for
the recovery process. However, in passive recovery, the refrigerant must be recovered in a nonpressurized container,
Figure!9.32.
No matter what kind of recovery device is used,
an environmentally conscious service technician should do a daily
leak check with a refrigerant leak detector on the recovery device.
To speed up the recovery process, a technician can:
-

#### CYLINDER
#### HEAD

Put the recovery cylinder in cold water to lower its vapor
pressure.

Figure 9.32 Removing refrigerant to a special plastic bag.

#### PISTON

#### CYLINDER
#### MOTOR

#### A Plastic Bag That Is
#### Designed To Hold
#### Refrigerant Charge
#### From Refrigerator.
#### The Bag Can Be Transported
#### To A Shop Where The
#### Refrigerant May Be
#### Transferred To A
#### Recovery Storage
#### CYLINDER.


---

## PDF Page 247

247

### Unit 9 Refrigerant and Oil Chemistry and Management

-

-

-

Heat the refrigeration system to cause the vapor pressure
inside the system to increase. Heating the compressor’s
crankcase will surely release a lot of refrigerant dissolved
in the oil. Heat lamps, electric blankets, and heat guns
work best. Use of the system’s defrost heater will also suffice. Never use an open flame to heat the system.
Make sure the ambient temperature around the system
being recovered is as high as possible. This will ensure high
vapor pressures inside the system.
Softly tap the compressor’s crankcase with a soft wood,
rubber, or leather mallet to agitate the crankcase oil and
release refrigerant.

Figure 9.34 A Schrader valve with core and cap. Courtesy Ferris State
University. Photo by John Tomczyk

#### Low-Loss Fittings
Any recovery equipment manufactured after November!15,
1993, must have low-loss fittings. These fittings are intended
to minimize the loss of refrigerant to the atmosphere when
gauge hoses are connected to, or removed from, system service valves. Figure! 9.33 shows an example; there are many
different types of low-loss fittings on the market today. The
fittings can be either closed off manually or automatically
when a service technician takes them off a pressurized refrigeration system or recovery device.

#### Schrader Valves
Some small appliances are equipped with Schrader valves,
Figure!9.34.
To prevent refrigerant leaks, Schrader valves must
be periodically examined for defects like bends, cracks, or loose
cores and caps.
If leaks do occur in the Schrader valve,
replace the valve core and make sure the cap is on finger tight.
Schrader valve caps help prevent leaks and also help prevent
the valve core from accumulating dirt and dust. Accidental
depression of the valve core can also be prevented by placing
a cap on the valve.

#### Piercing Valves
Many service technicians access small appliances by using
a piercing valve, Figure!9.35. The sharp pin of the piercing
valve is driven through the system’s tubing, and when the
needle is retracted, access is gained to the system. Piercing
valves come as both clamp-on types and solder-on types. The
clamp-on piercing valves are used where temporary system
access is needed, such as a recovery and charging process.
All clamp-on valves should be removed when service is finished because their soft rubber gaskets can rot over time and
cause leaks. It is a good idea to leak check these valves before
the system’s tubing is pierced. Piercing valves are not recommended for use on steel tubing.
Solder-on piercing valves are used for permanent
access to a system. Once the valve is soldered onto the
system’s tubing, leak check the assembly before piercing
the tubing. This can be done by pressurizing the assembly.
Figure 9.35 (A) A gasket-type piercing valve. (B) A solder-on piercing
valve. Photos courtesy Ferris State University. Photos by John Tomczyk

Figure 9.33 Quick-couples or quick-connects to help reduce refrigerant loss. Courtesy Ritchie Engineering Company, Inc., Yellow Jacket Products Division.

(A)

(B)


---

## PDF Page 248

248

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 9.36 Small-appliance recovery requirements. Source: U.S. EPA

#### Recovery Efficiency Requirements
#### For Small Appliances*
Recovery
Efficiencies
Required

Recovered
Percentages

Inches of
Mercury
Vacuum

For active and passive
equipment manufactured
after November 15, 1993,
for service or disposal of
small appliances with an
operative compressor on
the small appliance.

90%

4*

For active and passive
equipment manufactured
after November 15, 1993,
for service or disposal with
an inoperative compressor
on the small appliance.

80%

4*

will freeze any moisture in the system due to a speedy drop
in system pressure. The technician should then introduce dry
nitrogen to increase pressure and avoid moisture freezing.
SAFETY PRECAUTION: Never energize the compressor when under a deep vacuum. This can result in a short in the
motor windings at the fusite terminals or at a weak spot in the
windings and cause compressor damage.- Compressor damage
can happen because under a vacuum there is no oil vapor or
refrigerant vapor in the compressor’s crankcase to insulate
the fusite terminals from one another. Both oil and refrigerant are excellent dielectrics, meaning they are good electrical
insulators. For accuracy in pulling a vacuum with a vacuum
pump, the system’s vacuum gauge should be located as close
to the system tubing and as far away from the vacuum pump
as possible. To determine how long it will take to pull a deep
vacuum (500!microns), the vacuum pump’s capacity and the
diameter of the service hose coming from the vacuum pump
are two important factors. Make sure the vacuum pump is
turned off or valved off when checking the final vacuum.
Never recover from a small appliance in the following
situations:
-

For grandfathered active
and passive equipment
manufactured before November 15, 1993, for service
or disposal with or without
an operating compressor
on the small appliance.

-

80%

4*

*AHRI 740 Standards
*NOTE: Small appliances are products that are fully
manufactured, charged, and hermetically sealed
in a factory and that have 5 lb or less of refrigerant.

SAFETY PRECAUTION: Never heat the system’s tubing to a
cherry red color. This can cause a blowout and serious injury. When
certain refrigerants are exposed to high temperatures, a flame, or
a glowing-hot metal, they can decompose into hydrochloric and/
or hydrofluoric acids and phosgene gas.- The recovery process
on a system with 0 psig pressure should not be continued. A
pressure reading of 0 psig could mean that there is a leak in
the system or that the line has not been successfully pierced.
If the system has leaked and is not actually at 0 psig, noncondensables like air with water vapor are in the system and the
recovery device will only take in these contaminants.
If the compressor of a small appliance is inoperative, both
high- and low-side access is recommended to speed up the
recovery process and to make sure the required vacuum levels
are reached. Figure!9.36 lists recovery requirements for small
appliances. A vacuum pump can assist in a passive recovery
with an inoperative compressor, but the refrigerant must be
recovered in a nonpressurized container, as in Figure! 9.32.
This is because vacuum pumps cannot handle pumping against
anything but atmospheric pressure. Too large a vacuum pump

-

-
-

Systems having sulfur dioxide, methyl chloride, or methyl
formate
0 psig pressure in the system to be recovered
Refrigerants like water, hydrogen, or ammonia, which are
found in recreational vehicles and absorption systems
A strong odor of acid, as in a compressor burnout
Nitrogen mixed with R-22 as a trace gas for electronic
leak detection, or nitrogen used as a holding charge

Even though it is not necessary to repair a leak on a small appliance, every service technician should find and repair leaks because
of environmental concerns, which include ozone depletion and
global warming. Also, a service technician cannot avoid recovering
refrigerant by adding nitrogen to a system that already has a refrigerant charge in it. The system must first be evacuated to the levels in
Figure"9.36 before nitrogen can be added.
SAFETY PRECAUTION: Always check the nameplate of the system that dry nitrogen will enter. Never exceed the design low-side
factory test pressure on the nameplate, Figure 9.37. When using
dry nitrogen, always use a pressure relief valve and pressure regulator on the nitrogen tank because of its high pressures (over 2000 psi).
Pressure relief valves must never be installed in series. Never pressurize a system with oxygen or compressed air because dangerous pressures can be generated from a reaction with the oil as it oxidizes.-

#### Disposal Of Small Appliances
The following must be done before disposing of a small
appliance:
-
-

Recover the refrigerant from the appliance.
Secure a signed statement that the refrigerant has been
recovered, with the date of recovery.


---

## PDF Page 249

### Unit 9 Refrigerant and Oil Chemistry and Management

249

Figure 9.37 A condensing unit nameplate showing factory test. Photo
by John Tomczyk

#### 9.20 Refrigerant Retrofitting

Refrigerant bags are available for recovery of refrigerant from
small appliances. These plastic bags will hold the charge of
several refrigerators, Figure!9.32. The technician must have
enough room in the service truck to haul the bag. When it is
full, it may be taken to the shop and the refrigerant transferred into the reclaim cylinder for later pickup by or shipment to the reclaim company.

Most new air-conditioning systems today will be manufactured
with R-410A refrigerant, and many air-conditioning systems
will be retrofitted with a refrigerant blend. However, there is
no one refrigerant blend that is a “perfect” drop-in replacement for retrofitting R-22 systems. Each blend has advantages
and disadvantages, which have to be balanced against each
other to choose the best overall blend for the specific application. There are many retrofit guidelines and procedures for a
variety of refrigerants and lubricants. It would be impossible
to cover them all in detail here. Major chemical companies and
compressor manufacturers can provide these guidelines, and
they can also be accessed on the Internet. The service technician can print them out to develop a retrofit library.
At the time of this writing, U.S. regulations state that
there can be no production and no importing of HCFC-22
(R-22), except for use in equipment manufactured before
January!1, 2010, and no production or importing of “new”
equipment that uses R-22. Because of these rulings, many
existing R-22 refrigeration and air-conditioning systems
will be retrofitted with replacement refrigerants due to
price and availability issues. What follows are some general
considerations for retrofitting an HCFC-22 system with an
HFC-based refrigerant. We will use R-22 in this example
because of the recent regulations and its gradual decline in
use and production.

#### 9.19 Reclaiming Refrigerant
Because refrigerant must meet the AHRI 700 standard before it is resold or reused in another customer’s equipment,
all reclaimed refrigerant must be sent to a reclaim company
to be checked and stored (provided it is in good enough condition to be used). Many service companies will not recycle
refrigerant in the #eld because of the complications and the
possibility of cross-contamination of products. Since the refrigerant cannot be vented, reclaiming it is another option.
Refrigerant that meets the AHRI 700 speci#cation can be
purchased from reclaim companies, without the added tax.
The reclaim companies will accept only large quantities of
refrigerant (cylinders of 100! lb and larger), so the service
shop will need a cylinder of the correct size for each of the
refrigerants that will be shipped. Only DOT-approved cylinders with the proper labels can be used. Some companies
buy recovered refrigerant and accumulate it for reclaiming.
The refrigerant in the reclaim cylinders must be of one
type. The refrigerants cannot be mixed, or the reclaim company cannot reclaim it. As mentioned, mixed refrigerants
cannot be separated. When the reclaim company receives
refrigerant that cannot be reclaimed, it must be destroyed by
incinerating it in such a manner that the fluorine in the refrigerant is captured. This is an expensive process, so technicians
must be careful not to mix the refrigerants.

#### Hcfc-22 (R-22) Retrofitting
As mentioned, most new air-conditioning systems will be
manufactured with HFC-410A (R-410A). However, technicians and equipment owners often ask what the best retro#t
refrigerant blend for existing R-22 systems is. There is no one
quick-#x solution or answer to this question. A few key factors will contribute to the decision as to what replacement
refrigerant should be used. These factors include:
-
-
-

Evaporator temperatures (air-conditioning vs. refrigeration)
Application of the equipment
Size of the equipment

AIR-CONDITIONING VS. REFRIGERATION EVAPORATOR TEMPERATURES. Refrigerant retrofit blends will behave differ-

ently when exposed to different evaporator temperatures.
Some refrigerant blends will closely match R-22 properties
for air-conditioning evaporating temperatures (35°F to 5°F),
while others will be better suited for the lower evaporating
temperatures of medium- and low-temperature refrigeration
applications (20°F to 220°F).
EQUIPMENT CAPACITY. Equipment capacity and run time

also influences what refrigerant blend to incorporate in a
system. One blend may have a lower capacity than another.
Often, air-conditioning systems have an “off” cycle. The


---

## PDF Page 250

250

Section 2 Safety, Tools and Equipment, and Shop Practices

systems are designed for the hottest days of the year, but on
milder days the system will cycle off. By having longer run or
“on” times, these systems can tolerate a lower-capacity blend.
This also holds true for refrigeration storage facilities. However, refrigerants in systems that run all of the time are sized
to load match, or exactly match, the capacity of the load.
The solution here is to use a refrigerant blend with a higher
capacity so the system can run at peak performance.
EQUIPMENT SIZE. How easy a system is to retrofit is a
major factor in selecting a refrigerant retrofit blend. Retrofitting larger refrigeration or air-conditioning systems may
require lubricant changes, component replacement, adjustment of controls, and maybe even seal and gasket changes.
This often requires planned shut-downs and will generally
be time-consuming and expensive. Choosing a retrofit blend
based on performance and property matches that minimize
component changes will be more important than “ease of
retrofit” issues such as changing oil. On the other hand,
smaller equipment may not provide direct access to the oil
and may not have parts that can be individually changed. In
this case, retrofit blends that minimize the work to be done
during retrofits may be desirable even though performance
may suffer. Often, depending on the equipment’s age and
condition, simply replacing the entire unit may be the more
economical solution with smaller equipment.
#### Addition Of Polyol Ester (Poe) Lubricant Or Partial
POE LUBRICANT REPLACEMENT. The retrofit refrigerant

blends just listed are all HFC-based blends. Some contain
hydrocarbons (HC) like R-600 (butane) and R-600a (isobutane). The small percentages of hydrocarbons help with oil
return to the compressor. The hydrocarbons will soak into
the mineral oil and thin it so it can be more easily returned
to the compressor’s crankcase on the low side of the system. However, for larger refrigeration and air-conditioning
systems with receivers, oil that escapes the compressor will
eventually form a layer on top of the liquid refrigerant in
the receiver. These hydrocarbons will not mix with the liquid
oil layer in the receiver on the high side. The solution is the
addition of some POE lubricant or partial POE replacement
of the mineral oil to help dissolve the oil back into the liquid
refrigerant in the receiver and keep it in circulation through
the refrigeration or air-conditioning system. Eventually, this
lubricant will make it back to the compressor’s crankcase.
In conclusion, no refrigerant blend will be a perfect dropin replacement for retrofitting R-22 systems. Each refrigerant
blend has advantages and disadvantages. These advantages
and disadvantages have to be balanced to choose the best
overall choice for your specific application.
NOTE: Always consult with the refrigerant manufacturer or the
compressor manufacturer and follow their specific retrofit guidelines before performing a retrofit on any R-22 system or any other
refrigeration and/or air-conditioning system. -

#### General Retrofitting
#### CONSIDERATIONS
When the retrofitting of an air-conditioning or refrigeration
system is being considered, there are a number of factors that
need to be carefully evaluated in order to make the best possible decision. The decision process will involve whether or
not to actually perform the retrofit and, if it is determined
that retrofitting is the best option, which refrigerant is the
best option for the changeover. Some of the important factors
that must be considered will be discussed now.
Before retrofitting, the compatibility of the plastics and
elastomers in the system should be considered. Industry studies have shown that there is no one plastic or elastomer material that will be compatible with all replacement refrigerants.
Components to be checked include shaft seals, O-rings, and
gaskets. Since different gasket and O-ring materials will swell
at different rates when exposed to different substances and
conditions, refrigerant leaks may result when the system
refrigerant is changed.
Lubricant selection is also a major concern. Different
refrigeration oils behave differently under different conditions and can affect oil return to the compressor and an oil’s
lubricity, which is an oil’s ability or capacity to reduce friction. In addition, there might be issues with the compatibility of the various materials in the system, such as with the
gaskets and O-rings, as just described. In addition, in many
cases, when switching over from one type of oil to another,
care must be taken to ensure that any residual oil is removed
from the system. When changing from a mineral oil to a
polyol ester lubricant, for example, the mineral oil must be
removed to the extent that no more than 5% of the original
oil charge, on average, remains in the system. Always follow
the manufacturer’s guidelines as they can vary greatly from
one refrigerant replacement product to another.
When evaluating a retrofit, system performance-related
issues must not be overlooked. There will very likely be
changes in operating pressures and temperatures, as well
as capacity and efficiency changes. Even small percentage
changes to system capacity and efficiency can have a significant effect on a system’s ability to effectively and efficiently
condition a space.
When retrofitting, be aware that most refrigerant replacements are not done on a pound-for-pound basis. Simply
stated, this means that the amount of retrofitted refrigerant
that is added to a system will most likely not equate to the
amount of refrigerant that was removed from the system.
This can pose a problem on split-type systems where the
total, optimal, refrigerant charge is not known. In the case of
packaged equipment, the unit’s factory charge is indicated on
the data plate and can be used to calculate the charge for the
new refrigerant.
Retrofitting can be a challenge for relatively new equipment. For new equipment, warranties may be impacted if the


---

## PDF Page 251

### Unit 9 Refrigerant and Oil Chemistry and Management

system is retrofitted. Be sure to check with the compressor
and/or equipment manufacturer to determine if the warranty
will be affected if the system is retrofitted.

#### General Retrofitting Guidelines
Once the determination has been made to retrofit a system, here
is a generic procedure that can be followed in most instances.
Of course, be sure to refer to, and follow, the manufacturer’s
guidelines when working with their specific products.
1. Before starting the system retrofit, identify any existing system conditions that might adversely affect the operation
of the system. These conditions include, but are not limited to dirty air filters, dirty evaporator or condenser coils,
failed fan motors, airflow restrictions, damaged or missing
suction-line insulation, improperly operating expansion
devices, and damaged or other failed system components.
2. Resolve any conditions identified in item #1 before proceeding. Failure to do so can result in a system that is not
operating to its full potential.
3. Obtain baseline data for the present system. This information includes, at a minimum, operating pressures
and temperatures, evaporator superheat, condenser
subcooling, ambient conditions, indoor air conditions,
temperature splits, and system capacity and efficiency
calculations.
4. Remove existing compressor oil, if required, to the level
required by the manufacturer. Keep track of how much

251

refrigeration oil has been removed from the system. Oil
removal is often accomplished by replacing oil, running
the system, and then changing oil again until remaining
oil concentrations are below the required levels. This may
require three or more oil changes to reach the required
levels and concentrations.
5. Recover existing system refrigerant, making certain to
record the amount of refrigerant removed from the system. Be sure to reach the required vacuum levels during
the refrigerant recovery process as determined and outlined by the EPA.
6. Replace system filter driers.
7. Pressurize the system with an inert gas such as dry nitrogen and leak check the system.
8. Evacuate the system, pulling the equipment into a vacuum of at least 500 microns.
9. Wait. Make certain that the system has reached, and
holds, the required vacuum level.
10. Charge system according to the manufacturer’s guidelines and instructions.
11. Adjust thermostatic expansion valve settings, if required.
12. Adjust any other refrigerant flow controls, such as head
pressure controls, evaporator and crankcase pressure
regulators (EPRs and CPRs), if applicable, as needed.
13. Record system operating parameters.
14. Label the system so that future service personnel will be
aware that the system is operating with a new/different
refrigerant. On this label, be sure to include the new total
refrigerant charge in the system.

#### Re Vi E W Qu Es T Ions
1. The willful purging or venting of certain refrigerants to
the atmosphere is
A. essential to the preservation of the stratospheric ozone
layer.
B. illegal as set forth by EPA regulations.
C. encouraged by the EPA as it helps to protect tropospheric ozone.
D. desirable as this process helps improve food preservation efforts.
2. What is the difference between an oxygen molecule and
an ozone molecule?
A. An oxygen molecule has three oxygen atoms, while an
ozone molecule has two.
B. An oxygen molecule has one oxygen atom, while an
ozone molecule has two.
C. An oxygen molecule has two oxygen atoms, while an
ozone molecule has three.
D. An oxygen molecule has two oxygen atoms, while an
ozone molecule has one.

3. Tropospheric ozone is
A. as important to protect as stratospheric ozone.
B. found in the shell that extends between 7 and 30 miles
above the earth’s surface.
C. close to the earth and is often referred to as bad ozone
or smog.
D. the ozone that protects us from harmful ultraviolet
radiation.
4. It is estimated that a single chlorine atom can destroy up
to ______ ozone molecules?
A. 1000
B. 10,000
C. 100,000
D. 1,000,000
5. Which of the following sets of refrigerant classifications
has a zero ODP?
A. CFCs and HFCs
B. HCFCs and HFCs
C. CFCs and HFOs
D. HFOs and HFCs


---

## PDF Page 252

252

Section 2 Safety, Tools and Equipment, and Shop Practices

6. An increase in the natural greenhouse effect that leads to
the heating of the earth is called
A. global warming.
B. planetary effect.
C. planetary warming.
D. global effect.
7. What index takes into account the combined effects of
global warming potential and ozone depletion potential?
A. Total equivalent warming impact (TEWI)
B. Total greenhouse effect impact (TGEI)
C. Total global warming number (TGWN)
D. Total equivalent greenhouse number (TEGN)
8. CFCs are more harmful to the stratospheric ozone layer
than HFCs because CFCs contain
A. fluorine.
B. chlorine.
C. hydrogen.
D. carbon.
9. HFO refrigerants are classified as having
A. low GWPs and low ODPs.
B. low GWPs and high ODPs.
C. high GWPs and low ODPs.
D. high GWPs and high ODPs.
10. The total phaseout for all HCFC refrigerants is scheduled for the year
A. 2025.
B. 2030.
C. 2035.
D. 2040.
11. Which of the following classes of refrigerants is potentially dangerous because of its high flammability?
#### A. Hfo
#### B. Hcfc
#### C. Cfc
D. HC
12. The safest overall rating with respect to both toxicity and
flammability is
A. A1.
B. B1.
C. A3.
D. B3.
13. Of the following refrigerants, which is best suited as a
retrofit refrigerant for an R-22 residential air-conditioning system?
A. R-134a
B. R-410A
C. R-407C
D. R-123
14. Refrigerants R-11, R-12, and R-22 all have what in common?
A. They are all methane-based refrigerants.
B. They are all ethane-based refrigerants.
C. They are all CFC refrigerants.
D. They are all HCFC refrigerants.

15. If a refrigerant experiences a temperature glide, which of
the following can be correctly concluded?
A. The refrigerant is a single-compound substance.
B. The refrigerant is a blended refrigerant.
C. The refrigerant is classified as an HCFC.
D. The refrigerant is classified as a CFC.
16. The term “fractionation” refers to the
A. separation of a refrigerant blend into its component
parts.
B. ability of refrigeration oil to lubricate effectively.
C. range of saturation temperatures at a given pressure.
D. effects of released refrigerants on part of the atmosphere.
17. The most common type of refrigeration oil used in conjunction with HFC refrigerants is
A. animal.
B. vegetable.
C. alkylbenzene.
D. esters.
18. Which of the following represents a complete list of the
elements contained in CFC refrigerants?
A. Hydrogen, chlorine, fluorine, and carbon
B. Hydrogen, chlorine, and carbon
C. Chlorine, fluorine, and carbon
D. Hydrogen and carbon
19. Which of the following represents a complete list of the
elements contained in HFC refrigerants?
A. Hydrogen, chlorine, fluorine, and carbon
B. Hydrogen, fluorine, and carbon
C. Chlorine, fluorine, and carbon
D. Hydrogen and carbon
20. Which of the following represents a complete list of the
elements contained in HFO refrigerants?
A. Hydrogen, chlorine, fluorine, and carbon
B. Hydrogen, fluorine, and carbon
C. Chlorine, fluorine, and carbon
D. Hydrogen and carbon
21. The term used to describe the process of removing refrigerant from a system and storing it without testing or
processing it is
A. restoring.
B. reclaiming.
C. recycling.
D. recovering.
22. The term used to describe the process of removing refrigerant from a system and filtering and/or cleaning it to
meet AHRI 740 standards is
A. restoring.
B. reclaiming.
C. recycling.
D. recovering.


---

## PDF Page 253

### Unit 9 Refrigerant and Oil Chemistry and Management

23. The term used to describe the process of removing refrigerant from a system and surrendering it for reprocessing
to meet AHRI 700 standards is
A. restoring.
B. reclaiming.
C. recycling.
D. recovering.
24. The term used to describe a recovery process that uses a
self-contained recovery unit is
A. active.
B. passive.
C. system-dependent.
D. temperature-dependent.
25. Which type of EPA Section 608 certification is required
to work on small appliances?
A. Type I
B. Type II
C. Type III
D. Type IV
26. What term is used to describe the certification that is
awarded when a technician passes all of the parts of an
EPA certification exam?
A. Global
B. Stellar
C. Universal
D. Galactical
27. Low-loss fittings are intended to ensure that
A. no refrigerant is trapped in the hoses when removed
from a system.
B. no nitrogen is trapped in the hoses when removed
from a system.
C. refrigerant losses are minimized when removing hoses
from system.
D. refrigerant losses are maximized when removing hoses
from system.
28. The standard that a refrigerant must meet after it has
been reclaimed is
#### A. Ahri 7000.
#### B. Ahri 700.
#### C. Ahri 7400.
#### D. Ahri 740.

253

29. The standard that a refrigerant must meet after it has
been recycled is
#### A. Ahri 7000.
#### B. Ahri 700.
#### C. Ahri 7400.
#### D. Ahri 740.
30. A DOT-approved refrigerant recovery cylinder is colorcoded
A. with yellow and gray stripes.
B. gray with a yellow top.
C. yellow with a gray top.
D. yellow with gray triangles.
31. How are oil-less compressors on recovery units lubricated?
A. They still use oil, just less.
B. The compressor shaft floats so no lubrication is needed.
C. They rely on residual oil in the recovered refrigerant.
D. The compressor is magnetic, so no oil is required.
32. All of the following tasks are part of a refrigerant retrofitting process except
A. label the system with information about the new refrigerant and system charge.
B. adjust all refrigerant flow devices such as TXVs,
CPRs, and EPRs, as needed.
C. obtain a complete set of baseline data for the system
prior to retrofitting.
D. ensure that the evaporator fan motor is off during system charging.
33. The Montreal Protocol is best described as a
A. set of laws that put an end to CFC and HCFC production.
B. treaty or agreement among nations to address ozone
depletion.
C. law put in place by the EPA to override the Clean Air
Act.
D. treaty between the EPA and the U.S. government to
stop venting.


---

## PDF Page 254

### UNIT 10
#### System Charging
#### O B J E C T I V E S
After studying this unit, you should be able to
describe how refrigerant is charged into systems in its vapor
and liquid states.
- state the advantage of using electronic scales for weighing
refrigerant into a system.
- describe the terms “temperature glide” and “fractionation” as
they apply to blended refrigerants.
- charge air-conditioning systems with fixed orifice, capillary tube,
or piston-type metering devices using charging charts and curves.
- use the subcooling method of charging to charge airconditioning and heat pump systems that incorporate a
thermostatic expansion valve (TXV) as the metering device.
- use temperature/pressure charts to help properly charge airconditioning and refrigeration systems.
- differentiate between “bubble point” and “dew point” values
on a temperature/pressure chart and properly use these values
to calculate superheat and subcooling values on systems that
operate with blended refrigerants.
-

- Never use a torch to apply heat to a refrigerant cylinder. If needed,
place the refrigerant tank in a tub of warm water no hotter than 90°F.
- Do not charge liquid refrigerant into the suction line of a system unless it is vaporized before it reaches the compressor.
- Use a charging device that allows liquid refrigerant to !ash into a
vapor before entering the compressor. Liquid refrigerant can cause
severe damage to the compressor.
- When charging blended refrigerants into a system, the refrigerant must
leave the tank as a liquid to avoid fractionation.
- Wear safety glasses and gloves when working with refrigerant. Refrigerant, when it comes in contact with the skin, can cause frostbite.

#### 10.1 Charging A
#### Refrigeration System
System charging refers to the adding of refrigerant to an airconditioning or refrigeration system. The correct charge must
be added so that a refrigeration system can operate as effectively
and efficiently as it was designed to. This is not always an easy task
to accomplish.
Some refrigerants, namely single-compound
refrigerants, may be added to the system in either the vapor
or liquid states, while blended refrigerants must be charged

in the liquid state. A scale should be used to determine the
amount of refrigerant that is added to a system. The system’s
charge is evaluated by using superheat and subcooling calculations or manufacturer-supplied charging tables and charts.
When using system charging charts and tables to evaluate
the system charge, a number of factors should be taken into
account. These factors include, but are not limited to, highand low-side saturation pressures and temperatures, ambient
temperatures, evaporator superheat, condenser subcooling,
compressor amperage draw, return air wet-bulb temperature,
and temperature differentials across heat exchange surfaces.
This unit describes how to add the refrigerant correctly
and safely in the vapor and the liquid state. The correct charge
for a particular system will be discussed in the unit where
that system is covered. Heat pump charging, for example, is
covered in Unit!43, “Air Source Heat Pumps.”

#### 10.2 Vapor Refrigerant
#### CHARGING
The vapor refrigerant charging of a system is accomplished by
allowing vapor to flow out of the refrigerant cylinder and into
the refrigeration system. When the pressure in the system is
lower than the pressure in the refrigerant tank—for example,
when the system has just been evacuated—refrigerant can be
added to both the high- and low-pressure sides of the system.
This is because the pressure on both sides of the system is
lower than the pressure in the refrigerant tank. Remember
that high pressure flows to low pressure.
When the system is operating, however, refrigerant must be
added to the low-pressure side of the system. This is because
the compressor raises the pressure of the refrigerant on the high
side of the system and lowers the pressure on the low side.
The high-side pressure of an operating refrigeration system is
typically higher than the pressure of the refrigerant in the tank.
For example, an R-134a system may have a head pressure of
185!psig on a 95°F day (this is determined by taking the outside temperature of 95°F and adding 30°F, which gives a condensing temperature of 125°F, which corresponds to a pressure
of 185!psig for R-134a). The cylinder is exposed to the same
ambient temperature of 95°F but the refrigerant, assuming that
it is saturated, is at a pressure of only 114 psig (from the temperature/pressure chart), Figure!10.1. It should be noted that, if
valve B in Figure!10.1 is opened, refrigerant will flow toward

254


---

## PDF Page 255

255

### Unit 10 System Charging

Figure 10.2 The temperature of the cylinder is 95°F. The pressure inside
the cylinder is 114 psig. The low-side pressure is 20 psig.
#### Gas Will Flow If
#### Valve A Is Opened.

#### Gas Will Flow Toward
#### Cylinder If
psig
185
#### Valve B Is
#### OPENED.
#### VALVE
A

R-134a

#### VALVE
B

#### SUCTION

psig

#### VALVE
B

#### VALVE
#### A Open

114 psig
#### REFRIGERANT
#### CYLINDER

#### DISCHARGE

20

958F

#### SUCTION

R-134a

Figure 10.1 This refrigerant cylinder has a pressure of 114 psig. The
high side of the system has a pressure of 185 psig. Pressure in the system
will prevent the refrigerant in the cylinder from flowing into the system.

114 psig
#### REFRIGERANT
#### CYLINDER

#### DISCHARGE

#### COMPRESSOR

the refrigerant tank. If the tank is a “one-trip” tank that is used
only for new, “virgin” refrigerant, the refrigerant will not enter
the tank. This is because one-trip tanks are manufactured with
check valves that only allow refrigerant to leave the tank, not
enter it. If the tank is a reusable, recovery-type, tank, there
are no check valves and system refrigerant can enter the tank
as long as the system pressure is higher than the pressure in
the tank.
The low-side pressure in an operating system is much
lower than the cylinder pressure if the cylinder is warm. For
example, on a 95°F day, the cylinder of saturated R-134a will
have a pressure of 114 psig, but the evaporator pressure may
be only 20 psig. Refrigerant will easily move into the system
from the cylinder, Figure!10.2. In the winter, however, the cylinder may have been in the back of a truck all night, and its
pressure may be lower than the low side of the system. In this
case, the cylinder will have to be warmed to get refrigerant
to move from the cylinder to the system. It is a good idea to
have a cylinder of refrigerant stored in the equipment room
of large installations. It will always be there in case you have
no refrigerant in the truck, and the cylinder will be at room
temperature even in cold weather.
When vapor refrigerant is pulled out of a refrigerant cylinder, the vapor pressure is reduced and the liquid boils to
replace the vapor that is leaving. This reduction in vapor pressure causes a lower saturation temperature for both the liquid
and the vapor in the cylinder because of the associated temperature/pressure relationship. As more and more vapor is

released from the cylinder, the liquid in the bottom of the cylinder continues to boil and its temperature decreases. If enough
refrigerant is released, the cylinder pressure will decrease to the
low-side pressure of the system. Heat will have to be added
to the liquid refrigerant to keep the pressure up.
#### SAFETY
PRECAUTION: Never use concentrated heat from a torch. Gentle
heat, such as the heat from a tub of warm water, is safer. The water
temperature should not exceed 90°F. Electric heating blankets manufactured for this purpose are also safe to use.- This will maintain a
cylinder pressure of 105 psig for R-134a if the refrigerant temperature is the same as the temperature of the water in the tub,
Figure 10.3. A water temperature of 90°F is desired because it is
the approximate temperature of the human hand. If the water
feels warm, it is too hot.
Figure 10.3 This refrigerant cylinder is in warm water to keep the pressure up.

908F
R-134a

#### WATER

#### Tub Of Warm Water
#### (Water Should Not
#### Exceed 908F.)


---

## PDF Page 256

256

Section 2 Safety, Tools and Equipment, and Shop Practices

The larger the volume of the liquid refrigerant in the bottom of the cylinder, the longer the cylinder will maintain the
pressure. When large amounts of refrigerant must be charged
into a system, use the largest cylinder available. For example,
do not use a 30-lb cylinder to charge 25!lb of refrigerant into
a system if a 125-lb cylinder is available.
If you are planning on charging vapor into a system that is operating with a blended refrigerant, care must be taken to ensure that the
blend does not fractionate, or separate into its component parts. Refer
to Section!10.8 in this unit as well as Unit!9, “Refrigerant and Oil Chemistry and Management—Recovery, Recycling, Reclaiming, and Retrofitting,” for important information regarding blended refrigerants and the
charging procedures that must be used when working with them.

Figure 10.4 Liquid-line service valve located on the refrigerant receiver.
Photo by Eugene Silberstein

#### 10.3 Liquid Refrigerant
#### CHARGING
Liquid refrigerant charging of a system is normally accomplished in the liquid line. For example, when a system is
out of refrigerant, liquid refrigerant can be charged into the
liquid line service valve, also commonly referred to as the
king valve, in the liquid line or on the receiver, Figure!10.4.
If the system is in a vacuum or has been evacuated, you
can allow liquid refrigerant to enter the system until flow
has nearly stopped. Upon entering the system, the liquid

refrigerant will move toward the evaporator and condenser
coils. When the system is started, the refrigerant will be
about equally divided between them, and there is no danger of liquid flooding back to the compressor, Figure!10.5.
When large amounts of refrigerant are needed, adding the
liquid through the king valve is preferable to other methods
because it saves time.

Figure 10.5 This system is being charged while it has no refrigerant in it. The liquid refrigerant moves toward the evaporator and the condenser. No
liquid refrigerant will enter the compressor.
#### Suction Side Hose

#### HIGH-SIDE
#### HOSE
#### LIQUID
#### REFRIGERANT
#### Utility Hose
#### CYLINDER
#### Upside Down
#### MIDSEAT

#### EVAPORATOR
#### Back Seat

#### MIDSEAT
#### GAUGE
#### PORT

#### CONDENSER
#### COMPRESSOR
#### Or Receiver
#### CONNECTION

#### Liquid Refrigerant

#### Refrigerant Line
#### CONNECTION

#### Back Seat
#### MIDSEAT
#### Front Seat

#### Detail Of
#### VALVE

#### Vapor Refrigerant


---

## PDF Page 257

### Unit 10 System Charging

257

Figure 10.6 Cross-sectional view of a service valve. (A) Back-seated position. (B) Cracked-off-the-back-seat position. (C) Midseated position. (D) Frontseated position.
#### Service Port
#### Packing Gland
#### Valve Stem

#### Line Port

#### Device Port

(A)

(C)

(B)

(D)

The king valve is used to help perform a number of servicerelated tasks that include taking pressure readings on the high
side of the system and trapping all of the system refrigerant
in the receiver. In the past, king valves were used primarily as
safety valves on ammonia and sulfur dioxide systems. They
were located outside the mechanical equipment rooms. By
positioning the stem on the king valve so that the liquid line
was sealed off, refrigerant could not leave the receiver, causing the remaining system refrigerant to become stored in the
receiver. This process is referred to as “pumping down” and,
in the case of sulfur dioxide systems, could be done from outside the equipment room so that the technician would not
have to enter a toxic environment in the event of a refrigerant
leak. Service valves that have their stems turned all the way
clockwise into the valve to seal off the liquid line are referred
to as front seated. The king valve has four positions: back
seated, cracked-off-the-back-seat, midseated, and front seated,
Figure!10.6.
The back-seated position, Figure! 10.6(A), is the normal
operating position of the valve. Refrigerant flows freely from
the receiver to the liquid line, while the service port is closed
off. This is the port where the high-side gauge hose is connected. When the valve is cracked-off-the-back-seat, the service port is open to the system and the technician can take
operating pressure readings from the high side of the system, Figure! 10.6(B). While in the cracked-off-the-back-seat
position, refrigerant still flows freely from the receiver to the
liquid line. The midseated position, Figure! 10.6(C), is used
for performing standing pressure tests and for system evacuation. The front-seated position, Figure!10.6(D), is used for
system pumpdown. In this position, the refrigerant flows to
the receiver but cannot leave it. This traps all of the system
refrigerant in the receiver, enabling the technician to service
the low-pressure side of the system.

When a system has a king valve, it may be front seated
while the system is operating and the low-side pressure of the
system will drop. This happens because the rest of the liquid
line, expansion valve, evaporator, suction line, and compressor are now being starved of refrigerant. Liquid from the cylinder may be charged into the system at this time through an
extra charging port. The liquid from the cylinder is actually
feeding the expansion device. Be careful not to overcharge the
system, Figure!10.7. The low-pressure control may have to be
bypassed during charging to keep it from shutting the system
off. Be sure to remove the electrical bypass when charging
is completed, Figure!10.8.
NOTE: Precautions must be taken
when charging liquid into the suction line of a system. Liquid must
be vaporized once it leaves the charging cylinder to prevent any liquid from entering the compressor, as damage can result if the compressor attempts to compress liquids, which are not compressible.
When working with blended refrigerants, note that the refrigerant
must leave the cylinder as a liquid in order to prevent fractionation.-
On split-type air-conditioning systems, there are service
valves located in the liquid and suction lines at the points where
these lines are connected to the condensing unit. These valves are
configured so that when the valves are front-seated (the position
they are in when the condensing unit is shipped) the service port
is open to the line port. This allows the technician to pressurize
the field-installed refrigerant lines for leak-testing purposes and
evacuate the system without disturbing the unit’s factory charge
of refrigerant that is contained in the condensing unit.
Some commercially available charging devices allow the
refrigerant cylinder to be attached to the suction line to charge
an operating system with liquid refrigerant. These orificemetering devices, Figure!10.9, act as restrictions between the
gauge manifold and the system’s suction line. These devices
meter liquid refrigerant into the suction line, where it flashes
into a vapor. The same thing may be accomplished using the


---

## PDF Page 258

258

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 10.7 This system is being charged by front seating the king valve and allowing liquid refrigerant to enter the liquid line.

10 psig

#### LIQUID
#### LIQUID
#### EVAPORATOR

#### Back Seat

#### REFRIGERANT
#### CYLINDER
#### Upside Down
#### MIDSEAT

#### CONDENSER

#### FRONT
#### SEAT

#### RECEIVER

Figure 10.8 Bypassing the low-pressure control for charging purposes.
Courtesy Ferris State University. Photo by John Tomczyk

Figure 10.9 A charging device in the gauge line between the liquid
refrigerant in the cylinder and the suction line of the system. Device provided by Uniweld Products. Photo by Eugene Silberstein

gauge manifold valve, Figure!10.10. The pressure in the lowpressure hose on the gauge manifold is maintained at not
more than 10 psig higher than the system suction pressure.
This will meter the liquid refrigerant into the suction line,
where it will vaporize before reaching the compressor. During the process of throttling the liquid refrigerant through the
gauge manifold, the portion of the gauge manifold where the
center hose is connected should be warm, while the portion

of the manifold where the low-side hose is connected should
be cold. The temperature difference that exists between the
center and low-side connections on the gauge manifold is
due to the fact that the vaporizing liquid will absorb heat
from the manifold.
NOTE: The gauge manifold valve should
be used only on compressors where the suction gas passes over the
motor windings. This will boil any small amounts of liquid refrigerant that may reach the compressor. If the lower portion of the


---

## PDF Page 259

### Unit 10 System Charging
Figure 10.10 A manifold gauge set used to accomplish the same purpose as that in Figure 10.9.

259

Figure 10.11 Digital scale used to measure the amount of refrigerant
added to or removed from the system. Photo by Eugene Silberstein

#### Actual System Pressure
#### Pressure Of Refrigerant
#### Entering System
20
psig
10
psig

#### High Side
#### To The Service
#### Valve On A
#### REFRIGERANT-COOLED
#### HERMETIC
#### COMPRESSOR

#### REFRIGERANT
#### DRUM
#### UPSIDE
#### DOWN
#### VAPOR

#### REFRIGERANT
#### FLASHING
#### To A Vapor

#### LIQUID

#### Note: Refrigerant Cylinder
#### Will Not Drop In Pressure
#### Any Noticeable Amount

compressor casing becomes cold, stop adding liquid. This process
should be performed only under the supervision of an experienced
person. Throttling liquid refrigerant from a charging cylinder, however, must be done when charging certain refrigerant blends to
avoid fractionation, regardless of whether the compressor is refrigerant cooled or air cooled.-
When a known amount of refrigerant must be charged
into a system, it should be weighed into the system. The recommended charge for package systems such as air conditioners and
refrigerated cases will be printed on the nameplate. Attempting
to weigh refrigerant into the system when it contains a partial
charge will lead to inaccurate charging and improper system
operation. The remaining charge must first be recovered and
then the system must be properly evacuated before the nameplate charge can be added to the system.

Figure 10.12 The scale’s display can be zeroed out to reduce the number of manual calculations. Photo by Eugene Silberstein

#### 10.4 Weighing Refrigerant
Weighing refrigerant may be accomplished using various
scales. Bathroom and other inaccurate scales should not be
used. The most popular type of scale used today is the electronic scale, Figure 10.11. These scales can be adjusted to zero
with a full cylinder, Figure!10.12, so as refrigerant is added
to the system the scales read a positive value. For example, if
28!oz of refrigerant is needed in a system, put the refrigerant
cylinder on the scale and set the scale at 0. As the refrigerant
leaves the cylinder, the scale counts upward. When 28!oz is

reached, the refrigerant flow can be stopped. Electronic scales
are available with different features; some have automatic
charging capability, Figure!10.13, which enables the technician to program the amount of refrigerant to be charged into
the system. A solid-state microprocessor automatically stops
the charging process once the desired amount of refrigerant


---

## PDF Page 260

260

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 10.13 Automatic charging scales can be programmed to
charge a precise quantity of refrigerant into the system. Photo by Eugene
Silberstein

Figure 10.15 A graduated charging cylinder.

Figure 10.14 Digital refrigerant charging scale that is controlled by a
wireless remote. Scale provided by Fieldpiece Instruments, Inc. Photo by
Eugene Silberstein

has been introduced. Some instruments can sound an audible alarm once the desired amount of refrigerant has been
introduced to the system. Other electronic scales, such as the
one shown in Figure 10.14, have unique features that include
control by wireless remote.

#### 10.5 Graduated Charging
#### CYLINDERS
Graduated cylinders, Figure! 10.15, are often used to add
refrigerant to smaller air-conditioning and refrigeration systems, such as domestic refrigerators and window or throughthe-wall air conditioners. These appliances have relatively
small refrigerant charges ranging from a few ounces to about

2 pounds, and the actual refrigerant charge is provided on the
appliance’s nameplate. Charging cylinders are clear so that
you can observe the liquid level inside the cylinder and have
a pressure gauge located at the top from which the saturation
pressure and temperature of the refrigerant is read. The saturation temperature gives the temperature of the surrounding
ambient air, which is needed to properly prepare the cylinder for use. The volume of liquid refrigerant in the cylinder
changes as the surrounding air temperature changes, so the
cylinder must be calibrated before each use. The outer casing, or shroud, on the charging cylinder is rotated until the
pressure indicated on the shroud corresponds to the pressure
of the refrigerant in the charging cylinder. This calibration
