compensates for any changes in refrigerant volume due to
temperature changes. The amount of liquid refrigerant in the
cylinder, in pounds and ounces, can then be read from the
graduated scale on the sides of the cylinder.
Once calibrated, the amount of liquid refrigerant in the
cylinder is recorded. The amount of refrigerant that must
be added to the system is then subtracted from the amount
in the cylinder. The result is the amount of refrigerant that
must remain in the cylinder after the charging process has
been completed. This level is marked with a sliding ring,
Figure! 10.16(A). The final liquid level inside the cylinder
must then be calculated.
Suppose a properly calibrated graduated cylinder contains 4!lb 4 oz of R-134a and is to be used to charge 28 oz


---

## PDF Page 261

261

### Unit 10 System Charging
Figure 10.16 (A) The ring is set to the refrigerant level desired once the
charging process has been completed. (B) When the refrigerant level is
even with the position of the ring, the system has been charged.

3 lb 8 oz
3 lb 0 oz
2 lb 8 oz
2 lb 0 oz
1 lb 8 oz

50

#### LIQUID
#### REFRIGERANT
#### Level At
4 lb 4 oz
#### Ring At
#### DESIRED
#### FINAL
#### Level Of
2 lb 8 oz

4 lb 0 oz

40

3 lb 8 oz

2 lb 0 oz
1 lb 8 oz

80/67
75/63

#### CHARGING
IS
#### COMPLETE.

1 lb 0 oz

1 lb 0 oz

85/71

35

3 lb 0 oz
2 lb 8 oz

#### Indoor Dry-Bulb Temperature — 2Nd Value Is Wet Bulb
95/79

45 90/75

4 lb 8 oz

#### Superheat 8F

4 lb 0 oz

Chart based on 400 cfm/ton indoor
airflow and 50% relative humidity.

5 lb 0 oz

5 lb 0 oz
4 lb 8 oz

Figure 10.17 A charging curve used for charging a split-type airconditioning system that incorporates a capillary tube metering device.

30

70/58

25
20
15

(A)

(B)

10
5

of refrigerant into a unit. The system charge of 28!oz is subtracted from the 4!lb 4!oz as follows:

#### Limit Line
#### Do Not Add Charge If
#### Point Falls Below This Line

55

60

65

70

75

80

85

90

95

100

105

#### Outdoor Temperature 8F

Cylinder contains 4 lb 4 oz 5 68 oz
Then
68!oz 2 28!oz 5 40!oz
is the final cylinder level:
40!oz 4 16!oz/lb 5 2.5!lb 5 2!lb 8!oz
The sliding ring is then positioned at the 2 lb 8 oz mark on
the cylinder. When the charging process is completed, the level
of the liquid refrigerant in the graduated charging cylinder will
be level with the sliding ring, Figure!10.16(B). Some graduated
cylinders have heaters in the bottom to keep the refrigerant temperature from dropping when vapor is pulled from the cylinder
or when it is being used in a cold surrounding temperature.
When selecting a graduated cylinder for charging purposes, be sure to select one that is large enough for the systems with which you will be working. It is difficult to use
a cylinder twice for one accurate charge. When charging
systems with more than one type of refrigerant, you need a
charging cylinder for each type.

#### 10.6 Charging Charts
Some manufacturers supply charts or curves, called charging
charts or charging curves, Figure!10.17, to assist the service
technician in correctly charging air-conditioning and heat
pump units. The style and type of charging chart or curve
will likely vary with the manufacturer. Often, the type of
charging chart supplied depends on what type of metering
device the equipment incorporates. In the HVACR industry,

charging charts or curves that utilize superheat measurements, such as the one shown in Figure!10.17, are typically
used in conjunction with fixed-bore metering devices—
capillary tubes, fixed orifices, and pistons (short-tube
devices). Charging curves that rely on subcooling measurements are typically used on systems that are equipped with
thermostatic expansion valves. The same basic underlying
principles hold for just about all charging curves or charts.
The safest and most accurate way to charge any unit is to
follow the manufacturer’s charging instructions on the unit
or in a manual supplied with the unit.
The charging curve in Figure!10.17 is based on 400!cfm/ton
and a return air relative humidity of 50%. To use this specific
charging curve to charge a split air-conditioning system that
incorporates a capillary tube for a metering device, follow
these steps:
Step 1 Measure the indoor dry-bulb temperature (DBT).
This is the return air at the air handler.
#### NOTE:
Use wet-bulb temperature (WBT) if the percentage of
relative humidity is above 70% or below 20%. -
Step 2 Measure the outdoor DBT at the outdoor unit.
This is the temperature of the air entering the condenser coil.
Step 3 Measure the suction pressure at the service valve
on the outdoor condensing unit and convert to a
temperature using a temperature/pressure chart.
Step 4 Measure the suction-line inlet temperature on the
suction line near the service valve on the outdoor
condensing unit.


---

## PDF Page 262

262

Section 2 Safety, Tools and Equipment, and Shop Practices

Step 5 Calculate the amount of superheat by subtracting
the temperature obtained in step 3 from the temperature obtained in step 4.
Step 6 Find the intersection where the outdoor temperature and the indoor temperature meet and read
the degrees of superheat.
The superheat that is being calculated here is not the
evaporator superheat. Since the suction-line temperature
reading is being taken from a point near the compressor, the
sensible heat being picked up in the suction line is included in
the calculation. This superheat calculation is often referred
to as the system superheat. If the superheat of the system
is more than 5°F above what the charging chart reads, add
refrigerant into the low side of the operating system until
the superheat is within 5°F of the chart. If the superheat of
the system is more than 5°F below what the chart reads,
recover some refrigerant from the system until the superheat
is within 5°F of the chart.
NOTE: Always let the system run for at least 15!min after adding
refrigerant or recovering refrigerant before recalculating system superheat. To avoid fractionation in the charging cylinder when using a
refrigerant blend, liquid refrigerant has to be taken from the charging
cylinder and then throttled into the low side of the system as a vapor
while the system is running. For a review of refrigerant blends with temperature glide and fractionation potential, refer to Unit!9, “Refrigeration
and Oil Chemistry and Management—Recovery, Recycling, Reclaiming, and Retrofitting.” -
Example: R-22 capillary tube or fixed orifice system
Indoor DBT 5 80°F
Outdoor DBT 5 90°F
Suction pressure at service valve of condensing unit 5
60!psig or 34°F using a P/T chart
Suction-line temperature at service valve 5 54°F
System superheat is (54°F 2 34°F) 5 20°F
The intersection of the 90°F outdoor temperature with
the 80°F indoor temperature indicates that there should be
about 17°F of superheat. The system has 20°F of superheat,
which is within 5°F of the superheat chart, so the system is
properly charged. The technician would not have to add any
refrigerant to the system.
The theory behind these charging curves is simple. Let
us take the charging curve in Figure!10.17 as an example.
As you move to the right on the bottom axis, the outdoor
temperature rises. Notice that for a constant indoor DBT
or WBT (lines that slant downward from left to right), the
operating system superheat decreases as the outdoor ambient temperature increases. The reason for this is that there
is now more head pressure on the high side of the system
pushing the subcooled liquid out of the condenser’s bottom through the liquid line and the capillary tube metering
device. This will force more refrigerant into the evaporator, causing the superheat to drop. This explains why some

air-conditioning systems incorporating capillary tubes or
fixed orifice metering devices will flood or slug liquid at
the compressor on a day with hot outdoor ambient temperatures when the devices are overcharged. The superheat curve will prevent this from occurring if it is followed
properly.
Referring to Figure! 10.17, if we assume a constant
indoor DBT of 75°F across the evaporator coil and increase
the outdoor DBT from 70°F to 105°F, we can see that the
system superheat will fall from 23°F to 0°F. The hotter outdoor ambient temperature results in higher head pressures,
pushing more liquid through the capillary tube and into
the evaporator. So it is normal for the system to run with
23°F of compressor superheat when the outdoor ambient
temperature is 70°F. Do not add any refrigerant to this system, because if the outdoor ambient temperature climbed to
95°F later in the day, the system’s compressor would slug
liquid or flood.
NOTE: Regarding the manufacturer’s charging curve in
Figure!10.17, if the relative humidity is above 70% or below 20%,
use WBTs instead of DBTs across the evaporator coil to compensate for the varying latent (moisture) loads. -
If the outdoor temperature stays constant and the
indoor DBT or indoor WBT increases, the operating superheat will increase. This loading of the indoor coil with
either sensible or latent heat or both will cause a more
rapid vaporization of refrigerant in the evaporator. This
will cause high compressor superheat, a normal occurrence.
Many technicians will incorrectly decide to add refrigerant
in this case, unintentionally overcharging the system. It is
completely normal for a capillary or fixed orifice metering
device system to run with high superheat during periods of
high evaporator load.
Again referring to Figure!10.17, if the outdoor ambient
temperature stays constant at 95°F, and the indoor DBT rises
from 75°F to 95°F, the operating superheat will rise from 6°F
to 33°F. At a 95°F indoor air DBT and a 95°F outdoor air
DBT, the superheat should normally be 33°F, according to the
chart. These conditions make for an inefficient system and an
inactive evaporator, which is the greatest disadvantage of a
fixed orifice metering device. However, this is the only way to
prevent slugging and flooding of refrigerant with the varying
indoor and outdoor loads that air-conditioning systems often
experience.
Although charging capillary tube, fixed orifice, and piston
(short-tube) systems in air-conditioning applications follow
much the same underlying idea, it is strongly recommended
that the technician consult with the equipment manufacturer
to determine the exact methods for charging, following their
charging curves and tables. Some manufacturers use different curves and tables for different models of their equipment.
Some manufacturers have eliminated the need for a WBT
because of custom-made charging curves that represent their
laboratory tests on the equipment.


---

## PDF Page 263

263

### Unit 10 System Charging
Figure 10.18 A charging chart from the side of a 5-ton, unitary airconditioning system. Courtesy Ferris State University. Photo by John
Tomczyk

Example: R-22 system
Outdoor temperature 5 75°F
Suction pressure 5 60 psig
Suction-line temperature at the condensing unit’s service
valve should be 40°F (see Figure!10.18).
If the suction-line temperature measured at the service
valve is 60°F, the service technician would have to add refrigerant. If the temperature measured is 32°F, the service technician would have to recover some refrigerant from the unit.
Always give the unit an ample amount of time (15 to 20!min)
to reach equilibrium when adding or removing refrigerant
and before using the charging chart again. It is much easier
to add refrigerant to reach the correct charge than to remove
refrigerant to reach the correct charge level.
Although the goal of charging charts, curves, and tables
is the same, their appearance may differ. Some manufacturers provide two charts that, when used together, allow
the technician to properly charge the system. The charts in
Figure!10.19 and Figure 10.20 are for an R-410A system.
What follows is a set of sample guidelines only; be sure to
check with the manufacturer of the equipment for specific
charging procedures to make certain you get it right the
first time!

Figure! 10.18 is a charging chart for a 5-ton, unitary airconditioning system using a capillary tube as a metering device.
This charging chart was affixed to the side of the unit by the
manufacturer to help the service technician service and charge
the unit. There are only three variables on the chart: the outdoor
temperature, suction-line temperature, and suction pressure.
The service technician must first establish what the outdoor
ambient temperature is and then read the suction-pressure
gauge at the condensing unit’s service valve. With these two
conditions known and the charging chart handy, the technician
can determine what the appropriate suction-line temperature
entering the condensing unit at the service valve should be. If
the suction-line temperature is high, add some refrigerant; if
the suction-line temperature is low, recover some refrigerant.

1. Start up the system and allow it to operate for at least
10!min.
2. Obtain the suction pressure at the inlet of the condensing unit.
3. Obtain the suction-line temperature at the condensing
unit using a high-quality thermistor-type thermometer.
4. Measure the outside air temperature using a high-quality
thermometer.
5. Measure the wet-bulb temperature of the air entering
the evaporator coil with a sling psychrometer or similar
instrument.
6. Using the table in Figure! 10.19, find the intersection
point between the outdoor air temperature and the wetbulb temperature of the air entering the evaporator coil.

Figure 10.19 This table provides superheat information based on outdoor air temperature and the wet-bulb temperature of the air entering the
evaporator.
#### OUTDOOR
#### TEMP
°F
75
80
85
90
95
100
105

#### Evaporator Entering Air (Wet Bulb °F)
60
12
8
------

62
15
12
8
5
----

64
18
15
11
9
6
---

66
21
18
15
13
10
8
5

68
24
21
19
16
14
12
9

70
28
25
22
20
18
15
13

72
31
28
26
24
22
20
17

74
34
31
30
27
25
23
22

76
37
35
33
31
29
27
26


---

## PDF Page 264

264

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 10.20 This table determines the desired suction-line temperature based on superheat and suction pressure.
SUCTION PRESSURE AT LOW SIDE SERVICE PORT (psig)
#### SUPERHEAT
#### Temp °F
6
8
10
12
14
16
18
20
22
24
26
28
30
32
34

107.8
41
43
45
47
49
51
53
55
57
59
61
63
65
67
69

112.2
43
45
47
49
51
53
55
57
59
61
63
65
67
69
71

116.8
45
47
49
51
53
55
57
59
61
63
65
67
69
71
73

121.2
47
49
51
53
55
57
59
61
63
65
67
69
71
73
75

7. Record the superheat value from the chart at the intersection point.
8. Using the table in Figure!10.20, locate the superheat value
recorded in step 7 in the left-hand column of the table.
9. Locate the column that corresponds to the system’s suction pressure found in step 2.
10. Identify the required suction-line temperature by identifying the intersection point of the row and column
located in steps 8 and 9.
11. Compare this value to the suction-line temperature
obtained in step 3.
12. If the actual suction-line temperature is higher than the
suction-line temperature in the chart, add refrigerant to
the system until the charted temperature is reached.
13. If the actual suction-line temperature is lower than the
suction-line temperature in the chart, recover refrigerant from the system until the charted temperature is
reached.
Example: R-410A system
Outdoor air temperature: 90°F
Evaporator entering air: 70°FWB
Suction pressure at suction service port: 126 psig
Suction-line temperature at suction service port: 75°F
Using the table in Figure! 10.19, locate the superheat
value in the body of the table by using the 90°F outside temperature line and the 70°FWB column. The obtained value
is 20°F. Using the table in Figure!10.20, locate the required
suction-line temperature by using the 20°F superheat row
and the 126 psig column. The required suction-line temperature is 63°F. Because the actual temperature reading is 75°F,
refrigerant must be added to the system.

126.0
49
51
53
55
57
59
61
63
65
67
69
71
73
75
77

130.8
51
53
55
57
59
61
63
65
67
69
71
73
75
77
79

138.8
53
55
57
59
61
63
65
67
69
71
73
75
77
79
81

140.8
55
57
59
61
63
65
67
69
71
73
75
77
79
81
83

145.8
57
59
61
63
65
67
69
71
73
75
77
79
81
83
85

#### 10.7 Subcooling Charging
#### Method For Txv Systems
The previous charging examples were for fixed restrictortype metering devices such as capillary tubes, fixed orifices,
or piston (short-tube) devices. The main advantage of fixed
orifice metering devices is their inexpensive cost and simplicity. However, some air-conditioning units, especially highefficiency units, come with thermostatic expansion valves
(TXVs) as their metering devices. When systems have a
TXV, the device will maintain a constant amount of evaporator superheat and keep the evaporator active under both
high- and low-heat loadings. TXV systems also maintain a
constant superheat in the evaporator under changing outdoor ambient temperatures. For a review of TXVs, refer to
Unit!24, “Expansion Devices.”
The use of TXVs as metering devices in air-conditioning
applications requires a refrigerant charging method known
as the “subcooling method.” This method involves measuring the amount of subcooling exiting the outdoor condensing unit, which will include condenser subcooling and a
small part of the liquid line that the outdoor condensing unit
employs. The subcooling method for charging a cooling system that employs a TXV follows these steps:
Step 1 Operate the system for at least 15!min before taking any pressure or temperature measurements. If
the outdoor temperature is below 65°F, make sure
the condensing temperature is at least 105°F. This
would be a minimum pressure of 340! psig for
R-410A and 210 psig for R-22. This can be done
by covering up part of the outdoor condenser’s
coil and restricting some of its airflow.


---

## PDF Page 265

265

### Unit 10 System Charging

Step 2 Measure the high-side (condensing) pressure at
the outdoor condensing unit’s service valve using
a pressure gauge. Convert the high-side pressure
to a saturation temperature using a temperature/
pressure chart.
Step 3 Measure the liquid-line temperature at the outdoor condensing unit’s service valve where the
high-side pressure reading was taken.
Step 4 Refer to the unit’s data plate or technical manual
to find the required subcooling value for the unit.
In the absence of any data plate or manual, use a
subcooling value of approximately 15°F.
Step 5 Subtract the subcooling value (read from the data
plate or technical manual) from the saturation
temperature (corresponding to the high-side pressure in step 2) to determine the desired liquid-line
temperature at the outdoor condensing unit.
Step 6 If the measured liquid-line temperature is higher
than the value in step 5, add refrigerant to the unit.
If the liquid-line temperature is lower than the value

in step 5, recover refrigerant from the unit. (Only
a 3°F to 4°F variance from the temperature desired
is necessary when using this method.) Adding or
removing refrigerant from the unit should be done
in small increments, allowing at least 15!min before
the next reading of pressures and temperatures.
This allows the system to reach a new equilibrium.
Refer to Figure!10.21, which shows a high-efficiency, split
air-conditioning system incorporating R-410A as the refrigerant. This system has a TXV as the metering device. The technician lets the air-conditioning system run for 15!min and takes
a pressure reading (390 psig) at the liquid service valve on
the outdoor condensing unit. By using a temperature/pressure
chart for R-410A, the service technician converts this pressure to a saturation temperature (115°F) and then measures
the liquid-line temperature (110°F) at the same place the pressure reading was taken at the service valve of the outdoor condensing unit. Referring to the data plate specifications on the
unit, the technician finds out that this unit should have 15°F
of subcooling when charged properly. The technician then

Figure 10.21 The subcooling charging method for a high-efficiency, split R-410A air-conditioning system with a TXV metering device.
#### Data Plate

#### R-410A Temperature/Pressure
#### CHART

#### SPECIFICATIONS

°F

PRESSURE (psig)

R-410A
#### High Efficiency
#### Fla: 10 Amps
#### Lra: 55 Amps
#### Volts 208/230
#### Single Phase
#### Subcooling 15°F

95
100
105
110
1158
120
125
130
135
140

295 psig
317 psig
340 psig
365 psig
390 psig
417 psig
446 psig
475 psig
506 psig
539 psig

#### Supply Duct
R-410A
#### OUTDOOR
#### CONDENSER
#### UNIT

#### THERMOMETER
#### EVAPORATOR

1108F

1158F
390 psig

8F

#### Liquid Line

958F

#### Suction Line

#### INDOOR
AIR
#### HANDLER

#### RETURN
#### Air (758F)


---

## PDF Page 266

266

Section 2 Safety, Tools and Equipment, and Shop Practices

subtracts this 15°F value from the saturation temperature of
115°F to get the desired liquid-line temperature (100°F) at the
outdoor condensing unit. See the following equation:
Saturation
Data Plate
2
5
Temperature
Subcooling Value
2
5
115°F
15°F

Desired LiquidLine Temperature
100°F

The technician then compares the measured liquid-line
temperature of 110°F with the desired liquid-line temperature
of 100°F. Since the measured temperature is higher than the
desired temperature, the technician adds refrigerant to the unit
while it is running. Because R-410A is a near-azeotropic refrigerant blend, refrigerant must leave the charging cylinder as a
liquid to prevent fractionation. It must then be throttled (vaporized) before it reaches the compressor. The technician must wait
at least 15! min for this added refrigerant charge to stabilize
in the system. The pressure- and temperature-measuring process must then be repeated until the measured temperature and
desired temperature at the liquid line of the outdoor condensing unit are within 3°F to 4°F of one another.

#### 10.8 Charging Nearazeotropic (Zeotropic)
#### Refrigerant Blends
Refrigerant blends and their characteristics were covered in
Unit!9, “Refrigerant and Oil Chemistry and Management—
Recovery, Recycling, Reclaiming, and Retrofitting.” A more
in-depth look at refrigerant blends and their characteristics
is needed when charging them into a refrigeration or airconditioning system.
As mentioned in Unit! 9, refrigerant blends are nothing more than two or more refrigerants blended to create
another refrigerant. This new refrigerant will have properties
completely different from those of the original refrigerants.
Two azeotropic blends that were used for many years in the
HVACR industry are CFC-502 and CFC-500, which consist
of azeotropic mixtures of HCFC-22/CFC-115 and CFC-12/
HFC-152a, respectively. However, environmental concerns
such as ozone depletion and global warming caused both of
these blends to be phased out in 1996.
Azeotropic blends are mixtures of two or more liquids
that when mixed together behave like the commonly known
refrigerants R-12, R-22, and R-134a. Each system pressure
will have only one boiling point and/or one condensing point.
For a given evaporator or condensing saturation pressure,
there is only one corresponding temperature. However, many
refrigerant blends in use today, called near-azeotropic blends
or zeotropes, act very differently when they evaporate and/or
condense. Each sample of liquid combines two or three molecules instead of one. The temperature/pressure relationships of
these blends are not at all like those of azeotropic blends and
other refrigerants, such as CFC-12, HCFC-22, or HFC-134a.

Zeotropic blends have a temperature glide when they
boil and condense. Temperature glide occurs when the refrigerants that make up a blend evaporate and condense at different temperatures at a given pressure—actually, the liquid
and vapor temperatures for each refrigerant will be different for one given pressure. Figure! 10.22(A) shows a zeotropic blend (R-401A) as it is phase changing in a condenser
tube. Notice that for a given pressure of 85.3! psig, the liquid and vapor temperatures are different. An examination of
Figure!10.22(B) clearly shows that the liquid phase and vapor
phase of this blend have two distinct temperatures for one given
pressure. In fact, at a condensing pressure of 85.3 psig, the liquid temperature (L) is 67.79°F and the vapor temperature (V)
is 75.08°F. Its condensing temperature glide range is then from
75.08°F to 67.79°F. Its condensing temperature glide would
be 7.29°F (75.08°F 2 67.79°F). This means that the condensing process in the condenser is taking place through a range of
temperatures. The condensing temperature is an average of the
condensing temperature glide range, or (75.08°F 1 67.79°F) 4
2 5 71.43°F. Temperature glide happens only when nearazeotropic (zeotropic) blends change phase.
One temperature no longer corresponds to one pressure as with refrigerants such as R-12, R-22, or R-134a.
Figure 10.22 (A) and (B) The temperature/pressure relationship for
R-401A, a near-azeotropic refrigerant blend. R-401A is made up of R-22,
R-152a, and R-124 at percentages of 53%, 13%, and 34%, respectively.

3
85.

g

psi

#### Vapor Temperature
75.088F

#### Liquid Temperature
67.798F
#### Condenser Tube
(A)

R-401A

V
L
V
L
V
L
V
L
V
L
V
L

8F

#### Pressure Per
SQUARE INCH (psig)

75.08
67.79
76.30
69.04
77.51
70.27
78.69
71.48
79.86
72.67
81.02
73.85

85.3
85.3
87.3
87.3
89.3
89.3
91.3
91.3
93.3
93.3
95.3
95.3

#### V = Vapor
#### L = Liquid

(B)


---

## PDF Page 267

### Unit 10 System Charging

Temperature glides may range from 0.2°F to 14°F in refrigeration and air-conditioning applications, depending on the
specific blend. Usually, the higher-temperature applications
like air-conditioning will have a greater temperature glide.
Most blends have low temperature glides with little effect
on the refrigeration system. However, because of temperature glide, calculating superheat and subcooling is done differently. (These methods will be covered in later units.)
Examples of some near-azeotropic (zeotropic) refrigerant blends are R-401A, R-401B, R-402A, R-402B, R-404A,
R-407C, and R-410A. Even though R-410A is listed as a nearazeotropic refrigerant blend, it has a very low temperature
glide of 0.3°F, which can be ignored in air-conditioning applications. Refrigerants like R-12, R-22, R-134a, or azeotropic
refrigerant blends like R-500 and R-502, however, boil and
condense at a constant temperature for each pressure. Notice
in Figure!10.23, R-134a has both a liquid and vapor temperature of 79.0°F at 85.3 psig as it changes phase in the condenser
tube. This is because R-134a has no temperature glide.
New temperature/pressure charts make it easier for the
service technician to check a system for the right amount of
refrigerant charge when dealing with near-azeotropic refrigerant blends that have a temperature glide. For example, the
pressure/temperature chart in Figure! 10.24 instructs the service technician who is checking for a superheat value on the

Figure 10.24 A pressure/temperature chart for refrigerant blends that
have temperature glides. Courtesy Sporlan Valve Company

Figure 10.23 (A) and (B) The temperature/pressure relationship of
R-134a.

R-134a

V
L
V
L
V
L
V
L
V
L
V
L

°F

#### Pressure Per
SQUARE INCH (psig)

79.0
79.0
80.5
80.5
81.7
81.7
82.6
82.6
83.8
83.8
85.0
85.0

85.3
85.3
87.3
87.3
89.3
89.3
91.3
91.3
93.3
93.3
95.3
95.3

#### V = Vapor
#### L = Liquid

(A)

3
85.

psi

267

g

#### Vapor Temperature
79.08F

#### Liquid Temperature
79.08F
#### Condenser Tube

(B)


---

## PDF Page 268

268

Section 2 Safety, Tools and Equipment, and Shop Practices

system to use dew point values. Dew point is the temperature
at which saturated vapor first starts to condense. For a subcooling value, the chart instructs the technician to use the bubble point values only. Bubble point is the temperature at which
the saturated liquid starts to boil off its first bubble of vapor.

Figure 10.25 A cylinder of a near-azeotropic refrigerant blend showing
a liquid dip tube extending to the bottom of the cylinder while the cylinder is in the upright position. This allows the charging of liquid only while
the cylinder is in the upright position. Courtesy Worthington Cylinders

Example
A service technician takes the following reading on a lowtemperature refrigeration system incorporating R-404A as
the refrigerant.
Head pressure 5 250 psig
Suction pressure 5 33 psig
Condenser outlet temperature 5 90°F
Evaporator outlet temperature 5 10°F
The technician wants to determine the condenser subcooling and the evaporator superheat. According to the pressure/
temperature chart in Figure!10.24, the corresponding condensing temperature for a 250-psig head pressure is 104°F. Notice
that the chart will let the technician use only the bubble point
temperature for the pressure/temperature relationship. This
way there is no confusing a liquid or vapor temperature from
the chart when subcooling or superheat readings are taken.
The condenser subcooling amount would then be:
Condensing
Condenser Outlet
Condenser
2
5
Temperature
Temperature
Subcooling
2
5
104°F
90°F
14°F
To find the evaporator superheat, the technician would
again refer to the chart in Figure!10.24 and find that the corresponding evaporating temperature for a 33-psig suction
pressure is 0°F. Notice again that the chart will let the technician use only the dew point temperature for the pressure/
temperature relationship. Again, this ensures that there is no
way of confusing a liquid with a vapor temperature from the
chart when subcooling or superheat readings are taken. The
evaporator superheat amount would then be:
Evaporator Outlet
2
Temperature
2
10°F

Evaporating
Temperature
0°F

5
5

Evaporator
Superheat
10°F

The pressure/temperature chart in Figure! 10.25 is less
confusing than the chart in Figure!10.22(B), which lists both
a liquid temperature and a vapor temperature for the same
pressure.
Another property of zeotropic refrigerant blends is fractionation. As mentioned, because zeotropic blends are made
up of different refrigerants and mix together as several molecules, they act differently from refrigerants like R-12, R-22,
R-134a, and azeotropic blends when changing phase in the
evaporator and condenser. Fractionation occurs when some of
the blend condenses or evaporates before the rest of the blend
does. Phase changes actually will happen at different rates

within the same blend. The many different refrigerants in the
blend all have vapor pressures that are slightly different, which
causes them to condense and evaporate at different rates.
If a zeotropic blend leaks (vaporizes), the refrigerant in
the blend with the lowest boiling point (highest vapor pressure) will leak faster than the other refrigerants in the blend.
The refrigerant in the blend with the next lowest boiling point
(next higher vapor pressure) will also leak out, but at a slower
rate than the refrigerant with the lowest boiling point. Many
blends are made up of three refrigerants (ternary blends),
resulting in three different leakage rates all at once. This is a
problem because once the leak is found and repaired, the refrigerant blend that is left in the system after the leak will not have
the same percentages of refrigerants that it had when initially
charged. Fractionation happens only when the leak occurs as
a vapor leak; it will not occur when the system is leaking pure
liquid. This is because vapor pressures are involved, and liquid
and vapor need to coexist for fractionation to occur.
Fractionation also happens when refrigerant vapor is
taken out of a charging cylinder when the technician is charging with a zeotropic blend. The charging or recharging of
a refrigeration system using a near-azeotropic or zeotropic
blend should be done with liquid refrigerant. As long as virgin liquid refrigerant is used in recharging a system that has
leaked, capacity losses from leak fractionation will be small
and harmless. Remove liquid only from the charging cylinder


---

## PDF Page 269

### Unit 10 System Charging

to ensure that the proper blend of percentages or composition enters the refrigeration system. If vapor is removed from
the charging cylinder, fractionation will occur. However,
once the right amount of liquid is removed from the charging
cylinder to another holding cylinder, the refrigerant can be
charged as vapor as long as all of the refrigerant vapor is put
in the system. This will ensure that the proper percentages of
the blend enter the system.
Some refrigerant cylinders containing zeotropic refrigerant blends have dip tubes that run to the bottom of the
cylinder to allow liquid to be removed from the cylinder
when upright, Figure! 10.25. This should ensure that liquid
will always be removed from the cylinder when a system
is charged. The cylinder has to be tipped upside down to
remove vapor. Of course, the technician cannot look inside
the refrigerant tank to determine whether or not there is a dip
tube in the cylinder. Refer to the side of the refrigerant tank
for information regarding the correct positions of the tank
for liquid or vapor removal. Arrows on the tank will indicate
how the tank must be positioned for use.
When adding liquid refrigerant to the suction line of a
system that is running, the liquid, once out of the charging
cylinder, has to be restricted and vaporized into the system to
avoid any damage to the compressor. Some sort of a restricting valve must be used to make sure that the liquid refrigerant is vaporized before it enters the compressor. Figure!10.9
and Figure 10.10 show examples. Keep an ammeter on the
compressor’s power lead and monitor the running current of
the compressor when charging this way, Figure!10.26. These

269

Figure 10.26 Taking a current reading at the compressor. Photo by
Eugene Silberstein

precautions avoid overloading the compressor and creating
nuisance overload trips caused from refrigerant vapors that
are too dense when they enter the compressor. If the current
increases too much over the nameplate rating current, discontinue charging until the current stabilizes at a lower reading. The gauge manifold could also be used to restrict the
liquid further, which would introduce the refrigerant into the
system more slowly. This would result in less-dense vapors
entering the compressor, which would create a lower current draw. The compressor’s three-way suction service valve
can also be cracked just off its back seat, which will create a
throttling effect and help vaporize any liquid refrigerant trying to enter the compressor.

#### Re Vi E W Ques Ti On S
1. When adding refrigerant to a newly evacuated system,
which of the following is the best method?
A. Add liquid refrigerant to the system through the suction-line service valve
B. Add liquid refrigerant to the system through the
liquid-line service valve
C. Add vapor refrigerant to the system through the suction-line service valve
D. Add vapor refrigerant to the system through the liquid-line service valve
2. When charging a system with vapor refrigerant, what can
be done to increase the pressure in the refrigerant tank?
A. Turn the tank upside down
B. Heat the tank with an oxyacetylene torch
C. Place the tank in a bath of warm water
D. Open both the high-side and low-side valves on the
gauge manifold

3. As a system is charged with vapor refrigerant, the refrigerant tank will likely
A. experience a pressure drop and a temperature rise.
B. Experience a pressure rise and a temperature rise.
C. experience a pressure drop and a temperature drop.
D. experience a pressure rise and a temperature drop.
4. A system’s total refrigerant charge can be found on
A. the nameplate of a package-type air-conditioning
system.
B. the nameplate of the outdoor unit of a split-type airconditioning system.
C. the nameplate of the indoor unit of a split-type airconditioning system.
D. the nameplate of the outdoor unit of a split-type heat
pump system.


---

## PDF Page 270

270

Section 2 Safety, Tools and Equipment, and Shop Practices

5. Automatic charging capability, auto-stop features, alarms,
and wireless remotes are features that are found on some
A. digital gauge manifolds.
B. refrigerant charging scales.
C. analog gauge manifolds.
D. analog charging scales.
6. Before a full graduated charging cylinder is used to charge
a system, it should be
A. evacuated to at least 500 microns.
B. turned upside down for liquid charging.
C. calibrated based on the vacuum level.
D. calibrated based on the cylinder pressure.
7. Which of the following terms would be an example of a
refrigerant with no temperature glide?
A. A single-compound refrigerant
B. A binary refrigerant blend
C. A ternary refrigerant blend
D. A zeotrope
8. The term “blend” refers to a refrigerant that
A. has a boiling temperature below 0°F at 0 psig.
B. has a boiling temperature above 0°F at 0 psig.
C. is made up of two or more different refrigerants.
D. has a single saturation temperature at a given pressure.
9. If the components of a binary refrigerant blend have
saturation temperatures of 35°F and 42°F at a pressure
of 120 psig, what is the approximate temperature glide
associated with this refrigerant?
A. 7°F
B. 35°F
C. 42°F
D. 77°F
10. When a portion of a refrigerant blend evaporates or condenses before the rest of the same blend, what is occurring?
A. Fractionation
B. Sublimation
C. Pressurization
D. Condensation
11. Which of the following statements is true regarding azeotropes and zeotropes?
A. They both have no temperature glide.
B. They are both refrigerant blends.
C. Neither one experiences fractionation.
D. They can both be charged as a vapor.

12. When refrigerant leaves a storage tank as a liquid and
enters the system as a vapor, what process is taking place
between the system and the gauge manifold?
A. Fractioning
B. Restricting
C. Gliding
D. Condensing
13. When charging an air-conditioning system that is operating with a thermostatic expansion valve, which of the
following is used as the primary guideline to ensure that
the system is properly charged?
A. Evaporator superheat
B. System superheat
C. Condenser subcooling
D. Compressor amperage
14. A service technician is charging an R-410A air-conditioning
system that has a TXV metering device. The high-side
saturation pressure is 365 psig and the unit’s technical
manual specifies 10°F of liquid subcooling. What would
the desired liquid-line temperature be at the outlet of the
condensing unit?
A. 10°F
B. 100°F
C. 110°F
D. 120°F
15. A technician is working on an R-404A refrigeration system and determines that the head pressure is 205 psig
and the condenser outlet temperature is 80°F. The technician correctly concludes that the amount of condenser
subcooling is
A. 10°F.
B. 20°F.
C. 80°F.
D. 90°F.
16. A technician is working on an R-404A refrigeration system and determines that the suction pressure is 30 psig
and the evaporator outlet temperature is 10°F. The technician correctly concludes that the amount of evaporator
superheat is
A. 23°F
B. 3°F
C. 10°F
D. 13°F


---

## PDF Page 271

### UNIT 11
#### Calibrating Instruments
#### O B J E C T I V E S
After studying this unit, you should be able to
list five types of test instrumentation used by technicians in the
HVACR industry.
● explain the importance of calibrating test instrumentation.
● calibrate a thermometer at the low- and high-temperature
ranges.
● check an ohmmeter for accuracy.
● describe the comparison test for an ammeter and a voltmeter.
● describe procedures for checking pressure instruments above
and below atmospheric pressure.
● explain how a reference gas can be used to ensure proper
operation of an electronic leak detector.
● check flue-gas analysis instruments.
●

#### 11.1 Calibration
The service technician cannot always see or hear what is
occurring within a machine or piece of equipment. Instruments such as multimeters, pressure gauges, and thermometers help the technician discover what the internal conditions
are. Therefore, these instruments must be reliable. Although
they should be calibrated by the manufacturer, test instruments do not always remain in calibration. They should be
checked before use and on a periodic basis, as continued
use, exposure to moisture, vibration, and other factors can
affect the accuracy of the instruments. For example, instruments may be transported in a truck over rough roads to
the job site and stay in the truck through extremes of hot
and cold weather; the instrument compartment may sweat
(due to condensation of humidity from the air). All of these
things cause stress to the instruments. Technicians are very
dependent on tools and equipment and should always take
proper care of them. There is no substitute for good common
sense, careful use, and proper storage of tools and equipment.
SAFETY PRECAUTION: Some instruments are used to check
for voltage to protect from electrical shock. They must function
correctly for safety’s sake.●
Some instruments can be readily calibrated; some must
be returned to the manufacturer for calibration; and some
cannot be calibrated at all. Calibration means changing the
instrument’s output or reading to correspond to a standard
or correct reading. For example, if a speedometer shows

55!mph for an automobile actually traveling at 60!mph, the
speedometer is out of calibration. If the speedometer’s settings, circuitry, or sensors can be adjusted so that it records
the correct speed, it can be calibrated. Some instruments
designed for field use will stay calibrated longer than others.
Typically, electronic instruments with digital readout features
stay in calibration longer than analog (needle) types and are
more appropriate for field use.
This unit describes the instruments most commonly
used for HVACR system troubleshooting. These instruments measure temperature, pressure, voltage, amperage,
and resistance; check for refrigerant leaks; and make fluegas analyses. To check and calibrate instruments, you must
have reference points to which the instrument’s readings
are compared. We recommend whenever buying an instrument that you check some readings against known values.
If the instrument is not within the manufacturer’s standards, it should be returned. (Save the box the instrument
came in as well as the directions and warranty to save time
and energy.)

#### 11.2 Temperature-Measuring
#### INSTRUMENTS
Temperature-measuring instruments measure the temperature of vapors, liquids, and solids. Commonly, the temperature of air, water, flue gases, and refrigerant in copper lines
are measured. Regardless of the medium to be measured, the
methods for checking instrument accuracy are similar.
Refrigeration technicians should have thermometers that
are accurate over a wide range to measure the temperature of
refrigerant lines as well as the temperatures being maintained
inside the coolers. Higher temperatures are encountered
when measuring ambient temperatures as well as refrigerant line temperatures on the high-pressure side of the system. Heating and air-conditioning technicians must typically
measure vapor temperatures from 0°F to 150°F and liquid
temperatures as high as 220°F for normal service, which can
require a wide range of instruments. For temperatures above
250°F—for example, flue-gas analysis in gas- and oil-burning
equipment—special thermometers are used. The stack thermometer, Figure 11.1, for example, is included as part of a
flue-gas analysis kit.
271


---

## PDF Page 272

272

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 11.1 The thermometer is included in the flue-gas analysis kit.
Note the high temperature range of the thermometer. Photo by Eugene
Silberstein

Figure 11.4 Three reference points that a service technician may use.

212°F
°F

98.6°F
°F

32°F
°F

2128F

#### BOILING
#### WATER

GAS
#### FLAME

A popular instrument that is widely used in the HVACR
industry to obtain accurate temperature readings is the electronic thermocouple thermometer, Figure 11.2. Electronic
thermocouple thermometers are easy to use, economical, and extremely accurate. Digital, pocket thermometers,
Figure!11.3, are very convenient to carry with you and can
be used effectively for taking quick field readings.
Figure 11.2 A digital-type electronic thermometer. Photo by Eugene
Silberstein

Figure 11.3 A pocket digital stem thermometer. Photo by Eugene
Silberstein

98.68F
#### THERMOMETER
#### Under Arm

328F

#### CRUSHED
#### Ice And
#### WATER
#### (STIR)

Checking the accuracy of thermometers is a straightforward and direct process, as known reference temperatures
are readily available. Three reference points for checking
temperature-measuring instruments are 32°F (ice and water),
98.6°F (body temperature), and 212°F (boiling point of water
at standard atmospheric conditions), Figure!11.4. The reference points used should be close to the temperature range in
which the technician is working. When using any of these
as a reference for checking the accuracy of a temperaturemeasuring device, remember that a thermometer indicates
the temperature of the sensing element. The sensing element
must, therefore, make good contact with the object or fluid
that is being checked. Many inexperienced technicians merely
set a thermometer lead on a copper line and read the temperature, but the thermometer’s temperature-sensing element
has more contact with the surrounding air than with the copper line, Figure!11.5. For an accurate reading, the thermometer must be in contact with the medium being measured long
enough for the sensor to become the same temperature as the
Figure 11.5 Simply holding the temperature-sensing element to a pipe
will not yield accurate temperature measurements. Photo by Eugene
Silberstein


---

## PDF Page 273

273

### Unit 11 Calibrating Instruments
Figure 11.6 Wrapping the temperature-sensing element will insulate
it from the surrounding air, giving a more accurate temperature reading.
Photo by Eugene Silberstein

Figure 11.8 A pencil is attached to the group to give the leads some
rigidity so that they can be stirred in the ice and water. Note that the ice
must reach the bottom of the container.
#### Temperature Leads
#### Connected To
#### A Multiport
#### Digital Thermometer

#### PENCIL
#### STIR

#### Ice And Water

medium. When reading the temperature of a refrigerant line,
it is also beneficial to wrap the sensor and the line with foam
insulation tape. This will help ensure that the probe is sensing the temperature of the line and not the surrounding air,
Figure 11.6. When measuring the temperature of a liquid, it
is desirable to completely submerge the probe in the liquid.
One method of checking temperature instruments is to
submerge the sensing element into a known temperature
condition (such as ice and water while the change of state is
occurring) and allow the sensing element to reach the known
temperature. The following is a method for checking an
electronic thermometer with four plug-in leads that can be
moved from socket to socket.
1. Fasten the four leads together as shown in Figures!11.7
and 11.8. Something solid can be attached to them so
that they can be stirred in ice and water.
2. For a low-temperature check, crush about a quart of ice,
preferably made from purified or distilled water. If purified or distilled water is not available, bottled water is a
good alternative. If tap water must be used, make sure the
water is as clean as possible, as any foreign substances in
the water will affect its freezing point. The ice must be
crushed very fine (wrap it in a towel and pound it with a
hammer), or there may be warm spots in the mixture.
3. Pour enough water, pure if possible, over the ice to almost
cover it. Do not cover the ice completely with water or
Figure 11.7 The four leads to the temperature tester are fastened at the
ends so they can all be submerged in water at the same time.

#### Temperature Leads
#### Fasten With
#### Rubber Band

it will float and may be warmer on the bottom of the
mixture. The ice must reach the bottom of the vessel.
4. Stir the temperature leads in the mixture of ice and water,
where the change of state is taking place, for at least
5! min. The leads must have enough time to reach the
temperature of the mixture.
5. If the temperature readings of each lead vary, note which
leads are in error and by how much. The leads should
be numbered and the temperature differences marked on
the instrument case or the leads themselves.
6. For a high-temperature check, put a pan of water on a
stove-top heating unit and bring the water to a boil. Make
sure the thermometers you are checking are capable of
registering the temperature of boiling water. If they are,
immerse the sensors in the boiling water. NOTE: Do not
let them touch the bottom of the pan or they may conduct heat
directly from the pan bottom to the lead, Figure!11.9.● Stir
the thermometers for at least 5!min and check the readings. It is not critical that the thermometers be accurate
to a perfect 212°F because at these temperature levels, a
degree or two one way or the other does not make a big
difference. If any lead reads more than 4°F from 212°F,
it is defective. Remember that water boils at 212°F at sea
level under standard conditions. Any altitude above sea
level will make a slight difference. If the instrument is to
be used more than 1000!ft above sea level, we highly recommend a laboratory glass thermometer as a standard
instead of the boiling water temperature.
Accuracy is more important in the lower temperature
ranges where small temperature differences can translate into
larger percentage errors. A 1°F error does not sound like much
until one lead is off 11°F and another is off 21°F and you try


---

## PDF Page 274

274

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 11.9 A high-temperature test for the accuracy of four temperature leads.
#### Temperature Leads
#### Connected To
#### A Multiport
#### Digital Thermometer

Figure 11.11 Although the actual temperature difference across the
heat exchanger is 10°F, these readings indicate a temperature difference
of 12°F.

12°F
#### PENCIL

T

A B

56°F 2 44°F 5 12°F
#### Boiling Water

A
45°F

to measure accurately a temperature drop across a water heat
exchanger that operates with a 10°F difference across it.
Consider the situation where a thermometer has two
probes, A and B. Probe A is always off by 21°F and probe!B
is always off by 11°F. The thermometer is being used to
measure the temperature difference across a heat exchanger
and the actual temperatures of the lines are 45°F and 55°F,
Figure! 11.10. If probe A is attached to the 45°F line and
probe!B is attached to the 55°F line, the temperature registered by probe A will be 44°F, while the temperature registered
by probe B will be 56°F. The calculated temperature difference across the heat exchanger will be 12°F, Figure 11.11.
However, if probe A is attached to the 55°F line and probe
B is attached to the 45°F line, the temperature registered
by probe!A will be 54°F, while the temperature registered by
Figure 11.10 Two ends of a heat exchanger. One end is at a temperature of 45°F and the other end is at a temperature of 55°F. The temperature difference across the heat exchanger is 10°F.

45°F

55°F

B
55°F

Figure 11.12 Although the actual temperature difference across the
heat exchanger is 10°F, these readings indicate a temperature difference
of 8°F.

8°F
T

A B

54°F 2 46°F 5 8°F

B

45°F

A
55°F

probe B will be 46°F. The calculated temperature difference
across the heat exchanger will now be 8°F, Figure 11.12.
Glass thermometers often cannot be calibrated because
the graduations are etched on the stem. However, graduations printed on the back of the instrument may be adjustable. A laboratory-grade glass thermometer is certified as to
its accuracy and may be used as a standard for calibrating
field instruments. It is a good investment for use in calibrating electronic thermometers, Figure! 11.13. Many dial-type
thermometers can be easily adjusted. These instruments may
be tested for accuracy and calibrated, if possible, as we have
described.


---

## PDF Page 275

### Unit 11 Calibrating Instruments
Figure 11.13 A laboratory-grade glass thermometer. Photo by Bill
Johnson

275

Figure 11.15 Refrigeration gauge manifold. Photo by Eugene Silberstein

Figure 11.14 Using the human body as a standard.

98.68F
#### True Body Temperature Is Close
#### To The Mass Of The Body
#### (For Example: Under The Arm
#### Or Tongue)

Body temperature may also be used as a standard when
applicable. Remember that the outer extremities, such as the
hands, are not at body temperature. The body is, on average,
98.6°F in the main blood flow, next to the trunk of the body,
Figure!11.14.

#### 11.3 Pressure Test
#### INSTRUMENTS
Pressure test instruments register pressures above and
below atmospheric pressure. The gauge manifold and its
construction were discussed in Unit! 1, “Heat, Temperature, and Pressure.” The technician must be able to rely on
these gauges and have some reference points with which
to check them periodically. This is particularly important
when there is reason to doubt gauge accuracy. The gauge
manifold is used frequently and is subject to considerable
abuse, Figure!11.15.
The pressure/temperature relationship of gauge readings taken from a cylinder of refrigerant can be compared
in the following manner. Open the gauge manifold to the
atmosphere, and check both gauges to see that they read
0!psig. It is impossible to determine a correct gauge reading
if the gauge is not set at 0 at the start of the test. Connect
the gauge manifold to a cylinder of fresh new refrigerant
that has been in a room at a fixed temperature for a long

time. Purge the gauge manifold and hoses of air. Note that
using an old refrigerant cylinder or a recovery tank may
lead to errors due to refrigerant impurities or contaminants. If the cylinder pressure is not correct due to refrigerant contaminants, it cannot be used to check the gauges.
The cylinder pressure is the standard and must be reliable.
New virgin/disposable refrigerant cylinders have check
valves that allow the refrigerant to leave the cylinder—but
nothing to enter it. It is not likely that one of these cylinders will contain any contaminants.
If the cylinder temperature is known, the refrigerant
should have a certain pressure. For example, if the refrigerant is R-134a and the room is 75°F, the cylinder and refrigerant should be at 75°F if they have been left in the room
for a long enough time. When the gauges are connected to
the cylinder and purged of any air, the gauge reading should
compare to 75°F and read 78.7 psig. (Refer to Figure!3.13,
which shows the temperature/pressure chart for R-134a.)
The cylinder can be connected to the center hose of the gauge
manifold so that both gauges (the low and high sides) may
be checked at the same time. The same test can be performed
with R-22; the reading will be higher: at 75°F it should be
132 psig. Performing the test with both refrigerants checks
the gauges at two different pressures.
Checking the low-side gauge in a vacuum is not as easy
as checking the gauges above atmosphere because there is no
readily available known vacuum. One method is to open the
gauge to atmosphere and make sure that it reads 0 psig. Then
connect the gauge to a two-stage vacuum pump and start the
pump. When the pump has reached its lowest vacuum, the
gauge should read close to 30!in. Hg (29.92!in. Hg vacuum),
Figure!11.16. If the gauge is correct at atmospheric pressure
and at the bottom end of the scale, you can assume that it is
correct in the middle of the scale. If more accurate vacuum
readings are needed for monitoring a system that runs in
a vacuum, you should buy a larger, more accurate vacuum
gauge, Figure!11.17.
A digital manometer and an electronic micron gauge may
be checked together in the following manner. This field test is


---

## PDF Page 276

276

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 11.16 When evacuated, the gauge should read 30 in. Hg vacuum. If this is the case, all points between 0 psig and 30 in. Hg should be
correct.

Figure 11.18 The setup for checking an electronic manometer and an
electronic micron gauge.
#### Peg That Prevents Needle
#### From Backing Up Too Far
#### Digital Manometer

0

30 in.

0.54 IWC

#### OPEN
#### VACUUM
#### ELEMENT
FOR
#### ELECTRONIC
#### VACUUM
#### GAUGE

#### CLOSED

#### VALVE
#### OPEN

#### VALVE
#### OPEN

#### Exhaust From
#### Vacuum Pump

1000
#### MICRONS

30 in.

0

#### Vacuum Pump

30

#### OPEN

#### CLOSED

#### PLUGGED

#### Vacuum Pump

Figure 11.17 A large gauge is more accurate for monitoring systems
that operate in a vacuum because the needle moves farther from 0 psig
to 30 in. Hg.

#### ATMOSPHERIC
#### PRESSURE

not 100% accurate, but it is sufficient to tell the technician
whether the instruments are within a working tolerance or not.
1. Prepare a two-stage vacuum pump for the lowest vacuum
that it will pull. Change the oil to improve the pumping capacity. Connect a gauge manifold to the vacuum
pump with the digital manometer and the micron gauge

as shown in Figure! 11.18. The low-pressure gauge, the
micron gauge, and the digital manometer may be compared at the same time. As the vacuum pump starts to
operate, the readings on the micron gauge and the digital
manometer can be compared to each other. The approximate relationship between microns and inches of water
column, IWC, is as follows:
1000!microns 5 0.54!IWC
2000!microns 5 1.07!IWC
3000!microns 5 1.6!IWC
4000!microns 5 2.14!IWC
5000!microns 5 2.7!IWC
If the readings on the two instruments agree with each
other, this simply means that either both instruments are
calibrated or both instruments are not.
2. When the vacuum pump has evacuated the manifold and
gauges, observe the readings. The micron gauge should
read between 0 and 1000!microns.

#### 11.4 Electrical Test
#### INSTRUMENTS
Electrical test instruments are not as easy to calibrate; however, they may be checked for accuracy. The technician must
know that the ohm scale, the volt scale, and the ammeter
scale are correct. The milliamp scale on the meter is seldom
used and must be checked by the manufacturer or compared
with another meter.
There are many grades of electrical test instruments.
When electrical testing procedures must be very accurate, it
pays to buy a good-quality instrument. If exact accuracy is
not required, a less expensive instrument may be satisfactory.
Electrical test instruments should be checked periodically


---

## PDF Page 277

277

### Unit 11 Calibrating Instruments
Figure 11.19 Checking an ohmmeter at various ranges with resistances of known values.

200 V
V

Figure 11.20 A DMM being compared with a quality bench meter in
the voltage mode.
#### Power Supply
#### HIGH-QUALITY
#### 220-VOLT
#### Bench Voltmeter
L1 L2
228 V
230 V
VAC

#### 200 Ohms

#### 50 Ohms

#### 1000 Ohms
#### 5000 Ohms

Figure 11.21 A clamp-on ammeter being compared with a quality
bench ammeter.
#### Power Supply High-Quality
#### 220-VOLT
#### Bench Ammeter
L1 L2
228 VOLTS, 5 kW
22.8 A
#### Electric Heater

23

(at least once a year). One way of doing this is to compare the
instrument reading against known values.
The ohmmeter feature of a digital multimeter (DMM)
can be checked by using several high-quality resistors of
a known resistance. The actual resistance of a particular
resistor will be within a percentage range, either above or
below the rating of the component. Less expensive resistors,
like those with a silver band, have a 10% tolerance, which
means that a 100-ohm resistor will have an actual resistance
between 90 and 110 ohms. More expensive resistors can
have tolerances as low as 0.1% of the resistor’s rating. A
tolerance of 0.1% means that a 100-ohm resistor will have
an actual resistance between 99.9 and 100.1 ohms. A!resistor with a 2% or 5% tolerance is usually acceptable for the
needs of the HVACR technician. Different values of resistors will allow you to test the ohmmeter at different ranges,
Figure!11.19. NOTE: If the meter is out of calibration, check
the batteries and change them if necessary. If the instrument will
not read zero with fresh batteries, check the leads. The leads must
be connected perfectly, particularly with digital meters. You may
want to use the alligator clips on the end to ensure a perfect connection. Leads can become frayed internally. Good meter leads
cost a little more, but they have many strands of very small wire
for flexibility and will last longer and be more reliable. Be sure to
start each test with a zero adjustment check of the ohmmeter.●
The volt scale is not as easy to check as the ohm scale. A
friend at the local power company or technical school may
allow you to compare your meter to a high-quality bench
meter. This is recommended at least once a year or whenever
you suspect your meter readings are incorrect, Figure!11.20.

#### 23 Amps

The clamp-on ammeter is used most frequently for amperage checks. This instrument clamps around one conductor in
an electrical circuit. Like the voltmeter, it can be compared
with a high-quality bench meter, Figure!11.21. Some amount
of checking can be done by using Ohm’s law and comparing the amperage reading with a heater circuit of known


---

## PDF Page 278

278

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 11.22 Using an electric heater to check the calibration of an
ammeter.

Figure 11.23 (A) This electronic leak detector is not sensing refrigerant
escaping from the small pinhole in the tubing. This is because the refrigerant is spraying past the detector’s sensor. (B) In this position, the sensor
will detect the leaking refrigerant.

230 V
VAC

#### 230 Volts
#### 5000 Watts
#### Electric Heater

#### (A) Wrong

#### PROBE

22
#### 22 Amperes

#### (B) Right

resistance. For example, Ohm’s law states that current (I) is
equal to voltage (E) divided by resistance (R or " for ohms):
E
I5
R
If a heater has a resistance of 10 " and an applied line
voltage of 228 V, the amperage (current) on this circuit
should be
I5

228 V
5 22.8 A
10 V

Remember to read the voltage at the same time as the
amperage, Figure!11.22. You will notice small errors because
the resistance of the electric heaters will change when they
get hot. The resistance will be greater, and the exact ampere
reading will not compare precisely to the calculated one. But
the purpose is to check the ammeter. An acceptable value is
typically 1/210%.
NOTE: It is important to note that Ohm’s law, as written, will
hold for DC-powered circuits that are used to operate resistive-type
loads. When there is an AC power supply, a power factor must be
used to correct the calculated values. For example, it is not uncommon for a 115-volt circuit to produce one-half of the power that
was calculated. Refer to Unit!12, “Basic Electricity and Magnetism,”
for more on this topic.●

#### 11.5 Electronic Refrigerant
#### Leak Detection Devices
Electronic leak detectors can detect leak rates as low as
1/4!oz per year. The detector samples air; if the air contains
refrigerant, the detector either sounds an alarm or lights
the probe end. These devices are typically battery-powered.
Some units may have a pump to pull the sample across the

#### Probe Must "Sniff" Air
#### With Refrigerant In It

sensing element, and some have the sensing element located
in the head of the probe. Some electronic leak detectors can
be adjusted to compensate for background refrigerant. Some
equipment rooms may have many small leaks, and a small
amount of refrigerant may be in the air all the time. Unless
the detector has a feature that accounts for this background
refrigerant, it will constantly indicate a leak.
No matter what style of leak detector you use, you must
be confident that the detector will actually detect a leak.
Remember that the detector only indicates what it samples.
If the detector is in the middle of a refrigerant cloud and the
sensor senses air, it will not sound an alarm or light up. For
example, the probe of a leak detector can pass by a pinhole
leak in a pipe. The sensor is sensing air next to the leak, not
the leak itself, Figure!11.23.
Some manufacturers furnish a reference leak canister,
which is used to confirm the correct operation of the leak
detector.
NOTE: Never spray pure refrigerant into the sensing
element. Damage will occur.● If you do not have a reference
leak canister, a gauge line under pressure from a refrigerant
cylinder can be loosened slightly, and the refrigerant can be
fanned to the electronic leak detector sensing element. Doing
it this way mixes air with the refrigerant to dilute it.

#### 11.6 Flue-Gas Analysis
#### INSTRUMENTS
Flue-gas analysis instruments analyze products of combustion from fossil-fuel–burning equipment, such as oil and gas
furnaces and boilers, to determine the combustion efficiency
of the appliance. These instruments are normally sold in kit


---

## PDF Page 279

### Unit 11 Calibrating Instruments

279

form with a carrying case, and can be of either the “electronic,”
Figure!11.24, or “wet kit” variety, Figure 11.25.
#### SAFETY
PRECAUTION: The red fluid, potassium hydroxide, in the “wet kit”
must not be allowed to contact any tools or other instruments. It is
acidic and can cause severe burns! The chemicals are intended to
stay within the container or the instrument to which they belong.
A valve at the top of the instrument is a potential leak source and
should be checked periodically. It is best to store and transport the
kit in the upright position so that if the valve does develop a leak,
the chemical will not run out of the instrument. ●
Flue-gas instruments are expensive, precision devices that
deserve special care and attention. The draft gauge, on the
left side of Figure 11.25, for example, is highly sensitive. The
kit should only be hauled around in a truck when you intend
to use it. The potassium hydroxide in the wet kit should be

changed according to the manufacturer’s guidelines, which
is roughly after 200! tests. A calibration check of wet kits is
not necessary because they are direct-reading instruments and
cannot be calibrated. The only adjustment to be made is the
zero adjustment on the sliding scale, Figure! 11.26, which is
adjusted at the beginning of the flue-gas test. The thermometer in the kit, Figure!11.27, is used to measure very high temperatures, up to 1000°F. There is no easily available reference
point for it except the boiling point of water, 212°F, which may
be used as the reference even though it is near the bottom of
the scale, Figure! 11.28. Electronic combustion analyzers are
easier to use than wet kits, but should be calibrated annually.
In order to have the instrument calibrated, it needs to be sent
to the manufacturer. Turnaround time is usually 2 or 3 weeks,
so it is a good idea to have backup instruments at the ready.

Figure 11.24 An electronic combustion efficiency analyzer. Courtesy
Oilheat Associates, Inc. Photo by John Levey

Figure 11.26 The zero adjustment on the sliding scale of the flue-gas
analysis kit. Photo by Bill Johnson

Figure 11.25 A “wet” combustion efficiency test kit. Photo by Bill
Johnson

Figure 11.27 High-temperature thermometer. Photo by Bill Johnson


---

## PDF Page 280

280

Section 2 Safety, Tools and Equipment, and Shop Practices

Figure 11.28 A flue-gas thermometer being checked in boiling water.
2128F
#### Submerge The Whole
#### Stem If Possible

#### Do Not Touch Bottom

#### 11.7 General Maintenance
Any instrument with a digital readout will have batteries, and
these must be maintained. Buy the best batteries available;
inexpensive batteries may cause problems. A good battery
will not leak acid on the instrument components if it is left
unattended and goes dead.
The instruments you use extend your senses; the instruments, therefore, must be maintained so that they can be
believed. Airplane pilots sometimes have a malady called
vertigo. They become dizzy and lose their orientation and
relationship with the horizon. Suppose the pilot were in a
storm and being tossed around, even upside down at times.
The pilot can be upside down and have a sensation that the
plane is right side up and climbing. The plane may be diving
toward the earth while the pilot thinks it is climbing. Instruments must be believable, and the technician must have reference points to maintain faith in the instruments.

#### Re V Ie W Qu Es T Ion S
1. The term that is used to describe the changing of an instrument’s output to provide correct and accurate readings is
A. aligning.
B. calibrating.
C. fluctuating.
D. replacing.
2. All of the following are good reference points for checking the accuracy of a thermometer except
A. boiling water.
B. body temperature.
C. room temperature water.
D. ice-water.
3. All of the following instruments can be calibrated except
a(n)
A. laboratory-grade glass thermometer.
B. electronic combustion analyzer.
C. analog pressure gauge.
D. dial-type stem thermometer.
4. Thermometers are intended to be used in conjunction
with all of the following except
A. solids.
B. liquids.
C. gases.
D. pressures.
5. Which of the following statement is true regarding
laboratory-grade glass thermometers?
A. They are easily calibrated by the end user.
B. They can be used to calibrate field instruments.
C. Their accuracy cannot be certified.
D. They cannot be used to calibrate field instruments.

6. Thermometer accuracy is more important in which temperature range?
A. Lower temperature ranges
B. Medium temperature ranges
C. High temperature ranges
D. Very high temperature ranges
7. To test temperature probes at a low temperature reference point,
A. crushed ice should be used.
B. a crushed ice and water mixture should be used.
C. a crushed ice, salt, and water mixture should be used.
D. a crushed ice, sugar, and water mixture should be used.
8. Pressure-testing instrumentation, in general, can measure
pressures
A. both above and below atmospheric pressure.
B. only below atmospheric pressure.
C. only above atmospheric pressure.
D. neither above nor below atmospheric pressure.
9. A tank of virgin refrigerant at a known temperature can
be used to determine the accuracy of a
A. digital thermocouple thermometer.
B. refrigeration gauge.
C. refrigerant leak detector.
D. combustion analyzer.
10. When exposed to atmospheric pressure, a refrigeration
gauge should read
A. 14.7 psig.
B. 0 psia.
C. 0 psig.
D. 214.7 psia.


---

## PDF Page 281

### Unit 11 Calibrating Instruments

11. When using a resistor with a 1/25% tolerance, a 200 "
resistor will have an acceptable range of
A. 195 " to 205 ".
B. 190 " to 210 ".
C. 180 " to 220 ".
D. 175 " to 225 ".
12. The accuracy of the voltmeter function of a DMM should
be tested by
A. checking the voltage at a 120-volt receptacle.
B. comparing the meter’s display to that of another field
instrument.
C. comparing the meter’s display to that of a high-quality
bench meter.
D. measuring the voltage on the line side of a power distribution panel.
13. To measure amperage, a clamp-on ammeter is
A. connected in series with the circuit components.
B. clamped around both power lines in a circuit.
C. connected in parallel with the circuit load.
D. clamped around one conductor in a circuit.

281

14. High-quality refrigerant leak detectors can detect leaks
as small as
A. 4 ounces per year.
B. 2 ounces per year.
C. 1 ounce per year.
D. 0.25 ounces per year.
15. It is recommended that digital combustion analyzers be
factory calibrated
A. once a year.
B. before every use.
C. once a month.
D. once every 6 months.


---

## PDF Page 283

## SECTION 3
#### Automatic Controls

#### UNITS
#### UNIT!12

Basic Electricity and!Magnetism

#### UNIT!13

Introduction to Automatic Controls

#### UNIT!14

Automatic Control Components
and Applications

#### UNIT!15

Troubleshooting Basic Controls

#### UNIT!16

Advanced Automatic Controls—Direct
Digital Controls (DDCs) and!Pneumatics


---

## PDF Page 284

### UNIT 12
#### Basic Electricity And Magnetism
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the structure of an atom.
explain the law of charges.
- explain the difference between conductors and insulators.
- describe how magnetism is used to produce electricity.
- state the differences between alternating current and direct
current.
- list three common units of measurement for electricity.
- describe the components of a basic electric circuit.
- explain the differences between series and parallel circuits.
- state three forms of Ohm’s law.
- state the formula for determining electrical power.
- describe a solenoid.
- explain inductance.
- describe the construction of a transformer and how voltage
is induced in a secondary circuit.
- describe how a capacitor works.
- describe a sine wave.
- state the reasons for using proper wire sizes.
- describe the physical characteristics and the function
of the diode and the transistor.
- describe the three types of opposition to current flow.
- describe procedures for making electrical measurements.
- describe fuses, circuit breakers, and ground fault circuit
interrupters as they apply to circuit protection.
-
-

- Before using any piece of electrical test equipment, become completely familiar with the instrument’s features and carefully read the
manufacturer’s literature.
- Avoid becoming part of an electric circuit.
- Use non-conducting ladders, such as !berglass or wood.
- Wear rubber-soled work boots to insulate yourself from wet "oors
and#help prevent serious injury from electric shock.
- When servicing electric circuits, deenergize the power supply
whenever possible.
- Be sure to follow lockout/tagout procedures to ensure your safety
on#the job.
- Be aware that some pieces of HVACR equipment have more than one
power source. Be sure they are all deenergized before working on the
equipment.
- Make certain that your electrical test instruments are in good
working#order.

- Make certain all system capacitors are properly discharged before
working on equipment.
- Be sure to inspect the cords on all power tools. Do not use power
tools that have damaged cords.
- Never cut the ground prong o$ a power cord under any
circumstances.
- Never jump out safety devices.
- Make certain that the conductors used in a circuit are sized properly
and protected by fuses and circuit breakers that are rated for the
conductor size.
- Make certain that ground fault circuit interrupters (GFCIs) are used in
wet, or potentially wet, locations.

#### 12.1 Atomic Structure
To understand the theory of how electric current flows, you
must understand something about matter and what it is
made of. Matter is made up of atoms, which are the smallest
amounts of a substance that can exist. The three main components of atoms are protons, neutrons, and electrons. Protons
and neutrons are located at the center (or nucleus) of the atom.
Protons have a positive charge. Neutrons have no charge and
have little or no effect as far as electrical characteristics are
concerned. Electrons have a negative charge and orbit around
the nucleus, in a manner very similar to the way the planets orbit around the sun. Electrons move around the nucleus
in different shells, which are at different distances from the
nucleus of the atom. Although electrons in the same orbit
are the same distance from the nucleus, they do not follow
the same orbital paths, Figure!12.1. The number of electrons
in an atom is equal to the number of protons in the atom.
Figure 12.1 The orbital paths of electrons.
–

–

+

+

284


---

## PDF Page 285

285

### Unit 12 Basic Electricity and Magnetism
Figure 12.2 A hydrogen atom with one electron and one proton.
–

+

#### ELECTRON

#### PROTON

The hydrogen atom is simple to illustrate because it has
only one proton and one electron, Figure!12.2. Not all atoms
are as simple as the hydrogen atom, as they contain many electrons, protons, and neutrons. Copper, for example, which is
commonly used to construct electric circuits, has 29!protons
and 29 electrons, Figure 12.3. Some of the electron orbits in a
copper atom are farther away from the nucleus than others,
and each orbit has the ability to hold a different number of
electrons. The formula that is used to determine how many
electrons can occupy each shell is:
Number of Electrons 5 2s2
where “s” is the shell number. So, in the case of copper,
the first shell can hold 2 electrons (2 3 12), the second
shell can hold 8 electrons (2 3 22), and the third shell can
hold 18!electrons (2 3 32). The fourth shell can hold up to
32!electrons, 2 3 42, but there is only 1 electron left over, so
the fourth shell is occupied by the one remaining electron.

It is this single electron in the outermost orbit or shell that
makes copper a good conductor of electricity. We will now
see why this is so.
The goal of an atom is to become as stable as possible.
Being stable refers to having either a completely full or a completely empty outermost shell. Since the copper atom has only
one electron in its outer shell, the atom can become stable if
it is able to give up this outermost, or valence, electron. The
term valence electrons refers to the electrons in the outermost,
or valence, shell. For this reason, the copper atom, and other
metallic elements and substances as well, are eager to give
up their “loose” electrons. Since electric current is described
as the flow of electrons, metallic substances facilitate current
flow by not holding onto their valence electrons tightly and
by allowing them to move freely from atom to atom.

#### 12.2 The Law Of Charges
When sufficient energy or force is applied to an atom, the
outer electrons become free and can move from atom to
atom. When electrons leave an atom, the atom will contain
more protons than electrons. As a result, since protons are
positively charged, the atom will have a net positive charge,
Figure!12.4(A). The atom the electron joins will contain more
electrons than protons, so it will have a net negative charge,
Figure!12.4(B).
The “law of charges” states that like charges repel each
other and unlike or opposite charges attract each other. So,
two protons (or electrons) will repel each other, while a proton and an electron will be attracted to each other. An electron in an atom with a surplus of electrons (negative charge)
will be attracted to an atom with a shortage of electrons (positive charge). An electron entering an orbit with a surplus
of electrons will tend to repel an electron already there and
cause it to become a free electron.

Figure 12.3 A copper atom with 29 protons and 29 electrons.
Figure 12.4 (A) This atom has two protons and one electron. It has a
shortage of electrons and a positive charge. (B) This atom has two protons
and three electrons. It has an excess of electrons and a negative charge.
–
–

–

–

29+
+

(A)

+

+

+

(B)


---

## PDF Page 286

286

Section 3 Automatic Controls

#### 12.3 Conductors

Figure 12.6 The movement of wire up and down cuts the lines of force,
generating voltage, which in turn facilitates current flow.

Good conductors of electricity are those with few electrons in
the outer orbit, or valence shell. Copper, silver, and gold are
good conductors, and each has one electron in the outer orbit.
Other metallic substances, such as mercury and aluminum, are
also good conductors, even though they have two and three
electrons, respectively, in their outermost electron shells. Information regarding the amount of current that can safely flow
through a conductor is provided by the American Wire Gauge,
AWG. Thicker wires or conductors can carry more current
safely than thinner wires or conductors. Good conductors of
electricity are typically also good conductors of heat.

#### 12.4 Insulators
Insulators, unlike conductors, do not allow the free flow of electrons, and are often described as the opposite of conductors.
Insulators are substances that are made up of atoms with several
electrons in their outermost shell, making them poor conductors. The valence electrons are difficult to free, making it very
difficult for the electrons to move from one atom to another.
Glass, air, rubber, and plastic are examples of good insulators.
Generally speaking, metallic substances make much better conductors and non-metallic substances make better insulators.

#### 12.5 Electricity Produced
#### From Magnetism
Electricity can be produced in many ways, for example, from
chemicals, pressure, light, heat, and magnetism. The electricity that air-conditioning and heating technicians are more
involved with is produced by magnetism.
Magnets are common objects with many uses. They have
poles, usually designated as the north (N) pole and the south
(S) pole, and they also have fields of force, or magnetic lines
of force. Figure! 12.5 shows the lines of the field of force
around a permanent bar magnet. This field causes the like
poles of two magnets to repel each other and the unlike poles
to attract each other.
Figure 12.5 A permanent magnet with lines of force.
#### Lines Of Force

N

#### MAGNET

S

If a conductor, such as a copper wire, crosses the lines of
force, the outer electrons in the atoms in the wire are freed
and begin to move from atom to atom. This movement of
electrons results in an excess of electrons on one end of the
conductor and a deficiency of electrons on the other. This
difference in charge is what we will later describe as voltage,
potential difference, or electrical potential. It is this electrical potential that causes electric current to flow. It does not
matter if the wire moves or if the magnetic field moves. It is
only necessary that the conductor crosses through, or cuts,
the lines of force, Figure! 12.6. This movement of electrons
in one direction produces current. Current is, in its simplest
terms, an impulse transferred from one electron to the next.
For example, if you pushed a golf ball into a tube already
filled with golf balls, one would be ejected instantly from the
other end, Figure!12.7. The energy of electromagnetic waves
travels in a similar manner at speeds up to 300,000 km/s,
or 186,000! miles/s. The electrons themselves do not travel
through a wire at speeds even close to this. The electrons
flowing through a battery-powered lamp, for example, move
at a speed of about 3 in. per hour!
An electrical generator has a large magnetic field and
many turns of wire crossing the lines of force. The wires are in
the form of coils that are rotated within the magnetic field. A
large magnetic field will produce more current than a smaller
magnetic field, and many turns of wire passing through a
magnetic field will produce more current than a few turns of
wire. The magnetic force field for generators is usually produced by electromagnets. Electromagnets have characteristics similar to those of permanent magnets and are discussed
later in this unit. Figure!12.8 shows a simple generator. Large
industrial generators and power plants can use the force of
water flow, wind, or steam to rotate the coils of wire within
the magnetic field.
Figure 12.7 A tube filled with golf balls; when one ball is pushed in, one
ball is pushed out.


---

## PDF Page 287

287

### Unit 12 Basic Electricity and Magnetism
Figure 12.8 A simple generator.

Figure 12.10 Representation of AC power.
#### Lines Of Force

1V
1VAC

N

S

0V

#### MAGNET
2VAC

#### TIME

#### Ac Power Supply

#### CONDUCTOR
2V

#### Alternating Current

#### METER

#### 12.6 Current
#### Direct Current
Direct current (DC) is so-named because it travels in one
direction. Since electrons have a negative charge and travel
to atoms with a positive charge, DC is considered to flow
from negative to positive. DC power supplies provide a constant voltage to the circuit being powered, Figure 12.9. DC
voltage is generated primarily by chemical reactions and is
commonly known as the battery-power source used in wireless and portable devices. Direct current can also be created
from alternating current (AC) power sources by utilizing
solid-state or electronic circuits referred to as rectifiers. Rectifiers are discussed in more detail later on in this unit.

Figure 12.9 Representation of DC power.
1V

VDC

0V

#### Dc Power Supply

#### TIME

Alternating current (AC) continually and rapidly reverses its
polarity. The charge at the power source (generator) is continually changing direction; thus, the current continually reverses
itself. As a result, the voltage, discussed in the next section, continuously varies between a positive AC value and a negative AC
value, Figure 12.10. Most electrical energy generated for public use is AC. It is much more economical to transmit electrical energy long distances in the form of AC, as the transmission
losses are very low compared to those associated with DC. The
voltage of this type of current can be readily changed, so it has
many more uses. DC still has many applications, but it is usually
obtained by changing AC to DC or by producing the DC locally
where it is to be used.

#### 12.7 Units Of Electrical
#### MEASUREMENT
Electromotive force (emf), or voltage (V), is used to indicate
the potential difference between two charges. When an electron surplus builds up on one side of a circuit and a shortage
of electrons exists on the other side, a difference in potential, or emf, is created. This potential difference is referred
to as voltage. The unit used to measure this force is the volt.
The ampere is the unit used to measure the quantity of electrons moving past a given point in a specific period of time
(electron flow rate). When 6.24 3 1018 electrons pass a given
point per second, we say that 1 ampere of electric current is
flowing. One coulomb is defined as 6.24 3 1018 electrons.
So, we can say that 1 ampere is equal to a current flow of
1!coulomb of electrons per second. Amperage and ampere(s)
are sometimes termed “amp(s)” for short. The abbreviation
for ampere is A.


---

## PDF Page 288

288

Section 3 Automatic Controls

All materials oppose or resist the flow of an electrical
current to some extent. In good conductors this opposition
or resistance is very low. In poor conductors the resistance
is high. The unit used to measure resistance is the ohm. The
symbol for ohm is the Greek letter Omega, ". A resistance of
1!ohm is present when a force of 1!volt causes a current of
1!ampere to flow in an electric circuit. As the resistance of an
electric circuit increases, the current flow through the circuit
drops. Similarly, as the resistance of a circuit drops, the current flow through the circuit will increase.
Volt 5 Electrical force or pressure (V)
Ampere 5 Quantity of electron flow rate (A)
Ohm 5 Resistance to electron flow (!)

#### 12.8 The Basic Electric Circuit
An electric circuit must have a power source, a load or
device to consume the power, as well as a complete conductive path to and from the power source. There is also
generally a means for starting and stopping the current
flow through the circuit. A simple electric circuit is shown
in Figure 12.11. This diagram shows an electrical generator providing power to the circuit, a complete conductive
path, a light bulb for the load, and a switch for opening
and closing the circuit.
The generator produces the electrical potential, or voltage,
by passing many turns of wire through a magnetic field. The
wire provides the path for the electricity to flow to the bulb
and complete the circuit. The electrical energy is converted to
heat and light energy by the bulb. The switch is used to open
and close the circuit. When the switch is open, no current will
flow. When it is closed, the bulb element will produce heat
and light because current is flowing through it.

#### 12.9 Making Electrical
#### MEASUREMENTS
Electrical measurements can be made in the circuit illustrated
in Figure!12.11 to determine the voltage (emf) being supplied
to the circuit and the amount of current (amperes) flowing in
the circuit. To make the measurements, Figure!12.12, a digital multimeter (DMM) set to measure voltage, is connected
across the terminals of the bulb without interrupting the circuit. A clamp-on ammeter is clamped around one of the circuit conductors to measure the amperage, or current draw, of
the circuit. Figure 12.13 illustrates the same circuit, without
the DMM and clamp-on ammeter, using symbols. Commonly
used electrical symbols can be found in Figure!12.14. Digital
multimeters (DMMs) can be used to measure the potential
difference between two points in an electric circuit when set
to read voltage. The test leads on the DMM are connected

Figure 12.12 Voltage is measured across the load (in parallel). Amperage is measured with a clamp-on ammeter.
#### GENERATOR

#### LOAD

#### AMMETER
VAC

Figure 12.11 An electric circuit.
#### VOLTMETER
#### GENERATOR

#### SWITCH
#### OPEN

Figure 12.13 The same circuit as in Figure 12.12, illustrated with symbols, without the test instruments.

#### CLOSED

#### SWITCH

#### Current Flowing As Dc
#### (One Direction)
#### GENERATOR
#### Light Bulb

#### FILAMENT

#### LOAD

#### Light Bulb
#### (RESISTANCE)


---

## PDF Page 289

289

### Unit 12 Basic Electricity and Magnetism
Figure 12.14 Commonly used electrical symbols.
#### Electrical Symbols
#### BATTERY
#### Multiple Cell

#### INDUCTOR
#### Iron Core

#### Zener Diode

#### CAPACITOR
#### FIXED

#### LAMP
#### INCANDESCENT

#### CONDUCTOR
#### CONNECTED

#### LINE
#### CONNECTION

#### CONDUCTOR
#### Not Connected

#### Motor (Ac)
#### Single Phase

#### FUSE

#### Motor (Ac)
#### Three Phase

#### SILICONECONTROLLED
#### Rectifier (Scr)
L1

#### RESISTOR
#### VARIABLE

L2

#### SOLENOID
#### Manual Switch
#### TRANSFORMER
#### Air Core

#### Earth Ground
#### Resistor Fixed
#### INDUCTOR
#### Air Coil

#### TRANSFORMER
#### Iron Core

#### THERMAL
#### Overload Coil

#### FUSE
#### THERMISTOR

#### VOLTMETER

V

#### WATTMETER

W

T

#### Fusible Link
#### ALARMS

–

#### SOUNDS

#### BELL

#### Rectifier (Diode)

#### CONNECTOR

#### HORN

#### MALE

#### Shielded Cable

#### FEMALE

#### ENGAGED
#### THERMOCOUPLE
#### 4 Conductor

#### TRIAC

#### SWITCHES

#### Pressure And
#### Vacuum Switches
N.O.

N.C.

#### Single Pole,
#### Single Throw

#### Liquid Level
#### SWITCHES
N.O.

N.C.

#### Flow Switch
#### (Air, Water, Etc.)
N.O.

N.C.

#### N.O.T.C.

#### N.C.T.O.

#### Double Pole
#### Single Throw

#### Single Pole,
#### Double Throw
#### 3 Position

#### Timed Contacts
#### Energized Coil

OFF

#### Double Pole
#### Double Throw

#### TEMPERATURE-ACTIVATED

#### TRANSISTORS

#### Pnp Type

#### Npn Type

#### Open On Rise Close On Rise


---

## PDF Page 290

290

Section 3 Automatic Controls

to the two points between which the voltage reading is to be
taken. For example, the DMM in Figure 12.12 is connected
to the two light bulb terminals, so the voltage reading that is
obtained will be the potential difference across the bulb. The
DMM is, therefore, connected in parallel with the portion
of the circuit being evaluated. The internal resistance of the
DMM when set to measure voltage is very high. As discussed
in Section 12.7, current flow will be low when resistance is
high, so the very high internal resistance of the DMM (when
set to read voltage) will result in a very small current flow
through the instrument, preventing the meter from affecting
normal circuit operation.
Clamp-on ammeters are used by HVACR field personnel to measure the intensity of current flow in a circuit or a
particular branch in a circuit. These instruments are used by
clamping the jaws of the meter around one of the circuit’s
conductors. The strength of the magnetic field sensed by the
clamp-on ammeter will translate into the amount of current
flowing through the conductor. When bench-testing equipment, it is not uncommon to see ammeters connected in series
with the equipment being tested. The internal resistance of
ammeters intended for connection in series with circuit loads
is very low. This is so the presence of the instrument does not
affect the resistance of the circuit which, in turn, would affect
the current flow through the circuit.
Often, a circuit will contain more than one resistance or
load. These resistances may be wired in series or in parallel,
depending on the application or use of the circuit. Figure!12.15
shows three loads in series, both shown pictorially and with
symbols. Figure! 12.16 illustrates three loads wired in parallel. In circuits where devices are wired in series, all of the current passes through each load. When two or more loads are
wired in parallel, the current is divided among the loads. This

is explained in more detail later in this unit. Power-passing
devices, referred to as switches, are wired in series with the
devices or loads they are controlling. Most resistances or loads
(power-consuming devices) that air-conditioning and heating
technicians work with are wired in parallel.
Figure! 12.17 illustrates how a DMM is connected to
measure the voltage across each of the resistances. The
DMM is connected in parallel with each resistance. The figure also shows a clamp-on ammeter that can be clamped
around a single conductor to measure the current. The
clamp-on ammeter, Figure 12.18, is discussed in more detail
in Section!12.19, “Electrical Measuring Instruments.”
Figure 12.16 (A) Multiple resistances in parallel. (B) Three resistances in
parallel using symbols.
#### GENERATOR

#### SWITCH

(A)
#### GENERATOR

#### SWITCH
(B)

Figure 12.15 Multiple resistances (small heating elements) in series.
#### GENERATOR

Figure 12.17 Voltage readings are taken across the resistances in the
circuit. Amperage readings are taken by using a clamp-on ammeter.
#### GENERATOR

#### SWITCH

#### Heating Element
#### SWITCH

VAC

VAC

VAC


---

## PDF Page 291

291

### Unit 12 Basic Electricity and Magnetism
Figure 12.18 A clamp-on ammeter. Photo by Eugene Silberstein

Figure 12.20 To determine the formula for the unknown quantity,
cover the letter that represents the unknown.

E
I R

E
R

#### To Find
#### VOLTAGE

#### To Find
#### CURRENT

I
#### To Find
#### RESISTANCE

formula for the unknown value, Figure 12.20. Some examples of how Ohm’s law can be used will now be provided.

#### 12.10 Ohm’S Law
In the early 1800s, the German scientist George S. Ohm
did considerable experimentation with electrical circuits.
He determined that a relationship exists among the voltage,
current, resistance, and power in an electrical circuit. This
relationship is called Ohm’s law, which is described below.
Letters are used to represent the different electrical factors.
E or V 5 Voltage (emf )
I 5 Amperage (current)
R 5 Resistance (load)

Example 1:
In Figure!12.21, the resistance of the heating element can be
determined as follows:
R5

E 120 V
5
5 40 V
I
3A

Figure 12.21 The resistance of the heating element can be determined
by using the voltage and amperage indicated.

E = 120 V

The “E” stands for electromotive force, the “V” stands for
voltage, the “I” stands for intensity of current, and the “R”
stands for resistance. Ohm’s law appears in three common
forms. The voltage equals the amperage times the resistance:

3

I=3A

E5I3R
The amperage equals the voltage divided by the resistance:
E
I5
R
The resistance equals the voltage divided by the amperage:
E
R5
I
Figure!12.19 shows a convenient way to remember these formulas. This figure shows the “E” for voltage at the top, while
the “I” for current and the “R” for resistance are side-by-side
underneath. To determine the formula for an unknown value,
simply cover the unknown value. What remains will be the

#### Electric Heater

Example 2:
In Figure! 12.22, the voltage supplied to the circuit can be
calculated as follows:
#### E 5 I 3 R 5 2 A 3 60 V 5 120"V
Figure 12.22 The voltage across the resistance can be calculated using
the information in this diagram.

Figure 12.19 Graphic representation of Ohm’s law.
2

E
I R

R = 60 V

I=2A


---

## PDF Page 292

292

Section 3 Automatic Controls

Example 3:
Figure!12.23 indicates the voltage to be 120!V and the resistance to be 20! ". The formula for determining the current
flow is
E 120 V
I5 5
56A
R
20 V

Figure 12.25 To determine the resistance of a circuit component, turn
off the power and disconnect the component from the circuit. Then,
check the component with a DMM set to measure resistance.

Figure 12.23 Voltage is 120 V and the resistance is 20 %. The amperage
of the circuit can be determined using this information.

E = 120 V

V

R = 20 V

I=?

In series circuits with more than one resistance, simply
add the resistances together to find the total resistance of the
circuit. In Figure!12.24, there is only one path for the current
to follow (a series circuit), so the resistance is 40!" (20!" 1
10!" 1 10!"). The amperage in this circuit will be
E 120 V
I5 5
53A
R
40 V
The resistances, in ohms, of the individual loads can be
determined by disconnecting the resistance to be measured
from the circuit and reading the resistance with a DMM set to
read resistance as illustrated in Figure!12.25.
NOTE: Resistance should only be measured on circuits and components that are
deenergized. Also, be sure that the component being evaluated is
disconnected from the circuit to avoid inaccurate or false readings. -

#### 12.11 Characteristics
#### Of!Series Circuits
In series circuits,
-

Etotal 5 E1 1 E2 1 E3 1 . . .

-

SAFETY PRECAUTION: Do not use any electrical measuring
instruments without specific instructions from a qualified person.
Follow the manufacturer’s instructions. The use of electrical measuring instruments is discussed in Section!12.19. -

Figure 12.24 The current in a series circuit has only one possible path
to follow.

the voltage is divided across the different resistances. The
mathematical formula is as follows:
This means that the total voltage being supplied to the
circuit will be equal to the sum of the voltages that are
measured across each device in the circuit.
the total current flows through each resistance or load in
the circuit. The mathematical formula is as follows:
Itotal 5 I1 5 I2 5 I3 5 . . .

-

20 V

Simply stated, this means that the current flowing in a
series circuit will be the same no matter where in the circuit the amperage is being measured. The current flowing
through the first circuit device is the same as the current
flowing through the second circuit device, and so on.
the resistances are added together to obtain the total resistance. The formula for calculating total resistance in a
series circuit is as follows:
Rtotal 5 R1 1 R2 1 R3 1 . . .

E = 120 V

#### Rt = R1 + R2 + R3
10 V

#### 12.12 Characteristics
#### Of!Parallel Circuits
In parallel circuits,
-

10 V

the total voltage is applied across each circuit branch. The
mathematical formula is as follows:
Etotal 5 E1 5 E2 5 E3 5 . . .


---

## PDF Page 293

293

### Unit 12 Basic Electricity and Magnetism

-

This means that the total voltage being supplied to the
circuit will be the same voltage that is supplied to branch
1, which will be the same as the voltage being supplied to
branch 2, and so on.
the current is divided between the different circuit
branches according to their individual resistances, and
the total current is equal to the sum of the currents in
each branch. The mathematical formula is as follows:
Itotal 5 I1 1 I2 1 I3 1 . . .

-

the total equivalent resistance of a parallel circuit will
always be less than the value of the lowest resistance. As
more and more resistive paths or branches are added to
the parallel circuit, the total resistance of the circuit gets
lower and lower.

Calculating the total resistance in a parallel circuit
requires a different procedure than simply adding them
together, as in a series circuit. A parallel circuit allows current flow along two or more paths at the same time. This
type of circuit applies equal voltage to all loads. The general
formula used to determine total resistance in parallel circuits
is as follows:
For two resistances
Rtotal 5

R1 3 R2
R1 1 R2

Figure 12.26 The total resistance of this circuit can be determined
using the information in the diagram.

120 V

1
1
1
1
5 1 1
Rtotal R1 R2 R3
1

30 V

I10 5 E 4 R
#### I10 5 120"V 4 10 V 5 12"A
The current flow through the 20-V resistance is determined
here:
I20 5 E 4 R
#### I20 5 120"V 4 20 V 5 6"A
The current flow through the 30-V resistance is determined
here:
I30 5 E 4 R
#### I30 5 120"V 4 30 V 5 4"A
By adding these three individual branch currents together,
we get
Itotal 5 I1 1 I2 1 I3
Itotal 5 12"A 1 6"A 1 4"A
Itotal 5 22"A

1

The total resistance of the circuit in Figure! 12.26 is determined as follows:

20 V

or resistances and then adding them up. The current flow
through the 10-V resistance is determined here:

For more than two resistances
1
1
1
5 1 1
Rtotal R1 R2 R3

10 V

#### 12.13 Electrical Power
Electrical power (P) is measured in watts. A watt (W) is the
amount of power used when 1!ampere flows with a potential
difference of 1!volt. Therefore, power can be determined by
multiplying the voltage and the circuit amperage together.
Watts 5 Volts 3 Amperes

1
1
1
5
1
1
Rtotal 10 V 20 V 30 V

or

1

The consumer of electrical power pays the electrical utility
company according to the number of kilowatts (kW) used for
a certain time span, usually billed as kilowatt hours (kWh).
A kilowatt is equal to 1000!W. To determine the power being
consumed, divide the number of watts by 1000:

6
3
2
5
1
1
Rtotal 60 60 60
1
11
5
Rtotal 60
60
11
Rtotal 5 5.45 V
Rtotal 5

To determine the total current draw, use Ohm’s law:
I5

E
120 V
5
5 22 A
R 5.45 V

We can confirm this value for the total current in the circuit
by determining the current flow through the individual loads

P5E3I

E3I
1000
In the circuit shown in Figure! 12.26, the power consumed
can be calculated as follows:
P (in kW) 5

P5E3I
#### P 5 120"V 3 22"A 5 2640"W
kW 5 P 4 1000
kW 5 2640"W 4 1000 5 2.64"kW


---

## PDF Page 294

294

Section 3 Automatic Controls

If the circuit in Figure 12.26 is in operation for one hour,
2.64!kWh of energy have been consumed.

#### 12.14 Magnetism
Magnetism was briefly discussed earlier in the unit to explain
how electrical generators are able to produce electricity. Magnets are classified as either permanent or temporary. Permanent
magnets are used in only a few applications that air-conditioning
and refrigeration technicians would work with, such as electronically commutated motors (ECM), but electromagnets, a
type of temporary magnet, are used in many electrical components of air-conditioning and refrigeration equipment.
A magnetic field is generated around a wire whenever an
electrical current flows through it, Figure!12.27. If the wire or
conductor is formed into a loop, the strength of the magnetic
field will be increased, Figure!12.28, and if the wire is wound
into a coil, an even stronger magnetic field will be created,
Figure!12.29. This coil of wire carrying an electrical current is
called a solenoid. This solenoid or electromagnet will attract
or pull an iron bar into the coil, Figure!12.30. If an iron bar is
inserted permanently in the coil, the strength of the magnetic
field will be increased even more.
The magnetic field can be used to perform a number
of tasks including generating electricity and causing electric motors to operate. The magnetic attraction can also

Figure 12.29 There is a stronger magnetic field surrounding wire
formed into a coil.
#### Coil Of Wire

#### Magnetic Field

Figure 12.30 When current flows through a coil, the iron bar will be
pulled into it.
#### MAGNETIC
#### FIELD

#### IRON
BAR
#### PLUNGER

Figure 12.27 This cross section of a wire shows a magnetic field around
the conductor.
#### COIL
#### Cross Section Of Conductor
#### Carrying Current
#### Magnetic Field
#### Around Conductor

Figure 12.28 The magnetic field around a loop of wire. This is a stronger field than that around a straight wire.

open and close electrical contacts and valves, as in the case
of many controls and switching devices, such as solenoids,
relays, and contactors, Figures 12.31(A)–(C). Figure!12.32 is
a cutaway view of a solenoid.
Figure 12.31 (A) A solenoid. Photo by Eugene Silberstein

(A)


---

## PDF Page 295

295

### Unit 12 Basic Electricity and Magnetism
Figure 12.31 (Continued) (B) A relay. Photo by Bill Johnson (C) Contactors. Courtesy Honeywell, Inc.

Figure 12.33 A straight conductor with a magnetic field.

#### Lines Of Force
#### (Magnetic Field)
Figure 12.34 A conductor formed into a coil with lines of force.

(B)

#### Lines Of Force
#### (Magnetic Field)
Figure 12.35 Electrical symbols for a coil.

(C)

#### Symbol For A Coil

Figure 12.32 Cutaway view of a solenoid. Courtesy Parker Hannifin
Corporation
#### Coil Assembly
#### With Junction Box

#### COIL

#### PLUNGER

#### 12.15 Inductance
As mentioned previously, when current flows through a
conductor, a magnetic field is produced around the conductor. In an AC circuit, the current is continually changing direction. This causes the magnetic field to continually
build up and collapse. When these lines of force build up
and collapse, they cut through the wire or conductor and

#### Symbol For A Coil With An Iron Core

produce an emf, or voltage that opposes the existing voltage in the conductor.
In a straight conductor, the induced voltage is very small
and is usually not considered, Figure! 12.33. However, if a
conductor is wound into a coil, the lines of force overlap and
reinforce each other, Figure!12.34, which develops an emf or
voltage that is strong enough to provide opposition to the
existing voltage. This opposition is called inductive reactance
and is a type of resistance in an AC circuit. Coils and transformers are examples of components that produce inductive
reactance. Figure!12.35 shows symbols for the electrical coil.
Electric motors have coils of wire in them and are, therefore,
referred to as inductive loads. Inductive loads primarily generate a magnetic field, unlike resistive loads such as incandescent
light bulbs and electric heaters that generate primarily light
and/or heat.

#### 12.16 Transformers
Transformers, Figure 12.36, are electrical devices that produce voltage in a second circuit through electromagnetic
induction. When AC power is applied to the primary winding of the transformer, a voltage will be produced across the


---

## PDF Page 296

296

Section 3 Automatic Controls

Figure 12.36 A transformer. Photo by Bill Johnson

Figure 12.37 Voltage applied across terminals produces a magnetic
field around an iron or steel core.
#### TRANSFORMER
#### Iron Or
#### Steel Core

Transformers have a primary winding, a core usually
made of thin plates of steel laminated together, and a secondary winding. There are step-up and step-down transformers. A step-down transformer contains more turns of
wire in the primary winding than in the secondary winding.
The voltage at the secondary is directly proportional to the
number of turns of wire in the secondary (as compared to
the number of turns in the primary) winding. For example,
Figure! 12.39 shows a transformer with 1000 turns in the
primary winding and 500 turns in the secondary winding.
When a voltage of 120!V is applied to the primary, the voltage induced in the secondary is 60!V. (Actually, the secondary voltage will be slightly lower than 60!V due to some loss
into the air of the magnetic field and because of resistance
in the wire.)
A step-up transformer has more windings in the secondary than in the primary. This causes a larger voltage to be
induced in the secondary. In Figure!12.40, with 1000 turns
in the primary, 2000 in the secondary, and an applied voltage of 120!V, the voltage induced in the secondary is roughly

#### Magnetic Field
Figure 12.39 A step-down transformer.
#### 1000 Turns

A

#### 500 Turns

120 V

A
#### PRIMARY
#### WINDING

#### SECONDARY
#### WINDING
60 V
VAC

Figure 12.38 Electrical symbols for transformers.

#### PRIMARY
#### WINDING

#### SECONDARY
#### WINDING

Figure 12.40 A step-up transformer.
#### Iron Or
#### Steel Core

#### VARIABLE
#### SECONDARY

transformer’s secondary winding, Figure 12.37. AC current
supplied to the primary winding creates a magnetic field that
continually builds up and collapses as the current reverses.
This causes the magnetic field around the core in the secondary winding to cut across the conductor wound around it,
inducing voltage in the secondary winding. If this induced
voltage is then connected to a separate, otherwise complete,
circuit, current will flow in that circuit. Two commonly used
symbols for transformers are shown in Figure 12.38.

#### 1000 Turns

#### 2000 Turns

120 V

240 V
VAC

#### PRIMARY
#### WINDING

#### SECONDARY
#### WINDING


---

## PDF Page 297

297

### Unit 12 Basic Electricity and Magnetism

double, or approximately 240!V. The same power (watts) is
available at the secondary as at the primary (except for a
slight loss). If the voltage produced at the secondary winding is reduced to one-half that at the primary, the current
capacity nearly doubles. Step-up transformers are commonly
used to generate sparks to ignite air/fuel mixtures in heating
applications.
Step-up transformers are also used at generating stations
to increase voltage to more efficiently deliver electrical energy
over long distances to substations or other distribution centers. At the substation, the voltage is reduced by a step-down
transformer for ultimate distribution to the end users of the
power. At a residence, the voltage may be reduced to 240!V or
120!V. Additional step-down transformers may be used with
air-conditioning and heating equipment to produce the 24!V
commonly used in thermostats and other control devices.

Figure 12.42 Cross-sectional illustration of a capacitor.
#### DIELECTRIC

#### Connection Point

#### Connection Point

#### 12.17 Capacitance
A capacitor is a device in an electric circuit that stores
electrical energy for later use. Two commonly used types
of capacitors are the start capacitor and the run capacitor, Figure 12.41. A simple capacitor is composed of two
plates with insulating material between them, Figure!12.42.
This insulating material, referred to as a dielectric, can be
air, paper, or other nonconductive material. The capacitor
can store a charge of electrons on one plate. The amount of
charge that can be stored can be fixed or variable. Electrical
symbols for capacitors are shown in Figure 12.43. Since the
plates in a capacitor are separated by a dielectric, current
cannot readily flow through a capacitor when a circuit is initially energized. Instead, electrons accumulate on one of the
plates, increasing the potential difference, or voltage, across
the capacitor. Once the voltage across the capacitor reaches
a level that is high enough to overcome the resistance of the
dielectric, current will flow through the capacitor. When in
the active electric circuit, capacitors will continuously charge
and discharge.
Figure 12.41 A start capacitor, left, and a run capacitor, right. Photo by
Bill Johnson

#### Conductive Plates

Figure 12.43 Electrical symbols for capacitors.

#### Symbol For A
#### Fixed Capacitor

#### Symbol For A
#### Variable Capacitor

A capacitor has capacitance, which is the amount of
charge that can be stored. The capacitance is determined by
the following physical characteristics of the capacitor:
1. Distance between the plates, in meters
2. Surface area of the plates, in square meters
3. Dielectric material between the plates
Capacitors are rated in farads. However, farads represent
such a large amount of capacitance that the unit microfarad
is normally used, which is one-millionth (0.000001) of a
farad. The symbol for micro is the Greek letter # (mu) and
the symbol for farad is the capital letter F, so a microfarad is
represented as #F. Capacitors can range from 2 or 3 microfarads up to several hundred microfarads.
The formula for capacitance is given by
#### C 5 «0Ka/D


---

## PDF Page 298

298

Section 3 Automatic Controls

where «0 is a constant that is equal to 8.84 3 10212
(0.00000000000884), K 5 the dielectric constant, A is the
area of the capacitor’s plates in square meters (m2), and D is
the distance between the plates in meters. Common dielectrics are air, paper, and glass and the dielectric constants for
these materials are as follows:
Dielectric Constant for Air 5 1.0
Dielectric Constant for Paper 5 3.5
Dielectric Constant for Glass 5 3
If we had a capacitor that had a paper dielectric, and 0.33
square meters of plates that are separated by 0.000002
meters, the capacitance can be calculated as:
#### C 5 «0Ka/D
C 5 (8.84 3 10212)(3.5)(0.333 m2)/0.000002 m

#### 12.18 Impedance
We have learned that there are three types of opposition to
current flow in an AC circuit. There is pure resistance, inductive reactance, and capacitive reactance. The total effect of
these three is called impedance. The voltage and current
in a circuit that has only resistance are in phase with each
other. The voltage leads the current across an inductor and
lags behind the current across a capacitor. Figures!12.62 and
12.63 in Section!12.20, “Sine Waves,” illustrate these conditions. Inductive reactance and capacitive reactance can cancel
each other. Impedance is a combination of the opposition to
current flow produced by these characteristics in a circuit.

#### 12.19 Electrical Measuring
#### INSTRUMENTS

Although the calculation shown above looks complicated,
the great news is that HVACR service technicians do not
make these calculations. This work is done when the capacitor is designed. Service technicians can, however, check a
particular capacitor to be sure that it is working properly.
Many pieces of electrical test equipment have a feature that
allows the technician to check capacitors, Figure 12.44. By
setting the DMM to the microfarad, #Fd, setting and connecting the DMM’s test leads across the capacitor, the technician can read the capacitor’s capacitance on the DMM’s
display. Before using any instrument to check a capacitor, be
sure that the capacitor has been removed from the circuit and
properly discharged to prevent personal injury and/or instrument damage.
A capacitor opposes current flow in an AC circuit similar to a resistor or to inductive reactance. This opposition or
type of resistance is called capacitive reactance. The capacitive reactance depends on the frequency of the power supply
and the microfarad rating of the capacitor.

A digital multimeter, commonly referred to simply as a DMM,
Figure 12.45, is an instrument that measures voltage, current,
resistance, and, on some models, temperature. It can be used
for making AC or DC measurements in several ranges. It is
the instrument used most often by HVACR technicians. Some
DMMs have the ability to measure AC amperage, such as
the instrument shown in Figure 12.18. DMMs have different
features depending on the manufacturer.
Most DMMs have a function switch and a range switch.
The function switch allows the user to set the DMM to the
electrical characteristic (voltage, current, or resistance) that is
being measured. The range switch allows the user to enter what
the expected reading should be, Figure 12.46. For example,
when measuring the potential of a 2-V battery, it would be a
good idea to set the DMM to the 6 VDC range, Figure!12.47.
If, however, the technician was measuring a much higher DC
voltage, he might choose to set the meter to the 600 VDC
range, Figure!12.48. If uncertain about the magnitude of the
measurement, it is always best to start at the highest range; it
can always be lowered later on. When taking voltage readings
or when making resistance measurements, the test leads must
be plugged into the DMM, Figure!12.49.

Figure 12.44 This DMM is set to the appropriate scale to measure
capacitance. The MFD stands for microfarads and the electrical symbol for
a capacitor can also be seen. Photo by Eugene Silberstein.

Figure 12.45 A digital multimeter (DMM). Photo by Eugene Silberstein

C 5 5 3 1026 Farads, or 5 microfarads


---

## PDF Page 299

299

### Unit 12 Basic Electricity and Magnetism
Figure 12.46 Range button on a DMM. Photo by Eugene Silberstein

Figure 12.49 Plugging the test leads into the DMM. Photo by Eugene
Silberstein

Figure 12.47 6 VDC range on the DMM. Photo by Eugene Silberstein
Figure 12.50 Connecting test leads across a load to check voltage.

#### Ac Power
#### SOURCE

VAC

Figure 12.48 600 VDC range on the DMM. Photo by Eugene Silberstein

6. Turn on the power.
7. Read the voltage on the DMM’s display.
To determine the resistance of a load, disconnect the
load from the circuit. Make sure all power is off while doing
this. If the load is not entirely disconnected from the circuit,
the voltage from the battery of the DMM may damage the
instrument’s internal solid-state components. Then do the
following:

To check the voltage in the AC circuit in Figure! 12.50,
follow these steps:
1. Turn off the power.
2. Set the function switch to read AC Voltage.
3. Push the range button (if the DMM has one) until the
desired range appears on the DMM’s display.
4. Plug the black test lead into the common (2) jack and
the red test lead into the positive (1) jack.
5. Connect the test leads across the load as shown in
Figure!12.50.

1. Set the DMM’s function switch to read resistance.
2. Plug the test leads into the DMM.
3. Connect the test leads to the device being tested.
4. Observe the reading on the DMM’s display.
The clamp-on ammeter has a clamping feature that can be
placed around a single wire in a circuit, and the current flowing through the wire can be read as amperage on the instrument’s display, Figure!12.51.
SAFETY PRECAUTION: Do not perform any of the preceding
or following tests in this unit without approval from an instructor
or supervisor. These instructions are simply a general introduction
to DMMs. Be sure to read the operator’s manual for the particular
piece of test instrumentation you are using. -


---

## PDF Page 300

300

Section 3 Automatic Controls

Figure 12.51 Measuring amperage by clamping the jaws of the clampon ammeter around the conductor. Photo by Eugene Silberstein

Figure 12.54 Measuring the voltage between L1 and neutral indicates
that power is being supplied to the circuit.
#### SERVICE
#### SWITCH
L1

2

3

#### FUSE
4

FAN
#### SWITCH

5

6

7

#### Open Winding On
#### Blower Motor
8

9

N

115 V
VAC

Figure 12.52 Units of voltage and amperage.
#### VOLTAGE
1 volt = 1000 millivolts (mV)
1 volt = 1,000,000 microvolts (mV)

#### Meter “A”

#### AMPERAGE
1 ampere = 1000 milliamperes (mA)
1 ampere = 1,000,000 microamperes (mA)
Note that the symbol for micro or millionths is m. .

Figure 12.55 A reading of 115 VAC indicates that the service switch is in
the closed position and power is passing from L1 to terminal 3.
#### SERVICE
#### SWITCH

It is often necessary to determine voltage or amperage
readings to a fraction of a volt or ampere, Figure! 12.52.
Many styles and types of DMMs are available for making
these types of electrical measurements.
Electrical troubleshooting is performed one step at a
time. Figure!12.53 is a partial wiring diagram of a furnace’s
blower circuit. The blower motor does not operate because
of an open motor winding. The technician could make the
following voltage checks to determine where the failure is.
1. This is a 115 VAC circuit. The technician would set the
DMM selector switch to the appropriate AC voltage
scale. One of the DMM’s test leads (black) is connected
to a neutral terminal, N, at the power source, while the
other test lead (red) is connected to the line-side power
source terminal, L1. DMM “A” reads 115 VAC indicating
that voltage is being supplied to the circuit, Figure 12.54.
Figure 12.53 Partial wiring diagram of furnace’s blower circuit.
#### SERVICE
#### SWITCH
L1

2

3

#### FUSE
4

5

FAN
#### SWITCH
6

7

#### Open Winding On
#### Blower Motor
8

9

N

L1

2

3

#### FUSE
4

FAN
#### SWITCH

5

6

7

#### Open Winding On
#### Blower Motor
8

9

N

115 V
VAC

#### Meter “B”

2. The positive (red) lead is then moved to the load side of
the service switch at point 3, DMM “B” in Figure!12.55.
DMM “B” reads 115 VAC indicating that power is
passing through the service switch. If the voltage reading was 0 VAC, this would indicate that the service
switch is open or the wiring between L1 and the switch
is defective.


---

## PDF Page 301

301

### Unit 12 Basic Electricity and Magnetism
Figure 12.56 A reading of 115 VAC on DMM “C” indicates that power is
passing through the fuse and a similar reading on DMM “D” indicates that
power is also being passes though the fan switch. There is potential (voltage) between terminals 7 and N.
#### SERVICE
#### SWITCH
L1

2

3

#### FUSE
4

5

FAN
#### SWITCH
6

7

#### Open Winding On
#### Blower Motor
8

Figure 12.57 A reading of 115 VAC on DMM “E” indicates that there is
power being supplied to the motor at point 8.
#### SERVICE
#### SWITCH
L1

9

2

3

#### FUSE
4

5

FAN
#### SWITCH
6

7

#### Open Winding On
#### Blower Motor
8

9

N

N

115 V
VAC

115 V
115 V

VAC

#### Meter “D”

VAC

#### Meter “E”

#### Meter “C”

3. The positive (red) lead is then moved to the load side
of the fuse at point 5. Service switch at point 3, DMM
“C” in Figure 12.56. DMM “C” reads 115 VAC indicating that power is passing through the fuse. If the
voltage reading was 0 VAC, this would indicate that
the fuse is bad or the wiring between points 3 and 4 is
defective.
4. The positive (red) lead is then moved to the load side of
the fan switch at point 7, DMM “D” in Figure 12.56.
DMM “D” reads 115 VAC indicating that power is passing through the fan switch. If the voltage reading was
0!VAC, this would indicate that the fan switch is open or
the wiring between points 5 and 6 is defective.
5. The positive (red) lead is then moved to the line side of the
motor at point 8, DMM “E” in Figure 12.57. This DMM
reads 115 VAC indicating that power is being supplied
to the motor.
6. To ensure there is power through the wire on the neutral side of the motor, the neutral probe is moved to the
neutral side of the motor at point 9 leaving the positive probe on the line side of the motor. The reading on
DMM “F” should be 115!V, indicating that 115 VAC is
being supplied to the motor, Figure 12.58.
All of the checks above read 115!VAC, but the motor does
not run. It would be appropriate to conclude that the motor
is defective.
The motor winding can be checked with a DMM set to
read resistance. The motor winding must have a measurable

Figure 12.58 Connecting DMM “F” between terminals 8 and 9 and
obtaining a reading of 115 VAC indicates that the wiring between terminal 9 and N is good and that the motor winding is being powered.
#### SERVICE
#### SWITCH
L1

2

3

#### FUSE
4

5

FAN
#### SWITCH
6

7

#### Open Winding On
#### Blower Motor
8

9

N

115 V
VAC

#### Meter “F”

resistance for it to function properly. To check this resistance,
the technician may do the following, Figure!12.59:
1. Turn off the power source to the circuit.
2. Disconnect the terminals on the motor from the circuit.
3. Set the DMM selector switch to read resistance (ohms).


---

## PDF Page 302

302

Section 3 Automatic Controls

Figure 12.59 The resistance of the motor winding is checked by shutting off the power to the motor and removing the winding from the electric circuit to be sure that the resistance readings obtained are accurate.
#### SERVICE
#### SWITCH
L1

2

3

#### FUSE
4

5

FAN
#### SWITCH
6

7

Figure 12.60 An illustration showing the use of a 10-wrap multiplier
with an ammeter to obtain accurate, low-amperage readings.
#### POWER
#### SOURCE

#### Open Winding On
#### Blower Motor
8

9

N

#### 10 Wraps Of
#### Jumper Lead

40 VA
#### TRANSFORMER
#### Fan Relay
#### COIL

OL

#### Meter Reads 6 Amperes.
#### Divide Amperage By Number
#### Of Wraps Of Jumper Lead.
#### 6 4 10 5 0.6 Actual Amperes.

V

#### Meter “G”

4. Touch the DMM’s probes together to verify that the test
leads are good and that the reading on the instrument’s
display indicates a resistance value very close to zero ohms.
5. Touch one DMM probe to one motor terminal and
the other to the other terminal. DMM “G” reads infinity. On DMMs, infinite resistance is often displayed as
“OL” which stands for “open line” or “open lead.” This
is the same reading you would get by holding the DMM’s
probes apart in the air. There is no circuit through the
windings, indicating that they are open.
Although not very common in today’s HVACR industry,
analog clamp-on ammeters are still found in the toolboxes of
some field technicians. Analog, or non-digital, ammeters do
not read accurately in the lower amperage ranges, such as in
the 1-ampere-or-below range. However, an analog clamp-on
ammeter can be modified to accurately measure low amperages. For instance, transformers are rated in volt-amperes
(VA). A 40-VA transformer is often used in the control circuit
of combination heating and cooling systems. These transformers produce 24!V and can carry a maximum of 1.67!A.
This is determined as follows:
Output in amperes 5

VA rating
Voltage

#### I 5 40 Va/24 V

reading by 10. To determine the actual amperage, divide the
amperage indicated on the meter by 10. If a digital clamp-on
ammeter is used, there is no need to create the 10 wraps, as
these meters are able to read low amperages accurately. Digital multimeters have the ability to measure low amperages, so
the 10-wrap is not necessary.

#### 12.20 Sine Waves
As mentioned earlier, alternating current continually reverses
direction. An oscilloscope is an instrument that measures the
amount of voltage over a period of time and can display this
voltage on a screen as a waveform. There are many types of
waveforms, but we will discuss the one refrigeration and airconditioning technicians encounter the most, the sine wave,
Figure!12.61.
Figure 12.61 A sine wave displayed on an oscilloscope.

90°

0°

180°

360°

270°

5 1.67 A
Figure! 12.60 illustrates how an analog clamp-on ammeter
can be used with 10 wraps of wire to multiply the amperage


---

## PDF Page 303

303

### Unit 12 Basic Electricity and Magnetism

The sine wave displays the voltage of one cycle through
360°. In the United States and Canada, the standard voltage
in most locations is produced with a frequency of 60!cycles
per second. Frequency is measured in hertz. Therefore, the
standard frequency in this country and Canada is 60! Hz.
Figure! 12.61 shows a complete sine wave as it might be
observed on an oscilloscope’s display screen. At the 90° point,
the voltage reaches its peak (positive); at 180° it is back to 0;
at 270° it reaches its negative peak; and at 360° it is back
to 0. If the frequency is 60!Hz, this cycle would be repeated
60!times every second. The sine wave is a representation of
an alternating current cycle.
Figure!12.62 shows the peak and peak-to-peak values. As
the sine wave indicates, the voltage is at its peak value only
briefly during the cycle. Therefore, the peaks of the peak-topeak values are not the effective voltage values. The effective
voltage is the RMS voltage, Figure!12.63. The RMS stands
for root-mean-square value. This is the alternating current
value measured by most electrical test instruments. The RMS
voltage is 0.707 3 the peak voltage. If the peak voltage were
170!V, the effective voltage measured by a DMM would be
120!V (170!V 3 0.707 5 120.19!V).

Figure 12.64 This sine wave represents both the voltage and current in
phase with each other in a pure resistive circuit.
#### VOLTAGE
#### CURRENT
908

1808

2708

3608

Figure 12.65 This sine wave represents the current lagging the voltage
(out of phase) by 90 degrees in an inductive circuit.

Figure 12.62 Peak and peak-to-peak AC voltage values.

#### VOLTAGE
#### CURRENT

#### PEAK

08

908

1808

2708

3608

#### PEAK-TO-PEAK

#### PEAK

Figure 12.63 The root-mean-square (RMS) or effective voltage value.
#### Peak Voltage

RMS = 0.707 x PEAK VOLTAGE

Sine waves can illustrate a cycle of an AC electrical circuit
that contains only a pure resistance, for example, a circuit
with electrical heaters. In a pure resistive circuit such as this,
the voltage and current will be in phase, Figure!12.64; notice
that the voltage and current reach their negative and positive
peaks at the same time.
Sine waves can also illustrate a cycle of an AC electrical
circuit that contains a fan relay coil, which will produce an
inductive reactance. The sine wave will show the current lagging the voltage in this circuit, Figure!12.65.
Figure!12.66 shows a sine wave illustrating an AC cycle
of a purely capacitive circuit. In this case the current leads
the voltage.


---

## PDF Page 304

304

Section 3 Automatic Controls

Figure 12.66 This sine wave represents a capacitive AC cycle with the
voltage lagging the current by 90 degrees. The voltage and current are
out of phase.

Figure 12.67 This section of the National Electrical Code® shows an
example of how a wire is sized for only one type of conductor. It is not
the complete and official position, but a representative example. Courtesy
National Electrical Code®

#### VOLTAGE
#### CURRENT
08

908

1808

2708

3608

#### Wire Size

AWG or
kcmil

#### AMPACITY
60°C
(140°F)
Types
#### Tw, Uf

#### COPPER

#### 12.21 Wire Sizes
All conductors have at least some resistance. The resistance
depends on the conductor material, the cross-sectional area
of the conductor, its temperature, and its length. A conductor
with low resistance allows more current to flow through it
than a conductor with high resistance.
The proper wire (conductor) size must always be used. The
size of a wire is determined by its diameter. A large-diameter
wire has lower resistance and has more current-carrying
capacity than a small-diameter wire. SAFETY PRECAUTION:
If a wire is too small for the current passing through, it will overheat and possibly burn the insulation and cause a fire.- Standard
copper wire sizes are identified by American Standard Wire
Gauge (AWG) numbers and measured in circular mils. (A circular mil is the area of a circle 1/1000!in. in diameter.) Temperature is also considered because resistance increases as
temperature increases. Increasing wire-size numbers indicate
smaller wire diameters and greater resistance. For example,
number 12 wire is smaller than number 10 wire and has less
current-carrying capacity.
The technician should not select the size of a conductor
nor install the wire unless licensed to do so. The technician
should, however, be able to recognize an undersized conductor
and bring it to the attention of a qualified person. As mentioned previously, an undersized wire may cause voltage to
drop, breakers or fuses to trip, and conductors to overheat.
The conductors are sized by their amperage-carrying
capacity. This is called ampacity. Figure!12.67 contains a small
part of a chart from the National Electrical Code® (NEC®)
and a partial footnote for one type of conductor. As shown,
this chart and the footnote should not be used to determine
a wire size; it is included here only to familiarize you with
the way in which it is presented in the NEC. The footnote

18
16
14*
12*
10*
8

—
—
20
25
30
40

6
4
3
2
1

55
70
85
95
110

*Small Conductors. Unless specifically permitted in
(e) through (g), the overcurrent protection shall not exceed
15 amperes for No. 14, 20 amperes for No. 12, and
30 amperes for No. 10 copper.

actually reduces the amount of amperes for the number 12
and number 14 wire listed in the NEC table in Figure!12.67.
The reason is that number 12 and number 14 wire are used
in residential houses where circuits are often overloaded unintentionally by the homeowner. The footnote exception simply
adds more protection. The following discussion is an example
of a procedure that might be used for calculating the wire size
for the outdoor unit of a heat pump, Figure!12.68.
The outdoor unit is a 3$-ton unit (the 42A in the model
number means 42,000 Btu/h or 3$ tons). The electrical data
show that the unit compressor draws 19.2 FLA (full-load
amperage) and the fan motor draws 1.4 FLA, for a total of
20.6 FLA. The specifications round this up to an ampacity of 25. In other words, the conductor must be sized for
25!amperes. According to the NEC, the wire size would be
10. The specifications for the unit indicate that a maximum
fuse or breaker size would be 40!A. This difference allows for
the compressor’s locked-rotor amperage (LRA) draw at startup. If the circuit were wired and protected to accommodate
only 10! A of current, the circuit breaker would trip every
time the compressor started. Some manufacturers state the
ampacity and the recommended wire size in the directions or
print this information on the unit’s nameplate.


---

## PDF Page 305

### Unit 12 Basic Electricity and Magnetism

305

Figure 12.68 This specification sheet for one unit shows the electrical data that are used to size the wire to the unit. Courtesy Trane

#### 12.22 Circuit Protection
#### DEVICES
SAFETY PRECAUTION: Electric circuits must be protected
from current overloads. If too much current flows through the circuit, the wires and components will overheat, resulting in damage
and possible fire. Circuits are normally protected with fuses or circuit breakers.-

#### FUSES
A fuse is a simple device used to protect circuits from overloading and overheating. Most fuses contain a strip of
metal that has a higher resistance than the conductors in
the circuit. This strip also has a relatively low melting point.

Because of its higher resistance, it will heat up faster than
the conductor. When the current exceeds the rating on the
fuse, the strip melts and opens the circuit. Fuses are one-time
devices and must be replaced when the strip or element melts.
The cause for the circuit overload must be identified and corrected before replacing the fuse.
PLUG FUSES. Plug fuses have either an Edison base or a
type S base, Figure! 12.69(A). Edison-base fuses are used in
older installations and may be used for replacement only.
Type S fuses can be used only in a type S fuse holder specifically designed for the fuse; otherwise, an adapter must be
used, Figure!12.69(B). Each adapter is designed for a specific
amperage rating, and these fuses cannot be interchanged. The
amperage rating determines the size of the adapter. Plug fuses
are rated up to 125!V and 30!A.


---

## PDF Page 306

306

Section 3 Automatic Controls

Figure 12.69 (A) A type S base plug fuse. (B) A type S fuse adapter.
Reprinted with permission by Bussman Division, McGraw-Edison Company

Figure 12.71 (A) A ferrule-type cartridge fuse. (B) A knife-blade cartridge fuse. Courtesy Cooper Bussman Division

(A)

(B)
Figure 12.70 A dual-element plug fuse. Courtesy Cooper Bussman
Division

(A)

(B)

Figure 12.72 A knife-blade cartridge fuse with arc-quenching material.
#### ARC-QUENCHING
#### MATERIAL

DUAL-ELEMENT PLUG FUSES. Many circuits have electric
motors as the load or part of the load. Motors draw more current when starting and can cause a plain (single-element) fuse to
burn out or open the circuit. Dual-element fuses are frequently
used in this situation, Figure! 12.70. One element in the fuse
will melt when there is a large overload, such as a short circuit.
The other element will melt and open the circuit when there
is a smaller current overload lasting more than a few seconds.
This allows for the higher starting current of an electric motor.
CARTRIDGE FUSES. The ferrule cartridge fuse is used for

230-V to 600-V service up to 60!A, Figure!12.71(A). Knifeblade cartridge fuses can be used, Figure!12.71(B), from 60!A
to 600!A. A cartridge fuse is sized according to its amperage
rating to prevent the use of a fuse with an inadequate rating.
Many cartridge fuses have an arc-quenching material around
the element to prevent damage from arcing in severe shortcircuit situations, Figure!12.72.

#### Fusible Link

is a magnetic coil that causes the breaker to trip and open the
circuit when there is a short circuit or other excessive current
overload over a short period of time. Circuit breakers that
break a single power line are referred as single-pole breakers,
while two-pole breakers control two lines, as in the case of
a 220-volt power supply. Three-phase circuits are controlled
by three-pole circuit breakers, Figure 12.73. Two-pole and
three-pole circuit breakers are configured with a common-trip
mechanism that causes all controlled power lines in the circuit
to open in the event a single power line experiences an overcurrent condition. This common-trip feature, Figure 12.74, is
often a small metal rod that passes through the switches on the
circuit breaker, but can be configured differently, depending on
the manufacturer’s specific design.

#### Circuit Breakers

#### Ground Fault Circuit
INTERRUPTERS (GFCIs)

A circuit breaker can function as a switch as well as a means
for opening a circuit when a current overload occurs. Most
modern installations in houses and many commercial and
industrial installations use circuit breakers rather than fuses
for circuit protection. Circuit breakers protect the circuit in
two ways. One is a bimetal strip that heats up with a current
overload and trips the breaker, opening the circuit. The other

SAFETY PRECAUTION: Ground fault circuit interrupters,
known as GFCIs or simply GFIs, help protect individuals against
shock in addition to providing current overload protection. The
GFCI, Figure! 12.75, detects even a very small current leak to a
ground, which may not be detected by a conventional circuit
breaker. Under certain conditions, this leak may cause severe personal injury. The leak will cause the GFCI to open the circuit.-


---

## PDF Page 307

### Unit 12 Basic Electricity and Magnetism
Figure 12.73 Circuit breakers. Single-pole circuit breaker, (left). Twopole circuit breaker, (center). Three-pole circuit breaker, (right). Photo by
Jason Obrzut

Figure 12.74 A two-pole circuit breaker with a common trip. Photo by
Jason Obrzut

307

A GFCI senses the difference between the current flowing
into a circuit and the current flowing back from the circuit.
If these two current values are the same, the GFCI will continue to allow current to flow. If, however, the GFCI senses an
imbalance between the two current values being compared, the
GFCI will trip. Current differences as small as 20 milliamps,
or 0.02 A, will cause the GFCI to interrupt current flow.
Circuit protection is essential to avoid overloading
the conductors in the circuit. If one of the circuit powerconsuming devices were to cause an overload due to a short
circuit, the circuit protector would stop the current flow
before the conductor became overloaded and hot. Remember,
a circuit consists of a power supply, the conductor, and the
power-consuming device. The conductor must be sized large
enough that it does not operate beyond its rated temperature,
typically 140°F (60°C) while in an ambient of 86°F (30°C).
For example, a circuit may be designed to carry a load of
20!A. As long as the circuit is drawing less than this amperage,
overheating is not a potential hazard. Proper understanding
of circuit protection is a lengthy process. More details can be
obtained from the NEC and from further study of electricity.

#### 12.23 Semiconductors

Figure 12.75 A ground fault circuit interrupter. Photo by Jason Obrzut

Technological advances in the fields of semiconductors and
solid-state component design have brought about major
changes in the electrical devices and controls found in
HVACR systems. Semiconductor-based components are generally small and lightweight and can be mounted in circuit
boards, Figure!12.76. In this section we describe some of the
individual solid-state devices and some of their uses. HVACR
technicians do not replace solid-state components on circuit
boards, but they should have some knowledge of these components and should be able to determine when one or more
Figure 12.76 A circuit board with semiconductors. Photo by Bill
Johnson


---

## PDF Page 308

308

Section 3 Automatic Controls

Figure 12.77 A representation of a silicon crystal. Each silicon atom has
4 valence electrons that are shared with the surrounding atoms. The surrounding atoms also share their electrons to nearby silicon atoms. Notice
that the center silicon atoms have 8 electrons, indicated by red circles, in
the electron orbit.

Si

Si

Si

Si

Si

Si

Si

Si

Si

Figure 12.78 Silicon doped with boron, which has three valence electrons, indicated by the blue circles. Notice the hole that is present, creating P-type material.
#### HOLE

Si
Si

Si

Si

Si

Si

B

Si

Si

Si

Si

Si

Si

Si

Si

of the circuits in which they are used are defective. In most
cases, when a component is defective, the entire board will
need to be replaced. Most manufacturers have incorporated
troubleshooting algorithms in their control modules and
circuitry, making it easier for the technician to determine
whether or not the circuit board is functioning correctly.
Common semiconductor materials used to create the
components found on circuit boards are silicon and germanium. In their pure form, semiconductors, as their
name implies, do not conduct electricity very well. This is
because pure silicon and germanium atoms each have four
valence electrons and bond together to form crystals that
hold onto their electrons tightly, Figure 12.77. Each silicon
atom shares its four valence electrons with its neighboring atoms, while the neighboring atoms do the same. This
allows each atom to have, in effect, a full outermost electron
shell. To be of value, however, semiconductors must conduct electricity in some controlled manner. To accomplish
this, impurities are added to the crystal-like structures of
the silicon or germanium. This process is called doping. One
type of doping involves adding small amounts of boron or
gallium to the silicon. Since boron and gallium atoms each
have three valence electrons, the addition of this impurity
creates a hole in the material where an electron should be,
Figure!12.78. Because the hole replaces an electron (which
has a negative charge), the material has fewer electrons, or a
net result of a positive charge. This is called P-type material.
A different type of doping involves adding small amounts of
phosphorus or arsenic to the silicon. Since phosphorous and
arsenic atoms each have five valence electrons, the addition
of this impurity creates an excess of electrons, giving the

Figure 12.79 Silicon doped with phosphorous, which has five valence
electrons, indicated by the green circles. Notice the extra electron that is
present, creating N-type material.
#### EXTRA
#### ELECTRON

Si

Si

Si

Si

Si

P

Si

Si

Si

Si

Si

Si

semiconductor a negative charge, Figure! 12.79. This creates what is referred to as N-type material. When a voltage
is applied to a P-type material, electrons fill the holes and
move from one hole to the next, still moving from negative
to positive. This makes it appear that the holes are moving in the opposite direction (from positive to negative) as
the electrons move from hole to hole. N-type material has


---

## PDF Page 309

309

### Unit 12 Basic Electricity and Magnetism
Figure 12.80 Diodes. Photo by Eugene Silberstein

Figure 12.82 (A) The schematic symbol for a diode. (B) Identifying
markings on the diode.
#### ANODE

#### CATHODE

(A)

#### CATHODE

#### ANODE

#### CATHODE

#### ANODE

(B)
Figure 12.81 A pictorial diagram of a diode.
#### Electron Flow

Figure 12.83 A simple diagram with a diode indicating forward bias.
#### RESISTANCE

P

N

an excess of electrons that move from negative to positive
when a voltage is applied.
Solid-state components are made from various combinations of N-type and P-type substances. The manner in which
the materials are joined together, the thickness of the materials, and other factors determine the type of solid-state component and its electronic characteristics.

#### BATTERY

+

#### Forward Bias — Current Will Flow

Figure 12.84 A circuit with a diode indicating reverse bias.

#### DIODES
Diodes, Figure 12.80, are simple solid-state devices. They
consist of P- and N-type material connected together. When
this combination of P- and N-type material is connected to
a power source one way, it will allow current to flow and is
said to have forward bias. When reversed, it is said to have
reverse bias and no current will flow. Figure!12.81 is a drawing of a simple diode. One of the connections on the diode
is called the cathode and the other the anode, Figure!12.82.
The cathode is the N-type material side of the diode, while
the anode is the P-type material side of the diode. When a
diode acts as a closed switch and conducts electricity, the
device is said to be forward-biased. When a diode acts as an
open switch and does not conduct electricity, the device is
said to be reverse-biased. Therefore, if a diode is to be connected to a battery so as to have forward bias (current flow),
the negative terminal on the battery should be connected to
the cathode, Figure!12.83. Connecting the negative terminal
of the battery to the anode will produce reverse bias (no current flow), Figure!12.84.

–

#### BATTERY

–

+

#### Reverse Bias — Current Will Not Flow

#### RECTIFIERS
A diode can be used as a solid-state rectifier, changing AC to
DC. A component rated for less than 1! A is normally termed
a diode. A similar component rated above 1!A is called a rectifier. A rectifier allows current to flow in one direction. Remember that AC flows first in one direction and then reverses,
Figure! 12.85(A). The rectifier allows the AC to flow in one
direction but blocks it from reversing, Figure!12.85(B). Therefore, the output of a rectifier circuit is in one direction, or direct
current. This is called a half-wave rectifier because it allows only
that part of the AC moving in one direction to pass through.
Figure! 12.86 illustrates a rectifier circuit. Waveform “A” in


---

## PDF Page 310

310

Section 3 Automatic Controls

Figure 12.85 (A) A full-wave AC waveform. (B) A half-wave DC
waveform.

Figure 12.88 (A) A full-wave AC waveform. (B) A full-wave DC waveform.
#### Ac Voltage Waveform

#### Ac Voltage Waveform

(A)

(A)

(B)

(B)

#### Waveform After Ac Is Rectified

#### Waveform After Ac Is Rectified

Figure 12.86 A diode rectifier circuit.
#### BEFORE
#### RECTIFICATION

#### ANODE
A

Figure 12.89 (A) Pictorial and (B) schematic drawings of a siliconcontrolled rectifier.
#### CATHODE
#### AFTER
#### RECTIFICATION
B

#### Silicon-Controlled Rectifier
(SCR)
#### PICTORIAL

#### ANODE
P

N

P

#### CATHODE
N

#### GATE

(A)
Figure 12.87 A full-wave bridge rectifier.

#### Schematic Symbol

#### GATE

(B)

Figure 12.86 shows the AC before it is rectified and Waveform
“B” in Figure 12.86 shows the AC after it is rectified. Full-wave
rectification can be achieved by using a more complicated circuit such as the one in Figure!12.87. This is a full-wave bridge
rectifier, which is commonly used in the industry. Unlike the halfwave rectifier, which acts as an open switch and does not allow
current to flow for half of the cycle, the full-wave rectifier allows
current to flow for the entire cycle. Instead of “turning off” during the negative portion of the cycle, the full-wave rectifier takes
the negative portion of the cycle and flips it to the positive side,
Figure 12.88.
SILICON-CONTROLLED RECTIFIER. Silicon-controlled rec-

tifiers (SCRs) consist of four sections of semiconductor
material bonded together. These form a PNPN junction,

Figure! 12.89(A). Figure 12.89(B) illustrates the schematic
symbol for an SCR. Notice that the schematic is similar to
that for the diode except for the gate. The gate is the control
for the SCR. The SCR is used to control devices that may use
large amounts of power, for example, to control the speed of
motors or to control the brightness of lights.

#### TRANSISTORS
Transistors are made of three pieces of semiconductor
materials sandwiched together. Transistors are either of
the NPN or PNP type. An NPN transistor is made up of
two sections of N-type material and one section of P-type
material. A PNP transistor is made up of two sections
of P-type material and one section of N-type material.
Figure!12.90 shows diagrams and Figure!12.91 shows the


---

## PDF Page 311

311

### Unit 12 Basic Electricity and Magnetism

#### THERMISTORS

Figure 12.90 Drawings of NPN and PNP transistors.
N

#### COLLECTOR

P

N

#### EMITTER

#### BASE
P

#### COLLECTOR

N

P

#### EMITTER

#### BASE

Figure 12.91 Schematic drawings of NPN and PNP transistors.
#### COLLECTOR

#### EMITTER

#### BASE
PNP
#### COLLECTOR

NPN
#### COLLECTOR

+
#### BASE

+

–
#### Base –

–
#### EMITTER

A thermistor is a type of resistor that is sensitive to temperature, Figure! 12.92. The resistance of a thermistor changes
with a change in temperature. A positive temperature coefficient (PTC) thermistor causes the resistance of the thermistor
to increase when the temperature increases. A negative temperature coefficient (NTC) thermistor causes the resistance
to decrease with an increase in temperature. Figure! 12.93
illustrates the schematic symbol for a thermistor.
One thermistor application is to provide motor overload
protection. The thermistor is embedded in the windings of
a motor. When the winding temperature exceeds a predetermined amount, the thermistor resistance changes. This
change in resistance is detected by an electronic circuit that
causes the motor circuit to open. Another application is providing start assistance in a PSC (permanent split-capacitor)
electric motor. This thermistor, a positive temperature coefficient device, allows full voltage to reach the start windings
during start-up of the motor. The thermistor heats during
start-up and creates resistance, turning off power to the start
winding at the appropriate time. This does not give the motor
the starting torque that a start capacitor does, but it is advantageous in some applications because of its simple construction and lack of moving parts.
Figure 12.92 A thermistor. Photo by Eugene Silberstein

+
#### EMITTER

schematic symbols for the two types. As the symbols show,
each transistor has a base, a collector, and an emitter. In
the NPN type, the collector and the base are connected to
the positive; the emitter is connected to the negative. The
PNP transistor has a negative base and collector connection and a positive emitter. The base must be connected to
the same polarity as the collector to provide forward bias.
The transistor may be used as a switch or as a device to
amplify an electrical signal. One application of a transistor
in an air-conditioning control circuit would be to amplify a
small signal to provide enough current to operate a switch or
relay. Current will flow through the base-emitter and through
the collector-emitter. The base-emitter current is the control,
and the collector-emitter current produces the action. A very
small current passing through the base emitter may allow
a much larger current to pass through the collector-emitter
junction. A small increase in the base-emitter junction can
allow a much larger increase in the current flow through the
collector-emitter.

Figure 12.93 The schematic symbol for a thermistor.

#### THERMISTOR


---

## PDF Page 312

312

Section 3 Automatic Controls

Figure 12.94 Schematic symbols for a diac.

Figure 12.97 A heat sink.

Figure 12.95 A simple diac circuit.

diac but has a gate lead. A pulse supplied to the gate lead can
cause the triac to fire or to conduct. Triacs were developed to
provide better AC switching. As mentioned previously, diacs
often provide the pulse to the gate of the triac. A common use
of a triac is as a motor speed control for AC motors.
Figure 12.96 The schematic symbol for a triac.

#### Heat Sinks

#### TRIAC

#### GATE

#### DIACS
The diac is a two-directional electronic device that can operate in an AC circuit; its output is AC. It is a voltage-sensitive
switch that operates in both halves of the AC waveform.
When a voltage is applied, it will not conduct (act as an
open switch) until the voltage reaches a predetermined level.
Assuming this predetermined level to be 24!V, when the voltage in the circuit reaches 24!V, the diac will begin to conduct
or fire. Once it fires it will continue to conduct even at a
lower voltage. Diacs are designed to have a higher cut-in voltage and lower cut-out voltage. If the cut-in voltage is 24!V,
and assuming that the cut-out voltage is 12!V, in this case the
diac will continue to operate until the voltage drops below
12!V—at which time it will cut off. Figure!12.94 shows two
schematic symbols for a diac. Figure!12.95 illustrates a diac
in a simple AC circuit. Diacs are often used as switching or
control devices for triacs.

#### TRIACS
A triac is a switching device that will conduct on both halves
of the AC waveform; its output is AC. Figure!12.96 shows the
schematic symbol for a triac. Notice that it is similar to the

Some solid-state devices may appear a little different from
others of the same type. This is due to the differing voltages and currents they are rated to carry and the purposes
for which they are designed and used. Some produce much
more heat than others and will operate only at the rating
specified if kept within a certain temperature range. Heat
that could change the operation of the device or destroy
it must be dissipated. This is done by adhering the solidstate component to an object called a heat sink that has a
much greater surface area, Figure!12.97. Heat will travel
from the device to the object with the large surface area,
allowing the excess heat to be dissipated into the surrounding air.

#### Practical Semiconductor
#### Applications For Technicians
This has been a short introduction to semiconductors.
We have provided enough information so that you will
have some idea of the purpose of these control devices and
encourage you to pursue the study of these components
because solid-state electronics are being used extensively
to control the systems you will be working with. Each
manufacturer has a control sequence procedure that you
must use to successfully check their controls. Make it a
practice to attend seminars and factory schools in your
area to increase your knowledge of all segments in this
ever-changing field. Unit!15, “Troubleshooting Basic Controls,” contains many exercises that involve reading electrical schematic drawings.


---

## PDF Page 313

### Unit 12 Basic Electricity and Magnetism

313

#### Re V Ie W Q Ues Ti Ons
1. The _________ is that part of an atom that moves from
one atom to another.
A. electron
C. positron
B. proton
D. neutron
2. The nucleus of an atom contains which particles?
A. Electrons and neutrons
B. Positrons and protons
C. Electrons and positrons
D. Neutrons and protons
3. If an atom has a net positive charge, which of the following is correct?
A. The atom has lost protons.
B. The atom has lost electrons.
C. The atom has gained electrons.
D. The atom has gained protons.
4. The law of charges states that
A. like charges attract each other and unlike charges
repel each other.
B. like charges repel each other and unlike charges attract each other.
C. like charges repel each other and unlike charges repel
each other too.
D. like charges attract each other and unlike charges attract each other too.
5. All of the following statements are true regarding good
conductors of electricity except
A. good conductors of electricity are also good conductors of heat.
B. good conductors of electricity pass protons from
atom to atom.
C. good conductors of electricity have atoms with few
electrons in the outermost shell.
D. good conductors of electricity are typically metallic
elements.
6. Which of the following is a correct formula for the total
resistance in a series circuit?
A. Rtotal 5 R1 3 R2 3 R3 3 …
B. Rtotal 5 R1 1 R2 1 R3 1 …
C. Rtotal 5 R1 2 R2 2 R3 2 …
D. Rtotal 5 R1 4 R2 4 R3 4 …
7. If three resistances of values 3 ", 4 ", and 12 " are wired
in parallel with each other, what is the total resistance of
the circuit?
A. 1.5 "
C. 12 "
B. 3 "
D. 19 "
8. If three resistances of values 3 ", 4 ", and 12 " are wired
in series with each other, what is the total resistance of
the circuit?
A. 1.5 "
C. 12 "
B. 3 "
D. 19 "

9. Which of the following represents Ohm’s law?
#### A. E 5 I 4 R
#### B. E 5 R 4 I
#### C. R 5 E 4 I
#### D. I 5 E 3 R
10. Which of the following represents an accurate formula
for power?
#### A. P 5 I 4 R
#### B. P 5 R 3 I
#### C. P 5 E 4 I
#### D. P 5 E 3 I
11. All of the following are required in an electric circuit except a
A. power source.
B. switch.
C. complete conductive path.
D. load.
12. All of the following are true regarding DC power except
A. DC power can be created from AC power.
B. a common source of DC power is batteries.
C. DC power continually reverses its polarity.
D. the term DC stands for direct current.
13. A residential AC power supply is often represented by a
A. horizontal line.
B. sine wave.
C. triangular-shaped wave.
D. set of two parallel lines.
14. If there were a current flowing of 5 A in a 120-V circuit,
what would the resistance be?
A. 25 V
C. 600 V
B. 24 V
D. 624 V
15. If the resistance in a 120-V circuit was 40 ", what would
the current be in amperes?
A. 4800 A
C. 4 A
B. 48 A
D. 3 A
16. Electrical power is measured in
A. amperes.
B. volts.
C. watts.
D. ohms.
17. The unit of measurement for the charge a capacitor can
store is the
A. volt.
B. microfarad.
C. ohm.
D. joule.
18. Two common types of capacitors are the
A. run and stop.
B. start and run.
C. short and start.
D. stop and short.


---

## PDF Page 314

314

Section 3 Automatic Controls

19. The most common method used to measure the amperage in a circuit is to
A. deenergize the circuit and use a clamp-on ammeter to
clamp around one conductor in the circuit.
B. deenergize the circuit and use a clamp-on ammeter to
clamp around both conductors in the circuit.
C. energize the circuit and use a clamp-on ammeter to
clamp around one conductor in the circuit.
D. energize the circuit and use a clamp-on ammeter to
clamp around both conductors in the circuit.
20. Which of the following statements can best be associated
with inductance?
A. A magnetic field is generated when current flows
through a conductor.
B. A magnetic field is generated when voltage flows
through a conductor.
C. A voltage is generated when current flows through a
conductor.
D. A voltage is generated when power flows through a
conductor.
21. A solenoid can be described as
A. the electrical contacts on a switch.
B. a coil of wire.
C. an energy-storing device.
D. a power-passing device.
22. Voltage can be produced when a conductor passes
through a(n)
A. vacuum.
B. magnetic field.
C. dielectric.
D. insulator.
23. The opposition to current flow in a circuit is commonly
referred to as
A. capacitance.
B. inductance.
C. resistance.
D. reactance.
24. Impedance is the total effect of what three electrical characteristics?
A. Resistance, inductive reactance, and capacitive reactance
B. Resistance, voltage, and current
C. Power, inductive reactance, and capacitive reactance
D. Capacitance, reactance, and inductance
25. If a step-down transformer has windings with 1000 and
500! turns, what is the induced voltage at the secondary
winding if 100 volts is being applied to the primary winding?
A. 200 volts
B. 100 volts
C. 50 volts
D. 25 volts

26. If a step-up transformer has windings with 1000 and
500! turns, what is the induced voltage at the secondary winding if 100 volts is being applied to the primary
winding?
A. 200 volts
B. 100 volts
C. 50 volts
D. 25 volts
27. Referring to Figure 12.67 in the text, what size (gauge)
wire should be used if the expected amperage draw of a
circuit is 60 amperes?
A. 4
C. 8
B. 6
D. 10
28. Undersized wires can cause
A. voltage surges, tripped circuit breakers, and overheating.
B. voltage surges, decreased resistance, and overheating.
C. voltage drops, tripped circuit breakers, and overheating.
D. voltage drops, decreased resistance, and overheating.
29. A diode is a solid-state circuit component that
A. allows current to flow when reverse-biased.
B. prevents current flow when forward-biased.
C. prevents current flow in both directions.
D. allows current to flow in only one direction.
30. An NPN transistor is made up of
A. one section of P-type material and one section of
N-type material.
B. one section of P-type material and two sections of
N-type material.
C. two sections of P-type material and two sections of
N-type material.
D. two sections of P-type material and one section of
N-type material.
31. What is the main difference between a fuse and a circuit
breaker?
A. Fuses are designed to handle larger loads than circuit
breakers.
B. Fuses must be replaced, while circuit breakers can be
reset.
C. Circuit breakers must be replaced, while fuses can be
reset.
D. Fuses are designed to protect multi-pole circuits.
32. Which of the following statements is true regarding circuit protection devices?
A. GFCIs are intended for use in wet or potentially wet
locations.
B. Fuses must be rated at an amperage that is lower than
the expected current draw of a circuit.
C. Circuit breakers must be rated at an amperage that
is lower than the expected current draw of a circuit.
D. Fuses and circuit breakers are intended to protect the
device being controlled.


---

## PDF Page 315

### UNIT 13
#### Introduction To Automatic Controls
#### O B J E C T I V E S
After studying this unit, you should be able to
explain the difference between an operational control and a
safety control.
- describe the function of a thermostat.
- describe the function of a bimetal device.
- make general comparisons between different bimetal
applications.
- describe the rod and tube.
- describe fluid-filled controls.
- describe partial liquid/partial vapor-filled controls.
- distinguish among the bellows, diaphragm, and Bourdon
tube.
- explain how thermocouples and thermopiles function.
- describe a thermistor.
- describe three types of pressure transducers.
-

- Pressure switches are often connected directly to the refrigerant circuit, so removing them could result in the complete loss of refrigerant
from the system. Be aware of how these devices are connected and
whether or not they can be removed from the system safely without
releasing the refrigerant charge.
- Some older controls contain mercury, which is toxic. Be sure to follow
all local and federal laws and guidelines when discarding devices that
contain mercury.
- Be sure to understand how a particular control operates before
attempting to service or repair it.
- Before working on any control system, make certain that the circuit is
deenergized whenever possible.

#### 13.1 Types Of Automatic
#### CONTROLS
The HVACR field requires many types of automatic controls
to start, stop, and adjust various components in response to
the needs of the system. Some items that need to be controlled are the flow of electricity through circuits and the
flow of various fluids (liquids and gases) through the piping, duct, and distribution systems. For example, modulating controls are used to vary the speed of a blower motor to

increase or decrease the amount of airflow through a duct
system.
Controls can be classified as electrical, mechanical, electromechanical, electronic or digital, and pneumatic. Pneumatic controls are discussed in Unit! 16. Electrical controls
are electrically operated and are typically used to control
electrical devices. Mechanical controls are often operated by
pressure or temperature and used to control fluid flow. Electromechanical controls are driven by pressure or temperature
to provide electrical functions or they are driven by electricity to control fluid flow. Electronic controls use electronic
circuits and devices to perform the same functions that electrical and electromechanical controls perform. Electronic, or
digital, controls are becoming much more common, even on
the smallest of systems.
The automatic control of a system is intended to maintain stable or constant conditions without excessive human
interference, while also protecting people and equipment.
The system must regulate itself within the design boundaries
that have been established. If the equipment is allowed to
operate outside of its design boundaries, the system components may become damaged, human comfort may be sacrificed and, in extreme cases, personal injury can result. The
main purpose of the HVACR industry is to control space
or product conditions by controlling important factors such
as temperature, humidity, air quality, air movement, and air
cleanliness.
Controls can be classified as either operational devices
or safety devices. Operational devices and controls function
to maintain the normal operating conditions of a system. An
example of an operational control is a cooling thermostat.
The thermostat will open and close its contacts during normal system operation to maintain the conditioned space at
the desired temperature. When the space temperature rises
above the preset temperature, the thermostat will close to
energize the cooling system. When the space temperature
drops below the preset temperature, the thermostat will
open, causing the cooling system to cycle off. Safety devices,
on the other hand, are intended to protect the system in the
event unsafe conditions arise. Safety devices are typically
normally closed and will remain closed as long as the system
is operating properly. Safety devices are not intended to open
and close during normal system operation.
315


---

## PDF Page 316

316

Section 3 Automatic Controls

#### 13.2 Devices That Respond
#### To Thermal Change
Automatic controls in the HVACR industry usually provide some method of controlling temperature. Temperature
control is used to maintain space or product temperature
and to protect equipment from damaging itself. When used
to control temperature, the control is called a thermostat;
when used to protect equipment, it is known as a safety
device. A good example of both applications is a household
refrigerator. The refrigerator maintains the space temperature in the fresh food section at about 35°F. When food is
placed in the box and stored for a long time, it becomes the
same temperature as the space. If the space temperature is
allowed to go much below 35°F, the food begins to freeze.
Foods such as eggs, tomatoes, and lettuce are not edible
after being frozen.
The thermostat, Figure 13.1, automatically stops and
starts the refrigeration cycle to maintain the box at the
desired temperature. Without an automatic control such as
the thermostat, the appliance owner would have to manually
turn the unit on and off in an effort to maintain the refrigerator at the desired temperature.
The compressor in the refrigerator has a protective device
that keeps it from overloading and damaging itself, Figure!13.2.
This device is called an overload. This automatic overload control is designed to open its contacts in the event that an overload or power problem might damage the compressor. One
such example would be when the power goes off and comes
right back on while the refrigerator is running. The overload
control will open its contacts and prevent the compressor from
operating until it is ready to go back to work again. Overloading often occurs when the refrigerator’s low-torque, fractionalhorsepower compressor motor tries to start against unequal
system pressures. When this happens, the motor will draw
Figure 13.1 Refrigerator thermostat. Photo by Bill Johnson

Figure 13.2 Compressor overload device. Courtesy Ferris State University. Photo by John Tomczyk

locked rotor amperage (LRA). The overload control would
then open the electrical circuit and protect the compressor. After
the compressor goes through a cool-down period, the control
resets and closes the circuit when, hopefully, system pressures
are nearing equalization and the motor can start safely.
The system overload control may be electrical, thermal, or a
combination of both. An electrical overload happens when the
electric circuit is drawing more current than it is designed for,
due to an electrical problem such as a short circuit, improper
electrical connections, or a faulty electrical component. A
thermal system overload may occur if a specific electrical or
mechanical component is not cooled properly, resulting in
overheating. System overloads may also be due to mechanical
reasons, causing too much current that in turn produces excess
heat. For example, restricted airflow through a condensing coil
of a central air conditioner would produce high head pressure,
requiring the compressor motor to work harder. Figure!13.3
shows one combination control, a small heater located under
Figure 13.3 Overload heater. Courtesy Ferris State University. Photo by
John Tomczyk


---

## PDF Page 317

317

### Unit 13 Introduction to Automatic Controls

the bimetallic element of a compressor overload control. When
either an electrical or thermal overload occurs, the heater
warps the bimetallic element and opens the circuit.
Some common automatic control devices are
-

-

-
-
-
-

Figure 13.4 A basic bimetal strip made of two unlike metals such as
brass and steel fastened back to back.
#### BRASS

Temperature controls in household refrigerator fresh and
frozen food compartments
Temperature controls in residential and office cooling and
heating systems
Water heater temperature controls
Electric oven temperature controls
Garbage disposal overload controls
Fuses and circuit breakers that control current flow in
home electric circuits

#### STEEL

Automatic controls in the air-conditioning and refrigeration industry monitor temperatures. Some controls that
respond to temperature changes are used to monitor electrical overloads by sensing temperature changes in the wiring
circuits. This response is usually a change in dimension or
electrical characteristic of the control-sensing element.

#### 13.3 The Bimetal Device
The bimetal device is probably the most common device
used to detect thermal change. In its simplest form, it consists of two unlike metal strips—often brass and steel—
attached back to back. Each of these metals has a different
rate of expansion and contraction when heated or cooled,
Figure! 13.4. When the device is heated, the brass expands
faster than the steel, which causes the device to warp. The
motion of the bimetal strip is then used to perform some

#### Stationary End

useful task. Bimetal controls can be attached to an electrical
component or valve to stop, start, or modulate electrical current or fluid flow, Figure!13.5. Bimetal controls are limited
in application by the amount of warp that can be accomplished with a temperature change. For example, when the
device is heated, the bimetal strip bends a certain amount per
degree of temperature change, Figure!13.6.
To make bimetal devices practical over a wider temperature range, the strip is lengthened. A longer strip is normally
coiled into a circle, shaped like a hairpin, wound into a helix,

Figure 13.5 A basic bimetal strip used as a heating thermostat.

#### Electrical Contacts

#### BRASS

#### Electrical Contacts Open When
#### Bimetal Is Warmed To Desired
#### Room Temperature Because
#### The Brass Strip Warps The
#### Steel Strip.

#### STEEL

#### Electrical Circuit To
#### Heating Equipment

#### Fixed End


---

## PDF Page 318

318

Section 3 Automatic Controls

Figure 13.6 This bimetal is straight at 70°F. The brass side contracts
more than the steel side when cooled, causing a bend to the left. On a
temperature rise, the brass side expands faster than the steel side, causing
a bend to the right. The degree of bending is predictable per degree of
temperature change. The longer the strip, the greater the bend.

Figure 13.8 Movement of the bimetal strip due to changes in temperature opens or closes electrical contacts.
#### Bimetal Element
#### Moving Contact

658F
#### BRASS
658F

708F

#### STEEL

708F

758F

#### Fixed Contact

758F

#### TERMINAL
#### SCREWS

or formed into a worm shape, Figure! 13.7. The movable
end of the coil or helix can be attached to a pointer to indicate temperature, a switch to stop or start current flow, or a
valve to modulate fluid flow. One basic control application is
shown in Figure!13.8.

#### Longer Bimetal
#### Causes More
#### BENDING.

#### STATIONARY

#### STATIONARY

Figure 13.7 Adding length to the bimetal. (A) Coiled. (B) Wound into
helix. (C) Hairpin shape. (D) Worm shape.
#### Movement With Heat

#### STATIONARY
(A)

#### MOVEMENT
#### With Heat
(B)

#### Rod And Tube
The rod and tube is another type of control that uses two
dissimilar metals that react differently to changes in temperature. The rod and tube could more accurately be called the
“rod in tube.” It has an outer tube of metal with a high expansion rate and an internal rod of metal with a low expansion
rate, Figure!13.9. Used for years in residential gas water heaters, the tube, which is inserted into the tank, provides very
accurate sensing of water temperature. As the tank water
temperature changes, the tube pushes the rod and opens or
closes the gas valve to start or stop the heating of the water
in the tank, Figure!13.10.
Heat motor valves are another application of the rod and
tube device. A small heater is wrapped around the tube portion of the mechanism. When voltage is applied, the tube heats
up and expands, which pulls the rod and opens the valve for
water flow. When the heat is removed, the tube shrinks and
closes the valve, Figure!13.11.
Another common application for the rod and tube type of
control is in a duct-mounted limit control, Figure!13-12. This
type of device will “lock out” or prevent an air-conditioning

#### STATIONARY
#### Movement With Heat

Figure 13.9 The rod and tube.

(C)
#### Movement With Heat

#### STATIONARY
#### BRASS

#### STATIONARY

(D)

#### MOVEMENT
#### With Added
#### HEAT

#### Steel Rod


---

## PDF Page 319

319

### Unit 13 Introduction to Automatic Controls
Figure 13.10 The rod-and-tube type of control consists of two unlike
metals, with the faster-expanding metal enclosed in a tube, and is normally inserted in a fluid environment such as a hot water tank.

Figure 13.12 A rod and tube device used to sense return air temperature and deenergize the blower in the event of a fire.

#### Brass Tube Inserted In A
#### Hot Water Tank To Control
#### The Gas Burner
#### STATIONARY
#### Steel Rod

#### WATER
#### PIVOT
#### To Burner
#### Gas Supply

system’s blower from operating in the event the return air
temperature gets too high, such as when there is a fire. This
device is mounted to the return duct of an air-conditioning
system, and the sensing element penetrates into the duct
through drilled holes. If the sensing element gets too hot,
the rod pushes a set of electrical contacts open to deenergize
the blower motor. When used in this manner, the device will
need to be manually reset once the problem has been identified and resolved.

#### PIVOT
#### To Burner
#### Gas Supply

Figure 13.11 (A) When there is no voltage signal, the tube is not
expanded and the valve is closed. (B) When heated, the tube expands,
pulling the seat off the valve.
#### Tube Will
#### EXPAND
#### WHEN
#### HEATED

#### SNAP-DISC
The snap-disc is another type of bimetal device used to sense
temperature changes in some applications. This control
is treated separately from the bimetal because its snap characteristic gives it a quick open-and-close feature. Some sort
of snap-action feature should be incorporated into all controls that stop and start electrical loads, Figure!13.13.

#### Rod Will Not
#### Expand When
#### HEATED
(A)

#### FLUID
#### FLOW

Figure 13.13 When heated, the disc snaps to a different position.
(A) Open circuit. (B) Closed circuit.

Open
(B)

(A)

Closed
(B)


---

## PDF Page 320

320

Section 3 Automatic Controls

#### 13.4 Control By Fluid
#### EXPANSION
Fluid expansion is another way to sense temperature change.
A thermometer, for example, can be described as a column of
temperature-sensitive liquid rising and falling within a hollow
stem in response to a sensed temperature or level of heat intensity. As the temperature of the liquid changes, the volume of
the liquid will change in response. The level of the liquid in the
hollow stem of the thermometer is determined by the temperature of the liquid in the thermometer’s bulb. The liquid in the
thermometer must rise and fall because it has no place else to
go. When heated, the liquid in the thermometer expands, and so
it has to rise up in the tube; when it cools, it naturally falls down
the tube. This same idea can be used to transmit a signal to a
control device, indicating that a temperature change is occurring. The lines or tubes that transmit these signals are referred
to as transmission lines.
The liquid rising up the transmission line or tube has to act
on some device to generate usable motion. One such device is
the diaphragm, which is a thin, flexible metal (typically steel)
disc with a large area. Pressure changes underneath the disc
cause it to flex up and down, Figure!13.14. When a bulb is
filled with liquid and connected to a diaphragm by piping,
the temperature of the bulb can be transmitted to the diaphragm by the expanding liquid.
More accurate control at the actual bulb location is
achieved by using a bulb partially filled with a liquid that
will boil and make a vapor, which is then transmitted to

Figure 13.14 The diaphragm is a thin, flexible, movable membrane
that converts pressure changes to movement. This movement can stop,
start, or modulate controls.
#### Diaphragm Is Pushed
#### Up When Internal
#### Pressure Increases

#### DIAPHRAGM
#### Flexible Rim
#### Around Diaphragm

the diaphragm at the control point, Figure!13.15. The liquid is much more sensitive to temperature change than
the vapor that is used to transmit the pressure. An R-134a
walk-in refrigerated box is an example of how this works.
(Figure! 13.16 presents a progressive explanation of this
example.) The box temperature is maintained by shutting
the refrigeration system off when its temperature reaches
35°F and starting it up when the box temperature reaches
45°F. A control with a remote bulb is used to regulate the
box temperature. The bulb is located inside the box, and
the control is located outside the box so that it can be
adjusted. A pressure gauge is installed (for illustration purposes) in the bulb to monitor the pressures as the temperature changes. At the point that the unit needs to be cycled
off, the bulb temperature is 35°F, which corresponds to a
pressure of 30 psig for R-134a. (Refer to Figure!3.13 for the
temperature/pressure chart for R-134a.) A control mechanism that operates on a diaphragm can open an electrical circuit and stop the unit at this point. When the cooler
temperature rises to 45°F, the pressure inside the control is
40!psig and it is time to restart the unit. The same mechanism that stops the refrigeration system can be used to close
the electrical circuit and restart it.
A diaphragm travels a limited amount but has a great
deal of power during its movement. The travel of a liquidfilled control is limited, however, by the degree to which
the liquid in the bulb expands in the temperature range
within which it is working. When more travel is needed,
another device, called a bellows, can be used. The bellows
is much like an accordion—it has a lot of internal volume

Figure 13.15 A large bulb partially filled with a volatile liquid, one that
boils and creates vapor pressure when heated. An increase in vapor pressure forces the diaphragm to move outward. When cooled, the vapor
condenses and the diaphragm moves inward.
#### An Increase In Pressure
#### Under The Diaphragm Causes
#### It To Expand Outward
#### DIAPHRAGM

#### Diaphragm Contracts
#### When Internal
#### Pressure Decreases

#### Cavity Below
#### Diaphragm Can Be
#### Vapor Or Liquid
#### FILLED

#### Very Small Transmission
#### Tube Is Connected To
#### Variable-Pressure Source

#### Very Small Transmission Tube
#### Transfers The Pressure From
#### The Bulb To The Diaphragm

#### Volatile Liquid (The Liquid
#### Boils And Creates Vapor
#### Pressure Under The Diaphragm)


---

## PDF Page 321

321

### Unit 13 Introduction to Automatic Controls
Figure 13.16 (A) and (B) A remote bulb transmits pressure to the diaphragm based on the temperature in the cooler.
#### Interconnecting Linkage Between
#### Diaphragm And Electrical Contacts

#### Electrical Circuit
#### For Stopping And
#### Starting Refrigeration
#### EQUIPMENT

#### PIVOT
30 psig

#### Space Inside The Cooler
#### Is 358F (Refrigeration
#### Needs To Stop)

#### Remote Bulb Partially
FILLED WITH R-134a,
#### A Volatile Liquid

#### Pressure Gauge For
#### Illustration Only

#### The Electrical Circuit Stops The Refrigeration
#### Equipment When The Temperature At The Remote
#### Bulb Reaches 358F Inside The Cooler. The Pressure
#### Under The Diaphragm Has Decreased To The Point
#### That The Diaphragm Has Contracted, Moving The
#### Interconnected Linkage And Opening The
#### Electrical Contacts
(A)

#### Interconnecting Linkage Between
#### Diaphragm And Electrical Contacts

#### PIVOT

#### Space Inside The Cooler Is 458F
#### (Refrigeration Is Needed)

40 psig

#### Electrical Circuit
#### For Stopping And
#### Starting Refrigeration
#### EQUIPMENT

#### Pressure Gauge For
#### Illustration Only

R-134a

#### Remote Bulb Partially
FILLED WITH R-134a,
#### A Volatile Liquid

#### When The Temperature Inside The Cooler Reaches
#### 458F, The Bulb Warms Up To 458F And The Pressure
INSIDE THE BULB IS 40 psig. THE INCREASE IN
#### Pressure Forces The Diaphragm Up And Makes The
#### Electrical Switch Start The Refrigeration
#### EQUIPMENT

(B)


---

## PDF Page 322

322

Section 3 Automatic Controls

Figure 13.17 The bellows is employed where more movement per
degree is desirable. This control would normally have a partially filled bulb
with vapor pushing up in the bellows section.
#### The Bellows Acts Like An
#### Accordion In Reverse (When
#### The Pressure Under The
#### Diaphragm Is Increased,
#### The Diaphragm Expands)
#### A Very Small Transmission Tube
#### Transfers Pressure From The
#### Sensing Bulb To The Bellows

also have a snap action built into it. As explained earlier,
when an electric circuit is closed or opened, but especially
when opened, an electrical arc occurs. This arc is a small
version of an electric welding arc. Electrons are flowing and
will try to keep flowing when the switch is opened, creating
the arc. The faster the opening, the longer the switch will
last. There are many types of snap-action mechanisms. Some
switches use an over-center device to accelerate the opening.
Some use a puddle of mercury to create the quick action, and
some may use a magnet.

#### 13.5 The Thermocouple

#### Remote Bulb Partially Filled
#### With Volatile Liquid

and a lot of travel, Figure! 13.17. Normally, the bellows
is used with a vapor inside instead of a liquid. The Bourdon tube is used in the same manner as the diaphragm
and the bellows to monitor fluid expansion, in this case
to indicate temperature. The Bourdon tube straightens out
with an increase in sensed vapor pressure. This movement
moves a needle on a calibrated dial to indicate temperature, Figure!13.18.
Controls employing partially filled bulbs are widely used
in the industry because they are reliable, simple, and economical. This type of control has been around since the industry
began, and it has many configurations. Figure!13.19 shows
some remote bulb thermostats.
The descriptions of these mechanisms have been simplified and are not practical because each electrical switch must

The thermocouple does not use expansion to control thermal change; instead, it uses electrical principles. The thermocouple consists of two unlike metals joined together at
one end (usually wire made of unlike metals such as iron
and constantan), Figure! 13.20. When heated on the fastened end, an electrical current flow is started due to the
temperature difference between the two ends of the device,
Figure!13.21. Thermocouples can be made of many different unlike metal combinations, and each one has a different characteristic. Each thermocouple has a hot junction
and a cold junction. The hot junction, as the name implies,
reaches a higher temperature than the cold junction. This
difference in temperature is what starts the current flowing.
Heat will cause an electrical current to flow in one direction in one metal and in the opposite direction in the other.
When these metals are connected, they form an electrical
circuit, and current will flow when heat is applied to the
hot junction.
Tables and graphs for various types of thermocouples
show how much current flow can be expected under different conditions for hot and cold junctions. The current flow

Figure 13.18 This remote bulb is partially filled with liquid. When heated, the expanded vapor is transmitted to a Bourdon tube that straightens out
with an increase in vapor pressure. A decrease in pressure causes the Bourdon tube to curl inward.
708F
608F
#### Bourdon Tube Made Of
#### Thin Brass Contains
#### Vapor Boiled From
#### Volatile Liquid

#### New Position Created By Rise In
#### Temperature At The Remote Bulb

#### Gear Fastened To End Of Tube
#### With Linkage
#### STATIONARY

#### Gear Fastened To Needle


---

## PDF Page 323

323

### Unit 13 Introduction to Automatic Controls
Figure 13.19 (A)–(B) Remote bulb refrigeration temperature controls.
Courtesy Ferris State University. Photos by John Tomczyk

Figure 13.21 The thermocouple on the top is made of two wires of
different metals welded together at one end. It is used to indicate temperature. The thermocouple on the bottom is a rigid device and is used
to detect a pilot light.
#### Hot Junction

#### Electron Flow

#### Wire No. 1
#### Wire No. 2
#### Cold Junction

#### Hot Junction
#### 1St Metal

(A)

#### 2 Nd Metal

#### Electrical Insulation
#### Between Conductors
#### Cold Junction

(B)

Figure 13.20 A thermocouple used to detect a pilot light in a gasburning appliance. Courtesy Robertshaw Controls Company

can be monitored by an electronic circuit and used for many
temperature-related applications, such as a thermometer, a
thermostat to stop or start a process, or a safety control.
The thermocouple has been used extensively for years in gas
furnaces for safety purposes to detect the pilot light flame.
This application is found on older pieces of equipment, since
it works best with standing pilot systems, which are, for
the most part, not being produced anymore. The changeover to intermittent pilots (pilot lights that are extinguished
each time the burner goes out and relit each time the room
thermostat calls for heat) and other newer types of ignition
is the main reason for the phaseout of older standing pilot
technology.


---

## PDF Page 324

324

Section 3 Automatic Controls

Pilot-light thermocouples have an output voltage of
about 20 to 30!millivolts (DC), all that is needed to control
a safety circuit to prove there is flame, Figure!13.22. Multiple thermocouples can be wired in series with each other to
provide a higher output voltage and, when configured like
this, are called thermopiles, Figure!13.23. The thermopile is

Figure 13.22 A thermocouple and control circuit used to detect a gas
flame. When the flame is lit, the thermocouple generates voltage. This
voltage energizes an electromagnet that holds the gas valve open. When
the flame is out, the thermocouple stops generating electricity and the
valve closes.
#### Electrical Coil

#### Pilot On

#### To Main Valve

Figure 13.23 A thermopile consists of a series of thermocouples in one
housing. Photo by Bill Johnson

used as the only power source on some gas-burning equipment. This type of equipment has no need for power other
than the control circuit, so the power supply is very small
(about 500!millivolts). The thermopile has also been used in
remote areas to operate radios using the sun or heat from
a small fire.

#### 13.6 Electronic Temperaturesensing Devices
Electronic instrumentation and control devices have become
increasingly popular in the HVACR industry. The single
component that has changed the face of electronic temperature-sensing devices is the thermistor. The thermistor varies its resistance to current flow based on its temperature.
Thermistors are incorporated into solid-state circuit boards
and respond to small temperature changes. The changes in
current flow in the device are monitored by special electronic
circuits that can stop, start, and modulate machines or provide a temperature readout, Figure!13.24.
Thermistors are usually made of cobalt oxide, nickel, or
manganese and from a few other materials. These materials
are mixed and milled in very precise proportions and then
hardened for durability. A thermistor can have either a positive or a negative coefficient of resistance. If the thermistor
increases its resistance as the temperature increases, it has
a positive temperature coefficient (PTC) of resistance. If it
decreases its resistance as the temperature increases, it has a
negative temperature coefficient (NTC) of resistance. Also,
some thermistors can double their resistance with as little as
1!degree of temperature change.
Thermistors are used in solid-state motor protectors,
motor-starting relays, room thermostats, electronic expansion
valves, duct sensors, micron gauges for vacuum pumps, heat
pump controls, and in many other control schemes. Thermistors can be located on refrigerant or water lines, Figure 13.25,
to monitor the temperature of the fluid flowing through the
piping arrangement. Figure!13.26 shows how a PTC thermistor assists in starting a permanent split-capacitor (PSC) motor.
At the instant of start, the PTC thermistor has a very low resistance, which allows a large inrush of current to help increase
the starting torque of the motor. However, after a fraction
Figure 13.24 A thermometer probe using a thermistor to measure
temperature. Photo by Bill Johnson


---

## PDF Page 325

### Unit 13 Introduction to Automatic Controls
Figure 13.25 A thermistor application. Photo by Bill Johnson

Figure 13.26 A PTC thermistor wired in parallel with a run capacitor.
This increases motor starting torque on this permanent split-capacitor
(PSC) motor.
#### Line 1

#### Line 2

#### THERMAL
#### OVERLOAD

R
RUN
#### CAPACITOR

C

PTC
#### THERMISTOR

S

Figure 13.27 A bridge circuit showing thermistors used for micron
readings when a vacuum is being measured.

#### RESISTOR

#### AMBIENT
#### THERMISTOR

DC
#### POWER
#### SOURCE

#### RESISTOR

#### VACUUM
#### THERMISTOR

of a second, the thermistor’s resistance increases because its
temperature increases from the high starting current. Now the
thermistor is like an open circuit, and the motor is running
like a normal PSC motor.
Thermistors can also be used in a bridge circuit when
measuring the vacuum in a refrigeration system, Figure!13.27.

325

One thermistor is placed in the vacuum, while the other is
placed in the outside ambient. As the vacuum gets deeper and
deeper, the heat cannot be as easily transferred away from the
thermistor placed in the vacuum because fewer molecules are
surrounding it. This difference in resistance of the two thermistors can now be sensed by the bridge circuit and calibrated
into microns for vacuum measurement.

#### 13.7 Electronic Pressuresensing Devices
Digital gauges and other pieces of electronic instrumentation are fast replacing many of the analog pressure-sensing
devices that have been in use for decades in the HVACR
industry. The component that makes these digital pressuresensing instruments possible is the pressure transducer,
Figure 13.28.
Pressure transducers play an important role in the
HVACR industry as they are able to covert a sensed pressure into a corresponding electrical output. The output from
the transducer is typically a value of resistance, capacitance,
or inductance. As the sensed pressure changes, the output
value changes. This change in output is then processed, as
the transducer is part of a larger, more complicated electronic circuit, to provide the appropriate circuit response.
For example, digital gauges that have become very popular in our industry rely on pressure transducers to convert
the sensed pressures in an air-conditioning or refrigeration
system to the pressure readings that are displayed on the
instrumentation.
Although the different types of transducers change different electrical properties, they all utilize some type of diaphragm or bellows that the sensed pressure pushes against.
This diaphragm pushes an armature that facilitates the change
in the configuration of the transducer. In the case of the potentiometric-type transducer, which is one that changes its resistance with changes in pressure, the armature pushes against a
conducting wiper that increases or decreases the resistance of
the device, Figure 13.29. One end of the wiper is stationary,
while the other end is free to slide back and forth along the
surface of the resistor. As the sensed pressure increases, the
wiper is pushed further in, and the resistance of the transducer
changes, Figure 13.30. As can be seen in Figure 13.30, as the
sensed pressure increases, the resistance between terminals

Figure 13.28 A pressure transducer.


---

## PDF Page 326

326

Section 3 Automatic Controls

Figure 13.29 Potentiometric-type transducer.
1

2

Figure 13.31 Capacitance-type pressure transducer.

3

1

2

#### Stationary Plate

#### RESISTOR

#### Movable Plate

#### ARMATURE

#### ARMATURE

#### WIPER

#### DIAPHRAGM

#### DIAPHRAGM

Figure 13.30 As the sensed pressure increases, the wiper is pushed
further in.
1

2

3
#### SYSTEM
#### PRESSURE

#### RESISTOR
#### PRESSURE

Figure 13.32 As the sensed pressure increases, the gap between the
capacitor’s plates decreases.

1

#### ARMATURE

2

#### DIAPHRAGM

1 and 3 will increase, while the resistance between terminals
1 and 2 will decrease. The resistance between terminals 2 and
3 will always be the same and will be equal to the sum of
the resistance between terminals 1 and 3 and the resistance
between terminals 1 and 2.
In the case of the capacitance-type transducer, which is
one that changes its capacitance with changes in pressure, the
armature pushes against one of the conducting plates on the
capacitor to change the capacitor’s value, Figure 13.31. In
this figure, the capacitor plates are connected to terminals 1
and 2. As the sensed pressure increases, the movable plate is
pushed upward and the gap between the conducting plates
decreases, reducing the capacitance, Figure 13.32.
In the inductive-type transducer, the sensed pressure
pushes against a bellows that controls the linear motion of
an iron core within a magnetic field, changing its position. As
the position of the core changes, the voltage that is induced at
the outlet of the transducer also changes, Figure 13.33.

#### SYSTEM
#### PRESSURE


---

## PDF Page 327

327

### Unit 13 Introduction to Automatic Controls

Figure 13.33 (A) When the sensed pressure is low, the iron core is not fully extended into the coil. (B) As the sensed pressure increases, the iron core
extends further into the coil.
#### COIL

#### COIL

#### Iron Core
#### BELLOWS
#### EXTENDED

#### BELLOWS

#### Low Pressure

#### High Pressure

#### Re Vi E W Qu Es T Ions
1. A control device that opens and closes during the normal
operation of a system is referred to as a(n)
A. thermostat.
C. operational device.
B. pressure control.
D. safety device.
2. A control device that typically remains closed during
normal system operation and opens when dangerous
conditions are present is referred to as a(n)
A. thermostat.
C. operational device.
B. pressure control.
D. safety device.
3. A thermostat is a(n)
A. automatic control device that responds to changes in
temperature.
B. automatic control device that responds to changes in
heat content.
C. manual control device that responds to changes in
temperature.
D. manual control device that responds to changes in
heat content.

4. What is the device that consists of two dissimilar metal
strips that have different rates of expansion and contraction?
A. Thermistor
C. Diaphragm
B. Thermocouple
D. Bimetal
5. All of the following devices rely on the principle that
different metals expand and contract at different rates
except the
A. rod and tube.
B. snap disc.
C. thermocouple.
D. heat motor valve.
6. Two metals that are commonly used to create bimetal
strips are
A. copper and aluminum.
B. steel and brass.
C. steel and aluminum.
D. copper and brass.


---

## PDF Page 328

328

Section 3 Automatic Controls

7. In a “rod and tube”-type control device,
A. the rod pushes a mechanical linkage to open or close
a valve or set of electrical contacts.
B. the tube pushes a mechanical linkage to open or close
a valve or set of electrical contacts.
C. the rod, when heated, pushes against the tube to open
or close a valve or set of electrical contacts.
D. the mechanical linkage pushes against the tube to
open or close a valve or set of electrical contacts.
8. Which of the following is a device consisting of two dissimilar metal wires fastened at one end that, when heated
on the fastened end, produces a DC current?
A. Thermocouple
C. Diaphragm
B. Thermistor
D. Bimetal
9. A thermopile is best described as multiple
A. thermistors connected in parallel with each other.
B. thermistors connected in series with each other.
C. thermocouples connected in parallel with each other.
D. thermocouples connected in series with each other.
10. The component part of a control that operates on the
fluid expansion concept is the
A. thermocouple.
C. thermopile.
B. diaphragm.
D. transducer.
11. The component part of a fluid-expansion control that
serves to connect the location where temperature is
sensed to the point of control is called the
A. capillary tube.
B. cold junction.
C. transmission line.
D. thermocouple.
12. The component part of a fluid-expansion control that
resembles an accordion is the
A. thermocouple.
B. bellows.
C. capillary tube.
D. hot junction.
13. The Bourdon tube reacts to changes in
A. pressure.
B. temperature.
C. voltage.
D. current.

14. The thermistor changes its resistance in response to
changes in
A. pressure.
B. temperature.
C. voltage.
D. current.
15. Which of the following best describes the makeup of a
diaphragm?
A. Thin flexible steel
B. Thin rigid steel
C. Thick rigid steel
D. Thick flexible steel
16. The liquid-vapor mix in a partial liquid/partial vaporfilled control is referred to as a
A. subcooled liquid.
B. superheated fluid.
C. volatile liquid.
D. flammable fluid.
17. When referring to electronic temperature-sensing devices
the “N” in the acronym NTC stands for
A. negative.
B. normal.
C. neutral.
D. nucleus.
18. Pressure transducers can take a pressure input and create
a varying output by changing all the following except
A. resistance.
B. power.
C. capacitance.
D. inductance.
19. Which of the following is created when a set of electrical
contacts opens or closes?
A. An electric arc or spark
B. A complete electric circuit
C. An overcurrent condition
D. A power surge
20. A combination overload device responds to changes in
A. current and pressure.
B. current and temperature.
C. temperature and pressure.
D. resistance and pressure.


---

## PDF Page 329

### UNIT 14
#### Automatic Control Components
#### And Applications
#### O B J E C T I V E S
After studying this unit, you should be able to
discuss space temperature control.
describe the mercury control bulb.
- describe system lag, overshoot, and temperature swing.
- describe the difference between low- and high-voltage controls.
- list four benefits of using low-voltage controls.
- name two ways motors are protected from high temperature.
- describe two methods that can be used to measure the
temperature of fluids.
- describe the characteristics of diaphragm-type and bellowstype controls.
- describe two types of relief valves commonly found in HVACR
systems.
- explain the operation of a pressure regulator.
- describe a high-pressure control.
- describe a low-pressure control.
- discuss the range and differential of a control.
- describe pressure transducers.
- explain the operation of a differential pressure control.
- describe two controls that can effectively be used to sense air
and gas pressure.
- describe the functions of mechanical and electromechanical
controls.
- explain why it is important to routinely inspect mechanical and
electromechanical controls.
-
-

- Line-voltage thermostats are connected to electrical boxes. If an electrical arc due to overload or short circuit occurs, it is enclosed in the conduit or box. Do not confuse these thermostats with low-voltage devices.
- When a hot compressor is encountered, shut off the compressor with
the space temperature thermostat “off” switch and return the next day.
This gives the compressor time to cool and keeps the crankcase heat on.
- If a compressor must be cooled quickly, turn the power off and cover
electric circuits with plastic. Then, use water to cool the compressor.
Do not stand in this water when you make electrical checks.
- When used as safety devices, pressure controls should be installed in
such a manner that they are not subject to being isolated or valved off.
- The high-pressure control provides safety for equipment and surroundings. It should not be tampered with.

- A gas pressure switch is a safety control and should never be
bypassed except for troubleshooting and then only by experienced
service technicians.
- A pressure relief valve is a safety device that is set at the factory; this
setting should not be changed or tampered with.
- Exercise extreme caution when working with control devices that
contain mercury. Mercury is toxic! Be sure to follow all local and
federal laws and guidelines when disposing these devices.

This unit describes how various controls look and operate.
Recognizing a control, understanding its function and what
component it influences are vitally important. Doing this will
help eliminate confusion when reading a wiring diagram or
troubleshooting a system. It will be easier to see a control
on a circuit diagram and then recognize it on the equipment
once the technician becomes familiar with its description,
function, and appearance.

#### 14.1 Temperature Controls
Temperature is controlled in many ways and for many reasons.
For instance, space temperature is controlled for comfort,
while the motor-winding temperature in a compressor motor
is controlled to prevent heat-related damage to the motor. The
motor could overheat and damage could occur from the very
power that operates it. Both types of controls require some
device that will sense temperature, with some type of sensing
element, and respond accordingly. The space temperature
control is an operating control or operational device. The
motor temperature control serves as a safety device.
The space temperature control has two different actions,
depending on whether the heating or cooling mode is needed.
In winter, the control must break a circuit to stop the heat
when the space temperature rises to a particular set point. In
summer, the conditions are reversed: The control must make
a circuit and start the cooling when the temperature rises to a
certain point. The heating thermostat opens on a rise in temperature, and the cooling thermostat closes on a rise in temperature.
NOTE: In both cases the control is functioning on a
rise. This terminology is important because it is commonly used in
the industry. - The motor temperature cut-out performs the
329


---

## PDF Page 330

330

Section 3 Automatic Controls

same circuit action as the heating thermostat. It opens the
circuit on a rise in motor temperature to stop the motor. The
heating thermostat and a motor-winding thermostat may
operate the same way under the same conditions, but they do
not physically resemble each other, Figure!14.1.
Another difference between the two thermostats is the
medium they sense. The motor-winding thermostat must be in
close contact with the motor winding, so it is fastened to the
winding itself. The space temperature thermostat is mounted
on a wall and responds to random air currents passing over
it. Another important design concept is the current-carrying
characteristics of the various controls. In the space temperature application, the stopping or starting of a heating system,
such as a gas or oil furnace, involves stopping and starting
low-voltage (24-V) components and line-voltage (115-V or
230-V) components. The gas or oil furnace normally has a
low-voltage gas valve or relay and a line-voltage blower motor.
There is no firm rule for using one voltage or another in
any specific application. However, the stopping and starting of a
3-hp compressor requires a larger switching mechanism than the
one used to control a simple gas valve. A 3-hp compressor could
operate with a running amperage of 18!A and a starting amperage of 90!A, whereas a simple gas valve might draw only 0.5!A.
If a bimetal were large enough to carry the current for a 3-hp
compressor, the control would be so large that it would be slow

Figure 14.2 A typical transformer used in residential and light commercial buildings to change 115 V to 24 V (control voltage).! Photo by
Eugene Silberstein

Figure 14.1 Both thermostats open on a rise in temperature, but they
serve two different purposes. (A) The motor-winding thermostat measures the temperature of iron and copper while in close contact with the
motor windings. (B) The space thermostat measures air temperature from
random air currents. !Photo by Eugene Silberstein

The low-voltage thermostat receives its voltage from the residential power supply that is reduced to 24! V with a small
step-down transformer usually furnished with the equipment,
Figure!14.2. On an air-conditioning system, for example, the
control transformer is typically located within the air handler,
wired in parallel with the indoor blower motor, Figure 14.3.

#### Upper Terminal
#### TIN-PLATED
#### Steel Can Snap-Acting
#### LINKAGE

to respond to temperature changes. This is one reason for using
low-voltage controls to stop and start high-voltage components.
Residential systems usually have low-voltage control circuits. There are four reasons for this:
1. Economy
2. Safety
3. More precise control of relatively still air temperature
4. In many states, there is no need for an electrician’s license
to install and service low-voltage wiring

Figure 14.3 The typical transformer circuit used in residences to
change 115 V to 24 V (control voltage).
#### Hot Line

#### THERMO-SETTING
#### Epoxy Compound

#### Lower Terminal

#### Ceramic Insulator
(A)

#### Fine Silver
#### CONTACTS

#### RESIDENTIAL
#### Power Supply (115 V)

#### NEUTRAL

#### SWITCH

#### FUSE
FAN
#### SWITCH

FAN
#### TRANSFORMER

#### High Limit
24 V

#### Gas Valve

(B)

#### ROOM
#### THERMOSTAT


---

## PDF Page 331

### Unit 14 Automatic Control Components and Applications

#### 14.2 Low-Voltage Space
#### Temperature Controls

331

Figure 14.6 New, smart thermostats utilize digital circuitry and control
strategies.!Photo by Eugene Silberstein

The low-voltage space temperature control (thermostat)
normally regulates other controls and does not carry much
current—seldom more than 2! A. For a 40-VA transformer,
the maximum current is 1.7 Amps (40 VA/24V 5 1.7 Amps).
The thermostat consists of the following components:
-
-
-
-
-
-

Electrical contacts
Heat Anticipator
Cold Anticipator
Thermostat cover
Thermostat assembly
Subbase

#### Electrical Contacts
In older low-voltage thermostats, the mercury bulb is probably the most common component used to make and break
electric circuits. The mercury bulb is inside the thermostat,
Figure! 14.4. It consists of a glass bulb filled with an inert
gas (a gas that will not support oxidation) and a small
puddle of mercury free to move from one end to the other,
Figure 14.5. NOTE: New thermostats do not contain mercury.
When replacing older thermostats that contain mercury, be sure
to handle them carefully to avoid breaking the glass bulb.-
Figure 14.4 A wall thermostat with the cover off and the mercury bulb
exposed.

#### Mercury Bulb
Figure 14.5 A detail of the mercury bulb. Note the very fine wire that
connects the bulb to the circuit.
#### MERCURY

#### Very Thin Wires

The mercury bulb is fastened to the movable end of a
bimetal strip, so it is free to rotate with the movement of
the bimetal. The wires that connect the mercury bulb to the
electrical circuit are very thin, so they will have little effect
on the movement of the bulb. The mercury cannot be in both
ends of the bulb at the same time, so when the bimetal rolls
the mercury bulb to a new position, the mercury rapidly
makes or breaks the electric current flow. This is called snap
or detent action. Devices that contain mercury bulbs must be
mounted level to ensure proper operation and temperature
control.
Mercury is dangerous to the environment! When
disposing of devices that contain mercury, be sure to comply with
all local and federal laws! There are organizations that specialize in
the collecting and recycling of thermostats that contain mercury.
An Internet search in your specific area will provide options for safe
and legal mercury disposal.
New thermostats, Figure 14.6, use electronic circuitry
instead of mercury bulbs to control circuit operation. These
thermostats do not utilize bimetal strips to sense changes in
temperature and are not position-sensitive like the devices
that contain mercury. Even though level installation is not
required for accurate system control, these thermostats
should still be mounted level for aesthetic reasons.

#### Heat Anticipator
The heat anticipator is a small resistor, which is usually
adjustable, located close to the bimetal sensing element. This
resistor generates a small amount of heat and is used to shut
off the heating equipment prematurely, Figure!14.7. Consider
that when an oil or a gas furnace has heated a home to just
the right cutoff point, the furnace itself, weighing several
hundred pounds, could still be hot. When the combustion is
stopped, the furnace still radiates a great amount of heat. The
heat left in the furnace is enough to drive the house temperature past the comfort point, as the furnace still runs at the end
of the heating cycle.


---

## PDF Page 332

332

Section 3 Automatic Controls

Figure 14.7 The heat anticipator as it appears in an actual thermostat.!
Photo by Eugene Silberstein

The heat anticipator is wired in series with the thermostat’s heating contacts and shuts the furnace off early
to dissipate heat before the space temperature rises to an
uncomfortable level, Figure!14.8. The temperature rise of the
room above the set point of the thermostat is called system
overshoot. The heat anticipator gives off a small amount
of heat and causes the bimetal to become warmer than the
room temperature. If there was no heat anticipator, the thermostat would open its contacts when its bimetal reaches the
setpoint of, for example, 73°F. However, the furnace blower
will still move the residual heat from the heat exchanger
into the room for a few minutes before it shuts off, resulting
in overshoot. If the thermostat has a differential of 3°F, the
thermostat might be set at 73°F, but the furnace might cycle
off at 76°F. Now, taking the system overshoot into account,
Figure 14.8 The heat anticipator is usually a wire-wound, slide-bar-type
variable resistor.

the room might get as warm as 78°F. The heat anticipator
helps reduce this condition. When the system cycles on, a
similar situation arises.
Let us say that the thermostat is set for the furnace to come
on at 73°F. However, the temperature of the room may fall
below 73°F because the heat source in the furnace must first
warm the heat exchanger before the blower comes on and
delivers heat to the room. Otherwise, objectionable colder air
would be delivered to the room. The temperature drop of the
heated room below the set point of the thermostat is referred
to as system lag. System lag may cause the room to drop in
temperature to 71°F before heated air is delivered to the room.
As you can see, even though the thermostat was set to
close at 73°F and open at 76°F, the room temperature could
fall as low as 71°F and rise as high as 78°F. This causes a
large room temperature swing of 7°F (78°F 2 71°F) from system lag and system overshoot. Figure!14.9, which has been
exaggerated for illustrative purposes, illustrates system lag
and system overshoot.
It is obvious from the figure that there needs to be some
means to reduce system overshoot and cause the thermostat
to open its contacts earlier, allowing the residual heat in the
furnace to be delivered to the heated space. This is where the
heat anticipator comes into play. The heat anticipator actually fools the bimetal of the thermostat into opening its contacts sooner by placing a small heat load on it. This causes
the temperature sensed by the thermostat to be slightly higher
than the room temperature when the thermostat contacts are
closed. The thermostat will thus open sooner, and system
overshoot will be reduced.
In order to properly set the heat anticipator (on nondigital thermostats that have one), the technician must determine what the current flow is through the heating control
Figure 14.9 Unanticipated thermostat cycles showing system lag and
system overshoot causing a large temperature swing.

#### Thermostat Contacts Open
#### On A Rise In Space Temperature

#### System Overshoot

#### Hot 24-V Line Usually
#### Direct From Transformer
#### To Gas Valve (Oil Heat Relay Or
#### Sequencer For Electric Heat)

#### System Lag

788
#### TEMPERATURE
#### SWING

.1
.2
.3
.4
.5
.6
.7
.8
.9

#### Longer Cycles

#### Adjustable Heat
#### ANTICIPATOR

#### AMPERES

#### TEMPERATURE
8F

768

738

#### Contacts Open

#### CONTACTS
#### CLOSE

#### Contacts Open

38F
#### DIFFERENTIAL

#### CONTACTS
#### CLOSE

718

#### TIME


---

## PDF Page 333

333

### Unit 14 Automatic Control Components and Applications
Figure 14.10 Using a digital clamp-on ammeter to measure control
circuit amperage.!Photo by Eugene Silberstein

shown in Figure 14.6, are able to learn the behavior and
comfort requirements of the occupants and adjust the system
accordingly to meet these needs automatically.

#### Cold Anticipator
A cooling system should be started a few minutes early to
allow the air-conditioning system to get up to capacity when
needed. If the air-conditioning system is not started until it
is needed, it would take 5 to 15!min before it would reach
full capacity, which is enough time to cause a noticeable
temperature rise in the conditioned space. The cold anticipator
causes the system to start early, to compensate for this capacity
lag. Normally, the cold anticipator is a high-resistance device
that is not adjustable in the field, Figure!14.11. It is wired in
parallel with the thermostat’s cooling contacts, Figure 14.12.
When the cooling contacts are closed, the current bypasses
the cool anticipator. When the cooling contacts are open, a
small amount of current flows through the high resistance
cool anticipator. This generates a small amount of heat that
acts on the thermostat’s bimetal strip. This will fool the
bimetal and keep it at a temperature slightly above room
temperature. This causes the thermostat contacts to close a
few minutes early, reducing the cooling system’s lag.
circuit when the furnace is operating in a steady-state
condition. Furnace steady-state conditions occur when
the furnace is fired and operating. Using a digital clampon ammeter to measure the current between the R and W
terminals of the thermostat’s subbase, Figure! 14.10, is the
most accurate way to measure the current through the heat
anticipator. When the steady-state current is determined, the
technician should adjust the heat anticipator to that current.
If the heat anticipator is ever set at a higher amperage setting than what it is supposed to be, the smaller resistance in
the anticipator would dissipate less heat to the thermostat’s
bimetal and greater system overshoot would occur. Heat
anticipators do not eliminate system overshoot and temperature swings; they simply make them smaller and less
objectionable in terms of human comfort. Directions that
come with a thermostat showing how to set the anticipator
should be followed.
Electronic or microelectronic thermostats have different
anticipation circuits. Usually, these thermostats have a builtin factory microprocessor with software that will determine
the cycle rate. A factory-installed thermistor wired into an
electronic circuit can also determine the cycle rate. In either
case, there is no need for the technician to set the anticipator
on these types of thermostats.
Given the technological advances in HVACR controls,
along with the reduced cost of these hi-tech devices, it is wise
to replace older, non-programmable, analog thermostats
with newer models. Digital, programmable thermostats have
the potential to save the end-user large amounts of energy
and money. Some new “smart” thermostats, such as the one

Figure 14.11 The cold anticipator is usually a fixed resistor similar to
resistors found in electronic circuitry.!Photo by Eugene Silberstein
#### Cold Anticipator

Figure 14.12 The cold anticipator is wired in parallel with the cooling
contacts of the thermostat. This allows the current to flow through it during the off cycle.
#### Fixed Resistor

#### Contacts That Close On
#### A Rise In Temperature
R
#### To Cooling Relay
#### Hot Wire Normally
#### Comes Directly From
#### The Transformer.


---

## PDF Page 334

334

Section 3 Automatic Controls

Because the cold anticipator has a high resistance, it will
have a significant voltage drop across it and prevent the cooling relay coil from being energized when the thermostat contacts are open. When the thermostat’s contacts close, the cold
anticipator is bypassed which allows the cooling relay to be
energized and cooling to begin.

Figure 14.14 The subbase normally mounts on the wall, and the
wiring is fastened inside the subbase on terminals. When the thermostat
is fastened to the subbase, electrical connections are made between
the two.!Courtesy Ferris State University. Photo by John Tomczyk

#### Thermostat Cover
The thermostat cover is intended to be decorative and
protective. A thermometer is usually mounted on it to indicate
the surrounding (ambient) temperature. The thermometer is
functionally separate from any of the controls and would
serve the same purpose if it were hung on the wall next to the
thermostat. Thermostats come in many shapes, Figure!14.13.

#### Thermostat Assembly
The thermostat assembly houses the thermostat components
already mentioned and is normally mounted on a subbase
fastened to the wall. This assembly could be called the brain
Figure 14.13 Decorative thermostat covers. Courtesy Honeywell

of the system. In addition to mercury bulbs, sensors, circuitry,
and anticipators, the thermostat assembly includes the levers,
buttons, and slide switches that are used to adjust the temperature and, in many cases, program the device.

#### The Subbase
The subbase, which is usually separate from the thermostat, contains the selector switching levers, such as the
FAN ON-AUTO switch or the HEAT-OFF-COOL switch,
Figure! 14.14. The subbase is important because the thermostat is mounted to it. The subbase is first mounted on
the wall, then the interconnecting wiring is attached to the
subbase. When the thermostat is attached to the subbase,
the electrical connections are made between the two components. Often, cold anticipators are located on the subbase of
the thermostat.

(A)

#### 14.3 Line-Voltage Space
#### Temperature Controls

(B)

Sometimes it is desirable to use line-voltage thermostats to
stop and start equipment. Some self-contained pieces of equipment do not need remote thermostats. To add a remote thermostat would be an extra expense and would only increase
the potential for trouble. The window air conditioner is a
good example of this. It is self-contained and needs no remote
thermostat. If it had a remote thermostat, the window unit
would no longer be a plug-in appliance, since it would require


---

## PDF Page 335

335

### Unit 14 Automatic Control Components and Applications
Figure 14.15 The window air conditioner has a line-voltage thermostat that starts and stops the compressor. On some models with energysaving modes, the thermostat cycles both the compressor and the fan
motor.!Photo by Eugene Silberstein

the installation of the thermostat. Note that the remote-bulbtype thermostat is normally used with the bulb located in the
return airstream, Figure!14.15. The fan usually runs all the
time and keeps a steady stream of room return air passing
over the bulb, which provides more sensitivity.
The line-voltage thermostat is used in many types of
installations. The household refrigerator, reach-in coolers, and
free-standing package air-conditioning equipment are just a
few examples. All of these have something in common—the
thermostat is a heavy-duty type and may not be as sensitive
as the low-voltage type. When replacing these thermostats,
an exact replacement or one recommended by the equipment
manufacturer should be used.
The line-voltage thermostat must be matched to the voltage and current that the circuit is expected to use. For example, a reach-in cooler for a convenience store has a compressor
and fan motor that need to be controlled. The combined running-current draw for both components is 16.2!A at 115!V
(15.1!A for the compressor and 1.1!A for the fan motor). The
locked-rotor amperage for the compressor is 72!A. (Lockedrotor amperage is the inrush current that the circuit must carry
until the motor starts turning. The inrush is not considered for
the fan because it is so small.) This is a 3/4-hp compressor
motor. A reliable, long-lasting thermostat chosen to operate
this equipment should have a control rated at 20!A running
current and 80!A locked-rotor current, Figure!14.16.
Usually, thermostats are not designed to handle more
than 25!A because they would physically be too large. This
limits the size of the compressor that can be started directly
with a line-voltage thermostat to about 1.5 hp on 115!V or 3
hp on 230!V. Remember, the same motor would draw exactly
half of the current when the voltage is doubled. When larger
current-carrying capacities are needed, a motor starter is
normally used with a line-voltage thermostat or a low-voltage thermostat. Line-voltage thermostats usually consist of
the switching mechanism, the sensing element, the cover, and
the subbase.

Figure 14.16 The line-voltage thermostat used to stop and start a
compressor that draws up to 20 A full-load current and has an inrush current
of up to 80 A.!Courtesy Ferris State University. Photo by John Tomczyk

#### The Switching Mechanism
Some line-voltage thermostats use mercury as the contact surface, but most switch contacts are constructed from a silvercoated base metal. The silver helps conduct current at the
contact point. The silver contact point takes the real load in
the circuit and is the component in the control that wears first,
Figure!14.17.

#### The Sensing Element
The sensing element is normally a bimetal, a bellows, or a
liquid-filled remote bulb, Figure!14.18, located where it can
sense the space temperature. If sensitivity is important, a lowvelocity air stream should cross the element. The levers or
knobs used to adjust the thermostat are attached to the main
thermostat.
Figure 14.17 Silver-coated line-voltage contacts. (A) Closed. (B) Open.!
Photo by Bill Johnson

(A)

(B)


---

## PDF Page 336

336

Section 3 Automatic Controls

Figure 14.18 Bimetal, bellows, and remote-bulb sensing elements used in line-voltage thermostats. The levers or knobs used to adjust these controls
are arranged to apply more or less pressure to the sensing element to vary the temperature range.
#### Insulated From Bellows
#### Magnet For
#### Snap Action

#### BIMETAL
#### Bellows Charged
#### With Volatile
#### Fluid To Create
#### Expansion On
#### Temperature Rise

#### SILVER-COATED
#### CONTACTS

#### From Power
#### SOURCE

#### To Powerconsuming Device

#### From Power
#### SOURCE

#### To Powerconsuming Device

#### Insulated From Bellows
#### BELLOWS
#### Transmission Tube That Transmits
#### Pressure From Bulb To Bellows

#### From Power
#### SOURCE

#### To Powerconsuming Device

#### Bulb Charged With Volatile Fluid
#### Expands On Temperature Rise

#### The Cover

#### SUBBASE

Because of the line-voltage nature of the controls, the cover
is usually attached with some sort of fastener to discourage
easy entrance, Figure!14.19. If the control is applied to room
space temperature, such as in a building, a thermometer may
be mounted on the cover to read the room temperature. If
the control is used to control a box space temperature, such
as a reach-in cooler, the cover might be just a plain protective
cover.

When the thermostat is used for room space temperature
control, there must be some way to mount it to the wall. A
subbase that fits on an electrical outlet box is usually used.
The wire leading into a line-voltage control is normally a highvoltage wire routed between points in a conduit. The conduit
is connected to the box that the thermostat is mounted on.
SAFETY PRECAUTION: If an electrical arc due to overload or
short circuit occurs, it is enclosed in the conduit box. This reduces
fire hazard, Figure!14.20.-

Figure 14.19 A line-voltage, wall-mounted thermostat.!Photo by Eugene
Silberstein

Figure 14.20 The box for a line-voltage, wall-mounted thermostat.

#### CONDUIT

#### Mount Subbase Here


---

## PDF Page 337

337

### Unit 14 Automatic Control Components and Applications

As mentioned, as far as function is concerned, a room
thermostat for the purpose of controlling a space-heating
system is the same as a motor temperature thermostat.
They both open or interrupt the electrical circuit on a rise
in temperature. However, the difference in the appearance
of the two controls is considerable. One control is designed
to sense the temperature of slow-moving air, and the other
is designed to sense the temperature of the motor winding.
The winding has much more mass, and the control must be
in contact to get the desired response.

Figure 14.22 Only a fraction of the mercury-bulb thermometer can
touch the surface of the flat iron plate at one time. This leaves most of the
bulb exposed to the surrounding temperature.

#### 14.4 Sensing The Temperature
#### Of Solids
A key point to remember is that any sensing device indicates
or reacts to the temperature of the sensing element. A thermometer indicates the temperature of the bulb at the end
of the thermometer, not the temperature of the substance in
which it is submerged. If it stays in the substance long enough
to reach the temperature of the substance, an accurate reading will be achieved, Figure 14.21.
To accurately determine the temperature of solids, the
sensing element must reach the temperature of the object
as soon as practical. It can be difficult to get the rounded
bulb of a thermometer close enough to a flat piece of metal
so that it accurately measures the temperature of the metal.
Only a fraction of the bulb will be in contact with the flat
metal at any time, Figure!14.22. This leaves most of the area
of the bulb exposed to the surrounding (ambient) air. Placing insulation over the thermometer to hold it tightly on the
plate and to shield the bulb from the ambient air helps give a
more accurate reading. A gum-type substance can be used to
hold the thermometer’s bulb against the surface and insulate

it from the ambient air, Figure! 14.23. A more permanent
installation may require a well into which the thermometer is
inserted, Figure!14.24.
Most sensing devices will have similar difficulties in
reaching the temperature of the substance to be sensed.
Some are designed to fit the target surface. The external
motor temperature-sensing element is a good example, as
it is manufactured flat to fit close to the motor housing,
Figure 14.23 An example of temperature sensing often used for field
readings. The insulating gum holds the bulb against the metal and insulates it from the ambient air.
#### Soft Insulating Gum About The
#### Consistency Of Bubble Gum

Figure 14.21 The mercury thermometer rises or falls depending on
the expansion or contraction of the mercury in the bulb. The bulb is the
sensing device.

1508F

Figure 14.24 An example showing how a well for a thermometer is
designed. The well is fastened to the metal plate so that heat will conduct
both into and out of the bulb.
#### WELL

#### Sensing Bulb

#### INSULATION

#### Water At 1508F


---

## PDF Page 338

338

Section 3 Automatic Controls

Figure 14.25 A motor temperature-sensing thermostat. Courtesy Ferris
State University. Photo by John Tomczyk

Figure!14.25.This control is normally mounted inside the terminal box of the motor or compressor to shield it from the
ambient temperature.
The protection of electric motors is important in the
HVACR industry because motors are the prime movers of
refrigerant, air, and water. Motors, especially the compressor motor, are the most expensive components in the system.
They are normally made of steel and copper and need to be
protected from heat and from an overload that will cause
heat. All motors build up heat as a normal function of work.
The electrical energy that passes to the motor is intended
to be converted to magnetism and work, but some of it is

converted to heat. All motors have some means of detecting
and dissipating this heat under normal operating conditions.
If the heat becomes excessive, it must be detected and dealt
with. Otherwise, the motor will overheat and be damaged.
Motor high-temperature protection is usually accomplished with some variation of the bimetal device or the
thermistor. The bimetal device can either be mounted on the
outside of the motor, usually in the terminal box, or be embedded in the windings themselves, Figure!14.26. If the overload
device is located outside of the compressor shell, it will be
easier to evaluate the device. If the overload is open and the
device is located within the compressor shell, there will be an
infinite resistance reading between the S and C terminals as
well as between the R and C terminals, Figure 14.27(A). There
will be a measurable resistance between the S and R terminals.
If the overload is open and the device is located outside the
compressor shell, there will be an infinite resistance reading
across the overload device, but there will be measurable resistances between the S and C, R and C, and S and R terminals,
Figure 14.27(B). The details regarding how these devices
actually protect motors are covered later on in the text. The
thermistor-type of motor protection is normally embedded
in the windings. This close contact with the windings gives
fast, accurate response, but it also means that the wires must
be brought to the outside of the compressor, which involves
extra terminals in the compressor terminal box. The thermistor-type of temperature-monitoring device uses an electronic
monitoring circuit to check the temperature of the motor
windings. Thermistors are positioned in close contact with
the windings. When the temperature reaches a predetermined
temperature, the monitor interrupts the circuit to the contactor coil and stops the compressor, Figure 14.28.
Because of its size and weight, a motor can take a long
time to cool after overheating. If the motor is an open type,
a fan or moving airstream can be used to cool it more

Figure 14.26 (A) Permanent split-capacitor motor with internal protection. (B) Permanent split-capacitor motor with external protection.

#### COMPRESSOR
#### SHELL

L1

S

#### START
#### WINDING

L2

L2
#### COMPRESSOR
#### SHELL
#### OUTSIDE

#### INSIDE
C

#### OVERLOAD
#### Run Winding Thermostat
#### (INTERNAL)
(A)

#### OPEN
L1

S

C

R

#### OVERLOAD
#### THERMOSTAT
#### (EXTERNAL)
(B)


---

## PDF Page 339

339

### Unit 14 Automatic Control Components and Applications
Figure 14.27 (A) Internal motor protection device in the open position. (B) External motor protection device in the open position.
L1

L2

L1

L2

#### DISCONNECT

#### HEAT

#### HEAT

S

C

R

#### Open Due
#### To Heat

S

C

R

#### HEAT

#### HEAT

(A)

(B)

Figure 14.28 The thermistor type of temperature-monitoring device
uses an electronic monitoring circuit to check the temperature at the
thermistor. When the temperature reaches a predetermined high, the monitor interrupts the circuit to the contactor coil and stops the compressor.
#### Electronic Monitor (Opens
#### Circuit To Contactor When
#### Thermistors Get Hot)

#### Open Due
#### To Heat

Figure 14.29 The compressor and motor are suspended in vapor space
in the compressor shell. The vapor conducts heat slowly.
#### Cool Suction Gas
#### For Cooling Motor
#### Suction Gas Line
#### Vapor Space
#### BETWEEN
#### COMPRESSORMOTOR
#### MOTOR
#### And Shell

#### COMPRESSOR

#### COMPRESSOR
#### SHELL

#### COMPRESSOR
#### Welded Seam

#### CONTACTOR
#### COIL

#### Mounting Springs

S

C

#### CONTACTOR
#### CONTACTS

#### THERMISTOR
R

quickly. If the motor is inside a compressor shell, it may be
suspended from springs inside the shell, which means that
the actual motor and the compressor may be hot and hard
to cool even though the shell does not feel hot. There is a
vapor space between the outside of the shell and the actual
heat source, Figure! 14.29.
SAFETY PRECAUTION: The
unit must have time to cool. If you are in a hurry, set up a fan, or
even cool the compressor with water, but do not allow water to
get into the electric circuits. DO NOT try to cool a cast-iron compressor with cold water. The shock may cause a casting failure.

#### Hot Gas
#### Line Leaving
#### COMPRESSOR

Turn the power off and cover electric circuits with plastic before
using water to cool a hot compressor. Be careful when restarting.
Use a clamp-on ammeter to check for an overcurrent condition
and gauges to determine the charge level of the system. - Most
hermetic compressors are cooled by suction gas. If there is
a refrigerant undercharge, the system superheat will be high
and the temperature of the suction gas reaching the compressor will be high as well. Compressor motor overheating
is very likely to occur.
SAFETY PRECAUTION: The best procedure when a hot compressor is encountered is to shut off the compressor with the space
thermostat and return the next day. This gives the compressor
enough time to cool and keeps the crankcase heat on. Many service technicians have diagnosed an open winding in a compressor that was only hot, and they later discovered that the winding
was open because of internal thermal protection.-


---

## PDF Page 340

340

Section 3 Automatic Controls

#### 14.5 Measuring The
#### Temperature Of Fluids
The term fluid applies to both the liquid and vapor states of
matter. Liquids are heavy and change temperature very slowly.
For example, it takes 1 Btu of heat energy to change the temperature of 1 pound of water 1°F, but it only take 0.24 Btu of
heat energy to change the temperature of 1 pound of air 1°F.
The sensing element must be able to reach the temperature
of the medium to be measured as soon as practical. Because
liquids are contained in vessels (or pipes), the measurement
can be made either by contact with the vessel or by some kind
of immersion. When a temperature reading is taken from the
outside of the vessel by contact, care must be taken that the
ambient temperature does not affect the reading.
A good example of readings being affected by ambient
temperature is a thermostatic expansion valve’s sensing bulb
that is used to control the operation of the valve. The sensing bulb must sense refrigerant gas temperature accurately to
keep liquid from entering the suction line. Often, the technician will strap the sensing bulb to the suction line in the
correct location but fasten it incorrectly. The technician may
forget to insulate the bulb from the ambient temperature
when it needs to be. In this case, the bulb will sense the ambient temperature and average it in with the line temperature.
Since the ambient temperature is higher than the temperature
of the refrigerant in the suction line at the outlet of the evaporator, the pressure in the bulb will be higher than desired.
This will push the thermostatic expansion valve open, overfeeding the evaporator. Make sure when mounting a sensing
bulb to a line for a contact reading that the bulb is making
the very best possible contact, Figure!14.30. Brass or copper
mounting straps, not plastic, should be used to secure sensing
bulbs to the suction line or anywhere else freezing temperatures occur. Brass and copper are much stronger than plastic
and can withstand the freezing and thawing cycles, which
will prevent breakage from expansion when moisture gets
in between the suction line and the sensing bulb and freezes.
When a temperature reading is needed from a larger pipe
in a permanent installation, different arrangements are made.
Figure 14.30 The correct way to get good contact with a sensing bulb
and the suction line. The bulb is mounted on a straight portion of the line
with a strap that holds it securely against the line.!Photo by Jason Obrzut

Figure 14.31 (A) A thermometer that is designed be mounted in a well.
(B) A well that can be connected to a piece of equipment or installed
in a piping circuit. (C) A thermometer installed in a well on a piece of
equipment.

8C

8F

(B)

(A)

(C)

A well can be installed into the pipe so that a thermometer or
controller-sensing bulb can be inserted into it, Figure 14.31.
The well must be matched to the sensing bulb to get a good
contact fit, or the reading will not be accurate. Sometimes, for
troubleshooting purposes, it is desirable to remove the thermometer from the well and insert an electronic thermometer.
The inside diameter of the well is much larger than the probe,
but it can be packed so that the probe is held firm against the
wall of the well to obtain an accurate reading, Figure!14.32.
Figure 14.32 The well is packed to get the probe against the wall of the
well. A method for obtaining a leaving-water temperature reading from
a small boiler.
#### Packing To
#### Force Probe
#### Against Wall
#### Of Well

#### PROBE

1508F

#### Water In
#### PIPE

8F
#### Pipe Wall


---

## PDF Page 341

341

### Unit 14 Automatic Control Components and Applications
Figure 14.33 A snap-disc temperature sensor that can be used to
sense air temperature in ductwork and furnaces.!Photo by Bill Johnson

Figure 14.35 The moving part of most pressure-type controls.
#### Movable Diaphragm

#### Rise In Pressure
#### (Moves Up)

Sensing temperature in fast-moving airstreams such
as ductwork and furnace heat exchangers is usually done
by inserting the sensing element into the actual airstream.
A bimetal device such as the flat-type snap-disc or the helix
coil is usually used. Figure!14.33 shows a snap-disc. Refer to
Figure 13.7(B) for the configuration of a helix coil.

#### 14.6 Pressure-Sensing Devices
Pressure-sensing devices are normally used when measuring
or controlling the pressure of refrigerants, air, gas, and water.
They are sometimes strictly pressure controls, or they can
be used to operate electrical switching devices. The terms
pressure control or pressure switch are often used interchangeably in the field. The actual application of the component should indicate if the device is being used to control a
fluid or to operate an electrical switching device.
Mechanical controls contain a bellows, a diaphragm,
or a Bourdon tube to create movement when the pressure
being sensed by the device changes. Pressure switches can
be used to stop and start electrical loads, such as motors,
Figure 14.34, but they can also be attached to switches or
valves, Figure 14.35. When used as a switch, the bellows,
Bourdon tube, or diaphragm is attached to the linkage that
operates the electrical contacts. The electrical contacts are the
components that actually open and close the electrical circuit.
Figure 14.34 The electrical circuit of a refrigeration compressor with
a high-pressure control. This control has a normally closed circuit that
opens on a rise in pressure.
#### NEUTRAL

HOT
#### DISCONNECT

#### FUSE

#### High-Pressure Control
#### Opens On A Rise
#### In Pressure.

#### Compressor Motor

#### Transmission Tube Piped To
#### Pressure Source Being Monitored
#### BELLOWS
#### Rise In Pressure
#### (Moves Up)
#### Stationary Base
#### Transmission Tube Piped To
#### Pressure Source Being Monitored
#### New Position Created
#### By A Rise In Pressure

#### Gear Fastened To
#### End Of Tube With
#### LINKAGE
#### STATIONARY

#### Gear Fastened To Needle

The electrical contacts either open or close with snap action
on a rise in pressure, Figure 14.36. The pressure setting at
which the control interrupts the electrical circuit is known as
the cut-out. The point or pressure setting at which the electrical circuit is made is known as the cut-in. The difference
between the two settings is known as the differential.
Pressure controls can either open or close on a rise in
pressure and are classified as “open on pressure rise” or
“close on pressure rise” devices. Figure 14.37 shows the electrical symbols for some commonly used pressure switches.
The pressure control can also sense a pressure differential
and be designed to open or close a set of electrical contacts,
depending on the sensed pressure difference. Refer to Section
14.10 for an example of the oil pressure safety switch, which
is a pressure differential switch.
Pressure switches can function as operational devices
or safety controls. A pressure relief valve, Figure 14.38, for
example, is a safety control and will open if the pressure in a
hot water system reaches unsafe levels. Once the pressure has


---

## PDF Page 342

342

Section 3 Automatic Controls

Figure 14.36 Snap-action device.!Photo by Bill Johnson
#### Cut-In Or Range
#### ADJUSTMENT
#### SPRING

Figure 14.38 The relief valve on a boiler acts as a safety control.!Photo
by Bill Johnson
#### SAFETY
#### CONTROL

#### Snap Action
#### MECHANISM

(A)

high, the high side pressure pushes the valve open and more
water flows through the condenser to lower the high side
pressure. When used to control fluid flow, the pressure controls are normally attached directly to the valve.
The pressure control can operate either at low pressures
(even below atmospheric pressure) or high pressures, depending on the design of the control mechanism. Pressure controls
are easily recognized by the small tubes or transmission lines
connected to them. These lines are connected to the system at
the point where the pressure is being sensed.
The high-pressure and low-pressure controls in refrigeration and air-conditioning equipment are the two most
widely used pressure controls in this industry. Some controls are automatic reset, Figure 14.40, and some must
be reset manually, Figure 14.41. Some pressure switches

(B)

Figure 14.39 A water-regulating valve on a water-cooled condenser
acts as an operational device.!Photo by Eugene Silberstein

#### DIFFERENTIAL
#### Adjustment Spring

Figure 14.37 (A) Normally open pressure switch that closes on a rise in
pressure. (B) Normally closed pressure switch that closes on a rise (opens
on a drop) in pressure. (C) Normally open pressure switch that opens on
a rise (closes on a drop) in pressure. (D) Normally closed pressure switch
that opens on a rise in pressure.

#### Operating Valve

(C)

(D)

dropped to a safe pressure, the valve will close automatically.
A water-regulating valve, Figure 14.39, is an operational
device. This type of valve is commonly found on water-cooled
condensers and will open and close in order to maintain the
high side pressure of an air-conditioning or refrigeration
system within an acceptable range. This type of valve has a
spring pressure that pushes against the high side pressure of
the air-conditioning system. If the high side pressure is too
low, the spring pressure pushes the valve closed and the high
side pressure will increase. If the high side pressure is too


---

## PDF Page 343

343

### Unit 14 Automatic Control Components and Applications
Figure 14.40 An automatic-reset high-pressure switch commonly found
on central air-conditioning systems.!Photo by Eugene Silberstein

Figure 14.42 A commonly used high-pressure control.! Photo by Bill
Johnson

#### DIFFERENTIAL
#### ADJUSTMENT

#### Screwdriver Adjustment
#### Cut-Out Adjustment

Figure 14.43 The control has two bellows acting on one set of contacts. Either control can stop the compressor.!Photo by Bill Johnson

are adjustable, Figure 14.42, and some are not. The pressure
switch in Figure 14.40 is not adjustable. In some pressure
controls, the high-pressure and the low-pressure controls
are built into one housing. These are called dual-pressure
controls, Figure 14.43. Pressure controls are usually located
near the compressor on air-conditioning and refrigeration
equipment. SAFETY PRECAUTION: When used as safety
controls, pressure controls should be installed in such a manner
that they are not subject to being valved off, or otherwise isolated
from the system.-
In the HVACR field, both pressure and temperature controls incorporate cut-out, cut-in, and differential adjustments.
As mentioned earlier, the cut-out of a control interrupts or
opens the electric circuit. The cut-in closes the electric circuit,
and the differential is the difference between the cut-in and

Figure 14.41 The control on the left is a manual reset control. Notice
the push lever on the left-hand control.!Photo by Bill Johnson

#### LOWPRESSURE
#### CONTROL

#### ENCLOSED
#### CONTACTS

#### HIGHPRESSURE
#### CONTROL

cut-out points. This logic can be represented in the following
formula:
Cut-in 2 Cut-out 5 Differential

#### MANUAL
#### RESET
#### LEVER

Another way to write the equation is:
Cut-in 2 Differential 5 Cut-out
If a pressure control has a cut-in of 20 psi and a cut-out
of 5 psi, the differential would be 15 psi (20 psi – 5 psi).
Figure! 14.44 shows this in graphical form. Note that
this control language can be used for both pressure and
temperature controls. Some control manufacturers refer to
the cut-out as the “low event” and the cut-in as the “high
event.”


---

## PDF Page 344

344

Section 3 Automatic Controls

Figure 14.44 Cut-in, cut-out, and differential points shown in a graphical
format for (A) a pressure controller and (B) a temperature controller.
#### Cut-In = 20 Psi
#### Average Pressure

#### DIFFERENTIAL
#### Is 15 Psi

#### Cut-Out = 5 Psi
(A)

#### Cut-In = 208F
#### Average Box Temperature

#### DIFFERENTIAL
IS 158F

#### Cut-Out = 58F
(B)

As you can see, the differential controls the pressure or
temperature difference between the cut-in and cut-out settings. The differential adjustment is usually not easily accessible to the owner or operator when making a temperature
or pressure change with the control. It is usually protected
or locked up by some sort of mechanism that takes time
and knowledge to access. In most cases, only a service technician can make an adjustment to the control’s differential.
If the differential is set too low, the compressor motor or
other power-consuming devices it is controlling may short
cycle. Short cycling can overheat motor windings and prematurely wear and pit electrical contacts. On the other
hand, if the differential is set too high, the motor may never
shut off and may consume large amounts of power. Some
differential controls can be nonadjustable and built into the
control as a fixed differential. Most high-pressure controls
and inexpensive box thermostats are nonadjustable.

Changing the cut-in setting without changing the differential will automatically change the cut-out setting,
Figure!14.45. The range of the control is increased and so
is the average box temperature. In the figure, the beginning
range is from 5°F to 20°F. By changing the cut-in adjustment of the control to cut in at 25°F, the cut-out point is
automatically moved to 10°F because the differential stays
constant at 15°F. Notice that both the cut-in and cut-out
temperatures are higher, but the difference between the two
temperatures (differential) does not change. This gives the
control a new range, from 10°F to 25°F. It also increases the
average box temperature. The range provides for the correct
minimum and maximum pressures or temperatures when it
is controlled automatically by a controller. There must be
a range of temperatures because it is very difficult to control the box temperature of a refrigerated case at one exact
temperature.
The cut-in adjustment of a control is often referred to as
the range adjustment because changing the cut-in causes both
the cut-out and cut-in (range of the control) to change, as in
Figure!14.45. If the differential of the control is changed, the
range of the control will also be changed because the differential is the distance between the two settings. The range
(cut-in) adjustment spring always acts directly on the control
bellows that operates the temperature- or pressure-control
electrical switch. The differential adjustment or spring is usually set to the side of the bellows and adds resistance to the
mechanism that the bellows of the control is acting on. This
action makes it either easier or harder for the electrical contact points to open or close, Figure!14.36. Applications and
more detailed examples of cut-in, cut-out, and differential
settings will be covered in Unit! 25, “Special Refrigeration
System Components.”
There are many electronic pressure controls on the market, such as the one shown in Figure!14.46. They often have
small, on-board microprocessors that are hardwired to an
electronic pressure transducer. These versatile electronic

Figure 14.45 A change in the cut-in adjustment by 5°F in (B) will automatically change the cut-out setting by 5°F. This changes the range. Notice
that the differential is the same in both examples (A) and (B).
#### Cut-In = 258F
#### Cut-In = 208F
158F
#### DIFFERENTIAL

#### Average Box Temperature

58F
#### Average Box Temperature

158F
#### DIFFERENTIAL

#### Cut-Out = 108F

#### Cut-Out = 58F
(A)

(B)

#### Range Is From
#### (58F To 208F) With
#### A 158F Differential

#### Range Is From
#### (108F To 258F) With
#### A 158F Differential


---

## PDF Page 345

345

### Unit 14 Automatic Control Components and Applications
Figure 14.46 An electronic pressure control with a connecting pressure
transducer.!Courtesy Ferris State University. Photo by John Tomczyk

#### 14.7 Pressure Transducers
Pressure transducers are devices that measure pressure and then
convert the sensed pressure into an electronic signal that is then
processed by a microprocessor. Two modern pressure transducers
are shown in Figure! 14.47. Most pressure transducers today
are capacitive-type pressure transducers. They are usually
constructed of a durable, compact housing containing two
closely spaced parallel plates, Figure! 14.48, The parallel plates
are made of conductive material and are electrically isolated from
each other with an insulator, usually air or a vacuum, referred to
as a dielectric. One of the plates is stationary; the other acts like
a diaphragm that slightly flexes when pressure is applied to its
surface. A slight mechanical flexing of the movable plate caused
by the applied pressure will change the gap between the plates.
Figure 14.47 Two pressure transducers.! Courtesy Ferris State University. Photo by John Tomczyk

controls have easy-to-read digital liquid crystal displays.
Some of their features include the following:
-
-
-
-
-
-

Selectable pressure ranges
Anti-short–cycling devices
Remote pressure transducer (easily mounted)
Wiring harness (no capillary tubes)
Lockable touch pads (prevents tampering)
Ability to open contacts on an increase or decrease in
pressure

Figure 14.48 The cross section of a capacitive-type pressure transducer showing a movable diaphragm, which creates a variable capacitance
in a circuit.
#### Applied Fluid
#### PRESSURE

#### STRETCHED
#### DIAPHRAGM
#### UNDER
#### PRESSURE

#### STRETCHED
#### DIAPHRAGM
#### (MOVING
#### ELECTRODE)

#### ELECTRODE
#### PLATE

#### REFERENCE
#### Port Pressure


---

## PDF Page 346

346

Section 3 Automatic Controls

Figure 14.49 A working pressure transducer on a parallel compressor
rack’s suction line.!Courtesy Ferris State University. Photo by John Tomczyk

wires connected to it. Two wires provide the input voltage,
which is usually a DC voltage, and the other wire is the output
signal, which can also be a DC voltage. The transducer senses
pressure and converts the signal to an output voltage signal
that is processed by the microprocessor board, which operates
relays that either start or stop power-consuming devices.

#### 14.8 High-Pressure Controls

This motion causes the capacitance to change as more or less
pressure is applied to the flexible plate or diaphragm. The change
in capacitance is sensed by solid-state, linear comparative circuitry
that is usually linked to a microprocessor. The solid-state circuit
analyzes the signal and then amplifies its proportional output
signal. Capacitive-type pressure transducers can sense pressures
in the ranges of 0.1!in. of water column, IWC, (0.0036 psig) to
10,000 psig. Other types of pressure transducers react to changes
in pressure by changing the device’s resistance or inductance.
Figure! 14.49 shows a working pressure transducer connected to the common suction line of a parallel compressor
system. The transducer will sense the common suction pressure in the suction line and convert this signal to a voltage
signal for a microprocessor to analyze. This signal is used to
cycle different-size compressors on and off to more accurately
match the heat loads on the refrigerated cases in the store.
There is also solid-state circuitry in the head of the transducer,
as shown in Figure! 14.50. The transducer usually has three
Figure 14.50 Solid-state circuitry in the head of the pressure transducer.!
Courtesy Ferris State University. Photo by John Tomczyk

The high-pressure control on an air-conditioning system
stops the compressor if the pressure on the high side becomes
excessive. A high-pressure condition can occur, for example,
when the condenser fan motor on an air-cooled air-conditioning system fails. In a wiring diagram this control appears
as a normally closed control that opens on a rise in pressure,
Figure!14.37(D). The manufacturer may set the upper limit
of operation for a particular piece of equipment and furnish
a high-pressure cut-out control to ensure that the equipment
does not operate above these limits. High-pressure controls
on HVACR equipment usually have a built-in differential
that often ranges from 50 psig to 100 psig. For example, if
the control opens at a pressure of 400 psig, it will usually
reset itself (close contacts) at a pressure between 300 and
350 psig.
SAFETY PRECAUTION: The high-pressure control is one
method of ensuring safety for the equipment and the surroundings. Some compressors are strong enough to burst a pipe or a container. On semihermetic compressors, pressures can often increase
to the point of blowing out a head gasket or a valve plate gasket.
The results can be a large refrigerant loss and spoiled product. The
overload device in the compressor offers some protection, but it is
really secondary because it does not directly respond to pressures.
The motor overload device may also be a little slow to respond
to pressure.-

#### 14.9 Low-Pressure Controls
The low-pressure control is commonly used in the airconditioning field as a low-charge protection device,
Figure!14.51. In commercial refrigeration applications, lowpressure controls are also used to cycle compressors on and
off in response to evaporator pressures that indirectly control
box temperatures. They can also be used in ice makers to
initiate the harvest cycle. When equipment loses some of the
refrigerant from the system, the pressure on the low-pressure
side of the system will fall. Manufacturers may set a minimum pressure below which the equipment will not operate.
This is the point at which the low-pressure control cuts off
the compressor. These settings vary from manufacturer to
manufacturer, so their recommendations should be followed.
For example, R-410A air-conditioning systems are often
equipped with low-pressure controls that cycle the compressor off if the low-side pressure falls below 50 psig.


---

## PDF Page 347

347

### Unit 14 Automatic Control Components and Applications
Figure 14.51 The low-pressure control.!Photo by Bill Johnson
#### Differential Adjustment High Event Or

point where oil may break down. Also, the combination
of oxygen and moisture in the air, excess heat, and the
refrigerant will create an oil sludge and acid formations.

#### Cut-In Adjustment

#### 14.10 Oil Pressure Safety
#### CONTROLS

Special care must be taken when installing a lowpressure control on systems that are equipped with capillary
tube metering devices, or other fixed-bore-type metering
devices that do not have the ability to adjust refrigerant
flow. These fixed-bore devices allow system pressures to
equalize during the off cycle. If the low-pressure control is
not properly selected or set, the device can cause the compressor to short cycle. To prevent short-cycling from occurring, some systems are equipped with a time-delay circuit
that will not allow the compressor to restart for a predetermined time period.
It is undesirable to operate a system without an adequate
charge for two good reasons:
1. The compressor motors used most commonly in the
industry, particularly in air-conditioning, are cooled by
the refrigerant. Without this cooling action, the motor
will build up heat when the charge is low. The motor
temperature cut-out is used to detect this condition and
often takes the place of the low-pressure cut-out by sensing motor temperature.
2. If the refrigerant escapes from a leaking system, the system may very well operate in a vacuum. When a vessel is
in a vacuum, the atmospheric pressure is greater than the
vessel pressure. This causes the atmosphere to be sucked
into the system, where it is sometimes hard to detect.
The reference point is atmospheric pressure. If air in the
system is not removed, it will be pumped through the
evaporator and the compressor. Because air is a noncondensable gas, it will not condense as refrigerant will and
will take up valuable volume in the condenser and cause
unwanted high head pressures. These higher head pressures cause high compression ratios and low efficiencies.
The compressor’s discharge temperature will elevate to a

The oil pressure safety control is used to ensure that the
compressor has sufficient oil pressure when operating,
Figure!14.52. If the oil pressure is too low, the control will
open its contacts and deenergize the compressor. Used on
larger compressors, this control has a different sensing
arrangement than the high- and low-pressure controls,
which are single-diaphragm or single-bellows controls used
to compare atmospheric pressure with the pressures inside
the system.
The oil pressure safety control is a pressure differential
control. It measures a difference in pressure to determine if
positive oil pressure is present. The compressor crankcase
pressure (where the oil pump suction inlet is located) is the
same as the compressor suction pressure, Figure!14.53. The
Figure 14.52 An oil pressure safety control.!Courtesy Ferris State University. Photo by John Tomczyk

Figure 14.53 Net oil pressure calculation.
120 psig
#### CRANKSHAFT
#### Suction Line

#### Oil Pump
#### DISCHARGE
#### To Bearings
220 psig

#### MOTOR
120 psig

#### Oil Level

100 psig
#### Net (Usable)
#### Oil Pressure

#### Sight Glass
#### Oil Pump Suction
#### Pickup With Screen


---

## PDF Page 348

348

Section 3 Automatic Controls

Figure 14.54 The oil pressure control is used to protect the compressor by ensuring adequate lubrication. The oil pump that lubricates the compressor
is driven by the compressor crankshaft. Therefore, a time delay is necessary to allow the compressor to start up and build oil pressure.
#### Contacts Are Normally Pilot-Duty Type In
#### The Compressor Control Circuit
#### Compressor Suction Pressure
#### (Same As Oil Pump
#### Inlet Pressure)

#### Line Voltage

#### BIMETAL

#### Oil Pump
#### DISCHARGE
#### PRESSURE

suction pressure will vary from the off or standing reading
to the actual running reading. For example, a system using
R-410A as the refrigerant may have the pressure readings
similar to 210 psig while standing, 120 psig while operating,
and 40 psig during a low-charge situation. A plain low-pressure
cut-out control would not function at all of these levels, so a
control had to be devised that would sensibly monitor pressures under all of these conditions. Most compressors need
at least 30 psig of actual oil pressure for proper lubrication.
This means that whatever the suction pressure is, the oil
pump discharge pressure has to be at least 30 psig above the
oil pump inlet pressure, because the oil pump inlet pressure
is the same as the suction pressure. For example, if the suction pressure is 120 psig, the oil pump outlet pressure must
be at least 150 psig. This difference in the suction pressure
and the oil pump outlet pressure is called the net oil pressure.
In the basic low-pressure control, there is pressure
under a diaphragm or bellows and atmospheric pressure
on the other side. The atmospheric pressure is considered
a constant because it does not vary by more than a small
amount. The oil pressure control uses a double bellows—
one bellows opposing the other to detect the net or actual
oil pressure. These bellows are positioned opposite to each
other, either physically or by linkage. The pump inlet pressure is under one bellows, and the pump outlet pressure is
under the other bellows. The bellows with the higher pressure is the pump outlet bellows, and it overrides the bellows
with the lower pressure. This override in effect is` the net
pressure, and the bellows is attached to a linkage that can
stop the compressor when the net pressure drops for a predetermined time.
When the compressor is off, the net oil pressure is zero
and, under these conditions, the compressor should not
be allowed to start. This poses a problem since we need
the compressor to operate in order to build up oil pressure and we need oil pressure to allow the compressor to

#### Resistor Acts As Heater. If The Oil
#### Pump Discharge Pressure Does Not
#### Open The Contacts And Stop The Heat
#### In The Heater, It Will Open The
#### Contacts Above It And Stop The
#### COMPRESSOR

operate. A time delay is therefore built into the control to
allow the compressor to get started, build up the necessary oil pressure, and prevent unnecessary cut-outs when
the oil pressure varies for only a moment. The time delay
is normally about 90!sec and is accomplished by means of
a heater circuit and a bimetal device or electronic circuitry.
NOTE: The manufacturer’s instructions should be consulted
when working with any compressor that has an oil safety
control, Figure!14.54.-
Oil safety controls can also incorporate a pressure transducer for sensing the combination of oil pump discharge
pressure and suction (crankcase) pressure, Figure! 14.55.
The difference between the two pressures (net oil pressure)
Figure 14.55 An electronic oil safety controller pressure transducer
that senses net oil pressure.! Courtesy Ferris State University. Photo by
John Tomczyk

#### Electronic Oil Safety
#### Control Pressure
#### TRANSDUCER


---

## PDF Page 349

### Unit 14 Automatic Control Components and Applications
Figure 14.56 The pressure transducer connected by wires to the electronic
oil safety controller.!Courtesy Ferris State University. Photo by John Tomczyk

349

Figure 14.57 An air pressure differential switch used to detect ice on a
heat pump outdoor coil.!Photo by Bill Johnson

#### ELECTRONIC
#### CONTROLLER
#### PRESSURE
#### TRANSDUCER

is measured by the transducer, which has two separate sensing ports. As shown in Figure!14.56, the pressure transducer
is mounted directly in the oil pump and is connected to
an electronic controller by wires. The pressure transducer
transforms a pressure signal to an electrical signal for the
electronic controller to process. One advantage of an electronic oil safety controller over a mechanical bellows-type
controller is that it eliminates capillary tubes; thus, there is
less chance of refrigerant leaks. Also, the electronic clock
and circuitry are much more accurate and reliable. A more
detailed explanation of both the mechanical bellows and
the electronic oil safety controllers, with accompanying
circuitry, will be covered in Unit!25, “Special Refrigeration
System Components.”

Figure 14.58 A sail switch detects air movement.! Photo by Jason
Obrzut

#### 14.11 Air Pressure Controls
Air pressure switch sensors need a large diaphragm to
sense the very low pressures in air systems. Mounted on
the outside of the diaphragm is a small switch (microswitch) capable only of stopping and starting control circuits. Air pressure controls (switches) are used in several
applications.
1. Ice buildup on the outdoor coil of a heat pump will cause
an air pressure drop through the coil. When a predetermined pressure drop is detected, there is sufficient ice
buildup and a defrost cycle is needed. When used in this
manner, the air pressure control is an operating control,
Figure!14.57. Not all manufacturers use air pressure as
an indicator for defrost.
2. When electric heat is used in a remote duct as terminal
heat, a sail switch is sometimes installed to ensure that
the blower is passing air through the duct before heat is
allowed to be generated. Thus, this control is a safety switch
and should be treated as such, Figure 14.58. The switch

has a very lightweight and sensitive sail. When air is
passing through the duct, the sail is pushed to close a
set of electrical contacts, allowing the heat source to be
activated. When the blower stops, the sail returns to its
original position, ensuring that the heat source is turned
off. Some sail switches have both normally closed and
normally open sets of contacts that can be used depending on the desired application.
3. Air switches or sail switches are also used to prove that
the combustion blower motor is operating before energizing the main gas valve for ignition.


---

## PDF Page 350

350

Section 3 Automatic Controls

#### 14.12 Gas Pressure Switches
Gas pressure switches are similar to air pressure switches but
usually smaller. They detect the presence of gas pressure in
gas-burning equipment before burners are allowed to ignite.
SAFETY PRECAUTION: This is a safety control and should
never be bypassed except for troubleshooting and then only by
experienced service technicians.-

#### 14.13 Switchless Control
#### DEVICES
The pressure relief valve can be considered a pressure-sensitive device. It is used to detect excess pressure in any system that contains fluids (water or refrigerant). Boilers, water
heaters, hot water systems, refrigerant systems, and gas systems all use pressure relief valves, Figure!14.59. This device
Figure 14.59 Pressure relief valves. (A) Boiler relief valve. Photo by
Eugene Silberstein (B) Refrigerant relief valve. Courtesy Superior Valve
Company

can be either pressure- and temperature-sensitive (called a p
& t valve) or just pressure-sensitive. The p & t valves are
normally used in water heaters. The type considered here is
the pressure-sensitive type.
The pressure relief valve can usually be recognized by
its location. On boilers it is often placed at the highest
point on the boiler.
SAFETY PRECAUTION: This valve is
a safety device that must be treated with the utmost respect.
Some have levers on top that can be raised to check the valve
for flow. Most have a visible spring that pushes the seat downward toward the system’s pressure. A visual inspection reveals
that the spring holds the seat against the valve body. The valve
body is connected to the system, so, in effect, the spring is holding the valve seat down against the system pressure. When
the system pressure becomes greater than the spring tension,
the valve opens and relieves the pressure and then reseats.-
SAFETY PRECAUTION: The pressure setting on a relief valve
is set at the factory and should never be tampered with. Normally,
the valve setting is sealed or marked on the valve in some manner so that the correct replacement valve can be selected.- Most
relief valves automatically reset. After they relieve, they seat
back to the original position. A seeping or leaking relief
valve should be replaced.
SAFETY PRECAUTION: Never
adjust or plug the valve. Doing this can be extremely dangerous.-

#### 14.14 Water Pressure
#### REGULATORS
Two types of water pressure regulators are commonly used:
the pressure regulating valve for system pressure and the
pressure regulating valve for head pressure control in watercooled refrigeration systems. Air-conditioning and refrigeration systems operate at lower pressures and temperatures when
water-cooled, but the water circuit requires a special kind of
maintenance. At one time water-cooled equipment was in widespread use. Because it is easy to maintain, air-cooled equipment
has now become dominant. Therefore, although water pressure valves are still present in air-conditioning and refrigeration
equipment, they are not as common as they once were.
Water pressure regulating valves are used in two basic
applications.

(A)

(B)

1. They reduce supply water pressure to the operating pressure in a hot water heating system. This type of valve has
an adjustment screw on top that increases the tension
on the spring regulating the pressure, Figure! 14.60. A
great many boilers in home or business hydronic systems
use circulating hot water at about 15 psig. The supply
water may have a working pressure of 75 psig or more,
which must be reduced to the system working pressure.
If the supply pressure were to be allowed into the system,
the boiler pressure relief valve would open. The waterregulating valve is installed in the supply water makeup
line that adds water to the system when some leaks
out. Most water-regulating valves have a manual valve


---

## PDF Page 351

351

### Unit 14 Automatic Control Components and Applications
Figure 14.60 Adjustable water-regulating valve for a boiler.!Photo by
Eugene Silberstein

#### 14.15 Gas Pressure Regulators
The gas pressure regulator is used in all gas systems to
reduce the gas transmission pressure to usable pressure at the
burner. The gas pressure at the street in a natural gas system
could be 5 psig, and the burners could be manufactured to
burn gas at 3.5!in. WC (this is a pressure-measuring system
that indicates how high the gas pressure can push a column of
water). SAFETY PRECAUTION: Street pressure must be
reduced to the burner design. This is done with a pressure-reducing
valve that acts like the water pressure regulating valve in the boiler
system, Figure!14.61.- A device on top of the valve can be used
by qualified personnel to adjust the gas pressure. A propane
tank can have as much as 150 psig in pressure that needs to
be reduced to the burner design pressure of 11!in. WC. A pressure regulator is normally located on the tank, Figure!14.62.
Figure 14.61 Gas pressure regulators. (A) Gas pressure regulator at the
meter. (B) Gas pressure regulator at the appliance.!Photo by Bill Johnson

arrangement that allows the service technician to remove
the valve from the system and service it without stopping
the system. Most systems also have a manual feedline to
allow the system to be filled by bypassing the water-regulating valve. SAFETY PRECAUTION: Care must be taken
not to overfill the system.-
2. The water-regulating valve controls water flow to the
condenser on water-cooled equipment to regulate head
pressure. This valve takes a pressure reading from the
high-pressure side of the system and uses it to control the
water flow in order to establish a predetermined head
pressure, Figure!14.39. For example, if an ice maker were
to be installed in a restaurant where the noise of the fan
would be objectionable, a water-cooled ice maker could
be used. This might be a “wastewater” type of system in
which the cooling water is allowed to go down the drain.
In the winter the water may be very cool, and in the summer the water may get warm. In other words, the ice
maker may have a winter need and a summer need. The
water-regulating valve would modulate the water in both
cases to maintain the required head pressure. An added
benefit when the system is off for any reason is that the
head pressure is reduced and the water flow is stopped
until needed again. All of this is accomplished without an
electrical connection.
The water-regulating valve is controlled by two pressures: the high-side pressure of the refrigeration system
and the spring pressure on the water-regulating valve
itself. The high-side pressure pushes to open the valve and
the valve’s spring pressure pushes to close the valve. If the
high-side pressure is too high, the valve opens to push
more water through the condenser. If the head pressure is
too low, the spring pressure on the valve acts to close the
valve so less water is pushed through the condenser.

#### REGULATOR
#### At The
#### METER

#### APPLIANCE
#### REGULATOR

(B)
(A)

Figure 14.62 The gas pressure regulator on a bottled-gas system. This
regulator is on the tank.!Photo by Eugene Silberstein


---

## PDF Page 352

352

Section 3 Automatic Controls

#### 14.16 Mechanical And
#### ELECTROMECHANICAL
#### CONTROLS
A water pressure regulating valve is an example of a mechanical control. The valve maintains a preset water pressure in
a boiler circuit without electrical contacts or connections,
Figure! 14.60. It acts independently from any of the other
controls, yet the system depends on it as part of the team
of controls that make the system function trouble-free. The
technician must be able to recognize and understand the
function of each mechanical control. This may be more difficult than it is for electrical controls because control diagrams
do not always describe mechanical controls as well as they do
electrical controls.
Electromechanical controls convert a mechanical movement into some type of electrical activity. A high-pressure
switch is an example of an electromechanical control. The
switch contacts are the electrical part, and the bellows or diaphragm is the mechanical part. The mechanical action of the
bellows is transferred to the switch to stop a motor when
high pressures occur, Figure! 14.63. Electromechanical controls normally are shown on the electrical diagram with a
symbol adjacent to the electrical contact describing what the
control does, Figure! 14.64. The symbols used are typically
standardized in the industry, but some manufacturers use
some variations of the symbols shown in this text.

#### 14.17 Maintenance Of
#### Mechanical Controls
Mechanical controls are used to control the flow of fluids
such as water, refrigerant, liquids and vapors, or natural
gas. The fluids flowing to the controls must be contained
within the system, but the diaphragms, bellows, and gaskets
that are typically part of the controls are subject to leakage
over time.
Figure 14.63 This high-pressure control is considered an electromechanical control.!Photo by Eugene Silberstein

Figure 14.64 Table of electromechanical control symbols.
#### Pressure And
#### Vacuum Switches
N.O.

N.C.

#### Flow Switch
#### (Air, Water, Etc.)
N.O.

N.C.

#### Liquid Level
#### SWITCHES
N.O.

N.C.

#### Timer Contacts
#### Energized Coil
#### N.O.T.C.

#### N.C.T.O.

Water is one of the most difficult substances to contain
and is likely to leak through even the smallest of openings.
All water-regulating valves should be inspected for leaks by
looking for wet spots or rust streaks. Water circulating in
a system will also leave mineral deposits in the piping and
valve seats or mechanisms. For example, a water-regulating
valve for a hot water system, Figure! 14.39, is subject to
problems that may cause water leaks or control set-point
drift. Some valves are made from brass to prevent corrosion, while some are made of cast iron. The cast iron valves
are less expensive but are more likely to rust. Rust formation may bind the valve’s moving parts. Mineral deposits or
rust inside a valve can prevent the valve from opening and
closing, which might result in overfeeding or underfeeding
the system. Water valves also have a flexible diaphragm
that moves every time the valve functions. The diaphragm
is subject to deterioration from flexing and age. If the diaphragm leaks, water will escape to the outside and drip on
the floor.
Because pressure relief valves on boilers are a safety
control, they are constructed of material that will not corrode. These valves must move freely to ensure that they will
not stick shut and lose their function. If a relief valve sticks
in the closed position and excessive pressure is present in
the boiler, an explosion can result. Many technicians from
time to time pull the lever on the top of safety relief valves
and let them relieve a small amount of steam or hot water.
This ensures that the valve port is free from deposits that
may prevent it from functioning. On some occasions, the
valve may not seat properly when the lever is released and
the valve may seep. Pulling the lever again will usually clear
this up by blowing out any trash in the valve seat. If a valve
cannot be stopped from leaking, it must be replaced. The
fact that pulling the lever may start a leak is the reason
many technicians do not “test” relief valves.


---

## PDF Page 353

353

### Unit 14 Automatic Control Components and Applications

#### 14.18 Maintenance Of
#### ELECTROMECHANICAL
#### CONTROLS
Electromechanical controls have both a mechanical and an
electrical action. When water is involved, many of the same
procedures used to maintain mechanical controls should be
followed. Inspect for leaks. Electromechanical pressure controls are often connected to the system with transmission
lines that resemble the capillary tube metering device. This
small-diameter tube, usually made of copper, is the cause of
many leaks in refrigeration systems because of misapplication or poor installation. Consider the example of a low- or
high-pressure control. These devices are located near the
compressor, but the transmission lines or control tubes must
be routed between the control and the compressor to properly sense system pressures. The control must be mounted
securely to the frame and the control tube routed in such a
manner that it does not touch the frame or any other component. If the control tubes are installed improperly, leaks can
result. The vibration of the compressor will vibrate the control tube and rub a hole in the tube or one of the refrigerant
lines if they are not kept separate.
The electrical section of the control will usually have a
set of contacts or a mercury switch to stop and start some
component in the system. The electrical contacts are often
enclosed and cannot be viewed, so visual inspection is not
possible. When a problem occurs, look for frayed wires or
burned wire insulation adjacent to the control. The mercury
in mercury switches may be viewed through the clear glass
enclosure. If the mercury becomes dark, the tube is allowing oxygen to enter the space where the mercury makes and
breaks the electrical contact and oxidation is occurring. In
this case, the switch should be replaced because the switch
may conduct across the oxidation and so be closed at all
times. This could prevent a boiler from shutting off, allowing
overheating to occur.

#### 14.19 Service Technician Calls
#### Service Call 1
A customer calls indicating that the boiler in the equipment
room at a motel has hot water running out and down the
drain all the time. Another service company has been performing service at the motel for the last few months. The
problem is that the water-regulating valve (boiler water feed)
is out of adjustment. Water is seeping from the boiler’s pressure relief valve, Figure!14.65.
The technician arrives at the motel, parking alongside
the building so as not to block the front door or the motel’s

Figure 14.65 This illustration indicates how one control can cause
another to look defective. The water pressure regulating valve adjustment
had been changed by mistake, allowing more than operating pressure
into the system. The water pressure regulating valve is designed to regulate the water pressure down to 25 psig. The valve is necessary to allow
water to keep the system full automatically should a water loss develop
due to a leak.
#### Relief Valve Set
AT 30 psig

#### System Pressure
SHOULD BE 25 psig.

50 psig
#### City Water

#### Seeping Water
30 psig FROM RELIEF VALVE
#### FLOOR
#### DRAIN

30 psig BOILER GAUGE

registration parking areas. When the property manager comes
into the office to greet the technician, the technician introduces
himself and hands him his company’s business card. After asking some preliminary questions about the system, the technician and the manager go to the boiler room. Once there, the
tech notices that, as the customer said, water is seeping out of
the relief valve pipe that terminates in the drain. This is heated
water, causing a very inefficient situation. The needle on the
boiler gauge is in the red; the pressure is 30 psig. No wonder
the valve is relieving the pressure; it is too high. The boiler is
hot, but the technician cannot tell if it is too hot. The burner
is not operating, so the technician decides that this may be a
pressure problem instead of a temperature problem.
The technician looks for and finds the water pressure regulating valve, which is in the supply water line entering the
boiler. Actually, this valve keeps the supply water pressure
from reaching the boiler and feeds water into the system when
there is a loss of water due to a leak. The supply water pressure
could easily be 75 psig or more. The boiler working pressure
is 30 psig with a relief valve setting of 30 psig. If the supply
water were allowed directly into the boiler, it would push the
pressure past the design pressure of the system, which must
be less than 30 psig. If the pressure were above this, it would
cause the pressure relief valve to relieve the pressure and
dump water from the system until the pressure is lowered.
The technician shuts off the water valve leading to the
boiler makeup system and bleeds some water from the system until the pressure at the boiler is down to 15 psig. He
then adjusts the water regulating valve to a lower pressure
and opens the supply water valve to allow water to enter
the system. The technician can hear water entering through
the water regulating valve. In a few minutes, the water stops
entering. The pressure in the system is now adjusted to
18 psig and all is well.
In this example, the problem is that a mechanical automatic control is causing another control to show that the


---

## PDF Page 354

354

Section 3 Automatic Controls

system has problems. If left unexamined, the problem might
seem to be that the relief valve is defective because water is
seeping out of it. This is not the case; the relief valve is doing
its job. The water regulating valve is at fault.
The technician shows the motel manager what the problem
was, how it was corrected, and completes the paperwork before
leaving for another call. The technician thanks the manager for
choosing to let his company service the equipment and asks
that his company be called for future service and repairs.

#### Service Call 2
A customer in a service station calls to say the hot water
boiler in the equipment room is blowing water out from time
to time. A technician is quickly dispatched to the job because
of the potential hazard. The problem is the gas valve will not
close. The boiler is overheating. The relief valve is relieving
water periodically. The season is mild, so the boiler has a
small load on it.
Because the relief valve is relieving intermittently, a periodic pressure buildup in the boiler might be to blame. If the
problem were the same as in Service Call 1, where a constant, bleeding relief occurred, the water regulating valve or
the relief valve might be suspect. This is not the case.
The technician speaks with the lead mechanic at the service station since the manager is out to lunch. Once at the
boiler, the technician reads the gauge; it is in the red and
about to relieve again. The technician then looks at the flame
in the burner section, notices that it is not a full flame but
small, and decides that the gas valve may be stuck open,
allowing fuel to enter the burner all the time. The in-line gas
hand valve is shut off to put out the flame so the technician
can investigate the problem.
A check with a voltmeter shows no voltage at the gas valve
terminals, so the thermostat is trying to shut the gas off. The
valve must be stuck open. Before replacing the gas valve,
the technician calls the office, reports his findings, and gets
approval to replace the part. This was very important, since
the service station manager is not available.
The technician obtains a new gas valve and installs it. The
boiler is started up and allowed to run. It is cold after being
off for some time for the gas valve change, so it takes a while
for it to get up to temperature. The set point of the thermostat is 190°F and the gas valve shuts off when this temperature is reached.

These service calls are examples of how a trained technician might approach service problems. Technicians develop
their own approaches to problems. The point is that no diagram was consulted. A technician either must have prior
knowledge of the system or must be able to look at the system and make accurate deductions based on a knowledge of
basic principles.

Each control has distinguishing features that indicate its
purpose. There are hundreds of controls and dozens of manufacturers (some of whom are out of business). If a technician
has no information as to what a control does, the manufacturer
should be consulted. If this is impossible, speaking with someone who has experience with the equipment would likely be
helpful. In general, when examined from the proper perspective, the design parameters of the control can provide clues.
For example, what maximum temperature or pressure is practical? What minimum temperature or pressure is practical?
Ask these questions when running across a strange control.
Solutions for the following service calls are not provided
here. Please discuss the solutions with your instructor.

#### Service Call 3
A residential customer reports that a heating system was heating until early morning, but for no apparent reason it stopped.
The furnace, a gas-fired appliance located in the basement,
seems to be hot, but no heat is coming out of the air outlets.
The technician arrives at the house, making certain to park
on the street, not in the driveway. When the customer answers
the doorbell, the technician introduces himself and the company he represents and tells the homeowner why he is there.
The technician asks the homeowner for details regarding her
concerns. From the description he believes the problem may
be with the blower. The technician first checks to see if there
is power at the furnace and notices that although the furnace
is hot to the touch, no heat is coming out of the duct. Further
investigation shows that the blower is not running.
The technician knows there is power to the furnace
because it is hot and the burner ignites from time to time.
The problem must be in the blower circuit. A voltage check
shows that there is 115 VAC between points A and J, as well
as 115 VAC between points K and L. The blower motor is not
running. See the diagram in Figure!14.66 for direction.
What is the problem and the recommended solution?

#### Service Call 4
A customer calls to say that the central air-conditioning system in their small office building will not cool. When the service technician arrives he turns the thermostat to COOL and
sets the thermostat to a temperature that is lower than the
present temperature in the space. The indoor blower motor
starts. This indicates that control voltage is present and will
send power on as requested for cooling. Only recirculated
air is coming out of the ducts.
The technician checks the outside unit, notices that it is
not running, and removes the control panel cover to see
what controls will actually prevent the unit from starting,
which will give some indication of what the possible problem
may be. Use the diagram in Figure!14.67.


---

## PDF Page 355

355

### Unit 14 Automatic Control Components and Applications
Figure 14.66 This diagram can be used for Service Call 3.
115 V
L1

N

#### Heat Anticipator

#### FUSE

FAN

J

E

#### THERMOSTAT

#### LIMIT
R

A

B

C

D
2

2

#### DISCONNECT

#### TRANSFORMER

RED
2

2

1

2

K

L

2

#### BLUE

VAC
VAC

#### Gas Valve

VAC

H

I

2
1

#### Blower Motor

Figure 14.67 This diagram can be used for Service Call 4.
#### Low-Voltage Terminals
Y

#### BLUE

24 V

1
1

#### BLUE

#### WHITE

RED

VAC

W

C

#### COMPRESSOR
#### Contactor Coil

24 V
#### Compressor Contactor Contacts
CC

CC
#### COMPRESSOR
#### CONDENSER
#### Fan Motor

#### Low-Pressure Cut-Out

The technician installs pressure gauges to obtain the system pressures. New air-conditioning systems use R-410A. If
the system were standing at 80°F, the system should have
235 psig of pressure, according to the temperature/ pressure chart for R-410A at 80°F.
NOTE: Care should be used
in the standing pressure comparison. Part of the unit is inside, at
75°F air, and part of the unit is outside. Some of the liquid refrigerant will go to the coolest place if the system valves will allow it to.-
The gauge reading may correspond to a temperature
between the indoor and outdoor temperature but not less
than the cooler temperature. Some systems use fixed-bore
metering devices that allow the system pressures to equalize and the refrigerant to migrate to the coolest place in the
system.
In this example the pressure in the system is 105!psig, the
refrigerant is R-410A, and the temperature is about 80°F. A
typical pressure control setup may call for the control to interrupt the compressor when the system pressure gets down to
42 psig and to make the control start the compressor when
the pressure rises back to a temperature corresponding to
70°F.
What is the problem and the recommended solution?

#### High-Pressure Cut-Out


---

## PDF Page 356

356

Section 3 Automatic Controls

The foregoing typical service problems show how a
service technician might arrive at the correct diagnosis,
using the information at hand. Always save and study the

manufacturer’s literature. There is no substitute for having
access to the manufacturer’s specifications.

#### Re V Ie W Qu Es T Ion S
1. The control voltage that is typically used in split-type
residential central air-conditioning systems is
A. 24 V.
B. 48 V.
C. 96 V.
D. 115 V.
2. What device is used to produce the control voltage that is
used to power the control circuits of a split-type residential central air-conditioning system?
A. Step-down transformer
B. Step-up transformer
C. Low-voltage thermostat
D. Line-voltage thermostat
3. All of the following are true statements regarding linevoltage thermostats and control wiring except
A. An electrician’s license is often required to run linevoltage control wiring.
B. Line-voltage thermostats and controls respond faster
than low-voltage thermostats.
C. Line-voltage thermostats and controls are not as sensitive as low-voltage thermostats.
D. Line-voltage thermostats must be matched to the voltage and current of the circuit.
4. System lag is the result of which of the following with
regards to a heating system?
A. The residual system heat increasing the space temperature
B. The amount of heat generated in the thermostat
C. The time it takes for a heating system to start producing heat
D. The amount of current flowing through the thermostat
5. System overshoot is the result of which of the following
with regards to a heating system?
A. The residual system heat increasing the space temperature
B. The amount of heat generated in the thermostat
C. The time it takes for a heating system to start producing heat
D. The amount of current flowing through the thermostat
6. The low-voltage control circuit for a typical residential
air-conditioning system typically draws a maximum of
how much amperage?
A. 0.5 A
B. 1.0 A
C. 1.7 A
D. 2.5 A

7. Which of the following is likely to be found on a linevoltage thermostat?
A. Contacts with low amperage ratings
B. 18-gauge or 22-gauge wire connections
C. Lightweight switches and buttons
D. Locking or otherwise secure cover
8. If a heated space reaches a maximum temperature of
78°F and a minimum temperature of 71°F, the difference between these two temperatures is referred to
as the
A. temperature lag.
B. system lag.
C. system overshoot.
D. temperature swing.
9. Why is measuring the temperature of a solid object challenging for the HVACR technician?
A. The temperature of solid objects is not uniform
throughout.
B. The entire thermometer probe must be at the temperature of the solid.
C. Thermometers are not designed to measure the temperature of solids.
D. Solid objects do not transfer heat as effectively as
other forms of matter.
10. What method is most likely to be used to measure the
temperature of a liquid contained in an open vessel?
A. Immersion
B. Adhesion
C. Absorption
D. Repulsion
11. To measure the temperature of a liquid flowing in a pipe
without accessing the actual liquid in the pipe, which of
the following methods can be used effectively?
A. Insulating gum or a well
B. Strap-on sensing element or insulation tape
C. Well or strap-on sensing element
D. Insulation tape or insulation
12. A pressure switch that has a cut-in pressure of 30 psig
and a differential of 10 psig will operate with
A. an average pressure of 20 psig.
B. a cut-out pressure of 20 psig.
C. an average pressure of 10 psig.
D. a cut-out pressure of 10 psig.


---

## PDF Page 357

### Unit 14 Automatic Control Components and Applications

13. Which of the following best describes a high-pressure
control that is used as a safety device on an air-conditioning system?
A. A normally open switch that closes on a rise in system
pressure
B. A normally open switch that opens on a rise in system
pressure
C. A normally closed switch that closes on a rise in system pressure
D. A normally closed switch that opens on a rise in system pressure
14. The control device that converts a sensed pressure into
an electrical signal is the
A. pressure transducer.
B. pressure converter.
C. low-pressure switch.
D. high-pressure switch.
15. Which of the following best describes a pressure control
that is used as a low-charge protection device on an airconditioning system?
A. A normally open switch that closes on a drop in system pressure
B. A normally open switch that opens on a drop in system pressure
C. A normally closed switch that closes on a drop in system pressure
D. A normally closed switch that opens on a drop in system pressure
16. Consider an R-410A air-conditioning system that is
operating with a suction pressure of 118 psig and an oil
pump discharge pressure of 185 psig. What is the net oil
pressure?
A. 67 psig
B. 118 psig
C. 185 psig
D. 303 psig
17. A sail switch typically accomplishes which of the following tasks?
A. Prevents an air-conditioning compressor from operating if the air filter is dirty
B. Prevents electric strip heaters from operating if airflow in the duct is insufficient
C. Allows a system compressor to operate if the indoor
fan motor is inoperative
D. Allows electric strip heaters to operate if the indoor
fan motor is inoperative

357

18. What toxic substance can be found in older-generation
control devices?
A. Tin
B. Antimony
C. Mercury
D. Asbestos
19. The diaphragm on a pressure-sensing device is best
described as a
A. large, thin sheet of steel.
B. large, thick sheet of steel.
C. small, thin sheet of steel.
D. small, thick sheet of steel.
20. If a temperature control has a cut-in temperature of 38°F
and a differential of 10°F, the range of the control is
A. 10°F.
B. 28°F.
C. 38°F.
D. 56°F.
21. When used to control water flow through a water-cooled
condenser, which of the following statements is correct
regarding a water-regulating valve?
A. The spring pushes to open the valve, while the highside pressure pushes to close the valve.
B. The spring pushes to open the valve, while the lowside pressure pushes to close the valve.
C. The spring pushes to close the valve, while the highside pressure pushes to close the valve.
D. The spring pushes to close the valve, while the highside pressure pushes to open the valve.
22. Explain why “exercising” a pressure relief valve on a boiler
can lead to problems for the HVACR service technician.
23. Explain how heating and cooling thermostats react to
changes in sensed temperature.
24. Explain why a gas pressure switch should never be jumped
out.
25. Explain the purpose of a gas pressure regulator.
26. Explain the difference between a mechanical control and
an electromechanical control.
27. Explain why the pressure setting on a boiler’s relief valve
should not be adjusted.
28. Explain what can be done to properly inspect an electromechanical control.


---

## PDF Page 358

### UNIT 15
#### Troubleshooting Basic Controls
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the operation of power- and non-power-consuming
devices.
- describe how the functions of a digital multimeter are used to
troubleshoot electrical circuits.
- explain how to troubleshoot a thermostat.
- identify some typical problems in an electrical circuit.
- identify the components in a heat-cool electrical circuit.
- follow the sequence of electrical events in a heat-cool electrical
circuit.
- differentiate between a pictorial and a ladder-type electrical
wiring diagram.
-

- When troubleshooting electrical malfunctions, disconnect electrical
power unless power is necessary to make appropriate checks. Lock
and tag the panel where the disconnect is made, and keep the only
available key on your person.
- When checking continuity or resistance, turn off power and disconnect both leads from the component being checked.
- Ensure that meter probes come in contact with only the intended
terminals or other contacts.
- Make certain that all electrical connections are tight.
- Make certain that all unused wires are properly capped to prevent
them from coming into contact with other conductors or with the
metal casing of the equipment.

#### 15.1 Introduction
#### To Troubleshooting
Each control must be evaluated as to its function (major or
minor) in the system. Recognizing the control and its purpose
requires that you understand its use in the system. Studying
the purpose of a control before you take action will save a
great deal of troubleshooting time. Look for pressure lines
going to pressure controls and temperature-activated elements on temperature controls. Determine if the control
stops and starts a motor, opens and closes a valve, or provides
some other function. As mentioned previously, controls are
either electrical, mechanical, or a combination of electrical
and mechanical. (For now, electronic controls are considered
the same as electrical controls.)

Electrical devices can be considered as power-consuming
or non-power-consuming so far as their function in the circuit is concerned. Power-consuming devices use power and
have either a magnetic coil or a resistance circuit. They are
more commonly referred to as loads. Non-power-consuming
devices pass power on to power-consuming devices. Nonpower-consuming, or power-passing, devices are commonly
referred to as switches. They are used to simply pass power
to the loads that are ultimately being controlled.
Both power-consuming and power-passing devices are
wired in series with the power supply. Multiple loads are
often wired in parallel with each other, and the switches
that are used to control each load are connected in series
with that load. If multiple switches are to be used to control the operation of a single load, the switches are wired
in series with each other and in series with the load being
controlled.
The concepts of the load and switch can be easily clarified using a simple light bulb circuit with a switch. The
light bulb in the circuit is the load and actually consumes
the power, whereas the switch passes the power to the light
bulb. The object is to wire the light bulb to both sides (hot
and neutral) of the power supply, Figure! 15.1. This will
then ensure that a complete circuit will be established. The
switch is a power-passing device and is wired in series with
the light bulb. For any power-consuming device to consume
power, it must have a potential voltage across it. A potential voltage is the voltage indicated on a digital multimeter
between two power legs (such as line 1 to line 2) of a power
supply. This can be thought of as electrical pressure in a
home; for example, the light bulb has to be wired from
the hot leg (the wire that has a fuse or breaker in it) to the
neutral leg (the grounded wire that actually is wired to the
earth ground).
The following statements may help you understand electron flow in an electrical circuit. We have taken some liberties
in this unit in explaining electrical circuits, but this has been
done to aid your understanding of the concepts involved.
1. It does not make any difference which way the current flows in an alternating current (AC) circuit when
the object is to get the electrons (current) to a powerconsuming device and complete the circuit.
2. The electrons may pass through many power-passing
devices before getting to the power-consuming device(s).

358


---

## PDF Page 359

359

### Unit 15 Troubleshooting Basic Controls
Figure 15.1 A power-consuming device (light bulb) and a non-powerconsuming device (switch). The switch passes power to the light bulb.
#### METER

Figure 15.3 The troubleshooting procedure is to establish the main
power supply of 115 V from the hot line to the neutral line. When this
power supply is verified, the lead on the hot side is moved down the circuit
toward the light bulb. The voltage is established at all points; when point 6
is reached, no voltage is present. The thermostat contacts are open.

115 V
VAC

HOT

HOT

#### NEUTRAL

1 115 V

#### SWITCH
#### OPEN

#### SWITCH

#### Light Bulb

2 115 V
3 115 V

#### FUSE
#### Power-Consuming Device With No Power
#### (No Light)
HOT

#### NEUTRAL

#### Red Lead
#### NEUTRAL
#### FROM
#### METER
#### METER
VAC

4 115 V
5 115 V

#### THERMOSTAT

6 0V
#### LOAD

#### SWITCH
#### PASSES
#### POWER

#### POWER-CONSUMING
#### Device With Power
#### (Light And Heat)

3. Devices that do not consume power pass power.
4. Devices that pass power can be either safety devices or
operating devices.
Suppose the light bulb mentioned above was to be used
to add heat to a well pump to keep it from freezing in the
winter. A thermostat is installed to prevent the bulb from
burning all the time. A fuse must also be installed in the
line to protect the circuit, and a switch must be wired to
allow the circuit to be serviced, Figure!15.2. Note that the
Figure 15.2 When closed, the switch passes power to the fuse, then to
the thermostat, and on to the light bulb.
HOT

#### NEUTRAL

#### Switch Passes Power
#### When Closed.
#### Fuse Passes Power Until A
#### Power Surge Burns It Out.
#### Thermostat Is Set To Pass
#### Power To The Light Bulb
#### When Temperature Drops
#### Below 358F.

power now must pass through three power-passing devices
to reach the light bulb. These three switches are connected
in series with each other. The fuse is a safety control, and
the thermostat turns the light bulb on and off. The switch
is not a control but a service convenience device. Notice
that all switches are on one side of the circuit. Let us suppose that the light bulb does not light up when it is supposed to. Which component is interrupting the power to
the bulb: the switch, the fuse, or the thermostat? Or is the
light bulb itself at fault? In this example, the thermostat
(switch) is open, Figure!15.3.

#### 15.2 Troubleshooting
#### A Simple Circuit
A digital multimeter may be used to troubleshoot the circuit
in the previous paragraph. Turn the meter selector switch to
the AC voltage function; most digital multimeters have an
auto range feature. In this example, the supply voltage should
be 115 V. Follow the diagram in Figure!15.3 as you read the
following:
1. Place the red lead of the multimeter on the hot line and
the black lead on the neutral. The meter will read 115!V.
2. Place the red lead, the lead being used to find and detect
power in the hot line, on the load side of the switch. (The
“load” side of the switch is the side of the switch that
the load is connected to. The other side of the switch,
where the line is connected, is the “line” side of the
switch.) The black lead should remain in contact with
the neutral line. The meter will read 115!V.


---

## PDF Page 360

360

Section 3 Automatic Controls

3. Place the red lead on the line side of the fuse. The meter
will read 115!V.
4. Place the red lead on the load side of the fuse. The meter
will read 115!V.
5. Place the red lead on the line side of the thermostat. The
meter will read 115!V.
6. Place the red lead on the load side of the thermostat.
The meter will read 0! V. There is no power available
to energize the bulb. The thermostat contacts are open.
Now ask the question, “Is the room cold enough to cause
the thermostat contacts to make?” If the room temperature is below 35°F, the circuit should be closed; the contacts should be made.
NOTE: The red lead was the only one moved. It is important to note that if the meter had read 115!V at the light bulb
connection when the red lead was moved to this point, then
further tests should have been made. -
Another step is necessary to reach the final conclusion. Let us suppose that the thermostat is good and
115!V is indicated at point 6.
7. The red meter lead can now be moved to the terminal
on the light bulb, Figure! 15.4. Suppose it reads 115! V.
Now, move the black lead to the light bulb terminal on
the right. If there is no voltage, the neutral wire is open
between the source and the bulb.
If there is voltage at the light bulb and it will not burn, the
bulb is defective, Figure!15.5. When there is a power supply
and a path to flow through, current will flow. The light bulb
filament is measurable resistance and should be the path for
the current to flow through.
The power supply used in the preceding example was
115! V with neutral as one side of the circuit. Neutral and
earth ground are usually the same thing. With 115-V circuits,
the technician need have only a ground source, such as a
water pipe, for one side of the meter. When troubleshooting
Figure 15.4 The thermostat contacts are closed, and 115 volts is the
measurement when one lead is on the neutral and one lead is on the light
bulb terminal (see position 7). When the black lead is moved to the light
bulb at position 2, there is no voltage reading. The neutral line is open.
#### METER

HOT

#### NEUTRAL
1

VAC

#### OPEN
#### CIRCUIT
115 V 7

2

Figure 15.5 Power is available at the light bulb. The hot line on the left
side and the neutral on the right side complete the circuit. The light bulb
filament is burned out, so there is no current path through the bulb and
no current flows through the circuit.
HOT

#### METER

#### NEUTRAL

115 V
VAC

208-V or higher circuits, one meter lead must be placed on
the other side of the line feeding the control circuit. This lead
may be labeled line 1 and line 2, line 2 and line 3, or line 1
and line 3.

#### 15.3 Troubleshooting
#### A!Complex Circuit
The following example is a progressive circuit that would be
typical of a combination heating-cooling unit. Because each
manufacturer may design its circuits differently, this circuit is
not standard. However, although they may vary, they will be
similar in nature.
The unit in this example is a package air conditioner with
1" tons of cooling capacity and 5! kW of electric heat. It
resembles a window air conditioner because all of the components are in the same cabinet. The unit can be installed
through a wall or on a roof, and the supply and return air can
be ducted to the conditioned space. The reason for using this
unit as an example is that it comes in many sizes, from 1" tons
of cooling (18,000!Btu/h) to very large systems. The unit is
popular with shopping centers because several roof units
give a store good zone control. If one unit is not functioning,
other units could help to hold the heating/cooling conditions
steady. Also, all of the control components, except the room
thermostat, are within the unit’s cabinet. The thermostat is
mounted in the conditioned space. The unit can be serviced
without disturbing the conditioned space, Figure!15.6.
The first thing we will consider is the thermostat. The
thermostat is not standard, but a version used for illustration purposes. It is a useable circuit that has been designed
to illustrate troubleshooting. This thermostat is equipped
with a selector switch for either HEAT or COOL. When the
selector switch is in the HEAT position and heat is called for,
the electric heat relay is energized. The fan must run in the


---

## PDF Page 361

361

### Unit 15 Troubleshooting Basic Controls
Figure 15.6 A small package air conditioner. Based on Climate Control

Figure 15.8 This is the same diagram as shown in Figure 15.7, but a
heat anticipator has been added in series with the thermostat contacts.
The selector switch is set for heat, and the thermostat contacts are closed,
calling for heat.
230 V
R
24 V
#### Heat Anticipator
#### Heat Relay
#### Coil 24 V
#### BIMETAL

heating cycle and will be started and run in the high-voltage
circuit. (This is discussed later in this unit.)
Figure!15.7 begins the control explanation and illustrates
the simplest of thermostats, having only a set of heating contacts and a selector switch. Follow the power from the R
terminal through the selector switch to the thermostat heat
contacts and on to the W terminal. The W terminal designation is not universal but it is common. When the heat contacts are closed, we can say that the thermostat is calling for
heat. The contacts pass power to the heat relay coil. Power
for the other side of the heat relay coil comes directly from
the control transformer. When this coil is energized (24!V),
the heat should come on. The coil is going to close a set of
contacts in the high-voltage circuit to pass power to the electric heat element.
It should be noted that the circuit in Figure!15.7 has two
switches and one load. The two switches are the manual heat
switch and the other is the set of heat contacts. The manual heat switch is opened and closed by the operator of the
equipment, hence the term manual. The other switch, the set
of heat contacts, is an automatic switch that opens and closes
its contacts depending on the temperature sensed by the
Figure 15.7 A simple thermostat with a HEAT OFF/HEAT ON position.
The selector switch is closed, calling for heating. When the heat relay is
energized, the heating system starts.
#### Transformer From 230 V To 24 V
#### Control Voltage
230 V
R
24 V
#### HEAT
#### Off Contacts
#### HEAT
ON
W

#### Heat Relay
#### Coil 24 V

W

#### Note: The Heat Anticipator Is A Variable
#### Resistance That Is Designed To Create A Small
#### Amount Of Heat Near The Bimetal. This Fools
#### The Thermostat Into Cutting Off Early. The Fan
#### Will Continue To Run And Dissipate The Heat
#### Remaining In The Heaters.

contacts. In order for the heating system to be energized, both
the manual switch and the automatic temperature-sensing
switch must be in the closed position. If the occupied space
is very cold but the manual heat switch is off, the heating
system will not operate. Similarly, if the manual heat switch
is on and the space is warm, the system will not operate. As
with any circuit that has multiple switches connected in series
with each other, all of the switches must be in the closed position in order to pass power to the load being controlled.
In Figure!15.8 the heat anticipator is added to the circuit.
The heat anticipator is in series with the heat relay coil and
has current passing through it any time the heat relay coil is
energized. The current passing through the anticipator creates a small amount of heat in the vicinity of the thermostat
bimetal sensing element, which causes the bimetal to break
the thermostat contacts early to dissipate the heat in the heat
exchanger. This is done because the fan will blow hot air into
the heated space for a short time after the heat relay is deenergized while cooling off the heat exchanger. If the contacts to
the heater did not open until the space temperature was actually up to the cutoff point of the room thermostat, the extra
heat would overheat the space; this is referred to as a system
overshoot. The fan that moves the heat is stopped and started
in the high-voltage circuit (discussed later in this unit).
Often the heat anticipator is a variable resistor and
must be adjusted to the actual system. The current must be
matched to the current used by the heat relay coil. All thermostat manufacturers explain this in the installation instructions for specific thermostats. Heat anticipators are covered
in detail in Unit! 14, “Automatic Control Components and
Applications.”
Figure! 15.9 illustrates how a fan-starting circuit can be
added to a thermostat. Notice the addition of the G terminal,


---

## PDF Page 362

362

Section 3 Automatic Controls

Figure 15.9 The addition of the fan relay to the thermostat allows the
owner to switch the fan on for continuous operation. The fan must be
operating during the heating cycle. (Automatic fan operation will be
explained later in this unit.)
230 V
R
24 V
#### Indoor Fan
#### Relay Coil

#### Fan On
G
#### AUTO

24 V

#### HEAT
#### RELAY
#### COIL
24 V

OFF
#### HEAT
W

#### Room Thermostat Boundaries

which is used to start the indoor fan. Although not universal,
the G designation is common. Follow the power from the
R terminal through the fan selector switch to the G terminal
and on to the indoor fan relay coil. Power is supplied to the
other side of the coil directly from the control transformer.
When this coil has power (24!V), it closes a set of contacts in
the high-voltage circuit and starts the indoor fan.
Figure! 15.10 completes the circuitry in the thermostat by adding a Y terminal for cooling. Again, this is not
the only letter used for cooling but it also is common. Follow the power from the R terminal down to the cool side
of the selector switch through to the contacts and on to the
Y terminal. When these contacts are closed, power will pass
through them and go two ways:
-

-

One path will be through the fan AUTO switch to the
G terminal and on to start the indoor fan. The indoor fan
has to run in the cooling cycle.
The other path is straight to the cool relay. When the cool
relay is energized (24!V), it closes a set of contacts in the
high-voltage circuit to start the cooling cycle.

When the fan is switched to ON, the indoor fan will run
all the time, even when the system switch is in the OFF position. This thermostat is equipped with a FAN ON or FAN
AUTO position, so the fan can be switched on manually for
air circulation when desired. When the fan switch is in the
AUTO position, the fan will start on a call for cooling. When

Figure 15.10 (A) Cooling has been added to Figure 15.9. (B) The cooling circuit has a cooling anticipator in parallel with the cooling contacts. Current
flows through the cooling anticipator during the OFF cycle.
NOTE: This is one of the few times that there are two loads connected in series

with each other. -

230 V

230 V

24 V

24 V

R

#### Indoor Fan
#### Relay Coil

#### Fan On
G

#### Indoor Fan
#### Relay Coil

#### Fan On
G

24 V

#### Fan Auto
#### COOL
#### ANTICIPATOR

#### COOLING
#### RELAY
#### COIL
Y

#### COOL

#### COOL

#### HEAT
#### RELAY
#### COIL

OFF
#### HEAT

W

#### Room Thermostat Boundaries
#### Note: The Circuit Through Fan-Auto
#### Ensures The Fan Will Come On
#### During Cooling

(A)

#### COOLING
#### RELAY
#### COIL
Y

#### HEAT
#### RELAY
#### COIL

OFF
#### HEAT

24 V

#### Fan Auto
#### COOL
#### ANTICIPATOR

W

#### Room Thermostat Boundaries
#### Note: The Circuit Through Fan-Auto
#### Ensures The Fan Will Come On
#### During Cooling

(B)


---

## PDF Page 363

363

### Unit 15 Troubleshooting Basic Controls

the selector switch is in the cooling mode, the cooling system will start on a call for cooling. The indoor fan will start
through the AUTO mode on the fan selector switch. The outdoor fan must run also, so it is wired in parallel with the
compressor.
NOTE: The cooling anticipator is in parallel with the cooling
contacts. This means that current will flow through this anticipator
when the thermostat is satisfied (or when the thermostat’s circuit
is open). The cool anticipator is normally fixed and nonadjustable.
It causes the cooling cycle to start early, which enables the system
to be up to capacity at the time the room warms to above the thermostat set point. -

Figure 15.11 Terminal designation in a heat-cool thermostat subbase. The letters R, G, Y, and W are common designations. A jumper wire
placed between R and G should start the indoor fan motor. A jumper
wire placed between R and Y should start the cooling cycle. A jumper
wire placed between R and W should start the heating cycle.
#### Note: The Fan Selector Switch Is Normally
#### A Part Of The Subbase.
230 V
R
24 V
#### Fan Relay
#### COIL
G

#### 15.4 Troubleshooting
#### THE!THERMOSTAT
During equipment malfunction, the thermostat is often a
misunderstood and frequently suspected component. But it
does a straightforward job of monitoring temperature and
distributing the power leg of the!24-V circuit to the correct
components to control the temperature. Service technicians
should remind themselves as they approach the job that “one
power leg enters the thermostat and it distributes power
where called.” Every technician needs a technique for checking the thermostat for circuit problems.
It should be restated that the thermostat is nothing more
than a set of switches. There is a manual selector switch that
selects the mode of operation, which can be OFF, COOL, or
HEAT, and the automatic temperature-sensing component.
When the conditions are correct, the thermostat will pass
power on through the device to the system components to
be controlled. When the system is calling for heat, power will
be passed to the heat relay. When the system is calling for
cooling, power will be passed to the cooling relay and the
indoor fan relay. If power enters the thermostat and does not
pass through the device, either the thermostat is not calling
for the desired mode of operation or there is a problem with
the control.
One way to troubleshoot a thermostat on a heating and
cooling system is to first turn the fan selector switch to the
FAN ON position to see if the fan starts. If the fan does not
start, the problem may be with the control voltage. Control
voltage must be present for the thermostat to operate. Assume
for a moment that the thermostat will cause the fan to come
on when turned to FAN ON but will not operate the heat or
cooling cycles. The next step may be to take the thermostat
off the subbase and jump the circuit out manually with an
insulated jumper. Jump from R to G, and the fan should start.
Jump from R to W, and the heat should come on. Jump from
R to Y, and the cooling should come on. If the circuit can
be made to operate without the thermostat, the thermostat
is defective, Figure!15.11. Jumping these circuits out one at
a time is not a worry because only one leg of power comes

#### COOLING
#### RELAY
#### COIL

#### Insulated Jumper Wire
#### From Hot R Terminal

#### Room Thermostat
#### BOUNDARIES

Y
#### Heat Relay
#### COIL
W

to the thermostat. Some more sophisticated thermostats may
have a clock or indicator lights and may have the common
side of the circuit wired to the thermostat, which means caution must be used. If all circuits were jumped out at one time
in these thermostats, the heating and cooling would run at the
same time. Of course, this should not be allowed to continue.
SAFETY PRECAUTION: Jumping all circuits at once should be
done only under the supervision of the instructor. Do not restart
the air conditioner until!5 min have passed unless a hard-start kit
is employed on the compressor. This allows the system pressures
to equalize. -
We have just covered what happens in the basic thermostat. The next step is to move into the high-voltage circuit
and see how the thermostat’s actions actually control the
fan, cooling, and heating. We will again use the progressive
circuit.
The first thing to remember is that the high voltage
(230! V) is the input to the transformer. Without high voltage there is no low voltage. When the service disconnect is
closed, the potential voltage between line 1 and line 2 is the
power supply to the primary of the transformer. The primary
input then induces power to the secondary winding of the
transformer.
Figure! 15.12 illustrates the high-voltage operation
of the fan circuit. In the high-voltage circuit, the powerconsuming device is the fan motor. The fan relay contact is
in the line 1 circuit. It should be evident that the fan relay
contacts have to be closed to pass power to the fan motor.
These contacts close when the fan relay coil is energized


---

## PDF Page 364

364

Section 3 Automatic Controls

Figure 15.12 When the fan switch is turned to the ON position, a circuit
is completed to the fan relay coil. When this coil is energized, it closes the
fan relay contacts, passing power to the indoor fan motor.
#### Line 1

#### Line 2

230 V
VAC

#### Line 1

#### Service Disconnect
#### These Normally Open
#### Contacts Close When
#### The Fan Relay Coil Is
#### ENERGIZED

#### FUSE

FAN
#### RELAY
#### CONTACTS

Figure 15.13 When the selector switch is in the HEAT position and
the thermostat contacts close, the heat relay coil is energized. This action
closes two sets of contacts in the heat relay. One set starts the fan because
it is wired in parallel with the fan relay contacts. The other set passes power
to the auto reset limit switch (set at 165°F). Power reaches the other side
of the heater element through the fusible link. When power reaches both
sides of the heating element, the heating system is functioning.
#### Line 2

#### FUSE

#### Heat Relay
#### CONTACTS

#### Indoor Fan
#### MOTOR

#### ELECTRICAL
#### HEATING
#### ELEMENTS

230 V

#### Auto Reset Limit
#### Switch Set 165°F

24 V
R

#### Indoor Fan
#### MOTOR

#### Fan Relay
#### COIL

ON

#### Fuse Link
#### Set 210°F

#### Fan Relay
#### CONTACTS

G

230 V

#### AUTO
#### Room Thermostat Boundaries

24 V
R

in the low-voltage control circuit. Although not drawn
together, the fan relay coil in the low-voltage circuit causes
the fan relay contacts in the line-voltage circuit to open and
close. The magnetic field that is generated when current
flows through the fan relay coil is the force that causes the
relay contacts to close.
Figure!15.13 illustrates the addition of the electric heat
element and the electric heat relay. The electric heat element
and the fan motor are the power-consuming devices in the
high-voltage circuit. When the HEAT-COOL selector switch
is moved to the HEAT position in the low-voltage circuit,
power is passed to the thermostat contacts. When there is a
call for heat, these contacts close and pass power through
the heat anticipator to the heat relay coil. This closes the
two sets of contacts in the high-voltage circuit. One set
starts the fan, and the other set passes power to the limit
switch and then through the limit switch to the line 1 side of
the heater. This limit switch (165°F) is the primary overheat
safety control. The circuit is completed through the fuse link
in line 2. The fuse link is the secondary overheat safety control (210°F).
In Figure! 15.14 cooling, or air-conditioning, has been
added to the circuit. For this illustration the heating circuit
was removed to reduce clutter and confusion. Three components have to operate in the cooling mode: the indoor fan,
the compressor, and the outdoor fan. The compressor and the
outdoor fan are wired in parallel and, for practical purposes,
can be thought of as one component.

ON

#### Fan Relay
#### COIL
G

#### AUTO
#### COOL

#### Heat Relay
#### COIL

OFF
#### HEAT
W

#### Room Thermostat Boundaries

The line 2 side of the circuit goes directly to the three
power-consuming components. Power for the line 1 side of
the circuit comes through two different relays. The cooling
relay contacts start the compressor and outdoor fan motor;
the indoor fan relay starts the indoor fan motor. In both
cases, the relays pass power to the components on a call from
the thermostat.
When the thermostat selector switch is set to the COOL
position, power is passed to the contacts in the thermostat.
When these contacts are closed, power passes to the cooling
relay coil. When the cooling relay coil is energized, the cooling relay contacts in the high-voltage circuit are closed. This
passes power to the compressor and outdoor fan motor.
The indoor fan must run whenever there is a call for
cooling. When power passes through the contacts in the thermostat, a circuit is made through the AUTO side of the selector switch to energize the indoor fan relay coil and start the


---

## PDF Page 365

365

### Unit 15 Troubleshooting Basic Controls
Figure 15.14 Addition of cooling to the system. When the thermostat selector switch is set to COOL and the thermal contacts close, the
cooling relay coil is energized, closing the high-voltage contacts. These
high-voltage contacts feed power to the compressor and condenser
fan motor. Notice that the circuit in the thermostat starts the indoor fan
motor through the AUTO position of the fan selector switch.

40 VA
5 1.66 A
24 V

#### Line 2

Older, analog clamp-on ammeters will not readily measure such a low current with any degree of accuracy, so
adjustments must be made to determine an accurate current reading. Using a jumper wire coiled 10! times (called
a 10-wrap amperage multiplier), place the ammeter’s jaws
around the 10-wrap loop and place the jumper in series with
the circuit, Figure! 15.15. The reading on the ammeter will
have to be divided by 10. For instance, if the cooling circuit coil amperage reads 7 A, it is really carrying only 0.7 A.
Newer digital multimeters equipped with an amp clamp can
read small amperages accurately and do not need a 10-wrap
coil of wire around them. Refer to Unit! 5, “Tools, Instrumentation, and Equipment,” for an illustration of a modern
digital multimeter equipped with an amp clamp.
Some older ammeters have attachments for readings in
ohms and volts. The volt attachments can be helpful for voltage readings, but the ohm attachment should be checked to

#### Indoor Fan
#### Relay Coil

Figure 15.15 A clamp-on ammeter is used to measure the current
draw in the 24-V control circuit.

#### Line 1

#### COOLING
#### RELAY
#### CONTACTS

#### COMPRESSOR
#### For Cooling

#### INDOOR
#### Fan Relay
#### CONTACTS

This tells the technician that at 24!V, the maximum amperage
the transformer can be expected to carry is 1.66! A. This is
determined as follows:

#### Outdoor Fan
#### MOTOR

#### Indoor Fan
#### MOTOR
230 V

24 V
R
ON

G

#### AUTO
#### COOLING
#### Relay Coil
#### COOL

#### Cooling Relay
#### CONTACTS

Y

#### COMPRESSOR
#### OUTDOOR
#### Fan Motor

OFF
#### HEAT

#### ELECTRIC
#### HEAT
#### ELEMENT

#### Room Thermostat Boundaries

indoor fan. Note that if the fan selector switch is in the FAN
ON position, the fan would run all the time and would still
be on for cooling.

#### 15.5 Troubleshooting
#### Amperage In The
#### Low-Voltage Circuit
Transformers are rated in volt-amperes, commonly called VA.
This rating can be used to determine whether the transformer
is underrated or drawing too much current. For example, it is
quite common to use a 40-VA transformer for the low-voltage
power source on combination cooling and heating equipment.

#### INDOOR
#### Fan Motor

#### Jumper Lead
#### Coiled 10
#### Times To
#### AMPLIFY
#### AMMETER
#### READING
BY 10

#### Indoor Fan
#### Relay Contacts

40 VA
#### (VOLT-AMPERES)
R
ON

7

#### Fan Relay
#### COIL

G

7

#### AUTO
#### AMPERES
7
#### = 0.7 Actual
10
#### AMPERES

Y

#### COOLING
#### Relay Coil
#### HEATING
#### Relay Coil

W
#### Room Thermostat Boundaries


---

## PDF Page 366

366

Section 3 Automatic Controls

make sure that it will read in the range of ohms needed. Some
of the ohmmeter attachments will not read very high resistance. For instance, they may show an open circuit on a highvoltage coil that has a considerable amount of resistance.

#### 15.6 Troubleshooting
#### Voltage In The Lowvoltage Circuit
A digital multimeter can have many functions including
volts, amps, milliamps, resistance, microfarads, and temperature. The most common applications are checking voltage
and resistance. The volt function can be used to check for the
presence of voltage, and the ohms function can be used to
check for resistance. A high-quality meter will give accurate
readings for each measurement.
Remember that any power-consuming device in the circuit must have the correct voltage applied to it in order to
operate. The digital multimeter can be applied to any powerconsuming device for a voltage check by placing one probe
on one side of the device and the other probe on the other
side. When power is present at both points, the component
should function. If not, a check of resistance through the
device is the next step, using the multimeter. Again, keep in
mind that when voltage is present and a path is provided,
current will flow. If the flowing current does not cause the
load to do its job, it is defective and will have to be changed.
The multimeter cannot be used to much advantage at the
actual thermostat because the thermostat is a closed device.
When the thermostat is removed from the subbase, the
method discussed earlier of jumping the thermostat terminals is usually more effective. With the thermostat removed
from the subbase and the subbase terminals exposed, the
digital multimeter can be used in the following manner. Turn
the multimeter selector switch to the AC voltage function.
Attach the meter lead to the hot leg feeding the thermostat,
Figure! 15.16. This terminal is sometimes labeled R or V;
Figure 15.16 The multimeter can be used at the thermostat location
with the thermostat removed from the subbase.
230 V
24 V

R
24 V

G

50 V

Y
#### Subbase Boundaries

W

there is no standard letter or number. When the other lead is
placed on the other terminals one at a time, the circuits will
be verified.
For example, with one lead on the R terminal and one
on the G terminal, the terminal normally used for the fan
circuit, there will be a voltage reading of 24!V. The meter is
reading one side of the line straight from the transformer and
the other side of the line through the coil on the fan relay.
In this case, the fan relay coil is not energized and simply
acts as a coil of wire. It will now let the other line of the
transformer feed through to the G terminal of the thermostat’s subbase. This phenomenon is sometimes referred to as
voltage feedback. The multimeter now will be reading each
side of the transformer, or 24! V. When the meter probe is
moved to the circuit assigned to cooling (this terminal could
be lettered Y), it reads 24!V. When the meter probe is moved
to the circuit assigned to heating (sometimes the W terminal),
24! V again appears on the meter. The fact that the voltage
reads through the coil in the respective circuits is evidence
that a complete circuit is present.

#### 15.7 Troubleshooting
#### Switches And Loads
Service technicians often encounter electrical problems when
troubleshooting equipment. These problems are often nothing more than electrical switches that are either opened or
closed. However, when power-consuming devices (electrical
loads) are in series with these switches, matters can become
complicated. Most of the time electrical switches are in series
with one another and are relatively simple to troubleshoot
electrically. The complications arise when these electrical
switches are in parallel with one another.
Figure! 15.17 shows a pressure switch in series with a
motor (electrical load, or power-consuming device). In! this
case, the electrical load is a permanent split-capacitor (PSC)
motor. The potential difference (voltage) between line 1 and
line 2 is 230!V. This means that if the two leads of a multimeter were placed between line 1 and line!2, it would read a
voltage of 230!V. If a technician measured the voltage across
the open switch, the multimeter would also read a voltage
of 230! V. This happens because line! 1! ends at the left side
of the open switch and line 2 simply bleeds through the run
winding of the motor, through the closed overload, and ends
at the right side of the switch. Since the motor is not running
or consuming power, the windings are nothing but conductive wire for line 2 to bleed through. If a technician were to
measure the voltage across the run winding (between R and
C) of the PSC motor in Figure!15.17, the voltage would be
0 V because the motor winding is simply passing line 2 when it
is not running. Line 2 would be at both the R and C terminals
of the motor, and the potential difference or voltage difference
between line!2 and line 2 is 0 V. However, if the technician


---

## PDF Page 367

367

### Unit 15 Troubleshooting Basic Controls
Figure 15.17 Voltage readings for a switch in series with a motor.
#### POWER
#### DISCONNECT
#### SWITCH

230 V
VAC

#### Line 1
(L1)

Figure 15.18 Voltage readings for a closed switch in series with an
operating motor.
#### Line 1
(L1)
#### POWER
#### DISCONNECT

#### Line 2
(L2)

230 V
VAC

#### Line 2
(L2)

0V

230 V

VAC

VAC

0V

230 V
VAC

VAC

R

L2
#### OVERLOAD
L2
L1

L2

#### PRESSURE
#### SWITCH
#### OPEN

RUN
#### CAPACITOR

C
#### MOTOR

R

L2
#### OVERLOAD
L1
L1

L1

#### CLOSED
#### PRESSURE
#### SWITCH

S
115 V

RUN
#### CAPACITOR

C
#### MOTOR

S

VAC

115 V
VAC

#### GROUND
#### GROUND

references either the R or C terminal to ground, the voltage
would be 115!V because line 2 relative to ground is 115!V.
In Figure! 15.18 the pressure switch is closed and the
motor is running. The motor is now consuming power and
would read 230!V across its run winding (terminals R and C)
while it is running. A voltage measurement across the closed
switch will read 0! V. This is because line 1 ends at the
C terminal of the motor when it is running. The switch experiences line 1 at both its terminals, and the potential difference or voltage difference between line 1 and line 1 is 0!V.
If a technician measures from one terminal of the switch to
ground, the voltage reading will be 115! V. In Figure! 15.17
the multimeter across the open switch reads 230!V, whereas
in Figure!15.18 the multimeter across the closed switch reads
0!V. It is incorrect to conclude that open switches always read
some voltage and closed switches always read zero voltage.
The parallel switches in Figure!15.19 will clarify this concept.
When the switches are in parallel, the technician faces a
greater challenge. Figure!15.19 shows two switches that are

in parallel but at the same time in series with a motor (powerconsuming device). The top switch is closed, but the bottom
switch is open. A multimeter across terminals A and B of the
top switch will read 0!V because it is measuring a potential
difference between line 1 and line 1. Since the motor is running, it has 230!V applied across the run winding (C and R
terminals) of the PSC motor. However, a multimeter across
terminals C and D of the bottom switch will also read 0!V.
This happens because line 1 actually extends to the common
terminal of the motor when it is running. This would make
terminals C!and D of the bottom switch both line 1, and the
voltage difference between line 1 and line 1 is 0!V. Actually,
points A, B, C, and D are all line 1. This example is a scenario where both an open switch and a closed switch read
0!V. When doing electrical troubleshooting with a digital multimeter, technicians must ask themselves where line 1 and line
2 are, not whether the switch is open or closed. Measuring
across the same line with a multimeter, whether it be line!1 or
line!2, will always give 0!V. Measuring from line 1 to line 2


---

## PDF Page 368

368

Section 3 Automatic Controls

Figure 15.19 Voltage readings for two switches wired in parallel with
each other. These switches are both wired in series with the operating
motor.

Figure 15.20 A meter reading 230 V across the run winding of a motor
even when the run winding is open.
#### Line 1

230 V

#### Line 1
(L1)
#### DISCONNECT

0V

VAC

0V
230 V

VAC

L1

L1

A

B

VAC

R

L2
#### OVERLOAD

RUN
#### CAPACITOR

L1
C

0V

#### MOTOR

VAC

#### OPENED
#### THERMAL
#### SWITCH

VAC

230 V

VAC

#### CLOSED
#### PRESSURE
#### SWITCH

#### POWER
#### DISCONNECT
#### SWITCH

#### Line 2
(L2)

VAC

#### Line 2

230 V

L1

L1

A

B

S

L2
R

#### OVERLOAD

RUN
#### CAPACITOR

L1
C

L1

L1

C

D

will always give the total circuit voltage, which in these examples was 230!V.
There will be times when a technician must switch the
meter to ohms and shut the electrical power off in order to
solve the problem. In Figure!15.20, what would be the voltage between R and C if the run winding between R and C
opened, causing the motor to stall and draw locked-rotor
amperage (LRA)? This is, of course, before the overload has
opened. Notice that a multimeter placed across the R and
C terminals of the motor (the opened winding) will again
read 230!V. No matter if the motor is running properly or
if it has an opened run winding, the voltage will still read
230!V across R and C. So, how does the service technician
determine whether the run winding is opened or not? The
answer is, testing for resistance. The service technician must
shut the electrical power down and disconnect one wire
from the R or C terminal of the motor, Figure!15.21. Disconnecting a wire will prevent electrical feedback from the
meter’s internal voltage source (battery) through another
parallel electrical circuit. The technician must then place
the multimeter across the R and C terminals of the motor.
The measurement will read O.L. (open line), which indicates infinite ohms (#), if the winding is open. This is the
only way the service technician can tell whether the winding is opened or not.
Notice in Figure! 15.21 that the only potential current
path exists between terminal C and terminal R. Even the
run capacitor has been disconnected. In the event that the
run capacitor had a short in it, the multimeter would read

L1

L1

C

D

#### MOTOR

S

0V
VAC

the resistance in the path through the run capacitor and
the start winding, instead of the infinite resistance of the
open path between terminals C and R. Figure!15.22 shows
a feedback circuit from the meter’s battery if a wire is not
disconnected from the motor terminals. In this case, the
multimeter reading would be 3!ohms. This resistance comes
from the resistance of the run winding in the feedback circuit of the PSC motor in parallel with it. This would fool
the technician into thinking the winding was still good and
not opened.
Figure!15.23 is a 230-V, single-phase electrical schematic
of a typical commercial refrigeration system. The diagram
includes a timer assembly with a defrost termination solenoid (DTS), evaporator fans, defrost heaters, a temperatureactivated defrost termination/fan delay (DTFD) switch, a
low-pressure control (LPC), a high-pressure control (HPC),
a compressor contactor assembly, and a compressor/
potential relay assembly. Although this diagram may look a
little complicated, it is actually multiple series circuits connected to a single power supply. We will now examine each
of these branch circuits individually. The system is drawn


---

## PDF Page 369

369

### Unit 15 Troubleshooting Basic Controls
Figure 15.21 A meter reading of infinity (O.L.) across an open motor
run winding. Notice that the wires have been disconnected from the R
terminal.
#### Line 1

#### Line 2

#### POWER
#### DISCONNECT
#### SWITCH

Figure 15.22 A feedback circuit from the meter’s battery when a wire is
not disconnected from the motor being tested. The multimeter will now
measure the 3 ohms of the run winding of the PSC motor that is wired in
parallel with the motor being tested.
#### Line 1

#### POWER
#### DISCONNECT
#### SWITCH

#### INFINITE

O.L.
V

A

#### Line 2

#### DISCONNECTED
#### WIRES

3V
V

R

B

A

#### OVERLOAD

R

B
#### OVERLOAD

RUN
#### CAPACITOR

RUN
#### CAPACITOR

C
D

C
S

C

#### OVERLOAD
RUN
#### CAPACITOR
#### MOTOR
#### In Parallel

in the refrigeration mode and shows where line 1 (L1) is in
relation to line 2 (L2) for ease of understanding the measured voltages.
The first load we will look at in this circuit is the timer
motor. It can be seen from Figure!15.24 that the timer motor
is connected directly to the 230-V power supply. As long
as the power to the system is on, there should be a reading of 230!V across the timer motor. If the power is on and
230! V is not being supplied to the timer motor, there is a
problem with the wiring that is connecting the power supply
to the timer motor. If 230! V is being supplied to the timer
motor—and the motor is not operating—there is a problem
with the timer motor.
The next circuit we will examine is the defrost heater
circuit, Figure! 15.25. By starting at L1 and tracing a path
through the defrost heaters and back to L2, we can see that
there are a number of switches in series with the heaters. The
first switch is the set of contacts that is located between contact points 1 and 3 on the timer, which is the component that
is outlined with the dashed line. When the system is operating

D

#### Feedback Circuit

C

S

S

3

O

HM

R
RUN
#### CAPACITOR

C
PSC
#### MOTOR
S
#### In Parallel

in the refrigeration mode, the heater contacts are in the open
position, as we do not want them to be energized when the
system is providing refrigeration. When the system goes into
defrost, these contacts will close and the heaters will become
energized as long as the second switch in the circuit and all
interconnecting wiring is correct. The second switch in the
circuit is the defrost limit switch. This is a safety device and
will remain closed as long as the temperature it senses is
below the safe operational limit. If the temperature rises too
high, the limit switch will open and the heaters will be turned
off. A!reading of 230!V across the heaters indicates that the
heaters are being powered. An amperage reading must then
be taken to ensure that the heaters are indeed energized. If
the heaters are being powered but the amperage draw of the
heaters is 0 A, there is a problem with the heaters. A positive
amperage reading in the heater circuit indicates that the heaters are energized.


---

## PDF Page 370

370

Section 3 Automatic Controls

Figure 15.23 A 230-V electrical schematic of a typical refrigeration circuit showing relative positions of line 1 (L1) and line 2 (L2).

Figure 15.24 The timer motor circuit.
230 V

230 V
#### Line 1 (L1)

2

L1

#### Line 1 (L1)

#### Line 2 (L2)

L1

#### TIMER
#### MOTOR

L2

2

1
L1

L1

L1

#### TIMER
#### MOTOR

3
L2

L2

L2

L2
L2
#### Defrost L2
#### HEATERS
#### DEFROST
DTS
#### LIMIT
L2
L2

L2

#### Defrost L2
#### DEFROST
#### Dts Heaters
#### LIMIT
L2
L2
L2
L2
#### EVAP.
#### L1 Fans

LPC

HPC
L1

#### Optional Low-Ambient
#### Fan Cycle Control

L2
L2

L2
#### DTFD

L2

#### EVAP.
#### FANS

L1

L1

L2

1
L1

4

3

4

L2

L1

#### EVAP.
#### FANS

L2

L1

#### EVAP.
#### FANS

L2

LPC

#### Contactor Coil
CC1
L2
L1

L1

HPC
L1

#### Optional Low-Ambient
#### Fan Cycle Control

#### Condenser Fan
#### MOTOR

#### OVERLOAD
C
L1
L1

1

5

S

2

L1
CC11

L2
L2
CC12

-

-

It takes the system out of defrost if all of the evaporator
frost has been removed.
It controls the evaporator fan motors so they can only
operate when the evaporator is cold enough to provide
refrigeration. This helps prevent an overload on the

#### DTFD

#### Contactor Coil
CC1
L2
L1
#### CONDENSER
#### Fan Motor

#### OVERLOAD
C
L1
L1

1

5

S

2

L2
L2
CC12

#### Relay Coil

#### Relay Coil

The next circuit controls the operation of the defrost
termination solenoid (DTS), Figure! 15.26. Just as with the
defrost heaters, the defrost solenoid is controlled by a set
of time-controlled contacts as well as a set of temperaturecontrolled contacts. It just so happens that the set of timecontrolled contacts is the same set used to control the defrost
heaters: the contacts between terminals 1 and 3 on the defrost
timer. The temperature-controlled switch has a set of normally open and a set of normally closed contacts. The normally open set of contacts are sometimes referred to as the
“HOT” contacts, and the normally closed set of contacts are
often referred to as the “COLD” contacts. The temperaturecontrolled switch performs two functions:

L2

R L2

R L2

L1
CC11

#### Line 2 (L2)

230 V
VAC

compressor’s motor after defrost from high suction pressure due to a very warm evaporator.
In order for the defrost termination solenoid to be energized,
the system must be in defrost and the temperature sensed by
the defrost termination thermostat must be warm enough.
When the DTS is energized, the closed contacts on the timer
will open and the open contacts will close, putting the system
back into the refrigeration mode.
The defrost termination solenoid is also often referred
to as a “Z-coil.” Taking amperage readings in the Z-coil circuit is difficult, as the coil is never energized for more than
a fraction of a second. Here’s why (let’s say the system is in
defrost):
-
-

The set of contacts between terminals 1 and 3 is closed.
There is frost on the evaporator coil, so the defrost termination/fan delay switch (DTFD) is in the position shown
in Figure!15.26.


---

## PDF Page 371

371

### Unit 15 Troubleshooting Basic Controls
Figure 15.25 The defrost heater circuit.

Figure 15.26 The defrost termination solenoid circuit.

230 V

230 V

#### Line 1 (L1)

2

L1

#### Line 2 (L2)

L1

#### TIMER
#### MOTOR

L2

#### Line 1 (L1)

0V
VAC

1
L1

2

3

4

L1

#### Line 2 (L2)

L1

#### TIMER
#### MOTOR
1
L1
3

4

L2

L2

L2
L2
#### Defrost L2
#### HEATERS
#### DEFROST
DTS
#### LIMIT
L2
L2
L2
L2
L1

#### EVAP.
#### FANS

L2

L1

#### EVAP.
#### FANS

L2

LPC
L1

HPC
L1

#### Optional Low-Ambient
#### Fan Cycle Control

L2

L2
L2
#### Defrost L2
#### DEFROST
#### Dts Heaters
#### LIMIT
L2
L2
L2
L2

L2
#### DTFD

#### Contactor Coil
CC1
L2
L1

L1

#### EVAP.
#### FANS

L2

L1

#### EVAP.
#### FANS

L2

LPC
L1

#### CONDENSER
#### Fan Motor

HPC
L1

#### Optional Low-Ambient
#### Fan Cycle Control

R L2

L1
CC11

#### OVERLOAD
C
L1
L1

1

5

S

2

-

-

-

#### DTFD

#### Contactor Coil
CC1
L2
L1
#### CONDENSER
#### Fan Motor
R L2

L2
L2
CC12

L1
CC11

So the Z-coil circuit is not energized.
When the frost is melted, the DTFD changes its position
and energizes the DTS.
The instant the DTS is energized, it opens the closed contacts on the defrost timer (1 and 3) and closes the open
contact (2 and 4).
This opens the very contacts that are energizing the DTS in
the first place, in this example, the contacts between 1 and 3.

For this reason, it is possible to take voltage readings, but
amperage readings will not prove to be very useful for troubleshooting purposes.
We will now take a look at the evaporator fan circuit,
Figure! 15.27. There are two control devices that cycle the
evaporator fans on and off. One is a set of contacts on the
defrost timer that is located between terminals 2 and 4 on
the timer. These contacts are in the closed position when
the system is in the refrigeration mode. The other control
device is the defrost termination/fan delay switch. When the

#### OVERLOAD
C
L1
L1

1

5

#### Relay Coil

-

L2

S

2

L2
L2
CC12

#### Relay Coil

evaporator is cold enough for refrigeration, the DTFD will
close the contacts in series with the evaporator fan motors.
If there is no voltage being supplied to the evaporator fan
motors, the technician should check for voltage across the
timer contacts 2 and 4 as well as for voltage across the DTFD.
A reading of line voltage across contacts 2 and 4 indicates
that the system is not in the refrigeration mode, while a linevoltage reading across the DTFD is an indication that the
evaporator coil temperature is too high for refrigeration.
The next part of the wiring diagram is the circuit that
energizes and deenergizes the compressor contactor coil,
Figure!15.28. In this circuit, the contactor coil is the load and
there are three switches that are wired in series with this coil.
The three power-passing devices are
-

-
-

the set of defrost timer contacts between terminals
2 and 4;
the low-pressure control; and
the high-pressure control.


---

## PDF Page 372

372

Section 3 Automatic Controls

Figure 15.27 The evaporator fan motor circuit.

Figure 15.28 The contactor coil circuit.

230 V

230 V

#### Line 1 (L1)

2

L1

#### Line 2 (L2)

L1

#### TIMER
#### MOTOR

4

#### Line 1 (L1)

L2

1
L1

2

3

4

L1

#### Line 2 (L2)

L1

#### TIMER
#### MOTOR

L2

1
L1
3

L2

L2

L2
L2
#### Defrost L2
#### HEATERS
#### DEFROST
DTS
#### LIMIT
L2
L2

L2
L2
#### Defrost L2
#### HEATERS
#### DEFROST
DTS
#### LIMIT
L2
L2

230 V
VAC

L1

#### EVAP.
#### FANS

L2

L1

#### EVAP.
#### FANS

L2

LPC
L1

L2
L2

HPC
L1

#### Optional Low-Ambient
#### Fan Cycle Control

L2
L2

L2
#### DTFD

#### Contactor Coil
CC1
L2
L1

L1

#### EVAP.
#### FANS

L2

L1

#### EVAP.
#### FANS

L2

LPC
L1

#### CONDENSER
#### Fan Motor

HPC
L1

#### Optional Low-Ambient
#### Fan Cycle Control

R L2

L1
CC11

#### OVERLOAD
C
L1
L1

1

5

S

2

L2
#### DTFD

#### Contactor Coil
CC1
L2
L1
#### CONDENSER
#### Fan Motor
R L2

L2
L2
CC12

L1
CC11

1

5

#### Relay Coil

So, in order for the contactor coil to be energized, the system’s defrost timer must be calling for refrigeration and the
system pressures must be within the safe or desired operating range. If the system pressure is too low, the low-pressure
control will open and deenergize the coil. If the high-side
pressure is too high, the high-pressure switch will open and
deenergize the coil, as well. If there is line voltage being supplied to the contactor coil, the voltage readings across each of
the three switches in the circuit will be 0 V. A reading of 0!V
across the contactor coil most likely indicates that one of the
three switches is in the open position. For example, a 230-V
reading across contacts 2 and 4!on the defrost timer indicates
that the contacts are open and that the defrost timer is not
calling for refrigeration.
The last circuit in this diagram is the compressor circuit, Figure! 15.29. Once again, the load is wired in series
with a number of switches. In this case, there are four sets of

#### OVERLOAD
C
L1
L1
S

2

L2
L2
CC12

#### Relay Coil

contacts that must be closed in order for the compressor to
operate. The four switches are
-
-
-
-

The set of defrost timer contacts between terminals 2!and 4
The contactor contacts CC11
The contactor contacts CC12
The compressor overload

We already know that in order for contacts 2 and 4 to be
closed, the system has to be calling for refrigeration. The two
sets of contactor contacts, CC11 and CC12, are! controlled by
the contactor coil in the circuit branch! we just discussed,
Figure!15.28. The magnetic field generated by the contactor
coil will cause these contacts to close. The last switch is the
overload, which is a safety device. This device will open if
there is excessive current flow in that circuit branch or if the
compressor overheats. A!voltage reading of 230!V across the
overload indicates!that there is an overcurrent, overload, or


---

## PDF Page 373

### Unit 15 Troubleshooting Basic Controls
Figure 15.29 The compressor circuit.
230 V
#### Line 1 (L1)

2

L1

#### Line 2 (L2)

L1

#### TIMER
#### MOTOR

L2

1
L1
3

4

L2

L2
L2
#### Defrost L2
#### HEATERS
#### DEFROST
DTS
#### LIMIT
L2
L2
L2
L2
L1

#### EVAP.
#### FANS

L2

L1

#### EVAP.
#### FANS

L2

LPC
L1

HPC
L1

#### Optional Low-Ambient
#### Fan Cycle Control

L2
#### DTFD

#### Contactor Coil
CC1
L2
L1
#### CONDENSER
#### Fan Motor
R L2

L1
CC11

#### OVERLOAD
C
L1
L1

1

5

S

2

L2
L2
CC12

#### Relay Coil

overheating condition. The cause for this condition must be
identified and corrected to put the system back into operation.

#### 15.8 Pictorial And Ladder
#### DIAGRAMS
The previous examples were all about troubleshooting the
basic circuit, which is recommended to start with. The control circuits that use circuit boards work much the same way.
The same rules apply but with more emphasis on manufacturers’ directions. The service technician must have a good
mental picture of the circuit or a good diagram to work from.
Two distinct types of diagrams are furnished with equipment:
the pictorial wiring diagram and the ladder wiring diagram.
Equipment may come with one or both diagrams.
The pictorial diagram is used to locate the different
components in the circuit, Figure!15.30. Figure!15.30(A) is

373

a pictorial diagram of an integrated furnace control (IFC)
board for a two-stage gas furnace. It contains connections
for an electronic air cleaner (EAC), a humidifier (HUM),
line 1 and neutral, fan connections for heating and cooling,
secondary connections for the 24-V transformer, a 12-pin
connector plug, a low-voltage thermostat terminal board,
flame and power status lights, and an ignition transformer.
Also built into the board through the 12-pin connector is a
flame sensor, limit, rollout, overtemperature switches, highand low-pressure controls, and a heat-assisted limit control.
A blower door switch is connected to the integrated furnace control through a 2-pin connector. The induced draft
motor is connected to the board through a 3-pin connector.
This diagram is organized just as the technician would see
it with the panel door open. For example, if the flame and
power status lights are in the upper left-hand corner of the
diagram, they will be in the upper left-hand corner of the
control board when the door is opened. This is useful when
you do not know what a particular component looks like.
Study the pictorial diagram in Figure! 15.30(A) until you
find a control and then locate it in the actual integrated
furnace control board in Figure! 15.30(B). Notice that the
pictorial diagram also gives wire colors to further verify the
components.
The ladder diagram is the easier diagram to use for following the logic behind the circuit, Figure!15.31. Normally,
the diagram need only be studied briefly to determine the circuit functions. Notice that the power-consuming devices are
to the right of the diagram. Switches and controls are usually
to the left in a ladder diagram. Most of the time, a technician must know what the sequence of events is for the IFC
in order to follow the logic when the furnace is called on to
ignite. A technical manual from the manufacturer will sometimes outline the sequence of events, which will assist the
technician in troubleshooting. The manuals often come with
the furnace, or the homeowner may have one from the day
of purchase. If the technician does not have such a manual,
an Internet search or phone call to the furnace manufacturer
may be needed before going any further in troubleshooting.
Often, one of the diagrams on the inside of the front cover
of the furnace will assist the service technician in figuring out
the sequence of events for the furnace.
Pictorial and ladder diagrams are examples of the way
most manufacturers illustrate the wiring in their equipment,
but each has its own way of illustrating points of interest. The
only standard the industry seems to have established is the
symbols used to mark the various components, but even these
tend to vary from one manufacturer to another. Anyone studying electrical circuits could benefit by first using a colored pencil for each circuit. A skilled person can divide every diagram
into circuits. The colored pencil will allow an unskilled person
to make a start in dividing the circuits into segments.
The following service calls are examples of actual service
situations. The problem and solution are stated at the beginning of the first three service calls so that you will have a better


---

## PDF Page 374

374

Figure 15.30 (A) A pictorial diagram showing the relative positions of the components as they actually appear. Courtesy Rheem Manufacturing

Section 3 Automatic Controls

(A)


---

## PDF Page 375

### Unit 15 Troubleshooting Basic Controls
Figure 15.30 (Continued) (B) An actual circuit board. Courtesy Ferris
State University. Photo by John Tomczyk

understanding of the troubleshooting procedures. The last four
service calls describe the troubleshooting procedures up to a
point. Solutions for these service calls are not provided here.
Please use your critical thinking abilities or class discussion to
determine the solutions and discuss further with your instructor.

#### 15.9 Service Technician Calls
#### Service Call 1
A customer with a package air conditioner calls and tells the
dispatcher that the unit is not cooling. The problem is that
the control transformer has an open circuit in the primary,
Figure!15.32.
Before approaching the house, the technician makes sure
there is no dirt or grease on himself from the previous job.
He quickly wipes his shoes clean with a rag kept in the service truck for this purpose. After ringing the doorbell, the
technician maintains a distance from the door that is comfortable for the customer, politely introduces himself and his
company, and maintains eye contact with the customer. The
technician allows the customer to finish talking before replying. After asking permission to enter the living room where

375

Figure 15.31 Ladder diagram of the circuit shown in Figure 15.30(A).
Notice the arrangements of the components. The right side has no
switches. The power goes to the integrated furnace controller (IFC) and
then to the power-consuming devices.

the thermostat is located, the technician puts on shoe covers to protect the customer’s floors.
The technician turns the indoor fan switch on the indoor
thermostat to the FAN ON position. The fan will not start,
which possibly indicates there is no control voltage. There must
be high voltage before there is low voltage. The technician
then goes to the outdoor unit and, with the multimeter selector switch set to measure AC voltage, checks for high voltage.
There is power.
The technician removes the cover from the control compartment (usually this compartment can be located easily because
the low-voltage wires enter close by). A check for high voltage
at the primary of the transformer shows that there is power.
A check for power at the secondary of the low-voltage transformer indicates no power. The transformer must be defective.
To prove this, the main power supply is turned off. One
lead of the low-voltage transformer is removed and the
ohms function of the multimeter is used to check the transformer windings for continuity. Here the technician finds the
primary circuit is open. A new transformer must be installed.


---

## PDF Page 376

376

Section 3 Automatic Controls

Figure 15.32 The control transformer has an open circuit.
#### Line 1

#### Line 2

Figure 15.33 The cooling relay has an open circuit and will not close
the cooling relay contacts. Notice that the indoor fan motor remains
operational.
#### Line 1

#### Line 2

#### COOLING
#### RELAY
#### CONTACTS
#### COMPRESSOR
#### COMPRESSOR

#### OUTDOOR
#### Fan Motor

#### Heat Relay
#### CONTACTS

#### OUTDOOR
#### Fan Motor

#### ELECTRIC
#### HEATING
#### ELEMENT

#### ELECTRIC
#### HEATING
#### ELEMENT

#### Indoor Fan
#### MOTOR
#### Fan Relay
#### CONTACTS

#### Indoor Fan
#### MOTOR

#### Open Circuit

230 V

R

24 V

R

ON

#### Indoor Fan
#### Relay Coil

G
G

#### AUTO
#### AUTO

#### COOL
OFF
#### HEAT

Y

#### Cooling Relay Coil

#### COOL
OFF
#### HEAT

W
#### Room Thermostat Boundaries

Y
#### OPEN
#### CIRCUIT
W

#### Room Thermostat Boundaries

The technician installs the new transformer and turns the
power on. The system starts and runs correctly. After doublechecking his work, the technician cleans the work site and
explains to the customer how the problem was found. The
technician now gives the customer billing information with
a work description and costs. The technician then lets the
customer know that he is a valued customer and leaves after
shaking hands.

#### Service Call 2
A customer calls with a “no cooling” complaint. The problem is that the cooling relay coil is open, Figure!15.33.
As the technician arrives at the customer’s house, he makes
sure he is not blocking the driveway with the service van;
reviews the customer’s name and complaint; makes sure his
uniform is neat, clean, and tucked in; wipes down his shoes

with a clean rag; then rings the doorbell and maintains a comfortable distance while introducing himself. The service technician politely listens to the customer, and once the problem
is understood, covers his shoes with shoe covers to protect
the customer’s floors. The technician now heads over to the
thermostat and tries the fan circuit. The fan switch is moved
to FAN ON and the indoor fan starts. Then the thermostat is
switched to the COOL position and the fan runs. This means
that the power is passing through the thermostat, so the
problem is probably not there. The thermostat is left in position to call for cooling while the technician goes to the outdoor unit. Since the primary for the low-voltage transformer
comes from the high voltage, the power supply is established.
A look at the diagram shows the technician that the only
requirement for the cooling relay to close its contacts is that
its coil be energized. A check for 24!V at the cooling relay
coil shows 24!V. The coil must be defective. To be sure, the


---

## PDF Page 377

377

### Unit 15 Troubleshooting Basic Controls

Figure 15.34 A shorted heat relay causes the transformer to burn out.
technician turns off the power, removes one of the leads on
the coil, and uses the ohms function of the multimeter to
check the coil. There is no continuity. It is open.
The technician replaces the whole contactor (it is less
expensive to change the contactor from stock on the truck
than to go to a supply house and get a coil), turns the power
on, and starts the unit. It runs correctly. After cleaning up the
work site, the technician clearly explains what the problem
was and what work needed to be done. The technician then
politely shows the customer the proper way to operate the
system and gives the customer billing information, which
includes work descriptions and costs. After letting the customer know that the service company values the business, the
service technician thanks the customer and leaves the house.

#### COMPRESSOR

#### Service Call 3

#### Indoor Fan
#### MOTOR

A customer complains of no heat. The problem is the heat
relay has a shorted coil that has overloaded the transformer
and burned it out, Figure!15.34.
The service technician notices that his service van needs
to be ran through an automatic car wash before going on this
service call. Once the van is washed, the technician changes
into a spare uniform set that is kept in the service van. After
making sure his face is clean and his hair combed, the service technician proceeds to the call. Once invited into the
house by the customer, the technician politely listens to the
customer explain the symptoms of the problem. The technician remembers never to interrupt customers while they
are talking. Once the customer is done, the service technician explains a technical topic using everyday language the
customer can understand. The technician remembers not to
make the customer feel inept about any technical topic being
explained. After putting on protective shoe covers, the technician asks the customer’s permission to enter the living room,
where he tries to turn on the indoor fan at the thermostat. It
will not run. There is obviously no current flow to the fan. This
could be a problem in either the high- or low-voltage circuits.
The technician goes to the outdoor unit to check for high
voltage and finds there is power. A check for low voltage
shows there is none. The transformer must be!defective. It
has a burnt smell when it is removed. It is checked with the
multimeter and found to have an open secondary.
When the transformer is changed and the system is
switched to HEAT, the system does not come on. The technician notices the transformer is getting hot. It appears to be
overloaded. The technician turns off the power before a second transformer is damaged. The problem is to find out which
circuit is overloading. Since the system was in the heating
mode, the technician assumes for the moment it is the heat
relay. The technician realizes that if too much current is allowed
to pass through the heat anticipator in the room thermostat, it
will burn also and a thermostat will have to be replaced.
The technician turns off the room thermostat to take it
out of the circuit and then goes to the outdoor unit where

#### OUTDOOR
#### Fan Motor
#### ELECTRIC
#### HEAT
#### ELEMENT

230 V

0V
#### Open Circuit Due
#### To Coil Short

R
G
#### AUTO
#### COOL
OFF

Y

#### HEAT
W
#### Room Thermostat Boundaries
#### Coil Has Shorted, Creating Less
#### Resistance And More Current Flow
#### That Has Burned Out The Transformer.
#### The Heat Anticipator Should Be Checked.

the low-voltage terminal block is located. The amp clamp
of a digital multimeter is applied to the transformer circuit leaving the transformer. The power is turned on; no
amperage is recorded. The problem must not be a short
in the wiring.
The technician then jumps from R to W to call for heat.
The amperage is 2.5 A in the circuit. This is a 40-VA transformer with a rated amperage of 1.67 A (40/24 5 1.666). The
heat relay is pulling enough current to overheat the transformer and burn it up in a short period of time. It is lucky that
the room thermostat heat anticipator was not burned also.
The technician changes the heat relay and tries the circuit again; the current is measured at 0.5 A. This is correct
for the circuit. The jumper is removed, and the panels are


---

## PDF Page 378

378

Section 3 Automatic Controls
Figure 15.35 Use this diagram for the discussion of Service Call 4.

put back in place. The system is started with the room thermostat and it operates normally. Once the work is doublechecked, the technician cleans the job site. He explains
the problem and solution to the customer in everyday
language and gives a written work description and billing
information to the customer and explains them politely.
The service technician then thanks the customer and leaves
the house.

#### COMPRESSOR
#### OUTDOOR
#### Fan Motor

Solutions for the following service calls are not provided
here. Please discuss the solutions with your instructor.

#### ELECTRIC
#### HEAT
#### ELEMENT

#### Service Call 4
A customer calls and indicates that the air conditioner quit
running after the cable TV repairman had been under the
house installing TV cable.
When the technician enters the house it is obvious that
the air conditioner is not running. The technician can hear the
fan running, but it is hot inside. A check outside shows!that
the condensing unit is not running. The technician then proceeds through the following checklist. Use the diagram in
Figure!15.35 to follow the checkout procedure.

#### Indoor Fan
#### MOTOR
230 V

0V
R
G

1. Low voltage is checked at the condenser; there is none.
2. The technician then goes to the room thermostat,
removes it from the subbase, and jumps from R to Y; the
condensing unit does not start.
3. Leaving the jumper in place, the technician then goes
to the condenser, checks voltage at the contactor, and
finds no voltage.

#### AUTO
#### COOL

#### HEAT
W

What is the problem and the recommended solution?

#### Service Call 5

Y

OFF

#### Room Thermostat Boundaries

Figure 15.36 Use this diagram for the discussion of Service Call 5
230 V

A shoe store manager calls to report that the heat is off. This
store has an electric heat package unit on the roof.
The service technician politely introduces himself and
his company to the customer. While maintaining eye contact with the customer, the technician asks for the customer’s account of the problem. The service technician
should always make customers feel like they are helping
to find the solution to the problem. Once all of the customer’s questions are answered in everyday language the
customer can understand, the technician puts on protective shoe covers and starts to troubleshoot. The technician
uses the following checkout procedures to determine the
problem. You can follow the procedure using the diagram
in Figure!15.36.
1. The store manager says the system worked well until
about an hour ago when the store seemed to be getting cold.

R

C
24 V
#### Indoor Fan
#### Relay Coil

FAN
ON
G

G
FAN
#### AUTO

24 V

#### COOL
#### ANTICIPATOR

#### COOLING
#### Relay Coil
Y
Y

#### COOL
OFF

#### Heat Relay
#### COIL

#### HEAT

W
W

#### Room Thermostat Boundaries


---

## PDF Page 379

379

### Unit 15 Troubleshooting Basic Controls
Figure 15.37 Use this diagram for the discussion of Service Call 6.

#### Door Switch
9G
2A

#### Line 1

2F

LO

HI
#### ELECTRONIC
#### Air Cleaner
#### Eac-1 (When Used) Eac-2
PR-1
11C

PR-2
1A

SEC-1

LM-1

2A
#### Time Delay
#### Circuit Off
#### SIGNAL

7H
#### ROOM
#### THERMOSTAT

SEC-2

LIM-2
R
GH

GAS-3

6C1

5F
#### 1 Or Th Mgv 2 Or Tr

6H

5

W

3
2

4

#### Jumper Removed
#### With Breakaway
TAB

GAS-1
6F

#### Vent Damper
#### (When Used)

GC
Y

2F

C
#### Trans. 1A

BLK
#### Fused Disconnect
#### Switch—When 9G Blower Door
#### NECESSARY
#### SWITCH

WHT

BLU

BLK

#### LINE-1

#### LINE-2

C

COM
#### HIGH
#### Med Hi
#### Med Lo
LO

HI

RED
BRN
6C1
#### Printed Circuit
#### BOARD
LO
GAS-2

EAC-2

C 1 2 3 4

BRN

COM

PR–2

Y

GAS1

GAS-3

EAC-1
GC

7H
11C
#### Fusible Link Limit Switch

#### Lim-2 Lim-1

2F
#### RELAY

WHT

WHT
BLK
RED

2A
#### RELAY

CFR

WHT
#### Grn 11E
GND
LUG
#### Aux J-Box

#### Sec-2 Sec-1

HFR

PR-1
BLK

RED

GH

R

5F
#### Gas Valve

BLK

BLK

#### 1 Or Th

3

WHT
YEL

3D
#### MOTOR
BRN

BLK
#### 2 Or Tr

45

#### 6H Yel
#### PILOT

GRN

#### SPARK
#### ELECTRODE

W

WHT

4A
CAP.
#### (When Used)

6F
#### Pilot Igniter

GRN

#### Remove Breakaway Tab When
#### Connecting Vent Damper
#### (See Installation Instructions).

#### ROOM
#### THERMOSTAT

2. The technician notices that the set point on the room
thermostat is 75°F, and the store temperature is 65°F.
3. The service technician now informs the store owner that
he has to get onto the roof of the building. Once on the
roof, the technician removes the low-voltage control
panel. The voltage from C to R is 24!V and the voltage
from C to W (the heat terminal) is 0!V. There is a 24-V
power supply, but the heat is not operating.
4. The room thermostat is removed from the subbase, and a
jumper is applied from R to W. The heating system starts.
What is the problem and the recommended solution?

#### Service Call 6
A customer calls on a very cold day and explains that the
gas furnace just shut off and the house is getting cold. The
system has a printed circuit board, Figure!15.37.
The technician arrives and checks the room thermostat. It
is set at 73°F and the house temperature is 65°F. The thermostat is calling for heat. The fan is running, but there is no heat.
The technician removes the front door to the furnace,
which stops the furnace fan because of the door switch (see
9G at the top of the diagram). The technician tapes down
the door switch so he can troubleshoot the circuit.


---

## PDF Page 380

380

Section 3 Automatic Controls

The technician places one meter lead on SEC-2 (the common side of the circuit) and the other on SEC-1 and finds
that there is 24!V. The meter lead on SEC-1 is then moved
to the R terminal, and 24!V is found there. The lead is then
moved to W, where the signal from the room thermostat
passes power to the circuit board, and there is power.
The technician then removes the lead from W and places
it on the GAS-1 terminal, where the technician finds 24!V.
What is the problem and the recommended solution?

Figure 15.38 The fan circuit for a dairy case showing three PSC motors
in parallel with one another.

230 V
VAC

#### POWER
#### DISCONNECT
#### SWITCH

2V

#### Service Call 7
A service technician is called to a small market where the
customer is complaining of products spoiling in a dairy case.
After introducing himself and his company and handing the store owner a business card, the service technician
carefully listens to the owner’s account of the problem. The
technician then politely asks the customer some pertinent
questions in clear, concise, everyday language. Even though
the questions are somewhat technical, the technician tries to
not make the customer feel inept about any technical topics. Once the store owner shows where the dairy cases are
located, the technician starts working. The technician takes
the box temperature of the dairy case with a thermometer
and finds it to be 47°F. The case is supposed to be holding
product at 35°F to 39°F. While measuring the temperature of
the dairy case, the technician notices that there is no airflow
on one side of the case. A quick inspection of the evaporator
section and evaporator fans indicates that one of the three
PSC evaporator fan motors is not operating.
The three fans are wired in parallel and operate off 230!V,
Figure! 15.38. The run winding of the inoperative PSC fan
motor has burned open. The technician suspects that the
inoperative fan motor probably has an open winding. The
service technician then opens the power disconnect switch
and places a multimeter across the run winding of the inoperative fan motor. The meter reads 2!ohms.
Did the service technician take the right steps when troubleshooting the open winding in the inoperative evaporator
fan motor with the ohms function of the digital multimeter?
Explain your answer.

V

R

RUN
#### CAPACITOR
C
S
R

C
S
R

C
S

#### Re V Ie W Qu Es T Ion S
1. Electrical, mechanical, and electromechanical are all
types of ___________.
A. wiring diagrams
B. test instruments
C. automatic controls
D. voltage feedback

2. Devices that pass power can be ____________ devices.
A. pressurized or non-pressurized
B. power-passing or power-consuming
C. switch or load
D. safety or operating


---

## PDF Page 381

### Unit 15 Troubleshooting Basic Controls

3. The thermostat Y terminal energizes the ___________
circuit.
A. cooling
B. heating
C. fan
D. ventilation
4. The component in the system that is energized when the
G terminal is energized is the ________.
A. compressor
B. fan motor
C. gas valve
D. electric heat strips
5. The ______ terminal must be energized in the thermostat
for the heat to start.
A. Y
C. G
B. W
D. H
6. The 24-V power circuit in a low-voltage thermostat is
connected to the ______terminal.
A. G
B. Y
C. W
D. R
7. A heat anticipator is wired _________ the thermostat
contacts.
A. in parallel with
B. directly opposite of
C. in series with
D. far away from
8. The cooling anticipator is wired ___________.
A. in parallel with the cooling contacts
B. next to the liquid line
C. in series with the cooling contacts
D. inside the indoor unit
9. Which anticipator is adjustable?
A. Cooling anticipator
B. Both heat and cooling anticipators
C. Heat anticipator
D. Neither anticipator
10. During the _______ cycle, the indoor fan must always
run for the entire cycle.
A. final
B. initial
C. heating
D. cooling

381

11. When the control transformer is not working, the indoor
fan __________.
A. will only run with the fan switch in the ON position
B. will not run at all
C. will only run during the cooling cycle
D. will only run during the heating cycle
12. Which of the following should be turned off while working on the compressor circuit?
A. The indoor unit fan
B. The unit disconnect
C. The thermostat
D. The main power supply to the building
13. The ________diagram is used to locate different components on the diagram in the unit.
A. pictorial
B. ladder
C. thermostat
D. condenser
14. To trace the circuits in the unit, the ________ diagram is
used.
A. thermostatic
B. system
C. pictorial
D. ladder
15. Electrical devices can be considered as either ________
______devices.
A. power-passing or power-consuming
B. pressurized or non-pressurized
C. digital or electronic
D. mechanical or digital
16. Describe how amperage is measured in a live circuit.
17. Explain why an ohmmeter, and not a voltmeter, should
be used to assist in finding an opened run winding on a
motor.
18. Explain why a service technician must always know
where line 1 and line 2 are in relation to one another when
voltage troubleshooting a schematic wiring diagram.
19. Explain how a digital multimeter can be used to troubleshoot a switch.
20. Explain the functions of a digital multimeter as they relate to troubleshooting an electric circuit.


---

## PDF Page 382

### UNIT 16
#### Advanced Automatic Controls—

Direct Digital Controls (DDCs)
and Pneumatics

#### O B J E C T I V E S
After studying this unit, you should be able to
discuss advanced control terminology.
describe control applications.
● describe electronic control circuits.
● describe pneumatic control circuits.
● discuss a control loop.
● understand direct digital control systems.
● discuss sensitivity or gain in controls.
● describe residential electronic controls.
●
●

#### 16.1 Control Applications
In the beginning of the HVACR industry, there was only manual control of all the components in a unit. For example, coal
furnaces required a person called a “stoker” to put the coal in at
the correct time to heat a structure. When the furnace was overfired, it was too hot. The windows had to be opened to release
some of the heat. If the furnace was underfired, it took time
to get the temperature up to a comfortable level. The first big
improvement was the automatic stoker, which was a conveyor
belt operated by a timer. Every so many minutes, it started up
and ran for a prescribed length of time, dumping coal into the
furnace. This method had no connection to the actual temperature of the heated space, but it eliminated a person from the
process. As time passed, the process was improved by using
a thermostat in the conditioned space. Then it was further
improved with an outside thermostat that anticipated heating
needs. All of these control methods would be considered primitive and unacceptable by today’s standards. Today, we expect
the temperature to be well within the bounds of comfort, summer and winter. This can be accomplished with modern systems
and a small number of technicians, even in large buildings.
If you walked through a large modern building with
the best control systems and noticed warm and cool spots,
you would be correct in thinking that the temperature level
should be much more even. Many buildings have adequate
systems and control arrangements but do not have a staff

of people who understand how to operate the controls. The
control system must be thoroughly understood to be set up to
operate correctly. Even after the system is correctly set up, the
controls may drift out of calibration from time to time and
have to be readjusted. Buildings are designed to be divided
into zones and into different styles and sizes of office space.
Walls are easily removed and new ones installed. Many times
this is done with no regard to the heating and cooling system.
It is not unusual to find the return air inlet in one office, the
supply air outlet in another office, and the thermostat in yet
another office. Sometimes construction workers put the thermostat in the ceiling while they are building walls and forget
to remount it. All of this leads to unbalanced systems.
The accomplished technician should be able to look at
the building blueprints and interpret the intentions of the
control designer. Many control systems do not control as well
as expected, but most will be satisfactory if set up correctly.

#### 16.2 Types Of Control Systems
The very first control systems only stopped and started
the components to be controlled. These controls were discussed in Unit! 14, “Automatic Control Components and
Applications.” Control technology has been expanded not
only to switch components on and off but also to modulate them. An example of modulation is the throttle on an
automobile. Can you imagine a car that had only on and off
as controls? You would be either accelerating at full speed
or decelerating. The accelerator is properly used to slowly
move up to the required speed and to slow down by applying
less pressure to the gas pedal. Modern control systems can
accomplish these same functions with automatic controls.
Control systems can be broken down into three basic
components. These components make up a control loop. All
control systems can be subdivided into control loops, no matter how many controls there are:
●
●

The sensor measures the change in conditions.
The controller controls an output signal to the controlled
device. The sensor and controller are often in the same device.

382


---

## PDF Page 383

383

### Unit 16 Advanced Automatic Controls
Figure 16.1 Typical pneumatic thermostat. Photo by Bill Johnson.

●

#### Thermostat 1

M

The controlled device reacts to stop, start, or modulate
the flow of water, air, or refrigerant to the system or the
conditioned space.

The sensor is the device that responds to a change in conditions. In this field, the sensors respond to temperature, velocity
of air, humidity, water level, and pressure. Figure!16.1 shows
the inside of a pneumatic room thermostat. The sensor sends
a signal to the controller, which in turn sends the correct signal to the device to be controlled. The controller may be built
into the sensor. Common connection points on a pneumatic
control are “M,” which stands for “Main Air” and “B” which
stands for “Branch Air.”
The controls that control the temperature in a home will
serve as a simple example of a basic control loop. The wall thermostat may be located in the hall close to the return air where it
senses the space temperature. When the temperature rises above
the set point, for example to 75°F, the bimetal in the thermostat
will move and cause the mercury contacts to close. This is the
action of the sensor coupled to the controller. When the mercury
contacts close, a 24-V signal goes to the compressor contactor
(the controlled device), which passes power to the compressor
and starts to cool the house. It will continue to run until the
mercury contacts open the circuit to the compressor contactor.
The technician must understand that all systems can be
divided into “control loops” and that they can be identified.
A!large building will have a control print that shows the basic
control loops as individual loops, Figure! 16.2. The legend
that shows abbreviated words and symbols is at the!beginning of the mechanical print section. You may drive past a
200-room motel and think you could never understand what

B

Figure 16.2 A building is divided into control loops for each area. One area may be larger than another, but the control loop may be the same.

#### Main Air

AIR
#### GAUGE

#### CONTROLLER

#### CHILLED
#### WATER
#### SUPPLY

#### Branch Air

#### NORMALLY
#### Closed Hot
#### Water Valve

#### DIAPHRAGM
#### Hot Water
#### RETURN
#### RETURN
AIR

#### Main Air

#### BRANCH
AIR

HOT
#### WATER
#### COIL

#### DIAPHRAGM
#### CHILLED
#### WATER
#### RETURN
3-WAY
#### VALVE
#### Supply Air

HOT
#### WATER
#### SUPPLY

#### ROOM
#### THERMOSTAT


---

## PDF Page 384

384

Section 3 Automatic Controls

goes on inside to operate the air-conditioning and heating systems. When you look further, you will find that it is actually
one plan that has been implemented 200!times. Each room is
practically identical as far as the utilities are concerned. They
each have the same sink, toilet, lights, and air-conditioning
system. When you learn one of them, you have learned all of
them because it is a control loop for a portion of the system.
The control loop in an office building may be much the same.
When you learn one area, you have a basic understanding of
the next one.
The basic types of controls being installed today to control large systems are pneumatic and digital electronic controls. These systems can also be divided into control loops
for the purpose of design, installation, and troubleshooting.
Pneumatic control systems were used before electronic ones.
Pneumatic controls are mechanical in nature and use air to
transmit signals from the sensor controller to the controlled
device. Electronic controls are quickly taking the place of
pneumatic controls and are the controls of the future. However, many installations already set up and operating with
pneumatic controls will be used for many years. Electronic
control systems can be integrated into the pneumatic systems
to employ the best features of both control systems.

#### 16.3 Pneumatic Controls
In the past, many buildings and industrial installations were
supplied with pneumatic controls. A good mechanic can easily master these simple controls. The control signal is air,

which is run in small pipes, typically 3/8!in. or 1/4!in. This
eliminates the need for an electrical license and expertise in
installing control wiring. Some advantages of pneumatic controls are as follows:
●

●

●

●
●
●

They are simple to install and understand. A person with a
mechanical background can soon adapt to them.
They are safe and explosion-proof around combustible
materials.
They can be easily adapted to provide either on/off or
modulating control functions.
They are versatile and can perform many control sequences.
They are very reliable.
The installation cost may be lower than the cost of running
long electrical lines and conduit.

The starting point for understanding pneumatic controls
is to understand the air system that supplies the power to
operate the controls. Most systems use a dedicated air compressor and tank with a rather elaborate filtering and drying
system to supply the air. Pneumatic controls must have a permanent air supply that is clean and dry. The actual control
portion of the system will have many components with small
air passages called orifices, which are so small that they cannot tolerate a dirt particle or a drop of water. Because some
of the controls have a constant bleed rate with air escaping all
the time, the systems use air continuously. Figure!16.3 shows
a drawing of a typical dedicated single-compressor system
for the air supply. Some systems have two compressors of the
same capacity so that there is always a backup compressor.
Either compressor can supply the total air requirements for

Figure 16.3 An air compressor system for a pneumatic control system. Source: Honeywell
#### Intake Filter
#### COMPRESSOR
#### Pressure Switch

#### SERVICE
#### Bypass Valve

#### Drive Belt
#### MOTOR

AIR
#### DRYER

#### STORAGE
#### TANK

#### HIGHPRESSURE
#### GAUGE

#### PRESSUREREDUCING
#### VALVE
#### Main Air
#### To System
#### LOWPRESSURE
#### GAUGE

#### AUTO
#### SEPARATOR
#### FILTER
#### AUTO
#### TRAP

#### NORMALLY
#### CLOSED
#### Test Cock

#### DRAIN
#### COCK

#### SUBMICRON
#### FILTER

#### Piped To Drain
#### NORMALLY
#### CLOSED
#### Test Cock


---

## PDF Page 385

385

### Unit 16 Advanced Automatic Controls

the entire system by running only about half the time. The
second compressor operates when there is a great demand.
Most system compressors provide 100 to 125! psig of air
pressure to the storage tank and are controlled with a pressure switch. When the air pressure drops to about 75! psig,
the compressor starts; when the pressure rises to about 100
or 125!psig, the compressor stops.

#### 16.4 Cleaning And Drying
#### Control Air
The cleaning of the air starts with the prefilter to the compressor. It is much like the air filter on an automobile. It may be
a dry-type filter that filters all entering air. This must be kept
clean, or pressure will drop, causing excess running times.
The air entering the compressor usually has moisture,
or humidity, entrained in it. Most parts of the country have
some humidity, and many states have high humidity, particularly in the summer. When air with high humidity is compressed from atmospheric pressure to 100! psig, the outlet
air from the compressor into the storage tank may be 100%
saturated with moisture. Often, the air passes through a small
coil over which air from the blades on the compressor flywheel passes. This coil will condense some of the moisture
to a liquid, where it will quickly drop to the bottom of the
storage tank. The storage tank normally will have a floatoperated automatic bleed valve that will drain water from
the tank, Figure!16.4.
Figure 16.4 As water accumulates in the float chamber, the float rises
and drains the water to the floor drain.

#### Air Tank
#### MOISTURE
#### COLLECTS

The remaining air in the storage tank normally will still
have too much moisture to be used for control air, so it must
be further dried. Usually one of four types of drier is used:
●
●
●
●

Local water supply and coil
Chilled water coil
Desiccant driers
Refrigerated air drier

The local water supply may be used if it is cold enough to
remove the correct amount of moisture from the air. This
is not likely in most applications. Chilled water from the
refrigeration system may be used; however, if the chiller is
not operating, the air may not be dried enough, and problems may occur. Desiccant driers use some of the same products that refrigerant driers use—silica gel or molecular sieve
as an adsorbent, which removes moisture much like table
salt attracts moisture. The desiccant may be regenerated by
means of heat, so there must be two driers—one in operation
and one being regenerated at all times. Regeneration may be
accomplished with heated dry air. Using some portion of the
dried air from the system that is in operation may be part of
the process.
Refrigerated air driers are probably most common,
Figure!16.5. These use a small refrigerated system that passes
the compressed air through a refrigerated heat exchanger,
which is operated below the dew point temperature of the
compressed air. This condenses much of the moisture from
the air, where it is automatically drained from the system
with a float-operated drain device. When the water level rises
in the float chamber, a valve is opened and the water goes
down the drain.
When the air is dried, it may pass through another filter
that is so fine that oil vapor or liquid cannot pass through it.
This is a high-density filter to prevent any leftover particles
from entering the control system. The system has virtually a
zero tolerance for contaminants.
Figure 16.5 A small refrigerated air drier.
#### REFRIGERATED
#### Air Drier

#### FLOAT

#### DRIED
AIR

#### WATER
#### LEVEL

#### FLOOR
#### DRAIN

#### Moistureladen Air
#### Air Storage
#### TANK

#### FILTER
#### Drain From Air
#### Drier Float
#### ASSEMBLY

#### WALL
#### MOUNT


---

## PDF Page 386

386

Section 3 Automatic Controls

The control systems require an air supply that is usually
no more than 20!psig. A pressure-reducing regulator is located
in the line after the air-drying device. This pressure reducer or
regulator reduces the air pressure from about 100!psig to 20 to
30!psig, Figure!16.3. A relief valve is located either in the pressure reducer or in the downstream side of the system to ensure
that the control air pressure does not exceed about 30! psig.
The reason for this is that the controls themselves are not rated
for high pressure. High pressures will destroy the components.

#### 16.5 Control Components
The 20-psig control air is used to position various components in the system. We will use a valve actuator assembly
as an example. Remember that we will be working with an
air pressure of 20! psig, that is, 20! pounds per square inch.
Main air pressure is used in this example. This is important because we will use the 20!psig to open a valve with a
large diaphragm that has a diameter of 4!in. This diaphragm
has an area of 12.56! in2 (area 5 ! 3 r2, or 3.14 3 2 3
2 5 12.56!in2). When 20!psig of pressure is applied to the top
of the diaphragm, there are 251.2! lb of force (12.56! in2 3
20!psi 5 251.2!pounds of force), Figure!16.6. The diaphragm
Figure 16.6 This diaphragm assembly can exert a pressure of up to
250 lb because 20 psi of air pressure is exerted on a 4-in. diaphragm.
#### 4 In. Diameter

is held in the upward location with a strong spring, and the
air above the diaphragm overcomes the spring. Therefore,
when the air pressure is released, the diaphragm will be repositioned to the upward location.
The diaphragm and its plunger can be fastened to any
device that we want to move with the air pressure, such as
a steam or water valve or a set of air dampers, Figure!16.7.
We can move a rather large load with 251.2! lb of energy.
The air pressure, which is the force, can be piped to the various components using small copper or plastic tubing. The
20-psig main air lines are typically run using 3/8-in. lines,
and the branch control pressures are run with 1/4-in. lines.
If you have ever watched a service station operator push an
air valve and lift a 4000-lb car with the air lift, it is the same
principle, only with about 100 to 125!psig of air pressure.
The pneumatic control components—the sensors such
as thermostats, humidistats, pressure controls, relays, and
switches—perform the same functions that other controls do.
The components to be controlled are valves, dampers, pumps,
compressors, and fans. These components work to control
the conditioned space. There are as many combinations of
Figure 16.7 This diaphragm and plunger can be fastened to any number of devices that need to be positioned to control conditions.
#### Air Supply
20

psig

#### 2 In. Stroke


---

## PDF Page 387

387

### Unit 16 Advanced Automatic Controls
Figure 16.8 This control loop is used to control room temperature.

#### Return To
#### BOILER
#### SUPPLY
AIR
#### RETURN
AIR

HOT
#### WATER
IN

5 to 15 psig OF AIR OUT (BRANCH)

20 psig OF AIR IN (MAIN)
#### ROOM
#### THERMOSTAT

controls in various systems as there are systems. We will outline some basic processes.
The system in Figure!16.8 can control the room temperature in many increments, depending on the sensitivity of the
thermostat. This is a basic control loop: When the room conditions change and cause a change in the room thermostat,
the outlet air changes and that changes the room thermostat.
This is called a closed loop because all changes happen within
the loop. This control setup is found in many office buildings
and motels. When you change a thermostat and then hear air
movement, it is a pneumatic control system that uses a normally closed diaphragm valve and air pressure to overcome the
spring to allow hot water to pass to the coil. Many other applications use a normally open valve that is held closed by air
pressure. When the room conditions call for heat, it allows air
pressure to bleed off the diaphragm and open the valve. This
is called reverse acting. It has the advantage that if the systems
fail for any reason, the building will overheat rather than have
no heat. This can be considered a safety feature in cold climates
because it prevents building freezing conditions over a holiday.
The following is an example of how a room thermostat
controls chilled water flow by modulating it based on the
room’s needs. The thermostat will provide a branch line pressure, called control air, of between 0 and 15 psig. The control air positions the valve for the correct chilled water flow
through the coil to maintain even temperatures in the conditioned space. With electric controls, only a solenoid valve
may be used to divert water around the chilled water coil or
through the coil, Figure!16.9. Pneumatic controls can be used
to position the valve for the correct water flow by modulating

Figure 16.9 The electrical solenoid can only provide on/off control. This
causes a swing in room temperature.

558F
#### RETURN
#### WATER

#### ELECTRIC
#### WIRES

458F
#### SUPPLY
#### WATER

458F
#### RETURN
#### WATER

458F
#### SUPPLY
#### WATER


---

## PDF Page 388

388

Section 3 Automatic Controls

the air pressure to the valve that controls the water. The valve
is the controlled device; the pneumatic device is the controller (controlled by the sensor). This high-air-volume valve may
be located some distance from the room thermostat. A device
called a pilot positioner is used to control the large volume
of air. The pilot positioner receives the signal from the thermostat and regulates the air pressure to the air cylinder,
which modulates the water valve anywhere from fully closed
to fully open. The pilot positioner uses main air pressure,
20!psig, to move an air cylinder piston. The piston is held in
the retracted position by a coil spring within the air cylinder
body, and the shaft can only be moved with air pressure on
the opposite side of the diaphragm, Figure!16.10.
The pilot positioner has a main air supply (the largest line) that is governed by the internal diaphragm, which
enables it to handle the large volume of air required to fill
the air cylinder chamber, Figure!16.11. The thermostat now
uses a small volume of air, which can be piped a greater
distance from the pilot positioner. Figure! 16.12 shows the
pilot positioner and the air cylinder it operates. For example,
suppose that the room thermostat calls for maximum cooling. It will provide 15!psig of air to the pilot positioner. The
pilot positioner will send 20 psig to the air cylinder, causing a full stroke of the air motor and full water flow will
pass through the coil, providing maximum cooling. When
the room temperature gets close to the 72°F set point—for
example, 75°F—the air pressure from the!output of the thermostat, the branch line pressure into the pilot positioner,
drops to 7 1/2 psig, Figure!16.13. The pilot positioner would,
in turn, govern the main air to the valve. The spring would
move the valve to halfway, reducing the water flow through
the coil to 50%, Figure!16.14.

Figure 16.11 The pilot positioner in this system uses the thermostat,
which operates at a lower air pressure than that in the main line, to regulate the flow of higher pressure air from the main line to the air cylinder.

#### MOUNTING
#### BRACKET
#### Branch Line
#### FROM
#### THERMOSTAT

#### Air Line To
#### Air Motor

#### Spring Connects
#### Movable Lever On Pilot
#### Positioner To Lever On
#### Shaft Of Air Motor To
#### Sense Air Motor Shaft
#### TRAVEL
20

AIR
#### CYLINDER

psig

#### Main Line

#### Pilot Positioner

Figure 16.12 The room thermostat is supplying 15 psig of air to the
pilot positioner, causing full stroke of the air motor. This will result in full
water flow through the coil, providing maximum cooling. The room temperature is 78°F and the thermostat is set for 72°F.
AIR
#### CYLINDER

Figure 16.10 The air-operated cylinder is commonly used to control
valves and dampers.

20 psig FROM MAIN AIR
#### 1/4-In. Branch Line

#### (Air Supplied By
#### The Thermostat)
15 psig

10 psig
20 psig

#### Air Cylinder
#### Top Position
0 psig AIR

#### 3/8-In. Main Air Line

558F
#### RETURN
#### WATER

#### Mid Position
10 psig AIR

#### WATER
#### FLOW

#### BOTTOM
#### POSITION
20 psig AIR
458F
#### SUPPLY
#### WATER


---

## PDF Page 389

389

### Unit 16 Advanced Automatic Controls

Figure 16.13 Air cylinder controlled with room thermostat and pilot positioner. The room thermostat sends control air to the pilot positioner. The pilot
positioner regulates the main air to the air cylinder.
10 psig FROM MAIN AIR

#### The Thermostat Is Set At 728F
728

#### 3/8-In. Line

#### Air Cylinder

71/2 psig
#### Branch Line Air

#### Top Position
0 psig AIR

#### 1/4-In. Line

#### Mid Position
10 psig AIR

#### Spring Senses The Travel
#### Position Of The Shaft.

#### BOTTOM
#### POSITION
20 psig AIR

#### 3/8-In. Line

#### Main Line Air
ALWAYS 20 psig

#### Lever Connected To Shaft

Figure 16.14 The room thermostat is set to control the room temperature at 72°F. The room is at 75°F so the thermostat is sending 7 1/2 psig of
air pressure to the pilot positioner. This positions the valve to allow 50%
water flow through the coil.

AIR
#### CYLINDER

10 psig FROM MAIN AIR
#### 1/4-In. Branch Line

#### (Air Supplied By
#### The Thermostat)
71/2 psig

20 psig

#### 3/8-In. Main Air Line

508F
#### RETURN
#### WATER

458F
#### SUPPLY
#### WATER

When the room thermostat is satisfied at about 72°F,
the valve will be positioned to completely bypass water
around the coil and back into the return water to the chiller,
Figure!16.15. This allows the thermostat to adapt the water
flow to the room’s needs, rather than an on/off flow. This
is called modulating flow. Much like the accelerator on an
automobile, it modulates the flow of fuel.
Notice in the preceding explanation that at 75°F we had
50% flow and a branch line pressure of 7 1/2 psig, and at
72°F we had no flow. The pressure should be 0!psig. When the
temperature reaches 78°F, we should have 15! psig branch
line pressure and full flow. We have a temperature difference of 78°F 2 72°F 5 6°F and an air pressure change of
15!psig. The sensitivity, or gain as it is sometimes called, is
2.5!psig per 1°F (15!psig/6°F 5 2.5!psig per 1°F temperature
change). When there is 1°F temperature change, the thermostat will change the branch line pressure 2.5!psig, a variable
called for in the design of the application. If sensitivity is
too great, the control may have a tendency to hunt, back
and forth, as if it cannot find equilibrium or a steady state.
If sensitivity is too little, there will be a noticeable difference
in the room temperature that will not be much better than
on/off control. The job application dictates what the sensitivity should be; the previous example is typical for cooling applications. The three-way valve is used in the cooling
application to maintain a constant water flow through the
chiller. If a building has 20!chilled water coils similar to the
one in the example and they all bypass water, there is still
water flow through the chiller, and the chiller will shut off
due to low load.
The tools of the pneumatic technician are a pressure
gauge that can be plugged into the various control points,


---

## PDF Page 390

390

Section 3 Automatic Controls

Figure 16.15 The room temperature is now 72°F. The room thermostat
is satisfied and has an output of 0 psig. The valve is now bypassing all
water around the coil. If the room temperature drops much more, heating
will be required. A hot water coil may then be allowed to provide heat in
a similar manner.

AIR
#### CYLINDER

Figure 16.16 (A) Pneumatic calibration test kit. Photo by Bill Johnson
(B) A digital pocket thermometer. Courtesy Fieldpiece Instruments

0 psig FROM MAIN AIR
#### 1/4-In. Branch Line

#### (Air Supplied By
#### The Thermostat)
0 psig

20 psig

(A)
#### 3/8-In. Main Air Line

458F
#### RETURN
#### WATER

458F
#### SUPPLY
#### WATER

an Allen wrench to make adjustments, and a good pocket
thermometer, Figure!16.16. The pressure gauge has a quickconnect fitting that will fit the particular brand of pneumatic
control, available from the manufacturer. Many technicians
carry fittings for each brand.
The technician may be called on to check a room thermostat for calibration. Leaving the pocket thermometer in
the air long enough to adjust to the air temperature and
detect the temperature in the vicinity (ambient air temperature) of the thermostat, the technician then records the air
pressure at the thermostat. Suppose the air temperature is
75°F, the thermostat is set for 72°F, and the air pressure
is 3! psig. The thermostat indicates that cooling should be
occurring, but the air pressure does not call for cooling. The
thermostat has drifted out of calibration. The thermostat
can be adjusted to call for 7 1/2 psig under this condition
and cooling will start.
Pneumatic controls may be used to switch electrical circuits, or electrical circuits may be used to switch pneumatic
control circuits on or off. The pneumatic device that is used
to switch electrical circuits is called a pneumatic-electric (PE)
device. Figure!16.17 shows a PE switch that is much like a

(B)

pressure control except that it operates at much lower pressures. The electric device used to switch pneumatic devices on
and off is called an electric-pneumatic (EP) device.
Many different types of pneumatic controls and arrangements are possible, but they all operate using the principles
described. Pneumatic controls can be recognized by the air
pressure line going to them. When they change conditions
or positions, you will often hear the air bleeding from the
control. Technicians who have pneumatic controls in their
maintenance program should attend any pneumatic control
classes available, try to watch a seasoned technician, and
ask a lot of questions. The control sequence provided by the
building blueprint is invaluable for showing how the building
controls are supposed to function. Control manufacturers are
very cooperative with regard to supplying duplicate diagrams
and material on their controls. Many times, when the building blueprint has been lost, the original control company or
architect will have a control blueprint on file.


---

## PDF Page 391

391

### Unit 16 Advanced Automatic Controls
Figure 16.17 This switch changes an air pressure difference to an electrical signal. It can be thought of as a pressure switch, only operating at
low pressures. Courtesy Ferris State University. Photo by John Tomczyk

of nothing but zeros and ones (0 or 1) and often represents
one of two elements in opposition to each other, such as on/
off, high/low, or yes/no.
The DDC system actually changes or conditions a signal
in three steps, Figure!16.18. The following is an explanation
of the three steps:
●

●

●

#### 16.6 Direct Digital
CONTROLS (DDCs)
Electronic controls have taken over the majority of today’s
control systems. These controls, commonly called direct
digital controls (DDCs), have the advantage of being able to
operate on very low voltages. In some states the control wiring may be installed without an electrical license. DDCs can
also be modulated like pneumatic controls. They are much
more compact than pneumatic controls; however, they do the
same sort of duty. They may need to open, close, or modulate a water valve, steam valve, or an air damper in an airstream. They can also modulate motor speeds, as will be seen
in Unit!17, “Types of Electric Motors.”
DDC is a control process in which a microprocessor, acting as a digital controller, constantly updates a database of
internal information. Through sensors, the microprocessor
updates this information by watching and monitoring information from an external controlled environment or conditioned space. The microprocessor then continually produces
corrections and outputs this corrected information back to
the controlled environment. The controlled environment
could be controlled by an array of controlled output devices,
such as dampers, fans, variable-frequency drives (VFDs),
cooling coil valves, heating coil valves, relays, and motors—
to name a few. The sensors can sense many things like pressure, temperature, light, humidity, velocity, or flow rate. They
can also do a status check to see if something is energized or
running or not running. A conventional control system (pneumatic, electric, or electromechanical) works very similarly to
a DDC system except that digital (binary) information can
be processed much faster and is much more accurate at all
times and under all conditions. Binary information consists

The input information from sensors is converted from analog (modulating) to a digital (on/off) binary format. Signal
converters, usually housed internally inside the controller, convert the information from either analog to digital
(A/D) or digital to analog (D/A) format, Figure!16.18. This
allows the microprocessor or digital controller to read the
incoming data.
Control commands (algorithms) stored in the digital
controller’s central processing unit (CPU) are performed
by the microprocessor with this newly converted digital
data.
The correct output response of the microprocessor or digital controller is reconverted from digital data to analog
data for analog output devices. Digital data is the output

Figure 16.18 Three-step procedure for conditioning a signal on a DDC
control system.
#### Step 1

#### Input Signal
#### INFORMATION

#### Terminal Board

#### ANALOG-TO-DIGITAL
#### (A/D) Converter
#### DIGITAL
#### CONTROLLER

#### Step 2
#### Central Processing
#### Unit (Cpu)

#### DIGITAL-TO-ANALOG
#### (D/A) Converter

#### Step 3

#### Output Signal
#### INFORMATION


---

## PDF Page 392

392

Section 3 Automatic Controls

of the digital controller when the controlled output device
is digital. This allows the appropriate controlled output
devices to recognize the controller’s output signals and
respond accordingly.
Figure! 16.19 shows this process in graphical form. The
digital controller (microprocessor) will address each control
point in the system through an input/output (I/O) card.
The signal then passes through an analog/digital converter,
which gives the signal a binary value. This allows the digital controller to understand the input signal and will allow
the internal instructions (algorithms) stored in its memory to
act upon the information. The controller’s output response
is converted from digital to analog format through a digitalto-analog converter. Notice that the signal is now back into
its original analog format. The signal can now be sent to the
controlled devices, however, control output devices today can
receive either analog or digital signals. So digital controllers
can be programmed to send the output signal that is appropriate to the device under control.
The microprocessor or digital controller must remember
its tasks, what information is available for its use, what this
information does, and the results of what it has done. The
digital controller must also remember a number of rules and
mathematical functions for controlling the system. Memory
is the part of the digital controller where this information is
stored. An algorithm (program of instructions) resides in the
memory of the digital controller and serves as the instructions

or step-by-step operations sequence for how the digital controller should act (take action) on the data received from the
inputs. The controlled output devices can now implement this
action and make changes to the controlled environment. The
following lists some of the major advantages a DDC control
system has over a traditional control system:
●
●
●
●
●

●

Speed and accuracy
Ability to control many control sequences simultaneously
Ability to manage many control loops simultaneously
Repeatable control of system set points
Operating functions of the controller adjustable through
software
Ability to automatically adapt to changing conditions in
the controlled environment

DDC controls are being used worldwide to reduce energy costs.
Current trends in DDC technology are toward smaller, modular, stand-alone DDC panels, Figure!16.20. Today, with microprocessor-based controls located right on the equipment being
controlled, component failure does not put at risk an entire
building’s HVACR system. The systems are said to be intelligent, self-compensating, self-maintaining, and self-diagnosing.
Basically, a control system, no matter how complex, consists of the following:
●
●
●

Sensors
Controller
Controlled devices

Figure 16.19 Digital controller showing inputs and final control devices.

#### SUPPLY
#### Air Temp.

#### RETURN
#### Air Temp.

#### OUTSIDE
#### Mixed Air
#### MIXED
#### Air Temp. Static Press. Air Temp.

#### Supply Air Return Air
#### VOLUME
#### VOLUME

#### INPUTS

#### Digital Controller
#### SUPPLY
#### Fan Speed
#### CONTROL
#### ON/OFF
#### CONTROL

#### Return Fan
#### Speed Control
#### On/Off Control
#### DAMPER
#### CONTROL

#### FINAL
#### CONTROL
#### DEVICES

#### Cooling Coil
#### Valve Position
#### CONTROL


---

## PDF Page 393

393

### Unit 16 Advanced Automatic Controls
Figure 16.20 Small, modular, stand-alone DDC controller. DI 5 digital
inputs, DO 5 digital outputs; AI 5 analog inputs, AO 5 analog outputs.
Courtesy Ferris State University. Photo by John Tomczyk

Figure 16.21 Sensors for a DDC controller. (A) Thermistor (analog).
(B) and (C) Pressure transducers (analog). (D) Current sensor (digital).
(E) Humidity sensor (analog). Courtesy Ferris State University. Photo by
John Tomczyk

(D)

(A)

#### DIGITAL

Sensors are devices that can measure some type of environmental parameter or a controlled variable and convert this
parameter to a value that the controller can understand. Sensors can measure parameters such as the following:
●
●
●
●
●
●
●
●
●

Temperature
Pressure
Humidity
Light
Position
Moisture
Velocity
Enthalpy
Conductivity

Since a sensor measures the current values of controlled
variables, it is the most critical element of a control system,
Figure!16.21. For accurate control, a change in a controlled
variable must be
●
●
●

sensed or measured;
transmitted to a controller for interpretation; and
acted on to elicit the correct response from the controlled
output device.

Sensors can be divided into two basic categories. They are
●
●

active sensors.
passive sensors.

Passive sensors send information back to the controller
in terms of resistance (ohms). A typical temperature sensor is
a 1000-" nickel sensor. This sensor converts temperature to
resistance. The resistance is measured by the controller and is
translated back to temperature. Passive sensors are typically

(B)

(C)

(E)

less expensive than other types of sensors. One disadvantage
is that they are limited in how far they can be located from
the controller because of the resistance of the wire connecting
the sensor to the controller. Active sensors send information
back to the controller in terms of milliamps (mA) or volts. The
sensor converts the input signal at the sensor to mA or volts
before being sent to the controller, which then measures mA
or volts. These sensors are not affected by the length of wire to
the controller. Typical output signals sent back to the controller from the active sensors are 0 to 10!VDC or 4 to 20!mA.
Sensors have both binary (digital) and analog inputs to
the controller. Digital inputs report back to the controller as
one of two opposing conditions. Examples of digital inputs
are the following:
●
●
●
●

Yes/no
Open/closed
On/off
Start/stop

In the HVACR field, digital or binary inputs can be a set
of contacts that are either open or closed or a motor that
is either on or off. They can be used as indicators of status,
proof, safety, and limits.
Analog inputs have a range of values over any given
time period, Figure!16.22. Examples of analog inputs are the
following:
●
●
●
●
●

Temperature
Pressure
Humidity
Flow
Light

In the HVACR field, analog inputs can measure room temperature, discharge air temperature, return air temperature,
mixed air temperature, outdoor air temperature, chilled


---

## PDF Page 394

394

Section 3 Automatic Controls
Figure 16.23 (A) A thermistor used as a temperature sensor for the
controller’s input. Courtesy Ferris State University. Photo by John Tomczyk (B) This temperature/voltage graph shows a simplified relationship of
temperature to voltage.

#### TEMPERATURE

Figure 16.22 Analog, or modulating, input from a temperature sensor.

(A)
#### TIME

90
85
80
#### Temperature 8F

water temperature, hot water temperature, static pressure,
chilled water flow, outdoor air humidity, return air humidity,
or light levels—to name a few. Probably the most recognized
analog inputs to a controller are thermistors and resistance
temperature devices (RTDs). Thermistor sensors measure
temperature using silicone instead of a metal. However, the
thermistor does not establish a linear relationship between
resistance and temperature, Figure! 16.23(A). So the digital
controller has to be able to handle this type of sensor. RTDs,
on the other hand, have a more linear and predictable output
resistance whenever their temperature changes. The controller has to analyze a much more linear temperature/resistanceto-voltage relationship, Figure!16.23(B).
Controlled output devices can be either analog or digital. When analog, the final control device has a range of
operation such as “full open to full close” or “full speed to
stop.” Analog output devices are typically operated with
either a 0- to 10-VDC or a 4- to 20-mA signal range. The
controller has to be able to handle one of these two outputs or both. Typical analog outputs in the HVACR field are
valves, dampers, and VFDs (variable-frequency drives) that
control motor speed.
Digital or binary output devices have two states of
operation—such as on/off, open/closed, start/stop, and yes/
no, Figures!16.24(A) and (B). Binary outputs are simply an
electronic switch (triac) that is operated by the controller.
Examples of binary outputs in the HVACR fields are fans
(start/stop), pumps (start/stop), direct-expansion (DX) cooling (on/off), and gas heat (on/off)—to name a few.
Any time there is a group of control devices interconnected in such a way that they control a single process at
a certain desired condition, a control loop is said to exist.
An example of this is a group of sensors, controllers, valve
actuators, dampers, VFDs, and signal converters. Processes

75
70
65
60
55
50
0

1

2

3

4

5

6

7

8

9

10

#### Volts Dc
(B)

controlled by a control loop in the HVACR fields are usually
comfort-related. Certain control loops can maintain temperature, pressure, lighting, flow rates, or humidity at a certain
set point. Others simply make sure a process or control point
never exceeds a predetermined system design limit. The difference between the two loops will be discussed later in this
section.
The information that any control loop handles starts with
the sensors. The sensors pass the information on to the controller, which alters the information and sends it to the final
control device. Control loops can only maintain one pressure, temperature, humidity, or lighting value. So it would
take four control loops to maintain a space requiring specific
pressure, temperature, humidity, and lighting values. Individual control loops can be combined with other control loops


---

## PDF Page 395

395

### Unit 16 Advanced Automatic Controls

to form a control system. There are two basic configurations
for control loops. They are the following:

Figure 16.24 (A) Binary, or digital, input—often referred to as a twoposition control. (B) A binary (digital) final control device. An open/closed
two-position hot water valve feeding a coil in ductwork. Courtesy Ferris
State University. Photo by John Tomczyk

●
●

#### OPEN

Open loop
Closed loop

#### Hot Water
#### Valve Position

Open- and closed-loop configurations do not describe how
a loop’s control devices are connected, but how the loop is
connected to the HVACR process. It is actually the sensor’s
location that determines whether the loop is open or closed.
In an open-loop control configuration, the sensor is
upstream of the location where the control agent causes a
change in the controlled medium, Figure! 16.25. The control agent is the fluid that transfers energy or mass to the
controlled medium. It is the control agent (such as hot or
cold water) that will flow through a final control device
(water valves). The controlled medium is what absorbs
or releases the energy or mass transferred to or from the
HVACR process. Controlled mediums can be air in a duct
or water in a pipe. In Figure! 16.25, the control agent is
the hot water in the coil, the controlled medium is the air
in the duct, the control point is the outdoor air temperature, and the final control device is the hot water valve.
Figures 16.26(A)–(C) show three analog (modulating) final
control devices. The flow of information in an open-loop
configuration travels in only one direction. Because the sensor is located upstream of the control agent, it never senses
the results of the action of the final control device (hot water
valve). Open-loop control systems cannot maintain a balance between the energy transferred to or from the system
and the process’s heating or cooling loads. The sensor does

#### CLOSED

(A)

(B)

Figure 16.25 An open-loop control configuration.

#### Desired: When The
#### Outdoor Air Temperature
#### Is Less Than 358F, Open
#### Hot Water Coil Valve

#### EXHAUST
AIR

#### RETURN
AIR

#### Hot Water Coil
#### S = Sensor
#### C = Controller
#### F = Final Control Device
#### Information Path =

#### OUTDOOR
AIR

#### SUPPLY
AIR

S

F
C


---

## PDF Page 396

396

Section 3 Automatic Controls

Figure 16.26 (A) Mixing valve acting as an analog final control device.
(B) Return air damper acting as an analog final control device. (C) Two
variable-frequency drives (VFDs) acting as analog final control devices
for supply-and-return air fans. Courtesy Ferris State University. Photos by
John Tomczyk

(A)

water valve would be considered a binary, or two-position,
response; it is simply preventing the controlled variable
(outdoor air temperature) from exceeding a predetermined
design limit.
A closed-loop control configuration can maintain the
controlled variable, like the air in the duct in Figure!16.27, at
its set point because the sensor is now located in the air being
heated or cooled (controlled medium). The sensor is located
downstream of the water coils or point where energy or mass
is being introduced. The sensor can now sense what the final
control device (water valve) did and make adjustments. This
is called a feedback loop. The feedback loop actually “closes”
the information loop, causing the flow of information to be
in a circle. This is where the term closed loop originated.
This type of control loop can now maintain a controlled
medium at a set point—whether the control is a modulating
(analog) or digital (binary) type. With the modulating closedloop control in Figure! 16.27, there can now be a balance
between the HVACR process load and the energy transferred
from the controlled agent. Refer to Section!24.22, “Stepper
Motor Expansion Valves,” and Section! 24.23, “Algorithms
and PID Controllers,” in Unit!24, “Expansion Devices,” for
an example of a closed-loop control configuration in which
you can apply the principles you have just learned about
DDC. These sections discuss DDC applied to an expansion
valve for a commercial refrigeration system used in today’s
supermarkets.
DDC control systems in large buildings or supermarkets
can be responsible for the following:
●
●
●
●

(B)

●
●

(C)

not monitor a control point like supply air temperature, but
can monitor a variable like the outdoor air temperature in
Figure! 16.25. The sensor is simply making sure that if the
outdoor air temperature is ever less than 40!degrees, the hot
water valve will open. This opening or closing of the hot

Total building energy management
HVACR functions
Building lighting
Fire protection
Temperature setback
Refrigeration

DDCs use a typical personal computer or laptop to assimilate and distribute information to other, small computers in
the system, such as control boards. The small computers that
are part of the DDC system for each section of the building
are tied to the main personal computer. There may be multiple sensors and controllers for each portion of the building feeding information to the individual control computers.
An advantage is that the technician can control the system
from wherever there is an Internet connection. Security codes
prevent others from accessing the system. A technician who
gets a call about a building temperature being out of control can get on the Internet or a wireless cable modem and
view all the building conditions, what is running and what is
not running, and what the conditions are in all parts of the
system. The corrective action can often be entered from a
remote location. This gives building maintenance personnel
some extra freedom and eliminates some overtime calls for
the owners. Reliable sensors and their control wiring are the
greatest challenge in this type of system.


---

## PDF Page 397

397

### Unit 16 Advanced Automatic Controls
Figure 16.27 A closed-loop control configuration.
#### Desired: Maintain A
#### Constant Supply Air Temp.
#### At A Desired Set Point By
#### Modulating The Hot
#### Water Coil Heating Valve

#### EXHAUST
AIR

#### RETURN
AIR

#### Hot Water Coil
#### S = Sensor
#### C = Controller
#### F = Final Control Device
#### Information Path =

#### OUTDOOR
AIR

#### SUPPLY
AIR

S

F
C

Building management may want to perform what is known as
load shedding or duty cycling to lower electrical power costs.
Electrical load shedding uses management methods to reduce the
power consumption.
For example, suppose the air conditioner is turned off at exactly 5:00!PM rather than 5:30!PM.
The people exiting the building may notice that the space
temperature is rising, but it does not matter because they are
leaving. Duty cycling is shutting down nonessential equipment during high peak loads; for example, water coolers, decorative water fountains, ice makers, water heaters, and other
nonessential devices can be shut down temporarily to reduce
the electrical load. Remember, every Btu that is allowed into
the building must be removed by the air-conditioning system
in the summer. It pays to shut nonessential devices off when
they are not needed.
Power companies use a system called demand metering
to charge for electricity in commercial buildings. Demand
metering bills the owner at the power rate for the month
based on the highest usage for some time span, usually 15
or 30! min. Power companies try to collect in a way that
charges for the demand on their systems. To understand how
demand billing works, suppose a building’s air-conditioning
system had not been operated for a 30-day period, and on
the next day, it becomes very hot toward the last part of the
day. If the system operated at maximum capacity for the last
30! min of the last day of the month, the building owners
would be billed for the entire month at that rate, even the
previous 30!days. A sharp operator or a computer-analyzed
control and power system would discover this and not allow
the system to operate at full capacity or would shed some
nonessential loads. The power bill for the month would then

be greatly reduced. In fact, a well-designed system can monitor a building’s power consumption by the minute for the
entire year.
A system can be designed to stop at a certain time at night and
start early in the morning. This allows the equipment to!bring the
building conditions to temperature at a lower power!consumption
as opposed to running at full load for a short period of time.
The pull-down time in the summer and the heat-up time
in the winter can also be lengthened to reduce energy consumption. The computer system can keep a record of the
pull-down time for the building and allow for extra time or
less time as needed during future events. It keeps a history
of how the system responds to specific condition changes
and works to make it more efficient. Weather patterns can
be tracked to predict fast temperature changes that may be
needed and phase them in at lower energy cost. Different
solar zone requirements can also be predicted and adjusted.
The energy requirements are different for the east side of
a building than for the west side at different times of day
because of the changing position of the sun. In actuality,
there are so many variations that can be accomplished with
DDC and a good computer system that they cannot all be
mentioned here.
Figure!16.28 is a simple example of a closed-loop control system that controls a chilled water coil to a conditioned
space using DDC. The thermostat in the return air from the
conditioned space is checking the air temperature. Suppose
we want to maintain the temperature at 75°F. The digital
signal voltage range is from 0- to 10-VDC and we want to
have a sensitivity (often called gain in electronics) of 1.7!V
per degree of temperature change. The voltage should read


---

## PDF Page 398

398

Section 3 Automatic Controls

Figure 16.28 The analog signal from the return air sensor is changed to a digital signal and analyzed by the computer to allow more or less chilled
water to flow through the chilled water coil to maintain space temperature.

#### ELECTRONIC
#### Three-Way Mixing
#### VALVE

#### DIGITAL/ANALOG
#### DEVICE

#### CHILLED
#### Water Coil

FAN
458F
#### ANALOG
#### SENSOR
#### In Return
#### AIRSTREAM

#### WATER

AIR

#### ANALOG
#### To Digital

#### DIGITAL
#### OUTPUT

#### Outdoor Air
#### SENSOR

#### Digital Input

#### ANALOG/DIGITAL
#### DEVICE

#### DIGITAL
#### INPUT
#### Computer In
#### Remote Location

5!V at 75°F. The three-way mixing valve should be bypassing about 50% of the water, and 50% should be passing
through the coil to cool the air. This should result in about
a 5°F rise in the water temperature if it has a 10°F rise at
full load. The coil is operating at about 50% capacity. If
the return air temperature goes up to 76°F, the voltage will
rise to 6.7!V and the three-way mixing valve will begin to
allow more chilled water through the coil, bypassing less
water. When the load begins to reduce, the sensor will alert
the computer to tell the valve to bypass more water. The
technician can use the DC voltage feature of the voltmeter
to monitor these voltages and make adjustments. After
checking the voltage at various points to determine how
the controller is supposed to react, the technician can make
changes accordingly. The reason for using a three-way mixing valve for this system is that the central water chiller must
have a constant flow through it. It is not like the boiler and
hot water coil used in the pneumatic example. If too many
chilled water coils were to shut down using straight-through
valves instead of bypassing the water, the chiller would be in
danger of approaching freezing conditions that could result
in damage. It is customary to use mixing valves for chilled
water circuits.
There is a lot of versatility in these control arrangements, particularly for large buildings, Figure!16.29. These
control advantages are beginning to be incorporated into
residential systems because the commercial systems have
been proven to work. Electronic control components, like

computers, are becoming more affordable for the average
person.
Many old buildings are still outfitted with pneumatic
controls, and it is not cost-effective to replace them. This is
what makes the DDC system so versatile. DDC systems can
be meshed in with the older systems for less cost than a complete building update. Both control systems are reliable and
work well together when the system is designed correctly.
Again, it is best to have the designer’s prints to know what is
really expected of a system.

#### 16.7 Residential Electronic
#### CONTROLS
Technicians have been dealing with electronic controls in
residential systems for many years, often without knowing it.
The residential oil burner control board is an example. Some
technicians seem to be afraid of the word electronics, but it is
not necessary to have the knowledge of a radio or TV technician to work with the electronic controls in the HVACR
industry. We do not check out the individual components like
the TV technician; we work with complete circuit boards.
We use manufacturers’ diagnostic systems or treat the circuit
board as a switch in many cases. Many systems use error
messages at the thermostat or blinking light-emitting diodes
(LEDs) as codes for problems. Manufacturers’ literature has
become vital for troubleshooting. Attending manufacturers’


---

## PDF Page 399

### Unit 16 Advanced Automatic Controls

399

Figure 16.29 This pictorial shows the layout of a typical system. Notice that there is a start-up phase for when a building is first built. Then there is a
growth phase where new equipment may be added as a building expands. The “Integrate” part of the figure shows that different types of systems may
be operated with the system. The “Access” part shows that the system can be accessed away from the site. The “Manage” portion will allow off-property
management of the system by an outside company. Courtesy Siemens Building Technologies, Inc.

service classes will help you understand their goals for the
equipment and controls.
Electronics are used in virtually every type of equipment
today. The electronic thermostat often uses thermistors to
control temperature. Recall the discussion about thermistors
from Unit!12, “Basic Electricity and Magnetism.” A thermistor changes resistance with a change in temperature. Thermistors are very small and respond quickly to a temperature

change, and they can send a different signal for a different
temperature. Figure!16.30 shows a thermistor temperature
and resistance graph. The thermistor can be tested with a
quality ohmmeter. Just record the temperature of the actual
element with an accurate thermometer and check out the
plot on a graph for that thermistor. The change in temperature of the thermistor can be used in electronic circuits
to monitor temperatures throughout the system and send


---

## PDF Page 400

400

Section 3 Automatic Controls

Figure 16.30 This is a temperature-resistance graph for a thermistor.
The technician can use this graph, a thermometer, and an ohmmeter to
test a thermistor for accuracy.

information to the circuit board that contains a computer
chip, a small computer. It can, in turn, respond and cause
a change in conditions. Space temperature is not the only
temperature that is important in modern systems. Other
temperatures that may be important are the following:
●
●
●
●
●
●
●
●
●

Discharge-line temperature
Motor-winding temperature
Return air temperature
Suction-line temperature
Liquid-line temperature
Flue-gas temperature
Outdoor temperature
Supply air temperature
Indoor temperature

Figure! 16.31 shows an electronic thermostat that performs many functions other than just turning the equipment
on and off. This thermostat can be used with a two-stage

Figure 16.31 The electronic thermostat can perform many functions that could not be accomplished with earlier thermostats. Source: Carrier
Corporation


---

## PDF Page 401

401

### Unit 16 Advanced Automatic Controls

cooling or heating system and is fully programmable for different events 7! days per week.
It is suitable for a working
family that wants to change the space temperature at night and
during the day while at work and then have the space temperature
brought back to the comfortable set point while at home. It can
be programmed to stay at the comfortable set point for weekends
and to go to setback functions for vacations. This is typical of many
versatile thermostats on the market.
Some of the functions of this thermostat are
●

●

●

●
●
●
●
●
●
●

●

3-minute compressor off time to prevent compressor short
cycling
15-minute cycle timer to prevent the heating system from
short cycling
15-minute stage timer to prevent the second-stage heat
from starting up too soon
3-minute minimum on timer for staged heat
Heat/cool set points for desired temperature
Auto changeover from heat to cool and back
Emergency heat mode for heat pumps
Power-on check
Low-voltage check
Error codes for thermostat operation, line-voltage drops,
and outdoor temperature sensor problems
Outdoor temperature smart recovery that tells the system when to restart the equipment after night or day
setback.

The thermostat has some small switches in the back that are
called dual in-line pair (DIP) switches. DIP switches generally have two positions, on and off. These allow the technician to set the thermostat up for the particular piece of
equipment it is controlling. Using DIP switches and following the wiring diagram for the particular installation will
give the customer the desired type of control over the equipment. Figure! 16.32 is the wiring diagram and DIP switch
setup for a two-speed heat pump operated with a variablespeed fan coil. The two-speed heat pump (two speeds are
achieved with a combination two- and four-pole compressor motor) allows the system to operate at 50% compressor capacity in cooling and heating, and the reduced fan
speed is used to keep the air temperature up in winter and
control humidity removal in the summer. This adds a lot of
capabilities to the system, and it is all accomplished with
electronics. Other versions of this thermostat have an actual
humidity control that varies the fan speed to remove more
or less moisture, which is a great advantage because the
equipment is shipped all over the country, to desert lowhumidity regions and to the southern coastal regions where
humidity is very high.
The outdoor unit for a heat pump also has some electronics that the technician will be interested in. The circuit board
in the outdoor unit receives a signal from the thermostat asking it to either heat or cool, at either high or low speed. When

Figure 16.32 This diagram shows the field control wiring diagram and
the DIP switches that must be set up for the various configurations that
the thermostat can accomplish. Based on Carrier Corporation
#### Easy Select
#### Terminal Block
#### Model 2S
#### THERMOSTAT

DH

24 VAC
HOT

R

R

FAN

G

G

#### COOL/HEAT
Y1/W2
#### Stage 1

J1
#### JUMPER

#### TWO-SPEED
#### Heat Pump
R

Y1

Y1

RVS
#### COOLING

O/W2

O

O

#### COOL/HEAT
#### Stage 2

Y/Y2

Y/Y2

Y2

#### HEAT
W/W1
#### Stage 3

W1

24 VAC
#### COMM

C

N/A

B

J2
#### JUMPER

W2

W2

W3

C

C

S1
#### OUTDOOR
#### SENSOR
#### CONNECTION

S2

ON
#### Suggested Dip
#### Switch Settings
A

B

C

D

#### Off Off Off Off

all is well, there is nothing to worry about. Suppose the technician arrives at the job because of a service complaint of no
heat. What should be done first?
●

●

●

Check the thermostat to see if the indoor fan will run. If
not, check the power supply.
Make sure there is power to the indoor unit, which may be
under the house or in the attic.
When power is established, make sure the indoor fan will
run; then verify power to the outdoor unit. Make sure the
thermostat is calling for it to operate.

When all signs seem to call for operation at the outdoor unit
and it will not run, remove the cover and look at what the
manufacturer recommends. Figure!16.33 is a table called an


---

## PDF Page 402

402

Section 3 Automatic Controls

Figure 16.33 This chart shows the control function light codes for this
particular system. Based on Carrier Corporation
NOTE: A Signal (code) is not sent through the L lead to
thermostat unless a failure has occurred.
LED Control Function
Light Code
#### CODE
#### DEFINITION
Constant flash
No demand
No pause
Stand by
1 flash
Low-speed operation
w/pause
2 flashes
High-speed operation
w/pause
3 flashes
Outdoor ambient
w/pause
thermistor failure
4 flashes
Outdoor coil
w/pause
thermistor failure
3 flashes
pause
Thermistor out of range1
4 flashes
5 flashes
Pressure switch trip
w/pause
#### (LM1/LM2)
6 flashes
Compressor PTC’s out
w/pause
of limit
Constant light
No pause
Board failure
No flash

*
9
8
7
6
5

LED control function light code that shows the status lights
for this particular manufacturer’s equipment. This chart is
typical of what the technician can expect. During the service call, the technician can look at the status lights and see
what is supposed to be happening. If the equipment is supposed to be running and is not running, more investigation
is in order.
The manufacturer will supply a troubleshooting chart to
take the technician to the next step. Manufacturers are working to design more efficient equipment with unique features.
Installers and service technicians must keep up-to-date. Most
contractors try to work with one or two brands of equipment
so that their installers and service technicians can be efficient
with those systems.

4
3
2
1

* Function light signal order of importance in case of multiple

signal request; 1 is most important.
1 Check both thermistors to determine which is faulty.

#### Re V Ie W Qu Es T Ion S
1. A _________ measures the change in the conditions being
monitored.
A. signal converter
B. control point
C. controlled device
D. sensor
2. Pneumatic controls are operated by _________.
A. water
B. electricity
C. electronics
D. air
3. The internal instructions stored in the memory of a digital controller are called __________.
A. a data base
B. signal converters
C. algorithms
D. binary inputs
4. A sensor, a controller, and a controlled device are used to
form a _________.
A. controlled output device
B. control loop
C. control point
D. signal converter

5. Pneumatic air must __________.
A. be clean and dry
B. have very high pressure
C. encompass a large volume
D. be heated
6. The air supplied to a diaphragm is 20 psig, and the diaphragm has a diameter of 6 in. How much pressure can
this diaphragm apply to a plunger?
A. 56.52 pounds
B. 62.56 pounds
C. 625.5 pounds
D. 565.2 pounds
7. When a large volume of air is needed at a diaphragm, the
thermostat may feed branch line pressure to the ________.
A. air cylinder
B. air compressor
C. pilot positioner
D. electric solenoid
8. Which are the typical tools that a pneumatic control
technician would use?
A. Gauge manifold and nitrogen cylinder
B. Flue-gas analyzer and thermometer
C. Flaring tools, adjustable wrench, and screwdriver
D. Pressure gauge, Allen wrench, and pocket thermometer
