# Refrigeration & Air Conditioning Technology, 9th Edition

## Text-Only Markdown Conversion - Volume 2

> Source: `Refrigeration 2.pdf`  
> Images and page artwork omitted. Page markers correspond to the split PDF volume, not necessarily the original printed page number.  
> Use the original PDF whenever a diagram, photograph, wiring schematic, or visually formatted table is needed.



---

## PDF Page 1

### Unit 16 Advanced Automatic Controls

9. Electronic controls operate on___________.
A. time or temperature
B. high or low air pressure
C. low voltages or milliamps
D. air pressure differential
10. An analog control signal __________.
A. has an infinite number of control steps
B. is very limited in the number of control steps
C. makes a hissing noise when the position is changed
D. is not used in this industry
11. Another term used to describe sensitivity in electronic
controls is _________.
A. temperature
B. gain
C. rpm
D. pressure
12. One of the advantages of DDCs is __________.
A. total building control management
B. that they are simple
C. that no air compressor is needed
D. that they operate on high voltage
13. Many residential digital controls use _________ as codes
for problems.
A. binary inputs
B. analog outputs
C. passive sensors
D. blinking LEDs

403

14. One of the major components of a residential electronic control circuit that measures temperature is
a __________.
A. thermometer
B. thermistor
C. capacitor
D. filter
15. After a control system is correctly set up, the controls
___________.
A. may drift out of calibration and have to be adjusted
B. should be replaced on a regular basis
C. must be adjusted daily to ensure proper operation
D. should be locked out to prevent the settings from being adjusted
16. Describe a final control device and give three examples
of these devices used in a DDC system in today’s HVACR
industry.
17. Describe what a sensor does in a DDC system used in today’s HVACR industry, and list five examples of sensors.
18. What is the difference between an active and a passive
sensor used in DDC control systems?
19. A control system consists of what three basic components?
20. List six advantages that DDC control systems have over
traditional control systems.
21. Describe the difference between the analog and digital
signals in a DDC control system.
22. Describe the difference between an open-loop and a
closed-loop control configuration in a DDC system.


---

## PDF Page 3

## SECTION 4
#### Electric Motors

#### UNITS
### UNIT 17

Types of Electric Motors

### UNIT 18

Application of Motors

### UNIT 19

Motor Controls

### UNIT 20

Troubleshooting Electric Motors


---

## PDF Page 4

### UNIT 17
#### Types Of Electric Motors
#### O B J E C T I V E S

Figure 17.1 (A) Fans move air. (B) Pumps move water. Photos by Jason
Obrzut

After studying this unit, you should be able to
describe the components of an electric motor and how they
function.
● discuss synchronous speed and motor slip.
● describe motor start and run windings and how they affect
starting torque.
● identify the most common electrical power supplies used in
the United States.
● describe the characteristics and operation of open split-phase
motors and centrifugal switches.
● describe the operation of capacitor-start and capacitor-start,
capacitor-run motors.
● describe a multispeed, permanent split-capacitor (PSC) motor
and indicate how the different speeds are obtained.
● describe the characteristics and operation of a shaded-pole
motor.
● describe various types of motor applications.
● explain the operation and applications of a three-phase motor.
● describe hermetically sealed compressor motors and their
motor terminal connections.
● explain the function of a potential relay and how to
troubleshoot it.
● describe the operation and characteristics of a current relay.
● discuss positive temperature coefficient resistors (PTCRs), how
they are used and how to troubleshoot them.
● describe the use of variable-speed motors, inverters, variable
frequency drives (VFDs), and electronically commutated
motors (ECMs).
● describe two basic types of DC converters and how they function.
● describe how various electric motors are cooled.
●

#### 17.1 Uses Of Electric Motors
Electric motors are used to turn the prime movers of air,
water, and refrigerant, which are the fans, pumps, and compressors, Figure!17.1. Several types of motors, each with its
particular use, are available. For example, some applications
need motors that will start under heavy loads and develop
their rated work horsepower under continuous running conditions. Some motors run for years in dirty operating conditions, and others operate in a refrigerant atmosphere. These
are a few of the typical applications of motors in the HVACR
industry. The technician must understand which motor is

(A)

(B)

suitable for each job in order to troubleshoot effectively and,
if necessary, to replace a motor with the proper type. But
the basic operating principles of an electric motor must first
be understood. Although there are many types of electric
motors, most operate on similar principles.

#### 17.2 Parts Of An Electric
#### MOTOR
Electric motors have a stator with windings, a rotor, bearings,
end bells, housing, and some means to hold these parts in
the proper position, Figure!17.2 and Figure!17.3. The stator
is a winding that, when energized, will generate a magnetic
field—because there will be current flowing through it. The
rotor is the rotating portion of the motor and is made of iron

406


---

## PDF Page 5

407

### Unit 17 Types of Electric Motors
Figure 17.2 A cutaway of an electric motor. Courtesy of Hampden
Engineering

Figure 17.4 Poles (north and south) on a rotating magnet will line up
with the opposite poles on a stationary magnet.

#### SHAFT
#### WINDINGS

N

#### PIVOT

S

#### BASE

Figure 17.3 Individual electric motor parts.

N

S

N

S

#### HOUSING
#### STATOR
#### ROTOR
#### SHAFT
#### BASE
#### HOLDS
#### TOGETHER
#### BOLTS
#### End Bell

or copper bars bound on the ends with aluminum. The rotor
is not wired to the power source like the stator is. The motor
shaft is connected to the rotor; therefore, when the rotor
turns, so does the motor shaft. The motor’s bearings allow
for low-friction rotation of the rotor. Bearings help reduce
the friction and the heat generated by the motor’s moving
and rubbing parts and surfaces. The motor housing, end bells,
and base hold the motor components in place and provide a
means for securely mounting the motor itself.

#### 17.3 Electric Motors
#### And Magnetism
Electricity and magnetism are used to create the rotation in
an electric motor to drive the fans, pumps, and compressors.
Magnets have two different electrical poles, north and south.
Unlike poles of a magnet attract each other, and like poles
repel each other. If a stationary horseshoe magnet were placed

with its two poles (north and south) at either end of a freeturning magnet as in Figure!17.4, one pole of the free-rotating
magnet would line up with the opposite pole of the horseshoe
magnet. If the horseshoe magnet were an electromagnet and
the wires on the battery were reversed, the poles of this magnet would reverse, and the poles on the free magnet would be
repelled, causing it to rotate until the unlike poles again were
lined up. This is the basic principle of electric motor operation. In this example, the horseshoe magnet acts as the stator,
and the free-rotating magnet acts as the rotor.
In a two-pole split-phase motor, the stator has two poles
with insulated wire windings, called the run windings. When
an electrical current is applied, these poles become an electromagnet with the polarity changing constantly. In normal
60-cycle operation, the polarity changes 120!times per second.
The rotor may be constructed of bars, Figure! 17.5,
a type called a squirrel cage rotor. The rotor is positioned
between the run windings. When an alternating current (AC)
is applied to these windings, a magnetic field is produced in
the windings and is also induced in the rotor. The bars in the
rotor actually form a coil. This is similar to the field induced
in a transformer secondary by the magnetic field in the transformer primary. The field induced in the rotor has a polarity


---

## PDF Page 6

408

Section 4 Electric Motors

Figure 17.5 A simple sketch of a squirrel cage rotor.

Figure 17.6 The direction of current flow changes twice during each
cycle.

#### Welds Holding Copper
#### Bars To End Ring
#### COPPER

#### Current Direction
#### CHANGE
+V

#### BARS

#### COPPER
#### End Ring

#### SHAFT
#### Iron Core

08

458

908

1358

1808

2258

2708

3158

3608

#### Welds At
#### All Joints

opposite to that in the run windings. The opposite poles of
the run winding are wound in different directions. If one pole
is wound clockwise, the opposite pole would be wound counterclockwise. This would set up opposite polarities for the
attraction and repulsion forces that cause rotation.
The attracting and repelling action between the poles of
the run windings and the rotor sets up a rotating magnetic
field and causes the rotor to turn. Since this is AC reversing
60!times per second, the rotor turns, in effect “chasing” the
changing polarity in the run windings. The motor will continue to rotate as long as power is supplied. The motor starting method determines the direction of motor rotation. The
motor will run equally well in either direction.

The following formula can be used to determine the synchronous speed (without load) of motors in rpm, or revolutions per minute:
Frequency 3 120
S (rpm) 5
Number of poles

#### 17.4 Determining A
#### Motor’S Speed

NOTE: The magnetic field builds and collapses twice each cycle
(each time it changes direction); the 120 is a time conversion that
changes seconds into minutes. It is also a conversion from the motor’s pole pairs (poles/2) to the actual number of poles. ●

In the United States, AC power is supplied at a frequency
of 60!hertz (Hz, or cycles per second). This means that in a
1-sec time interval, 60! complete sine waves are generated.
From this, we can conclude that one cycle is completed in
1/60 (one-sixtieth) of a second. During this very brief instant,
the direction of current flow changes twice, Figure! 17.6.
This means that every second, the current changes direction
120!times.
Referring back to our horseshoe magnet example,
Figure!17.4, the rotating bar magnet will come to rest when
the north pole of the bar magnet is aligned with the south
pole of the horseshoe magnet and when the south pole of the
bar magnet is aligned with the north pole of the horseshoe
magnet. So, in order for the bar magnet to turn 360!degrees,
or one full rotation, the horseshoe magnet must change the
polarity of its poles twice. We are discussing AC power;
therefore, during each sine wave, the current changes direction twice each cycle. So, the rotor of a motor with two
poles, as in our bar magnet example, will turn 60!times every
second, or 3600!times a minute. The more poles a motor has,
the slower the motor will turn.

–V
#### Current Direction
#### CHANGE
#### 1 Complete Cycle
#### 1/60 0F 1 Second

60 3 120
2
5 3600 rpm

Speed of Two { Pole, Split { Phase Motors 5

60 3 120
4
5 1800 rpm

Speed of Four { Pole, Split { Phase Motors 5

The speeds indicated above are the calculated speeds and
not the actual speeds at which the motor will turn. Internal
motor component friction and the mechanisms or drives to
which the motor is connected add a certain amount of resistance to rotation. This resistance, referred to as the motor
slip, is often expressed as a percentage. Motor slip represents
the difference between the motor’s calculated and actual
speeds. Our 3600! rpm motor actually turns at a speed of
about 3450!rpm. We can calculate slip as follows:
Motor Slip (%)
5

Calculated Motor speed 2 Actual Motor Speed
3 100
Calculated Motor Speed


---

## PDF Page 7

### Unit 17 Types of Electric Motors

In this example we have the following:
3600 2 3450
Motor Slip (%) 5
3 100
3600
150
5
3 100
3600
5 4.17%
It is left as an exercise for the reader to verify that the motor
slip for an 1800-rpm motor that is turning at 1725! rpm is
also 4.17%. Excessive motor slip can be an indication of
improper motor lubrication, defective motor bearings, poorly
adjusted belts (too tight), or an improperly selected motor for
the desired application (overloaded).

#### 17.5 Start Windings
The preceding explanation does not include how the motor rotation is started. This is accomplished by using a separate motor
winding called the start winding. The start winding is wound
next to the run winding but is a few electrical degrees out of
phase with the run winding. This design is much like the pedals
on a bicycle—if both pedals were at the same angle, it would be
very hard to get started. The start winding is in the circuit only
for as long as it takes the rotor to get close to its rated speed, and
it then is electrically disconnected, Figure!17.7. The start winding has more turns than the run winding and is wound with
a smaller diameter wire. Opposite poles of the start winding
are wound in different directions. If one pole is wound clockwise, then the opposite pole would be wound counterclockwise.
This sets up opposite polarities for the attraction and repulsion
forces that cause rotation and produces a larger magnetic field
and greater resistance, which helps the rotor to start turning and
determines the direction in which it will turn. Because this winding is located between the run winding, it changes the phase
angle between the voltage and the current in the windings.
We have just described a two-pole split-phase induction
motor, which is rated to run at 3600 revolutions per minute
(rpm). It actually turns at a slightly slower speed when running under full load. When the motor approaches its normal
speed, the start winding is often removed from the circuit,
Figure 17.7 The placement of the start and run windings inside the
stator.
#### Start Winding

#### STATOR

RUN
#### WINDING

409

leaving only the run windings energized. Many split-phase
motors have four poles and run at 1800!rpm.

#### 17.6 Starting And Running
#### CHARACTERISTICS
Two major considerations in electric motor applications are
the starting and running characteristics. A motor that runs a
refrigeration compressor must have a high starting torque—it
must be able to start under heavy starting loads. Torque is the
twisting power of the motor shaft. The starting torque is the
power to turn the shaft from the stopped position. The motor
must also have enough torque to operate under the load of the
application. Some motors must have a great deal of starting
torque to turn the motor from the stopped position but do
not need a great deal of torque to maintain speed. For example, systems equipped with capillary tubes can typically use
compressors with low starting torque, as the system pressures
can equalize during the off cycle. Some systems with thermostatic expansion valves (TXV) require greater starting torque,
as there may be a pressure differential across the compressor
even when the compressor is not operating.
Motors have two different current ratings, full-load or
rated-load amperes (FLA or RLA) and locked-rotor amperes
(LRA). Locked-rotor amperage is often referred to as inrush
current. When a motor is still, it takes a great deal of torque
to get it turning, particularly if it has a load on start-up. Typically, the LRA for a motor is about five times the FLA/RLA.
For example, suppose a compressor operates on 25 A when
at full load. This same compressor will pull about 125 A for
just a moment on start-up. As the motor gets up to speed, the
amperage will reduce to FLA, 25 A. Since this inrush of current is of short duration, it does not figure in the wire sizing
for the motor. A refrigeration compressor may have a head
pressure of 155!psig and a suction pressure of 5!psig and be
required to start in systems where the pressures do not equalize. The pressure difference of 150!psig is the same as saying
that the compressor has a starting resistance of 150!psi of piston area. If this compressor has a 1-in.-diameter piston, the
area of the piston is 0.78 in2 (A 5 !r2, or 3.14 3 0.5 3 0.5).
This area multiplied by the pressure difference of 150!psi is
the starting resistance for the motor (117 lb), comparable to
a 117-lb weight resting on top of the piston when it tries to
start, Figure!17.8.
A motor does not need as much starting torque to start
a small fan. The motor must simply overcome the friction
needed to start the fan moving. There is no pressure difference because the pressures equalize when the fan is not running, Figure!17.9. A high starting load, called starting torque,
puts more load on the compressor compared to the light load
of the fan. These are two different motor applications and
require two different types of motors. These applications will
be discussed individually in this unit when we discuss the different types of motors.


---

## PDF Page 8

410

Section 4 Electric Motors

Figure 17.8 A compressor with a high-side pressure of 155 psig and a
low-side pressure of 5 psig.

Figure 17.10 A single-phase power supply.
#### High-Voltage Lines

5 psig

155 psig
L
RA T
#### Ut Ho Ot
H
NE

#### DISCHARGE

#### SUCTION

#### Piston At Bottom Dead
#### Center. At Start-Up
#### Piston Has Area Of
0.78 in .

H
TO

EN
OUS

OR
#### Ext Do

E1 2
#### In Ne
#### T-L -Li
#### Ho Hot

#### WEATHERPROOF
#### FITTING
#### NEUTRAL
#### GROUNDED

#### NEUTRAL

#### POWER
#### METER

Figure 17.9 This fan has no pressure difference to overcome while
starting. When the fan stops, the air pressure equalizes.

#### Voltage At The House
#### Line 1, Hot To Neutral 115 V
#### Line 2, Hot To Neutral 115 V
#### Line 1 To Line 2, Hot To Hot 230 V

#### Indoor Unit

Figure 17.11 A wiring diagram of a main circuit breaker panel for a
typical residence.

#### Supply Air

L1

#### Return Air

L2

#### NEUTRAL

#### 115-V Singlepole Breaker

FAN

115 V

115 V

230 V

#### 17.7 Electrical Power
#### SUPPLIES
The power company furnishes power to customers and
determines the type of power supply. Power is moved across
the country by means of high-voltage transmission lines to
transformers that reduce the power to the voltage needed at
the consumer level. Residences are typically furnished with
a single-phase power supply (f is the symbol often used for
phase). The power pole to the house may look like the one
in Figure!17.10. Several homes may be supplied by the same
power-reducing transformer, which has three wires that pass
through the meter base and on to the house electrical panel,
where the power is distributed through the circuit protectors
(circuit breakers or fuses) to the various circuits in the house
and then to the power-consuming equipment, Figure!17.11.
The power panel in the house would look like the illustration

#### 230-V Doublepole Breaker
#### Neutral And
#### Ground Bus

in Figure!17.11. Notice that it will furnish both 115-V and
230-V service. Typically, the 230-V service is used for the
electric dryer, electric range, electric oven, many electric heat
devices, and the air-conditioning. All other appliances are
typically operated from the 115-V circuits.
Equipment in commercial buildings and factories is large
enough to require three-phase power. A three-phase power
supply may furnish several different voltage options:
A. 115-V single-phase for common appliances
B. 230-V single-phase for heavy-duty appliances


---

## PDF Page 9

411

### Unit 17 Types of Electric Motors

C. 230-V three-phase for large loads such as electric heat or
motors
D. 460-V three-phase for large loads such as electric heat or
motors
E. 277-V single-phase for lighting circuits (may be obtained
between 460!V and neutral with certain systems)
F. 560-V three-phase for special industrial systems
The wiring for a typical three-phase system from the pole,
which is furnished by the power company, may look like the
illustration in Figure! 17.12. The building could very well
have made use of a 230-V three-phase power supply. One of
the reasons for using 460-V three-phase is that it reduces the
wire size to all components in the building, which reduces
the materials and labor cost of the installation. The same
load using 230! V would use twice the current flow, so the
wire would have to be sized up to twice the current-carrying
capacity. Many of the components in the building will need
to operate from 115!V and maybe even 230!V, so a step-down
transformer is used for equipment like small fans, computers,
and office equipment. The step-down transformer enables
the building to take advantage of the benefits of 460! V,
277!V, 230!V, and 115!V in the same system, Figure!17.13.
SAFETY PRECAUTION: A technician must be very careful
with any live power circuits. 460-V circuits are particularly dangerous, and the technician must take extra care while servicing them. ●

Figure 17.12 A 460-V, three-phase power supply to a commercial
building.
#### High-Voltage Lines

NE

UT

R

AL

T
T T
#### Ho Ho Ho

E1 E2 3
IN
#### T L T Lin Line
O
H HO
T
HO

#### NEUTRAL
#### NEUTRAL
#### GROUNDED

#### POWER
#### METER

#### Voltage Supply To Building
#### Line 1, 2, Or 3 To Neutral = 277 V
#### Line 1 To Line 2 = 460 V
#### Line 1 To Line 3 = 460 V
#### Line 2 To Line 3 = 460 V

Figure 17.13 When a building has a 460-V power supply, it will have a step-down transformer to provide 115-V circuits to power office machines and
small appliances.
L1

L2
460 V
460 V

L3
460 V

#### GROUNDED
#### NEUTRAL

#### Main Breaker
277 V
277 V
277 V

#### Two-Pole Breaker

460 V

#### VOLTAGEREDUCING
#### TRANSFORMER
#### (460 V To 230 V
OR 115 V)
L1

L2

#### Neutral Bus

115 V
230 V
#### NEUTRAL
BUS


---

## PDF Page 10

412

Section 4 Electric Motors

Following is a description of some motors currently used
in the heating, air-conditioning, and refrigeration industry.
We emphasize the electrical characteristics, not the working
conditions. Some older motors are still in operation, but they
are not discussed in this text.

#### 17.8 Single-Phase Open
#### MOTORS
The power supply for most single-phase induction motors
is either 115!V or 208! V to 230! V. A home furnace uses a
power supply of 115!V, whereas the air conditioner outside
uses a power supply of 230! V. A commercial building may
use either 208!V, 230!V, or 460!V, depending on the power
company. Some single-phase motors can operate in dual voltage. They have two run windings and one start winding. The
two run windings have the same resistance, and the start
winding has a high resistance. The motor will operate with
the two run windings in parallel in the low-voltage mode.
When the high-voltage mode is required, the technician
changes the numbered motor leads according to the manufacturer’s instructions. This wires the run windings in series
with each other and delivers an effective voltage of 115!V to
each winding. The motor windings are actually only 115!V
because they operate only on 115!V, no matter which mode
they are in. The technician can change the wiring connections
at the motor terminal box, Figure!17.14. Some commercial
and industrial installations may use a 460-V power supply
Figure 17.14 The wiring diagram of a dual-voltage motor. This motor is
designed to operate at either 115 V or 230 V, depending on how the motor
is wired in the field. (A) A 230-V wiring diagram. (B) A 115-V wiring diagram.
#### Start Winding

#### Run Winding

#### Starting Switch
230-V
#### Wiring Sequence

#### Run Winding

(A)
#### Motor Terminals

115-V
#### Wiring Sequence

(B)

Figure 17.15 The direction of rotation of a single-phase motor can be
reversed by changing the connections in the motor terminal box. This will
change the direction of current flow through the start winding.
#### Dual-Voltage Motor
#### Start- Winding Leads Are
#### Reversible For Reversing
#### Motor'S Rotation
#### Start Winding

#### START
#### SWITCH

#### Run Windings

#### MOTOR
#### TERMINALS

for large motors and reduce that to a lower voltage to operate smaller motors. The smaller motors may be single-phase
and must operate from the same power supply, Figure!17.13.
A single-phase motor can rotate clockwise or counterclockwise. Some are reversible from the motor terminal box,
Figure!17.15. By reversing the start winding leads, the direction of current flow through the start winding is reversed,
changing the charges of the poles. This will cause the motor
to rotate in the opposite direction.

#### 17.9 Split-Phase Motors
Split-phase motors are induction motors that have two distinctly different windings, Figure!17.16. They have a medium
amount of starting torque and a good operating efficiency and
are normally used for operating fans in the fractional horsepower range. The normal operating ranges are 1800!rpm and
3600!rpm. An 1800-rpm motor will operate at 1725!rpm to
1750!rpm under a load. If the motor is loaded to the point
where the speed falls below 1725!rpm, the current draw will
climb above the rated amperage. Motors rated at 3600!rpm
will normally slip in speed to about 3450!rpm to 3500!rpm,
Figure! 17.17. Some of these motors are designed to operate at either speed, 1750!rpm or 3450!rpm. The speed of the
motor is determined by the number of motor poles and by the
method of wiring the motor poles. The technician can change
the speed of a two-speed motor at the motor terminal box.

#### 17.10 The Centrifugal Switch
All split-phase motors have a start and run winding. The start
windings must be disconnected from the circuit within a very
short period of time or they will overheat. Several methods


---

## PDF Page 11

413

### Unit 17 Types of Electric Motors
Figure 17.16 Diagram of the split-phase motor start and run windings.

Figure 17.17 Motor speed changes depend on the load on the splitphase motor.

120 V
RUN

3600 rpm NO LOAD

#### START
#### SWITCH
#### START

50 psig
#### OUTLET
#### START

#### ROTOR

1
2
3

#### STATOR
RUN

#### Line Wiring Diagram
120 V

RUN
#### Short Run Of
#### Heavy Wire

#### START
#### SWITCH

#### START

#### Water Pump
10 psig
#### INLET

#### Full Load
3450 rpm MOTOR
#### Pulls Full-Load
#### AMPERES

weights will change position at 1294!rpm (1725 3 0.75) and
open a switch to remove the start winding from the circuit.
This switch is under a fairly large current load, so a spark
will occur. If the switch fails to open its contacts and remove
the start winding, the motor will draw too much current, and
the overload device will cause it to stop. When the motor is
deenergized, it will slow down and the centrifugal switch will
close its contacts in preparation for the next motor starting
attempt. The more the switch is used, the more its contacts
will burn from the arc. If this type of motor is started many
times, the first thing that will likely fail is the centrifugal
switch. This switch makes an audible sound when the motor
starts and stops, Figure!17.18.

#### Long Run Of
#### Small Wire
Figure 17.18 The centrifugal switch is located at the end of the motor.

are used to disconnect the start windings. The centrifugal
switch is the most common method in open motors; however,
electronic start switches are sometimes used.
The centrifugal switch is used to disconnect the start
winding from the circuit when the motor reaches approximately 75% of the rated speed. Motors described here are
those that run in the atmosphere. (Hermetic motors that
run in the refrigerant environment are discussed later in
this unit.) When a motor is started in the air, the arc from
the centrifugal switch will not harm the atmosphere. (It will
harm the refrigerant, so there must be no arc in a refrigerant
atmosphere.)
A centrifugal switch is a mechanical device attached to the
end of the shaft with weights that will sling outward when
the motor reaches approximately 75% speed. For example,
if the motor has a rated speed of 1725!rpm, the centrifugal


---

## PDF Page 12

414

Section 4 Electric Motors

#### 17.11 The Electronic Relay

Figure 17.21 A start capacitor.

The electronic relay is used with some motors to open the
start windings after the motor has started. This solid-state
device is designed to open the start winding circuit when the
design speed has been obtained. Other devices are also used
to perform this function; they are described in the discussion
of hermetic motors.

#### 17.12 Capacitor-Start Motors
The capacitor-start motor is basically the same motor as the
split-phase induction motor, Figure!17.19. It has two distinctly
different windings for starting and running. However, a start
capacitor is wired in series with the start windings to give the
motor more starting torque. Figure!17.20 shows voltage and
current cycles in an induction motor. In an inductive circuit
the current lags the voltage. In a capacitive circuit, the current leads the voltage. The amount by which the current leads
Figure 17.19 A capacitor-start motor. Courtesy W. W. Grainger, Inc.

#### START
#### CAPACITOR

or lags the voltage is the phase angle. A capacitor is chosen
to create a phase angle that is the most efficient for starting
the motor, Figure!17.21. The capacitor is not designed to be
used while the motor is running, and it must be switched out
of the circuit soon after the motor starts. This is done at the
same time the windings are taken out of the circuit, and with
the same switch.
Once the start winding and the start capacitor have been
removed from the circuit, the motor will continue to operate with only the run winding energized. The rotating motor
shaft and rotor will create, or induce, the needed imbalance in
the magnetic field to keep the motor turning. For this reason,
capacitor-start motors are often referred to as CSIR motors,
which stands for capacitor-start-induction-run. A simplified
wiring diagram for a CSIR motor is shown in Figure!17.22.
Figure 17.22 Wiring diagram of a capacitor-start motor.

Figure 17.20 The current lags the voltage in an inductive circuit.
1
#### 4 Cycle

#### Start Winding

#### I = Current

#### Start Capacitor

#### V = Voltage

#### Start Switch
#### Run Winding

L1

L2
#### Motor Terminal


---

## PDF Page 13

### Unit 17 Types of Electric Motors

#### 17.13 Capacitor-Start,
#### Capacitor-Run Motors
Capacitor-start, capacitor-run motors are much the same as
the split-phase induction motor. A run capacitor is wired into
the circuit to provide the most efficient phase angle between
the current and voltage when the motor is running and is in the
circuit at any time the motor is running. Both the run and start
capacitors are wired in series with the start winding but are in
parallel to one another, Figure!17.23. The microfarad rating of
the run capacitor is much lower than that of the start capacitor for any given motor application. The capacitances of two
capacitors in parallel add their values the same as resistors do
in series. If the run capacitor has a capacitance of 10!microfarads and the start capacitor has a capacitance of 110!microfarads, their total capacitance would add to be 120!microfarads.
During start-up, this added capacitance in series with the start
winding causes a greater phase angle between the run and
start windings, which gives the motor more starting torque.
When the start switch opens, the start capacitor is taken out
of the circuit. It is used for nothing but adding starting torque.
However, the run capacitor and start winding stay in the circuit. The run capacitor stays in series with the start winding
for extra running torque. The capacitor, being in series with
the start winding during the running mode, also limits the current through the start winding so the winding will not get hot.
If a run capacitor fails because of an open circuit within the
capacitor, the motor may start, but the running amperage will
be about 10% too high and the motor will get hot if operated
at full load. The motor is actually a permanent split-capacitor
(PSC) motor when running (PSC motors will be discussed in
the next section). These motors are specially designed to have
the start winding energized whenever the motor is energized,
so be sure to use and wire the motor according to the manufacturer’s recommendations and guidelines.
Figure 17.23 Wiring diagram of a capacitor-start, capacitor-run motor.
The start capacitor is in the circuit only during motor start-up, whereas the
run capacitor is in the circuit whenever the motor is energized.

The capacitor-start, capacitor-run motor is one of the most
efficient motors used in refrigeration and air-conditioning
equipment. It is normally used with belt-drive fans and compressors. Belt-driven motor and blower assemblies offer a
great deal of resistance to the motor when it initially starts
because the motor must turn the pulley, which is connected to
a belt, which is then connected to a pulley and blower assembly. The added starting torque is needed to help overcome
this resistance. Once the motor starts, however, keeping it
turning does not require the same amount of torque.

#### 17.14 Permanent Splitcapacitor (Psc) Motors
The PSC motor has windings very similar to those of the splitphase motor, Figure!17.24, but it does not have a start capacitor. Instead it uses a run capacitor wired into the circuit similar
to the run capacitor in the capacitor-start, capacitor-run motor.
The run capacitor is connected to the L2 sides of the start and
run windings. The PSC motor does not utilize a start switch as
both the start and run windings, along with the run capacitor,
are in the active electric circuit whenever the motor is energized.
This is the simplest split-phase motor. It is very efficient and
has no moving parts to start the motor; however, the starting
torque is very low, so it can be used only in low-starting-torque
applications, Figure!17.25.
A multispeed PSC motor can be identified by the many
wires at the motor electrical connections, Figure! 17.26
and Figure!17.27. As the electrical resistance of the motor
winding decreases, the speed of the motor increases. When
more resistance is wired into the circuit, the motor speed
decreases. Most manufacturers use this motor in the fan section of air-conditioning and heating systems. Motor speed
can be changed by switching the wires. Earlier systems used
a capacitor-start, capacitor-run motor and a belt drive, and
Figure 17.24 A permanent split-capacitor (PSC) motor. Source: Universal Electric Company

#### Start Winding

RUN
#### CAPACITOR

#### Start Capacitor
#### Start Switch

#### Run Winding

L1

415

L2
#### Motor Terminal


---

## PDF Page 14

416

Section 4 Electric Motors

Figure 17.25 This open-type PSC motor can be used to turn a fan.
Source: Universal Electric Company

Figure 17.26 A multispeed PSC motor.

air volumes were adjusted by varying the drive pulley diameter. Many PSC motors are manufactured in 2-, 4-, 6-, and
8-pole designs. The speed in rpm of these motors depends
on the frequency of the AC source and the number of poles
wired in the motor. The higher the frequency, the faster
the motor. The more poles there are, the slower the rpm of
the motor. For 60-Hz operation, the rated or synchronous
speeds would be 3600, 1800, 1200, and 900! rpm, respectively. However, due to motor slip, the actual speeds would
be 3450, 1725, 1075, and 825!rpm.
The PSC motor may be used to obtain slow fan speeds
during the winter heating season for higher supply air temperatures for gas, oil, and electric furnaces. The fan speed
can be increased by switching to a different resistance in
the winding using a relay. This will provide more airflow
in summer to satisfy cooling requirements, Figure! 17.28.
The PSC fan motor also has another advantage over the
split-phase motor in fan applications: It has a very soft
start-up. When a split-phase motor is used for a belt-drive
application, the motor, belt, and fan must get up to speed
very quickly, which often creates a start-up noise. The PSC
Figure 17.28 Diagram showing how a multispeed PSC motor is wired
to operate at low speed (lower air volume) in the winter and high speed
(higher air volume) in the summer.

RUN
#### CAPACITOR

#### HIGH

#### MEDIUM

LOW

#### HEAT-OPERATED
#### Fan Switch
#### In Furnace

Figure 17.27 This diagram shows how the windings of a three-speed
PSC motor are configured. As the winding resistance increases, the motor
speed decreases.
L1

L2

RUN
#### CAPACITOR

#### HIGH

#### MEDIUM

#### Fan Relay: When Energized, Such As In Cooling,
#### The Fan Cannot Run In The Low-Speed Mode.
#### When Deenergized, The Fan Can Start In The
#### Low-Speed Mode Through The Contacts In The
#### Heat-Operated Fan Switch.

LOW

#### Attach To
#### Desired Speed
L1

L2

#### If The Fan Switch At The Thermostat Is
#### Energized While The Furnace Is Heating, The
#### Fan Will Merely Switch From Low To High. This
#### Relay Protects The Motor From Trying To
#### Operate At Two Speeds At Once. If Two Speeds
#### Are Energized At The Same Time, The Motor Will
#### Quickly Overheat And The Windings Will Burn.


---

## PDF Page 15

417

### Unit 17 Types of Electric Motors

motor starts up very slowly, gradually getting up to speed,
which is very desirable if the fan is close to the return air
inlet to the duct system.

Figure 17.30 (A) The shaded-pole motor. (B) A small shaded-pole
motor showing the copper-banded shaded poles. Courtesy Ferris State
University. Photo by John Tomczyk (C) A shaded-pole motor with the
rotor removed in preparation for reversing rotation. Courtesy Ferris State
University. Photo by John Tomczyk

#### 17.15 Shaded-Pole Motors
The shaded-pole motor has small starting windings or shading coils at the corner of each pole that help the motor
start by providing an induced current and a rotating field,
Figure! 17.29. The location of the shading coil on the pole
face determines the direction of rotation. For years the
shaded-pole motor has been used in air-cooled condensers and evaporators to turn the fans, Figures! 17.30(A) and
(B). On most shaded-pole motors, rotation can be reversed
by disassembling the motor and turning the stator over,
Figure!17.30(C). This moves the shaded coil to the side opposite to the one the pole faces and reverses rotation. The motor
has very little starting torque and is not as efficient as the PSC
motor, so it is used only for light-duty applications. From the
standpoint of initial cost, it is an economical motor and is
normally manufactured in the fractional horsepower range.

(A)

#### 17.16 Three-Phase Motors
Three-phase motors, which range from about 1!hp into the
thousands of horsepower, have some characteristics that
make them popular for many applications. The motors are
very efficient and require no start assist for high-torque
applications—they have no starting windings or capacitors. They are used mainly on commercial equipment, and
the building power supply must have three-phase power
available. (Three-phase power is seldom found in a home.)
Figure 17.29 Wiring diagram of a shaded-pole motor.
#### Line Wiring Diagram
(B)

L2

L1

#### MOTOR
#### WINDINGS

#### Copper Band

#### STATOR

#### Detail Of
#### Motor Pole
L1

#### SHADING
#### POLE

L2

#### Shading Pole
(C)

#### ROTOR


---

## PDF Page 16

418

Section 4 Electric Motors

Figure 17.31 Wiring diagram of a three-phase power supply.
N

L1

L2

Figure 17.32 (A) Diagram of a three-phase power supply. (B) Diagram
of a typical single-speed, three-phase motor.

L3

#### Electrical Degrees Of Rotation

230 V
#### THREEPHASE
#### BREAKER

#### GROUNDED
#### NEUTRAL

230 V
#### ONEPHASE
#### BREAKER

115 V

0

30 60 90 120 150 180 210 240 270 300 330 360 30 60

#### 0 Volts

115 V
#### ONEPHASE
#### BREAKER

115 V

115 V
230 V

230 V

#### VOLTAGE
#### COMBINATIONS
#### That May Be
#### Obtained From
#### This Power
#### SUPPLY

230 V

The motors can be thought of as having three single-phase
power supplies, Figure!17.31, with each of the phases having
either two or four poles. A 3600-rpm motor will have three
sets, each with two poles (total of six), and an 1800-rpm
motor will have three sets, each with four poles (total of 12).
Each phase changes the direction of current flow at different times but always in the same order. A three-phase motor
has high starting torque because of the three phases of current under which it operates. At any given part of the rotation of the motor, one of the windings is in position for high
torque. This makes starting large fans and compressors very
easy, Figure!17.32. The three-phase motor rpm slips to about
1750! rpm and 3450!rpm when under full load. The motor
is not normally available with dual speed; it is either an
1800-rpm or a 3600-rpm motor.
Three-phase power supply consists of three single-phase
power supplies that are generated 120!electrical degrees out
of phase with each other. As can be seen in Figure!17.32(A),
phase number! 1, indicated by the black sine wave, starts
at “0” electrical degrees of rotation and has a potential of
0!volts. At 90!electrical degrees, phase number!1 has reached
its maximum potential, and at 360! electrical degrees it has
completed a full cycle. It can be seen that phases 2 and 3 start
at 120 and 240!electrical degrees of rotation, respectively. All
three of these phases are 120!degrees out of phase with each
other. It should be noted that 120!degrees after the start of
phase number! 3 (which is at 360! electrical degrees), phase
number!1 is ready to start another cycle.
The rotation of a three-phase motor may be changed by
switching any two motor leads, Figure! 17.33. The rotation
must be carefully observed when it drives three-phase fans. If
a fan rotates in the wrong direction, it will move only about
half as much air. If this occurs, reverse the motor leads, and
the fan will turn in the correct direction.

#### Phase 1
#### Phase 2
#### Phase 3

(A)
#### TERMINALS
T2

T1

T3

#### ROTATION
#### Of Shaft

(B)

Figure 17.33 The direction of rotation of a three-phase motor can be
reversed by switching any two power leads.
L1

L2

L3

#### ROTATION

T1

T2

T3


---

## PDF Page 17

419

### Unit 17 Types of Electric Motors

Motors have other characteristics that must be considered when selecting them for a particular application, for
example, the motor mounting. Is the motor solidly mounted
to a base, or is there a flexible mount to minimize noise? The
sound level is another factor. Will the motor be used where
ball bearings would make too much noise? If so, sleeve bearings should be used. Still another factor is the operating temperature of the motor surroundings. A condenser fan motor
that pulls the air over the condenser coil and then over the
motor requires a motor that will operate in a warmer atmosphere. The best advice is to replace any motor with exactly
the same type whenever possible.

Figure 17.35 The motor terminal box on the outside of the compressor shell.

#### 17.17 Hermetically Sealed
#### MOTORS
A hermetically sealed motor is one that is completely enclosed
inside of a metal shell, such as a compressor. The shell is
welded closed, which makes servicing the motor inside
impossible. The motors that are most commonly used in a
hermetic setting are the split-phase, capacitor-start, the capacitor-start, capacitor-run, and the permanent split-capacitor
(PSC). A hermetic motor is designed to operate in a refrigerant vapor atmosphere. Materials used in the construction of
a hermetic compressor motor must be compatible with the
refrigerant and oil circulating in the system. The coatings on
the windings, ties for the motor windings, and the papers
used as wedges must be of the correct material. The motor
is assembled in a dry, clean atmosphere. It is undesirable for
liquid refrigerant to enter the shell—for example, from an
overcharge of refrigerant. Single-phase hermetic compressors
are usually manufactured up to 5 hp, Figure 17.34. If more
Figure 17.34 A typical motor for a hermetic compressor. Courtesy of
Hampden Engineering

capacity is needed, multiple systems or larger three-phase
units are used. Hermetic motors are started in much the same
way as the other motors we have described. The start windings may be removed from the circuit when the motor nears
normal operation, but not in the same way as for an open
motor because the windings are in a refrigerant atmosphere.
Open single-phase motors are operated in air, and a spark is
allowed when the start winding is disconnected. This cannot
be allowed in a hermetic motor because the spark will cause
the refrigerant to deteriorate. Special devices determine when
the compressor motor is drawing the desired current or running at the correct speed to disconnect the start winding from
outside the compressor shell. Because the hermetic motor is
enclosed in refrigerant, the motor leads must pass through
the compressor shell to the outside. A terminal box on
the outside houses the three motor terminals, Figure!17.35,
one for the run winding, one for the start winding, and
one for the line common to the run and start windings.
See Figure! 17.36 for a wiring diagram of a three-terminal
Figure 17.36 A wiring diagram of the terminal and internal wiring connections on a single-phase compressor.

#### Run Winding

RUN
#### COMMON
#### START

R
C
S
#### Start Winding


---

## PDF Page 18

420

Section 4 Electric Motors

Figure 17.37 These motor terminals use neoprene O rings as insulators between the terminals and the compressor housing. Source: Trane
Company

#### Hex Nuts
#### UPPER
#### INSULATOR

#### WASHERS

add, giving the motor high starting torque. The large metal
mass of the motor’s rotor turning at high speeds with motor
windings in close proximity has a voltage-generating effect,
more across the start winding because it is wound with a
longer and thinner wire than the run winding. This generated voltage is often referred to as induced voltage, or back
electromotive force (BEMF). This BEMF, measured with a
voltmeter across the start winding, opposes line voltage. It
is higher than line voltage and can range over 400-V AC in

#### TERMINAL
#### PLATE
Figure 17.38 (A) A potential relay. Courtesy Ferris State University.
Photo by John Tomczyk (B) Internals of a potential relay showing the coil
and contacts. Courtesy Ferris State University. Photo by John Tomczyk
#### O Rings

#### LOWER
#### INSULATOR

#### Terminal Stud

compressor. It can be seen in this figure that the start winding
has more resistance than the run winding. The motor leads
are insulated from the steel compressor shell. Neoprene was
the most popular insulating material for years. However, if
the motor terminal becomes too hot, due to a loose connection, the neoprene may eventually become brittle and possibly
leak, Figure 17.37. Today, many compressors use a ceramic
material to insulate the motor leads.

#### 17.18 The Potential Relay
Potential relays are used with single-phase capacitor-start,
capacitor-run motors that need relatively high starting
torque, Figure! 17.38(A). Their main function is to assist in
starting the motor. These relays are sometimes referred to as
voltage relays or potential magnetic relays (PMRs). Potential
relays consist of a high-resistance coil and a set of normally
closed contacts, Figure!17.38(B). The coil is wired between
terminals 2 and 5, and the normally closed contacts are wired
between terminals 1 and 2, Figure!17.38(C). Other terminal
designations on the relay, sometimes referred to as accommodation terminals, serve only as wire connections. These
dummy terminals are often used for wiring such devices as
condenser fans or capacitors.
When power is applied through the compressor’s contactor contacts, both the run and start windings are energized
and the motor’s rotor starts to turn. The start winding is
wired in series with both the start and run capacitors. The run
and start capacitors are in parallel with one another, but both
are in series with the start winding, Figure!17.38(C). Parallel
capacitors add like resistors in series, so their capacitances

(A)

(B)


---

## PDF Page 19

### Unit 17 Types of Electric Motors
Figure 17.38 (Continued )(C) Diagram illustrating the higher induced
voltage that is measured across the start winding in a typical motor.
#### 115-V Power Supply
#### COMPRESSOR
#### CONTACTOR
#### CONTACTS
115 V

#### Voltmeter 1

175 V

#### Voltmeter 2

#### Run Winding
#### Common Terminal

#### Run Terminal
#### START
#### (POTENTIAL)
#### RELAY
5

#### START
#### CAPACITOR

#### Start Winding
2

1

#### Run Capacitor
(C)

a 230-V circuit, Figure! 17.38(C). All motors have different
magnitudes of BEMF.
The BEMF generated across the start winding causes a
small current to flow in the start winding and potential relay
coil because they are in parallel with one another. When the
BEMF has built up to a high enough value—referred to as
“pick-up voltage”—the contacts between terminals 1 and
2 will be picked up or “opened.” This will take the start
capacitor out of the start winding circuit. The start winding
is still in the BEMF circuit keeping the relay coil energized
while the motor is running at full speed. Pickup voltage
usually occurs at about 3/4!motor speed. The run capacitor
causes a small phase shift between the run and start winding
for better running torque. It also limits the current through
the start winding so overheating does not occur during the
running cycle.
When the compressor contactor contacts open, line voltage is taken away from the motor. The motor’s rotor now
decreases in speed; thus the BEMF generated across the
start winding decreases in magnitude. The relay coil now
sees a decreased BEMF and can no longer generate enough

421

magnetism in its iron core to keep the contacts between terminals 1 and 2 open. The contacts will return to their originally closed position by spring power as the motor coasts
to a stop. The voltage at which the contacts return to their
original closed position is called the “drop-out voltage.” One
benefit of using the PMR as a starting relay is that the start
winding can be brought back into the active electric circuit if
the motor should encounter a temporary load increase. If the
motor slows down and the normally closed contacts between
terminals 1 and 2 close, this will bring the start capacitor back
into the circuit and provide additional torque to get the motor
back up to speed. Once the induced voltage rises (indicating
that the motor is operating at a satisfactory speed), the contacts will open to remove the start capacitor from the circuit.
Because these motors generate different BEMF values,
potential relays must be sized to each individual compressor.
The pick-up voltage needed to open the contacts is one of
the considerations for selecting the relay. The actual currentcarrying capacity of the relay contacts, the drop-out voltage,
and the continuous coil voltage are other important considerations when selecting the relay. Consult a service manual,
supply house, or the compressor manufacturer to select the
correct potential relay for a specific compressor.

#### Potential Relay Specifications
The pick-up voltage for a specific potential relay will be listed
as a minimum and a maximum, Figure!17.38(A). For proper
operation, the pick-up voltage must stay within this range.
(The pickup voltage is the BEMF voltage generated across
the start winding by the motor’s rotor when it is up to about
3/4 speed.) If the pick-up voltage generated by BEMF is under
the minimum, the contacts between terminals 1 and 2 will
never open. The start capacitor will then stay in the circuit,
which will cause high amp draws and open the motor’s protective devices. If the pick-up voltage generated by BEMF
is above the maximum, the relay coil stands a good chance
of overheating and opening the circuit. Again, the contacts
between terminals 1 and 2 would stay closed, causing high
amp draws if the relay coil opens the circuit. Potential relays
also have a continuous coil voltage rating. This is the maximum EMF that the relay’s coil can tolerate “continuously”
without overheating and opening the circuit.
As mentioned, potential relays also have a drop-out voltage rating. The drop-out voltage is the BEMF voltage that
must be generated across the relay coil to “hold” the contacts open once they have been picked up (opened). Note
that it takes more BEMF (pick-up voltage) to pick up and
open the contacts than it does to hold them open (drop-out
voltage). Once the cycling control opens the circuit, the rotor
will decrease in speed, thus generating less BEMF across the
start winding and relay coil. As the BEMF drops below the
drop-out voltage, the contacts between terminals 1 and 2 will
return to their normally closed position and be ready for the
next starting cycle.


---

## PDF Page 20

422

Section 4 Electric Motors

Because of these three voltage rating specifications,
potential relays must be sized to each individual compressor.
Consult a service manual, the compressor manufacturer, or a
supply house for information on selecting the correct potential relay. Replacement relays from different manufacturers
can be cross-referenced in convenient tables. Whenever possible, the model number on the old relay should be used when
ordering a new one. Adjustable and universal potential relays
are also available that can serve as replacements for many
potential relays presently being manufactured.

#### 17.19 Troubleshooting
Please refer to Figure!17.38(C) for troubleshooting the potential relay. A simple ohmmeter is all that is needed to troubleshoot. After taking all connecting wires off the relay, measure
the resistance across the 1 and 2! terminals. The resistance
should read close to zero, since they are normally closed contacts. If the ohmmeter reads infinity, the contacts are stuck open
and the relay should be discarded and replaced. Open contacts
will prevent the start capacitor and start winding circuit from
being energized, which will lock the rotor and cause lockedrotor amps (LRA), thus opening the compressor’s protection
device. In time, short cycling on the compressor’s compression
device can overheat and open a winding. Often the relay contacts could be stuck or arced in the closed position. In this case,
the start capacitor would never be taken out of the circuit, and
high amp draws would open motor protective devices. If the
contacts are stuck in the closed position, the relay will have to
be checked in the running mode, since the contacts between
1 and 2 are normally closed when not in operation.
Once the motor is up and running, use a multimeter to
measure the voltage across terminals 1 and 2 of the relay.
A voltage reading of zero volts would prove that the contacts
are not opening. Also, high amp draws from the start capacitor still being in series with the start winding circuit is a telltale sign that the contacts have not opened.
After disconnecting all wires from the relay, test the resistance of the coil located between terminals 2 and 5. It is not
uncommon to have the resistance read in the many thousands
of ohms. If the ohmmeter reads infinity, the relay coil is open.
The relay should be discarded and a new one installed. An
open relay coil will prevent the contacts between 1 and 2 from
opening due to no magnetism in the iron core. High amp draws
will again be experienced. When replacing a potential relay,
always use the model number on the old relay when ordering
a new one, or cross-reference it to a different manufacturer’s
relay. This will ensure that all relay specifications are met.

to as current magnetic relays, or CMRs, are often seen when
capillary tubes or fixed orifices are used as metering devices,
because systems employing capillary tubes or fixed-orifice
metering devices equalize pressure during their off cycles.
This causes a lower starting torque condition than in systems that do not equalize pressure during their off cycles, as
with the conventional thermostatic-expansion or automaticexpansion metering devices. Some typical applications for
current relays include domestic refrigeration compressors,
drinking fountains, small window air conditioners, small ice
makers, and small unitary supermarket display cases.
Current starting relays consist of a low-resistance coil
(1 " or less) and a set of normally open contacts. The coil is
short in length and large in diameter. In fact, the current relay
may always be identified by the size of the wire in the relay
coil. This wire is large because it must carry the full-load current of the motor. The coil is wired between terminals L and
M, and the contacts usually are wired between terminals L
and S, Figure!17.39. The standard designation is L for line, S
for start winding, and M for main winding.
When power is applied, both the run (main) winding and
relay coil are at LRA. This happens because the relay coil is in
series with the run winding. For this reason, the relay coil is
designed to be of very small resistance; otherwise, it would drop
too much voltage and interfere with the run winding’s power
consumption needs. The start winding will not experience the
LRA because the contacts between L and S are normally open.
Figure 17.39 Wiring diagram of a current magnetic relay. The “L” indicates line voltage, the “M” refers to the main, or run, winding, and the “S”
refers to the start winding. The coil is connected between the L and M terminals; the relay contacts are connected between the L and S terminals.

L1

L2

#### Notice That The
#### Current Relay
#### Coil Wire Is Large
#### Because It Must
#### Carry The Current
#### Of The Run Winding
#### All The Time.

L
M
S

#### COMMON
RUN

#### CURRENT
#### RELAY

#### START

#### 17.20 The Current Relay
Current relays are used on single-phase, fractional horsepower
motors requiring low starting torque. Their main function is
to assist in starting the motor. Current relays, also referred

#### OPTIONAL
#### START
#### CAPACITOR
#### Compressor Motor Terminals


---

## PDF Page 21

### Unit 17 Types of Electric Motors
Figure 17.40 The current magnetic relay is easily identified by the large
wire used to wind the holding coil. Photo by Jason Obrzut

Once the relay coil experiences LRA, a strong electromagnetic
field is generated around it. This will make an electromagnet
out of the iron core that the coil surrounds. This magnetic force
will close the contacts between L and S and energize the start
winding. The motor’s rotor then starts to turn, Figure!17.40.
Once the start winding circuit is closed, the motor will
quickly accelerate in speed. After the motor starts, the current
draw of the run winding will decrease because of a BEMF
generated in its winding. It is this reduced current draw that
will decrease the magnetism in the iron core of the relay. Now
spring pressure or gravity forces the contacts between L and
S back to their normally open position because the magnetic
field generated by the lower FLA/RLA is not strong enough
to keep the relay contacts closed. This will take the start
winding out of the electrical circuit and allow the compressor to operate with only the run winding energized. When
power is taken away from the circuit, the motor will coast to
a stop and the contacts will already be open and waiting for
the next run cycle.
These starting methods are used on many compressors
with split-phase motors that need high starting torque. If a
system has a capillary tube metering device or a fixed-bore
orifice metering device, the pressures will equalize during the
off cycle and a high starting torque compressor may not be
necessary.

#### 17.21 Positive Temperature
#### Coefficient Resistor
#### (PTCR)
Positive temperature coefficient resistors (PTCRs) are compressor starting devices. They are variable resistors that vary
their resistance when the surrounding temperature changes.

423

Because they have a positive temperature coefficient, as their
temperature increases so does their resistance. Also, as their
temperature decreases, so does their resistance. PTCRs have a
low resistance over a wide temperature range. However, when
they reach a certain higher temperature, their resistance greatly
increases. This very high resistance can act as an open circuit
and stop all current flow through a circuit. When the heat
source on the PTCR is removed, its resistance will return to its
initial room temperature resistance. PTCRs are made from a
very pure semiconducting ceramic material, Figure!17.41(B).
This type of variable resistor is often used in the HVACR
industry in place of current and potential relays. In fact, the
ice-making industry is using PTCRs in place of potential
relays in commercial ice machines. PTCRs are also used in
air-conditioning and heat pump systems having either an
orifice metering device or TXV with a bleed port to equalize pressure during the off cycle. PTCRs make wiring much
easier and get rid of a lot of nonessential, high-maintenance
moving parts like relay contacts, coils, and springs.
The PTCR is wired in parallel with the run capacitor and
in series with the start winding in a permanent split capacitor
(PSC) motor, Figure! 17.41(A). PTCRs can supply the extra
starting torque needed with a single-phase, PSC compressor
motor, usually on systems that can somewhat equalize system pressures before starting. When the cycling control brings
power to the motor, both the run and start winding experience a heavy inrush of current. The run (main) winding sees
heavy current flow because its low resistance winding is wired
across Line!1 and Line!2 directly. The start (auxiliary) winding
also sees heavy current flow because its low resistance winding also sees Line! 1 and Line! 2 directly for a split instant.
By increasing the current flow in the start winding, additional
starting torque is provided by the compressor motor because
the PTCR is at room temperature and its resistance is very low.
It actually shunts out the run capacitor because it acts like a
straight wire with very low resistance when it is at room temperature. Since both the run and start winding see high current that is a bit out of phase from their different inductance
values, the motor will have torque to start. The high current
flow through the PTCR will now increase its temperature and
it will produce a very high resistance in less than 1 sec. This
will act as an open circuit in the PTCR circuit. The run capacitor will no longer be shunted out and the motor will now run
as a permanent split capacitor (PSC) motor for the remainder
of its running cycle. The PTCR will remain hot and at a high
resistance value as long as voltage remains on the circuit.
To assist in PSC motor starting, some ice machine manufacturers that use PTCRs as starting relays incorporate a hot
gas solenoid (harvest) valve to assist in compressor motor
start-up. Energizing a hot gas solenoid valve located between
the compressor’s discharge line and the entrance to the
evaporator prior to starting will somewhat equalize system
pressures and lead to much easier starting. Many times manufacturers will allow the hot gas solenoid valve to remain energized for up to 45 sec to ensure system equalization before


---

## PDF Page 22

424

Section 4 Electric Motors

Figure 17.41 (A) A PTCR in a motor starting circuit. (B) Two positive
temperature coefficient resistors (PTCRs). Courtesy Ferris State University.
Photo by John Tomczyk

#### Run Winding

#### Ptc Device

#### Low Resistance
#### COLD

#### Start Winding

#### Run Capacitor

compressor starting. To ensure the compressor is started and
will not stall, often the hot gas solenoid valve is energized for
5 to 10 sec after the compressor has started.
It is important that the PTCR be cooled down to near
ambient temperature before attempting to restart the compressor. If the cool-down process is not completed, the high
starting torque of the PSC compressor motor may not last
long enough. Often, a good PTCR may be too hot to operate
properly at start-up because the compressor motor has short
cycled or the compressor overload has opened. A low voltage situation at the compressor on start-up may also cause the
compressor to not have enough starting torque and it will stall.

#### 17.22 Troubleshooting
#### The Ptcr
In normal operation, a PTCR may reach over 200°F while
the compressor is running. To check for a bad PTCR, visually
inspect it for physical signs of damage. Next, wait for at least 10
to 15!min for the PTCR to cool down to room temperature with
the unit off. Isolate the PTCR from the unit and use an ohmmeter to measure its resistance. The manufacturer of the refrigeration unit should provide resistance values for room-temperature
PTCRs. If the resistance value falls outside the acceptable range
specified by the manufacturer, the PTCR should be replaced.

#### 17.23 Two-Speed Compressor
#### MOTORS

#### High Resistance
HOT

(A)

#### Run Capacitor

Two-speed compressor motors are used by some manufacturers to control the capacity of small compressors. For example,
a residence or small office building may have a 5-ton airconditioning load at the peak of the season and a 2 1/2-ton
load as a minimum. Capacity control is desirable in this application, which may be accomplished with a two-speed compressor. Two-speed operation is obtained by wiring the compressor
motor to operate as a two-pole motor or a four-pole motor. The
automatic changeover is accomplished through the space temperature thermostat and the proper compressor contactor for
the proper speed. For all practical purposes, these motors can
be considered as two motors in one compressor housing. One
motor turns at 1800!rpm, the other at 3600!rpm. The compressor uses either motor, based on capacity needs. The compressor
has more than three motor terminals to operate its two motors.

#### 17.24 Special Application
#### MOTORS

(B)

Although some special application single-phase motors may
have more than three motor terminals, they may not be twospeed motors. Some manufacturers design an auxiliary winding in the compressor to give the motor more efficiency. These
motors are normally in the 5-hp and smaller range. Other


---

## PDF Page 23

425

### Unit 17 Types of Electric Motors
Figure 17.42 This compressor has extra winding thermostat terminals.
In the event that one winding thermostat goes bad, the others can still
be used.
#### COMPRESSOR
#### Contactor Coil

#### COMPRESSOR
#### TERMINALS

same, Figure!17.43. As explained earlier, three-phase motors
have a high starting torque and, consequently, should experience no starting problems. As mentioned previously, threephase motors do not require any start assist components.
For many years, welded hermetic compressors were limited to 7 1/2 tons but are now being manufactured in sizes up
to about 50!tons. The larger welded hermetic compressors are
traded back to the manufacturer when they fail and are then
remanufactured. They must be cut open for service, Figure!17.44.
Figure 17.43 A three-phase compressor motor with three leads for the
three windings. Unlike a single-phase motor, the resistance of all three
windings is the same.

#### COOLING
#### THERMOSTAT

1

T1
T2
T3

#### All Windings Have
#### The Same Resistance
#### From T1 To T2 (5 V)
#### From T1 To T3 (5 V)
#### From T2 To T3 (5 V)

2

3

Figure 17.44 A large welded hermetic compressor. Photo by Jason
Obrzut

4

#### Compressor Winding Thermostat Terminals.
#### These Are Small Compared With The Motor
#### TERMINALS.

special motors may have a winding thermostat wired through
the shell with extra terminals. A large three-phase compressor motor may have a winding thermostat for each winding.
This calls for three thermostats within the compressor housing.
Using a combination of four small terminals, they can be wired
in series so that any one of them will shut the compressor off. If
one of them fails, the extra terminals would still allow the others to be used for some motor protection, Figure!17.42.

#### 17.25 Three-Phase Compressor
#### MOTORS
Large commercial and industrial installations will have threephase power for air-conditioning and refrigeration equipment. Three-phase compressor motors normally have three
motor terminals, but the resistance across each winding is the


---

## PDF Page 24

426

Section 4 Electric Motors

Serviceable hermetic compressors, referred to as semihermetic, of the reciprocating type are manufactured in
sizes up to about 125!tons, Figure!17.45. These compressors

may have dual-voltage motors for 208-V to 230-V or 460-V
operation, Figure!17.46. When the motor fails, the compressors are normally rebuilt or remanufactured, so an overhaul
is considered upon motor failure. The compressors may be
rebuilt in the field or traded in for remanufactured ones.
Companies that can rebuild the compressor to the proper
specifications are located in most large metropolitan areas.
(The difference between rebuilding and remanufacturing is
that one is done by an independent rebuilder and the other
by the original manufacturer or an authorized rebuilder.)

Figure 17.45 Serviceable compressor. Courtesy of Hampden Engineering

#### 17.26 Variable-Speed Motors
The desire to provide more efficient fans, pumps, and compressors has led the industry to explore the development and use of
variable-speed motors. Most motors do not need to operate at full
speed and load except during the peak temperature of the season
Figure 17.46 A dual-voltage compressor motor wiring diagram. This motor may be used for either 208 V/230 V or 460 V.
#### Motor Terminal Box

2

3
5

8

L1

6
4

1

9

#### 460-V Three-Phase
L2
L3

#### 208/230-V Three-Phase
#### Two Contactors
1
#### -Sec. Time Delay
2
L1

L2

L3

L1

L2 L3

7

3

2
5

8

3

2

6
4

1

7

5 6
4

9

#### The Motor Windings Are In Series
AT 460 V

8

1

9

7


---

## PDF Page 25

427

### Unit 17 Types of Electric Motors

and could easily satisfy the heating or air-conditioning load at
other times by operating at a slower speed. When the motor speed
is reduced, the power to operate the motor is reduced proportionately. For example, if a home or building needs only 50% of the
capacity of the air-conditioning unit to satisfy the required space
temperature, it would be advantageous to reduce the capacity of
the unit rather than stop and restart it. When power consumption
can be reduced in this manner, the unit becomes more efficient.
As mentioned earlier, when motors are initially started, they draw
locked-rotor amperage, which can be five to seven times greater
than the full-load or rated-load amperage of the motor. By limiting
the number of times the motor starts, the rate of power consumption is reduced. In addition, having (for example) a compressor
motor operate at a lower speed for a longer period of time will result in more even cooling of an occupied space.
The frequency (cycles per second) of the power supply
and the number of poles determine the speed of a conventional motor. Some new motors can operate at different
speeds by using electronic circuits. There are several methods
of varying the frequency of the power supply, depending on
the type of motor. Depending on the needs of the system,
compressor motors and the fan motors may be controlled by
any number of speed combinations.
Unit!12, “Basic Electricity and Magnetism,” covered some
of the fundamentals of AC electricity. All of the electricity furnished in the United States is AC and the current frequency
is 60! cycles per second, or 60! hertz (Hz). It is much more
efficient to distribute AC than direct current (DC), moreover,
AC can be converted to DC by means of rectifiers. Many
applications for motors in the industry require variable-speed
motors, which traditionally have been DC. These motors are
typically much more complicated to work with because they
have both a field (stator) and an armature (rotor) winding
and use brushes to carry power to the rotor. Brushes are carbon connectors that rub on the armature and create an arc.
The brushes on the armature cannot be used inside a refrigerant atmosphere; therefore, DC motors with brushes cannot
be used for hermetic compressors.
In the past, variable-speed systems using DC have used
open-drive DC motors, but the hermetic compressor is
the most common variable-speed application. In addition,
variable-speed motors can be used to drive many types of
equipment, such as pumps and fans and fractional horsepower
equipment. The two types of motors found in equipment
today are the squirrel cage induction motor and the ECM
(electronically commutated) DC motor. Instead of brushes
rubbing on an armature, the motor is electronically commutated, Figure!17.47. This motor can run a fan as well as fractional horsepower equipment. Electronic components now
make variable-speed AC motor operation possible. The electronic components can switch power on and off in microseconds without creating an arc; therefore, open-type contacts
are not necessary for switching purposes. The no-arc components have virtually no wear, have a long life cycle, and are

Figure 17.47 An electronically commutated motor (ECM). Courtesy
General Electric
#### Rotor Or
#### PERMANENT
#### MAGNET

#### CHOKE

reliable. Figure!17.48 shows a transistor that is essentially an
electronic switch with no contacts to arc.
The air-conditioning load on a commercial or industrial
building varies during the season and during each day. The
central air-conditioning system in a house or other building
would have many of the same operating characteristics. Let
us use a house as an example. Starting at noon, the outside
temperature may be 95°F and the system may be required
to run at full load all the time to remove heat as fast as it is
entering the house. As the house cools off in the evening, the
unit may start to cycle off and then back on, based on the
space temperature. Remember, every time the motor stops
and restarts, there is wear at the contactor contacts and a
burden is put on the motor in the form of starting up. Motor
inrush current stresses the bearings and windings. Most
motor bearing wear occurs in the first few seconds of startup because the bearings are not lubricated until the motor is
turning. It would be best not to ever turn the motor off and
instead just keep it running at a reduced capacity.
When an air conditioner shuts off, there is normally a
measurable temperature rise before it starts back up. This
is very noticeable in systems that only stop and start. The
humidity rises during this period. In the winter, the typical
Figure 17.48 This power transistor is basically an electronic switch that
does not arc when it changes position and has the ability to turn on and
off very quickly.


---

## PDF Page 26

428

Section 4 Electric Motors

Figure 17.49 This typical ON/OFF furnace thermostat has a 3°F temperature swing during its cycle. This is enough temperature swing to be
noticeable to the occupants of the space.
73 1/28F
38F
#### SWING

Figure 17.51 This sine wave is generated in one-sixtieth (1/60) of a
second.

#### Space Temperature

1120 V

#### THERMOSTAT
#### Set Point
728F
70 1/28F

#### TIME

08

458

908

1358

1808

2258

2708

3158

3608

#### Furnace Burner Off
#### Furnace Burner On

gas or oil furnace does the same thing. It starts up and runs
until the thermostat is satisfied and then it shuts off. There is
a measurable temperature rise before it shuts off and a measurable temperature drop before it starts back up. The actual
space temperature at the thermostat may look like the graph
in Figure! 17.49. When variable-speed motor controls are
used along with a variable firing rate for a furnace, the temperature graph may look more like the one in Figure!17.50.
The same temperature curve profile would be true for the
cooling season—a flatter profile with fewer temperature and
humidity variations.
Variable-speed motors can smooth out air conditioner
operation by running for longer periods of time. In any building you may notice when the system thermostat is satisfied
and the unit shuts off. Suppose we could just keep the unit
running at a reduced capacity that matched the building load.
If we could gently ramp the motor speed down as the load
reduces and then ramp it up as the load increases, the temperature and the humidity would be more constant in the
summer. This can be accomplished with modern electronics
and variable-speed motor drives.
For example, a light bulb turns on and off 120!times per
second when used with a typical household 60-cycle current. Figure!17.51 shows a sine wave of the current that is
furnished to the home. The voltage goes from 0!V to 120!V

Figure 17.50 This furnace is controlled by a variable-speed fan motor
and firing rate. It has only a 1°F temperature swing during its cycle. This
will not be noticeable.
72 1/28F
728F
#### THERMOSTAT
#### Set Point

#### TIME

71 1/28F

2120 V
#### 1 Complete Cycle
#### 1/60 0F 1 Second

to 0!V and back to 120!V 60!times per second; thus it is a
60-cycle current. Current to the light bulb element is interrupted 120! times in that second. The light from the bulb
comes from the glowing element. Because it does not cool
off between the cycles, you do not notice the interruptions in
the current. Electronic devices can detect any part of the sine
wave and switch off the current at any place in time.
If a switch could be installed to make even more interruptions in the current to the light bulb, it would produce a
lower light output. Figure!17.52 shows a simple rectifier in
the form of a diode installed in the line that will interrupt the
current flow to the light bulb on half of the sine wave cycle.
The light bulb will now glow at half of its light output. This
diode does not draw any current or have any moving parts
but interrupts half of the current flow to the light bulb. The
light bulb not only uses half power, it also gives off half as
much light. The diode is like a check valve in a water circuit;
it allows current flow in only one direction. The term alternating current tells you that current flows in two directions,
one direction in one part of the cycle and the other direction in the other part of the cycle. When the current tries to
reverse for the other half of the cycle, the diode stops it from
flowing. This saves power and gives the owner some control
over the light output.
AC electric motors can be controlled in a similar manner
with electronic circuits. AC motor speed is directly proportional to the cycles per second (hertz, Hz). If the cycles per
second are varied, the motor speed will vary. The voltage
must also be varied in proportion to the cycles per second
for the motor to remain efficient at all speeds. Once the
voltage is converted to DC and filtered, it then goes through


---

## PDF Page 27

429

### Unit 17 Types of Electric Motors
Figure 17.52 This light dimmer uses a diode to cut the voltage in half at low light.

#### Switch For
#### Full Light

#### LOAD
#### Sine Wave

HOT
115 V

#### DIODE
#### Full Light
#### Sine Wave

#### NEUTRAL

#### SWITCH
#### Open For
#### 1/2 Light

#### LOAD

115 V
#### 1/2 Light
#### Sine Wave

an inverter to change it back to controllable AC. (Actually, this is still pulsating DC.) The reason for all of this
is to change the frequency (cycles per second) and voltage
at the same time. As the frequency is reduced, the voltage
must also be reduced at the same rate. If only the voltage is
reduced, the motor will overheat. For example, if you have a
3600-rpm, 230-V, 60-cycle-per-second motor and you want
to reduce the speed to 1800!rpm, the voltage and the cycles
must be reduced in proportion. By reducing the voltage to
115!V and the frequency to 30!cycles per second, the motor
will have the correct power to operate at 1800!rpm. It will
not lose its torque characteristics. The motor will also operate on about half the power requirement of the full-load
operation.
AC supplied from the power company is very hard to regulate at the motor, so it must be altered to make the process
easier and more stable. This involves changing the incoming
AC voltage to DC with a device called a converter or rectifier, which is much like a battery charger that converts AC to
14-V DC to charge an automobile battery. This DC voltage
is actually pulsating DC voltage, so it is then filtered using
capacitors to create a more pure DC voltage. A simplified
diagram of a circuit used to accomplish the voltage conversion is shown in Figure!17.53. There are many components

in an actual system, but the technician should think about the
system one component at a time for the purposes of understanding and troubleshooting it.

#### 17.27 Dc Converters
#### (RECTIFIERS)
There are two basic types of converters, the phasecontrolled rectifier and the diode bridge rectifier. The phasecontrolled rectifier receives the AC supplied by the power
company and converts it to variable voltage DC using
silicon-controlled rectifiers (SCRs) and transistors that can
be turned off and back on in microseconds. Figure! 17.54
shows the waveform of AC furnished by the power company
that enters the phase-controlled rectifier and the DC current that leaves the device. Notice the connection for turning these diodes or transistors on and off. The DC voltage
leaving this rectifier is varied within the rectifier to coincide
with the motor speed. The frequency of the power will be
adjusted to the required motor speed in the inverter, which
is between the converter and the motor. Remember, both the
voltage and the frequency must be changed to achieve an
efficient motor speed adjustment.


---

## PDF Page 28

430

Section 4 Electric Motors

Figure 17.53 A simple diagram of a variable-speed motor drive.
#### DIODE

#### CAPACITOR

230 AC
60

#### MOTOR

#### SWITCH
#### SIGNAL
#### TRANSISTOR

Figure 17.54 The full-wave rectifier moves the entire sine wave to the positive side of the graph.
#### Gate, Or
#### SWITCH
#### SIGNAL

1
#### Ac Sine
#### WAVE

#### Pulsating Dc

SCR

1

1

0

2

2

2
The other component in the system is a capacitor bank
used to smooth out the DC voltage. The rectifier turns AC
into a pulsating DC voltage that appears as though all of the
AC voltage is on one side of the sine curve. When it leaves the
capacitor bank, the voltage looks more like pure DC voltage,
Figure! 17.55. This type of capacitor bank is used with any
rectifier to create a better DC profile.
The diode bridge rectifier is a little different in that it
does not regulate the DC voltage. The diodes used in this
rectifier are not controllable. The voltage and the frequency
will be adjusted at the inverter of the system. Constant pure
DC voltage is produced after it has been filtered through the
capacitor bank. The diode bridge rectifier has no connection
for switching the diodes on and off.

Figure 17.55 Pulsating DC enters the capacitor bank and straight-line
DC leaves.

1
#### Into Capacitor
#### BANK

1

#### Out Of Capacitor
#### BANK
1

2

2

2


---

## PDF Page 29

431

### Unit 17 Types of Electric Motors

#### 17.28 Inverters And Variable
FREQUENCY DRIVES (VFDs)
Inverters produce the correct frequency for the motor speed
desired. The speed of a conventional motor is controlled by
the number of poles, and the frequency is a constant 60!Hz.
In variable-speed motors, inverters can control motor speeds
down to a fraction of the rated speed at 60! Hz and up to
about 120% of the rated speed by adjusting the hertz to
above the 60-Hz standard.
There are different types of inverters. A common one is
a six-step inverter, and there are two variations. One controls voltage and the other controls current. The six-step
inverter has six switching components, two for each phase
of a three-phase motor. This inverter receives regulated voltage from the converter, such as the phase-controlled inverter,
and the frequency is regulated in the inverter. The voltagecontrolled six-step inverter has a large capacitor source at
the output of the DC bus that maintains the output voltage, Figure! 17.56. Notice that the controllers are transistors that can be switched on and off. The current-controlled
six-step inverter also receives controlled voltage at the input.
It uses a large coil, often called a choke, in the DC output
bus, Figure!17.57. This helps stabilize the current flow in the
system.
The pulse-width modulator (PWM) inverter receives a
fixed DC voltage from the converter and then pulses the voltage to the motor. At low speeds, the pulses are short; at high
speeds, the pulses are longer. The PWM pulses are sine-coded
so that they are narrower at the part of the cycle close to the

Figure 17.56 When the control system (computer) sends a signal to
the base connection on the transistor, the transistor turns on and allows
current to flow through the device. When the signal is dropped, the transistor turns off.
#### Voltage-Controlled Six-Step
#### Inverter Varies Frequency

Figure 17.57 Current-controlled six-step inverter with choke coil controls frequency. The choke coil stabilizes current flow.
#### CHOKE
#### COIL

#### Dc Voltage
#### CONTROLLED

#### MOTOR

ends. This makes the pulsating signal look more like a sine
wave to the motor. Figure!17.58 shows the signal the motor
receives. This motor speed can be controlled very closely.
Four variable frequency drives (VFDs) for motors are
shown in Figure!17.59. The world’s first mass-produced VFD
was introduced in 1968. Computerization, the reduced cost of
Figure 17.58 Sine-coded pulse-width modulation.

1

0

2

1
#### VARIABLE
DC
#### VOLTAGE

#### MOTOR

1

#### CAPACITOR

2

0
#### BASE
#### Or Switch
#### Connection –

1
2

#### TRANSISTOR
#### (Npn Type)

2


---

## PDF Page 30

432

Section 4 Electric Motors

Figure 17.59 Four **variable frequency drives (VFDs) for motors. Courtesy Ferris State University. Photo by John Tomczyk

HVACR systems that incorporate VFD technology on a
combination of motors, including evaporator and condenser
fans, compressors, and centrifugal pumps for chilled water
systems, optimize cost savings and energy efficiency. Other
opportunities to save costs within HVACR systems include
the following motors:
●
●
●
●
●
●
●
●

electronics, and the interfacing with direct digital control (DDC)
systems, along with their energy savings, have made VFDs even
more popular today. In fact, VFDs for evaporator and condenser
fans and compressor motors are often standard equipment in
many newer, high-efficiency rooftop air-conditioning systems
that incorporate greener, more efficient, HFC-based refrigerants like R-410A. The payback period for retrofitting HVACR
systems with VFDs ranges from 1 to 2!years, depending on the
type, size, and application of the system. This is a very short
time and yields fast cost savings, considering that most commercial HVAC systems have life cycles of 15 to 20!years. It is
estimated that motors incorporating VFDs, and linked to the
building’s DDC system, are 65% to 75% more efficient than
motors operating at a constant speed at line voltage.
It is usually only on the hottest and coldest days of the
year that HVACR systems must operate at 100% capacity
with full fan, compressor, and/or centrifugal pump speeds.
Most of the time, HVACR system motors can operate much
more energy efficiently at reduced capacities and speeds.
HVACR systems with variable-speed fan motors (VFDs) have
the ability to deliver variable air volume (VAV) flows, which
allows the airflows to exactly match the system’s heating and
cooling demands and provides an opportunity to save electrical energy and money. VFDs also contribute to the overall
comfort level within the building by regulating air and water
flows according to the instantaneous heating or cooling load.
This allows closer control of system set points for temperatures and humidity, resulting in higher human comfort levels.
Noise levels are also reduced when VFDs are used on HVACR
system motors. A VFD can also eliminate motor line starting
shock (in-rush current) by soft starting the motor and gradually ramping it up to the speed required for the heating or
cooling load at that time, instead of starting the motor at full
speed and drawing locked-rotor amperage (LRA). Soft starting can reduce maintenance costs and downtimes. VFDs also
eliminate short cycling of motors, which will result in longer
life for the motors and driven equipment.
Major compressor manufacturers are also incorporating
VFDs to control the speed of compressor motors, which provides more accurate control of the capacity of the system.

Cooling tower fans
Cooling tower water pumps
Make-up air fans
Exhaust fans
Air handler fans
Booster fans
Centrifugal hot water pumps
Centrifugal cool water pumps

The following formula can be used to determine the noload (synchronous speed) of an AC motor in revolutions per
minute (rpm):
(Hz) 3 (60 sec/min)
rpm 5
(# of Pole Pairs)
where:
●
●

Hz 5 the frequency of the voltage in cycles/second
rpm 5 revolutions/minute, or motor speed

Notice that units of revolutions/minute are on one side of the
equation, but (Hz) is in units of cycles/seconds. Seconds are converted to minutes by multiplying by 60!seconds/minute. After
this time conversion from minutes to seconds, it is apparent that
rpm is governed by the frequency (Hz) and the number of poles.
As one can see from the equation, the more poles the motor has,
the slower it will turn. Also, as the motor’s frequency decreases,
the rpm, or speed, of the motor will decrease. Conversely, as
frequency increases, the motor’s speed will increase. Conventional motor speeds are controlled by the number of poles, and
the frequency is constant at 60!Hz. It is much easier to change
the frequency (Hz) of the voltage coming into the motor with
electronics than it is to increase or decrease the number of poles
in the motor. This is where VFDs come into play.
The equation can be rewritten in the simpler form that
follows:
rpm 5

(Hz) (60 sec/min)
(# of Poles/2)

By multiplying the numerator and denominator (top and bottom) of the equation by 2, the equation now becomes
rpm 5

(Hz) (120 sec/min)
(# of Poles)

Rewriting the equation again without the units, it becomes
rpm 5

(Hz)120
(# of Poles)

This is the form of the equation used in most books. However, do not get the 120 confused with voltage. It does not
represent 120!volts!


---

## PDF Page 31

433

### Unit 17 Types of Electric Motors

#### Operation Of The Vfd
A VFD has three separate electronic sections. Their functions
and accompanying electronics components are:
●
●
●

Rectification (diodes) or converter section
Filtering (capacitors and inductors) or DC bus section
Switching (transistors) or inverter section

RECTIFICATION. Figure!17.60 shows a circuit diagram of a

three-phase VFD. Notice that all three lines of the three-phase
power go through diodes in the form of a bridge rectifier.
Diodes let current pass in only one direction. The bridge circuit of diodes rectifies (changes) the three-phase AC voltage to
pulsating DC current. The diodes reconstruct the negative half
of the waveform into the positive half. So the DC bus section
sees a fixed DC voltage. The output of this section is actually
12 half-wave pulses, which are electronically 60!degrees apart.
FILTERING. The filtering section of the VFD makes the

pulsating DC smoother or filters out its imperfections. This
section can have more than two capacitors wired in parallel
with one another, but in series with the bridge rectifier and an
inductor. The capacitance of capacitors adds when they are
in parallel. The charging and discharging of the capacitors is

synchronous with the three-phase input voltage. This makes
a pure DC signal from the half-wave signal of the bridge rectifier. The capacitors in parallel filter the voltage wave and
the inductor filter the current wave. Both the inductor and
capacitors work together to filter out any AC component
of the DC waveform. The smoother the DC waveform, the
cleaner the output waveform from the drive.
SWITCHING. The switching or transistor section of the VFD
produces an AC voltage at just the right frequency for motor
speed control. This section, also called the inverter section,
converts the DC back to AC. Inverters consist of an array of
transistors that can be switched on and off, with two transistors for each output phase that act as switches for current flow.
When the control system sends a signal to the base connection
of the transistor, the transistor turns on and allows current
to flow through it. When the signal is dropped, the transistor turns off and no current will flow. The base or controlling part of the transistor is controlled by a preprogrammed
microprocessor that fires the transistors in six steps at appropriate times. Each set of transistors is connected to a positive
and negative side of the filtered DC line, Figure!17.60.
Almost all modern inverters use transistors to switch
the DC bus on and off at specific intervals, a process also

#### Switching Section
1 DC

#### Line 2 Line 3

CAP

#### THREE-PHASE
#### BRIDGE
#### RECTIFIER

#### BASE

#### BASE

#### BASE

#### BASE

#### BASE

#### BASE

CAP

2 DC
#### INDUCTOR

#### Line 3
#### Line 2
#### Line 1

#### LEGEND
#### CAPACITOR
(CAP)

#### Diode Base Transistor

#### To Three-Phase Motor

#### Filter Section

#### Line 1

#### RECTIFICATION
#### SECTION

Figure 17.60 Circuit diagram of a three-phase variable-frequency drive.

1
2
#### Input Signal

1
2
#### Dc Signal

#### Signal To Motor


---

## PDF Page 32

434

Section 4 Electric Motors

Figure 17.61 The microprocessor or controller signals the power device to “turn on” the waveform’s positive half or negative **half wave pulses.
#### On Time 5
#### VOLTAGE
#### OUTPUT
OFF

ON

#### Off Time 5
#### FREQUENCY
#### OUTPUT
OFF
#### Switch Frequency
(CARRIER FREQUENCY IN Hz)

#### Output Frequency
(Hz)

known as pulse-width modulation (PWM). Thus, inverters
produce the correct frequency of voltage and current to the
motor for the desired speed. This is the origin of the term
variable frequency drive (VFD). In other words, the inverter
creates a variable AC voltage and frequency output. Inverters
can actually control motor speed down to a fraction of their
rated speed and up to about 120% of their 60-hertz rated
speed. Always consult with the specific motor manufacturer
before using a VFD controller on any motor.
MOTOR SPEED. The motor’s speed is controlled by supplying

the stator (stationary) coils with small voltage pulses. At low
speeds, the voltage pulses are short; at high speed, the pulses
are longer. The PWM pulses are sine-coded, meaning that they
are narrower at the part of the cycle close to the ends. The
output wave is not an exact replica of the AC input sine waveform, but the pulsating signal looks like a sine wave to the
motor, Figure!17.58. The VFD’s microprocessor or controller
signals the power device to “turn on” the waveform’s positive
half or negative half. The longer the power device remains on,
the higher the output voltage will be. The less time the power
device is on, the lower the output, Figure! 17.61. The speed
at which power devices switch on and off is referred to as
the switch frequency or carrier frequency. As the switch frequency increases, the resolution and smoothness of the output waveform increases. However, as the switch frequency
increases, the heat in the power device also increases.

#### 17.29 Electronically
#### Commutated Motors
(ECMs)
The ECM is used for applications involving open-drive fans
that are 1!hp and smaller, Figure!17.47. The ECM is reliable
and produces energy savings that are worth the difference in
cost over time. The technology electronically commutates a

DC motor, eliminating the need for brushes, as mentioned
earlier. The DC motor has always been more efficient than
the AC motor, but it required DC power to magnetize the
armature with the brushes. Now, the armature can be commutated (magnetized) with permanent magnets that are
attached to the armature with reliable high-tech adhesives.
The ECM motor is calibrated at the factory to suit the piece
of equipment. Speed, torque, airflow, and external static pressure
relationships are programmed into the motor for a particular
application, which helps the air handler supply the correct airflow
under different field conditions. For example, restricted system air filters or closed supply registers reduce airflow. With
the ECM, the motor simply speeds up to accommodate the
reduced airflow and stabilizes at the correct level. This is made
possible by the relationships of airflow to torque, speed, and
external static pressure already set up by the manufacturer.
The ECM can also be applied to any system that can furnish
the correct 24-V signal to the motor for load demand. The
technology has been incorporated in variable-speed motors
for gas furnaces, air-conditioning systems, oil burner systems,
and heat pumps. It is also used in the refrigeration industry
for variable loads in refrigerated cases, Figure!17.62.
The ECM is actually a two-piece motor: the controls and
the motor section. If the technician suspects that the motor
is defective, the controls can be removed and the motor may
be checked using an ohmmeter in the conventional manner.
If the motor turns out to be electrically sound, a test module
(furnished by the manufacturer) can be fastened to the motor
and operated manually at variable speeds, Figure!17.63. When
the motor will operate correctly with the test module and not
operate without it, the ECM electronic portion of the motor
can be checked for correct input and tight connections. If the
motor cannot be made to operate with the correct signal to
the ECM control portion, the ECM controls can be changed
and the same motor used.
NOTE: Each motor has its own
ECM control package, which is not interchangeable with any other
ECM control package from the same manufacturer. Remember,


---

## PDF Page 33

### Unit 17 Types of Electric Motors
Figure 17.62 This very small motor may be used for a refrigerated case.
Courtesy General Electric

Figure 17.63 This analyzer is connected to the motor and control
board. The technician can diagnose whether the problem lies within the
motor or the board itself. Courtesy Ferris State University. Photo by John
Tomczyk

One of the advantages of variable-speed motors is that they
can be started at a reduced speed, which will reduce inrush current. As discussed earlier, the inrush current is about five times
the running current. When a large motor is started in an office
building, the inrush current can cause the voltage in the entire
building to drop to a lower value, causing lights to blink and
computers to cycle off if the drop is extreme. There are methods
of softening the start-up of large motors. Variable-speed motors
have what is called a soft start-up, at a reduced speed. Then the
motor speed is ramped up to full load and full current.
The compressor motor is the largest motor in the system.
When the load is reduced, the indoor fan and the condenser
fan speeds must be reduced in proportion to the load on them.
By reducing the indoor fan speed, the humidity in the conditioned space can be controlled. If the indoor fan speed is not
reduced when the compressor speed is reduced, the suction
pressure will rise and proper humidity removal will not be
accomplished. By reducing the indoor fan speed, the suction
pressure will be reduced and humidity removal will continue.
The same is true of the condenser fan motor. If the compressor
load is reduced, the load on the condenser is reduced. If the
condenser fan is still operating at full speed, the head pressure
will become too low and operating problems may occur.
As electronic components become more cost-effective,
they will be used in smaller equipment, which will create very
efficient systems. Each manufacturer has established a troubleshooting procedure, which should be followed. Always
check the incoming power supply to any device to make
sure it is what it should be before you decide the electronics
are the problem. It is possible to have one fuse blown on a
three-phase circuit. A quick check with a voltmeter will verify
whether the power supply is good.
Some benefits of variable-speed technology are
●
●
●
●
●
●

the control package is programmed for the specific piece of equipment. If it is to be replaced, an exact replacement must be used. ●
All variable-speed motors must have very close fault control. They all tend to give off a lot of electronic noise, peaks,
and valleys to the input supply AC voltage because they are
constantly stopping and starting the input current flow to
the converter. If a large current flow is stopped in the middle
of the entering sine wave cycle, the power furnished by the
power company will have a tendency to fluctuate, which
will create a spike in voltage. The same thing will happen
if a large current load is started, like the inrush current on
start-up of a motor. The fluctuations must be filtered to prevent causing problems with computers and other electronic
equipment in the vicinity. The manufacturer of the equipment has taken special precautions to avoid this and all of
the manufacturer’s directions should be followed.

435

●

Power savings
Load reduction based on demand
Soft starting of the motor (no LRA)
Better space temperature and humidity control
Solid-state motor starters without open contacts
Oversized units for future expansion that can run at part
load until the expansion
Load and capacity matching.

#### 17.30 Cooling Electric
#### MOTORS
All motors must be cooled because part of the electrical
energy input to the motor is given off as heat. Most open
motors are air-cooled; hermetic motors may be cooled by air
or refrigerant gas, Figure! 17.64. Small- and medium-sized
motors are water-cooled. An air-cooled motor has fins on
the surface to help give the surface more area for dissipating
heat. These motors must be located in a moving airstream.
To cool properly, refrigerant gas-cooled motors must have an
adequate refrigerant charge.


---

## PDF Page 34

436

Section 4 Electric Motors

Figure 17.64 All motors must be cooled or they will overheat. (A) This compressor is cooled by the refrigerant gas that passes over the motor windings.
(B) This compressor is cooled by air from the fan. The air-cooled motor has fins on the compressor to help dissipate heat. Courtesy Copeland Corporation

(B)

(A)

#### Re V I E W Q Ues T I Ons
1. Two common operating voltages for residential equipment are ______________.
A. 115 V and 24 V
B. 115 V and 230 V
C. 24 V and 230 V
D. 230 V and 277 V
2. When an open motor gets up to speed, the ___________
switch takes the start winding out of the circuit.
A. centrifugal
B. inverter
C. rectifier
D. transistor
3. In a single-phase motor, the motor windings that have
the highest resistance are the __________ windings.
A. rotor
B. shaft
C. run
D. start
4. Which of the following devices may be wired into
the starting circuit of a motor to improve the starting
torque?
A. Another winding
B. Start capacitor
C. Thermostat
D. Centrifugal switch

5. Which of the following devices may be wired into the running circuit of a motor to improve the running efficiency?
A. Start capacitor
B. Run capacitor
C. Both a start and run capacitor
D. Current relay
6. The voltage generated by an electric motor’s rotor turning within a motor is known as __________.
A. drop-out voltage
B. pick-up voltage
C. back electromotive force (BEMF)
D. continuous coil voltage
7. A(n) _____________ motor is manufactured from special
materials that are compatible with refrigerants and oils
used in a refrigeration system.
A. hermetic compressor
B. open split-phase
C. single-phase open
D. centrifugal pump
8. Two types of motors that are commonly used for hermetic compressor motors are ____________.
A. open split-phase and hermetic split-phase
B. single-phase open and shaded pole
C. split-phase and permanent split capacitor (PSC)
D. shaded pole and split-phase


---

## PDF Page 35

### Unit 17 Types of Electric Motors

9. Power enters a hermetic compressor shell and passes to
the motor inside using _____________.
A. insulated motor terminals
B. separate motor windings
C. DC converters
D. start and/or run capacitors
10. Two types of relays that can be used when starting hermetic compressors are _______________ relays.
A. induction and current
B. centrifugal and potential
C. induction and centrifugal
D. current and potential
11. A PTCR device is used __________________________.
A. as a compressor starting device
B. as a motor protection device
C. as a pressure protection device
D. to increase motor running efficiency
12. Three-phase motors have __________________.
A. low starting torque
B. start capacitors wired into the starting circuit
C. high starting torque
D. run capacitors wired into the running circuit
13. Large motors with a horsepower greater than 5 are typically ___________ motors.
A. single-phase
B. three-phase
C. split-phase
D. low-voltage
14. Two-speed compressor motors are used by some manufacturers to __________.
A. run at varying voltages
B. control capacity
C. run on single-phase and three-phase power supplies
D. increase starting torque
15. The rotating portion of a motor that is made of iron or
copper bars bound on both ends with aluminum is called
the ______________.
A. stator
B. end bell
C. rotor
D. winding
16. A motor that has two sets of windings, start and run, and
has a start capacitor wired in series with its start windings is a ________________ motor.
A. shaded-pole
B. three-phase
C. permanent split-capacitor
D. capacitor-start
17. A motor that has both the start and run windings, along
with a run capacitor, energized whenever the motor is
energized is a _______________ motor.
A. permanent split-capacitor
B. capacitor-start
C. shaded-pole
D. variable-speed

437

18. The difference between a motor’s calculated speed and
its actual speed is known as ___________.
A. starting torque
B. motor slip
C. full-load amperes
D. induction rate
19. Capacitors are used after the converter to __________
______________.
A. smooth out the DC current
B. suppress the noise
C. change the voltage frequency
D. reduce the voltage
20. The converter __________________________.
A. changes the frequency of the power
B. changes AC to DC
C. is a switch
D. is used only with DC motors
21. The inverter _______________________.
A. varies the frequency
B. adjusts the DC voltage
C. smooths out the AC power
D. contains a capacitor bank
22. A hermetic motor that is cooled by suction gas must have
a(n) ______________ to be cooled properly.
A. liquid receiver
B. adequate refrigerant charge
C. refrigerant overcharge
D. accumulator
23. An electronically commutated motor (ECM) is made up
of two components, the _____________________.
A. motor and the shaft
B. stator and the rotor
C. motor mount and the motor
D. controls and the motor
24. On most _____________ motors, the rotation can be reversed by disassembling the motor and turning the stator
over.
A. permanent split-capacitor (PSC)
B. three-phase
C. shaded-pole
D. capacitor-start
25. A(n) _____________ is used commonly in open splitphase motors to disconnect the start winding from the
electrical circuit when the motor reaches approximately
75% of its rated speed.
A. squirrel cage rotor
B. winding thermostat
C. end bell
D. centrifugal switch


---

## PDF Page 36

### UNIT 18
#### Application Of Motors
#### O B J E C T I V E S

Figure 18.1 This motor is operating in the hot airstream after the air has
been pulled through the condenser.

After studying this unit, you should be able to
explain service factor amperage (SFA).
explain full-load amperage (FLA) and rated-load
amperage (RLA).
- explain compressor amperage performance data.
- identify the proper power supply for a motor.
- describe the application of three-phase versus single-phase
motors.
- describe how motors are selected for a specific set of working
conditions.
- explain how the noise level in a motor can be isolated from the
conditioned space.
- describe four types of motor mounts.
- identify two types of motor drive mechanisms.
-

#### Air (958F)

-

HOT
GAS
#### LINE

FAN
#### SUPPORT
#### BRACKET

#### Air (1308F)

#### Concrete Pad

selection. Some design differences that influence the application are as follows:
- Ensure that electric motor ground straps are connected properly
when appropriate so that the motor will be grounded.
- Never touch a motor drive belt when it is moving. Be sure that your
fingers do not get between the belt and the pulley.

-
-
-
-

#### 18.1 Motor Applications
Because electric motors perform so many different functions,
choosing the proper motor is necessary for safe and effective performance. Usually, the manufacturer or design engineer for a particular job chooses the motor for each piece of
equipment. However, as a technician you often will need to
substitute a motor when an exact replacement is not available, so you should understand the reasons for choosing a
particular motor for a job. For example, when a fan motor
burns out in the air-conditioning condensing unit, the correct motor must be obtained or another failure may occur.
NOTE: In an air-cooled condenser, the air is normally pulled
through the hot condenser coil and passed over the fan motor. This
hot air is used to cool the motor. You must be aware of this, or you
may install the wrong motor. - The motor must be able to withstand the operating temperatures of the condenser air, which
may be as high as 130°F, Figure!18.1.
Open motors are discussed in this unit because they
are the only ones from which a technician has a choice of

-
-

Power supply
Work requirements
Motor insulation type or class
Bearing types
Mounting characteristics
Cooling requirements

#### 18.2 The Power Supply
The power supply must provide the correct voltage and sufficient current. For example, the power supply in a small shop
building may be capable of operating a 5-hp air compressor.
But suppose air-conditioning is desired. If the air-conditioning
contractor prices the job expecting the electrician to use the
existing power supply, the electrical service for the whole
building may have to be changed. The motor equipment
nameplate and the manufacturer’s catalogs provide the information needed for the additional service, but someone must
put the whole project together. The installing air-conditioning
contractor may have that responsibility. See Figure!18.2 for
a typical motor nameplate and Figure! 18.3 for a part of a
page from a manufacturer’s catalog that includes the electrical data. Figure!18.4 is an example of a typical electrical
panel rating.

438


---

## PDF Page 37

439

### Unit 18 Application of Motors
Figure 18.2 A motor nameplate. Photo by Bill Johnson

Figure 18.4 A nameplate on an electrical panel used for a power supply.
Photo by Jason Obrzut

Figure 18.3 Part of a page from a manufacturer’s catalog. Source: Century Electric, Inc.
#### Type Cs Nema Service Factor 60 Hertz
#### Cushion Base
HP

RPM

Bearings

Overload
Protector

Full Load
.(12) Amps

Frame

1
6

1800

Sleeve

Auto

4.4

K48

1
4

1800

Sleeve
Ball

Auto
Auto

2.7
2.7

K48
K48

3. The frequency in hertz or cycles per second (60!cps in the
United States and 50!cps in many foreign countries)
4. The phase (single or three phase)

1
3

3600
1800

Sleeve
Sleeve
Sleeve
Ball
Ball
Ball
Sleeve

Auto
Auto
Auto
No
No
Auto
No

3.1
2.9
2.6
2.9
2.6
2.6
3.0

L48
L48
J56
L48
J56
J56
K56

Motors and electrical equipment must fit within the system’s total electrical capacity, or failures may occur. Inadequate voltage and current are most often encountered. The
technician can check them, but it is usually preferable to have
a licensed electrician make the final calculations.

3600
1800

Sleeve
Sleeve
Sleeve
Ball
Ball

Auto
No
Auto
No
Auto

4.0
3.6
3.6
3.6
3.6

L48
J56
J56
J56
J56

#### VOLTAGE

3
4

3600
1800

Sleeve
Sleeve
Sleeve
Ball
Ball

Auto
No
Auto
No
Auto

4.6
5.2
5.2
5.2
5.2

J56
K56
K56
K56
K56

1

3600

Sleeve
Ball
Sleeve
Ball
Ball

Auto
No
Auto
No
Auto

6.0
6.0
6.5
6.5
6.5

K56
K56
L56
L56
L56

3600
1800

Ball
Ball

Auto
Auto

8.0
7.5

L56
M56

3600

Ball

No

9.5

L56

1200
1
2

1800

112
2

The power supply data contain the following:
1. The voltage (115!V, 208!V, 230!V, 460!V)
2. The current capacity in amperes

The voltage of an installation is important because every
motor operates within a specified voltage range, usually
within 610%. Figure!18.5 gives the upper and lower limits
of common voltages. If the voltage is too low, the motor will
draw a high current. For example, if a motor is designed to
operate on 230!V but the supply voltage is really 200!V, the
Figure 18.5 This table shows the maximum and minimum operating
voltages of typical motors.
110%

#### 228.8 Volts

210%

#### 187.2 Volts

110%

#### 253 Volts

210%

#### 207 Volts

110%

#### 253 Volts

210%

#### 187.2 Volts

#### 208 Volt-Rated Motor

#### 230 Volt-Rated Motor

#### 208–230 Volt-Rated
#### MOTOR


---

## PDF Page 38

440

Section 4 Electric Motors

Figure 18.6 A motor operating under a low-voltage condition.

Figure 18.8 This chart shows approximate full-load amperage values.
Source: BDP Company

200 V
VAC

#### Approximate Full-Load Amperage Values
#### For Alternating Current Motors

A
23

A
AC

#### Water Pipe Out

Motor
HP

120V

230V

1
6
1
4
1
3
1
2
3
4

4.4

2.2

5.8

2.9

7.2

3.6

#### Water Pipe In

#### HEAT
#### 230-V Motor
#### Rated At 20 A

motor’s current draw will go up. The motor is trying to do its
job, but it lacks the power and it will overheat, Figure!18.6.
If the applied voltage is too high, the motor may develop
local hot spots within its windings, but it will not always experience high amperage. The high voltage will actually give the
motor more power than it can use. A 1-hp motor with a voltage
rating of 230!V that is operating at 260!V is running above its
10% maximum. This motor may be able to develop 1 1/4 hp
at this higher-than-rated voltage, but the windings are not
designed to operate at that level. The motor can overheat and
eventually burn out if it continually runs overloaded. This can
happen without drawing excessive current, Figure!18.7.

#### Current Capacity
There are two current ratings for a motor. The full-load
amperage (FLA) is the current the motor draws while operating at a full-load condition at the rated voltage. When the
Figure 18.7 A motor rated at 230 V and operating at 260 V.
260 V
VAC

A
18

A
AC

#### Water Pipe Out
#### Water Pipe In

#### Local Hot
#### Spot In
#### MOTOR

#### 230-V Motor
#### Rated At 20 A

3-Phase-Squirrel
Cage Induction

Single Phase
230V

460V

575V

9.8

4.9

2

1.0

0.8

13.8

6.9

2.8

1.4

1.1

1

16

8

3.6

1.8

1.4

1 12

20

10

5.2

2.6

2.1

2

24

12

6.8

3.4

2.7

3

34

17

9.6

4.8

3.9

5

56

28

15.2

7.6

6.1

7 12

22

11.0

9.0

10

28

14.0

11.0

Note: Does not include shaded pole.

full-load torque and horsepower of a motor is reached, the
amperage the motor is drawing is referred to as the full-load
amperage (FLA). FLA is determined under laboratory conditions and is printed on the motor’s nameplate. For example,
a 1-hp motor will draw approximately 16!A at 115!V or 8!A
at 230!V in a single-phase circuit. Figure!18.8 shows approximate amperages for some typical motors.
Another amperage rating that may be given for a motor
is the locked-rotor amperage (LRA). The LRA is the amperage the motor draws at start-up before the rotor has started
to turn. The two current ratings are available for every motor
and are stamped, for an open motor, on the motor nameplate.
By taking amperage readings at start-up and while the motor
is operating under load and comparing these readings with
those on the motor nameplate, the technician can determine
whether the motor is operating within its design parameters.
Both ratings may not be printed on the nameplate of some
motors. Normally, the LRA is about five times the FLA. For
example, a motor that has a FLA of 5!A will normally have a
LRA of about 25!A. If the LRA is given on the nameplate and
the FLA is not, divide the LRA by 5 to get an approximate
FLA. For example, if a compressor nameplate shows a LRA
of 80!A, the approximate FLA is 80/5 5 16!A.
Rated-load amps (RLA) is a mathematical calculation
used to get Underwriters Laboratories (UL) approval for a
compressor motor. It should not be confused with full-load
amps (FLA). Full-load amps (FLA) have not been used by
compressor manufacturers since 1972, when UL changed the
rating to rated-load amps (RLA).


---

## PDF Page 39

### Unit 18 Application of Motors

Refrigeration and air-conditioning service technicians
deal with compressor motors whose loads and amp draws
vary and are dependent on:
-
-
-
-
-

Surrounding ambient temperature
Condensing and evaporating temperatures
Compressor return gas temperatures
Liquid temperatures entering the metering device
Voltage at the compressor

In these cases, the service technician must obtain compressor
performance data from the compressor manufacturer. Many
times, this data can be found on the Internet at the manufacturer’s website. Figure!18.9(A) illustrates compressor data
in table form. Notice in Figure! 18.9(A) that the amperage
drawn by the compressor depends on both the condensing
and evaporating temperatures. This type of data also comes in
curve form, often referred to as a rating chart or performance
data for a particular compressor. Compressor manufacturers
publish a rating or performance chart for each compressor
they manufacture. Let’s use Figure! 18.9(A) to help solve a
compressor field problem.
Problem: Let’s assume the R-22 compressor in Figure!18.9(A)
is operating at 230!V and has an evaporator temperature of
215°F and a condensing temperature of 100°F. Determine
the correct current (amp) draw for this compressor using the
table.
Solution: Using the current (amperage) table in Figure!18.9(A), the intersection of the 100°F condensing temperature with a 215°F evaporating temperature results in an amp
draw of 29.4!A. This data tells us that this compressor operating under these pressures should draw close to 29.4!A at 230!V.
The allowable tolerance is 610%. If the compressor was operating at 460!V, the amperage values in the table would have
to be multiplied by 1/2. Remember, the compressor must be
operating at the proper voltage for the table to be meaningful.
If the service technician now actually measures the compressor amps with an ammeter at the compressor and finds
the amps to be very close to 29.4!A, he has a pretty good
idea that the compressor is up to specifications. If, however,
the technician measures the current draw of the compressor and finds that it is pulling only 13!A under these same
conditions, there is a problem somewhere. The following is
a list of reasons why a compressor may draw low amperage:
-
-
-
-
-
-
-
-

Bad suction and/or discharge valve
Starved evaporator
Worn rings
Leaking head gasket or valve plate gasket
Restricted liquid line or filter drier
Undercharged system
Weak motor
Metering device starving evaporator

The service technician must now systematically check each of
these causes to find the one that is the reason for the low amp

441

draw. Amperage tables like the one used in this example are
invaluable tools in systematically troubleshooting and diagnosing compressor problems.
Notice in Figure!18.9(A) that as the condensing temperature
decreases, so do the amps, assuming a constant evaporating temperature. Also, as the evaporating temperature decreases, so do
the amps, assuming a constant condensing pressure. Decreased
condensing temperatures mean lower condensing pressures and
a lower compression ratio. The compressor’s piston now operates with less pressure against it as it compresses the suction
gases. This, in turn, places less stress on the motor and draws
less amperage. As the evaporating temperature decreases, so do
the evaporating pressures. These lower pressures entering the
compressor’s cylinders mean the vapors filling the cylinders are
less dense, and the compressor pumps less mass flow rate of
refrigerant vapor. This causes a decreased amp draw.
NOTE: Operating conditions other than just evaporating and
condensing temperatures (pressures) are used in these tables. The
conditions in the upper left-hand corner of Figure!18.9(A) must be
met for the values to be 100% accurate. The conditions are:
- 65°F return gas temperature
- 0°F liquid subcooling
- 95°F ambient air over the condenser
- 60-Hz operation
If these conditions are not met, the table will not be 100% accurate.
However, for purposes of systematic field troubleshooting, these
inaccuracies are not large enough to have any major effect on a
good service technician’s judgment. -
The point is, when troubleshooting a refrigeration or
air-conditioning compressor’s motor, the RLA or FLA value
should not be used to determine if the compressor is good or
bad or if it is drawing the correct amps. Compressor performance data like those in Figure!18.9(A) must be used for a
specific compressor. The value of RLA or FLA to a refrigeration or air-conditioning service technician is simply to size
wires, fuses, overloads, and contactors for the compressor.
The nameplate RLA does not change as the compressor motor
load changes with temperatures and pressures. And the RLA
should not be used by the service technician to determine the
proper refrigerant charge or to determine if the compressor is
running properly. In summary, always refer to performance or
rating data from the manufacturer for that compressor. More
detailed coverage of compressor performance data in table
and curve form will be provided in Unit 23, “Compressors.”
Every motor has a service factor, which may be listed in the
manufacturer’s literature. This service factor is actually reserve
horsepower. A service factor of 1.15 means that the motor can
periodically operate at 15% over the nameplate horsepower
before it is out of its design parameters. A motor operating
with a variable load and above normal conditions for short
periods of time should have a larger service factor. If at a particular installation the voltage varies, a motor with a high service factor may be chosen. The service factor is standardized by
the National Electrical Manufacturer’s Association (NEMA).


---

## PDF Page 40

442

Section 4 Electric Motors

Figure 18.9 (A) Compressor data in table form showing the compressor’s amperage draw at different system conditions.
#### Abc Compressor Company
#### Model #Abcdwxyz567
#### Low Temperature
#### 208/230/460 Volt (3 Phase)
#### Hcfc-22 (R-22)

#### CONDITIONS
65ºF Return Gas Temperature
0ºF Liquid Subcooling
95ºF Ambient Air Over Condenser
60 Hz Operation

#### Evaporator Capacity (Btu/Hr)

#### Evaporating Temperature

Cond. Temp.
Degrees F
(Degrees C)

−40

−35

−30

−25

−20

−15

−10

−5

0

(−40)

(−37.2)

(−34.4)

(−31.7)

(−28.9)

(−26.1)

(−23.3)

(−20.6)

(−17.8)

70 (21.1)

32800

39200

46200

53800

62100

71100

80800

91400

103000

80 (36.7)

29100

35400

42300

49800

58000

66800

76500

87000

98300

90 (32.2)

25400

31600

38400

45700

53700

62500

71900

82200

93400

100 (37.8)

21500

27600

34200

41400

49200

57700

67000

77100

88100

110 (43.3)

17400

23200

29600

36600

44200

52500

61500

71400

82100

120 (48.9)

12800

18400

24500

31200

38600

46600

55400

64900

75400

130 (54.4)

7490

12800

18700

25100

32100

39900

48300

57600

67700

Cond. Temp.
Degrees F
(Degrees C)

−40

−35

−30

−25

−20

−15

−10

−5

0

(−40)

(−37.2)

(−34.4)

(−31.7)

(−28.9)

(−36.3)

(−23.3)

(−20.6)

(−17.8)

70 (21.1)

5520

6400

6420

6800

7140

7480

7800

8140

8510

80 (26.7)

5630

6200

6710

7170

7590

7990

8390

8790

9200

#### Evaporating Temperature

#### Power (Watts)

90 (32.2)

5720

6400

7010

7570

8090

8570

9050

9520

10000

100 (37.8)

5730

6530

7260

7930

8550

9140

9720

10300

10900

110 (43.3)

5570

6510

7380

8170

8920

9630

10300

11000

11700

120 (48.9)

5160

6260

7280

8220

9100

9940

10800

11500

12300

130 (54.4)

4440

5710

6880

7990

9020

10000

11000

11900

12800

#### Current (Amps)

#### @ 230 Volts (Multiply Amps By 0.5 For 460 Volts)

Cond. Temp.
Degrees F
(Degrees C)

−40

−35

−30

−25

−20

−15

−10

−5

0

(−40)

(−37.2)

(−34.4)

(−31.7)

(−28.9)

(−36.3)

(−23.3)

(−20.6)

(−17.8)

70 (21.1)

22.0

22.8

23.8

24.4

25.2

25.8

26.8

27.4

28.0

80 (26.7)

22.2

23.2

24.2

25.2

26.0

27.0

27.8

28.8

29.6

90 (32.2)

22.4

23.6

24.8

26.0

27.2

28.2

29.2

30.4

31.6

100 (37.8)

22.4

24.0

25.4

26.8

28.2

29.4

30.8

32.2

33.4

110 (43.3)

21.2

24.0

25.6

27.4

29.0

30.6

32.2

33.8

35.4

120 (48.9)

21.4

23.4

25.6

27.4

29.4

31.2

33.2

35.0

37.0

130(54.4)

19.9

22.4

24.8

27.0

29.2

31.6

33.8

36.

38.4

#### Evaporator Mass Flow (Lbs/Hr)

#### Evaporating Temperature

Cond. Temp.
Degrees F
(Degrees C)

−40

−35

−30

−25

−20

−15

−10

−5

0

(−40)

(−37.2)

(−34.4)

(−31.7)

(−28.9)

(−36.3)

(−23.3)

(−20.6)

(−17.8)

70 (21.1)

382

458

540

629

727

834

950

1080

1210

80 (26.7)

351

428

512

604

704

813

932

1060

1200

90 (32.2)

318

397

482

576

677

789

910

1040

1190

100 (37.8)

281

361

447

542

646

759

883

1020

1170

110 (43.3)

237

317

404

500

605

720

846

984

1130

120 (48.9)

182

262

350

447

553

669

797

937

1090

130 (54.4)

112

192

280

377

484

601

731

873

1030

(A)


---

## PDF Page 41

443

### Unit 18 Application of Motors
Figure 18.9(B) Service factors for different horsepower motors at different synchronous speeds.

#### FREQUENCY

#### Service Factor (Sf)
Horsepower (hp)

factor loading is also indicated on the nameplate. This is usually expressed as service factor amperes (SFA).

Synchronous Speed (RPM)
3600

800

1200

900

1/6, 1/4, 1/3

1.35

1.35

1.35

1.35

1/6

1.25

1.25

1.25

1.25

3/4

1.25

1.25

1.15

1.15

1.0

1.25

1.15

1.15

1.15

1.5 and up

1.15

1.15

1.15

1.15

(B)

The chart in Figure!18.9(B) shows different service factors for drip-proof motors at synchronous speed (rpm). These
service factors are actually “periodic” overload capacities at
which the motor can operate without damage, overheating,
or overloading. The service factor is not intended to be a general increase in the motor’s horsepower rating. A motor that
operates “continuously” at a service factor greater than 1 will
have a reduced life expectancy compared to when operating at its rated nameplate horsepower. Also, the bearing and
insulation life will be reduced if the motor operates at its
service factor load. Never rely on a motor to perform continuous duty if it is running on its service factor loading. The
appropriate use of the service factor rating is to handle shortterm or occasional overloads.
Any motor that has a service factor greater than 1 must
have the service factor indicated on its nameplate. In some
instances, the current the motor is drawing at its service

The frequency in cycles per second (cps) is the frequency of
the electrical current that the power company supplies. The
technician has no control over this. Most motors are 60!cps
in the United States but could be 50!cps in another country.
Most 60-cps motors will run on 50!cps, but they will develop
only five-sixths of their rated speed (50/60). If you believe
that the supply voltage is not 60!cps, contact the local power
company. When motors are operated with local generators
as the power supply, the generator’s speed will determine the
frequency. A cps meter is normally mounted on the generator
and can be checked to determine the frequency.

#### PHASE
The number of phases of power to be supplied by the power
company is determined by the type of equipment to be used
at a particular installation. For equipment using three-phase
motors, three-phase power must be supplied. Normally,
single-phase power is supplied to residences and three-phase
power is supplied to commercial and industrial installations
when needed. Single-phase motors will operate on two phases
of three-phase power, Figure!18.10. Three-phase motors will
not operate on single-phase power, Figure!18.11.
The power company furnishes the power to the respective services to meet the specifications of the particular job.
For example, if the job or system calls for a large electrical
load, such as a manufacturing plant or high-rise building, it
will consult with the engineers about what they recommend.

Figure 18.10 This wiring diagram shows how single-phase motors are wired into a three-phase circuit.
L1

L2

L3
#### DISCONNECT

#### FUSE


---

## PDF Page 42

444

Section 4 Electric Motors

Figure 18.11 A three-phase motor with three power leads cannot be
connected to a single-phase power supply.

#### DISCONNECT

?

Power companies rate the voltage furnished according to the
nominal voltage furnished, which is typically 480!V, 240!V,
208! V, and 120! V. Motors and appliances are typically
rated at 460!V, 230!V, 208!V, and 115!V. The technician must
work with the rated motor and appliance voltages. Usually,
the power supply will be close to the power company rating
and still be within the motor’s rating.
The technician needs to know the characteristics of the
voltage supplied. The supplied voltage depends on the power
company’s transformer and the way it is connected. The two
transformer types commonly used for commercial and industrial applications are the wye, or star, transformer and the
delta transformer, Figure!18.12.
The wye transformer is configured in a Y-shaped connection with three windings going to a center tap. The center
tap is considered the neutral or grounded neutral leg. The
consumer typically will have a power supply of 208!V at the
secondary terminals from phase to phase and 115!V (120!V)
from any phase to the grounded neutral.
Another option for the wye transformer is to furnish
460! V (480! V) phase to phase and 277! V phase to the

Figure 18.12 Two different transformers for commercial and industrial applications.
A
#### “Wye” Or “Star” Transformer

L2

L1

B
#### Delta Transformer

#### High-Voltage Connections
#### From Power Company
#### To Transformer
#### Primary Will Typically
L3
BE 480 V

#### High-Voltage Connections
#### To Transformer Primary
L1

L3

L2

#### IDENTIFIED
#### ORANGE

277 V
OR
120 V
277 V
OR
120 V

480 V
OR
208 V

480 V
OR
208 V

277 V
OR
120 V

480 V
OR
208 V
T1

T2

230 V

230 V
230 V
115 V
#### Not Usable
185 V

L3
#### T3 Grounded
#### NEUTRAL

115 V

L1

L2
#### GROUNDED
#### NEUTRAL


---

## PDF Page 43

### Unit 18 Application of Motors

445

grounded neutral. The 277! V to the neutral is often used
for the building’s lighting service. Smaller wire sizes can be
used in the lighting circuits. When 460-V (480!V) and 277-V
grounded neutral are used, there must be a further reduction of voltage for any 115-V (120-V) circuits in the building.
This is accomplished with step-down transformers at locations near the point of consumption. The wye transformer
connection service is popular because it is easier to balance
the load of each phase-to-phase transformer connection. This
is necessary to keep the load on the power supply balanced.
The delta transformer service has been popular in some
localities in the past. This service furnishes 230! V and can
have a “center-tapped” leg to furnish 115!V. Notice that this
service furnishes 230!V phase to phase, 115!V from phase 1
to neutral, and 115!V from phase!2 to neutral. It is hard to
balance the loads on this system because of the two phases
that have a relationship to neutral. NOTE: The relationship
from the third phase to neutral is not usable. This is often called
a “wild leg” or a “high leg” and is identified with orange along its
length to prevent confusion. This leg often has 185!V or more to
neutral or ground. If a 115-V appliance is connected to this leg, it
will be burned out in short order. -
The technician is advised to carry and use a quality voltmeter and to always check the power supply voltages to
know exactly what is available at the job site.

Figure 18.14 A totally enclosed motor. Photo by Bill Johnson

#### 18.3 Electric-Motor Working
#### CONDITIONS

checked and adhered to. Because the explosion-proof motor
is too expensive to be installed in a standard office building,
another type of motor should be chosen. A motor operated
in a very dirty area may need to be enclosed, which would
give no ventilation for the motor windings. This motor must
have some method of dissipating the heat from the windings, Figure!18.14. A drip-proof motor should be used where
water may fall on the motor; it is designed to shed water,
Figure!18.15.

The motor’s working conditions determine which motor is
the most economical for a particular installation. An open
motor with a centrifugal starting switch (single-phase) for
an air-conditioning fan may not be used in a room containing explosive gases. When the motor’s centrifugal switch
opens to interrupt the power to the start winding, the gas
may ignite. Instead, an explosion-proof motor enclosed in a
housing must be used, Figure!18.13. Local codes should be

Figure 18.15 A drip-proof motor. Photo by Bill Johnson

Figure 18.13 An explosion-proof motor. Photo by Jason Obrzut


---

## PDF Page 44

446

Section 4 Electric Motors

#### 18.4 Insulation Type Or Class

#### 18.5 Types Of Bearings

The insulation type or class of a motor describes how hot the
motor can safely operate in a particular ambient temperature
condition. The earlier example of the motor used in an airconditioning condensing unit is typical. This motor must be
designed to operate in a high ambient temperature. Motors
are classified by the maximum allowable operating temperatures of the motor windings, Figure!18.16.
For many years, motors were rated by allowable temperature rise of the motor above the ambient temperature. Many
motors still in service are rated this way. A typical motor has
a temperature rise of 40°C. If the maximum ambient temperature is 40°C (104°F), the motor should have a winding temperature of 40°C 1 40°C 5 80°C (176°F). When troubleshooting
these motors, the technician may have to convert from Celsius
to Fahrenheit or may need a conversion table if the temperature rating is given only in Celsius. If the temperature of the
motor winding can be determined, the technician can tell if
a motor is running too hot for the conditions. For example,
a motor in a 70°F room is allowed a 40°C rise on the motor.
The maximum winding temperature is 142°F (70°F 5 21°C;
21°C 1 40°C rise 5 61°C, which is 142°F), Figure!18.17.

Load characteristics and noise level determine the type of
bearings that should be selected for the motor. Two common types are the sleeve bearing and the ball bearing,
Figure!18.18. Large motors use a type of ball bearing called
a roller bearing, which has cylindrically shaped rollers
instead of balls.
The sleeve bearing is used where the load is light and
the noise must be low (e.g., a fan motor on a residential furnace). A ball-bearing motor would probably make excessive noise in the conditioned space. Metal ductwork is an
excellent sound carrier, and any noise in the system is carried
throughout the entire system. For this reason, sleeve bearings
are normally used in smaller applications, such as in residential and light commercial air-conditioning systems. They are
quiet and dependable, but they cannot stand great pressures
Figure 18.18 (A) Sleeve bearings with an oil port. (B) Ball bearings. Photos by Jason Obrzut

Figure 18.16 Temperature classifications for typical motors.

Class A
Class B
Class F
Class H

2218F
2668F
3118F
3568F

(1058C)
(1308C)
(1558C)
(1808C)

Figure 18.17 This motor is being operated in an ambient temperature
that is equal to the maximum allowable for its insulation with a 40°C rise.
#### Room Temperature
1428F

(A)

(708F)

8F

#### INSULATED

#### PUMP

AIR
#### OVER
#### MOTOR
#### Note: Care Must Be Taken That Temperature
#### Tester Lead Is Tight On Motor And Next To
#### Motor Windings. The Lead Must Be Insulated
#### From Surroundings. The Temperature Check
#### Point Must Be As Close To The Winding
#### As Possible.

(B)


---

## PDF Page 45

447

### Unit 18 Application of Motors

Figure 18.19 This motor is working against two conditions: the normal motor load and the fact that the fan is trying to fly downward while pushing
air upward.
#### Warm Air Out
#### Fan Blade Thrust Is Downward
#### (Fan Blade Is Trying To Fly Down)
#### Motor Bracket
#### Cutaway Of Condenser

#### COMPRESSOR

#### Outdoor Air In

#### Concrete Pad

(e.g., if fan belts are too tight). Motors that use sleeve bearings can have either vertical or horizontal shafts. The typical
air-cooled condenser has a vertical motor shaft and pushes
the air out the top of the unit. This results in a downward
thrust on the motor bearings, Figure!18.19. A furnace fan has
a horizontal motor shaft, Figure!18.20. These two types may
not look very different, but they are. The vertical condenser
fan is trying to fly downward into the unit to push air out the
top. This puts a real load on the end of the bearing (called the
thrust surface), Figure!18.21.
Sleeve bearings are made from material that is softer than
the motor shaft. The bearing must have lubrication—an oil
film between the shaft and the bearing surface. The shaft
actually floats on this oil film and should never touch the
bearing surface. The oil film is supplied by the lubrication
system. Two types of lubrication systems for sleeve bearings
are the oil port and the permanently lubricated bearing.
The oil port bearing has an oil reservoir that is filled from
the outside by means of an access port. This bearing must
be lubricated at regular intervals with the correct type of oil,
which is usually 20-weight nondetergent motor oil or an oil
specially formulated for electric motors. If the oil is too thin,
it will allow the shaft to run against the bearing surface. If the
oil is too thick, it will not run into the clearance between the
shaft and the bearing surface. The correct interval for lubricating a sleeve bearing depends on the design and use of the
motor. The manufacturer’s instructions will indicate the recommended interval. Some motors have large reservoirs and
do not need lubricating for years. This is good if there is limited access to the motor.
The permanently lubricated sleeve bearing is constructed
with a large reservoir and a wick to gradually feed oil to the
bearing. This bearing truly does not need lubrication until the
oil deteriorates, which will happen if the motor has been running hot for many hours. Shaded-pole motors operating in
the heat and weather have these bearing systems, and many
have operated without failure for years.

Figure 18.20 A furnace fan motor mounted in a horizontal position.

#### Supply Duct

#### Return-Air Duct

#### Fan Motor

Figure 18.21 The thrust surface on a fan motor bearing.
AIR
#### Fan Blade
#### THRUST
#### Upper Bearing

#### ROTOR

#### Lower Bearing
#### With Bearing
#### Thrust Surface


---

## PDF Page 46

448

Section 4 Electric Motors

Figure 18.22 A fitting through which the bearing is greased.

#### Grease Fitting

Figure 18.23 A motor bearing using grease for lubrication. Notice the
relief screw.

#### Grease Fitting

#### 18.6 Motor Mounting
#### CHARACTERISTICS
The mounting characteristics of a motor determine how it will
be secured during its operation. When mounting a motor, the
technician must consider noise level. The two primary mountings are the rigid mount and the resilient, or rubber, mount.
Rigid-mount motors are bolted, metal to metal, to the
frame of the fan or pump and will transmit any motor noise
into the piping or ductwork. Motor hum is an electrical noise,
which is different from bearing noise, and must also be isolated in some installations. Resilient-mount motors use different methods of isolating the motor and bearing noise from the
metal framework of the system. Notice the ground strap on
the resilient-mount motor, Figure!18.24. This motor is electrically and mechanically isolated from the metal frame. If the
motor were to become grounded (circuit from the hot line to
the frame of the motor), the motor frame would be electrically hot without the ground strap. SAFETY PRECAUTION:
When replacing a motor, always connect the ground strap properly
or the motor could become dangerous, Figure!18.25. -
Figure 18.24 The grounding strap to carry current from the frame if the
motor has a grounded winding. Photo by Bill Johnson

#### Removable Relief Screw

Ball-bearing motors are not as quiet as sleeve-bearing
motors and are used in locations where their noise levels will not
be a problem. Large fan motors and pump motors are normally
located far enough from the conditioned space that the bearing noises will not be noticed. These bearings are made of very
hard material and usually lubricated with grease rather than oil.
Motors with ball bearings generally have permanently lubricated bearings or grease fittings. Permanently lubricated ball
bearings are similar to permanently lubricated sleeve bearings,
except that they have reservoirs of grease sealed in the bearing. They are designed to last for years with the lubrication furnished by the manufacturer, unless the conditions in which they
operate are worse than those for which the motor was designed.
Bearings needing lubrication have grease fittings so a
grease gun can force grease into the bearing. This is often
done by hand, Figure!18.22. Only an approved grease should
be used. In Figure!18.23, the slotted screw at the bottom of
the bearing housing is a relief screw. When grease is pumped
into the bearing, this screw must be removed or the pressure
of the grease may push the grease seal out, and grease will
leak down the motor shaft.

#### GROUNDING
#### STRAP

Figure 18.25 This illustration shows how the grounding strap works.
#### Frame Of Blower
#### FRAME
#### GROUND
#### FRAME
#### GROUND
#### STRAP

#### SHAFT

#### Resilient Mount
#### (Rubber Or Other
#### Soft Material)

#### MOUNTING
#### BRACKET
#### WINDINGS


---

## PDF Page 47

449

### Unit 18 Application of Motors
Figure 18.26 Dimensions of typical motor frames.
rear end

#### Motor Dimensions For Nema Frames

front end

N-W
V
U

Standardized motor dimensions as established by the
National Electrical Manufacturers Association (NEMA) are
tabulated below and apply to all base-mounted motors
listed herein which carry a NEMA frame designation.

D
F

All Dimensions in Inches

#### NEMA
#### FRAME

D(*)

2E

2F

BA

H

42
48

25/8
3

31/2
41/4

21/16
21/2

9/32 slot
11/32 slot

11/8
11/2

3/8
1/2

56
56H
56HZ

31/2
31/2

47/8

111/16
23/4
3
3&5(‡)

23/4

11/32 slot

17/8 (†)
21/4

5/8 (†)

**

**

**

**

N-W

The four basic mounting styles are cradle mount, rigid-base
mount, end mount (with tabs or studs or flange mount), and
belly-band mount, all of which fit standard dimensions established by NEMA and which are distinguished from each other
by frame numbers. Figure!18.26 shows some typical examples.

U

7/8

V( )
Min.

2

F

Wide

BA

Key
Thick
21/64 flat
29/64 flat

3/16 (†)

3/16 (†)

3/16

3/16

E

Long

E

H

#### NEMA
#### FRAME
42
48

13/8 (†)
13/8

56
56H
56HZ

Figure 18.28 A cradle fastened to the base of a pump. Photo by Jason
Obrzut

#### Cradle-Mount Motors
Cradle-mount motors are used in either direct-drive or beltdrive applications. A cradle fits the motor end housing at
each end, and the end housing is held down with a bracket,
Figure! 18.27. The cradle is fastened to the equipment or
pump base with machine screws, Figure!18.28. Cradle-mount
motors are available only in the small horsepower range. A
handy service feature is that the motor can be removed easily.

Figure 18.29 A rigid-mount motor. Photo by Bill Johnson

#### Rigid-Base-Mount Motors
Rigid-base-mount motors are similar to cradle-mount
motors except that the base is fastened to the motor body,
Figure! 18.29. It is the belt, if one is used, which drives the
Figure 18.27 A cradle-mount motor. Photo by Jason Obrzut


---

## PDF Page 48

450

Section 4 Electric Motors

Figure 18.30 A direct-drive motor with flexible coupling.
#### Flexible Coupling

prime mover that provides the sound isolation for this motor.
The belt is flexible and dampens motor noise. This motor is
often used as a direct drive to turn a compressor or pump. A
flexible coupling is used between the motor and prime mover
in a direct-drive installation, Figure!18.30.

Figure 18.32 The motor for an oil burner with a flange on the end
to hold the motor to the equipment that is being turned. Photo by Bill
Johnson

Figure 18.33 A belly-band-mount motor. Photo by Jason Obrzut

#### End-Mount Motors
End-mount motors are very small motors mounted to the
prime mover with tabs or studs fastened to the motor housing, Figure! 18.31. Flange-mounted motors have a flange
as a part of the motor housing, for example, an oil burner
motor, Figure!18.32.

#### Belly-Band-Mount Motors
Motors with belly-band mounts have a strap that wraps
around the motor to secure it with brackets mounted to
the strap. These motors are often used in air-conditioning
air handlers. Several universal types of motor kits are bellyband-mounted and will fit many different applications. These
motors are all direct drive, Figure!18.33.
Figure 18.31 A motor that is end-mounted with tabs and studs. Photo
by Bill Johnson

#### 18.7 Motor Drives
Motor drives are devices or systems that connect a motor, the
driving device, to the driven load, a fan for instance. Motors
drive their loads by belts or direct drives through couplings,
or the driven component may be mounted on the motor shaft.
Gear drives, a form of direct drive, will not be covered in this text
because they are used mainly in large industrial applications.
The drive mechanism is intended to transfer the motor’s
rotating power or energy to the driven device. For example, a
compressor motor is designed to transfer the motor’s power
to the compressor, which compresses the refrigerant vapor
and pumps refrigerant from the low side to the high side of
the system. Efficiency, speed of the driven device, and noise
level are some factors involved in this transfer. It takes energy
to turn the belts and pulleys on a belt-drive system in addition to the compressor load. Therefore, a direct-drive motor
may be better suited for this application. Figure!18.34 shows
an example of both direct and belt drives.
Belt-driven systems have been used for years to drive both
fans and compressors. A feature of the belt-drive system is its
versatility: both pulley sizes and the speed of the driven device


---

## PDF Page 49

451

### Unit 18 Application of Motors
Figure 18.34 Motor drive mechanisms. (A) Belt drive. Photo by Eugene
Silberstein (B) Direct drive. Photo by Jason Obrzut

Figure 18.35 Belt-driven compressors using different size drive pulleys.
#### COMPRESSOR
#### DRIVE
#### PULLEY
#### MOTOR
(A)

#### DRIVE
#### PULLEY

#### Same Motor. Larger Drive Pulley Will
#### Cause The Compressor To Turn Faster.
(B)

may be changed, Figure!18.35. This can be a great advantage
if the capacity of a compressor or a fan speed needs to be
altered. However, the changes must be made according to the
capacity of the drive motor.
There is a definite relationship between the speed of the
motor and the speed of a blower, which involves the diameters of the drive and of the driven pulleys. The drive pulley
is the pulley connected to the motor shaft; the driven pulley is
the pulley connected to the blower shaft. The relationship is
as follows:

(A)

Motor Speed 3 Drive Pulley Diameter
5 Blower Speed 3 Driven Pulley Diameter
This formula assumes that the belts are positioned at the outermost edge of the pulleys, Figure!18.36. If the belts are resting in the pulley grooves with the outermost edge of the belt
well within the pulley itself, use this formula: diameter of the
pulley minus twice the distance between the top of the belt
and the edge of the pulley, Figure!18.37.
Consider the pulley arrangement in Figure! 18.38. The
motor is turning at an actual speed of 3000! rpm and has
a 4-in. pulley connected to its shaft. The blower shaft has a
6-in. pulley attached to it. How fast is the blower turning?
From the formula, we get:

(B)

Motor Speed 3 Drive Pulley Diameter
5 Blower Speed 3 Driven Pulley Diameter
3000!rpm 3 4!in. 5 Blower Speed 3 6!in.
Blower Speed 5 [(3000!rpm)(4!in.)] 4 6!in.
Blower Speed 5 2000!rpm


---

## PDF Page 50

452

Section 4 Electric Motors

Figure 18.36 A belt riding at the outer edge of the pulley.
#### BELT

Figure 18.38 A blower-speed example.
#### Driven Pulley
#### (6-In. Diameter)

#### Drive Pulley
#### (4-In. Diameter)

#### PULLEY
Figure 18.39 The correct method for installing belts over a pulley. The
adjustment is loosened to the point that the belt may be passed over the
pulleys.

Figure 18.37 The belt is riding inside the pulley, so adjustments need
to be made to the calculations.
#### BELT
1/2 IN.

#### Motor Is Adjusted Toward Compressor
#### For Belts To Be Installed.

Figure 18.40 A- and B-width belts.
#### PULLEY
5 IN.
#### A-Width Belt

#### B-Width Belt
#### 5 In. 2 12 In. 2 12 In. 5 4 In.

As long as three of the four values are known, the fourth can
be computed using this very useful formula.
Belts are manufactured in different types and sizes. Some
are made with different fibers to prevent stretching. SAFETY
PRECAUTION: Handle belts carefully during installation. A belt
designed for minimum stretch must not be installed by forcing
it over the side of the pulley because it may not stretch enough.
Fibers will break and the belt will be weakened, Figure!18.39. Do

17
IN.
32
11
IN.
32

21
IN.
32
11
IN.
32

not get your fingers between the belt and the pulley. Never touch
the belt when it is moving.-
Belt widths are denoted “A” and “B.” An A-width belt must
not be used with a B-width pulley nor vice versa, Figure!18.40.
Belts can also have different grips, Figure!18.41. When a drive
has more than one belt, the belts must be matched. Two belts
marked with the same length are not necessarily matched.


---

## PDF Page 51

### Unit 18 Application of Motors
Figure 18.41 This belt with grooves has a tractor-type grip. Photo by
Bill Johnson

They may not be exactly the same length. A matched set
of belts means the belts are exactly the same length. A set
of 42-in. belts marked as a matched set means each belt is
exactly 42!in. If the belts are not marked as a matched set,
one may be 42 1/2 in. and the other may be 41 3/4 in. Thus
the belts will not pull evenly—one belt will take most of the
load and will wear out first.
Belts and pulleys wear like any moving or sliding surface. When a pulley begins to wear, the surface roughens and
wears out the belts. Normal pulley wear is caused by use or
running time. Belt slippage will cause premature wear. Pulleys
must be inspected occasionally, Figure!18.42.
Belts must have the correct tension, or they will cause the
motor to operate in an overloaded condition. A belt tension
gauge should be used to correctly adjust belts to the proper

453

Figure 18.43 Belt tension gauge. Photo by Jason Obrzut

tension. This gauge is used in conjunction with a chart that
gives the correct tension for different types of belts of various
lengths, Figure!18.43.
Direct-drive motors are normally used with fans, pumps,
and compressors. Small fans and hermetic compressors are
direct drive, but the motor shaft is actually an extended shaft
with the fan or compressor on the end. The technician can
do nothing to alter these. When used in an open-drive application, some sort of coupling must be installed between the
motor and the driven device. Some couplings are connected
with springs to absorb small amounts of vibration from the
motor or pump.
A more complicated coupling is used between the motor
and a larger pump or a compressor, Figure!18.44. This coupling and shaft must be in very close alignment or vibration

Figure 18.44 (A) A more complicated coupling used to connect larger
motors to large compressors and pumps. Source: Lovejoy, Inc.

Figure 18.42 A normal and a worn pulley.
#### NORMAL
#### GROOVE

#### Worn Groove

(A)


---

## PDF Page 52

454

Section 4 Electric Motors

Figure 18.44 (Continued ) (B) Flexible coupling for connecting compressors to motors. Courtesy Ferris State University; Photo by John Tomczyk

Figure 18.45 The alignment of the two shafts must be very close for
the system to operate correctly.
#### DIAL
#### INDICATOR
#### CLAMP

#### COMPRESSOR
HUB

#### Motor Hub

#### COMPRESSOR
HUB

#### DIAL
#### INDICATOR

#### CLAMP

(B)

will occur. The motor shaft must be parallel to the compressor or pump shaft. Alignment is a very precise operation and
is done by experienced technicians using a dial indicator. If
two shafts are aligned to within tolerance while the motor
and driven mechanism are at room temperature, the alignment must be checked again after the system is run long
enough to get it up to operating temperature. The motor may
not expand and move the same distance as the driven mechanism, and the alignment may need to be adjusted to the warm
value, Figure!18.45.

#### Motor Hub

When an old motor must be replaced, try to use an exact
replacement. An exact replacement may be found at a motor
supply house or it may have to be obtained from the original equipment manufacturer. If the motor is not normally in
stock, much time can be saved by taking the old motor to the
distributor or supply house so that the motor’s specifications
can be matched.

#### Re V Ie W Qu Es T Ion S
1. Power supply, work requirements, motor insulation
class, bearing types, and mounting characteristics are all
factors that can influence ________.
A. motor selection
B. motor rotation
C. belt selection
D. pulley diameter
2. Power supply data should include which of the following?
A. Bearing types, mounting characteristics, and drive
mechanism
B. Voltage, service factor, shaft rotation, and capacitance
C. Service factor, service factor amperage, insulation
class, and capacitance
D. Voltage, current capacity, frequency, and phase
3. The voltage range for an electric motor is usually within
1 or 2 _________%.
A. 1
B. 5
C. 10
D. 20

4. If an electric motor is rated for 208 V, the maximum and
minimum allowable voltages would be __________.
A. 208 and 240
B. 187.2 and 228.8
C. 197.7 and 215.3
D. 187.2 and 238.8
5. Using evaporator pressure, condensing pressure, and
compressor current, which of the following can be used
to verify proper compressor operation?
A. Amperage performance chart
B. Superheat calculator
C. Belt tension tool
D. Power supply data
6. In the United States, the frequency in cycles per second
(cps) at which an AC electric motor operates under normal conditions is _______.
A. 50
B. 60
C. 120
D. 208


---

## PDF Page 53

### Unit 18 Application of Motors

7. The motors most often used in a residential application
are ___________ motors.
A. 460 V
B. 277 V
C. three-phase
D. single-phase
8. The two most common types of bearings used on small
motors are ____________ bearings.
A. resilient and rigid
B. cradle and sleeve
C. sleeve and ball
D. ball and rigid
9. An open single-phase motor with a centrifugal starting
switch may not be used in _____________.
A. an air-conditioning condenser fan motor
B. an air-conditioning indoor air handler
C. an area where explosive gases exist
D. a ventilating fan motor
10. A term used to describe a motor’s reserve horsepower
is _________.
A. thrust surface
B. service factor
C. full-load amps
D. locked-rotor amps
11. The motor parameter that is used to determine how hot
the motor can be safely operated is ____________.
A. insulation class or type
B. service factor (SF)
C. revolutions per minute (rpm)
D. service factor amperage (SFA)
12. A _________ bearing surface must be used in a vertical
shaft motor application.
A. sleeve
B. ball
C. greased
D. thrust
13. Two primary electric-motor mount characteristics are
___________ mounts.
A. sleeve and ball
B. oil port and permanently lubricated
C. rigid and resilient
D. belt and direct drive
14. A(n) ____________ is used to verify that the belt on a
belt-driven motor is installed properly.
A. ammeter
B. digital multimeter
C. flexible coupling
D. belt tensioning tool

455

15. Two types of motor drives are _________ drives.
A. rigid and resilient
B. belt and direct
C. sleeve and ball
D. oil port and permanently lubricated
16. A motor that has a service factor of 1.10 means that it
can operate _____% of its rated horsepower for a limited
period of time.
A. 10
B. 0.10
C. 1.0
D. 110
17. The current that a motor is drawing at its service factor
loading is referred to as __________.
A. full-load amperage (FLA)
B. locked-rotor amperage (LRA)
C. service factor amperage (SFA)
D. rated-load amperage (RLA)
18. The two transformer configurations commonly used for
commercial and industrial applications are _________.
A. 50 and 60 cycles per second (cps)
B. single-phase and three-phase
C. wye and delta
D. primary and secondary
19. An instrument often used to check the alignment of two
shafts is the
A. micrometer.
B. dial indicator.
C. manometer.
D. sling psychrometer.
20. Which type of motor mount requires a ground strap to
carry current from the motor frame should the motor
become grounded?
A. Rigid-mount
B. Cradle-mount
C. End-mount
D. Resilient-mount
21. A belt-driven blower assembly is equipped with a motor
that turns a 5-in. drive pulley at a speed of 3450 rpm.
The blower is turning at a speed of 1725 rpm. Determine
the size of the driven pulley.
22. Briefly describe what is meant by the term service factor
as it applies to a motor.
23. Briefly explain what is meant by the term full-load amperage (FLA) as it applies to an electric motor.
24. Briefly explain what is meant by the term rated-load amperage (RLA) as it applies to compressor motors.
25. Briefly describe how a compressor amperage performance chart is used.


---

## PDF Page 54

### UNIT 19
#### Motor Controls
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the differences between a relay, a contactor, and a starter.
state how the locked-rotor current of a motor affects the
choice of a motor starter.
- list the basic components of a contactor and starter.
- describe the purpose and function of motor protection devices.
- compare two types of external motor overload protection.
- describe conditions that must be considered when resetting
safety devices to restart electric motors.
-
-

- When a motor is stopped for safety reasons, do not restart it immediately. If possible, determine the reason for the overload condition
before restarting.
- Conductor wiring should not be allowed to pass too much current or
it will overheat and cause conductor failure or fire.
- When replacing or servicing line voltage components, ensure that the
power is off, that the panel is locked and tagged, and that you have
the only key.

Figure! 19.1 is a diagram of a typical motor circuit. In
this circuit there is a contactor as well as a potential magnetic relay (PMR) that is acting as a motor-starting relay. The
contactor passes power to the motor on an external call for
motor operation, and the starting relay helps the motor start
on a call for operation. Notice the contactor is a major part
of the motor circuit even though it is external to the motor
windings. Power is fed to the motor windings and starting
relay from the contactor.
The size of the motor and the application usually determine the type of switching device used (relay, contactor,
or starter). For example, a small manual switch can start
and stop a handheld hair drier, and a person operates the
switch. A large 100-hp motor that drives an air-conditioning
compressor must start, run, and stop unattended. It will also
consume much more current than the hair drier. The components that start and stop large motors must be more elaborate than those that start and stop small motors.
Figure 19.1 Typical motor wiring diagram utilizing a contactor and a
potential magnetic relay (PMR) as a motor-starting relay.
L1

#### 19.1 Introduction To Motor
#### Control Devices
This unit concerns those automatic components used to close
and open the power supply circuit to the motor. These devices
are called relays, contactors, and starters.
For example, a compressor in a residential central air conditioner is controlled in the following manner. With a temperature rise in the space to be conditioned, the thermostat
contacts close and pass low voltage to energize the coil on the
compressor contactor. This closes the contacts in the compressor contactor, allowing the applied or line voltage to pass to
the compressor motor windings. Relays, contactors, and starters are the different names given to these motor controls, even
though they perform the same function (but with some simple
differences). Relays are designed to control loads that draw
less than 20!A of electric current; contactors are designed to
control loads that draw more than 20! A of current. Motor
starters are, simply put, three-pole contactors with motor
overload protection built into the device. More details will
be presented as we discuss each of these system components.

L2
#### Coil (24 V)
#### CONTACTOR

T1

T2

#### POTENTIAL
#### MAGNETIC
#### RELAY
#### (START
#### RELAY)
S
C
R

#### START
#### WINDING
RUN
#### WINDING

RUN
#### CAPACITOR

#### START
#### CAPACITOR

#### MOTOR

456


---

## PDF Page 55

457

### Unit 19 Motor Controls

#### 19.2 Full-Load And Lockedrotor Amperage
Electric motors have two current (amperage) ratings: the fullload amperage (FLA), and the locked-rotor amperage (LRA).
As the load or torque on a motor increases, the amperage
draw required to power the motor will also increase. When
the full-load torque and horsepower on the motor is reached,
the corresponding amperage the motor is drawing is referred
to as the full-load amperage (FLA). This value is determined
in a test laboratory and recorded on the nameplate of the
motor. It is used to select the correct wire size, overload, and
motor starter devices to serve and protect the motor. The LRA
is the current drawn by the motor just as it begins to start but
before the rotor begins to rotate. The LRA of a motor is typically five times higher than the FLA of the motor and can be
as high as seven times the FLA. Both currents must be considered when choosing the component (relay, contactor, starter)
that passes the line voltage to the motor. Refer to Unit! 18,
“Application of Motors,” Section 18.2 “The Power Supply”
for a more detailed explanation of RLA, FLA, and LRA.

designed for low-level current switching. Use on a larger load
would melt the contacts. Heavier-duty motor switching relays
are often made of silver cadmium oxide with a higher surface
resistance and are physically larger than pilot-duty relays.
If a relay starts the indoor fan in the cooling mode of a
central air-conditioning system, it must be able to withstand
the inrush current of the fan motor on start-up, Figure!19.3.
(A motor normally has a starting current of five times the
running current, but only for a very short time.) Relays are
often rated in horsepower: If a relay is rated for a 3-hp motor,
it will be able to stand the inrush or locked-rotor current of a
3-hp motor as well as the run current.
A relay may have more than one type of contact configuration. It could have two sets of contacts that close when
the magnetic coil is energized, Figure! 19.4, or it may have
two sets of contacts that close and one set that opens when
the coil is energized, Figure! 19.5. A relay with a single set
Figure 19.3 A throwaway fan relay that may be used to start an evaporator fan motor on a central air-conditioning system. Photo by Jason
Obrzut

#### 19.3 The Relay
The relay has a magnetic coil that opens or closes one or
more sets of contacts, Figure!19.2. It is considered a throwaway device because parts are not available for rebuilding it
when it no longer functions properly.
Relays are designed for light-duty applications. Pilot-duty
relays can switch (on and off) larger contactors or starters.
These relays are not designed to directly start motors. Relays
designed for starting motors are not really suitable as switching
relays because they have more resistance in the contacts. The
pilot-duty relay contacts are often made of a fine silver alloy and
Figure 19.2 General-purpose relay typically used for starting a motor
that has a relatively low amperage draw. This relay has a holding coil, one
normally open set of contacts, and one normally closed set of contacts.
Both sets of contacts change position when the holding coil is energized.
Photo by Jason Obrzut

Figure 19.4 A double-pole–single-throw relay with two sets of contacts that close when the coil is energized.
#### COIL

Figure 19.5 A relay with two sets of contacts that close and one set of
contacts that opens when the coil is energized. It has two normally open
(NO) sets and one normally closed (NC) set.
#### COIL


---

## PDF Page 56

458

Section 4 Electric Motors

Figure 19.6 Some of the more common configurations of contacts
found on relays.
#### Contact Arrangement Diagrams
#### DPST

#### SPST
(1)

(2)

(5)
#### SPST

#### FPDT

#### TPST
(8)

#### DPST

#### TPST

(6)

(11)

(9)

#### SPDT
(3)

#### DPDT
#### DPST

#### TPDT

#### 19.4 The Contactor
The contactor is a larger version of a relay, Figure! 19.8. It
can be rebuilt if it fails, Figure!19.9. A contactor has movable
and stationary contacts. The holding coil can be designed for
various operating voltages: 24-V, 115-V, 208-V to 230-V, or
460-V operation.
Figure 19.8 (A) A common double pole contactor. Photo by Bill
Johnson (B) Contactors for larger motors. There are circuit breakers and
current sensing coils before each contactor. The current sensors monitor current flow through the motors for feedback to a microprocessor
providing running status, overload protection, and remote monitoring.
Source: Meijers Corporation. Photo by John Tomczyk

(7)

(4)

(10)

of contacts that close when the coil is energized is called a
single-pole–single-throw, normally open relay (spst, NO).
A relay with two contacts that close and one that opens is
called a triple-pole–single-throw, with two normally open
contacts and one normally closed contact (tpst). Figure!19.6
shows some different relay contact arrangements.
Most relays have wiring diagrams printed on the side of
the device. These diagrams identify the coil terminals as well as
the normally open and normally closed contacts. Figure!19.7
shows the wiring diagram of the relay shown in Figure!19.2.
By referring to the diagram and identifying these marked terminals on the relay itself, replacing one relay with another in
the event of component failure is not a complicated process.
Many relays use terminals 1 and 3 for the coil, terminals 2
and 4 for a normally open set of contacts, and terminals 2 and
5 for a normally closed set of contacts.

(A)

#### Circuit Breakers

Figure 19.7 Wiring diagram of the relay shown in Figure 19.2. The coil is
connected between terminals 1 and 3. Terminals 2 and 4 are connected to
the NO contacts and terminals 4 and 5 are connected to the NC contacts.

#### Current Sensing
#### Induction Coils

5

4

#### Current Sensors

2
1

#### CONTACTORS

3
(B)


---

## PDF Page 57

459

### Unit 19 Motor Controls
Figure 19.9 The parts of a contactor that can be replaced: the contacts
(both moving and stationary), the holding coil, and the contact holding
springs. Photo by Bill Johnson

Figure 19.10 This contactor (a single-pole contactor) has only one set
of contacts. Only one line of power needs to be broken to stop a motor
like the one in the diagram. This is a method commonly used to supply
crankcase heat to the compressor during the off cycle. When the contacts
close, current will bypass the heater.
L1

L2
#### SINGLE-POLE
#### CONTACTOR

C

R

S

Contactors can be very small or very large, but all have
similar parts. A contactor may have many configurations of
contacts, from the most basic, which has just one contact, to
more elaborate types with several. The single-contact contactor is used on many residential air-conditioning units.
Figure! 19.8(B) shows a larger compressor motor contactor
that incorporates a current induction coil. This coil monitors
current flow through the motor for feedback to a microprocessor for overload protection and remote monitoring of the
compressor motor. It interrupts power to one leg of the compressor, which is all that is necessary to stop a single-phase
compressor. Sometimes a single-contact, single-pole, contactor is needed to provide crankcase heat to the compressor. A
trickle charge of electricity passes through line 2 to the motor
windings and crankcase heater when the contacts are open,
during the off cycle, Figure!19.10. If you use a contactor with
two contacts for a replacement, the compressor would not
have crankcase heat. Once again, an exact replacement is the
best choice. Figure!19.11 shows another method of supplying
crankcase (oil sump) heat only during the off cycle.
Some contactors have as many as five or six sets of contacts. Generally, for large motors there will be three heavyduty sets to start and stop the motor; the rest (auxiliary
contacts) can be used to switch auxiliary circuits.
Auxiliary contacts are rated at lower amperages than the
main contacts. The auxiliary contacts are typically used to
open and close control circuits and to energize and deenergize
other, smaller system loads that have low current requirements.
Auxiliary contacts can be normally open or normally closed
and are often mounted to the side of the contactor, where its

#### Resistance Crankcase
#### HEATER

Figure 19.11 A contactor with auxiliary contacts for switching other
circuits.
#### Normally Closed Contacts
#### Provide Crankcase Heat
#### Only During Off Cycle
L1

L2

L3

#### Crankcase Heater In
#### Compressor Oil Sump


---

## PDF Page 58

460

Section 4 Electric Motors

moving armature can change the position of the auxiliary contacts at the same moment the main contacts change position.

Figure 19.13 Components that may be changed on the motor starter:
contacts (both moving and stationary), the springs, the coil, and the overload protection devices (heaters and switches). Photo by Bill Johnson

#### 19.5 Motor Starters
The starter, or motor starter as it is sometimes called, is similar to the contactor. In some cases, a contactor may be converted to a motor starter. The motor starter differs from a
contactor because it has motor overload protection built into
its framework, Figures!19.12 and 19.13. A motor starter may
be rebuilt and is available in a wide range of sizes.
Motor protection is discussed more fully later in this
unit, but you should know that overload protection protects
a particular motor. Figure!19.14 shows a melting alloy-type
overload heater. The fuse or circuit breaker cannot be wholly
relied on for motor protection because it protects the entire
circuit, not the circuit’s individual components. In some cases,
the motor-starter protection can indicate a motor problem
better than can the motor-winding thermostat protection.
The contact surfaces become dirtier and more pitted with
each motor starting sequence, Figure!19.15. Some technicians
believe that these contacts may be buffed or cleaned with a
file or sandpaper.
NOTE: Contacts may be cleaned, but this
should be done as a temporary measure only. Filing or sanding
exposes base metal under the silver plating and speeds deterioration. Replacing the contacts is the only recommended repair. -
If the device is a relay, the complete relay must be replaced.
If the device is a contactor or a starter, the contacts may be

Figure 19.14 A melting alloy-type overload heater. Photo by Jason
Obrzut

Figure 19.12 A motor starter equipped with motor overload heaters
that are interchangeable and can be sized to fit motors of different horsepower. The overload contact can be manually reset. The manual reset feature prevents excessive wear and tear on the motor by preventing short
cycling. Courtesy Ferris State University. Photo by John Tomczyk

#### 24-Volt Coil
Figure 19.15 Clean contacts contrasted with a set of dirty, pitted contacts. Source: Square D Company
#### Overload Contacts
#### Reset Button

#### INTERCHANGEABLE
#### Overload Heaters


---

## PDF Page 59

461

### Unit 19 Motor Controls

replaced with new ones, Figure!19.15. Both movable and stationary contacts and springs hold tension on the contacts.
You can use a digital multimeter to check resistance
across a set of contacts under full load. When the meter leads
are placed on each side of a set of contacts and measure a
voltage, there is resistance in the contacts. When the contacts
are new and have no resistance, the meter should read no
voltage. An old set of contacts will have some slight voltage drop and will produce heat, due to resistance in the contact’s surface, where the voltage drop occurs. Figure! 19.16
shows an example of how contacts may be checked with a
multimeter.

Each time a motor starts, the contacts will be exposed to
the inrush current (the same as LRA). The contacts are under
a tremendous load for this moment. When the contacts open,
the breaking of the electrical circuit causes an arc. The contacts must make and break as fast as possible. A magnet pulls
the contacts together with a mechanism to take up any slack.
For example, three large movable contacts in a row may all
need to be held equally tight against the stationary contacts.
The springs behind the movable contacts keep this pressure
even, Figure!19.17. If there is a resistance in the contact surface, the contacts may get hot enough to take the tension
out of the springs, which will make the contact-to-contact
pressure even less and the heat greater. The tension in these
springs must be maintained.

Figure 19.16 Checking contacts with a digital multimeter shows resistance in the contacts caused by dirty surfaces. Make certain that there is
no current flowing through the contacts when checking resistance.

#### 19.6 Motor Protection
The electric motors used in air-conditioning, heating, and
refrigeration equipment are the most expensive single components in the system. These motors consume large amounts
of electrical energy, and the motor windings undergo considerable stress. Therefore, they deserve the best protection
possible within the economic boundaries of a well-designed
system. The more expensive the motor, the more expensive
and elaborate the protection should be.
Fuses are used as circuit (not motor) protectors. SAFETY
PRECAUTION: The conductor wiring in the circuit must not be
allowed to pass too much current or it will overheat and cause conductor failures or fires. - A motor may be operating in an overloaded condition that would not cause the conductor to be
overloaded; hence, the fuse will not open the circuit. Let us

#### DISCONNECT
#### OPEN

#### DISCONNECTED
#### From Line

5000 V
V

#### Coil Energized To
#### Close The Contacts

Figure 19.17 When energized, springs will hold the three movable contacts tightly against the stationary contacts.
#### Line “L” And Load “T” Terminals
L1
#### STATIONARY
#### CONTACTS

L2
T1

L3
T2

T3

#### MOVABLE
#### CONTACTS
L1

#### PRESSURE
#### SPRINGS

L2

L3
#### Normally Open
#### CONTACTS

#### Insulated Contact
#### Mounting (Movable)
T1

#### Solenoid Coil
#### STATIONARY
#### ELECTROMAGNET

#### COIL
#### TERMINALS

T2

T3

#### “L” = Line Voltage
#### “T” = Load (Motor)

#### Magnet Shading Coils
#### Moving Armature
#### Or Plunger


---

## PDF Page 60

462

Section 4 Electric Motors

use a central air-conditioning system as an example. There are
two motors in the condensing unit: the compressor (the largest) and the condenser fan motor (the smallest). In a typical
unit, the compressor may have a current draw of 23!A and the
fan motor may use 3!A. The fuse protects the total circuit. The
circuit will be fused to protect the circuit wiring. If one motor
is overloaded, the fuse may not open the circuit, Figure!19.18.
Each motor needs to be protected within its own operating
range. The condenser fan motor and the compressor will have
an inherent (internal) motor protector that protects the fan
motor at 3!A and the compressor at 23!A.
Motors can operate without harm for short periods under
a slight overcurrent condition. The overload protection is
designed to disconnect the motor at some current draw
value that is slightly more than the FLA value so that the
motor can be operated at its full-load design capacity. Time
is involved in this value in such a manner that the higher
the current value above FLA, the more quickly the overload
should react. In other words, the amount of the overload
and the time are both figured into the design of the particular overload device.
Overload current protection is applied to motors in different ways. Overload protection, for example, is not needed for
some small motors that will not cause circuit overheating or
will not damage themselves. Some small motors do not have
overload protection because they will not consume enough
power to damage the motor unless shorted from winding
to winding or from the winding to the frame (to ground).

Figure 19.18 Two motors in the same circuit are served by the same
conductors and have different overload requirements. The main circuit
fuses protect the entire circuit and not the individual circuit components.
L1

L2
#### Disconnect To
#### Condensing Unit

#### FUSE

Figure 19.19 A small condenser fan motor that does not pull enough
amperage at locked-rotor amperage (LRA) to create enough heat to be a
problem. This is known as impedance motor protection. Courtesy Ferris
State University. Photo by John Tomczyk

See Figure! 19.19 for an example of a small condenser fan
motor that does not draw enough amperage at the LRA condition to overheat. It is not an expensive motor, and it does
not have overload protection; it is described as “impedance
protected.” It may only generate 10!W of power, the same as
a 10-W light bulb. If the motor fails because of a burnout,
the current draw will be interrupted by the circuit protector.
Overload protection is divided into inherent (internal)
protection and external protection.

#### 19.7 Inherent Motor
#### PROTECTION
Inherent (internal) overload protection is provided by internal thermal overloads either embedded in, or located near,
the motor’s windings, Figure 19.20(B). External overload
motor protection is provided by thermally activated snapdiscs (bimetals) located on the compressor’s exterior shell,
Figures!19.20(A), (C), and (D).

#### 19.8 External Motor
#### PROTECTION
#### CONDENSER
#### Fan Motor
#### Fla 3 A

#### COMPRESSOR
#### Fla 23 A

External protection is often applied to the device passing
power to the motor contactor or starter. These devices are normally actuated by current overload and break the circuit to the
contactor coil. The contactor stops the motor. When started


---

## PDF Page 61

463

### Unit 19 Motor Controls

Figure 19.20 (A) External bimetal overload protectors. Courtesy Ferris State University. Photo by John Tomczyk (B) A three-phase internal overload
protector usually located in the motor’s shell near the windings. Courtesy Ferris State University. Photo by John Tomczyk (C and D) Internal overload
protector with an external manual reset. Courtesy Ferris State University. Photo by John Tomczyk
#### Run Capacitor Wires

(A)

#### INTERNAL
#### OVERLOAD
#### Reset Button
(C)

#### RESETTABLE
#### Internal Overload

(B)

#### Start Winding

with a relay, the motor is normally small and has only internal
protection, Figure! 19.21. Contactors are used to start larger
motors, and either inherent protection or external protection
is used. Large motors (above 5!hp in air-conditioning, heating,
and refrigeration systems) use starters and overload protection
built into either the starter or the contactor’s circuit.
The value (trip point) and type of the overload protection are normally chosen by the system design engineer or
by the manufacturer. The technician checks the overload
devices when there is a problem, such as random shutdowns
because of an overload tripping. The technician must be
able to understand the designer’s intent with regard to the
motor’s operation and the operation of the overload device
because they are closely related in a working system.
Many motors have a service factor; this is the reserve
capacity of the motor and is expressed as a percentage above
the full-load amperage (FLA) of the motor. The motor can
operate above the FLA and within the service factor without
harm. Typical service factors are 1.15 to 1.40. A service factor
of 1.15 indicates that the motor can operate at an amperage

#### STATOR

#### Run Winding
(D)

that is 15% higher than the nameplate operating current,
whereas a motor with a service factor of 1.40 can operate at
amperages that are 40% higher than nameplate. The smaller
the motor, the larger the service factor. For example, a motor
with a FLA of 10!A and a service factor of 1.25 can operate
at 12.5! A (10! A 3 1.25 5 12.5! A) without damaging the
motor. The overload protection for a particular motor takes
the service factor into account.


---

## PDF Page 62

464

Section 4 Electric Motors

Figure 19.21 A fan motor that is normally started with a relay. Motor
protection is internal. Photo by Jason Obrzut

#### 19.9 National Electrical
#### Code® Standards
The National Electrical Code® (NEC) sets the standard for
all electrical installations, including motor overload protection. The code book published by the National Electrical
Manufacturer’s Association (NEMA) should be consulted for
any overload problems or misunderstandings that may occur
regarding correct selection of the overload device.
The purpose of the overload protection device is to disconnect the motor from the circuit when an overload condition occurs. Detecting the overload condition and opening
the circuit to the motor can be done by an overload device
mounted on the motor starter or by a separate overload relay
applied to a system with a contactor. Figure!19.22 shows an
example of a thermal overload relay.
Figure 19.22 An overload using a resistor-type heater that heats a lowtemperature solder.
#### O/L Heater

#### 19.10 Temperature-Sensing
#### DEVICES
Various sensing devices are used to detect overcurrent situations. The most popular ones are those sensitive to temperature changes.
The bimetal element is an example of such sensing
devices. The line current of the motor passes through a
heater (which can be changed to suit a particular motor
amperage) that heats a bimetal strip. When the current is
excessive, the heater warps the bimetal, opening a set of
contacts that interrupt power to the contactor’s coil circuit.
All bimetal overload devices are designed with snap action
to avoid excessive arcing. These thermal-type overloads are
sensitive to any temperature and conditions around them,
such as high ambient temperature and loose connections.
Figure!19.23 shows an example of a thermal overload with
a loose connection.
A low-melting solder, called a solder pot, may be used
in place of the bimetal. Heat caused by an overcurrent condition will melt the solder. The overload heater is sized for
the particular amperage draw of the motor it is protecting.
The overload control circuit will interrupt the power to the
motor contactor coil and stop the motor in case of overload. The solder melts, and the overload mechanism turns
because it is spring-loaded. It can be reset when it cools,
Figure!19.22.
Both of these overload protection devices are sensitive
to temperature. The temperature of the heater causes them
to function. Heat from any source, even if it has nothing to
do with motor overload, makes the protection devices more
sensitive. For example, if the overload device is located in
a metal control panel in the sun, the heat from the sun may
affect the performance of the overload protection device.
A loose connection on one of the overload device leads
Figure 19.23 The overload is tripping because of a loose connection.
L1

L2

#### Solder Pot
#### Heating Element
#### To Motor

#### LOOSE
#### CONNECTION
#### To Magnet
#### COIL
C

#### N.C. Contact

R

S

#### Spring Pressure
#### On Contact


---

## PDF Page 63

### Unit 19 Motor Controls
Figure 19.24 Local heat, such as from a loose connection, will influence the thermal-type overload.

465

Figure 19.25 A magnetic overload device. Photo by Bill Johnson

#### To Control
#### CIRCUIT

#### Loose Connection
#### Causing Heat

#### 19.12 Restarting The Motor

will cause local heat and may cause it to open the circuit
to the motor even though there is actually no overload,
Figure!19.24.

#### 19.11 Magnetic Overload
#### DEVICES
Magnetic overload devices are separate components and are
not attached to the motor starter. This type of component
is very accurate and not affected by ambient temperature,
Figure!19.25, so a magnetic overload device can be located
in, say, a hot cabinet on the roof and will not be affected
by the temperature. It will shut the motor off at an accurate
ampere rating regardless of the temperature.

SAFETY PRECAUTION: When a motor has been stopped for
safety reasons, such as an overload, do not restart it immediately.
Look around for the possible problem before a restart. - When a
motor stops because it is overloaded, the overload condition
at the instant the motor is stopped is reduced to 0! A. This
does not mean that the motor should be restarted immediately. The cause of the overload may still exist, and the motor
could be too hot and may need to cool.
There are various ways of restarting a motor after an overload condition has occurred. Some manufacturers design their
control circuits with a manual reset to keep the motor from
restarting, and some use a time delay to keep the motor off for a
predetermined time. Others use a relay that will keep the motor
off until the thermostat is reset. The units that have a manual
reset at the overload device may require someone to go to the
roof to reset the overload if that is where the unit is located. See
Figure!19.12 for an example of a manual reset. When the reset
is in the thermostat circuit, the protection devices may be reset
from the room thermostat. This is convenient, but several controls may be reset at the same time, and the technician may not
know which control is being reset. When the manual reset button is pushed and a restart occurs, there is no doubt which control has been reset to start the motor. Time-delay reset devices
keep the unit from short cycling but may reset themselves even
though a problem condition still exists.

#### Re Vi E W Qu Es T Ions
1. The recommended repair for a defective relay is to
__________.
A. replace it
B. send it to a repair shop
C. repair it yourself
D. bypass it

2. When rebuilding a contactor or starter, which of the following components can be changed?
A. The contacts and springs only
B. The coil and contacts only
C. The contacts and coil only
D. The contacts, coil, and springs


---

## PDF Page 64

466

Section 4 Electric Motors

3. The two types of relays are ______.
A. thermal and magnetic
B. pilot duty and solder pot
C. pilot duty and motor starting
D. motor starting and solder pot
4. The two amperages that influence the choice for replacing a motor starter are ______.
A. rated-load amperage (RLA) and locked-rotor amperage (LRA)
B. rated-load amperage (RLA) and reverse-rotation amperage (RRA)
C. locked-rotor amperage (LRA) and start-up amperage
(SA)
D. service factor amperage (SFA) and reverse-rotation
amperage (RRA)
5. What is the difference between a contactor and a starter?
A. A relay has overload protection built into, a starter
does not.
B. A starter has overload protection built into it, a relay
does not.
C. A relay can be repaired, a starter cannot.
D. A relay is used to start large motors, a starter is used
to start smaller motors.
6. Which of the following is considered when the overload
protection for a motor is designed?
A. The rotation of the motor shaft
B. The size of the motor capacitor
C. The motor mount that is used
D. The motor’s service factor
7. The contact surfaces of relays, contactors, and starters
are made of ________.
A. magnesium
B. steel
C. silver
D. iron

8. An overload can be opened by ___________.
A. heat or amperage
B. pressure or heat
C. amperage or pressure
D. timer or heat
9. Which is not a typical operating voltage used for relays,
contactors, and motor starters?
A. 12 V
B. 24 V
C. 115 V
D. 230 V
10. Why should contactor contacts not be filed or sanded?
A. The shavings or filings will cause increased electrical
resistance.
B. The silver coating will be removed and cause more
resistance in the contact surface.
C. The contactor would have to be disassembled and it is
not recommended to do so.
D. It may cause the contactor coil to burn.
11. Why is it not a good idea to use circuit protection devices
to protect large motors from overload conditions?
12. Describe how an external overload can shut down a
motor.
13. Describe the difference between inherent and external
overload protection.
14. What is the purpose of thermal overload protection at
the motor?
15. What must be done before a motor overload can be
reset?


---

## PDF Page 65

### UNIT 20
#### Troubleshooting Electric Motors
#### O B J E C T I V E S
After studying this unit, you should be able to
describe different types of electric motor problems.
describe the electrical instrumentation commonly used to
evaluate motors.
- Identify the symptoms of a motor with an open winding.
- Identify the symptoms of a motor with a shorted winding.
- Identify the symptoms of a grounded motor.
- explain how loose electrical connection can affect the
operation of a motor.
- explain the differences between a start and run capacitor.
- explain how to properly test a capacitor.
- explain how to evaluate a belt-driven motor assembly with a
belt that is too tight or too loose.
- describe the symptoms of a belt-driven motor assembly with
improperly aligned pulleys.
- explain the difference between troubleshooting a hermetic
motor problem and an open motor problem.
-
-

- If it is suspected that a motor has electrical problems, pull the motor
disconnect to prevent further damage or an unsafe condition, lock
and tag the panel, and keep the only key on your person.
- Before checking a motor capacitor, short from one terminal to the
other with a 20,000-V, 5-W resistor to discharge the capacitor. This
practice is recommended even if the capacitor has its own bleed
resistor. Use insulated pliers.
- When wiring a motor-run capacitor be sure to connect the lead
that feeds power to the capacitor to the terminal identified for this
purpose.
- Turn the power off before trying to turn the open drive compressor
over using a wrench.
- Never try to stop a spinning motor shaft with your hand, allow it to
come to a complete stop on its own.

#### 20.1 Motor Troubleshooting
Electric motor problems are either mechanical or electrical. Mechanical problems may appear to be electrical. For
example, a bearing dragging in a small, permanent splitcapacitor (PSC) fan motor may not make any noise. The
motor may not start, and it appears to be an electrical problem. The technician must know how to diagnose the problem correctly. This is particularly true with open motors

because if the driven component is stuck, a motor may
be changed unnecessarily. If the stuck component is a hermetic compressor, the whole compressor must be changed;
if it is a serviceable hermetic compressor, the motor can be
replaced or the compressor running gear can be rebuilt.

#### 20.2 Mechanical Motor
#### PROBLEMS
Mechanical motor problems normally occur in the bearings
or the shaft where the drive is attached. The bearings may
be tight or worn due to lack of lubrication. Grit can easily
get into the bearings of some open motors and cause them to
wear. Overtightened belts can also put excessive stress on the
motor’s bearings, causing them to wear and fail prematurely.
Problems with large motors are not usually repaired by
heating, air-conditioning, and refrigeration technicians. They
are handled by technicians trained in rebuilding motors and
rotating equipment. A motor vibration may require you to
seek help from a qualified balancing technician. Explore
every possibility to ensure that the vibration is not caused
by a field problem, such as a fan loaded with dirt or liquid
flooding into a compressor.
Motor bearing failure with roller and ball bearings can often
be identified by the bearing noise. When sleeve bearings fail,
they normally lock up (will not turn) or sag to the point that the
motor is out of its magnetic center. At this point the motor will
not start. When motor bearings fail, they can be replaced. If the
motor is small, the motor is normally replaced because it would
cost more to change the bearings than to purchase and install a
new motor. The labor involved in obtaining bearings and disassembling the motor can take too much time to be profitable.
This is particularly true for fractional horsepower fan motors.
These small motors almost always have sleeve bearings pressed
into the end bells of the motor, and special tools may be needed
to remove and install new bearings, Figure!20.1.
When deciding whether to repair or replace a motor,
a number of factors should be considered. These factors
include the availability of a new motor versus the availability
of the parts needed to repair the motor, the cost of repairing
the motor, the cost of the new motor, the labor involved in
repairing as opposed to replacing the motor, and the warranty/guaranty on the new and repaired motors. If the cost
of repairing the motor is close to the cost of replacing the
467


---

## PDF Page 66

468

Section 4 Electric Motors

Figure 20.1 A special tool for removing bearings.
#### Slightly Smaller Diameter
#### Than Outside Of Bearing

Figure 20.2 A pulley puller.
#### Square Head

#### Rod Threaded
#### Through Puller
#### Soft Face
#### HAMMER
#### PULLER

#### Pushing Bearing Out

#### Note, Slide New
#### Bearing On Shaft
#### And Gently Drive
#### Into Bearing Housing
#### Pushing New Bearing In

motor, for example, it would definitely pay to replace the
motor if the new component carries a one-year warranty and
the repaired motor carries only a 90-day guaranty.

#### SHAFT

#### PULLEY

steel, much harder than the motor shaft. Larger motors with
more torque normally have a matching keyway machined
into the shaft and assembly. This keyway with a key provides
a better bond between the motor and assembly, Figure!20.4.
A setscrew is then often tightened down on the top of the
key to secure the assembly to the motor shaft.
Many technicians make the mistake of trying to drive a
motor shaft out of the assembly fastened to the shaft. In doing
so, they blunt or distort the end of the shaft. When it is distorted, the motor shaft will never go through the assembly
without damaging it, Figure!20.5. The shaft is made from mild
steel and can be damaged easily. If the shaft must be driven,
you may need to use as the driving tool a similar shaft with
a slightly smaller diameter, Figure!20.6. Before attempting to
Figure 20.3 A flat spot on the motor shaft where the pulley setscrew is
tightened. Photo by Jason Obrzut

#### 20.3 Removing Drive
#### ASSEMBLIES
To remove the motor, you need to remove the pulley, coupling,
or fan wheel from the motor shaft. The fit between the shaft
and whatever assembly it is fastened to may be very tight.
SAFETY PRECAUTION: Removing the assembly from the
motor shaft must be done with care.- The assembly may have
been running on this shaft for years, and there may be rust
between the shaft and the assembly. You must remove the assembly without damaging it. Special pulley pullers, Figure! 20.2,
will help, but other tools or procedures may be required.
Most assemblies are held to the motor shaft with setscrews threaded through the assembly and tightened against
the shaft. A flat spot is usually provided on the shaft for the
seating of the setscrew and to keep it from damaging the
shaft surface, Figure!20.3. The setscrew is made of very hard

#### Flat Portion
#### Of Shaft


---

## PDF Page 67

469

### Unit 20 Troubleshooting Electric Motors
Figure 20.4 A pulley with a groove cut in it that matches a groove in
the shaft. A key is placed in these grooves and the setscrew is often tightened down on top of the key.
#### KEYWAY
#### SETSCREW

remove a belt from a motor shaft, it is a good idea to clean,
sand, and remove all debris from the shaft. In addition, spraying the shaft with a rust-dissolving solution or penetrating oil
will help make the removal process much easier.

#### 20.4 Belt Tension

KEY

#### SHAFT

#### PULLEY

Many motors fail because of overtightened belts and incorrect
alignment. The technician should be aware of the specifications for the motor belt tension on belt-drive systems. A belt
tension gauge will ensure properly adjusted belts when the
gauge manufacturer’s directions are followed. Belts that are
too tight strain the bearings so that they wear out prematurely,
Figure!20.7. Figure!20.8 shows one type of belt tension gauge.
The belt tension gauge uses two O-rings. When using
the gauge, the center-to-center measurement must be taken
between the two shafts, Figure! 20.9. The larger O-ring
is positioned on the gauge so that it is lined up with the

#### KEYWAY
Figure 20.7 A belt that is too tight.
Figure 20.5 A motor shaft damaged from trying to drive it through the
pulley. Photo by Jason Obrzut
FAN

Figure 20.6 A shaft driven through the pulley with another shaft as the
contact surface. The shaft that is used as the contact surface has a smaller
diameter than the original shaft.
#### Shaft To Be Removed

#### MOTOR

Figure 20.8 A belt tension gauge.

#### Force (In Pounds) Is
#### Read From This Scale

#### PULLEY
#### Slightly Smaller Shaft

#### O-Ring Set To The Belt
#### Span In Inches

#### Soft Face Hammer


---

## PDF Page 68

470

Section 4 Electric Motors

Figure 20.9 The measurement between the centers of the drive and
driven shafts.

Figure 20.11 Pulleys must be in proper alignment or excessive belt and
bearing wear will occur. The pulleys can be aligned using a straightedge.

FAN

#### Straightedge (Such As
#### A Carpenter'S Level)
X in.
Figure 20.10 Using the belt tension gauge.
#### MOTOR

corresponding distance, in inches, between the two shafts. A
straightedge is then rested across the two pulleys. The gauge is
then positioned at the center of the belt span between the two
pulleys and pushed toward the other end of the pulley until
the large O-ring is even with the straightedge, Figure!20.10.
The smaller O-ring will register a force, in pounds, on the top
portion of the gauge. By comparing this value with the chart
that accompanies the gauge, the technician can determine if
the belt is too tight or too loose. A low force reading indicates
that the belt is too loose, whereas a force reading that is too
high indicates that the belt is too tight.
Belts that are too loose can cause problems—as can those
that are too tight. Loose belts have a tendency to slip, and slipping belts are a cause of reduced airflow through the air distribution system. Since motors often rely on the air moving over
them to cool the windings, a reduction in airflow can cause
motors to overheat. As a result, the internal thermal overload
on a motor may open and give the technician reason to believe
that there is an electrical problem with the motor.

#### 20.5 Pulley Alignment
Pulley alignment is very important. If the drive pulley and
driven pulley are not in line, a strain is imposed on the drive
mechanisms of the shafts. The pulleys may be aligned with

the help of a straightedge, Figure!20.11. On small motors,
a certain amount of adjustment tolerance is built into the
motor base, and this may be enough to allow the motor
to be out of alignment if the belt becomes loose. Aligning
shafts on some pieces of equipment may not be easy to do,
but it must be done or the motor or drive mechanism will
not last.
When mechanical problems occur with a motor, the
motor is normally either replaced or taken to a motor repair
shop. Bearings can sometimes be replaced in the field by a
competent technician, but it is generally better to leave this
type of repair to motor experts. When the problem is the
pulley or drive mechanism, the air-conditioning, heating, and
refrigeration technician may be responsible for the repair.
NOTE: Proper tools must be used for motor repair, or shaft and
motor damage may occur. -

#### 20.6 Electrical Problems
Electrical motor problems are the same for hermetic and
open motors. Open motor problems are a little easier to
understand or diagnose because they can often be seen. When
an open motor burns up, this can often be easily diagnosed
because the winding may be seen through the end bells. It
may also smell burned. With a hermetic motor, instruments
must be used because they are the only means of diagnosing
problems inside the compressor, which are not visible. There
are three common electrical motor problems: (1) an open
winding, (2) a short circuit from winding to winding, and
(3) a short circuit from the winding to ground.


---

## PDF Page 69

471

### Unit 20 Troubleshooting Electric Motors

#### 20.7 Open Windings
Open windings in a motor can be detected with the ohms
function on a digital multimeter. On every motor there should
be a known, measurable resistance from terminal to terminal
for it to run when power is applied to the windings. Singlephase motors must have the applied system voltage at the
run winding to run and at the start winding during starting,
Figure!20.12. Figure!20.13 is an illustration of a motor with
an open start winding.
A single-phase motor that is in good working order may
have the following resistance readings between the motor
terminals:
Common to start: 3 V
Common to run: 2 V
Run to start: 5 V

Figure 20.14 Resistance readings between the terminal pairs on a hermetic motor.

3V

V
5V

V
S
#### START
#### WINDING

C

#### Run Winding

R

This situation is shown in Figure!20.14.

2V

V
Figure 20.12 A wiring diagram with run and start windings.
115 V
#### Run Winding
#### (The Resistance Is
#### Less Than That Of
#### The Start Winding)
#### START
#### WINDING

The resistance reading from the common terminal to the
run terminal provides the technician only with the resistance
reading of the run winding. The resistance reading from the
common terminal to the start terminal provides the technician only with the resistance reading of the start winding.
The resistance between the start and run terminals gives the
sum of the resistances of both the start and run windings.
If the start winding in this example were to open, the resistance readings for the same motor would be as follows:
Common to start: O.L. (open line or infinite resistance)
Common to run: 2 V
Run to start: O.L. (open line or infinite resistance)

#### CENTRIFUGAL
#### Start Switch

The open winding would affect the resistance reading of the
start winding as well as the resistance reading between the
run and start terminals, Figure!20.15.

Figure 20.13 A motor with an open winding.
115 V

#### Open Circuit In
#### The Start Winding

#### 20.8 Shorted Motor Windings
Short circuits in windings occur when the conductors in the
winding touch each other where the insulation is worn or in
some way defective. This creates a short path through which
the electrical energy flows. This path has a lower resistance
and increases the current flow in the winding. Although
motor windings appear to be made from bare copper wire,
they are coated with an insulator to keep the copper wires
from touching each other. The measurable resistance mentioned in the previous paragraph is known for all motors.
Some resistances for motor windings have been published.
The best way to check a motor for electrical soundness
is to know what the measurable resistance should be
for a particular winding and verify it with a high-quality


---

## PDF Page 70

472

Section 4 Electric Motors

Figure 20.15 Resistance readings between terminal pairs on a hermetic motor with an open start winding.

Figure 20.17 Resistance readings between terminal pairs on a hermetic motor with a partially shorted start winding.

O.L.

2V

V

V
4V

O.L.

V

V

S

S
#### Start Winding

C

#### Partially Shorted
#### Start Winding

C

#### Run Winding

#### Run Winding

R

R
2V

2V

V

V

digital multimeter, Figure! 20.16. This measurable resistance will be less than the rated value when a motor has
short-circuit problems. The decrease in resistance causes
the current to rise, which causes motor overload devices
to open the circuit and possibly even trips the circuit overload protection. If the resistance does not read within these
tolerances, there is a problem with the winding. A table
is helpful when you troubleshoot a hermetic compressor.
Tables may not be easy to obtain for open motors, and the
windings are not as easy to check because the individual
windings do not all come out to terminals as they do on a
hermetic compressor.
If the decrease in resistance in the windings is in the start
winding, the motor may not start. The reason for this is that, in

order to start, the motor relies on an imbalance in the magnetic
field. If the start winding is partially shorted, the resistance in
that winding will be closer to the resistance of the run winding.
This will reduce, or possibly even eliminate, the magnetic field
imbalance that is needed to start the motor, Figure!20.17. If the
decrease in resistance is in the run winding, the motor may start
and draw too much current while running. If the resistance of
the run winding is lowered, the imbalance in magnetic fields
between the start and the run winding will be increased, and the
starting torque of the motor will actually increase, Figure!20.18,
but the motor may very well overheat. If the motor winding resistance cannot be determined, then it is hard to know whether a
motor is overloaded or whether it has a defective winding when
only a few of its coils are shorted.

Figure 20.16 Resistances for some typical hermetic compressors. Courtesy Copeland Corporation

#### Motor Amps
Full Winding
Compressor
Model
#### 9Ra - 0500 - Cfb
9RB
TFC
TFD
9RJ
TFE
9TK
FSR
MRA
FSM
MRB
MRF

Voltage

Rated
Load

Locked
Rotor

230/1/60
208–230/3/60
460/3/60
575/3/60
200–240/3/50
380–420/3/50

27.5
22.0
12.1
7.8
17.0
9.5

125.0
115.0
53.0
42.0
90.0
50.0

#### Fuse Size

1/2 Winding
Rated
Load

8.5
4.8

Recommended Max

Locked
Rotor

Fusetron

Std.

Winding
Resistance
in Ohms

58.0
32.5

FRN–40
FRN–25
FRS–15
FRS–10
FRN–25
FRS–15

50
40
15
15
35
20

Start 1.5 Run 0.40
0.51-0.61
2.22-2.78
3.40-3.96
0.58-0.69
1.80-2.15


---

## PDF Page 71

473

### Unit 20 Troubleshooting Electric Motors
Figure! 20.18 Resistance readings between terminal pairs on a hermetic motor with a partially shorted run winding.

Figure 20.20 A wiring diagram of a three-phase motor. The resistance
is the same across all three windings.
L1

3V

L2

L3

V
4V

S

V
10

10
V

V

#### Start Winding

C

#### Partially Shorted
#### Run Winding

10V

R

without the load, Figure!20.19. If the motor starts and runs
correctly without the load, the load may be too great.
Three-phase motors must have the same resistance for
each winding. (There are three identical windings.) Otherwise, there is a problem. A meter check will quickly reveal an
incorrect winding resistance, Figure!20.20.

1V

V

Figure 20.19 The coupling was disconnected between this motor and
the pump because it was suspected that the motor or pump was locked
up and would not turn.
#### Coupling Has
#### Been Separated

#### MOTOR

OUT

#### Inlet Pipe

When stretched out, the windings of a motor may be many
feet long. This insulated winding wire is wound into coils. The
shorting of a winding wire may make it a shorter winding; thus
a higher amperage reading and a localized “hot spot” will occur
where the windings are shorted together. For example, suppose
the total winding length is 50!ft and the factory ohm reading
is supposed to be 30 V. When it is shorted to 45!ft where two
turns are touching due to insulation failure, the ohm reading
may be reduced to 27 V. There would be a hot spot where they
touch and the amperage would go up slightly.
When the motor is an open motor, the load can be
removed. For example, the belts can be removed, or the
coupling can be taken apart, and the motor can be started

#### 20.9 Short Circuit To Ground
#### (FRAME)
A short circuit from winding to ground or to the frame of
the motor may be detected with a good ohmmeter. No circuit
should be detectable from the winding to ground. The copper
suction line on a compressor is a good source for checking to
the ground. NOTE: “Ground” or “frame” are interchangeable
terms because the frame should be grounded to the earth ground
through the building electrical system, Figure!20.21. -
To check a motor for a ground, use a good digital multimeter set to the ohms function. Special instruments for finding
very high resistances to ground are used for larger, more sophisticated motors. Most technicians use digital multimeters. High
quality instruments and megohmmeters can detect a ground in
the 10,000,000-V and higher range. The megohmmeter has an
internal high-voltage, direct-current (DC) supply to help create
conditions for detecting the ground, Figure!20.22(A).
Megohmmeters (meggers) are electrical meters used to
check the resistance and condition of the motor windings
and the condition of the refrigeration and oil environment
around motor windings. A megger is nothing but a giant
ohmmeter that creates a very large DC voltage (usually
500! VDC) from its internal battery. The meter will read
out in megohms (millions of ohms). Any motor winding or
electrical coil can be checked with a megger. A megohmmeter’s main function is to detect weak motor winding insulation and moisture accumulation and acid formations from
the motor windings to ground before they can cause more


---

## PDF Page 72

474

Section 4 Electric Motors

damage to the winding insulation. With HVACR hermetic
and semihermetic compressor motors, as contaminants in
the refrigerant and oil mixture increase, the electrical resistance from the motor windings to ground will decrease.

Regular preventive maintenance checks can be made with a
megohmmeter, which can signal early motor winding breakdown from a contaminated system when accurate records
are kept.

Figure 20.21 This building electrical diagram shows the relationship of the earth ground system to the system’s piping.
L1

L2
480V
480V

L3

#### NEUTRAL

480V

#### Water Pipe

#### Main Breaker

0V
277 V
277 V
277 V

#### Two-Pole Breaker

460 V

#### VOLTAGEREDUCING
#### TRANSFORMER
#### (460 V To 230 V
OR 115 V)

277 V
VAC

L1

L2

#### Neutral Bus

115 V
230 V

VAC

#### Ground Rod
#### In The Earth

115 V
VAC

#### EARTH

#### NEUTRAL
BUS

Figure 20.22 (A) Megohmmeters can measure resistances in the millions of ohms. This instrument is often referred to as megger. Photo by Jason
Obrzut (B) Megohmmeter readings with varying degrees of deterioration and motor winding breakdown.
Resistance
Reading
(megohms)

Condition
Indicated

Required Preventive
Maintenance

Percent of
Winding in
Field

Over 100

Excellent

None

30%

100–50

Some moisture
present

Change !lter drier

35%

50–20

Severe moisture and/or
contamination

Several !lter drier
changes; change oil if
acid is present

20%

20–0

Severe
contamination

Check entire system
and make corrections.
Consider an oversized
!lter drier, refrigerant
and oil change, and
reevacuation. System
burnout and clean-up
procedures required.

15%

(B)

(A)


---

## PDF Page 73

475

### Unit 20 Troubleshooting Electric Motors

One probe of the megger is connected to one of the motor
winding terminals, and the other probe to the shell of the
compressor (ground).
NOTE: Make sure metal is exposed at
the shell of the compressor where the probe is attached so that the
compressor’s shell paint is not acting as an insulator to ground. -
When a button is pushed and held on the megger, it will apply
a high DC voltage between its probes and measure all electrical paths to ground. It is important to disconnect all wires
from the compressor motor terminals when megging a compressor motor. Also, read the instructions that come with the
meter to determine how long to energize the megger when
checking winding or coils. If possible, it is a good idea to run
the motor for at least one hour, disconnect power, disconnect all electrical leads, and then quickly connect the megger
to the motor. This will give a more meaningful comparison
between readings for the same compressor on different days
because of the approximately similar winding temperatures.
Good motor winding readings should have a resistance
value of a minimum of 100! megohms relative to ground.
In fact, good motor winding resistance should be between
100! megohms and infinity. Figure! 20.22(B) lists megohm
readings with varying degrees of contamination and motor
winding breakdown. Because of the very high resistance of
the motor winding insulation, a digital multimeter cannot be
used in place of the megger. A multimeter does not generate
enough voltage from its internal battery to detect high resistance problems like deteriorated winding insulation, moisture, or other system contamination.
Following are some other important tips service technicians should know about the use of a megohmmeter:
-

-

Never use a megger if the motor windings are under a
vacuum.
Meggers can be used for electrical devices other than electric motors. Always consult with the meter manufacturer
or user’s manual for detailed instructions on megging
other electrical devices such as coils.

-

-

Meggers are often used in preventive maintenance programs, especially before a contractor signs a preventive
maintenance contract, to determine the condition of the
electrical devices.
Any megger with a higher voltage output than 500!VDC
should be used only by an experienced technician. A high
voltage for too long a time may further weaken or fail
motor windings and the winding insulation could be damaged by the testing procedure.

A typical multimeter will detect a ground of about
1,000,000 V. The general rule is that if a measurable resistance is present with one meter lead touching the motor
terminal and the other touching a ground (such as a copper suction line), the motor should be started with care.
SAFETY PRECAUTION: If a low resistance is measured, do
not start the motor, Figure!20.23.- When a meter reads a very
slight resistance to ground, the windings may be dirty and
damp if it is an open motor. Clean the motor, and the ground
will probably be eliminated. Some open motors operating
in a dirty, damp atmosphere may indicate a slight circuit to
ground in damp weather. Air-cooled condenser fan motors
are an example. When the motor is started and allowed to
run long enough to get warm and dry, the ground circuit
may disappear.
Hermetic compressors may occasionally have a slight
ground due to the oil and liquid refrigerant in the motor
splashing on the windings. The oil may have dirt suspended
in it and show a slight ground. Liquid refrigerant makes this
condition worse. If the digital multimeter shows a slight
ground but the motor starts, run the motor for a little while
and check again. If the ground persists, the motor is probably
going to fail soon if the system is not cleaned. A suction-line
filter drier may help remove particles that are circulating in
the system and causing the slight ground.
The main functions of a multimeter used for troubleshooting electric motors are amperage and resistance. If the resistance

Figure 20.23 A multimeter detecting a circuit to ground in a compressor winding.
10,000
V

#### This Is A 10,000-V
#### Resistance To
#### GROUND

#### A Good Compressor Should
#### Show Infinity Between
#### This Lead And Ground

S
R
C
O.L.
V

AIR

#### Remember, Infinity
#### Would Be The Same
#### As Holding The Two
#### Leads In The Air


---

## PDF Page 74

476

Section 4 Electric Motors

is correct, the motor is electrically sound. Other problems may
be found using the multimeter’s amp-clamp.

#### 20.10 Single-Phase Motor
#### Starting Problems
Single-phase open electric motors are fairly easy to troubleshoot
for starting problems because they can be seen and heard. It is
very frustrating when turning the power on to any motor if it
fails to start. First, make sure that you really have full power to
the motor leads. This entails fastening meter leads to the motor
terminals and reading the meter when the power is applied. Low
voltage can occur at any place in the electrical system, such as
at loose connections, loose fuse holders, undersized wire, or low
voltage from the main electrical panel. The only way to be sure is
to measure it at the motor terminals. Even at start-up when the
motor is pulling LRAs, the voltage should be 610% of the rated
voltage. For example, if the motor is a combination 208/230-V
fan motor, the minimum voltage should be 187! V (208 3
0.90 5 187.2) and the maximum should be 253! V (230 3
1.10 5 253). The motor’s voltage must be within these limits
during starting or running.
To start, the start winding and the run winding of open
motors must receive power at the same time. The start winding is then disconnected from the circuit as the motor reaches
about three-fourths of its rated speed. On some motors, such
as capacitor-start, capacitor-run (CSCR) motors, the start
winding remains in the circuit through the run capacitor. The
run capacitor thus limits the current through the start winding to prevent it from getting too hot and burning up. The
run capacitor is a low-microfarad capacitor. Disconnecting
the start winding can be just as much a part of troubleshooting as operating the motor itself. When the open motor with
a centrifugal switch is started and starts to turn, you should
hear the audible disconnect of the start winding by the switch.
When the motor is stopped, the switch makes an audible
sound when the contacts close. If you hear the centrifugal
switch function and the motor still will not start, you must
apply meter leads to the start winding in the end bell (start to
common terminals) of the motor to make sure full voltage is
reaching the start winding during start-up. If the motor still
will not start, perform the same test on the run windings (run
to common terminals). The electronic start switch must be
checked with a multimeter applied to the start winding circuit in the end bell of the motor. This is a little more involved
than just listening to the centrifugal switch.
The following are symptoms of electric-motor starting
problems:
-
-
-

The motor hums and then shuts off.
The motor runs for short periods and shuts off.
The motor will not try to start at all.

The technician must decide whether there is a motor mechanical problem, a motor electrical problem, a circuit problem,

Figure 20.24 An example of how a pump or compressor coupling can
be disconnected, and the component’s shaft turned by hand to check for
a hard-to-turn shaft or a stuck component.
#### Safety Precaution:
Turn off the power to the motor and lock the panel out before servicing
the motor.-

#### Each Should Turn
#### Easily By Hand

#### Make Sure Power Is Off

Figure 20.25 The end bell of this motor has been removed to examine
the start switch and the windings. Photo by Bill Johnson

or a load problem.
SAFETY PRECAUTION: If the motor is
an open motor, turn the power off. Lock and tag the panel. Try to
rotate the motor by hand. If it is a fan or a pump, it should be easy
to turn, Figure!20.24. If it is a compressor, the shaft may be hard
to turn. Use a wrench to grip the coupling when trying to turn a
compressor. Be sure the power is off.-
If the motor and the load turn freely, examine the motor
windings and components. If the motor is humming and not
starting, the starting switch may need replacing, or the windings may be burned. If the motor is open, you may be able
to visually check them; if you cannot, remove the motor end
bell, Figure!20.25.

#### 20.11 Checking Capacitors
Capacitors can be tested with a digital multimeter while
under load, with the motor running, or they can be removed
from the circuit and tested without a load. Whichever
method a technician uses, safety should always be a top priority. Capacitors must be discharged prior to being handled
or tested with a meter. Some start capacitors have a resistor


---

## PDF Page 75

### Unit 20 Troubleshooting Electric Motors

across the terminals to bleed off the charge during the off
cycle, Figure!20.26. A capacitor’s stored charge can damage
a test instrument or cause severe injury to a technician. A
digital multimeter with a microfarad function or a capacitor
Figure 20.26 A start capacitor with a bleed resistor across the terminals
to bleed off the charge during the off cycle.
#### Safety Precaution:
Make certain that capacitors are completely discharged before you come
into contact with the terminals. - Photo by Jason Obrzut

analyzer may be used, Figures 20.27(A) and (B).
#### SAFETY
PRECAUTION: A capacitor should be discharged by shorting one
terminal to the other with a 20,000-!, 5-W resistor. - On a dual
capacitor, both the fan (FAN) and compressor (HERM)
terminals should be shorted to the common (C) terminal,
Figure!20.28(A). It is recommended to short across the terminals with the previously mentioned resistor for the sake of
safety. If the resistor across the start capacitor is defective, it
may not bleed the charge from the capacitor. If a capacitor is
to be tested under load, care should be taken as the voltage
present can be significantly higher than the source voltage
due to the back EMF of the motor.
When testing a run capacitor under load, use the following formula: (Start Winding Amperage 3 2652) 4 Voltage.
With the system running, the amperage reading should be
taken between the capacitor and the start winding terminal,
Figure 20.28(B). The voltage measurement should be done
at the capacitor terminals, Figure 20.28(C). For example, a
208-V hermetic compressor motor with a 45-microfarad run
capacitor is drawing 5.2 A on its start winding. The voltage
measured at the run capacitor terminals is 306.5. Multiplying
the amperage, 5.2, by 2652 gives us 13,790.4. Dividing this
number by the voltage, 306.5, gives a measured capacitance
of 44.9. This is within the manufacturer’s tolerance which

Figure 20.27 (A) A digital multimeter with a capacitance function. (B) Digital capacitor tester. Photos by Jason Obrzut

(A)

477

(B)


---

## PDF Page 76

478

Section 4 Electric Motors

Figure 20.28 (A) A 20,000-!, 5-W resistor is used to discharge a dual run capacitor. (B) A multimeter is used to test the amperage of the start winding.
(C) A voltage check is done at the capacitor terminals. (D) A digital multimeter can be used to test a capacitor. (E) A capacitor analyzer used to test both
sides of a dual run capacitor at the same time. (F) The bleed resistor is removed from a start capacitor prior to being tested. Photos by Jason Obrzut.

(A)

(D)

(B)

(E)

is typically 66 to 10%. A capacitor found to be outside the
recommended range must be replaced.
When testing a capacitor without a load, the system
power should be turned off and locked out at the disconnect. The capacitor is removed from the circuit and discharged using a 20,000-", 5-W resistor and insulated pliers.
The meter is connected to the capacitor terminals, one lead
to each terminal, Figure 20.28(D). Dual capacitors, which
are essentially two capacitors in the same housing, must be
checked on both sides, Figure 20.28(E). The bleed resistor
that is installed on some start capacitors must be removed
before the capacitance is tested, Figure 20.28(F). The resistor may affect the meter reading and the true value may not

(C)

(F)

be displayed. The measured capacitance must be within the
manufacturer’s specified tolerance or the capacitor must be
replaced.

#### 20.12 Capacitor
#### IDENTIFICATION
A run capacitor is contained in a metal can that is oil filled.
If this capacitor gets hot due to overcurrent, it will often
swell, Figure!20.29. The capacitor should then be changed.
SAFETY PRECAUTION: Run capacitors have an identified terminal to which the lead that feeds power to the capacitor should


---

## PDF Page 77

479

### Unit 20 Troubleshooting Electric Motors

be connected. When the capacitor is wired in this manner, a fuse
will blow if the capacitor is shorted to the container. If the capacitor is not wired in this manner and a short occurs, current can flow
through the motor winding to ground during the off cycle and
overheat the motor, Figure!20.30.-
There are devices on the market that can act as universal
replacement motor run capacitors, Figure!20.29(C). The one
shown in Figure! 20.29(C) has six built-in capacitance values in one housing with a common center tap. It can replace
over 200 single- and dual-value capacitors with a rating of

Figure 20.29 (A) A swollen (bad) capacitor next to a good capacitor.
(B) Various run capacitors. (C) Universal replacement motor run capacitors
that can replace up to 200 single- and dual-value capacitors. Photos by
Jason Obrzut
(C)

370!VAC or 440!VAC by using the five supplied jumper wires.
Larger kits offering more variations are also available. This
simplifies the service technician’s task of carrying a diverse
supply of individual capacitors.
The start capacitor is a dry type and may be contained
in a shell of paper or plastic. Paper containers are no longer
used, but you may find one in an older motor. If this capacitor has been exposed to overcurrent, it may have a bulge in
the vent at the top of the container, Figure!20.31. The capacitor should then be changed.

(A)

Figure 20.30 The wiring to a run capacitor for proper fuse protection
of the circuit.
#### IDENTIFYING
#### MARK

R

S

C

(B)


---

## PDF Page 78

480

Section 4 Electric Motors

Figure 20.31 When the start capacitor has overheated, the small rubber diaphragm in the top of the component will bulge through the vent.
The vent is shown here. Photo by Jason Obrzut

#### 20.13 Wiring And Connectors
The wiring and connectors that carry the power to a motor
must be in good condition. When a connection becomes
loose, oxidation of the copper wire occurs. The oxidation acts
as an electrical resistance and causes the connection to heat
up more, which in turn causes more oxidation. This condition will only get worse. Loose connections will result in low
voltages at the motor and in overcurrent conditions. Loose
connections will appear the same as a set of dirty or burnt
contacts and may be located with a multimeter, Figure!20.32.
If a connection is loose enough to create an overcurrent condition, it can often be located by a temperature rise at the
connection.

Figure 20.32 When multimeter leads are applied to both sides of a set
of dirty or burnt contacts, it will read a voltage drop of 10 V or more.

230 V

220 V

VAC

VAC

#### DIRTY
#### CONTACTS
#### MOTOR

#### 20.14 Troubleshooting
#### Hermetic Motors
Diagnosing hermetic compressor motor problems differs
from diagnosing open motor problems because the motor is
enclosed in a shell and cannot be seen, and the motor sound
level may be dampened by the compressor shell. Motor noises
that are obvious in an open motor may become hard to hear
in a hermetic compressor.
The motor inside a hermetic compressor can be checked
electrically only from the outside. It will have the same problems as an open motor, that is, open circuit, short circuit,
or grounded circuit. The technician must give the motor a
complete electrical checkout from the outside of the shell; if it
cannot be made to operate, the compressor must be changed.
A motor checkout includes the starting and running components for a single-phase compressor, such as the run and start
capacitors and the start relay.
As mentioned earlier, compressors operate in remote
locations and are not normally attended. A compressor can
throw a rod, tearing it up, and the motor may keep running
until damaged. The compressor parts damage the motor,
which may then burn out. The compressor damage is not
detected because the damage cannot be seen. When a compressor is changed because of a bad motor, you should suspect mechanical damage as well.

#### 20.15 Service Technician
#### CALLS
#### Service Call 1
The manager of a retail store calls. They have no air-conditioning
and the piping going into the unit is frozen solid. The air handler is in the stockroom. The evaporator fan motor winding is
open, and the outdoor unit has continued to run without air
passing over the evaporator, freezing it solid.
Upon arriving at the store, the service technician takes a
minute to make sure his uniform is clean and tucked in and
checks his face for dirt and grease smudges and his hair for
neatness in the van’s mirror. The technician politely introduces himself and his company to the store owner while
handing the customer a business card. The technician writes
the customer’s name down so he can remember it later,
especially when the job is complete and he has to bill the
customer. After shaking hands, the technician asks the store
owner for his account of the problem. After patiently listening, the technician politely asks the store owner some pertinent questions without being too technical. The technician
remembers to never interrupt when the customer is answering his questions or simply talking to him. On arriving at the
air handler in the stockroom and noticing that the fan is not
running, the technician turns the cooling thermostat to OFF
to stop the condensing unit, then turns the fan switch to ON.


---

## PDF Page 79

### Unit 20 Troubleshooting Electric Motors

SAFETY PRECAUTION: The technician then turns off the
power, locks and tags the panel, and removes the fan compartment
cover.- The fan motor body is cool to the touch, indicating the
motor has been off for some time. The technician then turns
on the power and checks power at the motor terminal block;
the motor has power. The power is turned off and locked out.
The technician checks the motor winding with an ohmmeter;
the motor windings are open. The technician now provides the
store owner with written work orders and an estimate.
The fan motor is changed. The unit cannot be started until
the coil is allowed to thaw. The technician instructs the store
manager to allow the fan to run until air is felt at the outlet in
the men’s room. This ensures the airflow has started. Then the
technician waits 15!min and sets the thermostat to COOL and
the fan switch to AUTO. The technician cleans up the work
site, double-checks his work, politely tells the store owner
of the service problem, and then informs the store owner of
the detailed work description and gives him the billing information with costs. The technician informs the store owner
that he will call him later in the day for feedback on the airconditioning call. A call back later in the day indicates that
the system is now cooling correctly.

#### Service Call 2
A residential customer calls. There is no heat. The fan motor
on the gas furnace has a defective run capacitor. The furnace burner is cycling on and off with the high-limit control.
The fan will run for a few minutes each cycle before shutting
off from overtemperature. The defective capacitor causes
the fan motor current to run about 15% too high.
After making sure the service van is not blocking the
customer’s driveway, the technician makes sure his uniform, shoes, and overall appearance looks good. He then
rings the doorbell, remembering to keep a comfortable
distance between himself, the door, and the customer.
After he politely introduces himself and his company and
handing the customer a business card, the homeowner
invites the technician into the home. The technician
patiently listens as the customer describes the problem,
and, once the customer is done talking, he politely asks
a few questions, being careful to talk clear and concisely
and not too technically. The technician must use everyday
language that the customer can understand to make him
feel like he is helping with the solution to the problem.
The technician asks permission to go under the house where
the horizontal furnace is located, to which the customer
agrees, and the technician leaves for under the house.
The furnace is hot. The technician hears the burner
ignite and watches it for a few minutes. The burner shuts
off, and about that time the fan comes on. The technician
removes the fan compartment door and sees the fan turning very slowly.
SAFETY PRECAUTION: The power is shut off.
The panel is locked and tagged.- The motor is very hot. It
seems to turn freely, so the bearings must be normal. The
technician removes the run capacitor and uses a multimeter

481

for a capacitor check, Figure!20.27. The capacitor is open,
as the resistance reading across its terminal is infinite. The
capacitor is replaced. After shutting the fan compartment
door, power is restored. It is evident from the sound of the
motor that it is turning faster than before the capacitor
was changed. The service technician now double-checks his
work, turns off the power, oils the motor, replaces the air filter,
and cleans the work site. Remembering the customer’s name,
the technician politely provides a written and verbal explanation of the problem solved, the work completed, billing
information, and costs. The technician and customer shake
hands and the technician leaves the house for his service van.

#### Service Call 3
A retail store customer calls. There is no air-conditioning. The
compressor, located outside, starts up, then shuts off. The
condenser fan motor is not running. The dispatcher tells
the customer to shut the unit off until the technician arrives.
The PSC fan motor for the condenser has bad bearings. The
motor feels free to turn the shaft, but if power is applied to
the motor when it is turning, the motor will stop.
The technician arrives and talks to the store manager.
The technician goes to the outdoor unit and disconnects the
power so that the system can be controlled from outside.
The room thermostat is set to call for cooling.
The technician goes back outside and turns the disconnect on and observes. The compressor starts, but the fan
motor does not.
SAFETY PRECAUTION: The power is
turned off. The panel is locked and tagged. The compressor
leads are disconnected at the load side of the contactor.- The technician turns the disconnect switch on again and, using the
amp-clamp on the multimeter, checks the current going to
the fan motor. It is drawing current and trying to turn. The
technician does not know at this point if the motor or the
capacitor is defective. The power is shut off. The technician
spins the motor and turns the power on while the motor is
turning. The motor acts like it has brakes and stops. This indicates bad bearings or an internal electrical motor problem.
The motor is changed, and the new motor performs
normally even with the old capacitor. The compressor is
reconnected and power is resumed. The system now cools
normally. The technician changes the air filter before leaving.

The following service calls do not describe the solution.
Please discuss the solutions with your instructor.

#### Service Call 4
An insurance office customer calls. There is no air-conditioning.
This system has an electric furnace with the air handler
(fan section) mounted above the suspended ceiling in the
stockroom. The condensing unit is on the roof. The lowvoltage power supply is at the air handler.


---

## PDF Page 80

482

Section 4 Electric Motors

After politely introducing himself, the service technician
puts on shoe covers to protect the customer’s floors. After
carefully listening to the customer’s account of the problem
and answering any questions, the technician goes to the
room thermostat. It is set on cooling, and the indoor fan is
running. Before going out of the building and onto the roof,
the service technician informs the customer why he is leaving.
The technician goes to the roof and discovers the breaker
is tripped. Before resetting the breaker, the technician decides
to find out why the breaker tripped. The cover to the electrical panel to the unit is removed. A voltage check shows that
all the voltage to the breaker is off. The contactor’s 24-V coil
is the only thing energized because its power comes from
downstairs at the air handler.
The technician checks the motors for a ground circuit by
placing one lead on the load side of the contactor and the
other on the ground with the meter set on ohms. The meter
shows a short circuit to ground (no resistance to ground).
See Figure!20.23 for an example of a motor ground check.
From this test, the technician does not know if the problem
is the compressor or the fan motor. The wires are disconnected from the line side of the contactor to isolate the two
motors. The compressor shows normal, no reading. The fan
motor shows 0 V resistance to ground.
What is the problem and the recommended solution?

starter. The meter is set on ohms and will detect a fairly high
resistance to ground. See Figure! 20.23 for an example of
a motor ground check.
SAFETY PRECAUTION: Any measurable resistance displayed when the meter’s leads are connected
between ground and the motor lead would indicate a ground—so
caution is necessary. If the meter reads little to no resistance, the circuit should not be energized until the ground is cleared up or physical
damage may occur.- The motor is not grounded. The resistance between each winding is the same, so the motor
appears to be normal. The technician then turns the motor
over by hand to see whether the bearings are too tight; the
motor turns normally.
The technician shuts the fan compartment door and
then fastens the amp-clamp on the multimeter to one of
the motor leads at the load side of the starter. The electrical disconnect is then closed to start the motor. When
it is closed, the motor tries, but will not start and pulls a
high amperage. The motor seems to be normal from an
electrical standpoint and turns freely, so the power supply
is now suspected.
SAFETY PRECAUTION: The technician quickly pulls the
disconnect to the off position and gets a digital multimeter.- The
continuity through each fuse is checked. The fuse in L2 is
open. The fuse is replaced and the motor is started again.
The motor starts and runs normally with normal amperage
on all three phases. The question is, why did the fuse blow?
What is the problem and the recommended solution?

#### Service Call 5
A commercial customer calls. There is no air-conditioning in
the upstairs office. This is a three-story building with an air
handler on each floor and a chiller in the basement.
The service technician arrives and politely introduces
himself to the customer. After handing the customer a business card and describing the service he can provide, the
technician asks some pertinent questions using everyday
language the customer can understand. The technician then
carefully listens and makes the customer feel like part of the
solution to the service call problem. Once the technician has
permission to enter the building, he goes to the fan room
where the complaint is. There is no need to go to the chiller
or the other floors because there would be complaints if the
chiller was not providing cooling to those locations.
The chilled water coil piping feels cold; the chiller is
definitely running and furnishing cold water to the coil. The
fan motor is not running.
SAFETY PRECAUTION: Because
the motor may have electrical problems, the technician proceeds
with caution by opening, locking, and tagging the electrical
disconnect.- The technician pushes the reset button on
the fan motor starter and hears the ratchet mechanism
reset. The motor will not try to start while the technician is
pushing the reset button because the disconnect switch is
open. The unit must have been pulling too much current
for the overload to trip.
Using a digital multimeter, the technician checks for
a ground by touching one lead to a ground terminal and
the other to one of the motor leads on the load side of the

#### Service Call 6
A customer who owns a truck stop calls. There is no cooling
in the main dining room. The customer does some of the
maintenance, so the technician can expect some problem
related to this maintenance program.
The technician arrives and can hear the condensing unit
on the roof running; it shuts off about the time the technician
gets out of the truck. The customer had just serviced the system by changing the filters, oiling the motors, and checking
the belts. Since then, the fan motor has been shutting off. It
can be reset by pressing the reset button at the fan contactor, but it will not run long.
Once arriving on the job on time and making sure the
service van is not blocking any restaurant customer parking,
the service technician makes sure his face, hair, and uniform
are looking neat. He now enters the restaurant, explains to
a waitress why he is there, and asks to talk to the owner.
Once out of the way of the restaurant customers, the technician politely introduces himself to the owner while handing
him a business card, always making eye contact. The fan is
not running, and the condensing unit is shut down from low
pressure. The technician fastens the amp-clamp on the multimeter on one of the motor leads and restarts the motor. The
motor is pulling too much current on all three phases, and
the motor seems to be making too much noise.
What is the problem and the recommended solution?


---

## PDF Page 81

### Unit 20 Troubleshooting Electric Motors

483

#### Re Vi E W Qu Es T Ions
1. If a sleeve bearing fails in a small, fractional horsepower
motor, _______________.
A. the motor should be replaced
B. the bearings must be replaced
C. a larger capacitor should be used to prevent future
failures
D. the motor rotation should be reversed, and the motor
restarted
2. An open winding in an electric motor means that
___________________.
A. the winding is making contact with the motor frame
B. one winding is making contact with another winding
C. a wire in one winding is broken
D. the centrifugal switch to the start winding is open
3. There is a short circuit in an electric motor winding when
_____________.
A. there is an adverse weather condition
B. a winding conductor is worn bare and touches another part of the conductor that is also bare
C. there is a defect in the centrifugal start switch
D. the motor will not start
4. An open winding or a shorted winding can be determined with which of the following functions on a digital
multimeter?
A. Volts
B. Amperage
C. Ohms
D. Microfarads
5. A decrease in resistance will cause the amperage to
___________.
A. decrease
B. increase
C. decrease or increase
D. remain the same
6. A _________ may be used to detect resistances in the millions of ohms.
A. megohmmeter
B. digital multimeter
C. capacitor analyzer
D. psychrometer
7. What size of resistor is recommended for shorting across
an electrical motor capacitor before checking with an
ohmmeter?
A. 20,000 ohms, 5 watts
B. 2000 ohms, 5 watts
C. 5 ohms, 20,000 watts
D. 20,000 ohms, 5000 watts
8. To determine the capacitance of a capacitor, a _________
should be used.
A. psychrometer
B. megger
C. capacitor analyzer
D. capacitor generator

9. What are some physical differences between a run and a
start capacitor?
A. Run capacitors are housed in paper or plastic, start
capacitors in a metal can.
B. Run capacitors are dry-type, start capacitors are
oil-filled.
C. Run capacitors typically have 5 terminals, start
capacitors have 4.
D. Run capacitors are oil-filled, start capacitors are
dry-type.
10. In a three-phase motor in good operating condition, the
resistance ____________.
A. should be the same across all three windings
B. should vary from a lower resistance in the first winding to a higher resistance in the third winding
C. across each winding is not important
D. should add up to the applied voltage
11. What may happen to an electric motor if the drive belt
is too tight?
A. The motor will operate more efficiently.
B. The bearings will wear out prematurely.
C. The internal overload will malfunction.
D. The mechanism being driven will break apart.
12. How are the electrical components checked on a hermetic
compressor?
A. The compressor should be cut open, and the windings
tested.
B. The compressor should be pulled into a vacuum and
tested with a megger.
C. Hermetic compressors should just be replaced if a
failure is suspected.
D. The electrical terminals on the outside of the compressor can be tested.
13. A loose connection may result in _________ voltage and
_________ current at the motor.
A. higher, lower
B. lower, higher
C. no measurable change in, higher
D. higher, no measurable change in
14. The current can be checked with the _________ function
on a digital multimeter.
A. amperage
B. ohms
C. voltage
D. millivolt
15. Electric motor roller and ball bearing failure often can be
determined by the _________.
A. voltage drop
B. noise
C. resistance of the run winding
D. resistance of the start winding


---

## PDF Page 82

484

Section 4 Electric Motors

16. Which of the following electric motor problems can
cause the motor housing to become energized?
A. Shorted windings
B. Open windings
C. Grounded windings
D. Closed windings

17. On a belt-driven motor assembly, if the drive pulley and
the driven pulley are not aligned, _____________.
A. the motor will deliver more airflow than it is rated for
B. start and run capacitors are required
C. the motor windings will become grounded
D. strain will be placed on the drive mechanisms
18. Explain how a motor tensioning tool is used.


---

## PDF Page 83

## SECTION 5
#### Commercial Refrigeration

#### UNITS
#### UNIT!21

Evaporators and the Refrigeration
System

#### UNIT!22

Condensers

#### UNIT!23

Compressors

#### UNIT!24

Expansion Devices

#### UNIT!25

Special Refrigeration System
Components

#### UNIT!26

Applications of Refrigeration Systems

#### UNIT!27

Commercial Ice Machines

#### UNIT!28

Special Refrigeration Applications

#### UNIT!29

Troubleshooting and Typical Operating
Conditions for Commercial Refrigeration


---

## PDF Page 84

### UNIT 21
#### Evaporators And
#### The Refrigeration System
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the refrigeration process.
define high-, medium-, and low-temperature applications.
- discuss the functions of an evaporator in a refrigeration circuit.
- explain heat exchange characteristics of liquids and vapors.
- describe a refrigerant’s boiling point and its relation to
evaporator superheat.
- describe the operating characteristics of a dry-type evaporator.
- describe the operating characteristics of a flooded evaporator.
- identify four types of evaporator designs.
- discuss evaporator performance and operating conditions.
- explain how an evaporator removes latent heat or moisture.
- describe pressure drop in multiple- and single-circuit evaporators.
- list three evaporator defrost methods.
- explain the functions of an evaporator efficiency controller.
-

Figure 21.1 Heat normally flows from a warm place to a colder place.
When it is desirable for heat to be removed from a colder to a warmer
place, the heat must be moved by force. The compressor in the refrigeration system is the pump that forces the heat up the temperature scale.
These compressors are normally driven by electric motors.

-

- Wear goggles and gloves when attaching or removing gauges to
transfer refrigerant or to check pressures.
- Wear warm clothing when working in a walk-in cooler or freezer.

#### 21.1 Refrigeration
Refrigeration is the process of removing heat from a place
where it is not wanted and transferring that heat to a place
where it makes little or no difference. Commercial refrigeration
is similar to the refrigeration that occurs in your household
refrigerator. The food that you keep in the refrigerator is stored
at a temperature lower than the room temperature. Typically,
the fresh-food compartment temperature is about 35°F. Heat
from the room (typically 75°F) moves through the walls of the
refrigerator to the cooler temperature in the refrigerator. Heat
travels normally and naturally from a warm to a cool medium.
If the heat that is transferred into the refrigerator
remains in the refrigerator, it will warm the food products
and spoilage will occur. This heat may be removed from the
refrigerator by mechanical means using the refrigerator’s
refrigeration equipment, which requires energy, or work.
Figure!21.1 shows how heat is removed with the compression

#### Fan And Motor
#### REFRIGERATED
AIR

#### To Drain
#### Return Air (358F)
#### FOOD
#### Box Temperature (358F)

#### Motor Driven
#### COMPRESSOR
#### Pumps Heat
#### Up The
#### TEMPERATURE
#### Scale From
#### The 358F Box To
#### The 758F Room.

#### Room Air (758F)

#### Fan And
#### MOTOR

#### Warm Air That
#### CONTAINS
#### Heat From
#### Inside The Box

#### High-Pressure/High-Temperature Refrigerant
#### Low-Pressure/Low-Temperature Refrigerant

cycle. Because it is 35°F in the box and 75°F in the room, the
mechanical energy in the compression cycle actually pumps
the heat to a warmer environment from the box to the room.
The heat in the refrigerator is transferred into a cold
refrigerant coil and pumped by the system compressor to
the condenser, where it is released into the room. This is
much like using a sponge to move water from one place to
another. When a dry sponge is allowed to absorb water in
a puddle and you take the wet sponge to a container and
squeeze it, you exert energy, much like a compressor in the
refrigeration system, Figure!21.2.
Another example of refrigeration is a central airconditioning system in a residence. It absorbs heat from the

486


---

## PDF Page 85

### Unit 21 Evaporators and the Refrigeration System
Figure 21.2 A sponge absorbs water. The water can then be carried in
the sponge to another place. When the sponge is squeezed, the water is
rejected to another place. The squeezing of the sponge may be considered the energy that it takes to pump the water.

487

#### 21.2 Temperature Ranges
#### Of Refrigeration
The temperature ranges for commercial refrigeration may
refer to the temperature of the refrigerated box or the boiling
temperature of the refrigerant in the evaporator coil. The following temperatures illustrate some of the guidelines used in
the industry when discussing box temperatures.

#### High-Temperature Applications
High-temperature refrigeration applications will normally
involve box temperatures of 47°F to 60°F. Storing such products as flowers and candy may require these temperatures.

#### Medium-Temperature Applications

home by passing indoor air at about 75°F over a coil that is
cooled to about 40°F. Heat will transfer from the room air
to the coil cooling the air. This cooled air may be mixed with
the room air, lowering its temperature, Figure!21.3. This process is called air-conditioning, but it is also refrigeration at a
higher temperature than that of the household refrigerator, so
it is frequently called high-temperature refrigeration.
Commercial refrigeration is used in commercial business
locations. The grocery store, convenience store, fast-food restaurant, flower shop, and food processing plant are only a
few of the applications. Some of the commercial systems are
plug-in appliances, such as a small, reach-in ice storage bin at
the local convenience store. The system is entirely located in
the same housing. Some systems consist of individual boxes
with single remote condensing units, and some are complex
systems with several compressors in a rack serving several
reach-in display cases, as in a supermarket. Most commercial
refrigeration equipment is installed and serviced by a specialized group of technicians who work only with commercial
refrigeration and the food-service business.
Figure 21.3 An air-conditioning example of refrigeration.

#### Room Supply
#### Air (558F)
#### Outside (958F)
#### Coil Temperature
(408F)
#### Room Return
#### Air (758F)

The household refrigerator fresh-food compartment is a good
example of medium-temperature refrigeration, which typically ranges from 28°F to 40°F. Many different products are
stored at the medium-temperature range. For most products,
the medium-temperature refrigeration range is above freezing;
few products are stored below 32°F. Items such as eggs, lettuce,
and tomatoes lose their appeal if they freeze in a refrigerator.

#### Low-Temperature Applications
Low-temperature refrigeration produces temperatures below
the freezing point of water, 32°F. One of the higher lowtemperature applications is the making of ice.
Low-temperature food storage applications generally
start at 0°F and go as low as 220°F. At this temperature ice
cream would be frozen hard. Frozen meats, vegetables, and
dairy products are only a few of the foods preserved by freezing. Some foods may be kept for long periods of time and
are appetizing when thawed for cooking, provided they are
frozen correctly and kept frozen.

#### 21.3 The Evaporator
The evaporator in a refrigeration system is responsible for
absorbing heat into the system from whatever medium is to be
cooled. This heat-absorbing process is accomplished by maintaining the evaporator coil at a lower temperature than the
medium to be cooled. For example, if a walk-in cooler is to be
maintained at 35°F to preserve food products, the coil in the
cooler must be maintained at a lower temperature than the 35°F
air that will be passing over it. Figure!21.4 shows the refrigerant in the evaporator boiling at 20°F, which is 15°F lower
than the entering air. The evaporator operating at these low
temperatures removes latent and sensible heat from the cooler.
Operating at 20°F, as in the preceding example, the evaporator
will collect moisture from the air in the cooler, latent heat. The
removal of sensible heat reduces the food temperature.


---

## PDF Page 86

488

Section 5 Commercial Refrigeration

Figure 21.4 The relationship of the coil’s boiling temperature to the air
passing over the coil while it is operating in the design range.

#### Return Air (358F)
#### Has Passed
#### Over Food
#### PRODUCTS.
#### TEMPERATURE
#### Difference (158F)
#### Coil Temperature
(208F)
#### Fan And Motor
#### The Compressor Is Running—
#### This Lowers Coil Temperature.

#### 21.4 Boiling And Condensing
Two important factors in understanding refrigeration are the
refrigerant (1) boiling temperature and (2) condensing temperature. The boiling temperature and its relationship to the
system involve the evaporator. The condensing temperature
involves the condenser and will be discussed in the next unit.
These temperatures can be followed by using the temperature/
pressure chart in conjunction with a set of refrigeration pressure gauges, Figures!3.13 and 21.5.
Figure 21.5 Many pressure gauges have temperature/pressure relationships printed on the gauge. Photo by Jason Obrzut

#### 21.5 The Evaporator And
#### Boiling Temperature
The boiling temperature of the liquid refrigerant determines
the coil operating temperature. In an air-conditioning system
a 40°F evaporator coil with 75°F air passing over it produces
conditions used for air-conditioning or high-temperature
refrigeration. Boiling is normally associated with high temperatures and water. Unit!3, “Refrigeration and Refrigerants,”
discussed the fact that water boils at 212°F at atmospheric
pressure. It also discussed the fact that water boils at other
temperatures, depending on the pressure. When the pressure
is reduced, water will boil at 40°F. This is still boiling—changing a liquid to a vapor. In a refrigeration system, the refrigerant may boil at 20°F by absorbing heat from the 35°F food.
The service technician must be able to determine what
operating pressures and temperatures are correct for the various systems being serviced under different load conditions.
Much of this knowledge comes from experience. When taking
readings from thermometers and gauges, the readings must be
evaluated. There can be as many different readings as there are
changing conditions. Guidelines can help the technician know
the pressure and temperature ranges at which the equipment
should operate. There are relationships between the entering
air temperature and the evaporator for each system. These
relationships are similar from installation to installation.

#### 21.6 Removing Moisture
Dehumidifying the air means to remove the moisture, and
this is frequently desirable in refrigeration systems. Moisture
removal is similar from one refrigeration system to another.
Knowing what the coil-to-air relationship is can help the
technician know what conditions to look for. The load on
the coil would rise or fall accordingly as the return-air temperature rises or falls. Warmer return air in the box will also
have more moisture content, which imposes further load on
the coil. If the cooler is warm due to food added to it, the coil
would have more heat to remove because it has more load on
it. It would be much like boiling water in an open pan on the
stove. The water boils at one rate with the burner on medium
and at an increased rate with the burner on high. The boiling pressure stays the same in the boiling water in a pan
because the pan is open to the atmosphere. When this same
boiling process occurs in an enclosed coil, the pressures will
rise when the boiling occurs at a faster rate. This causes the
operating pressure of the whole system to rise, Figure!21.6.
When the evaporator removes heat from air and lowers
the temperature of the air, sensible heat is removed. When
moisture is removed from the air, latent heat is removed. The
moisture is piped to a drain, Figure!21.7. Latent heat is called
hidden heat because it does not register on a thermometer,
but it is heat, like sensible heat, and it must be removed,
which takes energy.


---

## PDF Page 87

489

### Unit 21 Evaporators and the Refrigeration System
Figure 21.6 The coil-to-air temperature relationship under increased
coil load.

508F
#### Air Returning
#### To Coil

#### 358F Due To Warm
#### Food Being
#### Added To Box
#### Fan And
#### MOTOR

30.4 psig
(R-134a)
#### CORRESPONDS
#### To 358F Coil
#### TEMPERATURE

Figure 21.7 The cooling coil condenses moisture from the air.

#### MOISTURE
#### DRIPPING
#### Off Coil

for the seller. The evaporator will also accumulate an excessive amount of frost which may require a manual defrost. In
a comfort-cooling application, a high temperature difference
(about 35°F) is beneficial. This ensures adequate humidity
removal from the conditioned space.

#### 21.7 Heat Exchange
#### CHARACTERISTICS
#### Of The Evaporator
The following are conditions that govern the rate of heat
exchange:
1. The evaporator material through which the heat has to
be exchanged. Evaporators may be manufactured from
copper, steel, brass, stainless steel, or aluminum. Corrosion is one factor that determines what material is used.
For instance, when acidic materials need to be cooled,
copper or aluminum coils would be eaten away. Stainless steel may be used instead, but stainless steel does not
conduct heat as well as copper. Some evaporators are
even coated with a plastic-like substance to protect the
metal underneath from rust or oxidation. This application is often seen in restaurants with smaller commercial,
medium-temperature coolers that store salad preparation materials, which are acidic because they often have a
vinegar base for added flavor and for extended shelf life.
2. The medium to which the heat is transferred. Giving heat
up from air to refrigerant is an example, Figure 21.8.
The best heat exchange occurs between two liquids, such
as water to liquid refrigerant. This is because liquids are
more dense than vapors and usually have a higher specific heat. However, this is not always practical because
heat frequently has to be exchanged between air and
vapor refrigerant. The vapor-to-vapor exchange is slower
than the liquid-to-liquid exchange, Figure!21.9.
3. The film factor. This is a relationship between the
medium giving up heat and the heat exchange surface.
The film factor relates to the velocity of the medium
Figure 21.8 The heat exchange relationship between air and refrigerant.

#### Floor Drain

The difference in temperature between the air being
cooled and the evaporator is directly related to the amount
of moisture (humidity) that will be removed. The greater the
difference in temperature, the more moisture is removed. A
small difference in temperature will result in less moisture
being removed. In some produce refrigeration applications,
the amount of moisture being removed must be monitored
and controlled. If too much moisture is removed, the produce will dehydrate and become wilted. Dehydrated produce
looks less appealing and weighs less. Since a lot of produce
items are sold by the pound, dehydration also reduces profits

#### FINS
#### Return Air (358F) With
#### Heat From Food Products
#### Refrigerant Boiling
#### At 208F Absorbs Heat
#### Through The Wall Of
#### The Copper Tubing.
#### TUBING
#### The Fins Give The Copper Tubing More
#### Surface Area For Greater Heat Exchange.


---

## PDF Page 88

490

Section 5 Commercial Refrigeration

Figure 21.9 The heat exchange relationship between a liquid in a heat
exchanger and the refrigerant inside the coil.
#### Water (558F)
#### VAPOR
#### REFRIGERANT
#### 100% Vapor

#### APPROXIMATELY
#### 25% Vapor
#### 75% Liquid
#### Chilled Water
#### Water (458F)

#### LIQUID
#### REFRIGERANT
#### METERING
#### DEVICE

Figure 21.10 One of the deterring factors in a normal heat exchange. The
film factor is the film of air or liquid next to the tube in the heat exchanger.
#### FINS
#### FILM

#### TUBING

Figure 21.11 A bare-pipe evaporator.
#### A Convection Current
#### Is Set Up When The Colder,
#### Heavier Air Displaces The
#### Warmer Air Near The Floor.

passing over the exchange surface. When the velocity is
too slow, the film between the medium and the surface
becomes an insulator and slows the heat exchange. The
velocity keeps the film to a minimum, Figure! 21.10.
The correct velocity is determined by the manufacturer.
4. The temperature difference between the two mediums
in which the heat exchange is taking place. The greater
the temperature difference between the evaporator coil
and the medium giving up the heat, the faster the heat
exchange will occur.

#### 21.8 Types Of Evaporators
Numerous types of evaporators are available, and each
has its purpose. The first evaporators for cooling air were
of the natural-convection type. They were actually barepipe evaporators with refrigerant circulating through them,
Figure!21.11. This evaporator was used in early walk-in coolers and was mounted high in the ceiling. It relied on the air
being cooled, falling to the floor, and setting up a natural air
current. The evaporator had to be quite large for the particular application because the velocity of the air passing over
the coil was so slow. Natural-convection evaporators are
still occasionally used today. The use of a blower to force or
induce air over the coil improved the efficiency of the heat
exchange. This meant that smaller evaporators could be used
to do the same job. Design trends in the industry have always
been toward smaller, more efficient equipment, Figure!21.12.
The expansion of the evaporator surface to a surface larger
than the pipe itself produces a more efficient heat exchange.
The stamped evaporator was one of the first designs to create a
larger pipe surface. It consisted of two pieces of metal stamped
with the impression of a pipe passage through it, Figure!21.13.
A pipe with fins attached, called a finned-tube evaporator, is
today used more than any other type of heat exchanger between
#### Bare Pipes With
#### REFRIGERANT
#### CIRCULATING

#### INSULATED
#### CEILING
#### CONDENSATE

#### WARM
AIR
#### RISING

#### WARM
AIR
#### RISING

#### CONDENSATE
#### Drain Pan

#### Cold Air


---

## PDF Page 89

491

### Unit 21 Evaporators and the Refrigeration System
Figure 21.12 A forced-draft evaporator. Photo by Jason Obrzut.

Figure 21.14 (A) A finned-tube evaporator for a medium-temperature
commercial refrigeration case. (B) Finned-tube evaporator for a low-temperature, commercial, well-type freezer. Notice the two different fin spacings in the freezer’s evaporator. Courtesy Ferris State University. Photos by
John Tomczyk

(A)
Figure 21.13 A stamped evaporator. Courtesy Sporlan Valve Company

#### Evaporator Discharge Airgrill

#### More Narrow Fin Spacing

#### Wider Fin Spacing

(B)

air and refrigerant. This heat exchanger is efficient because the
fins are in good contact with the pipe carrying the refrigerant.
Figure!21.14(A) shows an example of a finned-tube evaporator.
Figure!21.14(B) shows a finned-tube evaporator used in a lowtemperature, commercial, well-type freezer. The leading fins
come in contact with the air first and must have wider spacing
between the fins. It is these leading fins that are more prone to
frost accumulation. The wider fin spacing can accumulate more
frost before becoming iced over and impeding the airflow. The
fins toward the back of the evaporator then encounter drier air
with less frost and so are more closely spaced.
Multiple circuits improve evaporator performance and
efficiency by reducing pressure drop inside the evaporator.
Even though the pipes inside the evaporator might be polished smooth, they still offer resistance to the flow of both
liquid and vapor refrigerants. The shorter the evaporator is,
the less resistance there is to this flow. The “U” bends at the
ends of the evaporator also offer a great deal of resistance to
the flow of refrigerant. As evaporators become longer, they
have more and more pressure drop associated with refrigerant flowing through them. The manufacturer will design the
evaporator so that the tubing bundles are in parallel to one
another, Figure!21.15.

The evaporator for cooling liquids or making ice operates under the same principles as one for cooling air but is
designed differently. It may be strapped on the side of a cylinder with liquid inside, submerged inside the liquid container,
or be a double-pipe system with the refrigerant inside one
pipe and the liquid to be cooled circulated inside an outer
pipe, Figure!21.16.
Most equipment manufacturers are looking for more
efficient evaporator and condenser designs, more efficient
compressors and fan motors, and more sophisticated control
systems in order to meet new energy-efficiency requirements.
One such evaporator design incorporates an aluminum
parallel-flow, flat-plate-and-fin configuration with small parallel channels inside the flat plate. The plates are flattened,
streamlined tubes each one of which is split into smaller, parallel ports, Figure! 21.17.
Refrigerant will phase change or
evaporate from a liquid to a vapor inside the channels in the plate,
while strategically shaped fins (extended surfaces) will enhance
heat transfer from the air into the evaporator. The plates and fins
are bonded or soldered to increase heat transfer and to eliminate
any contact resistance (air gaps) that will reduce heat transfer.
Headers at the inlet and outlet of the heat exchanger are also
bonded to the plates through soldering.


---

## PDF Page 90

492

Section 5 Commercial Refrigeration

Figure 21.15 (A) A multicircuit evaporator fed with a distributor to
reduce pressure drop. Courtesy Sporlan Valve Company. (B) and (C) A twopass, multicircuit, finned-tube evaporator. There are actually two evaporators in parallel to reduce pressure drop. Courtesy Ferris State University.
Photo by John Tomczyk

Figure 21.16 Liquid heat exchangers. (A) A drum-type evaporator.
(B) A plate-type evaporator in a tank. (C) A pipe-in-pipe evaporator.
Source: Noranda Metal Industries, Inc.

#### SUCTION
#### Line To
#### COMPRESSOR

#### EXPANSION
#### VALVE

(A)

#### Evaporator Piping
#### Around Cylinder
(A)
#### PLATE-TYPE
#### EVAPORATORS
#### Liquid Level
#### LIQUID
#### REFRIGERANT
#### To Expansion
#### VALVE

(B)
#### SUCTION
#### Line To
#### COMPRESSOR

(B)

(C)

(C)


---

## PDF Page 91

### Unit 21 Evaporators and the Refrigeration System
Figure 21.17 (A) and (B) An aluminum parallel-flow, flat-plate-and-fin
heat exchanger. Source: Modine Manufacturing Co., Racine, WI.

493

The air side of the heat exchange can be enhanced through
fin geometry. Louvres, lances, and rippled edges all increase heat
transfer, Figure!21.18. The conduction between the fins and the
tubes is enhanced through the application of a metallic bond (soldering) that eliminates any air gaps. The refrigerant side of
the heat transfer deals with how much surface area of the
inside of the tubes will come into contact with the phasechanging refrigerant. This internal surface area is often
referred to as a wetted perimeter. As the internal surface area
of the tubes increases, the heat transfer increases. Internal
surface area can be increased by
-

-

increasing the number of parallel channels inside the flat
plates, and/or
increasing the number of flat plates (decreasing the spacing between them).

The capacity (tonnage) of the heat exchanger can vary
with its height and length. The plates can be oriented vertically
Figure 21.18 (A) and (B) Fin geometry for increasing heat transfer.
Source: Modine Manufacturing Co., Racine, WI.

(A)

(A)

(B)

Heat is transferred from the air to the evaporating refrigerant in three steps, as follows:
1. Air side—between the fins and the air to be cooled
2. Heat conduction—between the fins and the tubes
3. Refrigerant side—between the tubes and the evaporating
refrigerant

(B)


---

## PDF Page 92

494

Section 5 Commercial Refrigeration

for an evaporator application or horizontally for condenser
applications. The vertical orientation of the flat plates allows
condensate removal to occur naturally, alleviating any water
drainage issues from the evaporator, Figure!21.19. This technology is being used with condensers as well as evaporators,
Figure!21.20. Applications in the HVACR field include residential air-conditioning, rooftop air-conditioning, chillers,
geothermal heat pumps, electronic cooling, packaged terminal air conditioners (PTACs), ice machines, beverage dispensers, refrigerated display cases, and food-service refrigeration.
Some of the benefits of this parallel-flow, plate-and-fin heat
exchanger technology are as follows:
-

Figure 21.20 (A) Condenser. (B) Evaporator. Source: Modine Manufacturing Co., Racine, WI.

#### HEADER

Reduces static pressure through the coil—which means
fewer fan watts and less horsepower

Figure 21.19 (A) and (B) Condensate removal for vertical and horizontal header configuration. Source: Modine Manufacturing Co., Racine, WI.

(A)

#### Mounting With Vertical Headers
#### HEADER

#### Tube Side

#### Fin Orientation

#### SUCTION
#### HEADER

#### Fin Side

#### Air Flow

#### Tube Side View

#### COPPER-TO-ALUMINUM
#### JOINT

#### Drain Pan
#### Fin Orientation Is Not
#### CRITICAL.
#### Air Flow Must Enter Tube
#### Side Of Evaporator.

#### CONDENSATE
#### Will Move
#### With Airflow
#### And Drain
#### Down Fin Side.

#### Inlet Header
(B)

(A)
#### Mounting With Horizontal Headers
#### Fin Orientation Must Be
#### Concave (Smiley Face).

#### Air Flow Direction
#### Is Not Critical.

#### HEADER

-

-
-
-
-

#### Tube Side View

-
-

#### Air Flow

#### Air Flow

#### Fin Orientation

-
-

-
-

#### Drain Pan
#### Condensate Will Drain Through Fin Louvers.

Field repair of leaking heat exchangers can be accomplished by
-

(B)

Reduces coil depth for the evaporator and condenser, which
leads to easier cleaning and less air-side static pressure
Reduced internal volume reduces refrigerant charge
Reduced face area of condenser and evaporator
Smaller footprint for the condensing unit
A 30% reduction in coil weight and size
A reduction in packing costs, sizes, and weights
The all-aluminum coil, header, and fins enhance corrosion
resistance
Lower system costs
Higher system efficiencies than a round, copper-tube heat
exchanger with aluminum fins, Figure!21.15(C)
Lower operating costs
Quieter operations

-

recovering the refrigerant,
cleaning the leaking area with a solution,


---

## PDF Page 93

### Unit 21 Evaporators and the Refrigeration System

-
-

-
-

-

-
-

brushing the area with a wire brush,
using a utility knife blade to remove any fins that may be
in the local area,
pulling a vacuum with a vacuum pump,
applying a two-part epoxy that will be sucked into the flat
plate where the leak exists,
applying heat with an electric blow drier until the epoxy
is cured,
evacuating to a 500-micron vacuum,
charging with the appropriate refrigerant.

Field cleaning heat exchangers can be accomplished using
the same methods as for a standard round copper-tube heat
exchanger with aluminum fins:
-
-
-
-

Elevate the temperature of the mixed cleaner to 120°F.
Use a power washer with a broad spray pattern.
Use nonacidic cleaners (pH , 10.5).
When the heat exchanger is clean, rinse the coil with clean
water.

#### 21.9 Evaporator Evaluation
Knowing the design considerations helps in evaporator evaluation. When the service technician arrives at the job, it may be
necessary to evaluate whether a particular evaporator is performing properly. This can be considered one of the starting
points in organized troubleshooting. The evaporator absorbs
heat, the compressor pumps it, and the condenser rejects it.

495

The following example pertains to a medium-temperature
walk-in box. However, the procedure would be about the
same for any typical application.
Evaporator Specifications
1. Copper-pipe coil
2. Aluminum fins attached to the copper-pipe coil
3. Forced draft with a prop-type fan
4. One continual refrigerant circuit (single-circuit)
5. R-134a
6. Evaporator to maintain space temperature at 35°F
7. Evaporator clean and in good working condition
First we describe how the evaporator functions when it is
working correctly.
As seen in Figure 21.21, warm liquid passes through the
small opening in the expansion device into the low pressure (18.4 psig) of the evaporator side. Due to the pressure
drop across the expansion device, approximately 25% of
the liquid entering the expansion device at the evaporator is
changed to a vapor and cools the remainder of the liquid to
the evaporator’s boiling temperature (20°F). So, entering the
evaporator is a partial liquid-partial vapor, or saturated, mixture at 20°F and 18.4 psig; it is approximately 75% liquid
and 25% vapor.
As the saturated mixture moves through the evaporator,
more of the liquid changes to a vapor. This is called boiling
and is a result of heat absorbed into the coil from whatever
medium the evaporator is cooling. Finally, near the end of

Figure 21.21 When the 110°F liquid passes through the expansion valve orifice, some of the liquid flashes to a vapor and cools the remaining liquid
to the evaporator temperature of 20°F.
#### Suction Line
#### To Compressor

18.4 psig
308F

#### Evaporator Coil

#### Last Point
#### Of Liquid
#### SSING
#### Air Pa He Coil
T
#### OVER
(358F)

170 psig
1108F
18.4 psig
208F

#### 100% Pure
#### LIQUID
#### 25% Vapor
#### 75% Liquid
R-134a

#### Medium-Temperature Application, Normal Operation


---

## PDF Page 94

496

Section 5 Commercial Refrigeration

the evaporator, the liquid is all boiled away to a vapor. At
this point the refrigerant is known as saturated vapor. This
means that the refrigerant vapor is saturated with heat. If
any more heat is added to it, it will rise in temperature. If
any heat is taken away from it, it will start changing back
to a liquid. This vapor is saturated with heat, but it is still
at the evaporating temperature corresponding to the boiling
point, 20°F.
This is a most important point in the function
of an evaporator because all of the liquid must be boiled away as
close to the end of the coil as possible. This is necessary to (1) keep
the coil efficiency up and (2) ensure that liquid refrigerant does
not leave the evaporator and move into the compressor.
For
efficient operation, the evaporator must be as full of liquid
as possible without allowing liquid to reach the outlet of the
coil, because the best heat exchange is between the liquid
refrigerant and the air passing over the coil.
The pressure/enthalpy chart in Figure! 21.22 shows
graphically what happens inside the evaporator of the preceding walk-in cooler example. The refrigerant enters the
evaporator at point B1 (after leaving the expansion valve).
The liquid pressure is 18.4!psig and contains 48.7!Btu/lb of
heat at this point. Approximately 25% of the liquid flashed

to a vapor when passing through the expansion valve. As the
liquid proceeds through the evaporator, moving left to right
on the chart, it is changing to a vapor. All of it has changed
to a vapor at point B2, but the vapor temperature is still 20°F
and capable of absorbing heat, in the form of superheat.
The vapor temperature starts to rise while it is still in the
evaporator until the temperature is 30°F (containing 10°F of
superheat). The vapor leaves the evaporator at point C with
a heat content of 108.1! Btu/lb. The usable refrigeration in
the evaporator is from points B1 to C, where the refrigerant
absorbed 59.4! Btu/lb (108.1! Btu/lb 2 48.7! Btu/lb). Refer to
Unit 3, “Refrigeration and Refrigerants,” for more information on pressure/enthalpy charts. You only need to know how
many Btu/h capacity is needed to determine the amount of
refrigerant that needs to be circulated. For example, if the
evaporator needs to have a capacity of 35,000!Btu/h, it must
have 589.2! lb of refrigerant circulate through it per hour
(35,000!Btu/h 4 59.4!Btu/lb 5 589.2!lb/h). This sounds like
a lot of refrigerant, but it is only 9.82!lb/min (589.2!lb/h 4
60!min/h 5 9.82!lb/min). The size of the compressor and the
system operating conditions determine how much refrigerant
can be pumped.

Figure 21.22 The net refrigeration effect in the evaporator. Source: E. I. Dupont

180

100
0.0

140
0
0.03

160
0
0.04

180
volume

c.p.
180

0.40

0.80

80

80

1.0

60

40.

1.5

B2

40

C

2.0
3.0

qua

4.

0.9
satura
ted v
apor

0.8

0.7

0.6

0.5

.4
50

240

lity

0.3

220

sat

ura

10.
8.
6.

0.2

ted
liqu
id
0.1

temperature 5 0°F

0.04
0.03
0.02
0.01
0.00
0.01
0.02
0.03
0.04
0.05
0.06
0.07
0.08
0.09
0.10
0.11
0.12
0.13
0.14
0.15
0.16
0.17
0.18
0.19
0.20
0.21
0.22
0.23
0.24
0.25
0.26
0.27
0.28
0.29
0.30
0.31
0.32

260

20
40
60
80
100
120
140
160
0.33
180
0.34
200
220
0.3
5
240
0.3
260
6
en
280
tro 0.37
py
300
5
0.3
320
8B
TU
340
0.3
/lb
9
°F
360
0.4
380
0
0.4
temperature 5 400°F
1
0.4
420
2
440

20

20.

2.
1.
220

280

0

20

40

60

80

400.
200.

0.60

100

B1

1000.
800.
600.

0.30

120
60

40

0

5 0.060
0.080
0.10

140

20

220
2000.

ft3 /lb

160

0.012

100.
80.
60.

temperature 5 20°F

260

240

280

200.

200

0.15
0.20

(Engineering Units)

400.

Pressure (psia)

120
20 .022 .024
0 0

0.01
8

0.01
4
100

HFC-134a

120

1000.
800.
600.

80
0.016

60

200

40

160

20
Pressure - Enthalpy
Diagram

140

0

220
2000.

100

120

140

160

180

200

4.0

100.
80.
60.
40.
20.

6.0
8.0
10.
15.

20.
30.
40.

10.
8.
6.
4.
2.
1.
220

#### Flash Gas Net Refrigeration
#### EFFECT
48.7 Btu/lb

108.1 Btu/lb


---

## PDF Page 95

497

### Unit 21 Evaporators and the Refrigeration System

#### 21.10 Latent Heat In The
#### EVAPORATOR
The latent heat absorbed during the change of state is much
more concentrated than the sensible heat that is added to the
vapor leaving the coil. Refer to the example in Unit!1, “Heat,
Temperature, and Pressure,” Section! 1.3, “Introduction to
Heat,” that showed how it takes 1!Btu to change the temperature of 1! lb of 68°F water to 69°F water. Section! 1.8 also
showed that it takes 970!Btu to change 1!lb of 212°F water to
212°F steam. The change of state is where the greatest amount
of heat is absorbed into the system. The preceding example
showed that 59.4!Btu of heat were absorbed for every 1!lb of
refrigerant that was circulated (59.4!Btu/lb). This happened at
a boiling temperature of 20°F, without a change in pressure.

#### 21.11 The Flooded Evaporator
To get the maximum efficiency from the evaporator heat
exchange, some evaporators are operated full of liquid, or
flooded, and are equipped with a device to keep the liquid
refrigerant from passing to the compressor. These flooded
evaporators are specially made and normally use a float-type
metering device to keep the liquid level as high as possible in the
evaporator. This text will not go into detail about this system
because it is not a device often encountered. The manufacturer’s
literature should be consulted for any special application.

When an evaporator is flooded, it would operate much
like water boiling in a pot with a compressor taking the
vapor off the top of the liquid. There would always be a liquid level. If the evaporator is not flooded, that is, when the
refrigerant starts out as a partial liquid and boils away to a
vapor in the heat exchange pipes, it is known as a dry-type,
or direct-expansion, evaporator.

#### 21.12 Dry-Type Evaporator
#### PERFORMANCE
To check the performance of a dry-type evaporator, the service
technician would first make sure that the refrigerant coil is operating with enough liquid inside the coil. To determine this, the
technician must calculate the evaporator superheat. This is generally done by comparing the boiling temperature of the refrigerant inside the coil with the line temperature leaving the coil.
The difference in temperatures is usually 8°F to 12°F. For example, in the coil pictured in Figure! 21.23, the superheat in the
coil was arrived at by converting the coil pressure (suction pressure) to a saturation temperature. In this example, the pressure
is 18.4!psig, which corresponds to a 20°F saturation temperature. The suction pressure reading is important to the technician because the boiling temperature must be known to arrive at
the superheat reading for the coil. In the following example, the
evaporator superheat reading is 10°F (30°F 2 20°F).

Figure 21.23 The evaporator operating under normal load.

#### This Refrigerant Contains
#### 108F Superheat.

R-134a
308F
#### RETURN
AIR
358F
358F
358F
358F
358F
358F
358F

18.4 psig

#### Last Point
#### Of Liquid

208F
FAN
#### MOTOR

208F
208F

#### METERING
#### DEVICE

208F

#### 100% Liquid

208F

#### LIQUID
#### REFRIGERANT
#### LINE

#### REFRIGERATED
AIR
#### (SUPPLY)

#### LOUVRES

#### Condensate Drain

#### Approximately 25% Vapor
#### 75% Liquid
#### Vapor Refrigerant Line
#### (Suction Line)


---

## PDF Page 96

498

Section 5 Commercial Refrigeration

#### 21.13 Evaporator Superheat
The difference in temperature between the boiling refrigerant temperature and the evaporator outlet temperature is
known as evaporator superheat. Superheat is the sensible
heat added to the vapor refrigerant after the change of state
has occurred. Superheat is the best method of checking to
see when a refrigerant coil has a proper level of refrigerant.
When a metering device is not feeding enough refrigerant to
the coil, the coil is said to be a starved coil, and the superheat
is greater, Figure!21.24. It can be seen from the example that
all of the refrigeration takes place at the beginning of the coil.
The suction pressure is very low, below freezing, but only a
portion of the coil is being used effectively. This coil would
freeze solid and no air would pass through it. The freeze line
would creep upward until the whole coil was a block of ice,
and the refrigeration would do no good. The refrigerated box
temperature would rise because ice is a good insulator.

#### 21.14 Hot Pulldown
#### (Excessively Loaded
#### EVAPORATOR)
When the refrigerated space has been allowed to warm up
considerably, the system must go through a hot pulldown.
On a hot pulldown the evaporator and metering device
are not expected to act exactly as they would in a typical
design condition. For instance, if a walk-in cooler supposed

to maintain 35°F were allowed to warm up to 60°F and had
some food or beverages inside, it would take an extended
time to pull the air and product temperature down. The coil
may be boiling the refrigerant so fast that the superheat may
not come down to 8°F to 12°F until the box has cooled down
closer to the design temperature.
A superheat reading on a hot pulldown should be interpreted with caution, Figure!21.25. The reading will be correct
only when the coil is at or near design conditions. However,
many modern thermostatic expansion valves (TXVs) have
wide temperature control ranges. Some can control evaporator superheat from 120°F to 220°F, and they are advertised
to do this effectively even when under heavy or light heat loadings of the evaporator. TXVs should control superheat under
most normal conditions. However, when a system is under a
hot pulldown, the technician should let the system get past this
heavy load period and reach a somewhat stabilized condition
before trying to calculate an evaporator superheat reading.
Hot pulldowns are not considered normal conditions, and the
technician must be patient when calculating evaporator superheat. It takes time for a TXV to fill out the evaporator with
refrigerant even when it is wide open during a hot pulldown.
When a dry-type coil is fed too much refrigerant, not all
the refrigerant changes to a vapor. This coil is thought of as
a flooded coil—flooded with liquid refrigerant, Figure!21.26.
Do not confuse this with a coil flooded by design. This is a
symptom that can cause real trouble because unless the
liquid in the suction line boils to a vapor before it reaches

Figure 21.24 A starved evaporator coil showing 38°F (40°F 2 2°F) of evaporator superheat.
#### This Gas Contains
#### 388F Superheat.
408F
#### Air 408F
#### Refrigerated Air

#### Air 408F

28F

#### 100% Vapor

28F

#### Last Point
#### Of Liquid

#### Fan And Motor

R-134a

#### Refrigerated Air

7.5 psig
R-134a

#### Approximately 25% Vapor, 75% Liquid
#### Metering Device
#### 100% Liquid

#### High Pressure
#### Warm Liquid

#### Low Temperature
#### Low-Pressure Liquid/Vapor

#### Cool, Lowpressure Vapor


---

## PDF Page 97

499

### Unit 21 Evaporators and the Refrigeration System
Figure 21.25 Hot pulldown with a coil. This is a medium-temperature
evaporator that should be operating at 18.4 psig (R-134a, 20°F). The return
air is 55°F instead of 35°F. This causes the pressure in the coil to rise. The
warm box boils the refrigerant at a faster rate. The thermostatic expansion valve is not able to feed the evaporator quickly enough to keep the
superheat at 10°F. The evaporator has 15°F of superheat.

38 psig OR 408F

Figure 21.27 A multicircuit evaporator. Courtesy Sporlan Valve Company
#### Liquid And Vapor Mixture
#### Sight Glass
#### Low-Pressure, Low-Temperature
#### FILTER/
#### DRIER
#### Thermostatic Expansion Valve

R-134a

558F

#### EVAPORATOR
#### COIL

508F
408F

#### EXTERNAL
#### EQUALIZER
#### LINE

FAN

#### MOTOR
408F

TO
#### COMPRESSOR

#### FROM
#### CONDENSER

#### Thermostatic Expansion
#### Valve Remote Bulb

408F
408F

#### Return Air
(558F)

Figure 21.26 The evaporator is flooding because the thermostatic
expansion device is not controlling refrigerant flow properly.

18.4 psig
208F

R-134a
208F

A dry-type evaporator has to be as full as possible with
refrigerant to be efficient. Each circuit should be feeding the
same amount of refrigerant. If this needs to be checked, the
service technician can check the common pressure tap for
the boiling pressure, which can be converted to temperature.
Then the temperature will have to be checked at the outlet of
each circuit to see whether any circuit is overfeeding or starving, Figures!21.28 and 21.29.
Some reasons for uneven feeding of a multicircuit evaporator are the following:
-

TO
#### COMPRESSOR

208F

-
-

#### MOTOR
208F
208F
208F

#### Air (358F) Fan

the compressor, compressor damage may occur. Remember,
the evaporator is supposed to boil all of the liquid to a vapor.
Therefore, a thermostatic expansion device that is not operating correctly can cause compressor failure.

#### 21.15 Pressure Drop
#### In Evaporators
Multicircuit evaporators are used when the coil would
become too long for a single circuit, Figure!21.27. The same
evaluating procedures hold true for a multicircuit evaporator
as for a single-circuit evaporator.

-

Blocked distribution system
Dirty coil
Uneven air distribution
Coil circuits of different lengths

In larger commercial and industrial-type evaporators,
an associated pressure drop usually is caused by friction
as the refrigerant travels the length of the evaporator and
down a long suction line to the compressor. This causes the
pressure at the compressor to be a bit lower than the pressure at the evaporator outlet. With larger evaporators and
longer suction lines, it is important to measure the refrigerant’s pressure at the evaporator outlet—not at the compressor service valves—when measuring evaporator superheat,
Figures!21.27 and 21.28. It is best to measure the refrigerant pressure at the same location that the evaporator outlet
temperature is taken when measuring evaporator superheat.
This will give the service technician a more accurate evaporator superheat reading and, therefore, better evaporator
efficiencies. Schrader taps are often provided at the outlet
of larger evaporators for this reason. Line taps also can
be used to gain access to evaporator outlet pressure. This
method also will protect the compressor from flooding or
slugging problems caused by inaccurate evaporator superheat readings.


---

## PDF Page 98

500

Section 5 Commercial Refrigeration

Figure 21.28 The appearance of a multicircuit evaporator on the inside when it is feeding correctly. It resembles several evaporators piped in parallel.
#### SCHRADER
#### Valve And
#### GAGE

R-134a

1
#### 4 -In. External Equalizer Tube

#### REFRIGERANT
#### DISTRIBUTOR

#### THERMOSTATIC
#### Expansion Valve
#### Sensing Element

208F

208F
#### LIQUID
#### LINE

308F

#### Last Point Of Liquid In Each Coil

208F

18.4
psig

#### Slope Down

308F

208F

308F

TO
#### COMPRESSOR

#### Refrigerant Vapor
#### 108F Superheat

308F

208F
208F
#### Equal-Length Distributor Tubes For Exact Coil Feeding
#### Thermostatic Expansion Valve

Figure 21.29 The appearance of a multicircuit evaporator on the inside when it is not feeding evenly.

358F

208F

208F

308F

TO
#### COMPRESSOR

408F

#### Superheat In This
#### Circuit Is 208F And In
#### The Other Circuits
#### Is 108F. This Is A
#### Starved Circuit.

208F
208F

#### Liquid Line

208F

308F

208F

#### THERMOSTATIC
#### Expansion Valve

#### Crimp In Line Causing This Circuit To
#### Slightly Starve For Refrigerant


---

## PDF Page 99

501

### Unit 21 Evaporators and the Refrigeration System

#### 21.16 Liquid Cooling
#### Evaporators (Chillers)
A different type of evaporator is required for liquid cooling.
It functions much like the one for cooling air and is normally a dry-type expansion evaporator in smaller systems,
Figure!21.30(A). Evaporators for larger-tonnage chillers are
usually the flooded type. They have saturated liquid/vapor
refrigerant in the shell and the water to be chilled flows in
the tube bundles, Figure!21.30(B). They use a low side float
to meter the refrigerant into the shell of the evaporator to
maintain the proper refrigerant level.

Liquid cooling evaporators have more than one refrigerant circuit to prevent pressure drop. These evaporators sometimes have to be checked to see whether they are absorbing
heat as they should. Using refrigeration gauges and some accurate method for checking the temperature of the suction line
are very important. These evaporators have a normal superheat
range similar to air-type evaporators (8°F to 12°F). When the
superheat is within this range and all circuits in a multicircuit
evaporator are performing alike, the evaporator is doing its job
on the refrigerant side. However, this does not mean that it will
cool properly. The liquid side of the evaporator must be clean so
that the liquid will come in proper contact with the evaporator.

Figure 21.30(A) A direct-expansion evaporator used for cooling liquids.
#### Operating Thermostat
#### THERMOMETER

#### THERMOMETER

#### PRESSURE

#### WATER
OUT

#### TAPS

458F

#### THERMOSTATIC
#### Expansion Valve

558F

#### FREEZE
#### STAT

#### WATER
IN

#### VENT

#### LIQUID-LINE
#### Refrigerant In

#### Refrigerant Out

#### DRAIN

#### Suction Line
#### To Compressor

Figure! 21.30(B) A 100-ton (R-134a) flooded-type evaporator used to chill water for cooling a large building. Courtesy Ferris State University.
Photo by John Tomczyk
#### Hardware And Control
#### Board Compartment

#### CONTROLLER

#### SCREW
#### COMPRESSOR
#### And Motor

#### CHILLED
#### WATER
#### SUPPLY

#### Chilled Water
#### RETURN

#### Insulated Evaporator
#### Or Chiller Barrel
#### Chilling Water


---

## PDF Page 100

502

Section 5 Commercial Refrigeration

Figure 21.31 A hot pulldown on a liquid evaporator giving up its heat to refrigerant. This evaporator normally has 55°F water in and 45°F water out.
The hot pulldown with 75°F water instead of 55°F water boils the refrigerant at a faster rate. The expansion valve may not be able to feed the evaporator
quickly enough to maintain 10°F superheat. No conclusions should be made until the system approaches design conditions.

R-134a
51.3 psig OR 558F

#### 158F Superheat

#### Chilled Water
#### (758F) Into The
#### Evaporator Contains
#### Heat From Building.

#### Chilled Water Out
(658F)

708F
#### Suction Line

#### Liquid Line

The following problems are typical on the liquid side of
the evaporator:

Figure 21.32 Fin spacing. (A) Low-temperature evaporator. (B) Mediumtemperature evaporator. Photos by Jason Obrzut

1. Mineral deposits built up on the liquid side, acting as an
insulator and causing a poor heat exchange
2. Poor circulation of the liquid to be cooled where a circulating pump is involved
When the superheat is correct and the coil is feeding correctly in a multicircuit system, the technician should consider the temperature of the liquid. The superheat may not
be within the prescribed limits if the liquid to be cooled is
not close to the design temperature. On a hot pulldown of
a liquid product, the heat exchange can be such that the coil
appears to be starved for refrigerant because it is so loaded
up that it is boiling the refrigerant faster than normal. The
technician must be patient because a pulldown cannot be
rushed, Figure! 21.31. Air-to-refrigerant evaporators do not
have quite the pronounced difference in pulldown that liquid
heat exchange evaporators do because of the excellent heat
exchange properties of the liquid to the refrigerant.

(A)

#### 21.17 Evaporators For
#### LOW-TEMPERATURE
#### APPLICATIONS
Low-temperature evaporators used for cooling space or
product to below freezing are designed differently because
they require the coil to operate below freezing.
In an airflow application, the condensate that accumulates on the coil will freeze and will have to be removed. The
design of the fin spacing must be carefully chosen, because
a very small amount of ice accumulated on the fins will
restrict the airflow. Low-temperature coils have fin spacings
that are wider than medium-temperature coils, Figure!21.32.

(B)


---

## PDF Page 101

503

### Unit 21 Evaporators and the Refrigeration System

Other than the airflow blockage due to ice buildup, these
low-temperature evaporators perform much the same as
medium-temperature evaporators. They are normally drytype evaporators and have one or more fans to circulate the
air across the coil. The defrosting of the coil has to be done
by raising the coil temperature above freezing to melt the ice.
Then the condensate water has to be drained off and kept
from freezing. Defrost is sometimes accomplished with heat
from outside the system. Electric heat can be added to the
evaporator to melt the ice, but this heat adds to the load of
the system and needs to be pumped out after defrost.

#### 21.18 Defrost Methods

Figure 21.34 (A) A compressor’s clear oil sight glass. (B) A sight glass
from a flooding crankcase foams with liquid refrigerant. Photos, courtesy
of Tecumseh Products Company.

(A)

Defrost of low-temperature evaporators can be accomplished
with heat from inside the system using the hot gas from the
discharge line of the compressor or by using electric resistance
heaters. Hot gas defrost is accomplished by routing a hot gas
line from the compressor discharge line to the outlet of the
expansion valve and installing a solenoid valve to control the
flow. When defrost is needed, hot gas is released inside the
evaporator, which will quickly melt any ice, Figure!21.33.
When the hot gas enters the evaporator, it is likely that
liquid refrigerant will be pushed out of the evaporator and
into the suction line toward the compressor. In fact, when
hot gas enters an evaporator and starts to cool as it melts ice
or frost, it will soon lose all of its superheat and turn to liquid or condense. This liquid will go to the accumulator and
fall to its bottom. Dense saturated vapors will be drawn into

(B)

the compressor’s suction stroke. The compressor will see an
increased load from these dense vapors and may draw a higher
amp than during the normal running cycle. If the system does
not have an accumulator, this condensed liquid may flood the
compressor’s crankcase and foaming of the oil in the crankcase may occur, Figure!21.34. This can lower the oil level in the
crankcase and cause scoring of bearing surfaces in the compressor. This condition is often referred to as bearing washout.
Flooding the compressor’s crankcase with liquid refrigerant can also cause the foaming refrigerant and oil mixture to
pressurize the crankcase, which causes the mixture of liquid
and vapor refrigerant and oil foam to be forced through any
crevice available, including the compressor’s piston rings. The
mixture is often pumped into the high side of the system by
the compressor. The compressor’s discharge temperature will

Figure 21.33 Using hot gas to defrost an evaporator.

#### SUCTION-LINE
#### ACCUMULATOR

#### Solenoid Valve
#### To Control
#### Hot Gas

#### EVAPORATOR

#### Suction Line
#### CONDENSER
#### Hot Gas
#### Defrost Line

#### REFRIGERATED
#### SPACE

#### COMPRESSOR
#### RECEIVER
#### DRIER

#### SIGHT
#### GLASS

#### CONDENSATE
#### Drain Line


---

## PDF Page 102

504

Section 5 Commercial Refrigeration

decrease from the wet compression of the rich mixture of
refrigerant and oil foam. As soon as this mixture is compressed,
it will vaporize and absorb heat away from the cylinder walls.
This is what causes a lower-than-normal discharge temperature on the compressor’s discharge line. Some manufacturers
of systems incorporating hot gas defrost place a thermistor on
the discharge line of the compressor to sense this cooler-thannormal discharge temperature while in the defrost mode. The
thermistor relays a message to a control circuit to deenergize
the hot gas solenoid; closing the hot gas solenoid temporarily
prevents any more hot gas from entering the evaporator and
thus turning to liquid. As the compressor’s discharge temperature rises again, the thermistor senses the rise in temperature
and relays a message to the control circuit to continue with hot
gas defrost by energizing the hot gas solenoid again.
This sequence of events may continue until defrost is
complete. The sequence simply protects the compressor from
bearing washout and wet compression while in defrost. It may
also protect the compressor during the refrigeration cycle by
shutting down the compressor if the discharge temperature
gets too low, indicating wet compression. To prevent this liquid from entering the compressor, often a suction line accumulator will be added to the suction piping, Figure!21.33.
The hot gas defrost system is economical because power does
not have to be purchased for defrost using external heat, such as
electric heaters that will heat the evaporator. The heat is already in
the system.
Electric defrost is accomplished using electric heating elements located at the evaporator. The compressor is stopped
and the heaters are energized on a call for defrost and allowed
to operate until the frost is melted from the coil, Figure!21.35.
These heaters are often embedded in the actual evaporator fins
and cannot be removed if they burn out. Frequently, in the event
that the heaters do burn out, hot gas defrost can be added to the
system and the electric heat defrost procedures discontinued.

Figure 21.35 A heater used for electric defrost of low-temperature
evaporators. Photo by Jason Obrzut

When either system is used for defrost, the evaporator
fan is often turned off during defrost; if it is not, two things
will happen:
1. The heat from defrost will be transferred directly to the
conditioned space.
2. The cold, conditioned air will slow down the defrost process.
However, some manufacturers design their open frozen-food
cases so that the evaporator fans are left on during defrost.
This allows the supply-air and return-air ducts to be defrosted
along with the coil. The warm defrost air is discharged from
the supply duct and rises out of the case, having little effect
on the product temperature. Fans are always shut off on
closed, glass-door cases because of the problem of fogging on
glass or mirrored surfaces.
Evaporators in some ice-making processes have similar
defrost methods. They must have some method of applying
heat to the evaporator to free the ice. Sometimes the heat
is electric or hot gas. When the evaporator is being used to
make ice, the makeup water for the ice maker is sometimes
used for defrost. Evaporator defrosting is covered in more
detail in Section 25.7, “Defrost Controls,” of Unit 25, “Special Refrigeration System Components.”
Medium-temperature refrigeration systems operate with
evaporator temperatures below 32°F and box temperatures
above 32°F. Because the box temperature is above freezing,
these systems are defrosted using random, or off-cycle defrost.
These evaporators will develop frost due to the fact that they
operate below freezing. Defrost occurs when the thermostat is
satisfied, and the refrigeration system cycles off. The evaporator fans run continuously, circulating the ambient air over the
evaporator. With the average box temperatures above freezing, the circulating air is warm enough to defrost the evaporator before the refrigeration system cycles back on. Under
normal operating conditions, the off-cycle defrost will keep
the evaporator from icing up. However, if the evaporator does
accumulate large amounts of ice due to conditions such as an
evaporator fan failure, dirty coil, or an undercharge condition,
it will have to be defrosted manually with a heat gun or warm
water. Failure to remove excessive amounts of ice from the
evaporator coils on medium-temperature systems will result in
a noticeable reduction in system performance.

#### 21.19 Evaporator And
#### Defrost Efficiency
#### CONTROLLER
As mentioned earlier in this unit, the evaporator is where
heat is absorbed into the refrigeration system. An evaporator is basically a heat exchanger with refrigerant tubes and
extended surfaces. The extended surfaces are often referred
to as fins. The evaporator’s function is to efficiently transfer heat from the surrounding area to the phase-changing


---

## PDF Page 103

### Unit 21 Evaporators and the Refrigeration System
Figure 21.36 Evaporator efficiency controller. Courtesy KE2 Therm
Solutions, Inc.

505

energy. Many low-temperature commercial and industrial
evaporator assemblies consist of:
-
-
-
-
-

The evaporator coil
Fans
An expansion device
Defrost heaters
A liquid line solenoid valve

By carefully timing, managing, and controlling each one of
these components with an evaporator efficiency controller,
Figure 21.36, the evaporator is able to provide the maximum
output with the minimum amount of energy input.

#### FROST

refrigerant flowing through the evaporator. The refrigerant
will be changing its phase from a liquid to a vapor as it travels through the evaporator absorbing heat. As the evaporator’s heat load changes, an expansion type metering device
at the entrance of the evaporator will control the flow of
refrigerant through the evaporator. The metering device will
also ensure that all of the liquid in the evaporator has fully
vaporized prior to exiting the evaporator.

#### The Evaporator And
#### ENERGY!SAVINGS
The evaporator is a major component in the refrigeration
system, and an efficient evaporator plays a key role in saving

Although frost is unavoidable on an evaporator, it is the
most common cause of inefficiency in evaporator coils.
When the evaporator’s coil temperature drops below the
dew point temperature, moisture will begin to collect on
the evaporator’s cool surface. The dew point temperature is
the temperature where moisture starts to form. If the temperature of the evaporator coil continues to drop below the
freezing point of water, the moisture on the evaporator’s
coil will begin to solidify, forming a thin layer of ice.
Depending on humidity, evaporator temperature, and
air flow, the subsequent layers of frost that accumulate on
the evaporator may be more crystalline or snow-like. These
layers of frost will hold more entrained air and will be very
porous. This type of frost, often referred to as radiant frost or
hoar frost, will insulate the evaporator and severely reduce its
heat-absorbing ability. Figure 21.37 illustrates how the performance of an evaporator is enhanced initially, but declines
over time as hoar frost accumulates on the coil, insulating it.
As the hoar frost accumulates, the evaporator will see less
heat from the refrigerated space. This will cause the evaporator or suction pressure to drop and the evaporator coil
will become colder. A drop in suction pressure will result in
a higher compression ratio. Higher compression ratios cause

Figure 21.37 Evaporator performance as the evaporator coil builds frost. Courtesy KE2 Therm Solutions, Inc.


---

## PDF Page 104

506

Section 5 Commercial Refrigeration

lower compressor volumetric efficiencies, less dense refrigerant return gases entering the compressor, reduced mass flow
rates of refrigerant, and loss of system capacity. A result of this
insulating effect is the temperature of the evaporator coil must
be reduced to maintain the same desired refrigerated space
temperature. Now, the temperature difference (TD) between
the evaporator coil and the refrigerated space will be greater.

#### Pump-Down Cycle
The control system is based around a refrigerant pump-down
cycle. Once the refrigerated space temperature is satisfied, the
controller deenergizes (closes) the liquid line solenoid valve
and turns the evaporator fans off. The compressor continues
to run until any liquid refrigerant in the evaporator and suction line is fully vaporized and pumped to the high side of the
refrigeration system. Automatic pump-down systems are covered in detail in Unit 25, “Special Refrigeration System Components.” During this refrigerant pump down, the temperature
of the evaporator coil will continue to drop because of the
low pressure created in the coil from the pump-down process,
and from the refrigeration effect of the vaporizing refrigerant remaining in the evaporator coil during pump down. This
residual refrigeration effect, or flywheel effect, will drop the
coil temperature below the refrigerated space temperature. The
evaporator’s controller is able to capture this energy and give it
back to the refrigeration system by controlling the evaporator
fans. The controller will now cycle the evaporator fans back on
without starting the compressor. The refrigerated space temperature is now maintained by only the fans blowing air over
a very cold evaporator coil. This greatly reduces the amount
of energy used to maintain the refrigerated space temperature.
Only when this stored “flywheel effect” energy is depleted out
of the evaporator coil, will the compressor be cycled back on.
By cycling the fans, the evaporator controller extends the time
between compressor run times, thus saving energy.

fogging effect throughout the refrigerated case. This fog
will re-condense on other cold surfaces in the refrigerated
room, causing unwanted ice. Figures 21.38 and 21.39 show
a walk-in refrigerated space before and after an evaporator
efficiency controller with an advanced defrost control algorithm was installed.
Figure 21.38 Walk-in refrigerated space before installation of an evaporator efficiency controller. Courtesy KE2 Therm Solutions, Inc.

Figure 21.39 Walk-in refrigerated space after the installation of an
evaporator efficiency controller. Courtesy KE2 Therm Solutions, Inc.

#### Frost Removal By Sublimation
During pump down, the evaporator fans are blowing air
through a very cold evaporator coil with frost accumulated on its surfaces. The frost will change its phase to
vapor through the process of sublimation. Sublimation is
a process where a solid changes directly to a vapor, skipping the liquid phase. This sublimation process reduces the
frost on the coil naturally. As the frost changes to vapor,
it also returns valuable moisture to the refrigerated space.
Higher humidity levels maintained in the refrigerated space
reduce product shrinkage. Most defrost systems run the
melted frost and residual energy down a drain and out of
the refrigerated case. Also, many traditional defrost systems
use three or four defrosts per day, each lasting perhaps for
45 to 60 min. When melting frost comes in contact with
a 300°F defrost heater, it can flash into steam creating a


---

## PDF Page 105

### Unit 21 Evaporators and the Refrigeration System

#### Evaporator Efficiency
#### Controller And Evaporator
#### Temperature Difference (Td)

507

Figure 21.40 Sensor locations to identify the temperature relationship
between the evaporator coil and the refrigerated space. Courtesy KE2
Therm Solutions, Inc.

The evaporator efficiency controller uses a proprietary defrost
control algorithm that eliminates the dependency on “time”
for defrost initiation. Instead, the controller monitors evaporator coil efficiency to initiate defrost and also minimizes
the effects of defrost on space temperature. Maintaining a
lower TD between the evaporator coil and the refrigerated
case throughout the run time will reduce the rate of frost formation on the coil. This will lead to extended time between
defrosts and save energy. Below are some important functions of the evaporator efficiency controller:
-
-

-

-

-

-

Monitors evaporator efficiency and performance
Creates an initial evaporator profile from a series of
measurements
Identifies the temperature relationship between the evaporator coil and refrigerated space temperature through two
sensor locations, Figure 21.40
Initiates a defrost once the evaporator coil efficiency is less
than 90%
Monitors coil temperature once in defrost. Once a predetermined temperature is reached, the heaters are turned
off allowing the heat in the heater elements to be transferred to the evaporator coil. Once the heat is dissipated,
the heaters are again energized to continue defrost.
This saves energy, quickens defrost time, and eliminates
fogging.
Contain Ethernet network devices supporting industry
standard protocols

In summary, when checking an evaporator remember that
its job is to absorb heat into the refrigeration system.

#### Re V Ie W Q Ues Ti Ons
1. What is the function of the evaporator in the refrigeration system?
A. To add heat to the space or product being cooled.
B. To add humidity to the space being refrigerated.
C. It condenses superheated refrigerant vapor to a liquid.
D. It absorbs heat into the refrigeration system.
2. Refrigerant in the evaporator ___________.
A. changes from vapor to liquid
B. changes from liquid to vapor
C. stays in the vapor state
D. stays in the liquid state
3. The sensible heat that is added to a saturated vapor
after all of the liquid has boiled away is referred to as
________.
A. superheat
B. latent heat
C. subcooling
D. specific heat

4. What determines the pressure on the low-pressure side
of the system?
A. The condensing temperature of the refrigerant in the
condenser.
B. The length of the liquid line feeding the TXV.
C. The boiling temperature of the refrigerant in the evaporator.
D. The relative humidity percentage in the conditioned
space.
5. A refrigeration system’s evaporator typically runs at
about ________ of superheat.
A. 15°F to 20°F
B. 12°F to 15°F
C. 8°F to 12°F
D. 3°F to 8°F


---

## PDF Page 106

508

Section 5 Commercial Refrigeration

6. What does a high evaporator superheat indicate?
A. A flooded evaporator
B. Proper system operation
C. Low evaporator heat load
D. A starved evaporator
7. A low evaporator superheat may indicate a(n)
____________.
A. undercharge
B. system restriction
C. overcharge
D. high heat load
8. Why is a multicircuit evaporator used?
A. To reduce pressure drop through larger evaporators.
B. To ensure proper compressor operation.
C. To prevent ice buildup on the fins.
D. They are easily defrosted in low-temperature
applications.
9. Flooded evaporators typically use a(n) ________ type of
expansion device.
A. automatic
B. float
#### C. Txv
D. fixed-bore
10. An evaporator that does not operate flooded is thought
of as what type of evaporator?
A. A dry-type evaporator
B. A starved evaporator
C. A float-type evaporator
D. A low-pressure evaporator
11. When an evaporator experiences a heat-load increase,
the suction pressure ___________.
A. remains constant
B. decreases
C. varies up and down
D. increases
12. What is commonly used to defrost the ice from a lowtemperature evaporator?
A. Random or off-cycle defrost.
B. Hot gas or electric resistance heat defrost.
C. Off-cycle or manual defrost.
D. Low-temperature evaporators do not require a defrost.
13. A medium-temperature refrigeration box typically operates within what temperature range?
A. 28°F to 40°F
B. 40°F to 60°F
C. 0°F to 220°F
D. 0°F to 50°F

14. The best heat exchange occurs between ___________.
A. a vapor and a liquid
B. two liquids
C. two solids
D. a liquid and a solid
15. The greater the difference in temperature between the
evaporator and the air being cooled, ______________.
A. the less moisture will be removed from the air
B. the less moisture will be added to the air
C. the more moisture will be added to the air
D. the more moisture will be removed from the air
16. A finned-tube evaporator equipped with fans is called
a(n) ________ evaporator.
A. bare-tube
B. stamped
C. induced- or forced-draft
D. liquid-cooling
17. Which of the following is not a function of an evaporator
efficiency control?
A. Monitors evaporator efficiency and performance.
B. Initiates a defrost when coil efficiency drops below 90%.
C. Contains an Ethernet network device that supports
industry standard protocols.
D. Regulates condensate removal by activating a condensate pump.
18. A medium-temperature evaporator uses a(n)_________
defrost method.
A. hot gas
B. random or off-cycle
C. electric resistance heat
D. liquid-injection
19. The difference in the amount of heat (in Btu/lb) that the
refrigerant contains at the point where it enters the evaporator and the point at which it leaves the evaporator is
known as _________.
A. mass flow rate
B. total heat of rejection
C. the net refrigeration effect
D. the heat of compression
20. Low-temperature refrigeration systems typically operate
at what temperature range?
A. 220°F to 0°F
B. 250°F to 220°F
C. 0°F to 35°F
D. 28°F to 40°F
21. List seven advantages that an aluminum parallel-flow,
plate-and-fin evaporator has over a standard round, copper-tube plate-and-fin evaporator.


---

## PDF Page 107

### UNIT 22
#### CONDENSERS
#### O B J E C T I V E S
After studying this unit, you should be able to
explain the function of the condenser in a refrigeration system.
describe the differences between the operating characteristics
of water-cooled and air-cooled condensers.
- describe the heat exchange that takes place in a condenser.
- explain the difference between a tube-within-a-tube coil-type
condenser and a tube-within-a-tube serviceable condenser.
- describe the difference between a shell-and-coil condenser
and a shell-and-tube condenser.
- describe a wastewater system.
- describe a recirculated water system.
- describe the functions of a cooling tower.
- explain the relationship between the condensing refrigerant
and the condensing medium for water-cooled systems.
- compare an air-cooled, high-efficiency condenser with a
standard efficiency air-cooled condenser.
- describe the operation of head pressure control valves,
fan cycling controls, VFD condenser fan motors, dampers,
condenser flooding, and condenser splitting.
- explain the operation of a system that uses a floating head
pressure.
- describe a heat reclaim system and its uses.
-
-

- Wear goggles and gloves when attaching or removing gauges to
transfer refrigerant or to check pressures.
- Wear warm clothing when working in a walk-in cooler or freezer.
A technician does not think properly when chilled.
- Keep hands well away from moving fans. Do not try to stop a fan
blade as it slows after the power has been turned off.
- Do not touch the hot gas line.

#### 22.1 The Condenser
The condenser is a heat exchange device similar to the evaporator; it rejects from the system the heat absorbed by the
evaporator. In the first passes of the condenser the heat is
rejected from a hot, superheated vapor. The middle of the
condenser rejects latent heat from saturated vapor and liquid,

which is in the process of changing phase to a 100% saturated liquid. The last passes of the condenser reject heat from
subcooled liquid. This further subcools the liquid to below
its condensing temperature. In fact, the condenser performs
three main functions on the refrigerant flowing through it.
They are in order of occurrence:
1. Desuperheating the vapors
2. Condensing vapors to liquid
3. Subcooling the liquid
The greatest amount of heat is absorbed in the system when
the refrigerant is at the point of changing state (liquid to a
vapor). The same thing happens, in reverse, in the condenser.
The point where the change of state (vapor to a liquid) occurs
is where the greatest amount of heat is rejected.
The condenser operates at higher pressures and temperatures than the evaporator and is often located outside. The
same principles apply to heat exchange in the condenser as in
the evaporator. The materials a condenser is made of and the
medium used to transfer heat make a difference in the efficiency
of the heat exchanger.
In addition to the heat absorbed in the evaporator, the
condenser must also reject heat picked up in the suction line,
the compressor, and the heat of compression. For this reason,
condensers are typically sized at 15,000 Btu/ton instead of
the typical 12,000 Btu/ton that is used to size other systems
components.

#### 22.2 Water-Cooled
#### CONDENSERS
The first commercial refrigeration condensers were watercooled. Compared with modern water-cooled devices, these
condensers were crude, Figure!22.1. Water-cooled condensers can operate at much lower condensing temperatures.
Because water has a higher specific heat and density than air,
water-cooled condensers are more efficient than air-cooled
condensers. Water-cooled equipment comes in several styles.
Three of the most common are the tube within a tube (double
tube), shell and coil, and shell and tube.

509


---

## PDF Page 108

510

Section 5 Commercial Refrigeration

Figure 22.1 An early water-cooled condensing unit. Source: Tecumseh
Products Company

#### 22.3 Tube-Within-A-Tube
#### CONDENSERS
The tube-within-a-tube condenser comes in two styles:
the coil type and the cleanable type with flanged ends,
Figure!22.2. The HVACR industry refers to these condensers
as tube within a tube, double tube, and co-axial.
The tube within a tube that is fabricated into a coil is
manufactured by slipping one pipe inside another and sealing the ends in such a manner that the outer tube becomes
one container and the inner tube becomes another container,
Figure!22.3. The two pipes are then formed into a coil to save
space. The heat exchange occurs between the fluid inside the
outer pipe and the fluid inside the inner pipe, Figure!22.4.
Some manufacturers will put extended surfaces or fins
around the inner water tube to enhance heat transfer between
the water and refrigerant. The fins add extra surface area to
the inner tube, which enhances heat transfer. The fins also
cause the refrigerant in the outer tube to have a more turbulent
flow, which also enhances heat transfer, Figure! 22.3(C).
Because water flows in the inner tube and hot refrigerant
flows in the outer tube, the hot refrigerant also can reject
some of its heat to the surrounding air. However, most of
the heat goes from the refrigerant to the water because of
the higher density, flow rate, and specific heat of the water.
The refrigerant in the outer tube and the water in the inner
tube flow in opposite directions. This is referred to as a counterflow arrangement. Counter-flowing the refrigerant with the water
keeps a more evenly distributed, or consistent, temperature difference between the two fluids throughout the length of the heat
exchange, as compared to fluids flowing in the same direction. At
the beginning of the condenser heat exchanger, the superheated
compressor discharge gas, which is the warmest refrigerant,
experiences the warmest water. At the end of the condenser heat

Figure 22.2 Two types of tube-within-a-tube condensers. (A) A tubewithin-a-tube coiled condenser. Photo by Jason Obrzut. (B) A flanged condenser. The flanged condenser can be cleaned by removing the flanges.
Removal of the flanges opens only the water circuit, not the refrigerant
circuit. Photo by Bill Johnson

(A)

(B)

exchange, the coolest water experiences the coolest refrigerant, or
subcooled, liquid. Because of their small internal volume, tube-intube condensers require a separate receiver.

#### 22.4 Mineral Deposits
Even the cleanest water will leave mineral deposits and scale
in a tube due to the heat in the vicinity of the discharge gas,
which causes any minerals in the water to deposit onto the
tube surface. This is a slow process, but it will happen in time
to any water-cooled condenser. The mineral deposits act as
an insulator between the tube and the water and must be
kept to a minimum, Figure!22.3(D).


---

## PDF Page 109

511

### Unit 22 Condensers

Figure 22.3 (A) A tube-within-a-tube condenser constructed by sliding one tube through another tube. The tubes are sealed in such a manner that
the inside tube is separated from the outside tube. Source: Noranda Metal Industries, Inc. (B) A cutaway view of a tube-within-a tube condenser. Courtesy
Ferris State University. Photo by John Tomczyk. (C) A cutaway view of a tube-within-a tube condenser showing extended surfaces or fins around the
inner water tube. Courtesy Ferris State University. Photo by John Tomcyzk. (D) Scale deposits on the inner water tube of a tube-within-a tube condenser.
Courtesy Ferris State University. Photo by John Tomcyzk

#### Water Out
#### REFRIGERANT
#### Vapor In
#### LIQUID
#### REFRIGERANT
OUT
#### Water In
(A)
#### Outer Steel Shell For
#### Refrigerant Flow

#### Fins Or Extended Surface
#### For Better Heat Transfer
#### Between Refrigerant And
#### WATER

(C)

#### Inner Copper
#### Water Tube

#### Inner Tube

#### Outer Tube

(B)

The water can be treated to help prevent this buildup
of mineral scale. The treatment is normally added at the
tower or injected into the water by chemical feed pumps.
Figure! 22.5 shows treatment being added to a tower.
Figure!22.6 is an example of treatment being pumped into
the water piping.

#### Layer Of Scale On
#### Inner Water Tube

(D)

In some mild cases of scale buildup, putting more water
into circulation will improve the heat exchange. Variable
water-flow controls, introduced later in this unit, step up
the water flow through the condenser on an increase in
head pressure caused by a poor heat exchange due to mineral deposits. High head pressure in a dirty water-cooled


---

## PDF Page 110

512

Section 5 Commercial Refrigeration

Figure 22.4 Fluid flow through the condenser. The refrigerant is flowing in one direction, water in the other. This is referred to as a counter-flow
arrangement.
#### Hot Gas
(1808

Figure 22.6 A system for automatically feeding treatment chemicals to
the water. It includes a monitor that determines when chemicals need to
be added. This system is normally used on larger installations because of
its cost-effectiveness.

#### Control Panel
#### Controls Chemicals
#### And Solenoid To
#### Drain Timing.

#### Cooling Tower
#### On Roof

#### WATER
#### Out (958F)
#### Hot Gas Starting
#### To Condense
#### COMPRESSOR

#### Cool Water In
#### From Cooling
#### Tower (858F)
#### Liquid To
#### EXPANSION
#### DEVICE

#### CITY
#### WATER
#### MAKEUP
#### CHEMICAL
#### SOLENOID

#### WATER
#### TREATMENT
#### CHEMICALS
#### LIQUID
#### REFRIGERANT
OUT

#### Liquid Level

#### CHEMICAL
#### PUMP

#### WATER-COOLED
#### CONDENSER

#### DRAIN
#### Water Pump
#### Sensor For Detecting
#### Conductivity Of Water
#### Solenoid Valve To Allow Some
#### System Water To Drain When
#### Water Is Becoming Laden With
#### MINERALS

#### RECEIVER

Figure 22.5 A method of adding water treatment to a cooling tower. Treatment is being metered at a rate that will last about a month so the operator
will not have to be in the tower constantly. The tower water bleeds continuously to the drain to avoid an overconcentration of minerals in the water.
Source: Calgon Corporation

condenser requires more energy to run. If the water is
wasted, instead of being cooled and used again, the water
bill would go up before the operator notices there is a condenser problem.
The tube-within-a-tube condenser that is made into a
coil cannot be cleaned mechanically with brushes. These condensers must be cleaned with chemicals that are designed not
to harm the metal, which is normally copper or steel and
sometimes stainless steel or copper and nickel. Getting professional help from a company that specializes in water treatment is recommended when a condenser must be cleaned
with chemicals.

#### 22.5 Cleanable Tube-Withina-Tube Condensers
The tube-within-a-tube condenser that is fabricated with
flanges on the end can be mechanically cleaned. The flanges
can be removed, and the tubes can be examined and brushed
with an approved brush, Figure! 22.7. Consult the manufacturer for the correct brush; fiber or nylon is usually preferable.


---

## PDF Page 111

513

### Unit 22 Condensers
Figure 22.7 (A) This condenser is flanged for service. When the flanges
are removed, the refrigerant circuit is not disturbed. Photo by Bill Johnson
(B) A coiled tube-within-a-tube condenser is cleaned using a circulator pump and chemicals. Courtesy Ferris State University. Photo by John
Tomczyk. (C) Parallel bypass circuit with manual shutoff valves for condenser cleaning. Courtesy Ferris State University. Photo by John Tomczyk

Figure 22.8 (A) Brushes being pushed through the water side of
the condenser. Use only approved brushes. Source: Tools Corporation.
(B) Cutaway view of cleaning brush.

(A)
(A)

(B)

(B)

(C)

The flanges and gaskets on this type of condenser are in the
water circuit; the refrigerant flows around the water tubes in
a circuit that is not opened when the water tubes are cleaned.
Figure!22.8 shows how straight water tubes are cleaned. Cleanable water-cooled condensers with straight tubes are more
expensive, but they are more easily serviced. Figures!22.7(B)
and (C) show how a coiled tube-within-a-tube condenser is
cleaned using a circulator pump and chemicals to descale the
condenser’s water tube circuit. A circulator pump circulates a
chemical bath from a holding tank through the water tubes
of the condenser and then back to the holding tank. The condenser’s water circuit has a special bypass circuit that parallels
the normal flow of water and contains manual shutoff valves
for use in cleaning. Always consult with the manufacturer of
the condenser or water treatment company to make sure the
circulated chemicals are safe to use with the materials used to
manufacture the water-cooled condenser.


---

## PDF Page 112

514

Section 5 Commercial Refrigeration

#### 22.6 Shell-And-Coil
#### CONDENSERS
The shell-and-coil condenser is similar to the tube-withina-tube coil condenser. A coil of tubing (usually copper) is
packed into a shell (usually steel) and then closed and welded.
Normally, the refrigerant gas is discharged into the top of
the steel shell and condenses as it comes in contact with the
water coil. Subcooled liquid refrigerant is then picked up
from the bottom with a standpipe or bottom drain. Water

#### 22.7 Shell-And-Tube
#### CONDENSERS

#### LIQUID
#### REFRIGERANT

Shell-and-tube condensers are the most expensive condenser and are normally used in larger installations, but
they can be cleaned mechanically with brushes. Straight
copper tubes are fastened into an end sheet within the steel
shell. The number of water passes will vary with the end
plate design. The shell acts as a receiver storage tank for
extra refrigerant. The refrigerant is discharged into the
shell, and water is circulated through the tubes. The ends
of the shell are like end caps (known as water boxes) and
have water circulating in them, Figure!22.10. The end caps
can be removed so the tubes can be inspected and brushed
out if needed.
The water-cooled condenser is used to remove heat from
the refrigerant; after removal, it remains in the water, which
gets warmer. Two things can be done at this point: (1) waste
the water down a drain or (2) pump the water to a remote
place, remove the heat, and reuse the water.

#### COOL
#### Water In

#### 22.8 Wastewater Systems

Figure 22.9 The shell-and-coil condenser. The hot refrigerant gas is
piped into the shell, and the water is contained inside the tubes.
#### Hot Gas In

#### SHELL

#### CONTINUOUS
#### Finned Coil

#### WARM
#### Water Out

is circulated in the copper coil located within the shell. The
shell of the condenser serves as a receiver storage tank for
the extra refrigerant in the system, so the refrigeration system does not require a separate receiver. This condenser is
not mechanically cleanable because the coil is not straight,
Figure!22.9; it must be cleaned chemically.

#### Liquid Refrigerant Out

Wastewater systems are just what the name implies. The
water is used once and then disposed of—wasted down the
drain, Figure!22.11. This is acceptable if the water is free

Figure 22.10 (A) Water can be circulated back and forth through the condenser by using the end caps to give the water the proper direction. This is a
four-pass shell-and-tube condenser. The number of water passes will vary with the end plate design. (B) Disassembled shell-and-tube condenser showing the water tubes. Courtesy Ferris State University. Photo by John Tomczyk
#### Water Box
#### Hot Gas In

#### Water Tubes

#### WATER
#### Warm Water
OUT
#### Cool Water
IN

#### Subcooled Liquid Refrigerant Out

(A)
#### SHELL
(B)


---

## PDF Page 113

515

### Unit 22 Condensers

Figure 22.10 (Continued ) (C) Large-tonnage, two-pass shell-and-tube condenser showing cooling tower water in and out. Courtesy Ferris State University. Photo by John Tomczyk. (D) Shell-and-tube condenser showing end plate, hot gas entering the top, and king valve with subcooled liquid refrigerant exiting the bottom. Courtesy Ferris State University. Photo by John Tomczyk. (E) Large shell-and-tube condenser showing the entire steel shell
and the liquid line on the bottom. Courtesy Ferris State University. Photo by John Tomczyk. (F) Small-tonnage shell-and-tube condenser with end cap
removed. Courtesy Ferris State University. Photo by John Tomczyk. (G) Small-tonnage shell-and-tube condenser with water tubes being brushed cleaned
with a rotating nylon brush and a water/acid flush. Courtesy Ferris State University. Photo by John Tomczyk. (H) Inside view of an end cap of a two-pass
shell-and-tube condenser. Courtesy Ferris State University. Photo by John Tomczyk

R

#### ENSE
#### Om Cond
#### Water Fr Ling Tower
#### To Coo

TER
#### Er Wa
#### G Tow
#### Coolin Condenser
TO

(F)
(C)

#### Rotating Nylon Brush
#### Hot Gas
#### Discharge Line

#### LIQUID
#### King Valve
#### Line From
#### CONDENSER/
#### RECEIVER
#### CONDENSER
#### End Cap

(G)

(D)
#### Parallel Pressure
#### Relief Valves

#### End Cap Gasket

#### Divider For
#### TWO-PASS
#### CONDENSER

#### STEEL
#### CONDENSER
#### SHELL
#### LIQUID
#### Line From
#### CONDENSER/
#### RECEIVER

(E)

#### King Valve
#### CONDENSER
#### End Cap

(H)


---

## PDF Page 114

516

Section 5 Commercial Refrigeration

Figure 22.11 Wastewater systems are used when water is plentiful and
at a low cost, such as from a well or lake.
#### Sensing Line
#### For Waterregulating Valve

HOT
GAS
#### WASTEWATER
#### Goes Down
#### The Drain.
#### CONDENSED
#### Liquid Refrigerant

#### FRESH
#### Water In

or if only a small amount is used. Where large amounts of
water are involved, it is probably more economical to save
the water, cool it in an outside water tower, and reuse it.
The water supplied to systems that use the water only
once and waste it has a broad temperature range. For
instance, the water in summer may be 75°F out of the
city mains and as low as 40°F in the winter, Figure!22.12.
Water piped through a building with long pipe runs may
be warm in the beginning from standing in the pipes even
though the water temperature in the main may be quite low.
This change in water temperature has an effect on the refrigerant head pressure (condensing temperature). A typical
wastewater system with 75°F entering water uses 1.5!gal/min

Figure 22.12 A wastewater condenser system under two sets of conditions. (A) Summer with warm water entering the system. (B) Winter with cooler
water entering the system.
#### Sensing Line

R-134a

124
psig

#### Hot Gas
#### 1108F Fast In Summer

#### REFRIGERANT
#### CONDENSING
AT 1008F

#### Wastewater Goes
#### Down The Drain.

#### CONDENSED
#### Liquid Refrigerant

#### Water-Regulating Valve
#### Water From The
#### City Water Supply
#### May Be 758F In Summer.

(A)

R-134a

124
psig

#### REFRIGERANT
#### CONDENSING
AT 1008F

1208F

#### Slow In Winter
#### Wastewater Goes Down The Drain.
#### Water-Regulating Valve
#### The Water-Regulating Valve
#### Will Throttle The Water To A
#### Reduced Water Flow When The
#### Water Is Cold And Maintain The
#### Same Head Pressure.

#### Water From The
#### City Water Supply
#### May Be 408F In Winter.
(B)


---

## PDF Page 115

517

### Unit 22 Condensers

per ton of refrigeration. In the winter, when the water temperature is lower, the water flow required will be lower.
For a designer’s purpose, the amount of water needed to
flow through a water-cooled condenser in gallons per minute
per ton of refrigeration depends on the temperature difference between the water in and out of the condenser. If a cooling tower is being used, a 10-degree temperature difference
is often used for design purposes. However, if city water is
being used through the condenser and the water is then discharged down a drain, a 20-degree temperature difference is
often used for design purposes. The formula below governs
how many gallons of water per minute per ton of refrigeration (GPM/ton) is required for a water-cooled condenser. A
standard cooling tower can only cool water to within 7 to
8! degrees of the surrounding wet-bulb temperature (WBT).
For this reason, water from the cooling tower to the watercooled condenser is usually warmer than if it were from a city
water source. This is why there is a designed 10-degree temperature difference for a cooling tower compared to a 20-degree
temperature difference using a city water or well water source.
Formula:
GPM/Ton 5

15,000 Btuh/Ton
(Specific heat of water)(Temperature difference)
3 (8.33 lbs/gallon)(60 min/h)

Where:
-
-

-
-

15,000 Btuh/ton is a standard condenser ton.
Specific heat of water is 1 Btu/lb per degree Fahrenheit
temperature difference.
8.33 lbs/gallon is the density of water.
Temperature difference is the temperature difference
between water in and out of the water-cooled condenser.

Using the above formula for a cooling tower:
GPM/Ton 5

15,000 Btuh/Ton
(1 Btu/lb/F)(10 degrees F)(8.33 lbs/gallon)(60 min/h)

Answer:
(1.5 GPM/Ton)(5 ton)(16 hrs/day)(60 min/h) 5 7200 gallons
of water per day. If the condenser was using cooling tower
water with a 10-degree temperature difference and a flow
rate of 3 GPM/Ton, the water usage would 14,400 gallons
per day. However, this water would be re-circulated water
to and from the cooling tower and water-cooled condenser.

#### 22.9 Refrigerant-To-Water
#### Temperature Relationship
#### For Wastewater Systems
In a wastewater system, the water flow can be varied to suit
the need by means of a water-regulating valve. This valve
has a pressure tap that fastens the bellows in the control to
the high-pressure side of the system. When the head pressure goes up, the valve opens and allows more water to flow
through the condenser to keep the head pressure correct,
Figure! 22.13(A). Constant head pressure is maintained by
letting more or less water into the water-cooled condenser as
the head pressure changes. Figures 22.13(A) and (B) show a
direction arrow stamped on the body of the valve to let the
service technician know that the valve must be installed so
that the direction of the valve is in the direction of the water
flow. Figure!22.13(B) shows how an increase in head pressure puts more pressure on the flexible bellows to push up
on the moveable rod and open the valve to let more water
through the condenser. This in turn keeps the head pressure
constant at the spring’s set point.
The spring pressure in the valve can be adjusted by turning the tension adjustment located on top of the valve with
Figure 22.13 (A) This water-regulating valve controls water flow during
different demand periods. Photo by Jason Obrzut

#### Spring Tension
#### ADJUSTMENT

GPM/Ton 5 3.0
Using the above formula for a city or well water wastewater
system:
GPM/Ton 5

15,000 Btuh/Ton
(1 Btu/lb/F)(20 degrees F)(8.33 lbs/gallon)(60 min/h)

GPM/Ton 5 1.5
Example:
How much water per day will a water-cooled condenser use
if it is using city or well water and the system’s capacity is
5 tons? The system is a wastewater system where the discharge water from the condenser goes down a drain. It has
an average run time of 16 hours per day.

(A)


---

## PDF Page 116

518

Section 5 Commercial Refrigeration

Figure 22.13 (Continued ) (B) Internal components of a water-regulating valve. Courtesy Ferris State University. Photo by John Tomczyk (C) Top of a
water-regulating valve showing spring, spring adjustment, threaded stud, and retainer plate. Courtesy Ferris State University. Photo by John Tomczyk.
(D) Specification plates for a water-regulating valve. Courtesy Ferris State University. Photo by John Tomczyk. (E) Flushing a water-regulating valve. Courtesy Ferris State University. Photo by John Tomczyk
#### CONDENSER
#### Water Outlet

#### To High Side Of
#### Refrigeration System

#### WATER
#### DIRECTION
#### ARROW

#### REFRIGERANTS
#### DESIGNED
#### For Valve Use

#### SPECIFICATION
#### PLATE

#### FLEXIBLE
#### BELLOWS
#### ADJUSTMENT
#### SPRING

#### CONDENSER
#### Water Inlet

#### MOVEABLE
ROD

(D)

(B)
#### SPRING
#### TENSION
#### ADJUSTMENT
#### THREADED
#### STATIONARY
#### STUD
#### SPRING
#### RETAINER
#### PLATE
#### SPRING

(C)

a refrigeration service wrench, standard slot screwdriver,
or adjustable crescent wrench. A spring retainer plate with
female threads rides up and down on a threaded stationary
stud when the spring tension is adjusted, Figure!22.13(C). An
arrow on the top of the valve indicates that a counterclockwise turn will increase the head pressure setting by letting
in less water. A pressure gauge connected to the high side
of the refrigeration system while the spring tension of the
water-regulating valve is being changed will show the head

(E)

pressure change almost instantaneously. Figure! 22.13(D)
shows the valve specification plate and the refrigerants the
valve is designed to be used with. A maximum water pressure and refrigerant pressure range is stamped on the specification plate for safety and operational reasons. Notice that
the valve in the illustration can handle a water pressure of
150! psig maximum and that its adjustment, or refrigerant
pressure, range is 70 to 260! psig. Figure! 22.13(E) shows a
water-regulating valve operating with a tube-within-a-tube
water-cooled condenser. The water-regulating valve can be
flushed by prying up on the bottom of the spring with two
standard slot screwdrivers. This will rid the valve body of any
loose scale deposits, dirt, or sand.
As mentioned, water inlet temperatures in wastewater
systems often vary with the season. Figure!22.12 illustrates
a water-regulating valve maintaining a constant head pressure of 124!psig in an R-134a refrigeration system. When the
water temperature entering the condenser is 75°F, the flow


---

## PDF Page 117

519

### Unit 22 Condensers

of water through the condenser is much greater and faster
because the water-regulating valve is opened more to maintain a constant condensing temperature of 100°F (124!psig)
for the R-134a system. Notice that the water exiting the condenser is 110°F, which is 10°F hotter than the condensing
temperature of 100°F. This happens because the water exiting
the condenser comes in contact with hot, superheated discharge gases from the compressor before it exits down the
drain. In the winter months, when the entering water temperature is 40°F, the water regulating valve will reduce the water
flow rate to maintain the same 100°F (124!psig) condensing
temperature for the system. Because of the reduced flow rate,
the water stays in contact longer with the condenser’s internal tubing. Notice that this causes the water exiting temperature to be 120°F.
Because of the variable flow and variable temperature of
water flowing through a wastewater system during different
seasons of the year, there is no refrigerant-to-water temperature relationship or rule of thumb for the technician to go by.
The service technician must simply rely on the waterregulating valve to throttle more or less water through the
condenser at different temperatures to maintain a constant
head pressure of 124!psig.

Figure 22.14 This water-cooled condenser absorbs heat from the
refrigerant and pumps the water to a cooling tower at a remote location.
The condenser is located close to the compressor, and the tower is on the
roof outside the structure.

#### 22.10 Recirculating
#### Water Systems
When a system is large enough to make saving water a concern, then a system that recirculates the water is considered.
A recirculating water system will circulate approximately
3! gal of water per min per ton of refrigeration. Just as in
the wastewater system, recirculating systems use the condenser to reject heat to water. The water is then pumped to
an area away from the condenser where the heat is removed,
Figure! 22.14. The temperature relationship between the
water and the refrigerant is known: The refrigerant will normally condense at a temperature about 10°F higher than the
leaving-water temperature, Figure!22.15. The typical design
temperature for the entering water is 85°F, and most systems
have a 10°F rise across the condenser. Therefore, you could
look for 85°F entering and 95°F leaving water temperature
when the system is under full load. Since the R-134a refrigerant condenses at a temperature about 10°F higher than the
leaving-water temperature, the approximate condensing temperature would be 105°F (95°F 1 10°F). The head pressure
for R-134a corresponding to this 105°F condensing temperature is 135!psig.

Figure 22.15 The relationship of the condensing refrigerant to the
leaving-water temperature.
#### To And From Cooling Tower

#### To And From Cooling Tower

#### Cooling Tower

#### Cooling Tower

#### SOLENOID
#### VALVE

#### THERMOSTATIC
#### Expansion Valve

#### SOLENOID
#### VALVE

#### THERMOSTATIC
#### Expansion Valve

#### EVAPORATOR
135 psig (1058F)

#### EVAPORATOR

958F

858F

R-134a


---

## PDF Page 118

520

Section 5 Commercial Refrigeration

Figure 22.16 The relationship of a forced-draft cooling tower to the
ambient air. Cooling tower performance depends on the wet-bulb temperature of the air. This relates to the humidity and the ability of the air to
absorb moisture.

Figure 22.17 (A) A makeup water system in a cooling tower. Because
the cooling tower performance depends partly on evaporation of water
from the tower, the makeup system is necessary. (B) Makeup water with a
ball-and-water valve assembly. Plastic honeycomb fill material is shown in
the background. Courtesy Ferris State University. Photo by John Tomczyk

#### Water Distributor

#### Hot Water In

#### Fan Motor

958F
958F
#### Dry Bulb
#### Air In

#### DECKING

AIR
OUT

788F
#### Wet Bulb

FAN

858F

#### CATCH
#### BASIN

#### Float To Control
#### Water Level

#### MAKEUP
#### WATER

#### WATER
TO
#### PUMP

#### Cooled Water Out
#### Drain Plug

#### 22.11 Cooling Towers

(A)

The cooling tower is a device that passes outside air over water
to remove the system heat. Its capacity is limited by the amount
of evaporation that occurs at any given time. The evaporation
rate is linked to the wet-bulb temperature of the outside air
(humidity). Usually, a cooling tower can cool the water that
returns to the condenser to within 7°F of the wet-bulb temperature of the outside air, Figure!22.16. With a 78°F wet-bulb
temperature air entering the cooling tower, the water in the
tower can be cooled to 85°F. Towers come in sizes that can
handle about 2!tons of refrigeration and up and can be either
(1) natural draft, (2) forced draft, or (3) evaporative.

#### 22.12 Natural-Draft Towers
The natural-draft tower is customarily made of some material that the weather will not deteriorate, such as redwood,
fiberglass, or galvanized sheet metal. It does not have a
blower to move air through it but relies on the natural prevailing breezes and so must be located in the prevailing wind.
Water from the condenser is sprayed into the top of the tower
through spray heads; some of the water evaporates as it falls
to the bottom of the tower where the rest of the water is
collected in a basin. The evaporation removes heat from the
water remaining and adds to the capacity of the tower. To
make up for the evaporated water, a makeup system with
a float assembly is connected to the water supply and automatically adds fresh water, Figures 22.17(A) and (B).
The tower location must be carefully chosen. If a tower
is placed in a corner between two buildings where the breeze
cannot blow through it, higher-than-normal water temperatures will occur, which will cause higher-than-normal head

#### Plastic Honeycomb
#### Fill Material
(B)

pressures, Figure! 22.18. Towers also have two weatherrelated limitations that must be considered:
1. The tower must operate in the winter, and the water
can freeze in some climates if freeze protection is not
provided. Heat can be added to the water in the basin
of the tower; antifreeze will also prevent a freeze-up,
Figure!22.19.
2. The water can get cold enough to cause a drop in head
pressure. A water-regulating valve can be installed to prevent this. Also, it is possible that winds can be strong
enough to blow water out of the tower. Natural-draft
towers on top of buildings sometimes look like they are
made of slats. These slats help keep the water from blowing out of the tower, Figure!22.20.


---

## PDF Page 119

521

### Unit 22 Condensers
Figure 22.18 A natural-draft cooling tower. (It must be located in the
path of prevailing winds.)
#### APPROXIMATELY
958F

#### NOZZLE

#### Hot Water
IN

#### TOWER
#### MAKEUP
#### WATER
#### FROM
#### SOURCE

#### Catch Basin
#### Approximately 858F

#### Cold Water Out

Figure 22.19 Applying heat to keep the water in the basin from freezing in winter. The heat can be controlled thermostatically so it can be
turned off when not needed.

#### 22.13 Forced- Or
#### Induced-Draft Towers
Forced-draft or induced-draft cooling towers differ from natural-draft towers because they have a fan to move air over a
wetted surface, Figure!22.21. They are typically designed so
that the warm water from the condenser is pumped into a flat
basin at the top of the tower. Calibrated holes are drilled into
the basin to allow a certain amount of water to pass downward through the fill material, Figure!22.22(A). The holes in
the basin often become plugged with scale from minerals in
the water, Figure!22.22(B), which can cause an erratic water
flow through the fill material and make the tower less efficient. The fill material is usually redwood or manmade fiber
and is used to enlarge the wetted surface area over which the
fan blows air to evaporate and cool the water, Figure!22.23.
Modern fill materials used in cooling towers are usually made
of plastic formed into a honeycomb pattern for higher efficiencies and ease of cleaning, Figure!22.17(B). As the water is

Figure 22.21 (A) A forced-draft tower. Courtesy of Baltimore Aircoil
Company, Inc. (B) An induced-draft tower. Courtesy of Baltimore Aircoil
Company, Inc.
HOT
#### Water In
#### NOZZLES

#### Float To Control
#### Water Level

#### MAKEUP
#### WATER
#### WATER
#### To Pump

#### THERMOSTAT

WET
#### DECK
#### SURFACE

AIR
IN

#### Air Out

#### Drain Plug
#### Insulated Insert That
#### Protrudes Into The Water

#### SUMP
#### Cold Water Out
(A)

Figure 22.20 Slats on the sides of a natural-draft cooling tower keep
the water inside the tower when the wind is blowing.
#### Spray Nozzle
#### Warm, Heat-Laden Water
#### From Condenser

#### Slats On All Four
#### Sides Of Tower
#### Blown Water
#### GATHERS
#### And Falls Back
#### In Basin.

#### Prevailing Winds

#### To Pump

#### FLOAT

#### Makeup Water

#### Cooled Water

(B)


---

## PDF Page 120

522

Section 5 Commercial Refrigeration

Figure 22.22 (A) Calibrated holes at the top of an induced-draft tower distribute the water over the fill material below. (B) Calibrated holes at the top
of a cooling tower showing significant rust. Photo by Jason Obrzut
#### Heat-Laden Water From Condenser
#### (Approximately 958F)

#### Water Level

#### MOTOR
#### BELT

#### Calibrated Holes That Allow
#### Water To Evenly Wet The
#### Slats (Fill Material)

#### Induced-Draft Fan

AIR
#### Protective Screen With
#### Large Holes
1
#### Approximately 2 In.
#### MINIMUM

#### Slats Arranged To
#### Cause Water To Spread

#### Makeup Water
#### Water Out
(A)

(B)
Figure 22.23 (A) The water trickles down through the fill material. Source: Marley Cooling Tower Company. (B) Plastic honeycomb fill material
in a modern cooling tower. Courtesy Ferris State University. Photo by Jason Obrzut

(A)

(B)


---

## PDF Page 121

523

### Unit 22 Condensers
Figure 22.24 An induced-draft tower located inside a building with air
ducted to the outside.
#### Heat-Laden Water
#### Basement From Condenser

AIR

AIR

FAN

IN

OUT

#### Manufacturer Will Help Cooled Water To
#### With Choice Of Fan.
#### Pump And Condenser

evaporated, it is replaced by a water makeup system using a
float, similar to the system used with the natural-draft tower.
Forced- or induced-draft towers can be located almost
anywhere because the fan can move the air. They can even be
located inside buildings, where the air is brought in and out
through ducts, Figure!22.24. The tower is fairly enclosed to
the prevailing winds, so a water-regulating valve is typically
not necessary. The fan can be cycled off and on to control
the water temperature and thus control the head pressure.
The mass of the water in the tower provides a long cycle
between the time the fan starts and stops. Forced-draft towers are small compared to natural-draft towers. They are
versatile because of the forced movement of air. NOTE: An
induced-draft tower is similar to a forced-draft tower, but the air
is pulled, not pushed, across the wetted surface. ●

#### 22.14 Evaporative Condensers
Although often confused with cooling towers, Figure!22.25,
evaporative condensers are a different type altogether
from other condensers because they are actually located
inside a cooling tower. In the cooling towers just discussed,

Figure 22.25 Water re-circulates in the evaporative condenser. The condenser tubes are in the tower, rather than in a condenser shell located in a
building.
#### Warm, Moist
#### Air Out

#### Warm, Moist
#### Air Out

#### WATER
#### ELIMINATORS
#### Cause Free
#### Water Droplets
#### To Fall Back
#### To Sump.

#### SPRAY
#### NOZZLES

#### AMBIENT
#### Air In

HOT
#### REFRIGERANT
#### Gas In
#### Ambient Air
#### Inlet Grill
#### LIQUID
#### REFRIGERANT
OUT
#### City Water
#### MAKEUP
#### Water Level
#### Side View

#### SUMP

#### STRAINER
#### RECIRCULATING
#### PUMP


---

## PDF Page 122

524

Section 5 Commercial Refrigeration

the condenser containing the refrigerant was remote from the
tower and the water was piped through the condenser to the
tower. The evaporative condenser uses the same water over
and over by means of a pump located at the tower. As the
water is evaporated, it is replaced by a makeup system using a
float, as with the other towers. In cold climates, freeze protection must be provided in winter. In an evaporative condenser,
both air and water are used to desuperheat, condense, and
subcool the refrigerant. The water is sprayed over the condenser and absorbs heat from the warmer refrigerant. The
air is pulled in from the side, passes over the condenser, and
absorbs heat from the condensing refrigerant. The process
is based on the principle of evaporative cooling, because as
the water spray evaporates, much more heat can be absorbed
from the refrigerant.
As water is evaporated from any cooling tower system,
minerals will become more concentrated in the remaining
water. If these minerals are allowed to become overconcentrated, they will begin to deposit on the condenser surface and
cause head pressure problems. To prevent this from happening,
water must be allowed to escape the system on a continuous
basis. Water that is allowed to escape down the drain, called
blowdown, is made up with fresh water from the float system.
It is not unusual for people who do not know the purpose of
blowdown to shut off the drain line for what appears to be
clean water being wasted down the drain. Problems will result.
Technicians must establish a regular procedure for checking
the rate of blowdown. Cooling towers and blowdown are discussed in more detail in Unit!48, “Cooling Towers and Pumps.”

#### 22.15 Air-Cooled Condensers
Air-cooled condensers use air as the medium into which the
heat is rejected. This can be advantageous where it is difficult
to use water. The first air-cooled condensers were bare pipe
over which air from the compressor flywheel was blown.
At that time the compressors were open drive. To improve
the! efficiency of the condenser and to make it smaller, the
surface area was then extended with fins, normally steel as
was the condenser, Figure!22.26. These condensers resembled
radiators and were sometimes referred to as radiators.
Steel air-cooled condensers are still used in refrigeration
installations. Figure!22.27(A) is a photo of a condenser for
a large refrigeration system. Figures 22.27(B) and (C) illustrate some newer technology in condenser and evaporator
coil design to improve system efficiency. One such condenser
design incorporates an aluminum, parallel-flow, flat-plateand-fin configuration that has small parallel channels inside
the flat plate. These plates are flattened, streamlined tubes
split into smaller, parallel ports. Refrigerant will change phase
or condense from a vapor to a liquid inside the channels in
the plate, while strategically shaped fins (extended surfaces)
will enhance heat transfer from the condenser coil to the air.
The plates and fins are bonded or soldered to increase heat
transfer and to eliminate any contact resistance (air gaps)
that will reduce heat transfer. Headers at the inlet and outlet

Figure 22.26 Fins designed to give the coil more surface area.

HOT
#### GASES
IN
#### FINS

#### Cool Liquid Out

of the heat exchanger are also bonded to the plates through
soldering. (Refer to Unit!21, “Evaporators and the Refrigeration System,” for a more detailed explanation about using
the parallel-flow, flat-plate-and-fin condenser and evaporator
configuration to increase the efficiency of a refrigeration or
air-conditioning system.)
Air-cooled condensers come in a variety of styles. In
some, the air blows horizontally through, subject to prevailing winds, Figure!22.28. In other air-cooled condensers, the
airflow pattern is vertical. They take air into the bottom and
discharge it out the top. The prevailing winds do not affect
these condensers to any extent, Figure!22.29. Another style
of air-cooled condenser takes the air in at the sides and discharges it out the top. This condenser can also be affected by
prevailing winds, Figure!22.30.
Smaller refrigeration systems are often located in a conditioned space, such as a restaurant or store. Their air-cooled
condensers normally have widely spaced steel fins on a steel
coil, which allows more time before the coil will stop up
with dust and other airborne material. The hot gas normally
enters the air-cooled condenser at the top, so the beginning
tubes of the condenser receive the hot gas, which is highly
superheated, straight from the compressor. (Remember that
superheat is heat that is added to the refrigerant after the
change of state in the evaporator.) When the superheated
refrigerant from the evaporator reaches the compressor and
is compressed, more superheat is added to the gas. Part of the
energy applied to the compressor transfers into the refrigerant in the form of heat energy. This additional heat added by
the compressor causes the refrigerant leaving the compressor
to be heavily laden with heat. On a hot day (95°F) the hot gas
leaving the compressor could easily reach 250°F.
#### SAFETY
PRECAUTION: DO NOT TOUCH the hot gas discharge line from
the compressor. It will burn your fingers. - The condenser must
remove heat from the refrigerant until it reaches the condensing temperature before any condensation can occur.


---

## PDF Page 123

### Unit 22 Condensers
Figure 22.27 (A) This larger refrigeration air-cooled condenser resembles an air-conditioning condenser. Source: Heatcraft, Inc., Refrigeration
Products Division. (B) An aluminum parallel-flow, flat-plate-and-fin heat
exchanger. Source: Modine Manufacturing Co., Racine, WI. (C) An aluminum
parallel-flow, flat-plate-and-fin condenser. Source: Modine Manufacturing
Co., Racine, WI.

525

Figure 22.28 A horizontal air-cooled condenser subject to prevailing
winds blowing through it. Courtesy Copeland Corporation

Figure 22.29 A condenser with a vertical airflow pattern. Air enters the
bottom and is blown out the top. It is unaffected by prevailing winds.
Source: Photo by Jason Obrzut
(A)

#### FINS

#### HEADER

#### LOUVRES
#### PARALLEL
#### Flow Channels

(B)
Figure 22.30 This condenser takes the air in at the sides and discharges
it out the top. The prevailing winds could affect it. Photo by Jason Obrzut

#### HEADER

(C)


---

## PDF Page 124

526

Section 5 Commercial Refrigeration

Air-cooled condensers have a relationship to the temperature of the air passing over them (much like the evaporator in
the previous unit). For instance, the refrigerant inside the coil
will normally condense at a 30°F higher temperature than
the air passing over it (also known as the ambient air). This is
true for most standard-efficiency condensers that have been
in service long enough to have a typical dirt deposit on the
fins and tubing. Efficiency can be improved by adding condenser surface area. With an outside air temperature of 95°F,
the condensing temperature will be about 125°F. With the
refrigerant R-134a condensing at 125°F, the head pressure or
high-pressure gauge should read 184!psig. (See the temperature/
pressure chart for R-134a, Figure! 3.13.) This is important
because it helps the service technician establish what the head
pressure should be.
See Figure! 22.31 for an illustration of the following
description of an air-cooled R-134a condenser located outside a store. The condenser is responsible for rejecting the
heat absorbed inside a medium-temperature walk-in cooler.
This cooler has reach-in doors typical of those in a convenience store. In this box the beverages are on shelves and
store personnel can stock the shelves from the walk-in portion behind the shelves. The cooler is maintained at 35°F.
The outside air temperature is 95°F. The refrigeration system
must absorb heat at 35°F and reject the same heat to the outside, where the condensing medium is 95°F.
1. The hot gas is entering the condenser at 200°F. The condensing temperature is going to be 30°F warmer than the
outside (ambient) air.

2. The outside air temperature is 95°F. The condensing temperature is 95°F 1 30°F 5 125°F. The refrigerant must
be cooled to 125°F before any actual condensing occurs.
Thus the condenser has to lower the hot gas temperature
75°F (200°F 2 125°F) in the first part of the coil. This is
called desuperheating. It is the first job of the condenser.
3. Partway through the coil the superheat is removed and
the refrigerant reaches the actual condensing temperature of 125°F; liquid begins to form in the coil. Liquid
will continue to form at the condensing temperature of
125°F until all of the vapor has turned to 100% liquid.
This is called the latent heat of condensation.
4. The liquid can now reject sensible heat and subcool to
below the 125°F condensing temperature. Any liquid
below the 125°F condensing temperature is referred to
as a subcooled liquid. When the subcooled liquid refrigerant gets to the end of the coil, the condenser tubes will
be full of liquid that is pumped into the receiver.
5. The liquid in the bottom of the condenser that is pumped
into the receiver may cool to 110°F. This would give the
liquid 15°F (125°F 2 110°F) of subcooling.
In commercial and industrial applications in which the condensers are large, a pressure drop will occur as the refrigerant
flows through the condenser. This pressure drop is caused by
friction. When measuring condenser subcooling in these cases,
the refrigerant pressure has to be read close to the condenser
outlet, not at the compressor service valve, Figure!22.32. The
condenser outlet pressure can be read at the receiver’s king
valve or at the receiver charging valve. In fact, the refrigerant

Figure 22.31 The following points are illustrated: (1) The hot gas flowing into the first part of the condenser is highly superheated. The condensing
temperature is 125°F, and the discharge gas must be cooled from 200°F to 125°F before any condensing will occur. (2) The best heat exchange is between
the liquid and the air on the outside of the coil. More heat is removed during the change of state than during the desuperheating of the vapor. (3) When
all of the liquid is condensed and pure liquid is in the coil, the liquid can be subcooled to below the condensing temperature.
#### Highly Superheated
#### Hot Gas

184 psig

R - 134a
1758F

2008F

1508F
1258F
1258F

#### Liquid Starts To Condense
#### At 1258F, Which Determines
#### 1258F The Head Pressure.

1258F
1258F
#### Air (958F)
#### For Condensing
#### REFRIGERANT

1258F
#### 100% Pure Liquid
1108F

184 psig

#### 158F Subcooling
#### Condensed Liquid
#### REFRIGERANT

#### This Liquid Refrigerant
#### Is Cooled Below The
#### Condensing Temperature
#### And Is Known As Subcooled
#### REFRIGERANT.


---

## PDF Page 125

527

### Unit 22 Condensers

Figure 22.32 The air-cooled condenser has a 13-psig pressure drop from where the hot gas enters to where the subcooled liquid leaves the condenser. This is due to friction loss in the piping and is typical of larger condensers. The subcooling must be measured close to the same pressure location
as where the temperature pressure is measured.
#### Highly Superheated
#### Hot Gas

184 psig

R - 134a
1758F

2008F

1508F
1258F
1258F

#### Liquid Starts To Condense
#### At 1258F, Which Determines
#### 1258F The Head Pressure.

1258F
1258F
#### Air (958F)
#### For Condensing
#### REFRIGERANT

1258F
#### 100% Pure Liquid
1108F

171 psig

#### 108F Subcooling
#### Condensed Liquid
NOTE: 171 psig HAS A
#### REFRIGERANT
#### Condensing Temperature
OF 1208.

pressure should be taken very near the same place the condenser
outlet temperature is taken, or condenser subcooling calculations will be inaccurate. If the condenser in Figure!22.32 was
large, and the pressure was measured at the condenser outlet, the condenser subcooling calculation would be 120°F 2
110°F 5 10°F of condenser subcooling. The lower pressure
of 171!psig at the condenser’s outlet gives a lower condensing
temperature of 120°F when the condenser pressure drop of
13!psig (184!psig 2 171!psig) is taken into consideration.
All air-cooled condensers do not have the same 30°F relationship with the ambient air. It is good practice to determine
and record the temperature relationship between the air and
refrigerant at start-up time. Then if the relationship were to
change, you would suspect trouble, such as a dirty condenser
or an overcharge of refrigerant that has been added without
your knowledge.

#### 22.16 High-Efficiency
#### CONDENSERS
Condensing temperatures can be reduced by increasing the
condenser surface area. The larger the condenser surface
area, the closer the condensing temperature is to the ambient
temperature. A perfect condenser would condense the refrigerant at the same temperature as the ambient, but would
be so large that it would not be practical. In the previous
examples, we used a temperature difference of 30°F between
the ambient and the condensing temperatures. Figure!22.33
shows an example of a condenser condensing at 110°F,

#### This Liquid Refrigerant
#### Is Cooled Below The
#### Condensing Temperature
#### And Is Known As Subcooled
#### REFRIGERANT.

15°F above the ambient temperature. The head pressure for
R-134a condensing at 110°F would be 146.4!psig. (R-404A
would be 271.4! psig.)
The reduction of head pressure provides for a more efficient system—less power is consumed for the
same amount of usable refrigeration.
Some condensers, particularly in extra-low-temperature
systems, can reduce condensing temperatures to within 10°F
of the ambient.
Compressors are affected by a decrease in head pressure
and will be discussed in the next unit.

#### 22.17 The Condenser And Low
#### Ambient Conditions
The previous example described how an air-cooled condenser
operates on a hot day. An example of a condenser operating
under different conditions might be in a supermarket with a
small package-display case located inside the store. Because
this is a package-display case, the condenser is also located
inside the store, Figure! 22.34. The inlet for air to the case
is in the store itself and the air may be quite cool if the air
conditioner is operating—70°F or even cooler at times. This
reduces the operating pressure on the high-pressure side of
the system. When the condenser relationship temperature
rule is applied, we see that the new condensing temperature
would be 70°F 1 30°F 5 100°F. The head pressure would
be 124!psig. This may be enough to affect the performance
of the expansion device (covered in more detail later). The
low-side pressure for a medium-temperature fixture using


---

## PDF Page 126

528

Section 5 Commercial Refrigeration

Figure 22.33 The operating conditions for a high-efficiency condenser.
#### Highly Superheated
#### Hot Gas

146 psig

R - 134a
1308F

1708F

R - 134a

1208F
1108F
1108F

#### Liquid Starts To Condense
#### At 1108F, Which Determines
#### 1108F The Head Pressure.

1108F
1108F
#### Air (958F)
#### For Condensing
#### REFRIGERANT

1108F
#### 100% Pure Liquid
1008F
#### This Liquid Refrigerant
#### Is Cooled Below The
#### Condensing Temperature
#### And Is Known As Subcooled
#### REFRIGERANT.

#### 108F Subcooling
#### Condensed Liquid
#### REFRIGERANT

Figure 22.34 The package-display case located inside a store with the compressor and the condenser located inside the cabinet. This is a plug-in,
self-contained device; no piping is required.

#### FOOD
#### Cold Air
#### FOOD
#### Return Air From Box
#### FOOD
124 psig
#### High-Side Pressure

18 psig
(708F)

#### Warm Air Out

#### Room Air In
#### COMPRESSOR

#### Liquid Receiver
#### MOTOR

FAN

R-134a will be in the neighborhood of 18!psig at the lowest point. When the relationship of the low-side pressure of
18!psig is subtracted from the high-side pressure of 124!psig
for a condenser with 70°F air passing over it, the difference
is 106!psig. Should this fixture be exposed to temperatures
lower than 70°F, a starved evaporator coil may be the result.

R - 134a

#### Medium-Temperature Application

If the medium-temperature box were moved outside the
store, the fixture may quit working to capacity during the winter. If the air temperature over the coil drops!to 50°F outside, the
head pressure is going to drop to 50°F 1 30°F 5 80°F condensing temperature, which corresponds to 87!psig, Figure!22.35.
The pressure difference of 87!psig 2 18!psig 5 69!psig may


---

## PDF Page 127

529

### Unit 22 Condensers

not be sufficient to feed enough liquid refrigerant through the
expansion device to properly feed the coil, Figure!22.35. In the
figure, notice the pressure and temperature difficulties encountered. The head pressure must be regulated.
Another example of a condenser operating outside design
parameters would be an ice-holding box like those found at
service stations and convenience stores. These fixtures hold

ice made at another location. They must keep the ice hard
in all types of weather and often operate at about 0°F to
20°F inside the box. It may be 30°F outside the box where
the small air-cooled condenser is rejecting the heat. The condenser would be operating at about 30°F 1 30°F 5 60°F,
or at a head pressure of 57!psig, Figure!22.36. The evaporator
should be operating at about 215°F, or at a suction pressure

Figure 22.35 The fixture in Figure 22.34 is relocated outside the store. Now the condenser is subject to winter conditions. Its performance will fall off
if some type of head pressure control is not installed, because the head pressure is so low it cannot push enough liquid refrigerant through the expansion
valve. The evaporator is starved. The unit has a reduced capacity that would be evident if a load of warm food were placed in the box. It might not pull
the food temperature down, and the coil would ice up because there would be no off-cycle defrost.

#### FOOD
#### Cold Air
#### FOOD
#### Return Air From Box
#### FOOD
FAN

#### Suction Pressure
18 psig
(508F)

#### MOTOR
87 psig
#### Head Pressure
#### Warm Air
#### From Condenser

#### Outside Air

#### Liquid Receiver
#### MOTOR

FAN

R - 134a

#### Medium-Temperature Application

Figure 22.36 An illustration of how the condenser acts in a low ambient condition. Notice that this condenser has much more liquid refrigerant in it
and the head pressure is very low. It may be so low that it may starve the expansion device. The condenser relies on head pressure to force liquid refrigerant through its metering device.
#### Hot Gas

57 psig

1108F

#### Condensing Starts Here At 608F.
R - 134a
#### Pure Liquid Refrigerant

408F
#### Air (308F)
#### For Condensing
#### REFRIGERANT
#### Condensed Liquid
#### REFRIGERANT

#### Subcooled Refrigerant
#### Is Backed Up In The
#### Condenser Because The
#### Condenser Is Too Efficient
#### At These Conditions.


---

## PDF Page 128

530

Section 5 Commercial Refrigeration

of 0!psig to maintain 0°F. This gives a pressure difference of
57!psig 2 0!psig 5 57!psig, which will starve the evaporator.
This unit has to run to keep the ice frozen, so something has
to be done to get the head pressure up.
One thing that helps prevent problems in some equipment operating in low ambient conditions is that the load is
reduced. The ice-holding box, for example, does not have to
run as much at 30°F weather to keep the ice frozen at 0°F. It
may perform poorly, but you will not know it unless it must
run for a long period of time for some reason, such as if a
load of ice that is barely frozen is put into it. The unit may
have run a long cycle to pull the load temperature down, and
the evaporator may freeze solid.

Figure 22.37 A condenser fan-cycling device. This control performs
the same action (make on a rise in pressure) as the low-pressure control
except that it operates at a much higher range. Photo by Jason Obrzut

#### 22.18 Head Pressure Controls
As the outdoor ambient temperature falls, and the temperature difference between the condensing refrigerant and the
ambient temperature becomes greater, the condenser capacity will increase. In low ambient conditions, the system’s
condenser becomes very efficient and can be considered
oversized. An oversized condenser means lower head pressures, lower compression ratios, and reduced consumption of
electricity. However, there are limits to how low head pressures can be allowed to fall in order to make sure metering
devices are being properly fed, evaporators remain active with
proper superheats, mass flow rates or refrigerant are correct
for proper oil returns to the compressor, and compressor
discharge temperatures are not excessive from compressor
return gas temperatures being too hot.
Practical methods to maintain the correct workable head
pressure automatically and not cause equipment wear are:
- fan-cycling controls,
- variable-frequency drive (VFD) condenser fan motor controls,
- dampers,
- condenser flooding, and
- condenser splitting.
Each control method has different characteristics and features. Manufacturers may recommend various head pressure
controls for their own equipment.

#### Fan-Cycling Devices
The air-cooled condenser uses a small fan to pass air over it.
When this fan is cycled off, the head pressure will go up in
any kind of weather, provided the prevailing winds do not
take over and do the fan’s job. To cycle the fan off, a pressure
control can be piped into the high-pressure side of the system
that will close a set of electrical contacts on a preset rise in
pressure, Figure!22.37. The electrical contacts will stop and
start the fan motor with changes in pressure.
A common setup for R-134a may call for the fan to cut
off when the head pressure falls to 135!psig and to restart the

fan when the head pressure reaches 190!psig. This setting will
not interfere with the summer operation of the system and
will give good performance in the winter. The settings are far
enough apart to keep the fan from short cycling any more
than necessary. When the thermostat calls for the compressor to come on and the ambient air is cold, the head pressure
would be so low that the system would never get up to good
running capacity because the condenser fan would be moving
more cold air over the condenser. The condenser fan-cycling
control keeps the condenser fan off until the head pressure is
within the correct operating range.
The fan-cycling device is one method of maintaining a
correct operating head pressure range. It can be added to the
system without much expense, and the piping normally does
not have to be altered. One problem with the device is that
it has a tendency to cause the head pressure to swing up and
down as the fan is stopped and started. This can also affect
the operation of the expansion device because the pressure
may be 190! psig for part of the cycle and then, when the
fan comes on, drop rapidly to 135!psig. The pressure swing
causes the expansion device to operate erratically. When the
head pressure falls below certain minimums, the system’s performance can be affected in three ways: underfeeding TXVs
causing a starved evaporator, oil logging, and higher compressor discharge temperatures which reduce compressor
efficiencies.
Pressure drop across the TXV is one of the main factors determining the capacity of the TXV. A head pressure
reduced below a certain minimum will reduce the liquid


---

## PDF Page 129

### Unit 22 Condensers

pressure feeding the TXV which will cause the TXV to close
and underfeed the evaporator. The evaporator will become
less active and starved of refrigerant, causing a low net refrigeration effect. When an evaporator is starved by low head
pressures feeding the TXV, high superheats are experienced
in the evaporator and coming back to the compressor. These
higher-than-normal temperatures coming back to the compressor decrease the density of vapors being pumped. This in
turn results in a low mass flow rate of pumped refrigerant. A
decreased mass flow rate of refrigerant will make it difficult
for oil to return to the compressor. Because oil and refrigerant do not completely mix, a minimum refrigerant velocity in
the suction line is required for proper oil return. It is refrigerant velocity that brings oil back to the compressor from the
suction line and suction-line risers. The higher temperature
of refrigerant coming into the compressor will also cause a
higher compressor discharge temperature. In fact, for every
1-degree rise in suction gas temperature returning to the
compressor, there will be a 1-degree rise in the compressor’s
discharge temperature.
There are other means of controlling the head pressure
at a steady state on air-cooled condensers. When a condenser
has more than one fan, one fan can be put in the lead and
the other fans can be cycled off by temperature or pressure,
Figure! 22.38. The lead fan can then be cycled off by pressure, like a single fan. Cycling multiple fans can help prevent
pressure swings from being as close together as they are in
the single-fan application. For example, when three fans are
used, the first can cycle off at approximately 70°F, and the
second can cycle off at approximately 60°F. The remaining
fan may be controlled by the pressure or by a temperature
sensor located on the liquid line. If a condenser had eight
fans, each set of two fans could be staged off by a pressure
control. Below is a typical fan-cycle control scheme with set
points using pressure controls.
Condenser Set Points
Fan #

Cut-in Pressure (psig)

Cut-out Pressure (psig)

1 and 2
2 and 3
3 and 4
4 and 5

180
190
200
210

160
170
180
190

With this pressure control strategy cycling four sets of fans,
the condensing pressure would never fall below 160! psig,
unless the condenser experienced extremely cold winds blowing through it.
A disadvantage of this type of head pressure control is
that as more fans cycle off, the head pressure (saturated condensing temperature) and receiver pressure will decrease.
Any saturated liquid refrigerant in the receiver will then try
to reduce its temperature by flashing into vapor to comply

531

Figure 22.38 A multiple-fan condenser. Source: Heatcraft, Inc., Refrigeration Products Division

with the new lower condensing pressure and temperature. As
some of the liquid in the receiver flashes, it absorbs heat from
the surrounding liquid as it tries to reduce its temperature to
the new saturation temperature in the condenser. Depending
on how much liquid is in the receiver, how much subcooled
liquid is in the liquid line, and how quickly the condensing
pressure is falling from the cycling fans, the receiver and liquid line may not be able at all times and conditions to deliver
vapor-free liquid to the TXV. There may be premature liquid
flashing (liquid-line flash gas) in the liquid line all the way
to the TXV. This will greatly reduce the capacity of the TXV,
starve evaporators, and cause erratic TXV operation with
very poor evaporator superheat control.

#### Variable-Frequency Drive (Vfd)
#### Condenser Fan Motors
As mentioned, one problem with cycling condenser fan motors
is their tendency to cause the head pressure to swing up and
down as the fan motor is started and stopped. This can cause
erratic and inconsistent operation of the TXV. However, the
variable-speed condenser fan motors used on larger condensing units can vary their speed gradually according to head
pressure or outside ambient temperature changes. Many
of these fan motors are equipped with variable-frequency
drives (VFDs) controlled by electronic inverters. VFDs operate on the principle that when the frequency, or hertz (Hz),
of the voltage coming into the fan motor changes, the speed
of the fan motor will also change. As the voltage frequency
increases, the motor speed increases; as the voltage frequency
decreases, the motor speed decreases. The following formula
governs the speed (rpm) of a motor. Notice that the numerator
is the frequency or hertz of the incoming voltage in cycles/sec,


---

## PDF Page 130

532

Section 5 Commercial Refrigeration

multiplied by a factor for converting from minutes to seconds. The denominator is the number of motor pole pairs.
rpm 5

Figure 22.40 A condenser with an air shutter. With one fan it is the only
control. With multiple fans the other fans can be cycled by temperature
with the shutter controlling the final fan. Source: Trane Company

(Frequency)(60 sec/min)
(Number of Motor Poles 4 2)

This simplifies to
rpm 5

(Frequency)(120)
(Number of Motor Poles)

Since we cannot change the number of motor poles, the frequency is the easiest variable to alter for a change in the rpm
of the motor.
Through special electronic circuitry called an inverter, the
voltage frequency being fed to a condenser fan motor can be
altered with changing head pressure by linking the refrigeration
system’s high-side pressure transducer to the inverter. Another
control scheme is to measure changing outdoor ambient temperatures with a temperature sensor near the condenser’s air
inlet. These signals can then be linked to an electronic inverter.
Figure!22.39 shows a VFD for changing the frequency of the
voltage signal to a motor. The frequency change can be done
in small increments, thus changing the speed of the condenser
fan motors in small increments. This type of control will keep
a more consistent head pressure as the outside ambient temperature changes. It will also prevent the head pressure from
swinging up and down erratically, which occurs when the fan
motors are cycled on and off. VFDs are covered in more detail
in Unit!17, “Types of Electric Motors.”

#### Air Shutters Or Dampers
Shutters may be located either at the inlet to the condenser or
at the outlet. The air shutter has a pressure-operated piston
Figure 22.39 A variable-frequency drive (VFD) used in changing the
voltage frequency to a motor. This will change the motor’s speed in very
small increments. Courtesy Ferris State University. Photo by John Tomczyk

Figure 22.41 A piston-type shutter operator. The high-pressure discharge gas is on one side of the bellows, and the atmosphere is on the
other side. When the head pressure rises to a predetermined point, the
shutters begin to open. In the summer, the shutters will remain wide
open during the running cycle. Courtesy Robertshaw Controls Company

that pushes a shaft to open the shutters when the head pressure rises to a predetermined pressure, Figure! 22.40. This
pressure-operated piston extends to open the shutters when
the pressure rises, Figure! 22.41. Shutters open and close
slowly and provide even head pressure control. With a single
fan, the shutter is installed over the inlet or over the outlet to
the fan. When there are multiple fans, the shutter-covered fan
is operated all the time and the other fans can be cycled off
by pressure or temperature. This arrangement can give good
head pressure control down to low temperatures.

#### Condenser Flooding
Flooding the condenser with liquid refrigerant causes the head
pressure to rise just as though the condenser was covered
with a piece of cardboard or plastic tarp. Flooding is accomplished by having enough refrigerant in the system to flood
the condenser in both mild and cold weather to keep the head
pressure constant. This will also assure a consistent liquid
pressure for feeding the metering device in low ambient conditions. Flooding requires a large refrigerant charge and an
oversized liquid receiver to store the extra charge in warmer
weather when the condenser doesn’t need to be flooded. In
addition to the charge, there must be a valve arrangement
that allows the refrigerant liquid to fill the condenser during


---

## PDF Page 131

### Unit 22 Condensers

both mild and cold weather. The flooding method is designed
to maintain the correct head pressure in the coldest weather
during start-up and while operating.
One big problem designers face when designing air-cooled
refrigeration and air-conditioning equipment is the changing
temperatures of the changing seasons. A properly designed
condenser will operate inefficiently during extremely high
ambient conditions. The inefficiencies come from the higher
head pressures and thus higher compression ratios associated
with high ambient conditions. However, it is the low ambient
conditions that cause more serious problems. Moreover, it is
a fact that most units will be required to operate at temperatures below their design dry-bulb temperature during the fall,
winter, and spring seasons. It is because of these changing
ambient conditions that head pressure control valves were
designed. Without these valves, head pressures would fluctuate as widely as ambients do during the changing seasons.
Both running-cycle and off-cycle problems can occur if head
pressure controls are not used.
Low head pressures from low ambients can cause insufficient refrigerant flow rates through metering devices, which
in turn can starve evaporators. Low suction pressures, iced
coils, short cycling, and inefficient cooling can also result from
low head pressures. Also, any system using hot-gas defrost or
hot-gas bypass for compressor capacity control must have
a minimum head pressure for proper defrosting and capacity control. With outdoor forced-air condensers, low ambient
conditions also cause refrigerant to migrate to the condenser,
compressor, and suction line during the off cycle.
Hard starting may also occur in a low ambient condition,
causing low head pressures. Often, refrigeration systems are
not able to start because most of the refrigerant has migrated
to the colder condenser. The evaporator has a hard time
building vapor pressure and may never get to the cut-in pressure of its low-pressure control. Even if the compressor does
eventually start by reaching the cut-in pressure, it may soon
short cycle. This is caused by low refrigerant flow through
the metering device at the lower head pressure in the low
ambient condition.
The solution to the low head pressure problem is to
install a pressure-actuated “holdback” valve at the outlet of
the condenser, Figures!22.42(A) and (B). The valve throttles
shut when the condenser pressure reaches a preset minimum
for low ambient conditions. This allows liquid refrigerant in
the condenser to be held back and actually flood portions of
the condenser. The partial flooding will cause a portion of the
condenser to become inactive and cause it to have a smaller
internal volume. At this point, desuperheating and condensation must take place. Condensing pressures will rise, thus
giving sufficient liquid-line pressures and pressure differences
across the thermostatic expansion valve (TXV) for normal
system operation in the colder ambient.
The valve shown in Figure! 22.42(A), referred to as an
ORI (open on rise of inlet pressure) valve, is an inlet-pressure

533

regulating valve that responds to changes in inlet pressure
(condensing pressure) only. A decrease in condensing pressure causes less pressure to act on the bottom of the seat disk.
This action throttles the valve more in the closed position
and starts to back up liquid refrigerant in the bottom of the
condenser. Soon the head pressure will start to rise as a result
of the condenser’s reduced internal volume. Any increase in
inlet (condensing pressure) above the valve setting will tend
to open the valve.
The condensing pressure is opposed by the force of an
adjustable spring that is on top of the valve seat disc. The
setting can be changed simply by either increasing or decreasing the tension of the spring with a screwdriver or an Allen
wrench. Increasing the spring pressure by turning the fitting
clockwise will increase the minimum opening pressure of the
valve. The outlet pressure of the valve is then cancelled out
and has no bearing on valve movement because the outlet
pressure is exerted on top of the bellows and on top of the
seat disc simultaneously. Since the effective area of the bellows
is equal to the area of the top of the seat disc, the pressures
cancel one another and do not affect the valve movement,
Figure!22.43. Only changes in condensing pressure can throttle the valve either open or closed.
An ORI valve is usually used in conjunction with an ORD
(open on rise of differential pressure) valve, Figures 22.44(A)
and (B). The ORD valve is located between the discharge
line and the receiver inlet, Figure! 22.42(B). It responds to
changes in pressure differences across the valve. The ORD
valve is thus dependent on the ORI valve for its operation.
The ORD valve will bypass hot compressor discharge gas
from the compressor to the receiver inlet when it senses a
preset determined pressure difference across the valve. As the
ORI valve senses a drop in condenser pressure and starts to
throttle shut, a pressure difference is created across the ORD
valve. The pressure difference is created by the reduced flow
to the receiver due to the throttling action of the ORI valve.
One outlet of the ORD valve senses receiver pressure, and
the inlet side senses discharge pressure from the compressor.
When the ORI valve starts to throttle shut, the receiver is
still supplying refrigerant to the TXV and receiver pressure
will eventually drop. If the receiver pressure drops too low,
its ability to keep feeding the liquid line and the TXV will
diminish. Something has to keep the receiver pressure up
while the ORI valve is throttling liquid from the condenser.
This is when the function of the ORD valve comes into play.
When the ORD valve senses a factory preset pressure
difference of 20! psi between the receiver and compressor
discharge, it will start to open and bypass hot compressor
discharge gas to the receiver’s inlet. If the pressure difference
across the ORD valve ever reaches 30!psi, the valve will be
fully open. The hot gas from the compressor, which flows
through the ORD valve, serves to heat up any cold liquid
refrigerant being throttled through the ORI valve at the
receiver’s inlet. This hot gas entering the receiver will also


---

## PDF Page 132

534

Section 5 Commercial Refrigeration

Figure 22.42 (A) Head pressure control valve designed for low ambient conditions. Courtesy Parker Sporlan. (B) Open on rise of inlet pressure (ORI)
head pressure control valve shown at the outlet of the condenser. Courtesy Parker Sporlan.

TO
#### RECEIVER

#### PRESSURE
TAP

#### From Condenser’S
#### OUTLET
(A)

#### External Equalizer
#### SEE-ALL
#### EVAPORATOR

TEV

#### SOLENOID
#### VALVE

#### DISTRIBUTOR

#### CATCH-ALL

#### CONDENSER
ORI

#### Check Valve
#### COMPRESSOR
#### RECEIVER

Image courtesy of Parker Sporlan

ORD–4–20

(B)


---

## PDF Page 133

535

### Unit 22 Condensers
Figure 22.43 Cutaway view of an ORI head pressure control valve.
Courtesy Sporlan Division, Parker Hannifin Corp.

Figure 22.44 (A) Open on rise of differential pressure (ORD) head
pressure control valve. Courtesy Sporlan Division, Parker Hannifin Corp.
(B) Cutaway view of an ORD head pressure control valve. Courtesy Sporlan
Division, Parker Hannifin Corp.

#### SPRING
#### BELLOWS

#### To Receiver

#### DISK
#### SEAT

#### DISK

#### From Condenser’S
#### OUTLET

increase the pressure of the receiver and allow it to deliver
liquid to the liquid line and TXV when the ORI valve is
throttling shut on the outlet of the condenser.
Both the ORI and ORD valves will automatically work
in conjunction with one another to maintain proper receiver
pressure, regardless of the outside ambient conditions. The
ORD valve also acts as a check valve to prevent reverse flow
from the receiver to the compressor’s discharge line during the off cycle. A combination ORI/ORD nonadjustable
valve arrangement can also be used—which simplifies the
piping arrangement, Figures!22.45(A) and (B). These valves
also limit the flow of refrigerant from the condenser to the
receiver and at the same time regulate the flow of the compressor’s hot gas to the receiver. The combination valve has a
round dome at the top that is pressure charged. The pressurized dome will be explained in the paragraphs to come.
Figures!22.46(A) and (B) show another style of head pressure control valve for low ambient conditions that is often
referred to as a low-ambient control (LAC) valve. It has a
round, pressurized dome at the top. The charge in the dome is
independent of the refrigerant charge in the actual refrigeration system. The valve is located in the condensing unit that is
in the outside ambient temperature and so the charge expands
and contracts in volume and acts on an internal diaphragm
along with changes in the outside ambient. The expansion
and contraction of the pressure charge moves the diaphragm,
which in turn moves a piston in the valve and modulates the

(A)

(B)

valve to either a more open or closed position. When the temperature of the condenser is above 70°F, the refrigerant flow
from the compressor is directed by the mixing valve through
the condenser and into the receiver. If the outside ambient
temperature drops below 70°F, the condensing pressure will
fall and the pressure of the liquid coming from the condenser
will also fall to a point below that of the bellows in the dome
of the valve. This causes a piston to move in the valve and
partially restrict the flow of refrigerant leaving the condenser.
The condenser will now partially flood with refrigerant to
maintain a certain condensing pressure. At the same time,
discharge gas will bypass the condenser and flow directly to


---

## PDF Page 134

536

Section 5 Commercial Refrigeration

Figure 22.45 (A) Combination ORI/ORD head pressure control valve. Courtesy Sporlan Division, Parker Hannifin Corp. (B) Internal view of a combination ORI/ORD head pressure control valve. Courtesy Sporlan Division, Parker Hannifin Corp.
#### PRESSURE-CHARGED
#### DOME

TO
#### RECEIVER
#### Ord Valve

#### COMPRESSOR’S
#### DISCHARGE-GAS
#### INLET

#### Liquid From
#### CONDENSER’S
#### OUTLET

(A)

#### COMPRESSOR’S
#### DISCHARGE-GAS
#### INLET

TO
#### RECEIVER

#### Liquid From
#### CONDENSER’S
#### OUTLET

(B)
Figure 22.46 (A) Low-ambient control (LAC) valve with a pressurized dome. Courtesy Sporlan Division, Parker Hannifin Corp. (B) Internal view of a
low-ambient control (LAC) valve. Courtesy Sporlan Division, Parker Hannifin Corp.
#### PRESSURIZED
#### DOME
#### CHARGED
#### DOME

#### DISCHARGE
#### Gas Inlet
#### To Receiver

#### DISCHARGE
#### Gas Inlet

#### To Receiver

#### MOVEABLE
#### PISTON

#### LIQUID
#### FROM
#### CONDENSOR

#### Liquid From
#### CONDENSER’S
#### OUTLET

(A)

(B)


---

## PDF Page 135

537

### Unit 22 Condensers

Figure 22.47 System diagram showing location of the low-ambient control (LAC) head pressure control valve. Courtesy Sporlan Division, Parker
Hannifin Corp.
#### External Equalizer
#### SEE-ALL
#### EVAPORATOR

TEV

#### SOLENOID
#### VALVE

#### DISTRIBUTOR

#### CATCH-ALL
#### CONDENSER

LAC

#### Check Valve
#### COMPRESSOR
#### RECEIVER

the receiver, Figure!22.47. The hot, superheated discharge gas
going to the receiver now mixes with liquid refrigerant coming from the condenser. This keeps the receiver pressure up
and helps keep metering devices fed with refrigerant.
In low ambient conditions, these mixing valves will
maintain a head pressure of approximately 190! psi for
R-502!systems, a head pressure of either 240!psi or 190!psi
for R-404A!systems (depending on the model of the valve),
and a head pressure of approximately 180!psi for R-22!systems. The dome charges can also be custom-ordered from
the manufacturer to meet specific system requirements,
which allows LAC valves to be used on floating head pressure systems. Floating head pressure is covered later in this
section.
Receivers on systems having head pressure control valves
must be large enough to hold the normal operating charge
plus the additional charge that is necessary to totally flood
the condenser for wintertime operation. In fact, the receivers should be sized so that they are about 80% full when
they contain the entire system charge. This allows for a
20% vapor head for safety when pumping the system down.
Any refrigeration receiver should be able to hold all of the
system’s refrigerant charge and still have a 20% vapor head
for safety. Figure!22.48 shows a refrigeration system with a
head pressure control mixing valve and an oversized receiver.

Most manufacturers publish recommendations in the form
of charts and tables of system charges that show the service
technician how much refrigerant to add to systems having
head pressure control valves designed to flood the condenser
Figure 22.48 Low-ambient control (LAC) head pressure control valve
