shown piped to condenser and receiver. Courtesy Ferris State University.
Photo by John Tomczyk

#### Air-Cooled Hot Gas
#### Condenser Oversized
#### Condenser Discharge Outlet
#### RECEIVER


---

## PDF Page 136

538

Section 5 Commercial Refrigeration

in colder weather. Nowadays, these tables and charts can be
accessed on the Internet with a personal computer or mobile
device. If the receiver of a refrigeration or air-conditioning
system hasn’t been oversized to accommodate the extra
refrigerant needed for flooding the condenser during low
ambient conditions, the technician will have to remove refrigerant every spring to prevent high head pressures at a design
ambient—only to add it back again in the fall when it will be
required for flooding the condenser for head pressure control, a technique often referred to as a winter/summer charge
procedure. However, as one can see, oversizing the receiver
can save the technician the added labor.
As mentioned earlier, one of the advantages of condenser
flooding is to keep consistent liquid pressure for feeding
the metering device in low ambient conditions. Manufacturers do supply technical information on how much extra
refrigerant is needed for flooding a condenser for a certain
low ambient condition. However, in extreme low ambient
conditions, it may be necessary to flood 80% to 90% of
the condenser. On larger systems, this could require several
hundred pounds of refrigerant. This is the main disadvantage of flooding a condenser. With the rising price of refrigerant and the environmental concerns of global warming
and ozone depletion, condenser flooding can become quite
expensive and environmentally unsound if not managed
and serviced properly.

#### Condenser Splitting
One way to reduce the amount of extra refrigerant charge
needed for condenser flooding is to split the condenser into
two separate and identical condenser circuits, Figure!22.49.
This method is referred to as condenser splitting. The splitting is done by installing a pilot-operated, three-way solenoid valve in the discharge line from the compressors,
Figure!22.50. The splitting is done in such a way that only
one-half of the condenser is used for winter operation and
both halves are used for summer operation. The top half of
the condenser is referred to as the “Summer/Winter” condenser, and the bottom half of the condenser is referred to
as the “Summer” condenser, Figure! 22.49. The three-way
solenoid valve controlling the splitting of the condensers can be energized and deenergized by a controller sensing outside ambient, an outdoor thermostat, or a high-side
pressure control.
During summertime operations, the added
surface area and volume of both condensers are needed to maintain a reasonable head pressure at higher ambient conditions.
When the pilot-operated, three-way solenoid valve is deenergized, the main piston inside the valve is in position to let
refrigerant flow from the compressor’s discharge line to the
three-way valve’s inlet port and then equally to the valve’s
two outer ports. In other words, the refrigerant will flow to
both of the condenser halves equally.

Figure 22.49 Parallel compressor supermarket refrigeration system showing split condensers. Condenser halves are labeled “Winter/Summer” and
“Summer.” Courtesy Sporlan Division, Parker Hannifin Corp.


---

## PDF Page 137

### Unit 22 Condensers
Figure 22.50 Pilot-operated, three-way solenoid condenser splitting
valve. Courtesy Sporlan Division, Parker Hannifin Corp.

#### SOLENOID
#### COIL

#### To Common
#### Suction Header
#### For Idle Condenser
#### PUMP-OUT

#### PILOT
#### LINE

#### COMPRESSOR
#### Discharge Gas

#### To Summer
#### CONDENSER
#### To Winter/Summer
#### CONDENSER

In low ambient conditions, the summer portion of the
condenser can be taken out of the active refrigeration system
by the three-way valve. When the coil of the pilot-operated,
three-way solenoid valve in Figure! 22.50 is energized, the
sliding piston inside the valve will move and close off the flow
of refrigerant to the port on the bottom of the valve that feeds
the summer condenser. This action will render the summer
condenser inactive or idle, and the minimum head pressure
can be maintained by flooding the Summer/Winter half of
the condenser with conventional refrigerant-side head pressure control valves, as explained in the condenser flooding
section of this unit.
In fact, during winter operations, the system’s head pressure is
best maintained with a combination of condenser splitting,
refrigerant-side head pressure controls, and air-side controls like fan
cycling or fan variable-speed devices. This combination of refrigerantside and air-side controls will minimize the refrigerant charge even
more while splitting the condenser. These combinations will also
maintain the correct head pressure for better system efficiencies.
The refrigerant that is trapped in the idle summer
condenser during low ambient conditions will flow back
into the active system through a bleed hole in the piston of
the three-way valve. The trapped refrigerant will flow through
the piston’s bleed hole, into the valve’s pilot assembly, and
back to the suction header through a small copper line that
feeds all parallel compressors, Figure!22.49. Another scheme
to rid the idle summer condenser of its refrigerant is to install
a dedicated pump-out solenoid valve that will open when
energized and vent the trapped refrigerant to the common

539

suction header through a capillary tube restriction. Both the
bleed hole in the piston and the capillary tube ensure that
the refrigerant experiences a restriction and is mostly vaporized before reaching the common suction header, which is
under low-side (common-suction) pressure. A check valve
is located at the summer condenser’s outlet to prevent any
refrigerant from entering it while it is idle and under a low
pressure condition. While not needed for back-flow prevention, a check valve is also located at the outlet of the Summer/
Winter condenser simply to make the pressure drops equal
in both halves of the condenser when both are being used
simultaneously in summertime operations.
Troubleshooting a low-ambient head pressure control
valve with a pressurized dome can be easy if the proper
steps are taken. If the outdoor ambient is below 70°F and
the head pressure is low, feel the line between the valve and
the receiver, Figure!22.47. If this line is cold, the valve is not
allowing the compressor’s discharge gas into the receiver. The
valve is defective and should be replaced. This line should be
warm at an ambient below 70°F. If the head pressure is low
and the ambient is above 70°F—and the line between the
valve and the receiver is hot—the valve is also defective and
should be replaced. The line should be a little warmer than
the ambient because of the subcooled liquid coming from the
condenser’s outlet to the receiver at the warmer outside ambient. Discharge gas flow to the receiver should be shut off by
the valve. However, the system could also be low on charge—
causing a low condensing pressure that fools the valve. So,
the defective valve should only be replaced after verifying
that the system charge is correct.
To replace a defective low-ambient control valve with a
pressurized dome charge, follow these steps:
1. Recover refrigerant.
2. Cut the process tube on the valve’s charged dome to
remove the pressure charge.
3. With a torch, heat the valve until the solder liquifies, then
remove the valve.
4. Wrap the valve’s body with a heat sink to prevent damage and silver-solder a new valve in place.
5. Install a new filter drier.
6. Leak check the system and evacuate to a deep vacuum
(500!microns).
7. Charge the system and leak check again.
Systems that use condenser flooding for head pressure control have large refrigerant charges, as mentioned earlier. The
total charge for the system can be determined by following
the manufacturer’s calculations. When a service technician is
working on a unit that has a partial charge, it is very hard to
charge the system without some guidelines. When the system is
small—for example, under 10!tons—the technician would be
advised to recover the charge that is in the system and measure
in the charge that is recommended by the manufacturer. Then
the system should perform in all temperature conditions.


---

## PDF Page 138

540

Section 5 Commercial Refrigeration

Large systems will normally have two sight glasses on the
liquid receiver, one at the bottom and one at the 80%-full
level. The proper procedure for charging one of these systems
is to turn off the system until the load builds up and the compressor or compressors can be run at full load. Then block
the air over the condenser until the head pressure is that of
a 95°F day. This will assure you that there is no excess liquid refrigerant in the condenser. Then charge the system until
there is a liquid level in the sight glass at the 80% level of the
liquid receiver. If the weather is warm outside, you may have
to uncover the condenser if the head pressure begins to rise
too high. Now you know that there is enough refrigerant to
flood the condenser in cold weather and that there is not an
excess of refrigerant in the condenser. The cover can then be
removed from the condenser, and the system should get into
balance on its own.

#### 22.19 Using The Condenser
#### SUPERHEAT
Air-cooled condensers have high discharge line temperatures even in winter. This characteristic can be an advantage
because the heat can be captured and redistributed as heat
for the structure in winter or to heat water. The refrigeration
system is rejecting heat from the refrigerated box, heat that
leaked into the box from the structure. This heat has to be
rejected to a place that is unobjectionable. In summer, the
heat should be rejected to the outside of the structure or possibly into a domestic hot-water system, Figure!22.51. Water
temperatures of 140°F are obtainable for use and can lead to
big energy savings.
Figure 22.51 A heat exchanger to capture the heat from the highly
superheated discharge line and use it to heat domestic water. This line
can easily be 210°F and can furnish 140°F water in a supply limited by the
size of the refrigeration system. The larger the system, the more heat is
available. Source: Noranda Metal Industries, Inc.

#### 22.20 Heat Reclaim
In winter, structures need heat. If heat could be rejected to
the inside, heating costs could be reduced. Any heat recovered
from the system is heat that does not have to be purchased,
Figure!22.52.
Heat recovery can be accomplished easily
with air-cooled equipment. The discharge gas can be passed
to a rooftop condenser or to a coil mounted in the ductwork
that supplies heat to a structure. The condensing temperature
of air-cooled equipment is high enough to be used as heat,
and the quantity of heat is sizable enough to be important.
Some businesses in moderate climates will be able to extract
enough heat from the refrigeration system to supply the full
amount of heat required. Heat reclaim is covered in detail in
Unit!26, “Applications of Refrigeration Systems.”

#### 22.21 Floating Head
#### PRESSURES
Historically, high condensing pressures and temperatures
in a refrigeration system were artificially maintained with
head pressure controls so that the system would function
properly at low ambient temperatures. These higher pressures were considered mandatory in order for the metering
device to feed the evaporator properly. However, as condensing pressures increase, the refrigeration system draws
more electrical power and becomes more inefficient. At
today’s power costs, these inefficiencies are becoming more
and more unacceptable.
In the past, designers of air-conditioning and refrigeration
systems assigned an outdoor design condition to a system.
The outdoor design condition typically was a temperature
that would not be reached more than 2% of the time during
the life of the equipment. The condenser was then selected
based on this seldom-reached condition. Today, designers of
refrigeration and air-conditioning systems often try to attain
the lowest possible condensing pressures and temperatures
and design condensers accordingly. An industry term for
attaining the lowest possible condensing pressure is floating
head pressure. Floating head pressure systems simply let the
condensing pressures follow the ambient temperature as the
seasons swing from summer to winter and back again. This
means that in the fall, winter, and spring, the condensing pressures will be at their lowest. It is not uncommon for condensing temperatures to be 30°F to 40°F in the winter months.
In fact, a majority of the outdoor temperatures in the
United States are below 70°F more than they are above.
The compressor capacity increases about 6% for every 10°F
drop in condensing temperatures. Working with metering
device suppliers, researchers discovered that thermostatic
expansion valves (TXVs) would work with much less pressure drop across them than expected in the past, as long
as pure liquid was supplied to them. Some newer metering


---

## PDF Page 139

### Unit 22 Condensers

541

Figure 22.52 A system that can supply heat to a structure.
#### Heat Reclaim System Used During
#### Heating Season—In-Floor Return

devices can operate with as little as a 30-psi pressure drop.
With this new knowledge, designers are allowing condensing
pressures to float downward with the ambient temperature in the
spring, fall, and winter months. This gives the system higher efficiencies with less power consumption.
Low ambient controls can still be used on these systems when extreme cold
temperatures are experienced. Often, their settings will have
to be modified for the specific application and extreme cold
ambient conditions.

When head pressures are floated in the fall, winter,
and spring, condensing pressures will be lowered. This
causes less heat to be available for the heat reclaim coils
to heat buildings. However, it is much more efficient to
heat a building with a fossil-fuel furnace than by artificially
elevating head pressures with head pressure controls on a
refrigeration or air-conditioning system and causing inefficiencies. Because of this, fewer heat reclaim systems are
being installed.

#### R E Vi E W Ques T Ions
1. Why are some water-cooled condensers cleaned with
brushes and others with chemicals?
A. Some water-cooled condensers will accumulate scale
while others do not.
B. Some condenser tubes are not straight and will not
allow brushes to pass through them.
C. All water-cooled condensers are hermetically sealed
and cannot be cleaned with brushes.
D. Chemicals are only used on outdoor condensers,
indoor condensers are cleaned with brushes.
2. The three materials of which air-cooled condensers are
normally made are __________.
A. brass, aluminum, and cast iron
B. B. brass, copper, and steel
C. copper, aluminum, and steel
D. copper, cast iron, and brass

3. One of the differences between air-cooled and watercooled condensers is the __________.
A. type of refrigerant used
B. refrigerant condensing temperature
C. type of compressor used
D. compressor discharge line temperature
4. When is the most heat removed from the refrigerant in
the condensing process?
A. During the change in state from a vapor to a liquid
B. When the refrigerant vapor enters the receiver
C. When the liquid refrigerant leaves the condenser
D. During the change in state from a liquid to a vapor
5. After heat is absorbed into the water in a water-cooled
condenser, the water can be __________.
A. filtered and used for drinking water
B. treated with chemicals and piped to a chiller
C. filtered and then treated with chemicals before being
reused domestically
D. wasted down the drain or sent to a cooling tower


---

## PDF Page 140

542

Section 5 Commercial Refrigeration

6. A water-cooling tower capacity is governed by what
aspect of the ambient air?
A. Dry-bulb temperature
B. Wet-bulb temperature
C. Enthalpy of the air
D. Altitude
7. When a standard-efficiency air-cooled condenser is used,
the condensing refrigerant will normally be _______
above the ambient air temperature.
A. 15°F
C. 45°F
B. 30°F
D. 60°F
8. Fan cycling, air shutters or dampers, condenser flooding, and variable-frequency drive (VFD) condenser fan
motors are all methods for controlling __________.
A. suction pressure
B. evaporator capacity
C. electrical efficiency
D. head pressure
9. An outdoor air-cooled condenser that has a vertical coil
can be affected by the ___________.
A. prevailing winds
B. municipal water temperature
C. indoor ambient temperature
D. refrigerant oil type
10. Air-cooled condensers are ____________.
A. much more efficient than water-cooled condensers
B. less efficient than water-cooled condensers
C. being phased out due to their inefficiencies
D. the most efficient condensers on the market
11. The type of condenser that has straight copper tubes that
are fastened into an end sheet within a steel shell that
is typically used in large installations is the _________
condenser.
A. air-cooled
B. shell-and-coil
C. shell-and-tube
D. tube-within-a-tube
12. On a system that uses a floating head pressure,
_______________.
A. the condenser must be located outdoors
B. the amount of heat discharged from the condenser is
extremely high
C. less system heat is available for heat reclaim coils
D. more system heat is available for heat reclaim coils
13. When the hot discharge gas enters the compressor, it is
first _________.
A. vaporized
C. subcooled
B. condensed
D. desuperheated
14. A 2-ton wastewater system that operates approximately
16 hours per day would use about _______ gallons of
water per day.
A. 2880
C. 7880
B. 5760
D. 11,520

15. A 10-ton water-cooled system that recirculates water
through a cooling tower averages 16 hours of run time
per day. The amount of water that would be circulated in
a day would be about ________ gallons.
A. 14,400
C. 36,400
B. 28,800
D. 57,600
16. In a water-cooled system that recirculates water through
a cooling tower, the refrigerant in the condenser typically
condenses at ______ above the leaving water temperature.
A. 10°F
C. 25°F
B. 20°F
D. 30°F
17. A system that uses heat from the compressor discharge
line to provide heated air or water to a conditioned space
is called a(n) __________ system.
A. heat reclaim
B. energy recovery ventilator
C. water recirculation
D. latent boost
18. A typical water-cooling tower can cool the water to
within ______ of the ambient air wet-bulb temperature.
A. 3°F to 4°F
C. 7°F to 8°F
B. 5°F to 6°F
D. 9°F to 10°F
19. Due to the seasonal temperature variations of municipal
water, a wastewater system ___________.
A. has a defined refrigerant-to-water temperature
relationship
B. has a constant water flow rate to maintain an adequate head pressure
C. should have an auxiliary air-cooled condenser to stabilize system pressures
D. has no definite refrigerant-to-water temperature
relationship
20. The component that varies the flow of water through a
water-cooled condenser to maintain a stable head pressure is called a(n) ______________.
A. ORD head pressure control
B. water-regulating valve
C. ORI head pressure control valve
D. low-ambient control valve
21. Briefly describe what is meant by floating head pressure
and tell why it is used in refrigeration and air-conditioning systems.
22. Explain how to flush impurities from a water-regulating
valve that is on a water-cooled condenser.
23. Explain the basic operation of a combination ORI and
ORD low-ambient head pressure control valve.
24. Name two problems a refrigeration system may have if
the condensing unit is exposed to a low ambient condition when not equipped with a low-ambient head pressure control valve.
25. Briefly explain what is meant by condenser splitting and
list its main advantage.


---

## PDF Page 141

### UNIT 23
#### COMPRESSORS
#### O B J E C T I V E S
After studying this unit, you should be able to
explain the function of the compressor in a refrigeration system.
discuss compression ratio.
- describe five different methods of compression.
- explain the difference between a hermetic compressor and a
semihermetic compressor.
- discuss the differences between a belt-drive and a direct-drive
compressor.
- describe the various working parts of reciprocating and rotary
compressors.
- explain how compressor valves and clearance volume affect
the efficiency of a reciprocating compressor.
- explain the characteristics and operation of a scroll compressor.
- discuss the conditions that can lead to liquid slugging a
compressor.
- describe system maintenance steps that can improve a
compressor’s operating efficiency.
-
-

A!medium-temperature system may have a suction pressure of
56!psig with a discharge pressure of 236!psig. This system has
an increase of 180!psig (236 2 56 5 180), Figure!23.2.
Compression ratio is the technical expression for pressure difference; it is the high-side absolute pressure divided
by the low-side absolute pressure. Absolute pressures rather
than gauge pressures are used when figuring compression
ratios in order to keep the calculated compression ratio from
becoming a negative number. Absolute pressures keep compression ratios positive and meaningful. For example, when
a compressor is operating with R-404A, a head pressure
of 331.8! psig (125°F), and a suction pressure of 19.6! psig
(216°F), the compression ratio would be
Compression Ratio 5
CR 5

Absolute Discharge
Absolute Suction
331.8 psig 1 14.7 atmosphere
19.6 psig 1 14.7 atmosphere

346.5
34.3
CR 5 10.1 to 1 or 10.1:1

CR 5
- Wear goggles and gloves when attaching or removing gauges to
transfer refrigerant or to check pressures.
- Wear warm clothing when working in a walk-in cooler or freezer.
- Do not touch the compressor discharge line with your bare hands.
- Be careful not to get your hands or clothing caught in moving parts
such as pulleys, belts, or fan blades.
- Wear an approved back brace belt when lifting and use your legs,
keeping your back straight and upright.
- Observe all electrical safety precautions. Be careful at all times and use
common sense.

Figure 23.1 The pressure difference between the suction and discharge side of the compressor on an R-404A, low-temperature system.
#### Difference Of
215 psig
21 psig

236 psig

#### 23.1 The Function Of
#### The Compressor
The compressor is considered the heart of the refrigeration system. The term that best describes a compressor is vapor pump,
because it actually increases the suction pressure level to the
discharge pressure level. For example, in a low-temperature
R-404A refrigerant system, the suction pressure may be 21!psig
and the discharge pressure may be 236!psig. The compressor
increases the pressure 215!psig (236 2 21 5 215), Figure!23.1.
Another system may have a different increase in pressure.

#### Oil Level

543


---

## PDF Page 142

544

Section 5 Commercial Refrigeration

Figure!23.2 The pressure difference between the suction and discharge
side of the compressor on an R-404A, medium-temperature system. The
compressor only has to raise the pressure 180 psig.
#### Difference Of
180 psig

56 psig

236 psig

A compression ratio of 10.1:1 would indicate to a service
technician that the absolute or true discharge pressure is
10.1!times as great as the absolute suction pressure.
Assume now that this same refrigeration system is operating with R-134a as the refrigerant. With the same condensing temperature of 125°F (184.6! psig) and an evaporating
temperature of 216°F (0.7 in. Hg vacuum), the compression
ratio would be
CR 5

184.6 psig 1 14.7 atmosphere
(29.92 in. Hg 2 0.7 in. Hg) 4 2.036

199.3
14.35
CR 5 13.89 to 1 or 13.89:1

CR 5

NOTE: Because the suction (evaporating) pressure of the
R-134a system is in a vacuum of 0.7 in. Hg, a different calculation
has to be applied to convert the vacuum reading to absolute pressure in psia. First, the gauge’s vacuum measurement of 0.7 in. Hg
has to be converted to in. Hg absolute. This is done by subtracting
the vacuum gauge reading from the standard atmospheric pressure of 29.92 in. Hg. The result is then divided by 2.036 to convert
in. Hg to psi. There are 2.036 in. Hg in every 1!psi. -
Notice that the compression ratio for the R-134a system is
higher than that for the R-404A system even though both systems have the same condensing and evaporating temperatures
of 125°F and 216°F, respectively. The compression ratio for
the R-134a system is higher because of the higher condensing pressure and lower evaporating pressure associated with
R-134a at these temperature ranges. Either an increase in head
pressure or a decrease in suction pressure will cause higher
compression ratios. Any time a system has high compression

ratios the compressor’s discharge temperature will also be
elevated. This is because of the higher heat of compression
during the compression stroke associated with higher compression ratios. When compression ratios are high, more
energy is needed to raise the pressure of the suction gases to
the discharge pressure. This means more heat is generated as
heat of compression during the compression stroke.
Compression ratios are used to compare pumping conditions for a compressor. When compression ratios become
too high—above approximately 12:1 for a hermetic reciprocating compressor—the refrigerant gas temperature leaving
the compressor rises to the point that oil for lubrication
may become overheated. Overheated oil may turn to carbon and create acid in the system. Compression ratios can
be reduced by two-stage compression. One compressor discharges into the suction side of the second compressor. In
Figure! 23.3, the first-stage compressor has a compression
ratio of 3.2:1 (114.7!psia 4 35.7!psia), and the second-stage
compressor has a compression ratio of 1.6:1 (183.7!psia 4
114.7!psia). Both of these compression ratios are acceptable
and will result in good compressor efficiencies and low compressor discharge temperatures. However, if only one compressor were used, the compression ratio would be 5.14:1.
Even though a compression ratio of 5.14:1 is acceptable, the
compressor would be less efficient and have higher discharge
temperatures than if two compressors were used. The previous example is for illustrative purposes only. Two-stage or
compound compression is not generally used until the compression ratio has exceeded 10:1. This is often experienced
with low-temperature freezing applications in commercial
and industrial storage facilities.
Cool refrigerant passes through the suction valve of the
compressor to fill the cylinders. This cool vapor contains
the heat absorbed in the evaporator. The compressor pumps
this heat-laden vapor to the condenser, where the heat can
be rejected from the system. The vapor leaving the compressor can be very warm. With a discharge pressure of 169!psig,
the discharge line at the compressor could easily be 200°F or

Figure! 23.3 Two-stage compression. Notice that the second stage of
the compressor is smaller than the first stage.
21 psig

100 psig

169 psig

#### Second Stage
#### First Stage


---

## PDF Page 143

### Unit 23 Compressors
Figure! 23.4 The refrigerant entering the compressor is called “heatladen” because it contains the heat that was picked up in the evaporator
from the boiling process. The gas is cool but full of heat that was absorbed
at a low level of pressure and temperature. When this gas is compressed in
the compressor, the heat concentrates. In addition to the heat absorbed in
the evaporator, the act of compression also converts some energy to heat.
#### LOW-TEMPERATURE
R-404A
21.1 psig

331.8 psig
508F

#### Oil Level

medium-sized commercial refrigeration systems and will
be described in detail in this unit. The screw compressor,
Figure!23.6, is used in large commercial and industrial systems and will be described only briefly here because it is
dealt with later in this text. The rotary, Figure!23.7, and the
scroll, Figure!23.8, along with the reciprocating compressor,
are used in residential and light commercial air-conditioning.
Centrifugal compressors, Figure! 23.9, are used extensively
for air-conditioning in large buildings and are described in
Section!48.7, “Fan Section.”

2008F

#### Cool, Heat-Laden
#### Superheated Gas
#### The Refrigerant
#### Is Evaporating At
#### –148F But Is
#### Superheated To
#### Approximately 508F
#### Before Entering
#### The Compressor.

545

Figure!23.6 A screw compressor. Source: Frick Company

#### WORK

higher. SAFETY PRECAUTION: Do not touch the compressor
discharge line—you can burn your fingers. - The vapor is compressed with the heat from the suction gas concentrated in
the gas leaving the compressor, Figure!23.4.

#### 23.2 Types Of Compressors

Figure!23.7 A rotary compressor. Based on Motors and Armatures, Inc.

Five major types of compressors are used in the refrigeration
and air-conditioning industry. These are the reciprocating,
screw, rotary, scroll, and centrifugal. The reciprocating compressor, Figure! 23.5, is used most frequently in small- and
Figure!23.5 A reciprocating compressor. Courtesy Copeland Corporation


---

## PDF Page 144

546

Section 5 Commercial Refrigeration

Figure!23.8 A scroll compressor. Courtesy Hampden Engineering

Figure! 23.10 (A) An open-drive compressor. Source: Trane Company 2000. (B) A serviceable hermetic compressor. Courtesy Hampden
Engineering

(A)

Figure!23.9 A centrifugal compressor. Source: York International Corp

(B)

closed, Figure! 23.11. This unit is sometimes called the tin
can compressor because it cannot be serviced without cutting
open the shell. Characteristics of the fully welded hermetic
compressor are as follows:

#### The Reciprocating Compressor
Reciprocating compressors are categorized by their housing and by their drive mechanisms. The two housings are
open and hermetic, Figure! 23.10. “Hermetic” refers to the
type of housing that contains the compressor and is either
fully welded, Figure! 23.11, or serviceable or semihermetic,
Figure!23.10(B). The drive mechanisms may be either inside
the shell or outside the shell. A hermetic compressor has a
direct-drive mechanism. The same shaft drives the compressor and motor inside the compressor shell.
FULLY WELDED HERMETIC COMPRESSORS. When a welded
hermetic compressor is manufactured, the motor and compressor are contained inside a single shell that is welded

1. The only way to access the inside of the shell is by cutting
the shell open.
2. Hermetic compressors can only be opened by the very
few companies that specialize in this type of work. Otherwise, unless the manufacturer wants the compressor
back for examination, it is a throwaway compressor.
3. The motor shaft and the compressor crankshaft are one
shaft.
4. The hermetic compressor is usually considered to be a
low-side device because the suction gas is vented to the
whole inside of the shell, which includes the crankcase.
The discharge (high-pressure) line is normally piped to
the outside of the shell, so the shell only has to be rated
at the low-side working-pressure value.
5. Generally, these compressors are cooled with suction gas.


---

## PDF Page 145

547

### Unit 23 Compressors
Figure! 23.11 The welded hermetic compressor is typical of smaller
compressors, from fractional horsepower to about 50 hp. In most welded
hermetic compressors, the suction line is usually piped directly into
the shell and is open to the crankcase. The discharge line is normally
piped from the compressor inside the shell to the outside of the shell.
The compressor shell is typically thought of as a low-side component.
Source: Bristol Compressors, Inc.

Figure!23.12 The internal workings of a welded hermetic compressor.
Photo Courtesy of Tecumseh Products Company.
#### CRANKSHAFT

#### UPPER
#### BEARING
#### PISTON
#### And Rod
#### LOWER
#### BEARING
OIL
#### PUMP

6. Hermetic compressors usually have a pressure lubrication system, but smaller hermetics are splash lubricated.
7. The combination motor and crankshaft are customarily
in a vertical position with a bearing at the bottom of the
shaft next to the oil pump. The second bearing is located
about halfway up the shaft between the compressor and
the motor.
8. The pistons and rods work outward from the crankshaft, so they are working at a 90° angle in relation to
the crankshaft, Figure!23.12.

Figure! 23.13 A serviceable hermetic (semihermetic) compressor
designed in such a manner that it can be serviced in the field. Courtesy
Copeland Corporation

#### Compressor Head

SERVICEABLE HERMETIC COMPRESSORS. The motor and
compressor of a serviceable hermetic (semihermetic) compressor are contained inside a single shell that is bolted
together. This unit can be serviced by removing the bolts
and opening the shell at the appropriate place, Figure!23.13.
Following are the characteristics of the serviceable hermetic
compressor:

1. The unit is bolted together at locations that facilitate service and repair. Gaskets separate the mating parts connected by the bolts.
2. The housing is normally cast iron and may also have a
steel housing fastened to it. These compressors are usually heavier than the fully welded type.

3. The motor and crankshaft combination are similar to
the motor and crankshaft in the fully welded compressor
except that the crankshaft is usually horizontal.
4. Smaller compressors of this type generally use a splash
lubrication system; larger compressors use pressure
lubrication.


---

## PDF Page 146

548

Section 5 Commercial Refrigeration

5. Serviceable compressors are often air-cooled and can be
identified by the fins in the casting or extra sheet metal
on the outside of the housing that give the shell more
surface area.
6. The piston heads are normally at the top or near the
top of the compressor and work up and down from the
center of the crankshaft, Figure!23.14.

Figure! 23.14 The working parts of a serviceable hermetic compressor. The crankshaft is in the horizontal position, and the rods and pistons
move in and out from the center of the shaft. The oil pump is on the end
of the shaft and draws the oil from the crankcase at the bottom of the
compressor. Courtesy Copeland Corporation
#### Top Of Cylinder

#### PISTON

#### CRANKSHAFT

Open-drive compressors are
manufactured in two styles: belt drive and direct drive,
Figure!23.15. Any compressor with the drive on the outside
of the casing must have a shaft seal to keep the refrigerant
from escaping to the atmosphere. This seal arrangement has
not changed much in many years. Open-drive compressors
are bolted together and may be disassembled for servicing
the internal parts.

#### Open-Drive Compressors.

BELT-DRIVE COMPRESSORS. The first type of compressor,
the belt-drive compressor, is still used to some extent. In the
belt-drive unit, the motor and its shaft are beside the compressor and parallel to the shaft of the compressor. Notice that
since the compressor and motor shaft are parallel, their sideways pull tightens the belts. This puts strain on both shafts
and requires the manufacturer to compensate for the strain in
the shaft bearings. Figure!23.16 indicates correct and incorrect alignments of belt-drive compressors and motors.
DIRECT-DRIVE COMPRESSORS. The direct-drive compressor differs from the belt-drive in that the compressor shaft
is placed end to end with the motor shaft. The coupling
between the shafts has a small amount of flexibility, so the
two shafts have to be in very good alignment to run correctly,
Figure!23.17.

#### The Rotary Screw Compressor
The rotary screw compressor is another mechanical method of
compressing refrigerant gas and is used in larger installations.
Instead of a piston and cylinder, this compressor uses two
Figure!23.15 (A) A belt-drive compressor. Source: Carrier Corporation. (B) A direct-drive compressor. The belt-drive compressor may have different
speeds, depending on the pulley sizes. The direct-drive compressor turns at the speed of the motor because it is attached directly to the motor. Common
speeds are 1750 rpm and 3450 rpm. The coupling between the motor and the compressor is slightly flexible. Source: Carrier Corporation

(A)

(B)


---

## PDF Page 147

549

### Unit 23 Compressors

Figure!23.16 Correct and incorrect alignments of a belt-drive compressor with its motor. The belts used in a multiple-belt installation are matched at
the factory for the correct length.
#### STRAIGHT
#### EDGE

#### PARALLEL
#### ANGULAR
#### Misalignment Misalignment

#### STRAIGHT
#### EDGE

#### CORRECT
#### ALIGNMENT

#### ANGULAR
#### MISALIGNMENT

#### STRAIGHT
#### EDGE

#### PARALLEL
#### MISALIGNMENT

#### CORRECT
#### ALIGNMENT

Figure!23.17 (A) and (C) Alignment of a direct-drive compressor and motor. The alignment must be within the compressor manufacturer’s specifications. Source: Trane Company. (B) These compressors turn so fast that if the alignment is not correct, a seal or bearing will soon fail. When the correct
alignment is attained, the compressor and motor are normally fastened permanently to the base on which they are mounted. In larger installations, the
motor and compressor can be rebuilt in place. Source: Trane Company

#### Compressor Hub
#### MOTOR
HUB

#### COMPRESSOR
#### SHAFT

#### PARALLEL
#### MISALIGNMENT
#### MOTOR
#### SHAFT

#### ANGULAR
#### MISALIGNMENT

(B)
#### CLAMP

#### COMPRESSOR
HUB

(A)

#### DIAL
#### INDICATOR

(C)

#### MOTOR
HUB


---

## PDF Page 148

550

Section 5 Commercial Refrigeration

Figure!23.18 Tapered, machined, screw-type gears in a screw compressor.

#### REFRIGERANT
#### VAPOR

#### OUTLET

#### INLET
#### One Stage Of Compression As Refrigerant Moves Through The Screw Compressor

tapered, machined, screw-type matching gears that squeeze
the refrigerant vapor from the inlet to the outlet, Figure!23.18.
The rotary screw compressor has an open motor instead of the
hermetic design. A shaft seal traps the refrigerant in the compressor housing where the rotating shaft leaves the housing.
A flexible coupling is used to connect the motor shaft to the
compressor shaft to prevent minor misalignment from causing
seal or bearing damage.
Screw-compressors are used in large systems (see
Figure! 23.6). The refrigerant may be any of the common
refrigerants. The operating pressure on the low and high
sides of the system are the same as for a reciprocating system
in a similar application.

Figure!23.19 The relationship of the pistons, rods, and crankshaft.

#### 23.3 Reciprocating
#### Compressor Components
Reciprocating compressors house a vast array of moving
parts. Most of these component parts have been precision
machined with very tight tolerances for proper compressor
efficiency and operation. Following is a list and description
of the major component parts of a reciprocating compressor.

#### Crank Type

#### The Crankshaft
The crankshaft of a reciprocating compressor transmits the
circular motion of the rods into a back-and-forth (reciprocating) motion for the pistons, Figure!23.19. Crankshafts are
normally manufactured of cast iron or soft steel. They can be
cast (molten metal poured into a mold) into a general shape
and machined into an exact size and shape for the application. In this case, the shaft is made of cast iron, Figure!23.20.
The machining process is critical because the throw (the offcenter part where the rod fastens) does not turn in a circle (in
relationship to the center of the shaft) when placed in a lathe.
The machinist must know how to work with this type of
setup. The off-center shafts normally have two main-bearing

surfaces in addition to the off-center rod-bearing surfaces:
One is on the motor end of the shaft, and one is on the other
end. The bearing on the motor end is normally the largest
because it carries the greatest load.
Some shafts are straight and have a cam-type arrangement called an eccentric. This allows the shaft to be manufactured straight and from steel. The shaft may not be any more
durable than the cast-iron shaft, but it is easier to machine.
The eccentrics can be machined off-center to the shaft to
accomplish the reciprocating action, Figure! 23.21. Notice
that the rod for the eccentric shaft is different because the end
of the rod has to fit over the large eccentric on the crankshaft.


---

## PDF Page 149

551

### Unit 23 Compressors
Figure!23.20 Crankshafts are cast into a general shape and machined
to the correct shape in a machine shop. This crankshaft is in an open-drive
compressor but is also typical of hermetic compressors. Based on Trane
Company 2000.

Figure!23.22 A splash lubrication system that splashes oil up onto the
parts.

#### DIPPER

Figure!23.21 This crankshaft obtains the off-center action with a straight
shaft and an eccentric. The eccentric is much like a cam lobe. The rods on this
shaft have large bottom throws and slide off the end of the shaft. This means
that to remove the rods, the shaft must be taken out of the compressor.

Figure!23.23 A crankshaft drilled so that an oil pump can force the oil
up the shaft to the rods, then up the rods to the wrist pins. Magnetic elements are sometimes placed along the passage to capture iron filings.
Source: Trane Company 2000.

#### Oil Pump

#### Eccentric Type

All of these shafts must be lubricated. Smaller compressors using the splash system may have a catch basin to
catch oil and cause it to flow down the center of the shaft,
Figure!23.22. When the compressor runs, the oil is then slung
to the outside of the crankshaft surface. To be properly lubricated, compressors with splash-type lubrication systems must
usually rotate in only one direction. This causes the oil to
move to the other parts, such as the rods on both ends. Some
shafts are drilled and lubricated by a pressure lubrication system. These compressors have an oil pump mounted on the
end of the crankshaft that turns with the shaft, Figure!23.23.
NOTE: There is no pressure lubrication when the compressor
first starts. The compressor must be running up to speed before the
lubrication system is fully effective. -

Because some compressors have vertical shafts and some
have horizontal, manufacturers have been challenged to provide for proper lubrication where needed. You may have to
consult the compressor manufacturer for questions about a
specific application.

#### Connecting Rods
Connecting rods connect the crankshaft to the piston. These
rods are normally made in two styles: one fits the crankshaft
with off-center throws and the other fits the eccentric crankshaft, Figures! 23.19 and 23.21. Rods can be made of several different metals, such as iron, brass, and aluminum. The
design of the rod is important because it takes a lot of the


---

## PDF Page 150

552

Section 5 Commercial Refrigeration

load in the compressor. If the crankshaft is connected directly
to the motor and the motor is running at 3450!rpm, the piston at the top of the rod is changing direction 6900!times per
minute. The rod is the connection between this piston and the
crankshaft and is the link between the changes of direction.
Rods with large holes in the shaft end are for eccentric
shafts. They cannot be taken off with the shaft in place. The
shaft has to be removed to take the piston out of the cylinder.
Rods with smaller holes are for the off-center shafts; these
are split and have rod bolts. These rods can be separated at
the crankshaft, and the rod and piston can be removed with
the crankshaft in place. They are small on the piston end and
fasten to the piston differently than rods made for eccentric
shafts. They normally have a connector called a wrist pin that
slips through the piston and the upper end of the rod. This
almost always has a snap ring to keep the wrist pin from sliding against the cylinder wall.

Figure! 23.25 This cutaway view of a compressor shows a typical
cylinder. Photo Courtesy of Tecumseh Products Company.

#### The Piston
The piston is the part of the cylinder assembly exposed to the
high-pressure gas during compression. During the upstroke,
pistons have high-pressure gas on top and suction or lowpressure gas on the bottom. They have to slide up and down
in the cylinder in order to pump and must have some method
of preventing the high-pressure gas from slipping by to the
crankcase. Piston rings like those used in automobile engines
are used on the larger pistons and are of two types: compression and oil. Smaller compressors use the oil on the cylinder
walls as a seal. A cross-sectional view of these rings can be
seen in Figure!23.24.

#### Refrigerant Cylinder Valves
The valves in the top of the compressor determine the
direction the gas entering the compressor will flow. (See the
cutaway view of a compressor cylinder in Figure! 23.25.)

Figure!23.24 The piston rings for a refrigeration compressor resemble
the rings used on automobile pistons. Based on Trane Company 2000.

#### PISTON
#### Upper Ring
#### LOWER
#### Compression Ring

#### CYLINDER

The valves are made of very hard steel. The majority of
the valves on the market are either ring valves or flapper
(reed) valves. They serve both the suction and the discharge
ports of the compressor. The ring valve is circular and has
springs under it. If ring valves are used for the suction and
the discharge, the larger valve will be the suction valve,
Figure!23.26. Flapper valves have been made in many different shapes. Each manufacturer has their own design,
Figure!23.27.

#### The Valve Plate
The valve plate holds the suction and discharge flapper
valves. It is located between the head of the compressor and
the top of the cylinder wall, Figure! 23.28. Many different
methods have been used to hold the valves in place without
taking up any more space than necessary. The bottom of the
plate actually protrudes into the cylinder. Any volume of gas
that cannot be pumped out of the cylinder because of the
valve design will reexpand on the downstroke of the piston.
This makes the compressor less efficient.


---

## PDF Page 151

553

### Unit 23 Compressors
Figure!23.26 (A) Ring valves. (B)–(D) They normally have a set of small springs to close them. Source: Trane Company 2000.
#### Ring Valve

#### SEAT

#### Valve Cage

#### SPRING

#### Locknut Bolt

(A)
(C)

#### PRESSURIZED
GAS

#### SUCTION
#### VALVE
#### PISTON

(B)

Figure!23.27 Reed or flapper valves held down on one end. This provides enough spring action to close the valve when reverse flow occurs.

(D)

There are other versions of the crankshaft and valve
arrangements than those listed here, but they are not used
widely enough in the refrigeration industry to justify coverage here. If you need more information, contact the
manufacturer.

#### The Head Of The Compressor
#### RETAINER
#### FLAPPER
#### VALVE

The component that holds the top of the cylinder and its
assembly together is the head. Sitting on top of the cylinder, it contains the high-pressure gas from the cylinder until
it moves into the discharge line. The head often contains
the suction chamber, which is separated from the discharge
chamber by a partition and gaskets. Heads have many different design configurations, but they all need to accomplish
two things: hold the pressure in and hold the valve plate on
the cylinder. In some welded hermetic compressors, the heads
are made of steel; they are made of cast iron in serviceable
hermetic compressors. These cast iron heads may be in the


---

## PDF Page 152

554

Section 5 Commercial Refrigeration

Figure!23.28 (A) Valve plates typical of those used to hold the valves. They can be replaced or rebuilt if not badly damaged. There is a gasket on both
sides. Source: Carrier Corporation. (B) Valve plate with discharge reed valves under discharge valve backers. Courtesy Ferris State University. Photo by
John Tomczyk. (C) Suction reed valves. Courtesy Ferris State University. Photo by John Tomczyk. (D) Valve plate with broken discharge reed valves and
damaged pistons from liquid slugging. Courtesy Ferris State University. Photo by John Tomczyk

(A)

(B)
(C)

moving airstream and have fins to help dissipate the heat
from the top of the cylinder, Figure!23.29.

#### MUFFLERS
Mufflers are used in many fully hermetic compressors to muffle compressor pulsation noise. Audible suction and discharge
pulsations can be transmitted into the piping if they are not
muffled. Mufflers must be designed to have a low pressure
drop and still muffle the discharge pulsations, Figure!23.30.

#### The Compressor Housing
The housing holds the compressor and sometimes the motor.
It is made of stamped steel for the welded hermetic compressor and of cast iron for serviceable hermetic compressors.
The welded hermetic compressor is designed so that the
compressor shell is under low-side pressure; it will often have
a working pressure of 150!psig. Many compressors manufactured today must use the newer refrigerants that operate under

(D)

much higher pressure; therefore, compressor shell working
pressures are much higher.
SAFETY PRECAUTION: The
technician should always check the working pressures of all system parts before applying high pressures for leak checking. - The
compressor is mounted inside the shell, and the discharge line
is normally piped to the outside of the shell. This means the


---

## PDF Page 153

555

### Unit 23 Compressors
Figure!23.29 Typical compressor heads. (A) A suction-cooled compressor. Courtesy Copeland Corporation. (B) Air-cooled compressors that have
air-cooled motors must be located in a moving airstream or overheating
will occur.

Figure!23.31 A compressor motor pressed into its steel shell. It requires
experience to remove the motor. The compressor has springs under the
mounting feet to help eliminate vibration. This compressor is shipped
with a bolt tightened down through the springs. This bolt must be loosened by the installing contractor.

#### Compressor Head
#### Suction Line

#### Discharge Line
#### SPRING

(A)
#### FINS

#### Compressor Head
#### FINS

(B)
Figure!23.30 A compressor muffler.
#### Hot Gas Muffler

shell does not need to have a test pressure as high as the
high-side pressure. A cutaway view of a hermetic compressor
inside a welded shell and the method used to weld the shell
together are shown in Figure!23.25.
The two methods used to mount the compressor inside
the shell are rigid mounting and spring mounting. Rigidmounted compressors were used for many years. The compressor shell was mounted on external springs that had to be
bolted tightly for shipment. The springs were supposed to be
loosened when the compressor was installed, Figure! 23.31,
but occasionally they were not, and the compressor vibrated
because, without the springs, it was mounted rigidly to the
condenser casing. External springs can also rust, especially
where there is a lot of salt in the air.
In internal spring-mounting, compressors are actually
suspended from springs inside the shell. There are ways of
keeping these compressors from moving too much during
shipment. Sometimes a compressor will come loose from one
or two of the internal springs. When this happens, it will run
and pump normally just like it is supposed to but will make
a noise on start-up or shutdown or both. If the compressor
comes off the springs and they are internal, there is nothing
that can be done to make a repair in the field, Figure!23.32.

#### Compressor Motors
#### In A Refrigerant Atmosphere
MOTORS IN A REFRIGERANT ATMOSPHERE. Special consid-

#### (Horizontal Installation)

eration must be given to compressor motors operating inside
a refrigerant atmosphere. Motors for hermetic compressors
differ from standard electric motors. The materials used to
make them are not the same as those that would be used for
a fan or pump motor to be run in air. Hermetic motors must


---

## PDF Page 154

556

Section 5 Commercial Refrigeration

Figure! 23.32 A compressor mounted inside a welded hermetic shell
on springs. The springs have guides that allow them to move only a certain amount during shipment. Photo Courtesy of Tecumseh Products
Company

Figure!23.33 Motor terminals. The power to operate the compressor is
carried through the compressor shell but must be insulated from the shell.
This is a fiber block used as the insulator. O-rings keep the refrigerant in.
Based on Trane Company.
#### BUSS
#### BARS
#### Hex Nuts

#### INTERNAL
#### SPRING
#### MOUNTING

#### UPPER
#### INSULATOR

#### TERMINAL
#### PLATE

#### O-RINGS

be manufactured of materials compatible with the system
refrigerants. For instance, rubber cannot be used because the
refrigerant would dissolve it. The motors are assembled in a
very clean atmosphere and kept dry. When a hermetic motor
malfunctions, it cannot be repaired in the field.
MOTOR ELECTRICAL TERMINALS. There must be some con-

ductor to carry the power from the external power supply to
the internal motor, and power must be carried through the
compressor housing in a way that prevents the refrigerant
from leaking. The connection also has to insulate the electric current from the compressor shell. On smaller compressors, terminals are sometimes fused glass with a terminal stud
through the middle. When large terminals are required, the
terminals are sometimes placed in a fiber block that is sealed
with an O-ring, Figure! 23.33. A fused-glass terminal block
is hard to repair. It will stand more heat, but there is a limit
to how much. The O-ring and fiber type of terminal board
can tolerate less heat, but when they are damaged, they can
be replaced with new parts. Refrigerant loss can result, however, before the problem is discovered.
NOTE: Care must
be taken with electrical terminals to prevent overheating (due to
loose electrical connections). Should the terminal overheat, a leak
could occur. -
INTERNAL MOTOR PROTECTION DEVICES. Internal overload protection devices in hermetic motors protect the motor
from overheating. These devices are embedded in or near
the windings and are wired in two different ways. One style
breaks the line circuit inside the compressor. Because it is
internal and carries the line current, this style is limited to
smaller compressors. It has to be enclosed to prevent the electrical arc from affecting the refrigerant, Figure!23.34(A). If a

#### WASHERS

#### LOWER
#### INSULATOR

#### Terminal Stud
Figure! 23.34 (A) An internal compressor overload protection device
that breaks the line circuit. Because this set of electrical contacts is inside
the refrigerant atmosphere, they are enclosed inside a hermetic container
of their own. If the electrical arc were allowed inside the refrigerant atmosphere, the refrigerant would deteriorate in the vicinity of the arc. Based
on Tecumseh Products Company.

(A)


---

## PDF Page 155

557

### Unit 23 Compressors

Figure! 23.34 (Continued ) (B) A three-phase wye-wound motor with internal thermal overload protection. All three internal overload contacts will
open at the same time to prevent single phasing of the three-phase motor. (C) A three-phase internal overload protector. Courtesy Ferris State University.
Photo by John Tomczyk (D) A three-phase wye-wound motor with internal thermistor protection linked to a solid-state electronic motor protection
module. The motor sensors are thermistors. Courtesy of Tecumseh Products Company
T1
#### Motor Winding

T2

ING
ND
I
RW
TO
O
M

#### THREE-PHASE
#### INTERNAL
#### THERMAL
#### MOTOR
#### PROTECTOR
MO
TO
RW
IND
ING

(C)

T3
(B)

#### From Protection
#### Module (S1, S2)
#### Compressor Power
#### From Contactor
#### TERMINALS

#### Sensor Terminals
#### Connector Block
#### Motor Winding

T1
T2
T3
#### GROUNDING
#### CONDUCTOR
#### GREEN
#### Compressor - Unit
#### GROUND

#### Motor Sensor

(D)

contact in this line remains open, the compressor cannot be
restarted. The compressor would have to be replaced.
Figure!23.34(B) illustrates a three-phase internal thermal overload. All three of the overload contacts will open
at the same time if a motor overheating problem occurs.
This prevents single phasing of the three-phase motor. The
overload device is located in the compressor’s shell, usually in the motor barrel compartment over the motor windings. Figure!23.34(C) is a photo of a three-phase overload

protector that has been taken out of a working three-phase
motor.
Figure! 23.34(D) shows a three-phase motor with internal thermistor protection. Thermistors are resistors that vary
their resistance according to their temperature. If a motor
overheating problem occurs, the thermistors will sense the
heat, change resistance, and relay this change in resistance
to a solid-state motor protection module. The thermistor circuit is usually a 24-V control circuit. The motor protection


---

## PDF Page 156

558

Section 5 Commercial Refrigeration

Figure! 23.34 (Continued ) (E) The wiring diagram of a typical electronic three-phase motor protection package. Courtesy of Tecumseh Products
Company.

(E)

module controls the coil of the contactor or motor starter
and can turn the motor off when necessary for a cool-down
period. Figure!23.34(E) is a wiring diagram of a typical electronic motor protection package showing the motor contactor and electronic protection module.
Another type of motor overload protection device breaks
the control circuit. This is wired from the outside of the compressor to the control circuit. If the pilot-duty type wired to
the outside of the compressor were to remain open, an external overload device could be substituted.
The serviceable hermetic compressor motor is rigidly mounted to the
shell, and the compressor must be externally mounted on
springs or other flexible mounts to prevent vibration. The
compressor usually has a cast-iron shell and is considered a low-side device, Figure! 23.29. Because of the piping arrangement in the head, the discharge gas is contained
either under the head or is expelled out the discharge line.

#### The Serviceable Hermetic Compressor.

The serviceable hermetic design is used exclusively for larger
compressor sizes because it can be rebuilt. The compressor
components are much the same as the components in the
welded hermetic type.
OPEN-DRIVE COMPRESSOR. Open-drive compressors are

manufactured with the motor external to the compressor
shell. The shaft protrudes through the casing to the outside,
where either a pulley or a coupling is attached. The motor
is either mounted end to end with the compressor shaft or
alongside the compressor and uses belts to turn the compressor. This compressor is normally heavy duty in nature and
must be mounted firmly to a foundation.

#### The Shaft Seal
The pressure inside a compressor crankcase can be either
a vacuum (below atmosphere) or a positive pressure. If the
unit is an extra-low-temperature unit using R-134a as the


---

## PDF Page 157

559

### Unit 23 Compressors

refrigerant, the crankcase pressure could easily be a vacuum,
so if the shaft seal were to leak, the atmosphere would be
pulled into the crankcase. When the compressor is sitting
still, a high positive pressure could be exerted on it. For
example, when R-507A or R-404A is used and the system
is off for extended periods (the whole system may get up to
100°F in a hot climate), the crankcase pressure may go over
200!psig. The crankcase shaft seal must be able to hold refrigerant inside the compressor under all of these conditions and
while the shaft is turning at high speed, Figure!23.35.

The shaft seal has a rubbing surface designed to keep the
refrigerant and the atmosphere separated. This surface is usually made of a carbon or ceramic material that rubs against a
steel surface. If assembled correctly, these two materials can
rub together for years and not wear out. Correct assembly
normally involves aligning the shafts correctly on a system
where the bearings are in good working order. The belts must
also have the correct tension if the unit is belt-driven. If the
unit is direct-drive, the shafts have to be aligned according to
the manufacturer’s instructions.

Figure! 23.35 The shaft seal is responsible for keeping the refrigerant
inside the crankcase and allowing the shaft to turn at high speed. This
seal must be installed correctly. When the seal is installed on a belt-drive
compressor, the belt tension is important. When it is installed on a directdrive compressor, the shaft alignment is important.

#### 23.4 Belt-Drive Mechanism
#### CHARACTERISTICS

#### Oil Reservoir

#### SEAL

A belt-drive compressor has the motor mounted at the side of
the compressor and a pulley mounted on the motor as well as
on the compressor. The pulley on the motor is called the drive
pulley, and the pulley on the compressor is called the driven
pulley. The drive pulley is sometimes adjustable, which allows
the compressor speed to be adjusted. The drive pulley can also
be changed to a different size to vary the compressor speed.
This can be advantageous when a compressor is too large for
a job (too much capacity) and needs to be slowed down to
compensate. The compressor can also be sped up for more
capacity if the motor has enough horsepower in reserve (if the
motor is not already running at maximum horsepower). If a
change in pulley size is needed, consult the compressor manufacturer to be sure that the design limits of the compressor
are not exceeded. Different pulleys are shown in Figure!23.36.
The formula for determining the size of the drive pulley is determined using information gathered from the

Figure!23.36 Different pulleys used on belt-drive compressors. They are single-groove and multiple-groove pulleys with different belt widths. Some
pulleys are adjustable in order to change the compressor speed.
#### Fixed Flange
#### Setscrew Moveable
#### FLANGE

#### Fixed Flange
#### Moveable Flange

#### Min. Pitch

#### SETSCREW

#### MOVEABLE
#### FLANGE
#### SETSCREW
#### Limit Slot

#### SETSCREW

#### SETSCREW

#### MOTOR
END
#### Max. Pitch
#### One Groove

#### Two Groove

#### Lead Screw

#### Three Groove


---

## PDF Page 158

560

Section 5 Commercial Refrigeration

existing system. The motor speed is normally fixed, 1725 or
3450!rpm, and the pulley (flywheel) on the compressor is also
normally a fixed size. The only variable is the drive pulley. A
typical problem may be a motor with an rpm of 1725 and a
drive pulley of 4 in. used to drive a compressor at 575!rpm
with a pulley size of 12 in. It is desirable to reduce the compressor speed to 500!rpm to reduce the capacity. What would
the new drive pulley size be? The formula is:
Drive Pulley Size 3 Drive Pulley rpm 5
Driven Pulley Size 3 Driven Pulley rpm
or
Pulley 1 3 rpm 1 5 Pulley 2 3 rpm 2
Solve the problem for pulley 1, restated as:
Pulley 1 5

Pulley 2 3 rpm 2
rpm 1

12 in. 3 500 rpm
1725 rpm
Pulley 1 5 3.48 or 3 1/2 in.
Pulley 1 5

Most compressors are not designed to operate over a certain rpm, information that is available from the compressor
manufacturer. A pulley supplier can help choose the correct
pulley size. Belt sizes also must be calculated. Choosing the
correct belts and pulleys is important and should be done by
an experienced person.
When adjusting or repairing belt-drive compressors, the
compressor and motor shafts must be in correct alignment and
the proper tension must be applied to the belts. The motor base
and the compressor base must also be tightened rigidly so that
no dimensions will vary during operation. Several belt combinations may have to be considered if the compressor drive
mechanism has multiple belts, Figure!23.37. Even if the compressor is small and has a single belt, there are different types
Figure!23.37 A multiple-belt compressor. Photo Courtesy of Tecumseh
Products Company.

of belts to consider. The width of the belt, the grip type, and
the material all have to be taken into account. Multiple belts
have to be bought as matched sets. For example, if a particular compressor and motor drive has four V belts, which are
of B width and are 88 in. long, you should order four 88-in.
belts of B width that are factory matched for the exact length.
These are called matched belts and must be used on multiplebelt installations.

#### 23.5 Direct-Drive Compressor
#### CHARACTERISTICS
The direct-drive compressor is limited to the motor speed
that the drive motor is turning. In this type of installation
the motor and compressor shafts are end to end. These shafts
have a slightly flexible coupling between them but must be in
very close alignment, or the bearings and seal will fail prematurely, Figure! 23.38. This compressor and motor combination is mounted on a common rigid base.
Both the motor and compressor are customarily manufactured so that they can be rebuilt in place. Thus, once the
shafts are aligned, the shell of the motor and the shell of
the compressor can be fastened down and always remain in
place. If the motor or compressor has to be rebuilt, the internal parts may be removed for rebuilding, then the shafts will
automatically line back up when reassembled.
Reciprocating compressor design has not changed significantly over the years. However, manufacturers continuously
try to improve the motor and the pumping efficiencies. The
valve arrangements can make a difference in pumping efficiency and are being studied for improvement.

#### 23.6 Reciprocating
#### Compressor Efficiency
A compressor’s efficiency is determined by its design.
Efficiency starts with the filling of the cylinder. The following
sequence of events takes place inside a reciprocating compressor during the pumping action. Our example for the
Figure! 23.38 A flexible coupling. An extensive procedure is used to
obtain the correct shaft alignment. This must be done, or bearings and
seal will fail prematurely. Source: Lovejoy, Inc.


---

## PDF Page 159

561

### Unit 23 Compressors
Figure! 23.39 An illustration of what happens inside the reciprocating
compressor while it is pumping. When the piston starts down, a low pressure is formed under the suction reed valve. When this pressure becomes
less than the suction pressure and the valve spring tension, the cylinder will
begin to fill. Gas will rush into the cylinder through the suction reed valve.
#### LOW-DENSITY
#### VAPOR

#### HIGH-DENSITY
#### VAPOR

Figure!23.41 When the piston starts back up and gets just off the bottom of the cylinder, the suction valve will have closed, and pressure will
begin to build in the cylinder. When the piston gets close to the top of
the cylinder, the pressure will start to approach the pressure in the discharge line. When the pressure inside the cylinder is greater than the
pressure on the top side of the discharge reed valve, the valve will open,
and the discharge gas will empty out into the high side of the system.

OIL
#### Piston Starts Down

#### Piston Starts Up

1. Piston at the top of the stroke and starting down. When
the piston has moved down far enough to create less
pressure in the cylinder than is in the suction line, the
intake flapper valve will open and the cylinder will start
to fill with gas, Figure!23.39.
2. Piston continues to the bottom of the stroke. At this
point the cylinder is nearly as full as it is going to get.
There is a very slight time lag at the bottom of the stroke
as the crankshaft carries the rod around the bottom of
the stroke, Figure!23.40.
3. Piston is starting up. The rod throw is past bottom dead
center, and the piston starts up. When the cylinder is as
full as it is going to get, the suction flapper valve closes.

4. The piston proceeds to the top of the stroke. When the
piston reaches a point that is nearly at the top, the pressure in the cylinder becomes greater than the pressure in
the discharge line. If the discharge pressure is 185!psig,
the pressure inside the cylinder may have to reach
195! psig to overcome the discharge valve’s weight and
spring tension, Figure!23.41.
5. The piston is at exactly top dead center. The piston is as
close to the top of the head as it can go. There has to be
a certain amount of clearance in the valve assemblies and
between the piston and the head, or they would touch.
This clearance is known as clearance volume. The piston is
going to push as much gas out of the cylinder as time and
clearance volume will allow. There will be a small amount
of gas left in the clearance volume, Figure!23.42. This gas
will be at the discharge pressure mentioned earlier. When
the piston starts back down, the gas will reexpand and the

Figure!23.40 When the piston gets near the bottom of the stroke, the
cylinder is nearly full. There is a short time lag as the crankshaft circles
through bottom dead center, during which a small amount of gas can still
flow into the cylinder.

Figure!23.42 A reciprocating compressor cylinder cannot completely
empty because of the clearance volume at the top of the cylinder. Manufacturers try to keep this clearance volume to a minimum but cannot
completely do away with it.

pumping sequence is a medium-temperature application with
R-134a refrigerant, a suction pressure of 18!psig, and a discharge pressure of 185!psig.

#### Still A Small Amount
#### Of Refrigerant Left
#### At The Top Of The
#### STROKE

#### Bottom Dead Center

#### Top Dead Center


---

## PDF Page 160

562

Section 5 Commercial Refrigeration

cylinder will not start to fill until the cylinder pressure is
lower than the suction pressure of 18!psig. This reexpanded
refrigerant is part of the reason that the compressor is not
100% efficient. Valve design and the short period of time
the cylinder has to fill at the bottom of the stroke are other
reasons the compressor is not 100% efficient.

#### 23.7 Discus Valve Design
The design of the discus valve allows a closer tolerance inside
the compressor cylinder at top dead center. The closer tolerance makes the compressor more efficient because it reduces

the clearance volume. The discus valve also has a larger bore
and allows more gas through the port within a short period
of time. Figure!23.43 shows a discus compressor, a conventional valve design, a discus valve design, and a cutaway view
of a discus compressor. Discus compressors are refrigeration compressors used in supermarkets, walk-in coolers and
freezers, and industrial applications. They typically range in
horsepower from 5 to 60!hp.
Discus compressors are available with capacity modulation that ranges from 10% to 100%. This provides the ability to match compressor capacity to the load desired for the
refrigeration equipment. Capacity modulation reduces the
suction pressure and temperature variation of the refrigerated

Figure!23.43 (A) A discus compressor. Courtesy Copeland Corporation. (B) A discus valve design compared to a conventional valve design. Courtesy
Copeland Corporation. (C) The cutaway view of a discus compressor. Courtesy Copeland Corporation. (D) Discus suction valves. Courtesy Ferris State
University. Photo by John Tomczyk

(A)

(C)

#### Discharge Valve
#### Intake Valve
#### CONVENTIONAL
#### Valve Design

#### Discus Valve
#### DISCHARGE
#### INTAKE

#### INTAKE
#### Intake Valve

(B)

#### DISCUS
#### VALVE
#### Intake Valve
#### DESIGN
(D)


---

## PDF Page 161

563

### Unit 23 Compressors

Figure!23.43 (Continued ) (E) Discus valve plate showing discharge discus valve. Courtesy Ferris State University. Photo by John Tomczyk. (F) Discus
valve plate and discus discharge valve cage. Courtesy Ferris State University. Photo by John Tomczyk

(E)

space and allows a decrease in the compressor’s cycling rate.
A reduced cycling rate increases the compressor’s reliability.
Modulation is accomplished with a blocked suction technology by feeding a variable voltage to a solenoid for its open
and closed intervals.

#### 23.8 New Technology
#### In Compressors

(F)

-
-

Enables remote diagnostics
Integrates the compressor’s system electronics—including
the high- and low-pressure controls, the cooling and temperature control, oil pressure monitoring, motor protection devices, and input/output (I/O) boards

Figure!23.44 An Intelligent Store™ discus compressor with integrated
system electronics and onboard diagnostics. Courtesy Emerson Climate
Technologies

Discus compressor technology also offers onboard diagnostics. This technology makes possible real-time monitoring to
let the service technician know the status of what is happening inside the compressor before any major problems develop.
Today, compressor monitoring operations can be centralized
off-site, which allows service technicians to systematically
troubleshoot compressor problems before arriving at the
site. It also improves troubleshooting accuracy and speed of
service. Centralized monitoring technology can gather data,
transmit operating information, and visually display compressor status and alarm codes on the front control box. It also
can record and retain a history of the compressor’s operating
information and past alarms and dispatch service technicians
automatically if an alarm problem arises. Figure!23.44 shows
a modern discus compressor that incorporates onboard diagnostics. This new technology has the following advantages:
-
-

Monitors the compressor’s discharge temperature
Provides contactor protection


---

## PDF Page 162

564

-

-

Section 5 Commercial Refrigeration

Reduces the number of brazed joints on the compressor
that can develop leaks
Guarantees consistent field installation due to less wiring
and fewer components

#### The Scroll Compressor
The concept of compressing a gas by turning one scroll
against another around a common axis isn’t new. Scroll compressor technology has been around for 100!years, but it did
not become commercially available and cost-effective until
the mid 1980s. Today, it is becoming even more fine-tuned
and is available in many more applications. A major hurdle
in making the scroll compressor a viable product has been
the difficulty in achieving a balance between the requirement
for high-volume precision manufacturing and the need for
consistent high performance and efficiency, low sound levels,
and great reliability. Figure 23.45 shows a fifth-generation
scroll compressor with its very few moving parts.
It is the scroll compressor’s ability to reach higher Seasonal Energy Efficiency Ratio (SEER) levels that has helped
the HVACR industry navigate both new and evolving

Figure!23.45 Fifth-generation Copeland scroll compressor showing
very few moving parts. Courtesy Emerson Climate Technologies

#### DISCHARGE

#### INTERNAL
#### PRESSURE
#### Relief (Ipr)
#### SUCTION

government-mandated regulations. The U.S. Department
of Energy (DOE) has established “Regional Standards” for
HVACR equipment. These standards set minimum HVACR
system efficiency requirements based on geographic location
and climate zone. SEER is calculated, in part, based on the
total amount of cooling (in Btu) the system will provide over
an entire season, divided by the total number of watt-hours
it will consume. Higher SEER ratings reflect a more efficient
cooling system. Most equipment manufacturers are investing heavily to design and create more efficient evaporators,
condensers, compressors, fan motors, and more sophisticated
control systems in order to meet and, in many cases, exceed
new energy-efficiency requirements. Refer to Unit 21, “Evaporators and the Refrigeration System,” and Unit 22, “Condensers,” for more detailed information on evaporator and
condenser designs.
Because of the scroll compressor’s fewer moving parts, it
operates much more quietly than other compressor designs
and technologies. Less noise and higher efficiencies have
become two key selling points for installing the scroll compressor in residential air-conditioning units. With advancements in technology, manufacturers began using scroll
compressors in commercial cooling equipment. A major
development for commercial scroll compressors has been
the advent of modulating technology. Modulating technology is able to maintain ideal comfort levels in buildings such
as churches, where rooms can be empty for hours and then
suddenly fill to capacity. Modulation technology operates in
several ways, which will be covered later in the unit. Some
high-end systems now have communication systems onboard
that enable components to talk to each other, Figure!23.44.
Refrigeration has also become a major application for the
scroll compressor due to its reliability and durability. It is used
in walk-in coolers, reach-ins, and distributed-refrigeration
systems. Beyond coolers and freezers, the scroll compressor
has found its way to soft-serve ice cream machines, frozen
carbonated beverage machines, and other types of machines.
Scroll compressors are also being utilized in cryogenic equipment, magnetic resonance imaging (MRI) machines, and even
some dental equipment.

#### Scroll Compressor Operation
The operation of a scroll compressor is relatively simple. Two
spiral-shaped scrolls fit inside one another, Figure! 23.46.
These two mating parts are often referred to as involute
spirals. One of the spiral-shaped parts stays stationary while
the other orbits around the stationary member. The orbiting
motion is created by the offset operation of the centers of the
journal bearings and the motor, Figure!23.47.
The motion is a true orbital motion, not a rotational
motion. The orbiting motion causes continuous crescentshaped gas pockets to form, Figure! 23.48, then draws gas
into the outer pocket and seals it as the orbiting continues.


---

## PDF Page 163

### Unit 23 Compressors
Figure!23.46 Two spiral-shaped scrolls fitting inside one another. Courtesy Emerson Climate Technologies

Figure!23.47 A scroll compressor’s drive train showing center bearing
and motor shaft offset. Courtesy Ferris State University. Photo by John
Tomczyk

565

The continuous orbiting motion reduces the crescent-shaped
gas pocket to a smaller and smaller volume as it nears the
center of the scroll form. When the gas pocket is fully compressed, it is discharged out of a port of the nonorbiting
(fixed) scroll member, Figure!23.49. Several crescent-shaped
gas pockets are compressed at the same time, which provides
for a smooth and continuous compression cycle. Thus, the
scroll compressor conducts its intake, compression, and discharge phases simultaneously.
The scroll compressor always takes a fixed volume of
gas at suction pressure and then decreases the same gas volume, which increases its pressure. In fact, during the discharge phase, the scroll compressor compresses the discharge
gas to a zero volume, eliminating any carryover of trapped
discharge gas into a clearance volume that is characteristic
of piston-type compressors. Because of this, the scroll compressor is often referred to as a “fixed compression ratio”
compressor. Piston-type compressors are often referred to as
“variable compression ratio” compressors. Reexpansion of
discharge gas contributes to low volumetric efficiencies in
piston-type compressors.

#### Scroll Compressor Advantages
The ways in which the two scroll members interact and operate provide several advantages. When liquid refrigerant, oil,
or small solid particles enter between the two scrolls, the mating scroll parts can actually move apart in a sideways direction, referred to as “radial” movement. Radial movement
eliminates high-stress situations and allows for just the right
amount of contact force between mating scroll surfaces. This
action allows the compressor to handle some liquid. When
the compressor experiences a liquid slug, the scroll’s mating

Figure!23.48 Continuous crescent-shaped gas pockets being formed in the scroll. Courtesy Emerson Climate Technologies

#### 1 Gas Enters An
#### Outer Opening
#### As One Scroll
#### ORBITS
#### The Other.

#### 4 Gas Is Continually 5 During
#### 3 As One Scroll
#### 2 The Open
#### ACTUAL
#### Compressed To
#### CONTINUES
#### Passage Is
#### OPERATION,
#### The Center Of The
#### ORBITING,
#### Sealed As Gas
#### All Passages
#### Scrolls, Where It
#### The Gas Is
#### Is Drawn Into
#### Are In Various
#### Is Discharged
#### The Compression Compressed
#### Stages Of
#### Through Precisely
#### Into An
#### CHAMBER.
#### COMPRESSION
#### Machined Ports
#### INCREASINGLY
#### At All Times,
#### Smaller “Pocket.” And Returned To
#### Resulting In
#### The System.
#### NEAR-CONTINUOUS
#### Intake And
#### DISCHARGE.


---

## PDF Page 164

566

Section 5 Commercial Refrigeration

Figure!23.49 (A) Non-orbiting or “fixed” scroll member showing discharge port. Courtesy Ferris State University. Photo by John Tomczyk. (B) Top side
of non-orbiting or “fixed” scroll member showing discharge valve. Courtesy Ferris State University. Photo by John Tomczyk

#### DISCHARGE
#### PORT

#### CHECK
#### VALVE

(B)

(A)

parts will separate slightly and allow the pressurized gas to
vent to suction pressure. This allows the liquid slug to be
swept from the mating scroll surfaces to the suction pressure
and be vaporized. A gurgling noise may be heard during this
process. The compressor may even stop pumping briefly and
then restart as the excess liquid is purged from the scrolls.
Although scroll compressors handle liquid better than other
compressors, they can still require additional accessories like
crankcase heaters and suction-line accumulators for added
protection.
As the orbiting scroll orbits, centrifugal forces on the
sides of the mating scrolls, along with some lubricating oil,
form a seal that prevents gas-pocket leakage. This is often
referred to as “flank sealing,” a major contributor to the
scroll’s high efficiency. A small amount of lubricating oil is
usually entrained in the suction gases and, along with the
centrifugal forces, provides the flank sealing. Tight up-anddown mating or sealing of the tips of each scroll prevents
any compressed gas-pocket leakage and adds to efficiency.
Up-and-down sealing is often referred to as “axial” sealing.
Some scroll manufacturers use tip seals for axial sealing,
Figure!23.50. Scroll-tip seals serve the same purpose as the
piston rings in a reciprocating piston-type compressor. The
tip seals ride on the surface of the opposite scroll and provide
a seal so that gases cannot escape between mating scroll parts
and the tips of the scrolls.
The scroll compressor requires no reed valves, so it
does not have valve losses that contribute to inefficiencies
as piston-type compressors do. As mentioned, there is no
reexpansion of discharge gases, which can be trapped in a
clearance volume and cause low volumetric efficiencies. This
is why the scroll compressor has a very high capacity in
high-compression-ratio applications. In addition, a considerable distance separates the scroll compressor’s suction and

Figure!23.50 Scroll member showing a tip seal for axial sealing. Courtesy Ferris State University. Photo by John Tomczyk

#### Tip Seal

discharge port locations, which greatly reduces the transfer
of heat between the suction and discharge gases. Because
suction gases have less heat transferred into them, they have
a higher density, which increases the mass flow rate of refrigerant through the scroll compressor.
Because of its continuous compression process and the
fact that it has no reed valves to create valve noise, the scroll
compressor has very soft gas-pulsation noises and very little
vibration as compared with piston-type compressors. Scroll
compressors also have a check valve in the discharge chamber that prevents high-side gas from flowing into the low side
when the compressor stops. This valve opens by pressure difference when the compressor restarts. Finally, the simplicity
of the scroll compressor’s design requires only the stationary


---

## PDF Page 165

### Unit 23 Compressors

and the orbiting scroll for compressing gas. Piston-type compressors require about 15!parts to do the same task.
In summary, the main reasons scroll compressors are
gaining popularity over piston-type compressors in energy
efficiency, reliability, and quieter operation are as follows:
-

-

-

-

-

-

567

Figure!23.51 A modern, two-step modulating scroll compressor with
either 100% or 67% capacity. Courtesy Emerson Climate Technologies

There are no volumetric losses through gas reexpansion as
with piston-type compressors.
The scroll compressor requires no reed valves, so it does
not have valve losses that contribute to inefficiencies as
piston-type compressors do.
Separation of suction and discharge gases reduces heattransfer losses.
Centrifugal forces within the mating scrolls maintain
nearly continuous compression and constant, leak-free
contact.
Radial movement eliminates high-stress situations and
allows for just the right amount of contact force between
mating scroll surfaces. This action allows the compressor
to handle some liquid.
Scroll compressors maintain a continuous compression
process and have no reed valves to create valve noise. This
creates very soft gas-pulsation noises and very little vibration as compared with piston-type compressors.

#### Two-Step Capacity Control
#### For Scroll Compressors
A cooling system that can modulate capacity within the compressor and a variable-speed blower motor for the conditioned air will deliver much tighter temperature control and
a reduced humidity level within the conditioned space than
will a standard cooling system. The overall comfort level for
occupants will be much higher because the compressor will
run longer at part load to reduce humidity levels and maintain very precise temperature levels.
Advancements in scroll compressor design allow the
compressor to have a two-step capacity of either 67% or
100%. A modern, two-step scroll compressor, shown in
Figure! 23.51, has an internal unloading mechanism in the
compressor that opens a bypass port or vent at the end of
the first compression pocket. This internal unloading mechanism is a direct-current (DC) solenoid controlled by the
second stage of a conditioned space thermostat in either
the heating or cooling modes. The DC solenoid, which is
controlled by a rectified, external, 24-V alternating-current
(AC) signal initiated by the conditioned space thermostat,
moves a slider that covers and uncovers the bypass ports
or vents, Figures 23.52(A) and (B). The compressed gas is
then vented into the beginning of a suction pocket within the
scroll. When the bypass or vent port is opened by deenergizing the DC solenoid, the effective displacement of the scroll
is reduced to 67%. When the DC solenoid is energized by
the second stage of the conditioned space thermostat, the

bypass ports are blocked or closed and the scroll is at 100%
capacity. Again, this opening and closing of the bypass ports
or vents is controlled by an internal, electrically operated
DC solenoid. The unloading and loading of the two-step
scroll compressor is done while the compressor’s motor is
running—and without cycling the motor on and off. The
compressor motor is a single-speed, high-efficiency motor
that will continue to run while the scroll alternates between
the two capacity steps. Whether in the high-capacity (100%)
or low-capacity (67%) mode, the two-step scroll operates
like a standard scroll compressor.
As mentioned earlier, the internal DC solenoid in the
compressor that operates the internal unloading mechanism
is energized by the second stage of a conditioned space thermostat. It is expected that the majority of run hours will be
at low capacity (unloaded at 67%). It is in this mode that the
solenoid is deenergized. This allows the two-stage thermostat
to control capacity through the second stage of the thermostat
in both cooling and heating, Figure!23.52(C). An extra external electrical connection is made with a molded plug assembly
that contains a full-wave rectifier to supply direct current to
the solenoid unloaded coil, Figure!23.51. The rectifier is actually located in the external power plug on the compressor.


---

## PDF Page 166

568

Section 5 Commercial Refrigeration

Figure!23.52 (A) Internal unloading mechanism showing modulating
ring and solenoid coil assembly. Courtesy Emerson Climate Technologies. (B) Bypass ports shown open and closed. Courtesy Emerson Climate
Technologies. (C) Electrical diagram of internal unloading and compressor
motor circuit. Courtesy Emerson Climate Technologies
#### Modulation Ring
#### And Bypass Seals

#### Solenoid Coil
#### ASSEMBLY

(A)

#### Bypass Ports
#### CLOSED

#### Bypass Ports
#### OPEN

#### 100% Capacity

#### 67% Capacity

(B)

#### Molded Plug With
#### RECTIFIER

C

#### LINE
S

#### Run Capacitor

R
#### Internal Unloader
#### COIL
24 VAC
(C)

#### LINE

#### Digital Capacity Control
#### For Scroll Compressors
As mentioned, compressor capacity control is desirable for
optimum system performance when loads vary over a wide
range. Compressor capacity control through modulation can
reduce power consumption, produce better dehumidification
control, and reduce compressor cycling along with starting
currents in smaller compressors. This is especially important
when trying to cool an area that has different cooling needs
throughout the day. With a digital capacity scroll doing the
cooling, constant temperatures of 60.5°F can be accomplished in every room, at any time of the day, whether the
room is mostly empty or standing-room-only.
If the mating scroll members of a scroll compressor are
separated axially, no refrigerant gas will be compressed and
there will be only 10% power usage. If axial separation of
the mating scrolls can be controlled by varying the amount
of time they are separated, capacity control can be achieved
at percentages between 10% and 100%. The separation
of the mating scrolls is achieved by bypassing a controlled
amount of discharge gas to the suction side of the compressor through a solenoid valve, Figure!23.53. When the pressure in the modulating chamber is lowered by energizing the
solenoid valve, discharge gas will be metered through a bleed
hole and the scrolls will separate axially, Figure! 23.54. No
flow of refrigerant gas will take place when the mating scrolls
are separated, which will unload the scroll compressor. The
scroll compressor is shown in both the loaded and unloaded
positions in Figure!23.55.
A modulating capacity is achieved by either energizing or
deenergizing the solenoid valve. An energized solenoid will
unload the compressor by axially separating the scrolls, making the compressor’s capacity zero. When the solenoid valve
is deenergized, the compressor’s capacity is 100%. Solenoid
cycle times of between 10 and 30 seconds should be used
to minimize solenoid-valve cycling and to make the system
more responsive. One complete “cycle time” is a combination
of solenoid-valve energized (unloaded) time plus deenergized
(loaded) time. It is suggested that the solenoid never be deenergized less than 10% of the cycle time; this will ensure that
there is enough refrigerant gas flow for motor cooling, since
the digital scroll is a refrigerant-cooled compressor.
Example: If you have a 30-second cycle time and the solenoid
is deenergized for 20!seconds and then energized for 10!seconds, the resulting capacity will be
20 4 30 5 66.6%
Any normal control parameter (including the surrounding air temperature, humidity, or suction pressure) can unload
the compressor. A compressor discharge-line thermistor is
required with a cut-out temperature of 280°F. The solenoid
valve must have 15!watts of power at the appropriate voltage.


---

## PDF Page 167

569

### Unit 23 Compressors
Figure! 23.53 (A) Digital scroll compressor showing a disengaging
solenoid valve for bypassing discharge gas to the suction side of the
compressor. Courtesy Emerson Climate Technologies. (B) Digital scroll
with internal piping and enclosed solenoid. Courtesy Emerson Climate
Technologies

Figure!23.54 An internal view of the head of a digital scroll compressor showing modulation chamber, bleed hole, lift piston assembly, spring,
and solenoid valve. Courtesy Emerson Climate Technologies

#### Solenoid Valve

#### 12 In. Max.

#### MODULATION
#### CHAMBER

#### Thermistor For
#### HTCO

#### BLEED
#### HOLE
#### SPRING

#### DISENGAGING
#### SOLENOID

#### DISCHARGE
#### CONNECTION

#### Lift Piston
#### ASSEMBLY

#### SUCTION
#### CONNECTION
#### Digital Scroll Compressor

(A)

Figure! 23.55 (A) Digital scroll compressor shown in the “loaded”
position. The solenoid is deenergized. Courtesy Emerson Climate Technologies. (B) Digital scroll compressor shown in the “unloaded” position.
Courtesy Emerson Climate Technologies

#### Gas Flow
#### To System

0.0
0.2
0.4
0.6
0.8
1.0

(A)
#### Gas Flow

(B)

#### AXIAL
#### SEPARATION

(B)


---

## PDF Page 168

570

Section 5 Commercial Refrigeration

A controller that is used with the digital scroll compressor
offers many protective features, such as phase control, shortcycling control, amperage and voltage imbalance controls,
and high-amperage monitoring, to name a few. The controller can also supply a variable voltage to the unloading solenoid valve for open/closed time intervals, Figure!23.56(A).
Figure! 23.56(B) illustrates an electronic compressor
protection module that uses the compressor as a sensor.
The module monitors and interprets system and electrical
information within the compressor, shutting it down before
damage occurs. The module alerts service technicians to the
most serious faults first, so they can accurately and rapidly
correct problems and prevent compressor failures that could
Figure! 23.56 (A) A controller used with a digital scroll compressor.
Courtesy Emerson Climate Technologies (B) A second-generation, modern, electronic compressor protection controller. Courtesy Emerson
Climate Technologies

suddenly generate product spoilage. The electronic module
also offers a safeguard against insufficient oil pressure and
high motor temperatures, and is also capable of high compressor discharge temperature protection. User-friendly diagnostics optimize the service technician’s time, saves money,
and ultimately frees operators to focus on other priorities.
Fault history and LED indicators allow service technicians to
diagnose the past and present state of the system for rapid,
accurate troubleshooting and increased uptime. When the
module senses that the compressor is running in an unsustainable condition, it responds by shutting down the compressor
to avoid damage. Based on fault severity, the compressor will
either reset itself when the condition is cleared, or require
a service technician to troubleshoot the fault before restarting. Its communication capability also makes it possible to
retrieve information and take action remotely.
In summary, the digital scroll compressor can offer the
following advantages:
-
-
-

-
-

(A)

Many refrigeration and air-conditioning compressors today
can employ electronic variable frequency drives (VFDs) to
vary the frequency feeding their electric motors. VFDs work
by converting the motor’s input alternating current (AC) to
direct current (DC). From the direct current, the VFD will
generate a simulated AC signal at varying frequencies. Motor
speed is directly proportional to the electrical frequency used
by the motor. So, by varying the frequency to the compressor’s motor, the compressor’s motor speed, thus compressor
capacity, can be controlled. This is a very effective way to
accurately match compressor capacity to a load requirement.
Refer to Unit 17, “Types of Electric Motors,” for more indepth coverage on variable frequency drives. Matching a
compressor’s capacity to the evaporator heat loading offers
many advantages:
-
-

-
-

(B)

Ability to hold a precise temperature and humidity level
Full-load and part-load efficiencies
Ability to be 30% more efficient than traditional compressor modulation methods
Less compressor cycling for longer compressor life
Delivery of maximum comfort, efficiency, and reliability
in one compressor

Better efficiency at part load
Less cycling on and off, which contributes to longer compressor life
Less fluctuation in evaporator temperatures and pressures
Gradual speed increases at start-up, meaning less liquid
refrigerant and oil return to the compressor

Many modern VFDs can generate frequencies from 3.0 to
over 350 hertz, which is outside the operating ranges of
modern refrigeration and air-conditioning compressors. This
is why compressor manufacturers will state minimum and
maximum allowable frequencies and frequency ranges for
their compressor motors when using a VFD. Many compressor operational characteristics can be affected if a compressor


---

## PDF Page 169

571

### Unit 23 Compressors

motor does not operate within a certain frequency range.
These may include:
-
-
-
-
-
-

Compressor lubrication and cooling at low speeds
Proper oil pump operation
Compressor overheating
Increased electrical motor losses
Increased vibration
Reed valve performance

-

-

NOTE: Always consult with the specific compressor manufacturer before using a VFD controller on any compressor. -

#### Scroll Compressor Protection

-

-

Many modern scroll compressors incorporate a variety of
internal safety controls that can activate the internal linebreak motor protection, Figure!23.57. Some safety features
Figure! 23.57 Variety of internal safety controls for a modern scroll
compressor. Courtesy Emerson Climate Technologies
#### Scroll Compressor Protection
1

3

2

found in an air-conditioning scroll with less than 7!tons of
capacity may include the following:
Temperature-operated disc (TOD)—A bimetallic disc that
senses compressor discharge temperature and opens at
270°F.
Internal pressure relief (IPR)—Opens at an approximate
400 6 50!psi differential between high- and low-side pressures for R-22, and at a 500 to 625! psi differential for
R-410A.
Floating seal—Separates the high side from the low side.
Also prevents the compressor from drawing into a deep
vacuum and damaging the fusite electrical terminal.
Internal motor protection—Senses both internal temperatures and amperages.

Another innovative scroll compressor protection device is
used to ensure better reliability, diagnostic accuracy, speed of
service, and a reduction in the number of callbacks when the
technician is systematically troubleshooting the compressor.
The diagnostic controller is installed in the electrical box of
a commercial condensing unit or residential unit or inside a
rooftop unit. It is completely self-contained and has no external sensors, Figure! 23.58. In fact, it actually uses the compressor as a sensor because the compressor’s electrical lines

Figure!23.58 Diagnostic controller with no external sensors. Courtesy
Emerson Climate Technologies

#### Green Power
#### Led Indicates
#### That Voltage Is
#### Present At
#### The Power
#### Connection Of
#### The Module.

4

#### Yellow Alert
#### Led Flashes
#### To Indicate
#### Fault Code.

#### DIAGNOSTICS
#### Key Directs
#### SERVICE
#### TECHNICIAN
#### More Quickly
#### And Accurately
#### To The Root
#### Cause Of A
#### PROBLEM.
#### Red Trip Led Indicates If
#### Compressor Is Tripped
#### Or Has No Power.

Commercial Comfort Alert Diagnostics Codes
#### Alert Code

#### 1 = Temperature Operating Disc
#### 2 = Internal Pressure Relief
#### 3 = Floating Seal
#### 4 = Motor Protector

Code 2
Code 3
Code 4
Code 5
Code 6
Code 7
Code 8
Code 9

#### SYSTEM
#### CONDITION
System pressure trip
Short-cycling
Locked rotor
Open circuit
Missing phase
Reverse phase
Welded contactor
Low voltage

#### Alert Indicator
#### BLINKS
2 times
3 times
4 times
5 times
6 times
7 times
8 times
9 times

#### LOCKOUT
Yes
Yes
Yes
No
Yes
Yes
No
No


---

## PDF Page 170

572

Section 5 Commercial Refrigeration

run through the device, which acts as a current transformer.
It monitors vital information from the scroll compressor that
will help pinpoint the root cause of cooling system problems,
such as electrical problems, compressor defects, and other
general system faults. Phase dropouts, miswiring, and short
cycling can also be detected with this device. A flashing lightemitting diode (LED) will quickly communicate the alert
code and direct the service technician to the problem.

#### Centrifugal Compressor
A revolutionary oil-free centrifugal compressor has been
designed for the HVACR industry. This centrifugal compressor has magnetic bearings, variable speeds, digital electronic
technology, and achieves very high efficiencies, Figure!23.59.
The rotor shaft and impellers are the only moving parts in
this compressor. The shaft acts as the rotor for the permanentmagnet synchronous motor. The rotor shaft has magnetically
levitated bearings for frictionless operation, Figures 23.60(A)
and (B). The magnetic bearings and bearing sensors are composed of both permanent magnets and electromagnets. They
precisely control the frictionless compressor shaft rotation
on a levitated magnetic cushion, Figure! 23.60(B). Bearing
sensors, located at each magnetic bearing, feed back rotor
orbit information in real time to the bearing control system,
Figure!23.61.
The permanent-magnet synchronous motor is powered
by a pulse-width-modulated (PWM) voltage supply. Highspeed variable frequency drive (VFD) operation allows for
high efficiency, compactness, and soft-start capability. Soft

Figure! 23.59 Oil-free centrifugal compressor with variable frequency
drive (VFD), onboard digital electronic controls, and magnetically levitated bearings. Source: Danfoss Torbocor Compressors, Inc.

starting reduces high in-rush currents at start-up. The variable frequency drive has an inverter that converts a DC voltage into an adjustable three-phase AC voltage. Signals from
the motor/bearing controller determine the inverter output
frequency, torque, and voltage phase—all of which regulate
the motor speed. The compressor motor can reduce speed as
the condensing temperatures or heat loads are reduced. This
allows the variable-speed compressor to optimize energy performance from 100% to 20% of rated capacity.
The centrifugal compressor has onboard digital control
electronics that oversee its operation. The electronic package
also provides for Web-enabled monitoring access and external control. This provides valuable performance and reliability information. It also reduces costs because it replaces the
power and control panel functions seen on traditional chillers and rooftop packages.

#### 23.9 Liquid In The Compressor
#### CYLINDER
The piston-type reciprocating compressor is known as a
positive displacement device. This means that when the cylinder starts on the upstroke, it is going to empty itself or
stall. SAFETY PRECAUTION: If the cylinder is filled with liquid
refrigerant that does not compress (liquids are not compressible),
something is going to break. Piston breakage, valve breakage, and
rod breakage can all occur if a large amount of liquid reaches the
cylinder, Figure!23.62. -
Liquid in compressors can be a problem from more than
one standpoint. Large amounts of liquid, called a slug of
liquid or liquid slugging, usually cause immediate damage.
Small amounts of liquid floodback can be just as detrimental
but take more time to cause damage. When small amounts
of liquid enter the compressor, they dilute the oil. If the compressor has no oil lubrication protection, this may not be
noticed until the compressor fails. One of the results is that
marginal oil pressure may cause the compressor to throw a
rod, a mechanical failure that may cause motor damage and
burn out the motor. The technician may erroneously diagnose
this as an electrical problem. If the compressor is a welded
hermetic, the technician may have difficulty diagnosing the
problem until another failure occurs. Many electrical failures
are caused by mechanical failures. Following are some causes
that may lead to liquid slugging a compressor with liquid
refrigerant, which in turn may lead to electrical failures
because of a motor seizure:
-
-
-
-
-
-
-

Metering device overfeeding
Low air circulation over evaporator
Low heat load
Evaporator fan motor not working
Dirty or iced-up evaporator coil
Defrost heaters or defrost timer not working
Dirty or blocked evaporator filters


---

## PDF Page 171

573

### Unit 23 Compressors

Figure! 23.60 (A) Rotor shaft, centrifugal impellers, and magnetically levitated bearings. Source: Danfoss Torbocor Compressors, Inc. (B) Rotor shaft
shown cushioned on magnetically levitated bearings. Based on Danfoss Torbocor Compressors, Inc.

#### Magnetic Bearings Levitate The Rotor Shaft

(A)

#### PERMANENT
#### MAGNET

N

S

N

#### PERMANENT
#### MAGNET

#### ROTOR

S

#### ROTOR

#### ELECTROMAGNET

#### ELECTROMAGNET

S
N

N

S

#### Cross Section Of Axial Bearing

#### Cross Section Of Radial Bearing

(B)
Figure!23.61 Bearing control system and sensors. Based on Danfoss Torbocor Compressors, Inc.
#### Y-AXIS
#### POSITION
#### SENSOR

#### Y-AXIS
#### POSITION
#### SENSOR

#### CHANNELS
0–1

#### X-AXIS
#### POSITION
#### SENSOR

#### FRONT
#### RADIAL
#### BEARING

#### Sensor Ring

#### CHANNELS
4

#### X-AXIS
#### POSITION
#### SENSOR

#### IMPELLERS
#### Z-AXIS
#### POSITION
#### SENSOR

#### CHANNELS
2–3

#### MOTOR
#### Z-AXIS
#### POSITION
#### SENSOR

#### REAR
#### RADIAL
#### BEARING

#### AXIAL
#### BEARING

#### Sensor Ring


---

## PDF Page 172

574

Section 5 Commercial Refrigeration

Figure!23.62 A cylinder trying to compress liquid.
#### Warped Suction Valve

#### Liquid Refrigerant
#### Is Trying To Rush
#### Through The
#### Discharge Valve.
#### It Cannot All Go
#### THROUGH.

#### Bent Rod

evaporator pressures cause high compression ratios. For
example, if an ice cream storage walk-in cooler is designed to
operate at 25°F room temperature, it would result in a coil
temperature of about 220°F (using a coil-to-return-air temperature of 15°F). If the refrigerant is R-134a, the suction pressure would be 3.6!psig, slightly above atmospheric pressure.
Assume the condenser will operate with a 25°F temperature
difference between the outside air and the condensing temperature. If the outside air is 95°F, the condensing temperature would be 120°F (95°F 1 25°F). The condensing pressure
would then be 171.2! psig. The following calculation would
show the compression ratio to be 10:1, Figure!23.63(A).
Compression Ratio 5 Absolute Discharge Pressure
4 Absolute Suction Pressure
CR 5 [171.2 psig 1 14.7 atmosphere]
4 [3.6 psig 1 14.7 atmosphere]
CR 5 10.15:1

#### Piston On Up-Stroke

NOTE: Never take a compressor failure for granted. Give the
system a thorough check on start-up and actively look for a
problem. -

#### 23.10 System Maintenance
#### And Compressor
#### EFFICIENCY
The compressor’s overall efficiency can be improved by maintaining the correct working conditions. This involves keeping
the suction pressure as high as practical and the head pressure as low as practical within the design parameters.
A dirty evaporator will cause the suction pressure to
drop. When the suction pressure goes below normal, the
vapor that the compressor is pumping becomes less dense
and gets thin (sometimes called rarified vapor). The compressor performance declines. Low suction pressures also cause
the high-pressure gases caught in the clearance volume of the
compressor to expand more during the piston’s downstroke.
This gives the compressor a lower volumetric efficiency.
These gases have to expand to a pressure just below the suction pressure before the suction valve will open. Because
more of the downward stroke is used for reexpansion, less
of the stroke can be used for suction. Suction ends when the
piston reaches bottom dead center.
In the past, not much attention was paid to dirty evaporators. Technicians are now beginning to realize that low

If the coil were old and dirty, Figure!23.63(B), and the coil
temperature reduced to 230°F, assuming the head pressure
remained the same, a new refrigerant boiling temperature
of 230°F would produce a suction pressure of 9.7 in. Hg
vacuum. This is below atmospheric pressure. It is an absolute pressure of 9.93!psia. (This was arrived at by converting inches of mercury vacuum to inches of mercury absolute,
then converting this to psia.)
29.92 in. Hg absolute 2 9.7 in. Hg vacuum
5 20.22 in. Hg absolute
20.22 in. Hg absolute 4 2.036 in. Hg per psi 5 9.93!psia
The new compression ratio is 18.72:1
CR 5 [171.2 1 14.7 atmosphere] 4 9.93!psia
CR 5 18.72:1
This compression ratio is too high. Most manufacturers recommend that the compression ratio not be more than 12:1.
The same situation could occur if the store manager were
to turn the refrigerated box thermostat down to 215°F. The
coil temperature would go down to 230°F and the compression ratio would be 18.72:1. This is too high. Many low-temperature coolers are operated at temperatures far below what
is necessary. This condition often causes compressor problems.
Dirty condensers also cause compression ratios to rise,
but they do not rise as fast as with a dirty evaporator. For
example, if the ice cream storage box above were operated at
3.6!psig and the condenser became dirty to the point that the
head pressure rose to 190!psig, the compression ratio would
be 11.18:1, Figure!23.63(C). This is not good but not as bad
as the 18.72:1 ratio in the previous example.
CR 5 [190!psig 1 14.7 atmosphere]
4 [3.6!psig 1 14.7 atmosphere]
CR 5 11.18:1


---

## PDF Page 173

575

### Unit 23 Compressors

If both situations were to occur at the same time, as in
Figure!23.63(D), the compressor would have a compression
ratio of 20.61:1. The compressor would probably not last
very long under these conditions.
CR 5 [190!psig 1 14.7 atmosphere] 4 9.93!psia
CR 5 20.61:1
The technician has a responsibility to maintain equipment
to obtain the greatest efficiency and to otherwise protect the
equipment with a maintenance program. Clean coils are part
of this program. The owner usually does not know the difference. A dirty condenser makes the head pressure rise. This

causes the amount of refrigerant in the clearance volume (at
the top of the compressor cylinder) to be greater than the
design conditions allow and the compressor efficiency to
drop. If there is a dirty condenser (high head pressure) and
a dirty evaporator (low suction pressure), the compressor
will run longer to keep the refrigerated space at the design
temperature. The overall efficiency drops. A customer with
a lot of equipment may not be aware of this if only part
of the equipment is not efficient. When the efficiency of a
compressor drops, the owner is paying more money for less
refrigeration. A good maintenance program is economical in
the long term.

Figure! 23.63 (A) A system operating with a normal compression ratio. Notice that the condenser is large enough to keep the head pressure low.
(B) This system has a dirty evaporator.
171.2 psig
#### CONDENSER
#### COMPRESSOR
3.6
psig

9.7 in. Hg
#### VACUUM
OR
9.93 psia

1208F
#### CONDENSING
#### TEMPERATURE

958F

171.2 psig
#### CONDENSER

#### COMPRESSOR

1208F
#### CONDENSING
#### TEMPERATURE

958F

#### Air In

#### Air In
#### ROOF

#### Air In (958F)

#### Air In (958F)

#### Condensing Unit Behind Store

R-134a

R-134a

#### Condensing Unit Behind Store
#### 258F Room Air Temperature
#### EVAPORATOR
#### In Store

#### 258F Room Air Temperature
#### EVAPORATOR
#### In Store

#### FANS

#### 2208F Coil Boiling
#### TEMPERATURE

#### Compression 5 Absolute Discharge Pressure
#### RATIO
#### Absolute Suction Pressure
CR 5

#### DEBRIS
#### COLLECTED
#### On Coil

171.2 psig 1 14.7 ATMOSPHERE
3.6 psig 1 14.7 ATMOSPHERE

#### 2308F Refrigerant
#### BOILING
#### TEMPERATURE

CR = 171.2 psig 1 14.7 ATMOSPHERE
CR 5
9.93 psia

#### Cr 5 10.15 To 1
(A)

#### FANS

5 18.72 TO 1

(B)


---

## PDF Page 174

576

Section 5 Commercial Refrigeration

Figure! 23.63 (Continued ) (C) A system with high head pressure because the condenser is dirty. (D) This system has a dirty condenser and a dirty
evaporator.
190 psig
#### COMPRESSOR
3.6
psig

#### CONDENSER

9.7 in. Hg
#### VACUUM

190 psig
#### COMPRESSOR
#### Air Out

1278F
1278F
#### Dirt On
#### CONDENSER
#### Air In (958F)

#### DIRTY
#### CONDENSER

#### Air In (958F)
958F

#### Condensing Unit Behind Store

958F

R-134a
R-134a

#### 258F Room Air Temperature

#### EVAPORATOR
#### In Store

#### 258F Room Air Temperature
#### EVAPORATOR
#### EVAPORATOR
#### In Store

–208F

–308F

#### FANS
CR =
190 psig + 14.7 ATMOSPHERE
CR 5
3.6 psig + 14.7 ATMOSPHERE

#### DIRTY
#### EVAPORATOR

#### FANS

CR = 190 psig 1 14.7 ATMOSPHERE
CR 5
9.93 psia

5 11.18 TO 1

(C)

5 20.61 TO 1
(D)

#### Re V I E W Qu Es T Ions
1. Which of the following best describes the function of a
compressor?
A. The compressor restricts the flow of refrigerant that
enters the evaporator.
B. The compressor pumps liquid refrigerant into the
condenser to transfer heat.
C. The compressor is used to throttle a thermostatic
expansion valve (TXV) open or closed.
D. The compressor increases the pressure in the system
from the low-side pressure to the high-side pressure.

2. Five types of compressors are _____________.
A. rotating, analog, scroll, screw, and binary
B. reciprocating, rotary, scroll, screw, and centrifugal
C. bolted, screw, scroll, binary, and centrifugal
D. belt-drive, direct-drive, rotating, binary, and scroll
3. Which of the following is true of HVACR compressors?
A. A compressor cannot compress a liquid.
B. A compressor can compress a liquid.
C. A compressor requires liquid refrigerant for lubrication.
D. A compressor takes in vapor and discharges liquid.


---

## PDF Page 175

### Unit 23 Compressors

4. What would be considered a higher-than-normal temperature for a discharge gas line on a reciprocating
compressor?
A. 190°F
B. 200°F
C. 250°F
D. 175°F
5. Which compressor type uses pistons to compress the gas?
A. Scroll
B. Reciprocating
C. Rotary
D. Screw
6. Which compressor type uses tapered, machined gear
components to trap the gas for compression?
A. Scroll
B. Reciprocating
C. Rotary
D. Screw
7. Which style of compressor uses belts to turn the
compressor?
A. Open drive
B. Closed drive
C. Chassis drive
D. Hermetic drive
8. What would be done to increase the compressor speed
on a belt-driven compressor?
A. Decrease drive pulley size
B. Increase drive pulley size
C. Increase driven pulley size
D. Both A and C
9. Which of the following design factors can affect the efficiency of a reciprocating compressor?
A. The two tapered, machined, screw-type gears.
B. The connecting rod and the muffler.
C. The piston and the internal springs.
D. The valve plate design and clearance volume.
10. A medium-temperature R-134a system that has a suction
pressure of 22 psig and a discharge pressure of 185 psig
would have a compression ratio of _________.
A. 8.40 to 1
B. 5.44 to 1
C. 10.1 to 1
D. 13.89 to 1
11. A direct-drive compressor typically runs at _______ rpm.
A. 1750 or 3450
B. 3450 or 4500
C. 17,500 or 34,500
D. 1800 or 4800

577

12. A piston, connecting rod, crankshaft, valves, valve plate,
head, shaft seal, internal motor overload device, pilotduty motor overload device, and coupling are parts that
may be found in a ___________ compressor.
A. scroll
B. reciprocating
C. variable capacity
D. screw
13. What effect does a slight amount of liquid refrigerant
have on a compressor over a long period of time?
A. It causes excessive compressor cooling which may
freeze the crankshaft.
B. It adds to the compressor lubrication.
C. It dilutes the oil and causes wear on any moving parts.
D. It causes a rise in pressure which may open the internal pressure relief valve.
14. What lubricates the refrigeration compressor?
A. Refrigerant
B. Moisture
C. Desiccants
D. Oil
15. What can the service technician do to keep the refrigeration system operating at peak efficiency?
A. Recover the refrigerant charge and replace it annually.
B. Replace the compressor oil every 3 years or 3000
hours of operation.
C. Replace the compressor crankshaft and connecting
rods regularly.
D. Clean the evaporator and condenser coils to keep
pressures within design parameters.
16. A __________ compressor is usually considered to be a
low-side device because the suction gas is vented to the
inside of the shell, including the crankcase.
A. screw
B. hermetic
C. open-drive
D. belt-drive
17. State the main advantage that a discus compressor’s
valve plate design has over a conventional piston-type
compressor.
18. Briefly describe how the scroll compressor compresses
refrigerant gas.
19. List four main advantages a scroll compressor has over a
conventional piston-type compressor.
20. What are two main reasons why a compressor should
have modulating capacity control?
21. Briefly describe how the digital capacity control for a
scroll compressor works.
22. List the three main advantages of having digital capacity
control on a scroll compressor.


---

## PDF Page 176

### UNIT 24
#### Expansion Devices
#### O B J E C T I V E S
After studying this unit, you should be able to
discuss the operating characteristics of a thermostatic
expansion valve.
- describe the components of a thermostatic expansion valve.
- discuss the four types of thermostatic expansion valve bulb
charges.
- explain the difference between an internally and externally
equalized thermostatic expansion valve.
- describe the operation of pressure-limiting and balanced-port
expansion valves.
- discuss the selection, installation, and service of expansion valves.
- describe how stepper motors, electronic expansion valves, and
their controllers operate.
- explain the operating characteristics of an automatic
expansion valve.
- discuss the operating characteristics of systems equipped with
a capillary tube or piston metering device.
- discuss the system charge requirements for equipment with a
fixed-bore metering device.

Figure 24.1 Metering devices installed on a refrigerated case. The valve
is not out in the open and is not as visible as the compressor, condenser,
or evaporator. Courtesy Ferris State University. Photo by john Tomczyk

-

- Wear warm clothing when working in a walk-in cooler or freezer.

#### 24.1 Expansion Devices
The expansion device, often called the metering device, is
the fourth component necessary for the compression refrigeration cycle to function. The expansion device is not as
visible as the evaporator, the condenser, or the compressor.
Generally, it is concealed inside the evaporator cabinet and
not obvious to the casual observer. The device can be either
a valve or a fixed-bore. Figure!24.1 illustrates an expansion
valve installed inside an evaporator cabinet.
The expansion device is one component that divides the
high side of the system from the low side (the compressor is
the other). Figure!24.2 shows its location. It is responsible for
metering the correct amount of refrigerant to the evaporator. The evaporator performs best when it is as full of liquid
refrigerant as possible, with none left by the time it reaches
the suction line. Liquid refrigerant that enters the suction line
may reach the compressor because only a small amount of
heat is added in the suction line. Later in this section we will

#### EVAPORATOR
FAN

#### SUCTION
#### Line Out

#### Evporator Coil

#### METERING
#### DEVICE
#### Liquid Refrigerant
#### Line In

discuss a suction-line heat exchanger for special applications
that is used to boil away liquid that may be in the suction
line. Usually, liquid in the suction line is a problem.
The expansion device is normally installed in the liquid line
between the condenser and the evaporator. On a hot day, the
liquid line may be warm to the touch and thus can be followed
quite easily to the expansion device, where there is a pressure
drop and an accompanying temperature drop. For example,
the liquid line entering the expansion device may be 110°F on a
hot day. In a low-temperature cooler using R-134a, the low-side
pressure on the evaporator side may be 3!psig at a temperature
of –8°F. This dramatic temperature drop can be easily detected
when found. The device may be warm on one side and frosted
on the other, Figure!24.3. Because some expansion devices are
valves and some are fixed-bore devices, the temperature change
can occur in a very short distance—less than an inch on a valve
or a more gradual change on some fixed-bore devices.

#### 24.2 Thermostatic
#### Expansion Valve
Expansion devices can be one of the following different
types: (A) thermostatic expansion valve, (B) automatic
expansion valve, and (C) fixed bore, such as the capillary

578


---

## PDF Page 177

579

### Unit 24 Expansion Devices
Figure 24.2 The complete refrigeration cycle with the four basic components: compressor, condenser, evaporator, and expansion device.

#### INSIDE

#### Evaporator Absorbs
#### Heat From Space.
#### Expansion Device
#### Meters Refrigerant.

#### Condenser Rejects
#### Compressor Pumps
#### Heat To The
#### HEAT-LADEN
#### OUTDOORS.
#### REFRIGERANT.

Figure 24.3 The expansion device has a dramatic temperature change
from one side to the other. Based on Parker Hannifin Corp.
R-134a

#### LOWPRESSURE
#### Gas To
#### COMPRESSOR
#### BALL

#### Warm, Highpressure
#### Liquid From
#### CONDENSER
#### APPROXIMATELY
1108F AND 180 psig

#### EVAPORATOR
#### (Heat Exchanger)

#### ORIFICE

#### Cold, Low-Pressure
#### Refrigerant Leaves
#### Valve As Liquid And
#### Small Amount Of
#### Flash Gas. The
PRESSURE IS 3 psig.

small amount is necessary with this valve to ensure that no
liquid refrigerant leaves the evaporator.
!The TXV can be
adjusted to maintain a low superheat to ensure that the majority
of the evaporator surface is being used. This will give the refrigeration system a higher net refrigeration effect and higher capacities and efficiencies.
The service technician should always check evaporator superheat to make sure the evaporator is being fully
utilized. When adjusting the TXV, care should be taken to
do so slowly. The superheat spring adjustment should be
turned in the counterclockwise direction about one-half
to one full turn at a time. The system should then be
allowed to operate for approximately 15!min before making additional adjustments. Evaporator superheat measurements should be taken after each adjustment to help
ensure that liquid refrigerant is not leaving the evaporator.
Recommended approximate evaporator superheat settings
are as follows:
-
-

tube or piston, Figure! 24.4. The thermostatic expansion
valve (TXV) meters the refrigerant to the evaporator
by using a thermal sensing element to monitor the superheat. This valve opens or closes in response to a thermal
element. The TXV maintains a constant superheat in the
evaporator. Remember, when there is superheat, there is no
liquid refrigerant. Excess superheat is not desirable, but a

-
-

Comfort cooling (40°F)
High-temperature evaporators (30°F)
Medium-temperature evaporators (0°–30°F)
Low-temperature evaporators (below 0°F)

10–16°
10–12°
5–10°
2–5°

The lower the evaporator temperature, the more necessary it
is to keep the evaporator active with liquid refrigerant and
to reduce superheat. At the lower evaporator temperatures,
system efficiencies and capacities are at their lowest and there
is a greater need for an active evaporator.


---

## PDF Page 178

580

Section 5 Commercial Refrigeration

Figure 24.4 Three metering devices. (A) Thermostatic expansion valve.
Courtesy Sporlan Division, Parker Hannifin Corp. (B) Automatic expansion
valve. Photo by Bill Johnson (C) Capillary tube with liquid-line drier. Photo
by Jason Obrzut

Figure 24.5 An exploded view of the TXV. All parts are visible in the
order in which they go together in the valve. Courtesy Sporlan Division,
Parker Hannifin Corp.

#### THERMOSTATIC
#### ELEMENT

#### Push Rods
#### EXTERNAL
#### EQUALIZER
#### CONNECTION

(A)

#### Valve Body

#### SEAT

#### Pin Carrier

(B)

#### SUPERHEAT
#### SPRING

#### Spring Guide

#### Bottom Cap

(C)

#### 24.3 Txv Components
The TXV consists of the valve body, diaphragm, needle and
seat, spring, adjustment and packing gland, and the sensing
bulb and transmission tube, Figure!24.5.

#### ADJUSTMENT
#### STEM

#### PROTECTIVE
#### Seal Cap


---

## PDF Page 179

581

### Unit 24 Expansion Devices

#### 24.4 The Valve Body
On common refrigerant systems the valve body is an accurately machined piece of solid brass or stainless steel that
holds the rest of the components and fastens the valve to the
refrigerant piping circuit, Figure!24.6. Notice that the valves
have different configurations. Some of them are single-body
pieces and cannot be disassembled, and some are made so
that they can be taken apart.
TXVs may be fastened to a system by one of three methods: flare, solder, or flange. Future service should be considered
when installing a valve in a refrigeration system, so a flare connection or a flange-type valve should be used, Figure!24.7. If the
connection is to be soldered, a valve that can be disassembled
and rebuilt in place is desirable, Figure! 24.8. The valve often
has an inlet screen with a very fine mesh to strain out any small
particles that may obstruct the needle and seat, Figure!24.9.
Some valves have a third connection called an external
equalizer on the side of the valve close to the diaphragm,
Figure!24.10. This connection is normally a 1/4-in. flare or
1/4-in. solder. As will be discussed later, the diaphragm of the
expansion valve registers the evaporator pressure. A pressure
connection at the end of the evaporator supplies the evaporator pressure to the diaphragm. If an evaporator has a very
long circuit, a pressure drop may occur; an external equalizer
is used to correct this. Some evaporators also have several
circuits and the method of distributing the refrigerant will
cause a pressure drop between the expansion valve outlet and
the evaporator inlet. This type of installation also must have
an external equalizer for the expansion valve to provide the
proper flow of refrigerant to the evaporator, Figure!24.11.

#### 24.5 The Diaphragm
The diaphragm is located inside the valve body and moves
the needle in and out of the seat in response to system load
changes. The diaphragm is made of thin metal and is under
the round, dome-like top of the valve, Figure!24.12.
Figure 24.6 TXVs have remote sensing elements. (A) Some of these
valves are one-piece valves that are thrown away when defective. Photo
by Jason Obrzut. (B) Some of the remote sensing elements can be
replaced. This feature is particularly good when the valve is soldered into
the system. Courtesy Sporlan Division, Parker Hannifin Corp.

(A)

Figure 24.7 (A) The flare and (B) the flange-type valve. Either can be
removed from the system and replaced easily if it is installed where it can
be reached with wrenches. Images, courtesy of Parker Sporlan.

(A)

(B)

Figure 24.8 A solder-type valve that can be disassembled and rebuilt
without taking it out of the system. This valve can be quite serviceable in
some situations. Courtesy Sporlan Division, Parker Hannifin Corp.

(B)


---

## PDF Page 180

582

Section 5 Commercial Refrigeration

Figure 24.9 Most valves have some sort of inlet screen to strain any
small particles out of the liquid refrigerant before they reach the very
small opening in the expansion valve. Courtesy Ferris State University.
Photo by John Tomczyk

Figure 24.12 The diaphragm in the expansion valve is a thin membrane that has a certain amount of flexibility. It is normally made of a hard
metal such as stainless steel. Based on Parker Hannifin Corp.
(27 psi)
(288F)

378F
(34 psi)

#### EVAPORATOR

(34 psi)
#### BALANCE
27 psi
17 psi
34 psi
Figure 24.10 The third connection on this expansion valve is called the
external equalizer. Courtesy Sporlan Division, Parker Hannifin Corp.

#### SPRING
(7 psi)

#### DIAPHRAGM
(27 psi)

#### SUPERHEAT
#### Suction Temp. At Bulb . . . . . . . 378F
#### Saturated Refrigerant Temp.
#### (Equivalent To Evaporator
OUTLET PRESSURE OF 27 psi) . . . 288F
#### Superheat 5
98F

#### 24.6 Needle And Seat

#### EXTERNAL
#### EQUALIZER
#### CONNECTION

Figure 24.11 An evaporator with circuits and an external equalizer line
to account for pressure drop. When an evaporator becomes so large that
the length would create pressure drop, the evaporator is divided into circuits, and each circuit must have the correct amount of refrigerant.
#### External Equalizer Line

#### EVAPORATOR
#### REMOTE
#### BULB

#### DISTRIBUTOR
#### Thermal Expansion Valve

The needle and seat control the flow of refrigerant through
the valve. They are used in a metering device to maintain close
control of the refrigerant, Figure! 24.13, and are normally
made of some type of very hard metal, such as stainless steel,
to prevent the passing refrigerant from eroding the seat. Some
valve manufacturers make needle and seat mechanisms that
can be changed for different capacities or to correct a problem.
The size of the needle and seat determines how much liquid
refrigerant will pass through the valve under a specific pressure drop. For example, when the pressure is 170!psig on one
side of the valve and 2!psig on the other side, a certain measured and predictable amount of liquid refrigerant will pass
through the valve. If this same valve were used when the pressure is 100!psig and 3!psig, the valve would not be able to pass
as much refrigerant. So the conditions under which the valve
will operate must be considered when selecting the valve. The
manufacturer’s manual for a specific valve is!the best place to
get the proper information to make these decisions.
The pressure difference from one side of the valve to the
other is not necessarily the discharge versus the suction pressure. Pressure drop in the condenser and interconnecting
piping may be enough to cause a problem if it is not taken
into consideration, Figure!24.14. Notice in the figure that the
actual discharge and suction pressure are not the same as the
pressure drop across the expansion valve. The pressure drop
across the distributor would be 25! psig (62! psig237! psig).
The pressure drop across the TXV, not considering the distributor, would be 58!psig (120!psig262!psig).


---

## PDF Page 181

583

### Unit 24 Expansion Devices

Figure 24.13 Needle and seat devices used in expansion valves. Source: (A) Singer Controls Division. (B) Sporlan Valve Company. (C) Sporlan
Valve Company
#### DIAPHRAGM

#### F1 (Bulb Pressure)
#### Capillary Tube

#### F2 (Evaporator
#### PRESSURE)

#### Push Rods
#### INLET

#### OUTLET
#### Valve Seat
#### VALVE
#### NEEDLE

#### SUPERHEAT
#### SPRING

#### NEEDLE

#### BODY
#### SEAT

#### Remote Bulb
#### F3 (Spring Pressure)

#### NEEDLE

#### Typical Thermostatic Expansion Valve
(A)

(B)

Figure 24.14 Real pressures as they would appear in a system. The
pressure drop across the expansion valve is not necessarily the head pressure versus the suction pressure. The pressure drop through the refrigerant distributor is one of the big pressure drops that has to be considered.
The refrigerant distributor is between the expansion valve and the evaporator coil. Courtesy Sporlan Valve Company

35 psig
(388F)
120 psig
P1 5 62 psig
(648F)
#### HEAD
#### PRESSURE

P2 5
37 psig
(408F)

#### Pressure In The
#### SUCTION
#### Distributor Inlet Pressure

#### SUCTION
#### PRESSURE
IS 35 psig.

35 psig
#### (SUPERHEATED
TO 508F)

The capacity of thermostatic expansion valves is rated
in tons of refrigeration under a particular pressure drop
condition. To determine the appropriate size of the valve,
the capacity of the system and the working conditions
must be known. For example, using the manufacturer’s
catalog data for sizing a TXV in the table in Figure!24.15,
we see that a 1-ton R-134a TXV is needed in a mediumtemperature cooler with a 20°F evaporator (18.4! psig) and
a 1-ton (12,000! Btu/h) capacity. This system is going to
operate inside a store, which is expected to stay at 75°F yearround. The head pressure is expected to remain constant at
124!psig (100°F). Assuming negligible pressure drops in the
associated piping and accessories in the system, the TXV

(C)

would be operating with a pressure drop across the valve of
105.6!psig (124!psig218.4!psig). Since the 100-psig column
in the table is closest to the 105.6-psig calculated pressure
drop, that is the one we will use. A 1-ton nominal capacity
valve has a capacity of 1.34!tons under these conditions.
If the same cooler is moved outside where the temperature is warmer and the condensing pressure rises to 145!psig,
the new pressure drop across the TXV would be 126.6!psig
(145!psig218.4!psig). We will use the 120-psig pressure drop
column in the table because it is closest to our calculated
126.6-psig pressure drop across the valve. A 1-ton nominal
capacity valve has a capacity of 1.47! tons under this new
condition of 120-psig pressure drop across the valve. The
increase in capacity of the 1-ton nominal TXV from 1.34 to
1.47 is due to the increase in head pressure, which causes an
increase in the pressure drop across the valve.
These examples of TXV capacity ratings assumed that the
subcooled liquid temperature coming into the TXV was 100°F.
The bottom of the table in Figure!24.15 includes liquid correction factors for liquid temperatures other than 100°F. Notice
that the correction factor for 100°F liquid is 1.00. Correction
factors greater than 1.00 will increase the valve’s capacity,
and correction factors less than 1.00 will decrease the valve’s
capacity. In our first example, the nominal 1-ton TXV at a
20°F evaporating temperature and a 100-psig pressure drop
across the valve had a capacity of 1.34!tons. This is assuming 100°F liquid temperatures entering the valve. However,
if the liquid temperature entering the valve were 80°F, the
valve would have a new capacity of 1.34! tons 3! 1.14 5
1.52!tons. A!correction factor of 1.14 from the table was used
for the 80°F liquid temperature entering the valve.


---

## PDF Page 182

584

Section 5 Commercial Refrigeration

Figure 24.15 The manufacturer’s table shows the capacity of valves at different pressure drops. Notice that the same valve has different capacities at
different pressure drops. The higher the pressure drop, the more capacity a valve has. (This is a partial table and not intended for use in the design of a
system.) Courtesy Sporlan Valve Company

TEV CAPACITIES in TONS for R-134a (HFC)
#### Jcp60 & Jc Thermostatic Charges
Condition 1

#### NOMINAL
#### CAPACITY
tons
1/8
1/4
1/2
1
1-1/2
2
2-1/2
3
5
6
1-1/2
3
4
5
8
12
13
15
20
25

#### VALVE
#### TYPES
#### NI-F-G-EG
#### NI-F-G-EG
#### NI-F-G-EG
#### NI-F-G-EG
#### F-G-EG
F(Ext)-G & EG(Ext)-S
C-S
C-S
C&S(Ext)
S(Ext)
H
H
H
H
P-H
P-H
M
M
M
M
Liquid Temperature (8F)
Correction Factor

08
1.70

108
1.63

208
1.56

408
40
0.12
0.26
0.49
0.98
1.57
1.97
2.46
2.95
4.92
5.91
1.57
2.95
3.94
4.92
7.38
11.5
12.8
15.3
19.7
24.6
308
1.49

60
0.15
0.31
0.60
1.21
1.93
2.41
3.01
3.62
6.03
7.23
1.93
3.62
4.82
6.03
9.04
14.1
15.7
18.7
24.1
30.1
408
1.42

80
0.17
0.36
0.70
1.39
2.23
2.78
3.48
4.18
6.96
8.35
2.23
4.18
5.57
6.96
10.4
16.3
18.1
21.6
27.8
34.8
508
1.36

100
0.19
0.40
0.78
1.56
2.49
3.11
3.89
4.67
7.78
9.34
2.49
4.67
6.22
7.78
11.7
18.2
20.2
24.1
31.1
38.9

608
1.29

120
0.21
0.44
0.85
1.70
2.73
3.41
4.26
5.11
8.52
10.2
2.73
5.11
6.82
8.52
12.8
19.9
22.2
26.4
34.1
42.6

708
1.21

Condition 2

#### Evaporator Temperature (8F)
208
#### Pressure Drop Across Valve (Psi)
140
60
80
100
120
140
160
0.23 0.13 0.15 0.17 0.18 0.20 0.21
0.48 0.30 0.35 0.39 0.42 0.46 0.49
0.92 0.52 0.60 0.67 0.73 0.79 0.85
1.84
1.04
1.20
1.69
1.34 1.47 1.58
2.95 1.66
1.91 2.14 2.34 2.53 2.71
3.68 2.07 2.39 2.67 2.93 3.17 3.38
4.60 2.59 2.99 3.34 3.66 3.96 4.23
5.52 3.11 3.59 4.01 4.40 4.75 5.08
9.21 4.32 4.98 5.57 6.10 6.59 7.05
11.0
5.18 5.98 6.69 7.33
7.91 8.46
2.95 1.66 1.91 2.14 2.34 2.53 2.71
5.52 3.11 3.59 4.01 4.40 4.75 5.08
7.37 4.14 4.79 5.35 5.86 6.33 6.77
7.91 8.46
9.21 5.18 5.98 6.69 7.33
12.7
11.9
11.0
13.8 7.77 8.97 10.0
18.5 19.8
17.1
21.5 12.1 14.0 15.6
19.0 20.6 22.0
17.4
23.9 13.5 15.6
28.5 16.1 18.5 20.7 22.7 24.5 26.2
36.8 20.7 23.9 26.7 29.3 31.7 33.8
46.0 25.9 29.9 33.4 36.6 39.6 42.3

808
1.14

908
1.07

1008
1.00

1108
0.93

1208
0.85

1308
0.78

These factors include corrections for liquid refrigerant density and net refrigerating effect and are based on an average
evaporator temperature of 08F. However they may be used for any evaporator temperature from 408F to 08F since the
variation in the actual factors across this range is insignificant.

The colder the liquid temperature entering the TXV, the
more capacity in tons the TXV will have.
As the liquid
temperature gets colder, the less flashing (loss effect) there will
be at the entrance of the evaporator in cooling the liquid down
to the evaporating temperature. The more liquid subcooling
there is, the lower the loss effects at the evaporator entrance. This
will increase the net refrigeration effect and the capacity of the
system.
Because increased subcooling increases the refrigeration effect, many systems put the suction lines in contact
with the liquid line to increase the subcooling effect. This
also helps reduce the possibility of liquid refrigerant entering the compressor by adding heat to the refrigerant in the
suction line.

1408
0.71

08
60
0.12
0.28
0.47
0.93
1.49
1.86
2.33
2.79
3.53
4.24
1.49
2.57
3.42
4.28
6.42
10.0
10.7
12.8
16.5
20.6

80
0.13
0.32
0.54
1.07
1.72
2.15
2.69
3.22
4.08
4.89
1.72
2.97
3.95
4.94
7.41
11.6
12.4
14.7
19.0
23.8

100
0.15
0.36
0.60
1.20
1.92
2.40
3.00
3.61
4.56
5.47
1.92
3.32
4.42
5.53
8.29
12.9
13.8
16.5
21.3
26.6

120
0.16
0.39
0.66
1.32
2.11
2.63
3.29
3.95
4.99
5.99
2.11
3.63
4.84
6.05
9.08
14.2
15.1
18.1
23.3
29.1

140
0.18
0.43
0.71
1.42
2.28
2.84
3.56
4.27
5.39
6.47
2.28
3.92
5.23
6.54
9.81
15.3
16.4
19.5
25.2
31.5

160
0.19
0.45
0.76
1.52
2.43
3.04
3.80
4.56
5.77
6.92
2.43
4.19
5.59
6.99
10.5
16.4
17.5
20.9
26.9
33.6

EXAMPLE: 2 ton valve at 208F evaporator,
80 psi pressure drop, 908F liquid temperature
5 2.39 3 1.07 5 2.56 tons.

Figure 24.16 The spring used in the TXV. Based on Singer Controls
Division.

#### SUPERHEAT
#### SPRING

#### 24.7 The Spring
The spring is one of the three forces that act on the diaphragm. It raises the diaphragm and closes the valve by pushing the needle into the seat. When a valve is adjusted, more or
less pressure is applied to the spring to change the tension for
different superheat settings. The spring is often referred to as
the superheat spring. The spring tension is usually factory set
for a predetermined superheat of 8°F to 12°F, Figure!24.16.

The adjustment part of the valve can have either a screw
slot or a square-headed shaft. Both are normally covered by
a cap to prevent water, ice, or other foreign matter from collecting on the stem. The cap also serves as backup leak prevention. Most adjustment stems on expansion valves have a


---

## PDF Page 183

585

### Unit 24 Expansion Devices
Figure 24.17 Adjustment stems on expansion valves. Some of them
are adjusted with (A) a valve wrench and some with (B) a screwdriver. Photos by Bill Johnson

Figure 24.18 An illustration of the diaphragm, the bulb, and the transmission tube.
#### Hollow Transmission Line

#### DIAPHRAGM
#### Bulb With
#### Refrigerant Inside
(A)

(B)

packing gland that can be tightened to prevent refrigerant
from leaking. The cap covers the gland as well, Figure!24.17.
One complete turn of the stem usually changes the superheat reading significantly, depending on the manufacturer. It
is good field practice not to adjust the spring unless you are a
seasoned technician. If the valve is adjusted improperly, compressor damage can occur.

#### 24.8 The Sensing Bulb
#### And Transmission Tube
The sensing bulb and transmission line are extensions of the
valve diaphragm. The bulb detects the temperature at the end
of the evaporator on the suction line and transmits this temperature, converted to pressure, to the top of the diaphragm.
The bulb contains a fluid, such as refrigerant, that follows
the relationships in a temperature/pressure chart just like
any refrigerant. When the suction line temperature goes
up, the temperature change occurs inside the bulb as well.
As the temperature of the TXV’s sensing bulb increases, the
valve will gradually open, letting more refrigerant into the

evaporator. This increases both the evaporating pressure and
the compressor’s suction pressure, while attempting to reduce
the amount of superheat in the evaporator. When the pressure
changes, the transmission line (which is nothing more than a
small-diameter hollow tube) allows the pressure between the
bulb and diaphragm to equalize back and forth, Figure!24.18.
The seat in the TXV is stationary in the valve body, and
the needle is moved by the diaphragm. One side of the diaphragm gets its pressure from the bulb, and the other side
gets its pressure from the evaporator and the spring. The
diaphragm moves up and down in response to three different pressures, which act at the proper time to open, close,
or modulate the valve needle between open and closed. The
three pressures are the bulb pressure, the evaporator pressure,
and the spring pressure. They all work as a team to position
the valve needle correctly to meet the load conditions at any
particular time. Figure!24.19 is a series of illustrations that
show how the TXV functions under different load conditions.

#### 24.9 Types Of Bulb Charge
The fluid inside the expansion valve bulb is known as the
charge for the valve. Four types of charge can be used in the
TXV:
-
-
-
-

Liquid charge
Cross liquid charge
Vapor charge
Cross vapor charge

#### 24.10 The Liquid Charge Bulb
The liquid charge bulb is charged with a fluid characteristic of
the refrigerant in the system. The diaphragm and bulb are not
actually full of liquid, but they have enough so as to always have
some liquid inside them. The liquid will not entirely boil away.


---

## PDF Page 184

586

Section 5 Commercial Refrigeration

Figure 24.19 All components work together to hold the needle and seat in the correct position to maintain stable operation with the correct superheat. (A) Valve in equilibrium. (B) Valve opening. (C) Valve closing.

R-134a

SPRING 10.4 psig
#### EVAPORATOR
#### Inlet Pressure
35.1 psig

#### Moveable Rod

#### EVAPORATOR
#### Boiling At 408F

#### LIQUID
#### Line In
#### Needle And Seat
#### BULB
45.5 psig

#### Last Point
#### Of Liquid

45.5
psig

508F

#### Suction Line To
#### The Compressor
#### Valve In Equilibrium (108F Superheat)

#### DIAPHRAGM
#### SPRING
10.4 psig

35.1
psig

35.1 psig

#### Evaporator Pressure
35.1 psig
#### (A) The Opening Pressure Is Equal To The Sum Of The Closing Pressures.

R-134a

#### EVAPORATOR
#### Inlet Pressure
35.1 psig

#### EVAPORATOR
#### Boiling At 408F
#### Last Point
#### Of Liquid

#### LIQUID
#### Line In

35.1
psig

35.1 psig
#### BULB
51.3 psig

51.3
psig

558F

#### DIAPHRAGM
#### SPRING
10.4 psig

#### Evaporator Pressure
35.1 psig

#### Valve Opening (158F Superheat)

#### (B) The Opening Pressure Is Greater Than The Sum Of The Closing Pressures.

R-134a

#### EVAPORATOR
#### Inlet Pressure
35.1 psig

#### EVAPORATOR
#### Boiling At 408F

#### LIQUID
#### Line In
35.1
psig

35.1 psig
#### BULB
40.1 psi

#### SPRING
10.4 psi

#### DIAPHRAGM
#### Evaporator Pressure
35.1 psig

#### Last Point
#### Of Liquid

40.1
psig

458F

#### Valve Closing (58F Superheat)

#### (C) The Opening Pressure Is Lower Than The Closing Pressures.


---

## PDF Page 185

587

### Unit 24 Expansion Devices
Figure 24.20 The valve is open because the evaporator suction line is
warm after the defrost cycle. This allows the liquid in the evaporator to
spill over into the suction line before the expansion valve can gain control. The bulb can become quite hot in an extended defrost cycle, and
the remaining liquid can move on to the suction line, causing possible
compressor damage.

Figure 24.21 This cross charge valve has a flatter temperature/pressure
curve. The pressure rise after defrost or at the end of the cycle will have a
tendency to close the valve and prevent liquid floodback problems. Courtesy Sporlan Valve Company
#### Spring Pressure
#### (CONSTANT)
1
#### REFRIGERANT
#### (Closing Pressure)

#### SPORLAN
#### Cross Charges
#### C, Z, Or X
#### (Opening Pressure)

#### PRESSURE

#### Warm Suction Line At The
#### End Of The Defrost Cycle

#### VAPOR
#### LIQUID

The temperature/pressure relationship in the bulb is almost
a straight line on a graph. When the temperature goes up a
degree, the pressure goes up a specific amount that can be followed on a temperature/pressure chart. When high temperatures are encountered, high pressures will exist. During defrost,
the expansion valve bulb may reach high temperatures, which
can cause two things to happen. The pressures inside the bulb
can cause excessive pressures over the diaphragm, and the
valve will open wide when the bulb gets warm. This will overfeed the evaporator and can cause liquid to flood the compressor when defrost is terminated, Figure! 24.20. This can lead
the service technician or manufacturer to change to the cross
liquid charge bulb. The liquid charge bulb is usually limited to
applications that have narrow operating ranges or to special
functions like desuperheating on the high side of the system.

#### 24.11 The Cross Liquid
#### Charge Bulb
The cross liquid charge bulb is filled with a fluid that is different from the system fluid. It does not follow the system’s
temperature/pressure relationship but has a flatter curve and
will close the valve faster on a rise in evaporator pressure.
The cross-charged liquid bulb on a TXV will not open the
valve as fast when the remote bulb gets real warm. Crosscharged liquid bulbs are good for low-temperature applications. They will usually give high evaporator superheats
under high evaporator-heat load conditions. Normal evaporator superheats will be experienced within the operating
range of the valve. The valve closes during the off cycle when
the compressor shuts off and the evaporator pressure rises.
This helps prevent liquid refrigerant from flooding over into
the compressor at startup, Figure!24.21.

#### REFRIGERANT
#### TEMPERATURE-PRESSURE
#### CHARACTERISTIC
#### (Evaporator Pressure)
#### TEMPERATURE

#### 24.12 The Vapor (Gas)
#### Charge Bulb
The vapor charge bulb, or gas-charged bulb, has only a small
amount of liquid refrigerant in the bulb, Figure! 24.22. It is
sometimes called a critical charge bulb. When the bulb temperature rises, more and more of the liquid will boil to a vapor
until there is no more liquid. When this point is reached, an
increase in temperature will no longer bring an increase in pressure. The pressure curve will be flat, Figure!24.23(A). This acts
to limit the maximum operating pressure the valve will allow
the evaporator to experience, and so these valves are also often
referred to as maximum operating pressure (MOP) valves.
Notice that the TXV in Figure!24.23(B) has a MOP of 15. This
means that when the evaporator pressure reaches 15!psig, all
of the liquid in the remote bulb will be vaporized and no more
opening pressure will be exerted on the diaphragm of the valve.
The evaporator pressure will never go higher than 15! psig.
Limiting the evaporator pressure will protect the compressor
Figure 24.22 This gas charge bulb is actually a liquid charge bulb with
a critical charge. When the bulb reaches a predetermined temperature,
the liquid is boiled away, and the pressure will not rise any further.

#### Transmission Tube

#### DIAPHRAGM

#### Sensing Bulb Only Contains A
#### Very Small Amount Of Liquid.


---

## PDF Page 186

588

Section 5 Commercial Refrigeration

Figure 24.23 (A) This graph shows pressures inside the valve when the
sensing bulb is in a hot area. Courtesy Sporlan Valve Company. (B) TXV
showing a maximum operating pressure (MOP) of 15 psi for compressor
protection. Courtesy Ferris State University. Photo by John Tomczyk
#### Spring Pressure
#### (CONSTANT)
1
#### Refrigerant Evaporator Pressure
#### No Liquid
#### PRESENT
#### In Bulb
(GAS)

Figure 24.24 The liquid can migrate to the valve body when the body
becomes cooler than the bulb. When this happens, the valve body can be
heated with warm cloth, and the liquid will move back to the bulb.

#### DIAPHRAGM

#### PRESSURE

#### Point Of
#### COMPLETE
#### VAPORIZATION
#### Liquid From The Bulb Has
#### Migrated To The Diaphragm.

C

E
OP
#### TEMPERATURE
(A)

When the vapor charge bulb is installed, care must be taken
that the valve body does not get colder than the bulb; if it does,
the vapor in the bulb will condense to liquid above the diaphragm.
When this happens, the control at the end of the evaporator will
migrate to the valve diaphragm area, Figure! 24.24. Since the
valve is operated by the temperature of the liquid at the diaphragm, control will be lost. Small heaters have been installed
at the valve body to keep this from happening.

#### 24.13 The Cross Vapor
#### Charge Bulb
The cross vapor charge bulb is similar to the vapor charge
bulb, but is charged with a fluid different from the refrigerant
in the system. This creates a different pressure and temperature relationship under different conditions. These special
valves are applied to special systems. Manufacturers or suppliers should be consulted when questions are encountered.

#### 24.14 Example Of A Txv
#### Functioning With
#### An Internal Equalizer
(B)

from an overloading condition resulting from excessively high
pressures. Pressure entering the compressor that is too high
causes the density of suction gases entering the compressor to
increase. This in turn causes an increase in the mass flow rate
of refrigerant through the compressor. High mass flow rates
of refrigerant will overload the compressor by causing high
compressor-motor amperage draws, which can overheat compressor motors and open motor overload protection devices,
which will take the compressor out of service temporarily.

When all of these components are assembled, the expansion
valve will function as follows. NOTE: This example is based
on a liquid-filled bulb. -
1. Normal load conditions. The valve is operating in equilibrium (no change, stable), Figure!24.25. The evaporator is
operating in a medium-temperature application and just
before the cutoff point. The suction pressure is 18.4!psig,
and the refrigerant, R-134a, is boiling (evaporating) in the
evaporator at 20°F. The expansion valve is maintaining
10°F of superheat, so the suction-line temperature is 30°F
at the bulb location. The bulb has been on the line long


---

## PDF Page 187

589

### Unit 24 Expansion Devices
Figure 24.25 A TXV under a normal load condition. The valve is said to be in equilibrium. The needle is stationary.
26.1 psig

#### Gage Tapped Into Expansion Valve
#### Sensing Element

#### Suction Line
#### To Compressor

18.4 psig

#### Evaporator Coil

308F
#### Last Point
#### Of Liquid

#### BULB
26.1 psig
#### DIAPHRAGM
#### SPRING
7.7 psi

258F

#### EVAPORATOR
#### PRESSURE
#### SPRING
18.4 psig
#### Push Rod

#### Combined Push
UPWARD 26.1 psig

NG
#### ASSI
IL
#### Air P The Co
R
OVE
358F
#### INTERNAL
#### EQUALIZER
#### PORT
18.4 psig
208F

208F

208F
208F

208F

208F

R-134a
#### Medium-Temperature Application, Normal Operation
#### Liquid Refrigerant
#### From Receiver

enough so that it is the same temperature as the line, 30°F.
For now, suppose that the pressure of the liquid in the bulb
is 26.1!psig, corresponding to 30°F. The spring is exerting
a pressure equal to the difference in pressure to hold the
needle at the correct position in the seat to maintain this
condition. The spring pressure in this example is 7.7!psi.
2. Load changes with food added to the cooler. See
Figure! 24.26(A). When food that is warmer than the
inside of the cooler is added to the cooler, the load on
the evaporator changes. The warmer food warms the
air inside the cooler, and the load is added to the refrigeration coil by the air. This warmer air passing over the
coil causes the liquid refrigerant inside the coil to boil
faster. The suction pressure will also rise. The net effect
of this condition will be that the last point of liquid in
the coil will be farther from the end of the coil than it is
when the coil is under normal working conditions. The
coil will start to starve for liquid refrigerant. The TXV
will start to feed more refrigerant to compensate for this
shortage. This happens because the increased superheat
in the evaporator causes the temperature of the remote
bulb to rise. Since the pressure in the remote bulb is the
only opening pressure in the TXV, the valve will open
to feed more refrigerant to the evaporator. The rate of
vaporization of the refrigerant in the evaporator will
increase and cause the evaporator pressure to increase.
In fact, the pressure on the whole low side of the system will increase all the way down to the compressor.
When this condition of increased load has gone on for
an extended time, the TXV will stabilize and reach a new

point of equilibrium in the feeding of refrigerant, where
no adjustment occurs.
3. Load changes with food removed from the cooler. See
Figure! 24.26(B). When a large portion of the food is
removed from the cooler, the load will decrease on the
evaporator coil. There will no longer be enough load to
boil the amount of refrigerant that the expansion valve
is feeding into the coil, so the expansion valve will start
overfeeding the coil. The coil is beginning to "ood with
liquid refrigerant. The TXV needs to throttle the refrigerant "ow. When the TXV has operated at this condition
for a period of time, it will stabilize and reach another
point of equilibrium at or near 10°F of evaporator superheat. When the condition exists for a long enough time,
the thermostat will stop the compressor because the air
in the cooler is reduced to the thermostat cut-out point.

#### 24.15 Txv Functioning With
#### External Equalizers
Evaporators are often designed and applied with pressure
drop from the inlet to the outlet. This pressure drop may be
created by a distributor located after the expansion valve or
a long piping circuit. An external equalizer is required whenever the pressure drop in the evaporator exceeds:
-
-
-

3!psig (air-conditioning applications).
2!psig (medium-temperature refrigeration applications).
1!psig (low-temperature applications).


---

## PDF Page 188

590

Section 5 Commercial Refrigeration

Figure 24.26 (A) When food is added to the cooler, the load on the coil goes up. The extra Btu added to the air in the cooler are transferred into the
coil, which causes a temperature increase in the suction line. This causes the valve to open and feed more refrigerant. If this condition is prolonged,
the valve will reach a new equilibrium point with the needle remaining steady, not moving. (B) When there is a load decrease, such as when some of the
food is removed, the valve will reach a new point of equilibrium at a low-load condition. The thermostat will cut the unit off if this condition goes on long
enough. The equilibrium point in (A) and (B) is the valve superheat set point of 10°F superheat. The valve should always return to this 10°F set point with
prolonged steady-state operation.
35.1 psig

#### Suction Line
#### To Compressor

22 psig
408F

#### Evaporator Coil

#### Last Point
#### Of Liquid
#### BULB
35.1 psig

#### Spring Evaporator
7.5 psi
#### PRESSURE
#### SPRING
22 psig
#### Push Rod
#### Combined Push
UPWARD 29.5 psig
#### LIQUID
#### Ref. From
(A)
#### RECEIVER

258F
258F
258F

22 psig
258F

258F

R-134a
#### Medium-Temperature Application
22.0 psig

#### Suction Line
#### To Compressor

17.1 psig
258F

#### Evaporator Coil

#### Last Point
#### Of Liquid

#### BULB
22.0 psig
#### DIAPHRAGM
#### Spring Evaporator
7.5 psi
#### PRESSURE
#### SPRING
17.1 psig
#### Push Rod
#### Combined Push
UPWARD 24.6 psig

258F

NG
#### ASSI
IL
#### Air P The Co
R
E
OV
)
(458F

#### DIAPHRAGM

358F

NG
#### ASSI
IL
#### Air P The Co
R
OVE
)
(348F

198F
188F

188F
188F
188F

17.1 psig
188F

188F

R-134a
#### Medium-Temperature Application

(B)

#### Liquid Ref. From Receiver

The external equalizer on a TXV is used to compensate
for, not get rid of, pressure drops from the inlet to the
outlet of the evaporator. As mentioned, the pressure drops
could be caused by a refrigerant distributor located after
the TXV or simply by long evaporator piping circuits with
a lot of U bends. An external-equalized TXV must always

be installed when a refrigerant distributor is used because
of the distributor’s large pressure drop characteristics.
Excess pressure drop in a coil with a TXV will cause the
valve to starve the coil of refrigerant, Figure!24.27. When
evaporator outlet pressure is sensed, less pressure is on the
bottom of the TXV diaphragm than if evaporator inlet


---

## PDF Page 189

591

### Unit 24 Expansion Devices

Figure 24.27 (A) This evaporator has 7-psig pressure drop, which starves the evaporator. (B) When a TXV with an external equalizer is added, the coil
has the correct amount of refrigerant for best coil efficiency.

#### BULB

25.3 psig

#### Suction Line
#### To Compressor

#### Evaporator Coil

11.4 psig
298F

25.3 psig

268F

248F

#### SPRING

7.5 psi

#### EVAPORATOR
18.4 psig

#### Combined Push
UPWARD 25.9 psig

#### DIAPHRAGM

#### Last Point
#### Of Liquid

168F

#### INTERNAL
#### EQUALIZER
#### PORT

#### SPRING
178F

#### Push Rod
18.4 psig
208F

#### This Valve Will Be At Equilibrium
#### When The Bulb Pressure Is
R-134a
25.9 psig AND THE OUTLET OF THE
#### Evaporator Is 29.58F.
#### Medium-Temperature Application
(A)
#### Suction Line
#### To Compressor

18.9 psig

188F

11.4 psig

#### EXTERNAL
#### EQUALIZER
#### LINE
#### DIAPHRAGM

15.7
psig
16.4
psig

#### Evaporator Coil
188F

138F

#### Last Point
#### Of Liquid

148F

158F

#### Spring Evaporator

#### SPRING

11.4 psig

#### Push Rod
#### Combined Push
UPWARD 18.9 psig

14
psig

17.1
psig

11.4 psig
7.5 psi

13
psig

18.9 psig

20.58F

#### BULB

208F

12
psig

18.4 psig
208F

168F

188F

13.8
psig
14.4
psig
15.1
psig
15.7
psig
17.1
psig

R-134a

#### Medium-Temperature Application
(B)

pressure is sensed.
This lower pressure causes a smaller
closing force, so the valve remains more open and fills out more
of the evaporator with refrigerant by compensating for the
pressure drop through the evaporator. Remember, the evaporator is more efficient when it has the maximum amount of liquid
refrigerant without flooding any back to the compressor.
An
expansion valve with an external equalizer was shown in
Figure!24.10.
The external equalizer line should always be piped to
the suction line after the expansion valve sensing bulb to

prevent superheat problems from internal leaks in the valve,
Figure!24.28. If a TXV with an external equalizer line were
to have an internal leak, very small amounts of liquid would
vent to the suction line through the external equalizer line. If
this small amount of liquid is allowed to act on the sensing
bulb, the valve would begin to throttle closed as this would
simulate a flooded coil, Figure!24.29. Sometimes this condition can be sensed by feeling the equalizer line leading to
the suction line. It should not become cold as it leaves the
expansion valve.


---

## PDF Page 190

592

Section 5 Commercial Refrigeration

Figure 24.28 This illustration shows the correct method for connecting an external equalizer line.
#### Suction Line
#### To Compressor

#### Evaporator Coil

#### Last Point
#### Of Liquid

#### EXTERNAL
#### EQUALIZER
#### LINE
#### DIAPHRAGM

#### SPRING
#### Push Rod

R-134a
#### Medium-Temperature Application
#### LIQUID
#### Ref. From
#### RECEIVER

Figure! 24.29 When the equalizer line is connected before the sensing bulb, a small leak in the internal parts of the valve will simulate a
flooded evaporator.
#### Suction Line
#### To Compressor

#### Evaporator Coil

#### Small Amount
#### Of Liquid
#### REFRIGERANT

#### DIAPHRAGM
#### STARVED
#### EVAPORATOR
#### Last Point
#### Of Liquid

#### Push Rod

#### SPRING

R-134a
#### Medium-Temperature Application
#### LIQUID
#### Ref. From
#### RECEIVER


---

## PDF Page 191

### Unit 24 Expansion Devices

#### 24.16 Txv Response
#### To Load Changes
The TXV responds to a change in load in the following
manner. When the load is increased—for example, when a
load of food warmer than the cooler (refrigerated box) is
placed inside the cooler—the TXV opens, allowing more
refrigerant into the coil. The evaporator needs more refrigerant at this time because the increased load is evaporating
the refrigerant in the evaporator faster. The suction pressure
increases, Figure!24.26(A). When there is a load decrease—
for example, when some of the food is removed from the
cooler—the liquid in the evaporator evaporates more slowly
and the suction pressure decreases. At this time the TXV
will throttle back by slightly closing the needle and seat to
maintain the correct superheat. The TXV responds to a load
increase by metering more refrigerant into the coil. This
causes an increase in suction pressure from the refrigerant
boiling at a faster rate.

#### 24.17 Txv Selection
The TXV must be carefully chosen for a particular application. Each TXV is designed for a particular refrigerant or
group of refrigerants. Many newer TXVs entering the market
are manufactured to handle some of the newer, alternative
refrigerants and refrigerant blends and are designed to be
used with more than one refrigerant. This helps in the selection process and makes it a lot easier for service technicians
when retrofitting a system.
The capacity of the system is very important. If the system calls for a 1/2-ton expansion valve and a 1-ton valve is
used, the valve will not control correctly because the needle
and seat are too large. If a 1/4-ton valve were used, it would
not pass enough liquid refrigerant to keep the coil full, and a
starving coil condition would occur.

#### 24.18 Balanced-Port Txv
In response to need, manufacturers have developed TXVs
that will feed refrigerant at the same rate when ambient
temperatures are low. When the head pressure is low in mild
weather, these valves do not reduce refrigerant flows, so the
evaporator then has the correct amount of refrigerant and
is able to operate at design conditions under lower outdoor
temperatures. The flow of liquid on the face of the needle
valve on larger TXVs tends to open the valve, which can
cause erratic superheat control. With the balanced-port TXV,
the liquid pressure is actually cancelled out because it acts on
equal areas but in opposite directions. Figure!24.30(A) illustrates the liquid force on the face of the needle valve. For a
larger TXV, this can be a significant opening force because

593

of the larger surface area associated with the needle valve
faces. This liquid or opening force also becomes significant
with a large pressure drop across the valve from either high
head pressures, low suction pressures, or a combination of
both. Figure! 24.30(B) illustrates how the liquid force on a
balanced-port TXV is cancelled out. If this force is not cancelled out, the TXV would operate erratically, and the valve
could not hold its original superheat setting. This can cause
compressor damage if certain system parameters change,
such as head pressure or suction pressure.
As compared to a conventional TXV, balanced-port valves
have a large orifice or needle valve area. The needle valve also
operates very close to its seat, which provides a very stable
control of evaporator superheat with a minimum movement
of the valve. This allows a large orifice or needle valve assembly to handle both large and small loads. This type of design
can help refrigeration equipment pull down faster. The larger
orifice or needle valve assembly can also handle some liquidline bubbles or flash gas if they happen. This is where the
term balanced port originates. Balanced-port TXVs should
be used if any of the following conditions exist:
-
-
-
-

Large varying head pressures
Larger varying pressure drops across the TXV
Widely varying evaporator loads
Very low liquid-line temperatures

You cannot tell a balanced-port expansion valve from a regular expansion valve by its appearance. It will have a different
model number, and you can look it up in a manufacturer’s
catalog to determine the type of valve it is.

#### 24.19 The Pressure-Limiting Txv
The pressure-limiting TXV has, in addition to the diaphragm,
a bellows that will only allow the evaporator pressure to
rise to a predetermined level. Above this pressure, the valve
will throttle the flow of liquid. This valve is desirable on
low-temperature applications because it keeps the suction
pressure to the compressor down during a hot pulldown that
could overload the compressor. For example, when a lowtemperature cooler is started with the inside of the box hot, the
compressor will operate under an overloaded condition until
the box cools down. The pressure-limiting TXV will prevent
this from happening, Figure! 24.31. The vapor charge bulb
TXV also has pressure-limiting qualities, Figure!24.23(B).

#### 24.20 Servicing The Txv
Care should be taken when selecting any TXV that the valve
will be serviceable and perform correctly. Several things
should be considered: (1) type of fastener (flare, solder, or
flange), (2) location of the valve for service and performance,


---

## PDF Page 192

594

Section 5 Commercial Refrigeration

Figure 24.30 (A) The liquid force on the face of the needle valve, which can be a significant opening force for the TXV. Source: Copeland Corporation
and Emerson Flow Controls. (B) Equal liquid forces, but opposite in direction, can cancel one another out in a balanced-port TXV. Source: Copeland
Corporation and Emerson Flow Controls

#### EVAPORATOR
#### INLET

#### EQUAL
#### AREAS
#### Face Of Needle
#### Valve Of Txv

#### VALVE
#### SEAT
#### Face Of Needle
#### Valve Of Txv

(A)

#### LIQUID
#### LINE
#### Liquid Line
#### To Txv

(B)
Figure 24.31 A pressure-limiting expansion valve. When the pressure
is high in the evaporator, such as during a hot pulldown, this valve will
override the thermostatic element with a pressure element and throttle
the refrigerant. Courtesy Sporlan Valve Company

from the factory. The valves are very reliable and normally
do not require any adjustment if sized properly. If there are
signs that the valve has been adjusted, look for other problems,
because the valve probably did not need adjustment to begin
with. Many manufacturers are producing nonadjustable valves
to prevent people from adjusting the valve unnecessarily.

#### 24.21 Installing The Sensing
#### ELEMENT

and (3) location of the expansion valve sensing bulb. The
valve has moving parts that are subject to wear. When a valve
must be replaced, an exact replacement is usually best. When
this is not possible, a supplier can furnish you with the information needed to select another valve.
Many technicians (and owners) will adjust a TXV. This may
cause problems because pressures and temperatures in the coil
will be changed. If the valve sensing element is mounted properly and in the correct location where it can sense the superheat
in the suction line, the valve should work correctly as shipped

Particular care should be taken when installing the expansion valve sensing element. Each manufacturer has a recommended method for installation, but all are similar. The
valve sensing bulb has to be mounted at the end of the
evaporator on the suction line. The recommended location
for the thermal bulb on smaller suction lines is near the
top of the line. The best location for larger suction lines is
near the bottom of the line on a horizontal run where the
bulb can be mounted flat and not be raised by a fitting,
Figure!24.32. The bulb should not be located at the bottom
of the line because returning oil will act as an insulator to
the sensing element. The objective of the sensing element is
to sense the temperature of the refrigerant gas in the suction line. To do this, the line should be very clean and the


---

## PDF Page 193

595

### Unit 24 Expansion Devices
Figure 24.32 The best positions for mounting the expansion valve sensing bulb. Based on ALCO Controls Division, Emerson Electric Company.
#### Suction Line

#### BULB

#### External Bulb On Small Suction Line Less Than 3/4 In.

458
#### External Bulb On Large Suction Line Over 7/8 In.

bulb should be fastened to this line very securely. Normally,
the manufacturer suggests that the bulb be insulated from
the ambient temperature if the ambient is much warmer
than the suction-line temperature, because the bulb will be
influenced by the ambient temperature as well as by the
line temperature.

#### 24.22 Stepper Motor
#### Expansion Valves
The stepper motor valve uses a small motor to control the
valve’s port, which in turn controls evaporator superheat. A
solid-state controller instructs the stepper motor to rotate
a fraction of a revolution, or step, for each signal sent by
the controller, Figure!24.33. The controller has a temperature sensor, or thermistor, as one of its inputs, Figure!24.34.
Thermistors, solid-state devices that will change their electrical resistance in response to a change in temperature,
are used because they are accurate, readily available, and
reasonably priced. Once the electrical signal is taken away,
the motor stops; it does not rotate continuously. The motor
can return the valve to any previous position at any time
because the controller can remember the number of steps
it has taken. Many of these motors can operate at a rate
of 200!steps per second. Most modern stepper motors used
in electronic expansion valve applications have a bipolar
motor design. Multiple electromagnets, as many as 100, are
placed around a permanent magnet acting as the motor’s
rotor, Figure! 24.35. They can produce step increments as
small as 3.6° in rotation (this figure comes from a total of

Figure 24.33 A solid-state stepper motor controller. Courtesy Sporlan Valve Company
PID+

#### PIDBLACK
#### WHITE

P4

#### Set Point
#### POTENTIOMETER

TP1

#### GREEN

TP2

RED

P8
P9
P10
P11
P12

TTL
#### WAVE
TTL
#### DIRECT.

P2
P1

24VAC

P5

#### PUMPDOWN
#### Temp. Sensor
#### No Conn.
24–120 VAC
#### Pwm Pulse

P6
P7


---

## PDF Page 194

Section 5 Commercial Refrigeration

Figure 24.37 The multiple transistors that make up the stepper motor.
Courtesy Sporlan Valve Company

#### MOTOR

Q1

1V

Q2

Q5

1V

#### BLACK

360° divided by 100!magnets). The pin or valve port piston
of the electronic stepper motor expansion valve can move in
a linear motion of 0.0000783 in./step.
The motor is powered by signals that change in polarity.
This creates a push/pull action within the motor’s magnetic
fields and increases the torque and efficiency of the motor
and so permits a very small motor. The torque, or rotational
force, is then translated into linear motion by a digital linear
actuator, Figure!24.36. The motor and valve thus make up a
true modulating device comparable to the dimmer switch on
a typical household light, which has thousands of steps. The
stepper motor is not a pulsing digital motor or a common
light switch that has only two steps, on or off.
The controller consists of many transistors for each switching function. Transistors are solid-state switches that are made
from a solid chip of silicon and have no moving parts. They act
as relays by using small electrical signals to turn a larger electrical signal on and off. The small electrical signal enters the base
of the transistor, which allows flow from emitter to collector.
A small microcomputer in the controller has a programmed

algorithm, which can control or sequence the electrical signal
given to the base of each transistor, Figure! 24.37. An algorithm is simply a program or set of instructions stored in the
microprocessor of the controller. The transistors are usually
turned on and off in pairs, which step the electronic valve in
either the open or the closed direction in small increments to
control evaporator superheat.
The controls of electronic expansion valves (EEVs) use
algorithms, and a set of electronic instructions, along with a
proportional, integral, and derivative (PID) controller. (PID
controllers will be explained in the next section.) The valve’s
hardware includes the stepper motor, the controller, transistors, and the microprocessor. As mentioned earlier, algorithms, or sets of instructions, often referred to as software,
must be programmed in the microprocessor.
Feedback loops are used to let the controller know that
the process of controlling evaporator superheat needs to be
changed or modified. This means that when the controller
opens the electronic expansion valve (EEV) too much, which in
turn overcools the thermistor sensor on the evaporator outlet,
the sensor will feed back this information so the controller can
start to close the valve, Figure!24.38. The sensor in the feedback loop is usually a thermistor that is located on the evaporator outlet. Often, two thermistors, located on the evaporator’s
inlet and outlet, are used to calculate evaporator superheat. The
difference in temperature would be the calculated evaporator

#### WHITE

Figure 24.35 Electromagnets placed around a permanent magnet
rotor. Courtesy Sporlan Valve Company

Figure 24.36 A digital linear actuator. Courtesy Sporlan Valve Company

#### GREEN

Figure 24.34 A thermistor used as a temperature sensor for the controller input. Courtesy Ferris State University. Photo by John Tomczyk

RED

596

Q6

#### EMITTER
#### BASE
#### COLLECTOR

Q3

Q4

Q7

Q8


---

## PDF Page 195

597

### Unit 24 Expansion Devices

Figure 24.38 (A) The electronic expansion valve (EEV) feedback loop. Courtesy Sporlan Valve Company. (B) Different types and styles of electronic
expansion valves (EEVs). Courtesy Sporlan Division, Parker Hannifin Corp.
#### SENSOR

#### CONTROLLER

#### FEEDBACK
#### LOOP

#### TEMPERATURE
#### INFORMATION

SEI
(B)
(A)

superheat. With this method, there is no need for temperature/
pressure tables or for a pressure transducer to sense pressure.
This greatly simplifies the superheat calculation process.

#### 24.23 Algorithms
#### And Pid Controllers
As mentioned earlier, the EEV controls use many different
algorithms or sets of instructions along with a PID controller.
The following paragraphs will explain the PID controller.
Although proportional, integral, and derivative controls
are covered separately here, in reality they work together to
modify the controller’s output signal to the EEV for less error.
Proportional controllers refer to a modulating controller
mode. Proportional controllers generate an immediate
change in the position of the expansion valve in response
to changes in the evaporator superheat of the system. They
generate an analog (modulating) output signal instead of a
binary (on/off) output signal. The output signal of a proportional controller is always present, but its magnitude will
vary. Proportional modes can only be used in closed-loop,
feedback applications like that of the EEV. In proportional
mode, the actual evaporator superheat will “approach” the
evaporator superheat set point of the controller but may
never reach it in all applications. The difference between the
superheat set point of the controller and the actual superheat is called offset or error, Figure! 24.39. Proportionalmode controllers change or modify the controller’s output
signal to the expansion valve in proportion to the size of the
change in the error. It cannot sense, and has no control over,
any timespan that the superheat error has been in existence.
For example, if the thermistor on the evaporator’s outlet is
very warm, meaning high superheat to the controller, a large
movement of the expansion valve in the opening direction

Figure 24.39 This temperature/time graph shows set point and offset,
or “error.” Courtesy Sporlan Valve Company
#### ACTUAL
#### TEMPERATURE
#### TEMPERATURE
#### Set Point

#### OFFSET

#### TIME

would follow. In this example, the controller saw a large
error between the evaporator superheat set point and the
actual evaporator superheat and compensated for it with a
large valve movement.
A typical programmed algorithm for a proportional
controller follows:
If evaporator superheat is 20°F, then open the valve
175!steps.
If evaporator superheat is 15°F, then open the valve
125!steps.
If evaporator superheat is 10°F, then open the valve
0!steps.
If evaporator superheat is 6°F, then close the valve
75!steps.
If evaporator superheat is 0°F, then close the valve
1000!steps.
This algorithm will change the output (motor steps) in direct
relation to the input (superheat). However, if the algorithm
is used, the valve will slowly reach the controller’s superheat
set point, especially if the stepper motor has over 5000!steps.
This is why a more sophisticated algorithm including integral
and derivative functions must be used.


---

## PDF Page 196

598

Section 5 Commercial Refrigeration

If the offset or error was a constant value, as shown
in Figure! 24.39, this constant difference could simply be
preprogrammed into the controller. However, offset will
change over time as refrigeration system parameters change
with fluctuating heat loads. This is why some means of predicting the offset must be used to lessen its value and let the
controller reach its evaporator superheat set point value. This
is where the integral controller comes into play.
Integral controller modes can be added to a proportional
controller to modify the controller’s output signal, which will
help force the offset value error to zero. The integral mode will
change the controller’s output signal in proportion to the size
of the error or offset and the length of time it exists. The integral mode will calculate the amount of error that exists over
a specific time interval. The integral controller actually calculates the area under the curve of the temperature/time graph,
Figure!24.40. In mathematical terms, finding an area under a
curve is often called integration. Integration, or the integral
mode, of a controller will sense the average deviation of the
actual evaporator superheat from the!controller’s superheat set
point. Following is an example of a typical integral algorithm:
If the average superheat for 60!seconds is 6°F high, then
open the valve 50!steps.
Thus, the offset or error in superheat is constantly being
changed as heat load and refrigeration system parameters
change. The changing amount of offset is calculated by the
control algorithm and is then added to the set point. Another
name for integral control is reset control. The calculation of
the time-weighted offset (error), or the area under the curve
of the time/temperature graph, occurs over a period of time
referred to as the reset time. The controller will constantly try
to reset the measured evaporator superheat to the superheat
set point of the controller.
Derivative (differential) controller modes can also be added
to a proportional controller, which will ensure even closer evaporator superheat control. The terms derivative and differential are
used interchangeably. Derivative algorithms estimate the slope,
or rate of change, of the temperature/time curve, Figure!24.41.
If the rate of change (slope) is great, then the controller will
make larger changes. If the slope is small, the controller will
make small changes. Derivative control actually calculates the
instantaneous rate of change of the error with respect to time.
It can tell how fast the process error is changing. The controller

Figure 24.41 The temperature/time graph of a derivative, or differential, controller showing slopes or rates of change. Courtesy Sporlan Valve
Company
#### Actual Temperature
#### TEMPERATURE
#### Set Point
#### TIME

can then adjust the magnitude of its output signal to the EEV
in proportion to the rate of change of the error in evaporator
superheat of the system. This type of control reacts quickly to
changes and will reduce any effect that changes in evaporator
loads or system parameters have on the evaporator superheat
set point. A typical derivative algorithm is shown here:
If superheat has dropped 0.2°F in 10!seconds, then close
the valve 15!steps.
If superheat has dropped 2.0°F in 2!seconds, then close
the valve 50!steps.

#### 24.24 The Automatic
#### Expansion Valve
The automatic expansion valve (AXV) is an expansion
device that meters the refrigerant to the evaporator by using
a pressure-sensing device. This device is also a valve that
changes in inside dimension in response to its sensing element. The AXV maintains a constant pressure in the evaporator. Notice that superheat is not mentioned. This device has a
needle and seat like the TXV that is fastened to a diaphragm,
Figure!24.42. One side of the diaphragm is common to the
Figure 24.42 The automatic expansion valve uses the diaphragm as
the sensing element and maintains a constant pressure in the evaporator
but does not control superheat.
#### Adjustment Screw
#### Adjustment Spring
#### DIAPHRAGM

Figure 24.40 The temperature/time graph of an integral controller
showing set point, offset, and reset. Courtesy Sporlan Valve Company

#### Push Rod
#### Actual Temperature
#### RESET

#### Needle And Seat
#### Liquid And
#### Vapor Out

#### TEMPERATURE
#### Set Point Offset
#### TIME

#### LIQUID
#### Ref. In


---

## PDF Page 197

599

### Unit 24 Expansion Devices
Figure 24.43 An automatic expansion valve. This valve resembles the
TXV, but it does not have the bulb for sensing temperature at the suctionline end of the evaporator. Image Courtesy of Parker Sporlan

Figure 24.44 An automatic expansion valve under varying load conditions. This valve responds in reverse to a load change. (A) Normal operation.
(B) When the load goes up, the valve closes down and starts to starve the
coil slightly to keep the evaporator pressure from rising. (C) When the load
goes down, the valve opens up to keep the evaporator pressure up. This
valve is best applied where the load is relatively constant. When applied to a
water-type evaporator, the valve’s freeze protection can be a big advantage.
#### Suction Line
#### To Compressor

29 psig

#### Evaporator Coil
#### 438F 108F Superheat

#### Last Point
#### Of Liquid
#### ADJUSTMENT
#### SCREW
F)
#### ADJUSTMENT
AIR (508
#### SPRING

338F
338F
338F
338F

#### DIAPHRAGM
29 psig
#### Push Rod

#### NEEDLE
#### And Seat

#### LIQUID
#### Ref. In

408F

338F

338F

VALVE ADJUSTMENT SET TO MAINTAIN 29 psig OR 338F
R-134a

(A)

evaporator and the other side to the atmosphere. When the
evaporator pressure drops for any reason, the valve begins to
open and feed more refrigerant into the evaporator.
The AXV is built much the same as the TXV except that
it does not have a sensing bulb. The body is normally made of
machined brass. The adjustment for this valve is normally at
the top of the valve. There may be a cap to remove, or there
may be a cap to turn. This adjustment changes the spring
tension that supports the atmosphere in pushing down on
the diaphragm. When the tension is increased, the valve
will feed more refrigerant and increase the suction pressure,
Figure!24.43.

#### Suction Line
#### To Compressor

The AXV responds differently than the TXV to load changes.
It actually acts in reverse. When a load is added to the coil,
the suction pressure starts to rise. The AXV will start to
throttle the refrigerant by closing enough to maintain the
suction pressure at the set point. This has the effect of starving the coil slightly. A large increase in load will cause more
starving. When the load is decreased and the suction pressure
starts to fall, the AXV will start to open and feed more refrigerant into the coil. If the load reduces too much, liquid could
actually leave the evaporator and proceed into the suction
line, Figure!24.44.
Because the AXV can maintain constant pressure, it cannot be used with a low-pressure motor control. When the AXV
is used with a thermostat, the thermostat should be adjusted

#### Evaporator Coil
#### 508F 158F Superheat

458F
408F

#### ADJUSTMENT
#### SCREW
#### ADJUSTMENT
#### SPRING

8F)
AIR (55

378F

#### LAST
#### Point Of Liquid

338F
338F

#### DIAPHRAGM
29 psig
#### Push Rod
#### LIQUID
#### Ref. In

#### 24.25 Automatic Expansion
#### Valve Response
#### To Load Changes

30 psig

#### NEEDLE
#### And Seat

338F

338F

VALVE ADJUSTMENT SET TO MAINTAIN 29 psig OR 338F
R-134a

(B)
#### Suction Line
#### To Compressor

338F

29 psig

#### Slight Amount Of
#### Liquid Going To
#### The Compressor

#### Evaporator Coil
338F

#### 08F Superheat

338F
338F

#### ADJUSTMENT
#### SCREW

338F

#### DIAPHRAGM

8F)
AIR (45
338F

#### ADJUSTMENT
#### SPRING
29 psig

#### Push Rod

#### LIQUID
#### Ref. In

#### NEEDLE
#### And Seat

338F

338F
338F

VALVE ADJUSTMENT SET TO MAINTAIN 29 psig OR 338F
R-134a

(C)


---

## PDF Page 198

600

Section 5 Commercial Refrigeration

to shut the compressor off before flooding of the entire evaporator occurs. The AXV should be adjusted to maintain an
evaporator pressure that corresponds to the lowest evaporator temperature desired through the entire running cycle of
the compressor. AXVs are usually found on smaller equipment with somewhat constant evaporator loads, including ice
cream freezers and makers and drinking fountains.

#### 24.26 Special Considerations
#### For The Txv And Axv
Both the TXV and the AXV are expansion devices that allow
more or less refrigerant flow, depending on the load. Both
need a storage device (receiver) for refrigerant when it is not
needed. The receiver is a small tank located between the condenser and the expansion device. Normally, the condenser
is close to the receiver. It has a king valve that functions as
a service valve. This valve stops the refrigerant from leaving
the receiver when the low side of the system is serviced. The
receiver can serve both as a storage tank for different load
conditions and as a tank into which the refrigerant can be
pumped when servicing the system, Figure!24.45.

pressure at the inlet is 100!psig. This length-to-pressure drop
relationship is used by manufacturers to arrive at the pressure
drop that will allow the correct amount of refrigerant to pass
through the capillary tube to correctly fill the evaporator. The
capillary tube can be quite long on some installations and may
be wound in a coil to store the extra tubing length.

Figure 24.46 (A) A roll of capillary tubing. Photo by Jason Obrzut
(B) The length of the capillary tube as well as the bore determines the flow
rate of the refrigerant, which is rated in pounds per minute.

#### 24.27 The Capillary Tube
#### Metering Device

(A)

The capillary tube metering device controls refrigerant flow by
pressure drop. It is a copper tube with a very small, calibrated,
inside diameter, Figure!24.46(A). The diameter and the length
of the tube determine how much liquid will pass through the
tube at any given pressure drop, Figure!24.46(B). It is much like
a garden hose: The larger the hose, the more gallons of water
will pass at 100!psig pressure at the hose inlet, Figure!24.46(C).
The water hose has pressure drop all along its length, so a longer hose will have less pressure at the outlet even though the

170 psig

20

psig

20 IN.
#### 2 Pounds Per Minute

Figure 24.45 A refrigerant receiver. When the load increases and more
refrigerant is needed, it moves from the receiver into the system. Photo
by Jason Obrzut

20

170 psig

psig

36 IN.
#### 1 1/2 Pounds Per Minute

#### BORE

R-134a

#### BORE

(B)


---

## PDF Page 199

601

### Unit 24 Expansion Devices
Figure! 24.46 (Continued ) (C) The longer the hose, the less water
pressure at the end. A capillary tube functions the same way.

Figure 24.47 (A) Typical operating conditions for a mediumtemperature application. (B) A strainer-drier protects the capillary tube
from circulating particles.
20 psig
318F

75 psig
100 psig

R-134a
258F
218F

358F

218F

#### 25 Feet Of Hose

218F

358F

218F

25 psig
100 psig

218F

358F

218F
180 psig

20 psig
218F

#### 200 Feet Of Hose

218F

(C)

#### Capillary Tube

(A)

The capillary tube does not control superheat or pressure. It is a fixed-bore device with no moving parts. Because
this device cannot adjust to load change, it is usually used
where the load is relatively constant with no large fluctuations. It is an inexpensive device for the control of refrigerant and is often used in small equipment. This device does
not have a valve and does not stop the liquid from moving to the low side of the system during the off cycle, so
pressures will equalize during the off cycle. This reduces
the motor-starting torque requirements for the compressor.
Figure! 24.47(A) illustrates a capillary tube in place at the
inlet of the evaporator.
Because the capillary tube has no moving parts, it will
not wear out. About the only problems it may have would
come from small particles that may block or partially block
the tube. The bore is so small that a small piece of flux,
carbon, or solder would cause a problem if it were to reach
the tube inlet. Manufacturers always place a strainer or
strainer-drier just before the capillary tube to prevent this
from happening, Figure! 24.47(B). Capillary tube metering
devices can also become oil logged, which can cause a partial or complete blockage of the tube. Too much oil, or the
wrong viscosity of oil, in the refrigeration system can cause
oil logging. Another cause of oil logging is liquid refrigerant
entering the crankcase of the compressor and then flashing.
This is referred to as flooding the crankcase when it occurs
during the run cycle. It is called migration when it occurs

#### STRAINER-DRIER

#### Liquid Line
#### FROM
#### CONDENSER
(B)

#### CAPILLARY
#### TUBE

#### EVAPORATOR

during the off cycle. The flashing of refrigerant in the warm
compressor’s crankcase causes the oil in the crankcase to
foam and be sucked into the suction valve of the compressor during the run cycle. The oil is then circulated until it
eventually reaches the capillary tube. Oil-logged capillary
tubes cause sluggish operations and systems usually run
with high superheats as a result, causing inefficiencies and
damage to compressors from overheating due to lack of
refrigerant in circulation for cooling. Often, long running
cycles will return the oil to the compressor’s crankcase. If
oil in the capillary tube is suspected, force the system to
run for several hours. This may resolve the problem of an
oil-logged capillary tube. There are hydraulic capillary tube
cleaners on the market, but they should be used as a last
resort, Figure!24.48.


---

## PDF Page 200

602

Section 5 Commercial Refrigeration

Figure 24.48 Hydraulic capillary-tube cleaning kit. Courtesy Ferris State
University. Photo by John Tomczyk

#### 24.28 The Piston Metering
#### DEVICE
The fixed orifice, or piston, metering device functions similar
to the capillary tube metering device, Figure 24.49. It has a
precisely sized hole bore through it which controls the flow
of refrigerant to the evaporator. The smaller the bore, the less
refrigerant flow through it. Pistons are available in various sizes
and can be easily changed to a different size, which will change
the capacity. The piston housing can be opened, and the piston
cleaned if it becomes obstructed. Pistons are typically used in
residential air-conditioning and heat pump systems.

#### 24.29 Operating Charge For
#### The Fixed-Bore System
The fixed-bore system requires only a small amount of
refrigerant because it does not modulate (feed more or less)
refrigerant according to the load. These systems are known
Figure 24.49 A piston type metering device most commonly found in
residential cooling systems. Photo by Jason Obrzut

as critically charged systems. When the refrigerant charge is
analyzed and when the unit is operating at the design conditions, a specific amount of refrigerant is in the evaporator
and a specific amount of refrigerant is in the condenser. This
is the amount of refrigerant required for proper refrigeration.
Any other refrigerant that is in the system is in the pipes for
circulating purposes only.
The amount of refrigerant in the system is critical in capillary tube systems. It is easy for technicians to overcharge
if they are not careful and familiar with the system. In most
capillary tube systems, the charge is printed on the nameplate
of the equipment. The manufacturer always recommends
measuring the refrigerant into these systems either by scales
or by liquid-charging cylinders. A properly charged system
would maintain about 10°F superheat at the end of the coil
once the system is pulled down to the desired box temperature, Figure! 24.47(A). A characteristic of a capillary tube
metering device system is to run high evaporator superheat
under high evaporator heat loads. However, once the system
is pulled down near the desired refrigerated box temperature,
an evaporator superheat of about 8°F to 12°F will be reached
if the system is critically charged properly.
In many capillary tube systems, the capillary tube is
fastened to the suction line between the condenser and the
evaporator to exchange heat between the capillary tube
and the suction line. To troubleshoot a possible capillary
tube problem, the correct superheat reading must be taken.
The capillary tube should hold the refrigerant to about
10°F superheat at the end of the evaporator once the box
temperature is pulled down and the heat load is at a minimum. To obtain the correct superheat reading it must be
taken before the capillary tube/suction line heat exchanger,
Figure!24.50.
The capillary tube is very slow to respond to load changes
or charge modifications. For example, if a technician were
to add a small amount of refrigerant to the capillary tube
system, it would take at least 15!min for the charge to adjust.
The reason for this is that the refrigerant moves from one side
of the system to the other through the small bore, and this
takes time. When refrigerant is added to the low side of the
system, it moves into the compressor and is pumped into
the condenser. It now must move to the evaporator before
the charge is in balance. A technician that is in a hurry can
end up overcharging this type of system. Manufacturers do
not recommend adding refrigerant to top off the charge; they
recommend starting over from a deep vacuum and measuring
a complete charge into the system.
Under high evaporator loads, capillary tube systems
will often operate with high evaporator superheats of 40°F
or 50°F. This is because the refrigerant in the evaporator
will vaporize rapidly, and the last point of liquid will be
toward the middle of the evaporator. This makes the system very inefficient. Many technicians have the urge to add
more refrigerant to the system at these high loads because
of the high superheat readings. Adding refrigerant at this


---

## PDF Page 201

### Unit 24 Expansion Devices
Figure 24.50 Checking the superheat before the suction–liquid heat
exchange.
–108F
#### Suction Line
#### TEMPERATURE
#### (108F Superheat)

#### Drain Goes To
#### Condenser Area
#### For Evaporation.
#### CAPILLARY
#### TUBE

#### SUCTION
#### LINE

#### Space Temperature
IS 08F.
R-404A

16.7 psig
#### The Evaporator Is
#### Boiling At 2208F.

#### SOLDERED
#### CAPILLARY
#### TUBE
#### STRAINER-DRIER

603

point will, in time, only overcharge the system. Before
adding refrigerant, check the superheat at the normal evaporator load to see whether it is normal. It should typically
range from 8°F to 12°F at the normal evaporator load. If
unsure, recover the refrigerant, evacuate the system, and
add the specified nameplate critical charge of refrigerant. Under low evaporator heat loads, the refrigerant in
the evaporator will not vaporize as fast. Low evaporator
loads are usually experienced just before the desired box
temperature is reached. The last point of liquid will now
be toward the end of the evaporator. The system will still
have a normal superheat of about 8°F to 12°F because of
its critical charge characteristics.
The capillary tube metering device is used primarily on
small fractional-horsepower refrigeration systems that have
somewhat constant evaporator heat loads. These systems
are hermetically sealed; have no bolted, gasketed connections; and are leak-free systems. They are factory assembled
in a very clean environment and should run trouble-free for
many years.
Fixed orifice or piston systems should be charged using a
superheat calculator or the charging charts provided by the
manufacturer. Refer to Unit 10, “System Charging,” for more
information on using charging charts or curves. Systems with
a piston metering device typically experience high evaporator
superheats under high loads. The refrigerant in the evaporator will vaporize faster, moving the last point of liquid further back in the evaporator. When the system is close to its
design temperature, the typical superheat range is about 10°F
to 16°F.

#### Re Vi E W Qu Es T Ions
1. Which is not a pressure or force acting on a TXV
diaphragm?
A. Head pressure
B. Evaporator pressure
C. Spring pressure
D. Bulb pressure
2. The needle and seat of a TXV are normally made of
________.
A. copper
C. stainless steel
B. aluminum
D. brass
3. The TXV tries to maintain a constant _________ in the
evaporator.
A. pressure
C. subcooling
B. superheat
D. frost line
4. Liquid, vapor, cross liquid, and cross vapor are all types
of ________.
A. TXV bulb charges
B. AXV bulb charges
C. pistons
D. capillary tube bores

5. The bulb of the TXV is mounted on the ___________.
A. compressor inlet
B. compressor outlet
C. evaporator inlet
D. evaporator outlet
6. When should an externally equalized TXV be used?
A. When the system is a low- or medium-temperature
application.
B. When there is excessive pressure drop through the
evaporator.
C. When the TXV is used in a low ambient condition on
a single-circuit evaporator.
D. When the system is equipped with a semihermetic
compressor.
7. An AXV tries to maintain a constant _________ in the
evaporator.
A. pressure
B. superheat
C. subcooling
D. frost line


---

## PDF Page 202

604

Section 5 Commercial Refrigeration

8. The TXV responds to an increased heat load by
__________.
A. decreasing refrigerant flow
B. keeping refrigerant flow constant
C. increasing refrigerant flow
D. not reacting to changing heat loads
9. The three factors that determine the capacity of a TXV
are: evaporator temperature, liquid temperature entering
the valve, and ________.
A. number of evaporator circuits
B. evaporator pressure
C. length of the sensing bulb transmission line
D. pressure drop across the valve
10. How does the automatic expansion valve respond to a
load increase?
A. It opens, decreasing the refrigerant flow.
B. It closes, decreasing the refrigerant flow.
C. It opens, increasing the refrigerant flow.
D. It closes, increasing the refrigerant flow.
11. On a _________ TXV, the liquid pressure is cancelled out
because it acts on equal areas but in opposite directions.
A. balanced-port
B. pressure-limiting
C. cross vapor
D. cross liquid
12. If a system with a capillary tube metering device is properly charged, when it nears the desired box temperature
it will have a superheat of approximately ______.
A. 2°F to 5°F
B. 15°F to 20°F
C. 10°F to 15°F
D. 8°F to 12°F
13. A capillary tube metering device controls refrigerant
flow by________.
A. using superheat
B. pressure drop
C. using a stepper motor
D. temperature drop
14. On a PID controller, the difference between the superheat set point of the controller and the actual superheat
is called ______.
A. offset
B. proportion
C. integral
D. derivative
15. An EEV uses a _______ to control the valve’s port, which
in turn controls evaporator superheat.
A. sensing bulb and transmission line
B. capillary tube
C. spring
D. stepper motor

16. The _______ is located inside the valve body and moves
the needle in and out of the seat in response to system
load changes.
A. transmission line
B. external equalizer
C. diaphragm
D. sensing bulb
17. The __________ charge bulb is usually limited to applications that have narrow operating ranges or to special
functions like desuperheating on the high side of the system.
A. vapor
B. liquid
C. cross vapor
D. cross liquid
18. The ________ on a TXV is used to compensate for pressure drops from the inlet to the outlet of the evaporator.
A. sensing bulb and transmission line
B. needle and seat
C. external equalizer
D. internal equalizer
19. To prevent an overloaded compressor during a hot pulldown on a low-temperature cooler, a ________ expansion valve can be used.
A. balanced-port
B. pressure-limiting
C. cross vapor
D. cross liquid
20. The two factors that determine how much liquid will
pass through a capillary tube at any given pressure drop
are the _________.
A. length and diameter
B. type of refrigerant and oil
C. evaporator and suction-line size
D. spring and bulb pressure
21. Explain why the entering liquid pressure has no effect on
the opening force of a balanced-port TXV.
22. Explain how a PID controller works.
23. Explain the following terms as they apply to electronic
expansion valves:
Stepper motor
Offset
Algorithm
Microprocessor
Feedback loop
24. Explain what is meant by a maximum operating pressure
#### (Mop) Txv.
25. Explain why systems equipped with a TXV or AXV
require a receiver.


---

## PDF Page 203

### UNIT 25
#### Special Refrigeration System
#### COMPONENTS
#### O B J E C T I V E S
After studying this unit, you should be able to
distinguish between operational and safety controls.
explain how multiple evaporators at different pressures can be
controlled by a single compressor.
- describe the function of a partition wall in a compressor.
- describe four methods that can be used to control head
pressure during periods of low ambient temperatures.
- describe two common functions of a low pressure control.
- explain the operation of an oil pressure safety control.
- describe the automatic pumpdown cycle.
- describe the evaporator conditions that would require a
defrost cycle.
- list and describe five methods of evaporator defrost.
- explain the concept of temperature-terminated defrost.
- explain the importance of filter driers.
- explain how suction-line accumulators and liquid-line
refrigerant receivers function in an air-conditioning or
refrigeration system.
- explain the two benefits of a suction/liquid-line heat
exchanger.
- describe the importance of suction and discharge service
valves to the HVACR service technician.
-
-

- Wear goggles and gloves when attaching or removing gauges to
transfer refrigerant or to check pressures.
- Wear warm clothing when working in a walk-in cooler or freezer. A
technician does not think properly when cold.
- Be careful not to get your hands or clothing caught in moving parts
such as pulleys, belts, or fan blades.
- Wear an approved back brace or belt when lifting and use your legs,
keeping your back straight and upright.
- Observe all electrical safety precautions. Be careful at all times and use
common sense.
- Never work near live electrical circuits unless absolutely necessary.
Turn the power off at the nearest disconnect, lock and tag the panel,
and keep the only key in your possession.

#### 25.1 Introduction To Special
#### Refrigeration System
#### COMPONENTS
The basic vapor-compression refrigeration cycle, and the
four main components that make it up, has been discussed
throughout this text. These four components, namely the
compressor, the condenser, the evaporator, and the expansion
device allow the cycle to continually repeat itself as long as it
is operating, without depleting or otherwise affecting the system refrigerant. However, relying solely on these four system
components does not ensure that the system will operate as
effectively or efficiently as it can. To enhance system operation, reliability, and performance, additional devices and
components can be added to the refrigeration system. These
additional devices and components are commonly referred to
as special refrigeration system components and can be categorized in a number of different ways. The two broadest
categories for special HVACR system components are controls and accessories.
Controls can be classified as either operational or safety
devices. Operational controls open and close during normal
system operation, while safety controls are intended to stop
system operation in the event unsafe conditions are present.
Control devices can be mechanical, electrical, electromechanical, or electronic devices. Mechanical controls are generally
used to stop, start, or modulate fluid flow and can be operated by pressure, temperature, or other means. These controls
can usually be identified by their location, because they are
almost always found in the piping. Accessories are intended
to enhance or improve overall system performance. Because
there are so many different classifications of HVACR special system components and components themselves, some
devices may fall in more than one category. It is important
to realize, therefore, that because one particular system component is discussed in one section of this unit, it is not necessarily excluded from other sections.

605


---

## PDF Page 204

606

Section 5 Commercial Refrigeration

#### Evaporator Pressure Regulator
The evaporator pressure-regulating (EPR) valve, Figure!25.1,
is a mechanical control that keeps the refrigerant pressure
in the evaporator from going below a predetermined point.
Two pressures, the evaporator outlet pressure, which is the
valve’s inlet pressure, and the valve’s spring pressure, control the positioning of the valve. The evaporator pressure
and spring pressure counteract one another. The spring
pressure is a closing force, and the evaporator pressure is
an opening force. The outlet pressure is effectively cancelled
out and does not affect the valve operation because the area
of the bellows is equal to the area of the inlet port. The outlet pressure acts on these equal areas, but in opposite directions, thus they cancel one another, Figure 25.2. EPR valves
are also referred to as open on rise of inlet pressure (ORI)
valves, because they will throttle open on a rise in their
inlet (evaporator) pressure. When the evaporator is under a
high load, the EPR valve will be fully opened—in effect, act
as if it were not there. The spring pressure can be adjusted
with a screwdriver or Allen wrench to allow the setting of
a minimum evaporator pressure. Remember, these valves
simply establish a minimum evaporator pressure; they do

Figure 25.1 The EPR valve modulates the flow of vapor refrigerant
leaving the evaporator. It limits the pressure in the evaporator and keeps
it from dropping below the set point. Courtesy Sporlan Division, Parker
Hannifin Corporation

#### Adjustment For
#### Spring Pressure

#### To Compressor

#### Pressure Tap

#### FROM
#### EVAPORATOR

Figure 25.2 The cutaway view of a direct-acting evaporator pressureregulating (EPR) valve. Courtesy Sporlan Division, Parker Hannifin
Corporation

#### Adjusting Spring
#### BELLOWS

#### SEAT
#### FROM
#### EVAPORATOR

#### 25.2 Evaporator Controls

#### SEAT
#### DISC

#### To Compressor

#### Access Valve

not hold a constant pressure or limit maximum pressure in
the evaporator.
The EPR valve is installed in the suction line at the outlet of the evaporator. The bellows in the EPR valve senses
evaporator pressure and throttles (modulates) the suction
gas to the compressor. This will then allow the evaporator pressure to go as low as the pressure setting on the
valve. When the EPR valve is used with the thermostatic
expansion valve (TXV), the system can maintain a constant
superheat and keep the pressure from going too low. If the
pressure in the evaporator is lower than the EPR valve’s set
point, the EPR valve will close, causing refrigerant to back
up into the evaporator coil until the minimum pressure
level in the evaporator has been reached. As the evaporator
pressure rises above the minimum pressure setting, the EPR
valve will throttle open to allow excess pressure to flow
from the evaporator coil into the suction line and on to
the!compressor.
The EPR valve can be used in a system that cools water
to keep the evaporator from going below a predetermined
point, which could be freezing. For example, if there is a
load on the system at start-up, the EPR valve will be wide
open, and the TXV will throttle the flow of liquid refrigerant into the evaporator. When the evaporator pressure
reaches the point at which the EPR valve is set, the valve
will begin to throttle to slow the flow of refrigerant. If the
setting is just above freezing, the valve will throttle just
enough to keep the evaporator from freezing until the thermostat responds and shuts the system off, Figure 25.3. The
EPR valve is often called a “holdback valve” in the industry
because it holds the refrigerant back in the evaporator to
prevent the suction pressure in the evaporator from going
below a set point.


---

## PDF Page 205

### Unit 25 Special Refrigeration System Components
Figure 25.3 The TXV keeps the proper level of refrigerant in the evaporator while the EPR valve keeps the evaporator from getting too cold. The
EPR valve may be used on a water-type evaporator to keep it from operating below freezing. The thermostat should cut off the compressor soon
after the EPR valve starts to throttle.

607

Figure 25.4 Pilot-operated EPR valve. Courtesy Sporlan Division, Parker
Hannifin Corporation

#### Evaporator Pressure Regulator
#### Set For A Suction Pressure
OF NO LESS THAN 29.5 psig FOR R-134a.
#### (This Corresponds To 348F.)
108F
#### SUPERHEAT
448F

#### CHILLED
#### WATER
(508F)
IN

#### CHILLED
#### WATER
(408F)
OUT

348F

#### Thermostatic Expansion Valve

Figure 25.5 Pilot-operated EPR valve with suction stop and automatic
close feature. Courtesy Sporlan Division, Parker Hannifin Corporation

#### COMPRESSOR

The EPR valve may operate for an extended period of
time while in the throttled-down position in order to satisfy the cooling load and keep the pressure in the evaporator from falling below a minimum set point. Many times,
the evaporator pressure will be close to the EPR’s set point
pressure, but some refrigeration is still needed due to a
small heat load on the evaporator. The flow of refrigerant
will be minimal, and the TXV may not be able to keep
a constant evaporator superheat because of the reduced
mass flow rate of refrigerant. High evaporator superheat
readings are often encountered at these throttled-down
conditions. However, once the heat load on the evaporator
increases and the EPR valve opens more to increase the
mass flow rate of refrigerant, the TXV will regain control
of evaporator superheat.
Larger Btu capacities, as in supermarket installations, call
for larger EPR valves or pilot-operated valves, Figure 25.4.
Some pilot-operated EPR valves are equipped with additional features such as a suction stop and an automatic close
feature, Figure 25.5. Some normally open pilot EPR valves
operate by high-pressure gas. These valves are held open
by a spring and are forced closed by high-side gas pressure,
Figure 25.6. Three pressures control the modulation of the
main valve piston: the high-pressure source, the evaporator
pressure, and a spring pressure. A pilot port that is controlled
by a pilot regulator valve indirectly controls the operation
of the main regulating valve. These valves include a solenoid
stop feature when hot gas defrost is used because the hot gas

Figure 25.6 An internal cutaway view of a pilot-operated EPR valve
showing springs, high-pressure source connection, pilot regulator, main
piston, and solenoid stop feature. Courtesy Sporlan Division, Parker Hannifin Corporation

#### HIGH
#### PRESSURE
#### SOURCE
#### CONNECTION

is injected into the suction line between the EPR valve and
the coils being defrosted. A solenoid valve in the EPR valve
will be deenergized, shutting off the suction inlet pressure.
This allows the internal pilot spring to force the EPR valve


---

## PDF Page 206

608

Section 5 Commercial Refrigeration

Figure 25.7 A multiple-evaporator circuit showing defrost solenoid
valves, EPR valves, and defrost circuit. Courtesy Sporlan Division, Parker
Hannifin Corporation

Figure 25.8 Two-temperature operation. Two evaporators are operating with one compressor. One evaporator operates at 20°F (18.4 psig), the
other at 30°F (26.1 psig).
26.1 psig

#### External Equalizer

#### Evaporator A

TEV

#### LIQUID
#### LINE
#### Ce Series
#### LIQUID-LINE
#### SOLENOID

#### Defrost Solenoid Valve
#### Check Valve
#### External Equalizer
TEV

#### LIQUID
#### LINE

#### Evaporator B
#### Defrost Solenoid Valve
#### Check Valve

#### Check Valve

#### RECEIVER
#### COMPRESSORS
#### CONDENSER

18.4
psig

#### LIQUID-LINE
#### SOLENOID

#### Liquid Line

#### TWOTEMPERATURE
#### Device (Holds
#### The Refrigerant
#### In Coil No.1 To
#### MAINTAIN
26.1 psig)

308F
308F

TXV
18.4 psig

208F

closed. At the same time, a hot gas defrost solenoid valve
will open; the evaporator fans will stop; and the hot gas will
flow in reverse through the evaporators, around the expansion valves, through a check valve, and then around a liquidline solenoid valve. The condensed hot gas, which is now a
cool liquid, will then feed into a liquid header to supply other
evaporators with subcooled liquid refrigerant, Figure 25.7.

R-134a

208F

TXV
18.4 psig

#### Suction Line

#### Multiple Evaporator Systems
Some refrigeration systems operate with a single compressor
that is used in conjunction with multiple evaporators. These
evaporators, depending on the system, might be located in
separate refrigerated boxes and might operate at different
temperatures and pressures. When such is the case, EPR
valves are used to allow each evaporator to operate at its
own, unique pressure and temperature. Consider the example
when one R-134a compressor is used with two evaporators,
one operating at a pressure of 18.4 psig (20°F for R-134a)
and the other operating at a pressure of 26.1 psig (30°F for
R-134a). To allow these two evaporators, that share a suction line, to operate at different pressures, an EPR valve is
needed at the outlet of the higher-temperature evaporator,
Figure 25.8. Please note that Figure 25.8 is showing only
the low pressure side of the refrigeration system. The true
suction pressure for the system will be the lower value of
18.4!psig, but the higher-temperature evaporator will operate
at a pressure of 26.1 psig. Several evaporators with different pressure requirements can be piped together using this
method, Figure!25.9. Notice that, in Figure 25.9, EPR valves
are installed at the outlet of all evaporators, with the exception of the lowest temperature evaporator which, in this
case, is operating at a pressure of 15 psig. Please note that
Figure!25.9 is showing only the low pressure side of the refrigeration system.

#### COMPRESSOR

It is desirable to know the actual pressure in the evaporator because that is not the same as the true suction pressure. Normally, a gauge port, known as a Schrader valve
port, is permanently installed in the EPR valve body, which
allows the service technician to take gauge readings on the
evaporator side of the valve, Figure 25.1. The common
suction-line pressure can be obtained at the compressor
service valve.

#### Electric Evaporator Pressureregulating (Eepr) Valve
As a result of regulatory changes in the U.S. Food and Drug
Administration’s (FDA) Food Code concerning product temperature in supermarkets, more sophisticated and accurate ways to
control the discharge air temperatures in the evaporator section
of display cases were put in place. Electric evaporator pressureregulating (EEPR) valves, Figure 25.10, designed for close temperature control, move in very small increments in response
to the sensed temperature of the evaporator’s discharge air.


---

## PDF Page 207

### Unit 25 Special Refrigeration System Components
Figure 25.9 Evaporators piped together and one compressor used to
maintain a suction pressure for the lowest-pressure evaporator. The evaporators that have pressures higher than the true suction pressure of the
lowest-pressure evaporator have EPR valves set to their individual needs.
15 psig
20 psig
EPR
TXV
TXV
30 psig
25 psig
EPR
EPR
TXV
18 psig
TXV

15 psig

EPR
#### SUCTION
#### LINE
#### EVAPORATOR
#### Pressure Regulator

609

As with traditional EPR valves, EEPR valves are located
at the evaporator outlet for single evaporator applications.
In multiple evaporator applications, they are located on the
suction line before the common suction header as in parallel
compressor systems, Figure 25.11. EEPR valves and a refrigerated case discharge air sensor are wired to a microprocessor board for control purposes.
Although EEPR valves are referred to as evaporator
pressure regulators, they do not serve the same purpose as
the standard EPR valve mentioned earlier. A standard mechanical EPR valve prevents pressure, and thus temperature,
from falling below a minimum in the evaporator. EEPR
valves, on the other hand, control the discharge air temperature in the refrigerated case. They regulate the evaporator
pressure in order to provide the temperature required at
the discharge air sensor. EEPR valves can deliver a quick
temperature pulldown since they are sensing discharge
air instead of evaporator pressure. They will remain fully
open until the temperature of the discharge air in the case
drops to the valve’s set point. At this point, the valve will
start to throttle closed to maintain the desired discharge air
temperature.
A bipolar stepper motor operates the EEPR valve. The
stepper motor operates by moving the motor in discrete steps
instead of in a continuous rotation. The motor can step in
either direction because it has two different windings. A stepper motor may have as many as 100 electromagnets around
the rotor, resulting in an angular rotation that can be as small

Figure 25.11 EEPR valves in suction lines on a parallel compressor
system. Courtesy RSES Journal

Figure 25.10 An electric evaporator pressure-regulating (EEPR) valve.
Courtesy Sporlan Division, Parker Hannifin Corporation


---

## PDF Page 208

610

Section 5 Commercial Refrigeration

Figure 25.12 A stepper motor showing how the lead screw is driven
through gear reduction for providing additional power to the valve.

#### Stepper Motor

as 3.6° per step. Since a full circle is made up of 360°, an
angular rotation of 3.6° represents 1/100th of a rotation. The
motor drives a lead screw that converts the angular motion
into straight-line, or linear, motion, Figure 25.12, with a
resolution that can be as fine as 0.0000783 in. per step. An
algorithm programmed into a controller or microprocessor controls the direction and position of the stepper motor.
Refer to Unit 24, “Expansion Devices,” for a more detailed
explanation of bipolar stepper motor operation and control.

#### 25.3 Compressor Controls
#### And Oil-Related
#### COMPONENTS
#### Crankcase Pressure Regulator
The crankcase pressure-regulating (CPR) valve, Figure 25.13,
looks very much like the EPR valve, but it performs a different function. The CPR valve is used to limit the pressure
that returns to the compressor in the suction line. The CPR
valve, like the EPR valve, is installed in the suction line, but
it is usually located close to the compressor rather than at
the evaporator outlet. The CPR valve sensing bellows are
on the true compressor suction side of the valve and would

Figure 25.13 Three CPR valves that prevent the compressor from running in an overloaded condition during a hot pulldown. Courtesy Sporlan
Division, Parker Hannifin Corporation

normally have a gauge port on the evaporator side of the
valve, as shown in Figure 25.13.
A common application for the CPR valve is to keep a
low-temperature compressor from overloading during a hot
pulldown. A hot pulldown can occur:
-

-
-

when the compressor has been off for a long enough time
and the foodstuff has risen in temperature,
on start-ups with a warm box temperature, or
after a defrost period.

In any case, the temperature in the refrigerated box or the
evaporator influences the suction pressure. When the temperature is high, the suction pressure is high. When the suction
pressure goes up, the density of the suction gas goes up. The
compressor is a constant-volume pump and does not know
when the gas it is pumping is dense enough to create a motor
overload. When a compressor is started and the refrigerated
cooler is warmer than the design range of the compressor, an
overload can occur. The refrigeration compressor motor can
be operated at about 10% over its rated capacity without
harm during this pulldown. For example, when a motor has
a full-load amperage rating of 20 A, it could run at 22 A for
an extended pulldown and no motor harm would result. If
the temperature in the cooler were to be 75°F or 80°F, the
motor would be overloaded to the point that its overcurrent protection would shut it off. But this protection device
automatically resets, so the compressor would try to restart
immediately, causing it to short cycle. This type of operation
could continue until the manual reset motor control, the fuse,
or the breaker stopped the compressor, or until the system


---

## PDF Page 209

611

### Unit 25 Special Refrigeration System Components
Figure 25.14 The CPR valve throttles the vapor refrigerant entering the
compressor.

Figure 25.15 The cutaway view of a crankcase pressure-regulating
(CPR) valve. Courtesy Sporlan Valve Company

#### This Is A Low-Temperature Freezer With
#### The Compressor Designed To Operate
AT 2 psig AND THE EVAPORATOR AT –168F.

CAP
#### ADJUSTMENT
#### SPRING
#### FORCE

#### Adjusting Spring
#### BELLOWS

#### Return Air At (308F)

#### INLET

#### The Box Is Warm Due To A Load
#### Of Food Products Being Placed
#### Inside The Box At 508F.
18 psig
5 psig
#### Note The Pressure Drop
#### Across The Cpr Valve.
#### It Is Throttled Nearly
#### Closed To Prevent The
#### Compressor From
#### Overloading With
THE 18-psig SUCTION
#### PRESSURE.

#### SEAT
CPR
#### VALVE

#### SEAT
#### DISC

#### OUTLET

#### Access Valve
#### (OPTIONAL)

#### SUCTION
#### LINE

slowly pulls down during the brief running times. The CPR
valve throttles the suction gas entering the compressor to
keep the compressor current at no more than the rated value,
Figure 25.14.
The CPR valve is often referred to as a close on rise of
outlet pressure (CRO) valve. This is because it closes when its
outlet (crankcase) pressure rises to a predetermined pressure.
The CPR valve is controlled by crankcase (outlet) pressure
and its spring pressure. The crankcase pressure is a closing
force, and the spring pressure is an opening force. The inlet
pressure of the CPR valve is actually canceled out because
of the equal areas of the bellows and the seat disc. The inlet
pressure exerts an equal pressure on both the bellows and
seat disc, but these pressures are in opposite directions and
cancel one another out, Figure 25.15. The spring pressure can
be adjusted with a screwdriver or an Allen wrench to set the
maximum desired crankcase pressure.
During periods of high load, the CPR valve will be partially closed, holding some refrigerant back in the suction line.
When such is the case, there will be a pressure drop across
the CPR valve. When the load on the system is low and the

low-side pressure is below the set point on the CPR valve, the
valve will be fully open and the pressure at the valve’s outlet
will be equal to the pressure at its inlet. This, of course, will
only happen if the valve is properly adjusted.

#### Adjusting The Cpr Valve
The setting of the CPR valve should be accomplished on a hot
pulldown or at least when the compressor has enough load that
it is trying to run overloaded. This can be done by shutting off
the unit until the box or cooler is warm enough to create a load
on the evaporator. This loads up the compressor enough to cause
it to run at a high current. It is important to use an ammeter
while adjusting the CPR valve to ensure that the! amperage
draw of the compressor does not exceed its full-load amperage
rating. Adjusting the CPR valve is accomplished by changing
the spring pressure on the valve. Increasing the spring pressure
will increase the maximum suction pressure that can return to
the compressor, while decreasing the spring pressure decreases
the maximum suction pressure to the compressor.
For example, if a compressor is supposed to draw 20 amps
at fully loaded conditions and it is presently drawing 23 amps,
reduce the CPR valve’s spring pressure until the compressor
amperage drops to 20 A. Once this point is reached, the valve
is properly set. Under no circumstances will this compressor


---

## PDF Page 210

612

Section 5 Commercial Refrigeration

Figure 25.16 This is a float-action valve that will return liquid refrigerant as well as oil. It must be kept warm to keep refrigerant from condensing in it
during the off cycle. Courtesy AC & R Components, Inc.
#### Oil Return Line

#### COMPRESSOR

OIL
#### SEPARATOR

draw more than 20 amps. It is important to note that it is not
possible to properly adjust a CPR valve without running, and
monitoring the amperage draw of, the compressor.

#### Oil Separators
The oil separator, Figure 25.16, is installed in the discharge line
to separate the oil from the refrigerant and return the oil to the
compressor crankcase.
All reciprocating and rotary compressors allow a small amount of oil to pass through into the
discharge line. Once the oil leaves the compressor, it would
have to go through the entire system to get back to the compressor crankcase by way of the system piping and coils.
The oil separator has a reservoir and float assembly that
allows oil to return to the crankcase shortly after it leaves
the compressor.
Oil separators work on the principle of low refrigerant
and oil velocity. As oil-laden discharge gas enters the oil separator, its velocity is immediately slowed. This slowing of
velocity happens because of an abrupt change of direction,
impingement screens, internal baffling, or a large opening or
transitioning of the piping at the entrance of the oil separator.
Oil is usually mixed with the hot discharge gas in the form of
a fog. This refrigerant/oil fog runs into the internal baffling
or screens, which cause the refrigerant and oil fog to change
direction and rapidly slow down. Very fine particles of oil collide with one another and form larger, heavier particles. Fine
mesh impingement screens separate the oil and refrigerant
even more, causing large oil droplets to form and drop to the
bottom of the separator. The oil collects in a sump or reservoir
at the bottom of the separator. A magnet is often connected
to the bottom of the oil sump to collect any metallic particles.
When the oil level becomes high enough to raise a float,
an oil return needle valve is opened, and the oil is returned
to the compressor crankcase or oil reservoir through a small

#### CONDENSER

return line. This return line should be just above room temperature most of the time. If it is always hot, the float could
be stuck open, allowing hot gas to enter the crankcase, which
would also cause excessively high crankcase pressures and
could overheat the compressor, resulting in serious damage.
Because the oil separator is in the high side of the system
and the crankcase is in the low side, a pressure difference
naturally exists. This pressure difference drives the oil to
travel from the separator to the crankcase when the float is
in the right position. Only a small amount of oil is needed to
actuate the float mechanism. This ensures that only a small
amount of oil is ever absent from the compressor crankcase
at any given time.
Another type of oil separator is the helical oil separator,
Figure 25.17. Helical oil separators are about 98% efficient
in separating oil. When the oil and refrigerant fog enters the
oil separator, it hits the leading edge of a helical flighting. The
fog mixture is centrifugally forced along the spiral path of
the helix. This causes the heavier oil particles to be forced to
the perimeter of the separator’s shell. This is where impingement with a screen layer occurs. The screen layer acts as an
oil stripping and draining medium. The liquid oil then flows
through a baffle and into an oil collection area at the bottom
of the separator, and the oil-free refrigerant gas exits the separator just below the flighting. A float-activated oil return
valve allows the captured oil to return to the compressor’s
crankcase or oil reservoir.
The oil separator should be kept warm to keep liquid
refrigerant from condensing in it during the off cycle. The
float mechanism cannot distinguish between oil and liquid
refrigerant. If liquid refrigerant were in the separator, it
would return the refrigerant to the compressor crankcase,
which would dilute the oil and cause marginal lubrication.
If liquid refrigerant is returning to the compressor crankcase,
the return line between the separator and the crankcase will


---

## PDF Page 211

613

### Unit 25 Special Refrigeration System Components
Figure 25.17 A helical oil separator. Courtesy AC & R Components, Inc.

#### Oil Return
#### LINE

#### COMPRESSOR

OIL
#### SEPARATOR

be cold from refrigerant vaporizing due to the pressure drop.
A damaged, leaking, or collapsed float in the oil separator
will cause the orifice to stay closed and excessive amounts of
oil will accumulate in the oil separator. This situation could
rob the system of its valuable lubricant and cause compressor
damage.

#### CONDENSER

Figure 25.19 Cutaway view of a vibration eliminator.
#### Solder Connection

#### Vibration Eliminators
Compressors produce enough vibration while running that
it is often necessary to protect the tubing at the suction and
discharge lines. Vibration can be eliminated on small compressors successfully with vibration loops. Large tubing
cannot be routed in loops, so special vibration eliminators,
Figure 25.18, are often installed. These are constructed with
Figure 25.18 Suction and discharge line vibration eliminators on a
semihermetic compressor. Courtesy Ferris State University. Photo by John
Tomczyk

#### Discharge Line
#### VIBRATION
#### ELIMINATOR

#### Suction Line
#### VIBRATION
#### ELIMINATOR

#### Bellowslike Interior

#### Wire Mesh
#### COVERING

a bellows-type lining and a flexible outer protective support,
Figure 25.19. These devices must be installed correctly, or
other problems, such as extra vibration, may occur. The
typical recommendation is that they be installed close to
the compressor and parallel to the compressor’s crankshaft,
Figure 25.20. If mounted crossways or perpendicular to the
crankshaft, excess vibration may occur. Follow the manufacturer’s directions.


---

## PDF Page 212

614

Section 5 Commercial Refrigeration

Figure 25.20 Vibration eliminators installed parallel to the crankshaft.
#### DISCHARGE
#### LINE
#### VIBRATION
#### ELIMINATORS
#### FASTENED

#### FASTENED
#### CRANKSHAFT
#### ROTATION

#### Crankcase Heat
The crankcase heater, Figure 25.21, is designed to help protect the compressor from the effects of refrigerant migration.
Migration occurs when refrigerant liquid or vapor returns to
the compressor’s crankcase and mixes with the oil during the
off-cycle. If the compressor is started when liquid refrigerant
is present in the crankcase, compressor damage can result.
On start-up, the crankcase pressure reduces as soon as the
compressor starts to turn. The refrigerant will boil and the oil
will foam. The oil and refrigerant, some of which may be in
the liquid state, will be pumped out of the compressor. Valve
and bearing damage may occur and the compressor may be

operated with a limited oil charge until the oil returns to the
crankcase from the evaporator. The function of the crankcase heater, therefore, is to keep the oil in the compressor’s
crankcase at a temperature higher than the coldest part of the
system. This helps ensure that any liquid refrigerant entering
the crankcase will be vaporized and driven back into the suction line. It is recommended that crankcase heaters be energized for at least 24 hours before allowing the compressor to
operate.
The crankcase heater is a resistance heater that is strapped
on, inserted, or connected in some way to the compressor’s
crankcase. Crankcase heat can be applied in several ways.
Sometimes it is applied by heaters that are inserted into a well
located on the shell of the compressor’s crankcase where the
compressor’s oil can be heated, Figure 25.22, and sometimes
by external heaters at the base of the compressor adjacent to
the oil, Figure 25.23. When the heater is external, the heating element must be in good contact with the compressor
housing or it will overheat the element and not transfer heat
into the compressor. It is not uncommon to see the strap-on
type heater as shown in Figure 25.21. It is important that any
external crankcase heaters be installed correctly and tightly
to ensure that adequate heat is applied to the crankcase.
Since compressor oil is warm when the compressor is
operating, crankcase heaters are often wired in a manner that
Figure 25.22 Heater for inserting into a well inside the crankcase. Courtesy Ferris State University. Photo by John Tomczyk

Figure 25.21 Strap-on crankcase heater. Photo by Jason Obrzut

Figure 25.23 External loop heater for placement under a compressor’s
crankcase. Courtesy Ferris State University. Photo by John Tomczyk


---

## PDF Page 213

### Unit 25 Special Refrigeration System Components
Figure 25.24 A contactor with auxiliary contacts to control a crankcase
heater.
#### Normally Closed Contacts
#### Provide Crankcase Heat
#### Only During Off Cycle
L1

L2

L3

615

The technician should be well aware of crankcase heat.
If a compressor has been off for a long time, the housing
should be warm to the touch if it has crankcase heat. If the
manufacturer has installed crankcase heat, do not start the
compressor when it is cold, or damage may occur. In order to
avoid carbonization of the oil from excessive heat, the wattage inputs of the crankcase heater must be limited. In very
cold ambient or when exposed to cold winds, the crankcase
heater may have a limited effect and refrigerant migration to
the compressor’s crankcase may still occur.

#### Oil Pumps

#### Crankcase Heater In
#### Compressor Oil Sump

energizes them only when the compressor is not operating.
Manufacturers typically use relays to shut the crankcase heat
off during the running cycle, as heat added during the running
cycle reduces system efficiency. This can also be accomplished
with a set of normally closed auxiliary contactor contacts
that energize the crankcase heater when the compressor is
off. The heater contacts open when the main contactor contacts close to energize the compressor, Figure!25.24.
Crankcase heat is common in air-conditioning systems,
but is only beneficial when the heater is energized during the
off cycle. In some instances, the homeowner shuts off the disconnect at the outdoor condensing unit for the winter, leaving
the compressor without crankcase heat. If the homeowner
then starts the unit without allowing some time for the heat to
boil the refrigerant out of the oil, damage will likely occur to
the compressor. Compressors used on refrigeration typically
operate year-round and are not subject to seasonal shutdown.
However, if they are shut down for a period of time, the preceding situation will occur.
Crankcase heaters, as was seen, do help in combating
refrigerant migration. They do not, however, prevent slugging at start-ups or liquid floodback to compressors once the
compressor is running. Crankcase heaters, when used in conjunction with an automatic pumpdown cycle and/or suctionline accumulator, will help remedy many of these start-up
problems.

Smaller refrigeration compressors, typically under 3
horsepower, usually rely on a splash-type lubrication system
and do not require a physical oil pump. These smaller compressors often have an oil scoop that resembles a paddle that
flings oil throughout the compressor’s crankcase causing an
oil fog that lubricates the bearings, wrist pins, pistons, and
rings. However, larger compressors in the refrigeration and
air-conditioning fields have mechanical, forced lubrication
systems. These compressors are usually over 3 horsepower.
They contain an oil pump located at the end of the compressor’s crankshaft, Figure 25.25. The oil pump is actually
keyed into the compressor’s crankshaft which supplies power
to turn the oil pump, Figure 25.26. Oil pumps can be of the
gear or eccentric type. Figure 25.27 shows a gear type oil
pump. The star gear in this type of pump actually squeezes
the oil to a higher pressure. The added pressure that the star
gear puts into the oil can be referred to as the net oil pressure.
Figure 25.28 shows the star gear disassembled from the oil
pump and out of its seat within the oil pump.
One has to remember that the oil pump picks up the oil
from the compressor’s crankcase (under crankcase pressure),
adds pressure to the oil, and then delivers the oil into drilled
Figure 25.25 Oil pump located at end of the compressor and turned
by the compressor’s crankshaft. Courtesy Ferris State University. Photo by
John Tomczyk


---

## PDF Page 214

616

Section 5 Commercial Refrigeration

Figure 25.26 Oil pump is actually keyed into a slot into the compressor’s crankshaft. Courtesy Ferris State University. Photo by John Tomczyk

Figure 25.27 Gear type oil pump. Courtesy Ferris State University.
Photo by John Tomczyk

Figure 25.29 Eccentric type oil pump. Courtesy Ferris State University.
Photo by John Tomczyk

holes in the crankshaft. The oil is then delivered to the compressor’s bearings and connecting rods through these drilled
holes or oil galleys. The oil now drops to the crankcase to
be picked up again by the oil pump. Notice that the oil was
first picked up by the oil pump from the compressor’s crankcase, and after lubricating essential compressor parts, ends
up back in the crankcase. Figure 25.29 shows an eccentric
type oil pump which uses an eccentric type of mechanism to
squeeze the oil to a smaller and smaller volume, which adds
pressure to the oil. Again, this squeezing action is referred to
as net oil pressure.

#### Compressor Oil Check Valve
#### And Partition Wall

Figure 25.28 Oil pump with star gear disassembled. Courtesy Ferris
State University. Photo by John Tomczyk

Many compressors have a partition wall which separates the
crankcase from the motor barrel. On refrigerant gas-cooled
compressors, the motor barrel is where the motor windings
and stator reside and where oil entrained suction gases enter
the compressor’s end bell through the suction service valve.
Because the motor barrel has a large diameter compared to
the suction line, oil-entrained suction gases will lose velocity
and slow down significantly as they enter the motor barrel.
This loss of velocity will cause the oil in the suction gases
to drop out and collect at the bottom of the motor barrel.
The partition wall separating the motor barrel from the compressor’s crankcase has an oil check valve which will only let
oil pass from the compressor’s motor barrel to its crankcase,
Figure 25.30. When the compressor is running and no system
problems exist, there is usually a 1 to 2 psi pressure drop
between the motor barrel and the crankcase. This pressure
difference allows the oil check valve to open, which allows
any collected oil in the bottom of the motor barrel to return
to the compressor’s crankcase. The returned oil can now be
picked up by the oil pump and delivered throughout the compressor’s moving parts to provide lubrication.


---

## PDF Page 215

### Unit 25 Special Refrigeration System Components
Figure 25.30 Compressor’s crankcase showing partition wall, oil pickup
screen, and oil check valve. Courtesy Ferris State University. Photo by John
Tomczyk

617

method must be used to keep the head pressure up to an
acceptable level. The most common methods are as follows:
-
-
-
-

Fan cycling using a pressure control
Fan speed control
Air volume control using shutters and fan cycling
Condenser flooding and condenser splitting

This section provides an overview of commonly used
low-ambient controls. For more detailed coverage, please
refer to Section 22.18, “Head Pressure Controls” in Unit 22,
“Condensers.”

#### Fan-Cycling Head
#### Pressure Controls

However, during start-up periods or when some system
problems occur, the compressor’s crankcase could experience
a slightly higher pressure than the motor barrel. When this
occurs, the oil check valve will be closed, preventing any oil
return to the crankcase for use by the oil pump. An accumulation of oil will now occur in the motor barrel which
will prevent the compressor’s crankcase from receiving any
new oil from the motor barrel. If the system problem is not
remedied soon after start-up, the oil check valve will remain
closed and the crankcase will soon be starved of oil. This will
result in a loss of lubrication and a tripping of the oil safety
control. Some system problems that may cause this are:
-

-

-

-

-

Liquid refrigerant floodback during the on cycle from the
motor barrel to the crankcase.
Compressor start-ups with liquid refrigerant in the
crankcase.
Refrigerant migration to the crankcase from the suction
line and motor barrel during the off cycle causing start-up
pressurization of the crankcase. Refrigerant loves oil and
will migrate to it because of the oil’s lower vapor pressure.
No automatic pumpdown system to prevent refrigerant
migration.
Compressor located outside in a cold ambient, causing
refrigerant migration during the off cycle from suction line
through the motor barrel to the crankcase. This causes oil
foaming and crankcase pressurization at start-ups.

Fan cycling is a simple and reliable method to control and
maintain a refrigeration system’s head pressure. When there
are multiple condenser fans, some may be controlled by temperature, while the last fan can be controlled by head pressure. In this configuration, the control used is a pressure
control that closes on a rise in pressure to start the fan and
opens on a fall in pressure to stop the fan when the head
pressure falls, Figure 25.31. When fan cycling is used, the fan
will cycle on and off in the winter, but will run constantly in
hot weather. On multiple fan condensing units, one or more
ambient temperature controls may accomplish condenser fan
cycling. The controls are usually thermal disks located somewhere on the condensing unit’s frame, Figure 25.32. As the
outside ambient temperature drops, the fans begin to turn
off. As the outside ambient temperature rises, the fans begin
to turn on. Frequently, on smaller condensing units, one fan
will run continuously and the other fan will be cycled on and
off with an ambient temperature controller.
Using fan controls can be hard on a motor because of all
the cycling. The fan motor needs to be a type that does not
have a high starting current. In addition, the control must
Figure 25.31 A pressure control with the same action as a low-pressure
control, but at a higher pressure range than the low-pressure control.

#### 25.4 Low-Ambient Controls
Since refrigeration systems typically operate year-round,
low-ambient controls are an important part of a system’s
control strategy. When the condenser is located outside, the
head pressure will go down in the winter to the point that the
expansion valve will not have enough pressure drop across
it to feed refrigerant correctly. When this happens, some


---

## PDF Page 216

618

Section 5 Commercial Refrigeration

Figure 25.32 A thermal disk-type fan speed control. Courtesy Ferris
State University. Photo by John Tomczyk

condenser is installed either on the ground or on the roof, the
direction of airflow across the condenser’s face should be in
the prevailing wind direction. This way, when the condenser’s
fan is operating, it will not be bucking the prevailing winds
and decreasing airflow through the condenser.

#### Fan Speed Control For
#### Controlling Head Pressure

be rated to handle the current draw of the motor. To verify
this, the motor’s specifications should be carefully compared
to the control’s limitations and capabilities. Fan cycling can
vary the pressure to the expansion device a great deal. The
technician must choose whether to have the control set points
close together for the best expansion device performance or
far apart to keep the fan from short cycling. One application
for fan-cycling devices is the use of multiple fans, where one
fan operates continuously to minimize pressure fluctuation.
Vertical condensers may be affected by the prevailing
winds. If these winds are directed into the coil, they can
provide airflow similar to that of a fan. Sometimes a shield
is installed to prevent this, Figure 25.33. When an air-cooled
Figure 25.33 When fan-cycling controls are used, care must be taken
if the condenser is vertical. The prevailing winds can cause the head pressure to be too low even when the fan is off. A shield can be used to prevent the wind from affecting the condenser.

Devices that control fan speed have been used successfully in
many installations. These devices can be used with multiple
fans, where the first fans are cycled on and off by temperature and the speed of the last fan is controlled by head pressure or condensing temperature. The device that controls the
last fan is normally a transducer that converts a pressure or
temperature signal to an electrical signal that feeds a motor
speed controller. As the temperature drops on a cool day, the
motor speed is reduced. As the temperature rises, the motor
speed increases. At some predetermined point the additional
fans are started. On a hot day all fans will be running, with
the variable-speed fan running at maximum speed. Some
fan speed controls use a temperature sensor to monitor the
condenser’s temperature. Newer generation systems use variable frequency drives (VFDs) to control condenser fan motor
speed, Figure 25.34. A condenser fan motor is much more
energy efficient at reduced speeds. Fan motors with VFDs
have the ability to deliver variable air volume (VAV) flows.
This allows the condenser fan to provide the correct amount
of airflow through the condenser coil that is needed under
a certain ambient condition. VFDs can control the speed of
a condenser fan motor by controlling the frequency of the
power signal supplied to the motor. The lower the frequency,
the slower the motor, and vice versa. For a more detailed
explanation of VFD-controlled motors, refer to Section
17.28, “Inverters and Variable Frequency Drives (VFDs)” in
Unit 17, “Types of Electric Motors.”

Figure 25.34 Four VFDs used to control the speed of a motor by varying the frequency delivered to the motor. Courtesy Ferris State University.
Photo by John Tomczyk

#### STRONG
#### PREVAILING
#### WINDS

#### Hot Gas

#### LIQUID
#### Wind Shield To Keep Winds
#### From Affecting Condenser
#### When Fan Is Cycled Off Due
#### To Low Ambient Conditions


---

## PDF Page 217

619

### Unit 25 Special Refrigeration System Components

#### Air Volume Control For
#### Controlling Head Pressure
Air volume control using shutters can be accomplished with
a piston-driven damper controlled by the high-pressure
refrigerant, Figure 25.35. As the system’s high-side pressure
rises, the dampers are pushed open to allow more air to pass
through the condenser coil. As the system’s high-side pressure
drops, the dampers are pushed closed, reducing the amount
of air passing through the condenser coil.
When there are multiple fans, the first fans can be cycled
off using temperature, and the shutter can be used on the
last fan, Figure 26.36. This system results in a steady head
pressure, as with fan speed control. The expansion valve inlet

pressure does not fluctuate as it does when one fan is cycled
on and off. The shutter can be located either on the fan inlet
or on the fan outlet. Be careful that the fan motor is not overloaded if the damper is positioned on the discharge of the fan.

#### Condenser Flooding And
#### Condenser Splitting For
#### Controlling Head Pressure
Condenser flooding devices, Figure 25.37, are used in both
mild and cold weather to cause the refrigerant to move from
an oversized receiver into the condenser. This three-port valve
controls the flow of liquid refrigerant from the condenser while

Figure 25.35 Installation using dampers to vary the air volume instead of fan speed. This is accomplished with a refrigerant-operated damper that
operates the shutters. This application modulates the airflow and gives steady head pressure control.

#### Fan And Motor

198 psig (R-134a)

184 psig (R-134a)

#### Linkage That Causes
#### All Damper Blades
#### To Move Together
#### PIVOT
#### PISTON
#### Hot Gas From
#### COMPRESSOR

#### OUTDOOR

#### DAMPER
#### BLADES
#### Outdoor Air (958F)

#### Damper With Piston
#### That Moves To The Right
#### With An Increase In Head
#### PRESSURE

#### Air (508F)
#### Dampers Nearly Closed Holding
HEAD PRESSURE AT 184 psig.
#### A Further Drop In Outdoor Air
#### Temperature Will Close The
#### Dampers Further.

Figure 25.36 If more than one fan is used, the first fans can be cycled off based on ambient temperature. Care should be taken not to overload the
condenser fan when the shutters are placed at the fan outlet.

184 psig (R-134a)

#### Note: Fastening Damper Motor Pressure Tap To Liquid Line
#### Will Reduce Discharge Pulsations On Piston.

#### Fan Compartment Divider

#### Outdoor Air (08F)

#### The Fans Are All Off. They Were
#### Stopped In Stages Based On
#### Outdoor Temperature. Fan
#### Compartments Have Dividers
#### To Keep Air From Pulling In Through
#### The Fans That Are Not Running.

#### Into Condenser


---

## PDF Page 218

620

Section 5 Commercial Refrigeration

Figure 25.37 A condenser flooding valve. Courtesy Sporlan Valve
Company

regulating the flow of hot compressor discharge gas, around
the condenser, directly to the receiver, Figure 25.38. The sensed
pressure at the outlet, receiver side, of the valve controls the
position of the valve. As the high-side pressure increases, during periods of warm ambient temperature, the valve throttles
open to allow more refrigerant to flow from the condenser
outlet to the receiver and reduces the flow of discharge gas
from the compressor directly to the receiver. When the ambient temperature is very high, no hot discharge gas bypasses
the condenser. The OROA notation (open on rise of outlet) on
the valve indicates that it opens the connection between the
condenser and the receiver on a rise of outlet pressure.
When the ambient temperature is low, the high-side pressure drops and the valve port connected to the outlet of the
condenser starts to throttle closed. At the same time, the connection between the hot discharge gas port and the receiver
throttles open, allowing hot gas to bypass the condenser coil.
This causes the high-side pressure to rise. During periods of
low-ambient temperature, refrigerant backs up into the condenser. This excess refrigerant in the condenser acts like an
overcharge and causes the head pressure to be much higher

Figure 25.38 The gas going to the receiver keeps the pressure up
for correct expansion valve operation. The gas going to the condenser
is changed to a liquid and subcooled in the condenser. It then returns
to the receiver to subcool the remaining liquid. Courtesy Sporlan Valve
Company

than it normally would be on a mild or cold day. On warmer
days, the excess refrigerant is directed back to the receiver.
This method of head pressure control gives very steady pressure control while the system is running.
The system requires a large amount of refrigerant because,
in addition to the normal operating charge, there must be
enough refrigerant to flood the condenser in the winter. A large
receiver is used to store the refrigerant in the summer, when
valves will divert the excess liquid into the receiver. Condenser
flooding has one added benefit in the winter. Because the condenser is nearly full of refrigerant, the liquid refrigerant that is
furnished to the expansion devices is well below the condensing temperature. Remember, subcooling will help improve the
efficiency of the system. The liquid may be subcooled to well
below freezing for systems operating in a cold climate.
One way to reduce the amount of extra refrigerant charge
needed for condenser flooding is to split the condenser into
two separate and identical condenser circuits, Figure 25.39.
This is referred to as condenser splitting. The splitting of the
condensers is done with the addition of a pilot-operated,
three-way solenoid valve installed in the discharge line from
the compressor. The splitting of the identical condensers is
done in such a way that only one half of the condenser is used
for winter operation, and both halves are used for summer
operation. The top half of the condenser is referred to as the
“Summer/Winter” condenser, and the bottom half of the condenser is referred to as the “Summer” condenser. The threeway solenoid valve controlling the splitting of the condensers
can be energized and deenergized by a controller sensing outside ambient, an outdoor thermostat, or a high-side pressure
control. For a more detailed explanation of head pressure
controls, refer to Section 22.18, “Head Pressure Controls” in
Unit 22, “Condensers.”

Figure 25.39 Split condensers with a three-way, solenoid-operated
split condenser valve incorporated into a refrigeration system. Courtesy
Sporlan Division, Parker Hannifin Corporation
#### CHECK
#### VALVE

#### 3- Way Split
#### Condenser Valve
#### Condenser A
#### SUMMER/WINTER

3

#### CONDENSER
2

#### OROA
4

#### Check Valve

#### Condenser B
#### SUMMER

5

#### CHECK
#### VALVE
#### Ori Or Oroa

1 ORD
#### RECEIVER
#### COMPRESSOR

#### RECEIVER
#### COMPRESSOR

#### DISCHARGE
#### LIQUID
#### SUCTION


---

## PDF Page 219

### Unit 25 Special Refrigeration System Components

#### 25.5 Pressure Switches And
#### CONTROLS
Pressure switches are used to stop and start electrical current
flow to refrigeration components. They play a very important part in the function of the equipment. The typical pressure switch can be
-
-
-
-

a low-pressure switch—closes on a rise in pressure,
a high-pressure switch—opens on a rise in pressure,
a low-ambient control—closes on a rise in pressure, or
an oil safety switch—has a time delay; opens on a rise in
pressure.

#### Low-Pressure Switch
The low-pressure switch or control, Figure 25.40, is used in
the following two major refrigeration applications:
-
-

Low-charge protection
Control of space temperature

The low-pressure control can be used as a low-charge protection by setting the control to cut out at a value that is below
the typical evaporator operating pressure. For example, in
a medium temperature cooler the air temperature may be
expected to be no lower than 34°F. When this cooler uses
R-134a for the refrigerant, the lowest pressure at which the
evaporator would be expected to operate would be around
18 psig because the coil would normally operate at about
15°F colder than the air temperature in the coil (34°F 2 15°F
5 19°F). The refrigerant in the coil should not operate below

Figure 25.40 The low-pressure control. The control contacts close on a
rise in pressure and open on a fall in pressure. Photo by Bill Johnson

621

this temperature of 19°F, which converts to 18 psig. The
low-pressure cut-out should be set below the expected operating condition of 18 psig and above the atmospheric pressure of 0 psig. A setting that would cut off the compressor at
5 psig would keep the low-pressure side of the system from
going into a vacuum in the event of refrigerant loss. This setting would be well below the typical operating condition.
The control would normally be automatically reset. When a
low-charge condition exists, the control would cut the compressor off and on and maintain some refrigeration. A store
owner may call with a complaint that the unit is cutting off
and on but not lowering the cooler temperature properly.
The cut-in setting for this application should be a pressure that is below the pressure corresponding to the highest
temperature the cooler is expected to experience in a typical
cycle and just lower than the pressure corresponding to the
thermostat cut-in point. For example, the thermostat may be
set at 45°F, which would mean that the pressure in the evaporator may rise as high as 40 psig. The low-pressure control should be set to cut in at about 25 psig. The previous
example of a low-pressure control set to cut out at 5 psig
and to cut in at 40 psig means that the control differential is
35 psig. Remember that the compressor is not running. The
wide differential helps to prevent the compressor from coming back on too soon or from short cycling.

#### Low-Pressure Control
#### Applied As A Thermostat
The low-pressure control setup described in the previous
example is for low-charge protection only, to keep the system
from going into a vacuum. The same control can be set to
operate the compressor to maintain the space temperature
in the cooler and to serve as a low-charge protection as well.
Using the same temperatures as in the preceding example
as the operating conditions, 34°F and 45°F, the low-pressure
control can be set to cut out when the low pressure reaches
18 psig. This corresponds to a coil temperature of 19°F. When
the air in the cooler reaches 34°F, the coil temperature should
be 19°F, with a corresponding pressure of 18 psig. This system has a room-to-coil temperature difference of 15°F (34°F
room temperature 2 19°F coil temperature 5 15°F temperature difference). When the compressor cuts off, the air in the
cooler is going to raise the coil temperature to 34°F and a
corresponding pressure of 30 psig. As the cooler temperature goes up, it will raise the temperature of the refrigerant.
When the temperature of the air increases to 45°F, the coil
temperature should be 45°F with a corresponding pressure
of 40 psig. This could be the cut-in point of the low-pressure
control. The settings would be cut out at 18 psig and cut in at
40 psig. This is a differential of 22 psig and would maintain
a cooler temperature of 34°F to 45°F. You could say that you
are using the refrigerant in the evaporator coil as the thermostat sensing fluid.


---

## PDF Page 220

622

Section 5 Commercial Refrigeration

Figure 25.41 This table is to be used as a guide for setting low-pressure controls for the different applications. Courtesy Tecumseh Products Company

One of the advantages of this type of control arrangement
is that no interconnecting wires must be installed between the
inside of the cooler and the condensing unit. If a thermostat
is used to control the air temperature in the cooler, a pair of
wires must be run between the condensing unit and the inside
of the cooler. In some installations, the condensing unit is a
considerable distance from the cooler, which makes running
wires impractical. With the temperature being controlled at
the condensing unit, an owner is less likely to adjust the control and potentially cause problems.
As many low-pressure control settings exist as there are
applications. Different situations call for different settings.
Figure 25.41 is a chart of settings recommended by one
company.
Low-pressure controls are rated by their pressure range
and the current draw of the contacts. A low-pressure control
that is suitable for R-134a may not be suitable for use with
R-404A because of their different pressure ranges. For the
same application in the previous paragraph using R-404A,
the cut-out would be 55 psig and the cut-in would be 95 psig.
The correct control for the pressure range must be chosen.
Some controls are single-pole–double-throw, which can make
or break on a rise. Such controls can serve as one component serving two different functions. The contact rating for a
pressure control has to do with the size of electrical load the
control can carry. If the pressure control is expected to start
a small compressor, the inrush current should also be considered. Normally a pressure control used for refrigeration
is rated so that it can directly start up to a 3-hp single-phase
compressor. If the compressor is any larger, or three phase,
a contactor or motor starter is normally used. The pressure
control then can control the contactor or motor starter coil,
Figure 25.42.

Figure 25.42 When a compressor that is larger than the electrical rating of the pressure control contacts is encountered, the compressor has
to be started with a contactor. The wiring diagram shows how this is
accomplished.
230 V
#### DISCONNECT
#### FUSE

#### OVERLOAD
#### DEVICE

#### CONTACTOR
#### COIL

#### Note: Contactor Coil Closes
#### The Contacts To Start
#### The Compressor.
#### CONTACTS

#### THERMOSTAT

#### LOW-PRESSURE
#### CONTROL

#### Terminal Box With
#### Starting Relay

#### COMPRESSOR

#### High-Pressure Control
The high-pressure control, Figure 25.43, is usually not as
complicated as the low-pressure control. It is used to keep
the compressor from operating with a high head pressure. This control is necessary on water-cooled equipment
because an interruption of water is more likely than an
interruption of air. This control opens on a rise in pressure and should be set above the typical high pressure that
the machine would normally encounter. The high-pressure
control may be either automatic or manual reset. With aircooled condensers, the condenser saturation temperature
should be no more than 30°F higher than the temperature


---

## PDF Page 221

### Unit 25 Special Refrigeration System Components
Figure 25.43 A high-pressure switch to keep the compressor from running when high system pressures occur.

623

Some high-pressure controls have a fixed differential of
50 psig. This means they will cycle the compressor back on
at 50 psig lower than the cut-out setting. For example, if a
system cycles off on the high-pressure control at 250 psig, it
will come back on at 200 psig (250 psig – 50 psig).
Some manufacturers specify a manual reset high-pressure
control. When this control cuts out, someone must press the
reset button to start the compressor. This calls attention to the
fact that a problem exists. The manual reset control provides
better equipment protection, but the automatic reset control
may save the food by allowing the compressor to run at short
intervals. An observant owner or operator should notice the
short cycle of the automatic control if the compressor is near
the workspace.

#### Low-Ambient Fan Control

of the ambient air. If the ambient air is 95°F, the condenser
would be operating at about 185 psig if the system used
R-134a (95°F 1 30°F 5 125°F condensing temperature,
which corresponds to 185 psig). The high-pressure control
should be set well above 185 psig for the R-134a system.
If the control were set to cut out at 250 psig, there should
be no interference with normal operation, and it still would
give good protection. Most condensers operate at a 30°F
temperature difference as shipped from the factory and will
continue to operate under this condition when properly
maintained. Many condensers for low-temperature applications may operate at temperature differences as low as 15°F
to maintain low compression ratios.
The control cut-in point must be above the pressure
corresponding to the ambient temperature of 95°F. If the
compressor cuts off and the outdoor fan continues to run,
the temperature inside the condenser will quickly reach the
ambient temperature. For example, if the ambient is 95°F,
the pressure will quickly fall to 114 psig for an R-134a
system. If the high-pressure control were set to cut in at
135!psig, the compressor could come back on with a safe
differential of 115 psig (cut-out 250 – cut-in 135 5 115
psig differential).

The low-ambient fan control, Figure 25.44, has the same
switch action as the low-pressure control but operates at a
higher pressure range. This control stops and starts the condenser fan in response to head pressure. This control must
be coordinated with the high-pressure control to keep them
from working against each other. The high-pressure control
stops the compressor when the head pressure gets too high,
and the low-ambient control starts the fan when the pressure
gets to a predetermined point before the high-pressure control stops the compressor.
When a low-ambient control is used, the high-pressure
cut-out should be set to a pressure that is higher than the cutin point of the low-ambient control. For example, if the lowambient control is set to maintain the head pressure between
125 and 175 psig, a high-pressure control setting of 250 psig
should not interfere with the low-ambient control setting.
Figure 25.44 The low-ambient control used to open the contacts on a
drop in head pressure to stop the condenser fan.


---

## PDF Page 222

624

Section 5 Commercial Refrigeration

This can easily be verified by installing a gauge and stopping
the condenser fan to make sure that the high-pressure control
is cutting out where it is supposed to.
With the gauge on the high side, the fan action can also be
observed to see that the fan is cycling off and on as it should.
The fan will operate all of the time on high-ambient days,
and the fan control will not stop the fan. The low-ambient
pressure control can be identified by the terminology on the
control’s action. It is described as “close on a rise” in pressure. This is the same terminology used on a low-pressure
control. The difference is that the low-ambient fan control
has a higher operating pressure range.

#### Oil Pressure Safety Control
Many larger refrigeration and air-conditioning compressors
have forced oiling systems. These compressors are usually
over 3 hp. They contain an oil pump located at the end of the
compressor crankshaft, Figure 25.27. The crankshaft is connected to the oil pump and supplies power, which turns the
oil pump, which can be either of the gear or eccentric type.
Figure 25.27 shows a gear type oil pump and Figure 25.29
illustrates an eccentric type oil pump. The oil pump forces oil
through holes drilled in the crankshaft and delivers it to bearings and connecting rods. The oil then drops to the crankcase
to be picked up again by the oil pump. Smaller compressors
usually have a splash-type oiling system with a scoop that
scoops and flings the oil throughout the crankcase, causing
an oil fog as the crankshaft turns.
The oil pressure safety switch, Figure 25.45, is used to ensure
that the compressor has oil pressure when operating.
The oil pressure control is used on larger compressors
and has a different sensing arrangement than do the highand low-pressure controls. The high- and low-pressure

Figure 25.45 Oil safety controls have a bellows on each side. They
are opposed in their forces and measure the net oil pressure. Photo by
Bill Johnson

controls are single-diaphragm or single-bellows controls
because they are comparing atmospheric pressure with the
pressures inside the system. Atmospheric pressure can be considered a constant for any particular locality because it does
not vary more than a small amount. The oil pressure safety
control, on the other hand, is a pressure differential control.
It measures the difference between two pressures to determine if a net positive oil pressure is present. One pressure is
the compressor crankcase pressure, which is the same as the
compressor suction pressure. The suction pressure will vary
from the off or standing reading to the actual running reading, not to mention the reading that would occur when a low
charge is experienced. For example, when a system is using
R-22 as the refrigerant, the pressures may be similar to the
following: 125 psig while standing, 70 psig while operating,
and 20 psig during a low-charge situation. The other pressure
is the oil pump’s outlet pressure. The difference between these
two pressure is called the net oil pressure.
When dealing with compressors that employ an oil
pump, many service technicians confuse net oil pressure with
oil pump discharge pressure. However, it is of utmost importance that technicians understand the difference between these
two pressures when servicing compressors with oil pumps.
The oil pump’s rotating gear or eccentrics add a certain pressure to the oil pumped through the crankshaft. This pressure
is considered net oil pressure.
NET OIL PRESSURE CALCULATION. Net oil pressure is not
the pressure that can be measured at the discharge or outlet of the oil pump. The oil pump picks up oil at suction or
crankcase pressure from the compressor’s crankcase through
a screen or filter. The oil pump discharge port’s pressure
includes both crankcase pressure and the oil pump gear pressure it adds to the oil. This is why net oil pressure cannot be
measured directly with a gauge. A gauge at the oil pump’s
discharge port would register a combination of crankcase
pressure and oil pump gear pressure. The technician must
subtract the crankcase pressure from the discharge port pressure to get the net oil pressure. The following is an equation
for net oil pressure:

Oil Pump Discharge Pressure 5
Crankcase Pressure 1 Net Oil Pressure
Example: The oil pump discharge pressure is 80 psig. The
crankcase pressure is 20 psig. What would be the net oil pressure?
Solution: Simply subtract the crankcase pressure from the oil
pump discharge pressure to get net oil pressure.
80 psi 2 20 psi 5 60 psid net oil pressure
This means the oil pump is actually putting 60 psid of
pressure into the oil when delivering it into the crankshaft’s
drilled passages. Notice that the net oil pressure is expressed
in pounds per square inch differential (psid) because it is a
difference between two pressures.


---

## PDF Page 223

625

### Unit 25 Special Refrigeration System Components

Sometimes the compressor’s crankcase may be operating
in a vacuum. In this case, the crankcase pressure is negative.
Remember that every 2 in. of mercury vacuum is equivalent
to approximately 1 psi.
Example: What is the net oil pressure if the oil pump discharge pressure is 35 psig and the crankcase pressure is 6 in.
of vacuum (23 psi)?
Solution: Again, we must subtract the crankcase pressure
from the oil pump discharge pressure to get the net oil
pressure.
35 psi 2 (23 psi) 5 38 psid net oil pressure
This means that the oil pump is delivering 38 psid of
net oil pressure through the crankshaft and bearings. The
terms suction pressure and crankcase pressure are often used
interchangeably in the HVACR industry. However, on some
larger refrigerant-cooled compressors there is a partition wall
between the crankcase and motor barrel, Figure 25.30. During start-up periods or when system problems occur, there
could be a slight difference in pressure between crankcase
pressure in the crankcase and suction pressure in the motor
barrel. Because of this, it is important to use the crankcase
pressure, not the suction pressure, when connecting an oil
safety controller to these types of compressors.
In the basic low-pressure control, the pressure is under
the diaphragm or bellows and the atmospheric pressure is
on the other side. The oil pressure control uses a double
bellows—one bellows opposing the other—to detect the net
or actual oil pressure, Figure 25.46. The pump inlet pressure
is under one bellows, and the pump outlet pressure is under
the other bellows. These bellows are opposite each other
either physically or by linkage. The bellows with the most
pressure is the oil pump outlet, and it overrides the bellows
with the least amount of pressure. This override reads out
in net pressure and is attached to a linkage that can stop
the compressor when the net pressure drops for a predetermined time.
Figure 25.46 Internal view of an oil pressure safety control. Photo by
Bill Johnson

Because the control
needs a pressure differential to allow power to pass to the
compressor, it must have some means of allowing the compressor to initially start. There is no pressure differential until
the compressor starts to turn because the oil pump is attached
to the compressor crankshaft. Therefore, a time delay is built
into the control to allow the compressor to get started and
to prevent nuisance cut-outs when oil pressure may vary for
only a moment. This time delay is normally about 90 to 120
sec. It is accomplished with a heater circuit and a bimetal
device or electronic circuitry, Figure 25.47. The delay also
gives the crankcase time to clear any unwanted refrigerant
during periods when refrigerant migration or flooding has
occurred. Furthermore, it avoids shutdowns during short
fluctuations in net oil pressure on start-up.
Net oil pressures vary from compressor to compressor.
They usually range from 20 to 40 psi. Most oil pressure
safety controllers will shut the compressor down if the net oil
pressure falls below 10 psi. The following variables affect the
net oil pressure:

#### Oil Pressure Switch Time Delay.

-
-
-
-
-

Compressor size
Oil viscosity
Oil temperature
Bearing clearance
Percent of refrigerant in the oil

Larger compressors need more net oil pressure because they
have more surface areas to lubricate, and the oil pumps must
pump and carry the oil greater distances. As the oil gets hotter
and its viscosity drops, the net oil pressure will also usually
drop. As a compressor wears, its tolerances become greater and
it becomes easier for the oil to escape through these clearances.
Figure 25.47 The oil pressure control is used for lubrication protection
for the compressor. The oil pump that lubricates the compressor is driven
by the compressor crankshaft.
#### Contacts Are Normally Closed
#### Pilot-Duty Type In The Compressor
#### Control Circuit.

#### BIMETAL
#### COMPRESSOR
#### Suction Pressure
#### (Same As Oil Pump
#### Inlet Pressure)

#### LINE
#### VOLTAGE

#### Oil Pump
#### DISCHARGE
#### PRESSURE

#### Resistor Acts
#### As Heater. If
#### The Oil Pump
#### DISCHARGE
#### PRESSURE
#### Does Not Open
#### The Contacts
#### And Stop The
#### Heat In The
#### Heater, It Will
#### Open The
#### CONTACTS
#### Above It And
#### Stop The
#### COMPRESSOR.


---

## PDF Page 224

626

Section 5 Commercial Refrigeration

TRANSDUCER-TYPE OIL SAFETY CONTROLLERS. Transducer-

type oil safety controllers use a pressure transducer, which
senses a combination of oil pump discharge pressure and
crankcase pressure. The pressure transducer has two separate
ports to sense both crankcase pressure and oil pump discharge
pressure. The difference between these two pressures, the net
oil pressure, is mechanically determined by the pressure transducer. The transducer is connected to an electronic controller by wires, Figure 25.48. The pressure transducer is shown
connected to the compressor in Figure 25.49. It then transforms a pressure signal to an electrical signal for the electronic

Figure 25.50 The schematic diagram of an oil safety control circuit and
a three-phase motor with internal overload.
#### Oil Safety
#### CONTROLLER

#### Line 1

230 V
#### TIME
#### DELAY
HTR
#### CONTACTS
L
M

LPC

C1

#### OVERLOAD
#### CONTACT

#### MOTOR
#### STARTER
#### COIL

Figure 25.48 The pressure transducer wired to an electronic controller.
Courtesy Ferris State University. Photo by John Tomczyk

C13

#### TIME
#### DELAY
HTR

C11

C12

120
#### Oil Pressure
#### DIFFERENTIAL
#### SWITCH
#### OVERLOAD
#### HEATER

#### CRANKCASE
#### PRESSURE

#### Oil Pump
#### DISCHARGE
#### PRESSURE

#### INTERNAL
#### OVERLOAD

Figure 25.49 The pressure transducer connected to the compressor.
Courtesy Ferris State University. Photo by John Tomczyk

#### Electronic Oil Safety
#### Control Pressure
#### TRANSDUCER

#### Line 3

#### Line 2

240

#### VOLTAGE
#### DROP
#### RESISTOR

#### Wye Wound
#### THREE-PHASE
#### MOTOR

controller to process. The advantage of an electronic oil safety
controller is that it eliminates the need for the transmission
lines that are found on traditional oil pressure safety switches.
This reduces the chance of refrigerant leaks. Also, the electronic clock and circuitry are much more accurate and reliable.
Remember, when the compressor is off, the net oil pressure is
0 psi and the differential pressure switch contacts are closed.
The heater in the oil safety controller will not be energized
during the off cycle because it is wired to the load side of the
motor starter contacts, Figure 25.50. When the motor starter
contacts are opened, L2 is taken out of the heater circuit. At
start-up, when the motor starter contacts close and the compressor starts, the differential pressure switch contacts will stay
closed and the heater will be energized until at least 9 psid of
net oil pressure is developed on most controllers. As discussed
previously, this time delay will prevent nuisance trips to the
controller at compressor start-ups or when system problems
like floodback and migration occur.
If a motor is equipped with both an
internal inherent motor protector and an oil safety controller, the oil safety controller may trip on some systems due

#### Internal Overloads


---

## PDF Page 225

627

### Unit 25 Special Refrigeration System Components

to a motor overheating or overloading problem. When the
internal overload opens, the motor is shut off but the motor
starter coil remains energized with contacts closed. The
2-min timing circuit would be activated due to the lack of net
oil pressure. This will trip the oil safety controller in a matter
of 2 min because the heater will still be energized through
the load side of the motor starter, Figure 25.50. Remember,
there is no net oil pressure when the compressor is shut off
by its internal overload protector. In time, the compressor
will cool off and the internal overload will reset (close). But
the compressor will not restart until pushing the reset button
manually resets the oil safety controller. This condition can
be prevented by the use of a current sensing relay.
The current sensing relay, Figure 25.51, allows the compressor to cycle on the internal overload while not affecting
the operation of the oil safety controller. The current sensing relay is wired to the load side of the contactor or motor
starter. It acts like an inductive-type ammeter. One leg of the
load side of the compressor motor is passed through the relay
inductive coil. The inductive coil controls a normally open set
of contacts in series with the time delay heater, Figure!25.52.

Figure 25.51 A current sensing relay. Photo by John Tomczyk

#### Current Sensing Relay

Figure 25.52 An oil safety circuit showing a current sensing relay with motor and internal overload.
L1

L2

L3
#### Time Delay
N.C.

#### YELLOW
N.C.

#### BROWN

M

L
#### LOW-SIDE
#### PRESSURE

#### JUMPER
M

#### HEATER

115 V
N.O.

2
OIL
#### PRESSURE
#### SWITCH

#### DROPPING
#### RESISTOR
240 V

#### CURRENT
#### RELAY
#### Oil Safety
#### CONTROLLER
T1

T2

T3

#### Wye Wound Motor
#### With Internal Overload


---

## PDF Page 226

628

Section 5 Commercial Refrigeration

One leg of the compressor motor is shown passing through
the inductive coil in Figure 25.51. The contacts are closed
when normal motor current is sensed. When the current drops
quite low, or reduces to zero because of the motor being off,
the contacts of the current relay will open and take power
away from the time delay heater. This prevents a tripping of
the oil safety controller in case the internal overload opens
(compressor off) but the motor starter’s coil is still energized.
The voltage dropping resistor in Figure 25.52 makes the control more versatile for use on 230-V or 115-V systems.
In these situations, it is often necessary to incorporate
another field-wired relay when dealing with an electronic oil
safety controller. The reason for this is that the electronic oil
safety module requires power to the module for proper reset.
The added relay simply provides this power to the module
during an oil safety trip. However, always consult with the
compressor and control manufacturer before applying or
wiring any of these devices or when working with any compressor that has an oil safety control.

#### 25.6 Solenoid Valves
#### And The Automatic
#### Pumpdown Cycle
#### The Solenoid Valve
The solenoid valve, Figure 25. 53, is the component most
frequently used to control fluid flow. The valve has a magnetic coil that, when energized, will lift a plunger into the
coil, Figure 25.54. This valve can be either normally open
(NO) or normally closed (NC). The NC valve is closed until
energized; then it opens. The NO valve is normally open until
Figure 25.53 Electrically operated solenoid valves. The valve is moved
by the plunger attached to the seat. The plunger moves into the magnetic coil when the coil is energized to either open or close the valve.
Courtesy Sporlan Division, Parker Hannifin Corporation

Figure 25.54 Cutaway view of an electrically operated solenoid valve.
Courtesy Sporlan Division, Parker Hannifin Corporation

#### PLUNGER

#### Magnetic Wiring
#### COIL
#### HOUSING

INL

ET

OU
TLE

T

#### Manual Open Stem

energized; then it closes. The plunger is attached to the valve
so that the plunger action moves the valve. Solenoid valves
must be sized correctly for their particular application. For
the refrigerant liquid line, they are sized according to refrigerant tonnage and a pressure drop through the valve that is
acceptable. If a valve needs to be replaced, the manufacturer’s
data will help you choose the correct valve.
Solenoid valves can be used to control either liquid or
vapor flow. They are snap-acting valves and open and close
very fast when electrical energy is applied to the coil. The
snap action can cause liquid hammer when installed in a
liquid line, however, so care must be taken when locating the
valve. Liquid hammer occurs when the fast-moving liquid
is shut off by the solenoid valve, causing the liquid to stop
abruptly. The solenoid valve must be fastened securely to the
refrigerant line by flare, flange, or solder connections. Most
valves have to be serviced at some time. The valves that are
soldered in the line can be serviced easily if they can be disassembled. The manufacturer’s instructions as to the location and placement of solenoid valves should be followed. In
order to operate properly, the solenoid valve must be oriented
in the correct direction to the fluid flow or the valve may not
close tightly, Figure 25.55. The valve has an arrow that must
point in the direction of flow. When positioned correctly, the
pressure of the fluid in the valve helps to close the valve. If the
high pressure is under the valve seat, the plunger may have
a tendency to lift the valve off the seat. Most solenoid valves
have a heavy plunger that is lifted to open the valve. When
the plunger is not energized, its weight holds the valve on
its sealing seat. If this type of valve is installed on its side or
upside down, the valve will remain in the energized position
when it should be closed, Figure 25.56.


---

## PDF Page 227

629

### Unit 25 Special Refrigeration System Components
Figure 25.55 The fluid flow in a solenoid valve must be in the correct
direction, or the valve will not close tight. If the high-pressure fluid is
under the seat, it will have a tendency to raise the valve off the seat. When
installed correctly, the fluid helps to hold the valve on the seat.

Figure 25.57 A pilot-operated solenoid valve. The magnetic coil controls a small line that directs the high-pressure refrigerant to one end of a
sliding piston. The magnetic coil has to do only a small amount of work,
and the difference in pressure does the rest. Based on Alco Controls Division, Emerson Electric Company.

#### Wire Leads
#### Magnetic Coil
0 psig

100 psig
#### Correct Flow

#### Fluid Pressure Will Help Seat The Valve
#### When The Valve Is Installed Correctly.

100 psig

IN

#### DEENERGIZED

0 psig
#### Incorrect Flow

#### The Pressure Is Raising The Valve Needle
#### Up And Leaking Because The High Pressure
#### Is Under The Seat.
Figure 25.56 A solenoid valve installed in the correct position. Most
valves use gravity to seat, and a magnetic force raises the valve off its seat.
If the valve is installed on its side or upside down, the valve will not seat
when deenergized.

IN

OUT

#### Mount Valve Upright

#### ENERGIZED
#### This Valve Plunger Is
#### Returned To Its Seat By
#### Gravity. The Pressure On
#### Top Of The Seat Only Helps
#### To Hold It Closed.
#### FLOW

A special solenoid valve known as pilot-operated valve
is available for controlling fluid flow in larger applications.
This valve uses a very small valve seat to divert high-pressure
gas that causes a larger valve to change position, thus using
the difference in pressure to cause a large movement. In
pilot-operated valves, the solenoid’s magnetic coil only has to
lift a small seat. An electrical coil large enough to cause the
switching action of a large valve would be very big and draw
too much current for practical use, Figure 25.57. Pilot action

reduces the size of the electrical coil and the overall size of the
valve. Pilot-acting valves are used when large vapor or liquid
lines must be switched and can have more than one inlet and
one outlet. Some are known as four-way valves; others as
three-way valves.

#### Automatic Pumpdown Systems
The automatic pumpdown system consists of a normally
closed liquid-line solenoid valve installed in the liquid line of a
refrigeration system. The normally closed solenoid valve is controlled by a thermostat that is located somewhere in the refrigerated space. When the desired box temperature is reached
in the refrigerated space, the thermostat will open and deenergize the liquid-line solenoid valve, causing the valve to close.


---

## PDF Page 228

630

Section 5 Commercial Refrigeration

This will stop the flow of refrigerant into the metering device
and evaporator. The compressor will continue to run, pumping
any refrigerant downstream of the closed solenoid valve to the
high side, causing the low-side pressure to drop. Figure 25.58
is an electrical schematic diagram of an automatic pumpdown
system using a liquid-line solenoid valve, thermostat, and
low-pressure control. Figure!25.59 is a system diagram showing the electrical hookup of an automatic pumpdown system.
Refrigerant pumped by the compressor from the low side
of the system will be stored in the condenser and receiver on
the high side of the refrigeration system. The compressor will
shut off by the action of a low-pressure control set to open at
about 5 to 10 psig, which ensures that no refrigerant migrates
to the compressor during the off cycle. On a call for cooling,
the thermostat closes and energizes the liquid-line solenoid
valve. This action sends liquid refrigerant to the expansion valve and into the empty evaporator, thus increasing
Figure 25.58 An electrical schematic diagram of an automatic pumpdown system.
L2

L1

#### DEFROST
#### TIMER

#### DEFROST
#### LIMIT

#### DEFROST
HTR
1

3

TM

X
#### DEFROST
#### TERMINATION
#### THERMOSTAT

#### DEFROST
#### TERMINATION
#### SOLENOID
#### Box Thermostat

2

#### LIQUID
#### LINE
#### SOLENOID

4

#### LOWPRESSURE
#### CONTROL

#### COMPRESSOR
#### CONTACTOR
#### COIL
CC1

Condenser
Fan Motor
CC11

CC12
#### COMPRESSOR

evaporator and suction pressure. Once the cut-in pressure of
the low-pressure control is reached, the compressor will easily start and resume a normal refrigeration cycle. Automatic
pumpdown systems do not need a larger receiver since the
receiver is designed to hold the entire refrigerant charge and
still have a 10% to 20% vapor head for safety.
The cut-in pressure of the low-pressure control should
be set high enough to ensure that the system will not short
cycle if residual pressure does remain in the low side of the
system once it is pumped down. Compressor short cycling
can be devastating to motor windings and starting controls
because of overheating. However, the cut-in pressure has
to be low enough to ensure the system will cut in once the
liquid-line solenoid is energized by the thermostat to start the
next on cycle. These pressures are dependent on refrigerant
type and desired box temperatures. A pressure setting guide
like the one in Figure 25.41 should be sufficient to determine
the correct pressures for an automatic system. Compressor
short cycling during the off cycle can also be caused by a
leaky liquid-line solenoid valve or the compressor discharge
valve leaking high pressure back into the compressor during the pumpdown phase. An important thing to remember
when leak testing a system with automatic pumpdown is that
the solenoid circuit must be energized to prevent trapping of
refrigerant in the condenser and receiver.
It is a good practice to install automatic pumpdown systems on all refrigeration systems employing large amounts of
refrigerant and oil. Pumpdown systems are not typically used
on systems with small amounts of oil or refrigerant because
there is not enough refrigerant to migrate to the oil and cause
any damage if migration does occur during the off cycle. For
example, a domestic refrigerator or freezer may have a refrigerant charge of only 8 to 16 oz and an oil charge from 12
to 20 oz. There is often more oil than refrigerant in these
systems. Even if the entire refrigerant charge migrates to the
crankcase during an off cycle, no real damage will be done
because the refrigerant flashes off during the next on cycle.
So, only if the refrigerant-to-oil ratio is large should automatic pumpdown systems be employed.
Figure 25.60 illustrates a wiring scheme for an automatic
pumpdown system that will not short cycle the compressor
during a pumpdown phase caused by a leaking solenoid valve
or compressor discharge valve. This type of system is often
referred to as a non-short-cycling or “onetime” automatic
pumpdown system. Only the thermostat calling again for
cooling will take the refrigeration system out of pumpdown.
The diagram shows the system in a pumpdown with the compressor off. On a call for cooling, the thermostat closes and
energizes the liquid-line solenoid valve. This allows the low
side of the system to experience refrigerant pressure, which
allows the low-pressure switch to close, Figure 25.61. The
latching relay coil (LRC) is energized through the normally
closed (NC) contacts A and B. Once the LRC is energized, it
closes contacts B and C and contacts C and D, while opening


---

## PDF Page 229

### Unit 25 Special Refrigeration System Components

631

Figure 25.59 The electrical and mechanical hookup of an automatic pumpdown system. Based on ESCO Press.
#### Power Line
#### EVAPORATOR

S
#### SOLENOID

T

LPC

#### THERMOSTAT

#### Remote Bulb

#### LOW-PRESSURE
#### CONTROL

#### Compressor And Motor

contacts A and B. With the LRC energized, the compressor
contactor coil (CC) is energized through contacts C and D
and the low-pressure switch. This starts the compressor and
then the system is in a normal cooling mode, Figure 25.62.
When the thermostat opens, the liquid-line solenoid
valve is deenergized, Figure 25.63. This physically closes off
the liquid line and initiates an automatic pumpdown. The
low-pressure switch now opens from the low pressure, deenergizing the LRC coil, which opens contacts C and D and B
and C. The opening of the low-pressure switch also deenergizes the compressor contactor coil (CC), which shuts off the
compressor. The system is pumped down and the compressor
remains off until there is another call for cooling from the
thermostat. However, if the low-pressure switch closes
because of a leaking component while the thermostat is still
open and not calling for cooling, the compressor contactor
coil (CC) will not be energized because of the normally open
(NO) contacts C and D of the latching relay. This prevents

the compressor from short cycling while in the pumpdown
mode. The LRC will also not be energized because of the
NO contacts B and C of the latching relay. In summary,
when components leak, these latching relay contacts prevent the compressor from short cycling during pumpdown,
which causes low-side pressures to increase and low-pressure
switches to close prematurely.
The following are three main reasons automatic pumpdown
systems are employed on refrigeration systems:
- To rid the evaporator, suction line, and crankcase of refrigerant before the off cycle and defrost cycle so that migration of
refrigerant to the compressor and/or compressor crankcase
cannot occur
- To prevent surges of liquid refrigerant from entering the
suction port of the compressor (slugging) during start-ups
- To rid the crankcase of refrigerant to prevent oil from foaming during start-ups and robbing lubrication from the compressor’s mechanical parts


---

## PDF Page 230

632

Section 5 Commercial Refrigeration

Figure 25.60 A non-short-cycling, or “one-time,” automatic pumpdown
system using a latching or lockout relay. Based on ESCO Press.

Figure 25.62 The compressor is now running.
#### Equipment Transformer

#### Equipment Transformer

#### SYSTEM
#### Running In
#### Cooling Mode

#### 24 Volts

#### 24 Volts
#### THERMOSTAT
#### CONTACTS
#### Call For
#### COOLING

#### Latching Or
#### Lowlockout Relay
#### PRESSURE
#### ASSEMBLY
#### CONTROL
CC
D
C

B

A

NO

NO

NC

#### THERMOSTAT

#### Latching Or
#### Lockout Relay
#### LOWASSEMBLY
#### PRESSURE
#### Open Closed Closed
#### CONTROL
CC
A
B
C
D
NC

NO

NO
LRC

LRC

#### CLOSED

#### Liquid-Line Solenoid

#### Liquid-Line Solenoid

Figure 25.61 The thermostat provides power to the liquid-line solenoid, and refrigerant begins to flow. When the low-side pressure reaches
the cut-in point on the low-pressure control, the batching relay closes,
starting the compressor.
#### Equipment Transformer

#### 24 Volts

A

B

#### Latching Or
#### Lowlockout Relay
#### PRESSURE
#### ASSEMBLY
#### CONTROL
CC
C
D

NC

NO

NO

#### THERMOSTAT

Figure 25.63 The system will run until the low-pressure control contacts open.
#### THERMOSTAT
#### Contacts Open– Equipment
#### TRANSFORMER
#### COMPRESSOR
#### Continues To
#### Run Until The
#### Low Pressure
#### 24 Volts
#### CONTROL
#### Opens After
#### PUMPDOWN.

#### Latching Or
#### Lockout Relay
#### ASSEMBLY

#### THERMOSTAT
A

B

NC

NO

C

D

#### LOWPRESSURE
#### CONTROL

CC

NO

LRC

LRC

#### Liquid-Line Solenoid

#### Liquid-Line Solenoid


---

## PDF Page 231

### Unit 25 Special Refrigeration System Components

#### 25.7 Defrost Controls
#### The Defrost Cycle
Any evaporator that operates below 32°F will freeze and will
need some sort of method of defrosting. This also holds true
when products must be stored above freezing temperatures,
because the evaporators that cool them are often below freezing. For example, dairy products are often kept refrigerated at
35°F to 36°F, while their evaporator surface temperatures will
range between 25°F and 30°F. When the surface of the evaporator falls below freezing, it will begin to build a coating of ice or
frost. Frost can occur on the surface of the evaporator in a number of forms. The layer of frost closest to the evaporator coil
will be a very hard form of ice, similar to what you would see in
an ice cube. The other layers of frost that form on this hard surface of ice covering the coil often resemble snow or flaked ice
and will hold a lot of entrained air. This layer is often referred to
as “hoar frost.” The amount of hoar frost depends on:
●
●
●

Humidity levels
Airflow rates
Evaporator temperatures

As humidity levels and airflow rates increase, so does the
amount of hoar frost. As evaporator temperatures decrease,
the hoar frost will also increase. Although ice will conduct
heat four times as well as water, the air entrained in the porous hoar frost will insulate the evaporator and severely reduce
its heat-absorbing abilities. The suction pressure will now drop
and the evaporator will become even colder. The colder evaporator and lower suction pressures cause the refrigeration system
to have a higher compression ratio. Higher compression ratios
cause lower volumetric efficiencies within the compressor.
Lower suction pressures also cause the return gas coming back
to the compressor to be less dense, reducing the mass flow rates
of refrigerant. If the evaporator is severely insulated in frost to
the point that hardly any heat load is reaching the coil, the TXV
metering device may lose control and flood the compressor.
Evaporator fin spacing is very important in handling
hoar frost. The colder the operating temperature of the evaporator, the more space there needs to be between the fins.
This provides space for frost to accumulate and at the same
time not slow down or block the evaporator’s airflow. Some
typical fin spacing for different evaporators are as follows:
●
●

●

Low-temperature evaporators: 4 to 6 fins per inch
Medium- and high-temperature evaporators: 6 to 10 fins
per inch
Air-conditioning evaporators: 12 to 15 fins per inch

However, an evaporator that has fewer fins per inch will
need to be larger. This is because these evaporators have less
surface area for heat transfer to take place. So, if frost can
be minimized, fins can be more closely spaced and a smaller, more economical evaporator can be used. Defrosting the
evaporator and eliminating frost from its surface will accomplish this task.

633

Laboratory testing has shown that a thin layer of frost will
actually increase heat transfer in an evaporator. The thin layer of
frost will somewhat reduce the area for airflow, causing a slight
increase in the air’s velocity which will increase heat transfer to the
evaporator. Also, a thin layer of frost will increase the surface area
of the evaporator tubes, which will also enhance heat transfer.
These same tests also show that the best time to defrost is when
the evaporator has lost about 10% of its efficiency. It is for these
reasons that service technicians must follow the manufacturer’s
recommendation for defrost period intervals and defrost period
durations to get maximum efficiency out of an evaporator surface
and a defrost period. The defrost cycle in refrigeration is divided
into medium-temperature and low-temperature ranges; the components that serve these defrost cycles are different.

#### Medium-Temperature Refrigeration
The medium-temperature refrigeration coil normally operates
below freezing and rises above freezing during the off cycle. A
typical temperature range would be from 34°F to 45°F inside
the cooler. The coil temperature is normally 10°F to 15°F
cooler than the space temperature in the refrigerated box.
This means that the coil temperatures would normally operate as low as 19°F (34°F 2 15°F 5 19°F). The air temperature
inside the box will always rise above the freezing point during
the off cycle and can be used for the defrost. This is called
off-cycle defrost and it can be either random or planned.

#### Random Or Off-Cycle Defrost
Random or off-cycle defrost is the most common type of
defrost. Random defrost will occur when the refrigeration
system has enough reserve capacity to cool more than the
load requirement. When the system has reserve capacity, it
will be shut down from time to time by the thermostat, and
the air in the cooler can defrost the ice from the coil. When
the compressor is off, the evaporator fans will continue to
run and circulate the air in the cooler. The air that is circulated must be warmer than 32°F to defrost the coil. The main
advantage of off-cycle defrost is its simplicity and economy
of installation. When the refrigeration system does not have
enough capacity or the refrigerated box has a constant load,
there may not be enough off time to accomplish defrost. This
is when the defrost cycle must be planned.

#### Planned Defrost
Planned defrost is accomplished by forcing the compressor
to shut down for short periods of time so that the air in the
cooler can defrost the ice from the coil. A timer that can be
programmed stops the compressor during times that the refrigerated box is under the least amount of load. For example, a
restaurant unit may defrost at 2 AM and 2 PM to avoid the rush
hours, Figure 25.64. Again, always consult with the refrigerated
case manufacturer for defrost period intervals and durations.


---

## PDF Page 232

634

Section 5 Commercial Refrigeration

Figure 25.64 A timer to program off-cycle defrost. This is a 24-hour
timer that can have several defrost times programmed for convenience.
Photo by Bill Johnson

#### LOW-TEMPERATURE
#### Evaporator Defrost
Low-temperature evaporators all operate below freezing and
must have planned defrost. Because the air inside the refrigerated box is well below freezing, heat must be added to the
evaporator for defrost, which is accomplished using either
internal heat or external heat.

#### Internal Heat Defrost (Hot Gas And Cool Gas
DEFROST). Hot and cool gas defrost is the least common type

of defrost when compared to random or off-cycle defrost and
electric defrost. In cool gas defrost, the gas used for defrosting the evaporator comes from the top of the receiver. Even
though this gas has a cooler temperature, it often has more
heat content, or enthalpy, because it is a more dense, saturated
gas. The internal heat method of defrost normally uses the hot
gas from the compressor. The hot gas can be introduced into
the evaporator from the compressor discharge line to the inlet
of the evaporator and allowed to flow until the evaporator!is
defrosted, Figure 25.65. Because a portion of the energy used
for hot gas defrost is available in the system, this method is attractive from an energy-saving standpoint.
Injecting hot gas into
the evaporator is rather simple if the evaporator is a single-circuit type because inserting a T in the expansion valve outlet is
all that is necessary. With a multicircuit evaporator, the hot gas
must be injected between the expansion valve and the refrigerant distributor. This gives an equal distribution of hot gas to
defrost all of the coils equally. Often, the hot gas is 200°F or
above, and as it rejects its heat to the frosted evaporator coil
from the inside of the coil, it will cool enough to condense
to a liquid. The liquid is often caught by the accumulator in
the suction line before it enters the compressor, Figure!25.65.
Once the frost on the evaporator is melted to water, the water
must have time to drip and drain off the evaporator. It is
important to keep the fans off during this “drip time” and for
some time after the defrost to prevent moisture from being
blown off the coil and on to the product. In space temperature
applications, where forced air is used to cool the product, the
defrost cycle is normally started with a timer. The cycle can
be terminated by time or temperature. The amount of time it

Figure 25.65 Hot gas defrost.

#### Suction Line To
#### The Compressor

#### EVAPORATOR
#### INLET
#### Electrically Operated Solenoid
#### Valve Opens During Defrost.
#### Hot Gas To
#### Evaporator Only
#### During Defrost

#### ACCUMULATOR

#### COMPRESSOR
#### Normal Hot Gas Line
#### To Condenser


---

## PDF Page 233

635

### Unit 25 Special Refrigeration System Components

takes to defrost the coil must be known before time alone can
be used efficiently to terminate defrost. Because this can vary
from one situation to another, if the timer is set for too long
a time the unit would run in defrost when it is not desirable,
causing energy loss and possible product spoilage. Defrost can
also be started with time and terminated by temperature.
A temperature-sensing device is used to determine that
the coil is above freezing. The hot gas entering the evaporator is stopped, and the system goes back to normal operation. Figure 25.66 is a wiring diagram that shows how a
time clock and a defrost termination switch work together to
terminate the defrost cycle.
During the hot gas defrost cycle, several things must happen at the same time. The timer is used to coordinate the
following functions:
1. The hot gas solenoid must open.
2. The evaporator fans must stop, or cold air will keep
defrost from occurring.
3. The compressor must continue to run.
4. A maximum defrost time must be determined and programmed into the timer in the event the defrost termination switch fails to terminate defrost.
5. Drain pan heaters may be energized.

Figure 25.66 A wiring diagram of a timer with a mechanism that can
stop defrost with an electrical signal from a temperature-sensing element.
#### System Switch
#### Antisweat Mullion
#### And Door Heaters

#### DOOR
#### SWITCH

1. Stopping the evaporator fan in most cases
2. Stopping the compressor (with a possible pumpdown
cycle to pump the refrigerant out of the evaporator to
the condenser and receiver)

#### TIMER
#### ENCLOSURE

#### Timer Motor

1

N
NO

2

3

#### ELECTRIC
#### DEFROST
#### HEATER

#### LIMIT
NC

#### DEFROST
#### TERMINATION
#### SOLENOID

3

X

4

1

2

#### DEFROST
#### TERMINATION
#### Fan Delay
#### SWITCH

#### Evaporator Fan
#### THERMOSTAT

EXTERNAL HEAT DEFROST. The external heat method of

defrost is often accomplished by electric heating elements
that are factory mounted next to the evaporator coil. Electric defrost is the second most common type after random or
off-cycle defrost and hot gas or cool gas defrost. It is also a
planned defrost that is controlled by a timer. The external heat
method is usually not as efficient as the internal heat method
because energy must be purchased for it. Even though it is one
of the simpler methods to install, electric defrost can be very
expensive in terms of energy usage. The electric heaters often
use 1!kW per foot of evaporator length, and there can be 3 to 5
defrost periods per day, of 45 to 60 min in duration. The heaters often reach temperatures in excess of 300°F and can damage components near the evaporator if not carefully controlled.
Often, melted frost that touches the element will flash to steam
and recondense on any cold surface, as evidenced by layers
of ice on the ceilings of refrigerated rooms. This may require
extending the defrost periods and run into unwanted costs.
Thus, electric defrost must be closely controlled to make it
safe, efficient, and effective. However, if long runs are required
for the hot gas lines, electric defrost may be the more efficient
method. The long runs can cause refrigerant to condense, slowing the defrost process, and liquid refrigerant could reach the
compressor, causing slugging and compressor damage.
When electric defrost is used, it is critical that the cycle
be terminated at the earliest possible time. The timer controls
the following events:

#### Lighting Circuit

#### Optional Lowpressure Control
#### Optional Highpressure Control
#### Optional Low-Ambient
#### Fan Cycle Control
#### CONDENSER
#### Fan Motor

R

S

#### COMPRESSOR
#### Run Winding
#### Optional Run
#### CAPACITOR
#### Start Winding

C

#### Start Capacitor
#### POTENTIAL
#### Relay Coil
1

2
5
#### Potential Type Start Relay

3. Energizing the electric heaters
4. Energizing drain pan heaters
A temperature sensor may be used to terminate defrost when
the coil is above freezing. A maximum defrost time should
be programmed into the timer in the event the defrost termination switch, Figure 25.67, fails to terminate defrost. The
programmed defrost duration time is often referred to as the
fail-safe time.


---

## PDF Page 234

636

Section 5 Commercial Refrigeration

Figure 25.67 A defrost termination and fan delay (DTFD) switch. The
switch is a single-pole–double-throw device. It has a hot contact (made
from the common to the terminal that is energized on a rise in temperature) and a cold contact (made from the common to the terminal that is
energized when the coil is cold). Courtesy Ferris State University. Photo by
John Tomczyk

Figure 25.68 (A) A defrost termination/fan delay control. Based on
Ranco Controls Division. (B) A defrost termination/fan delay control
installed on a forced air evaporator. Based on Ranco Controls Division.

#### TEDEF
#### Rm Ro
GH
#### INAST
ER
TIO
N

HI

LO
W

ER

#### Defrost Termination
#### And Fan Delay Control
The defrost termination/fan delay control is a temperature-activated, single-pole–double-throw switch controlled by
a remote sensing bulb. The control shown in Figure 25.68(A)
also happens to be adjustable. The control installed on an
evaporator is shown in Figure 25.68(B) and is wired into
the refrigeration circuit as shown in Figure 25.66. The control’s remote sensing bulb is located high on the evaporator
where the frost is likely to clear last. The function of this
temperature-activated switch is to terminate defrost when
the evaporator coil has been defrosted and also to delay the
evaporator fans from coming on immediately after defrost.
Defrost time clocks can be programmed to control the
length of defrost periods in increments of minutes. For
example, a defrost time clock on a freezer could be programmed to defrost every 6 hours (four times daily) for
periods of 40 min. However, there will be times throughout
the year when the coil does not need the entire 40 min of
defrost heat, for example, when low freezer usage keeps door
openings to a minimum or when the humidity is low and not
much frost accumulates on the coil. This is where the defrost
termination part of the control comes into play. The following paragraphs explain the defrost termination function.
Let us assume that the system does not have a defrost
termination/fan delay control. Once the normally open
(NO) contacts of the defrost time control have closed and
the unit is in defrost, the defrost heaters will emit heat and
frost will melt off the evaporator coil, Figure 25.66. If it
takes only 10 min for all of the frost to leave the evaporator
coil, there will still be 30 min left (40 min 2 10 min) in the

(A)

(B)

programmed defrost period. If the system has an optional
heater safety switch (sometimes referred to as a defrost limit
control) wired in series with the defrost heater, as shown
in Figure 25.66, the limit switch will open and take the
defrost heaters out of the active circuit. However, the system’s defrost timer will still have 30 min left in the defrost
period. The system will simply sit idle, and because there
will be no refrigeration for 30 min the product load will
suffer an increase in temperature. After 30 min, the defrost
timer switches over to refrigeration mode and the fans
will start immediately. They will blow the moist, residual
defrost heat through the refrigerated space and the evaporator coil while the system is in refrigeration mode. This puts


---

## PDF Page 235

637

### Unit 25 Special Refrigeration System Components

the system, and thus the compressor, under an extremely
high load from high suction pressures. The compressor will
experience high suction pressures and dense vapors coming
to its cylinders, which will cause high amperage draws and
may overload the compressor to a point where its internal
or external overload may open.
To prevent a long defrost
period and compressor overload after defrost, a defrost termination/fan delay switch can be installed on the system, as shown in
Figure 25.66.
If it takes only 10 min for the ice to leave
the coil, the remote bulb of the defrost termination control
will sense the defrost heat and close the contacts between
2 and 3 on the control. This energizes a defrost termination solenoid (release solenoid) in the time clock, which will
mechanically put the system back into refrigeration mode.
The solenoid action and levers will mechanically close the
NC contacts and open the NO contacts of the defrost time
control, Figure 25.66. This action prevents the system from
sitting idle for 30 min in defrost with the heaters off. It terminates the defrost mode and puts the refrigeration mode
back into service. The fan delay part of the sequence will be
explained in the following paragraph.
Now that the system is in refrigeration mode, the evaporator fans will be delayed until the contacts between 2 and
1 of the defrost termination/fan control close. This usually
happens at about 120°F to 130°F, a setting that is adjustable
on most controls, and is sensed and controlled by the control’s remote bulb. This allows the evaporator coil to prechill
itself and get rid of some of the defrost heat still in the coil.
Delaying the fans prevents the suction pressure from getting
too high after defrost and overloading the compressor when an
automatic pumpdown cycle is not being used. It also prevents
warm, moist air and droplets of moisture from accumulating
on the evaporator coil. The end of the fan delay period is often
referred to as a “drip time.” It allows the evaporator coil to drip and
drain its melted frost from the coil and keep it from being blown
on the product in the refrigerated space.

Figure 25.69 A refrigerant receiver. Photo by Jason Obrzut

#### 25.8 Refrigeration
#### ACCESSORIES

Figure 25.70 Diagram showing the dip tube in a refrigerant receiver.

#### RECEIVERS
The receiver is located in the liquid line and is used to store
the liquid refrigerant after it leaves the condenser. The
receiver should be lower than the condenser so that the refrigerant has an incentive to flow into it naturally, but this is not
always possible. The receiver is a tank-like device that can be
either upright or horizontal, depending on the installation,
Figure 25.69.
Receivers can be quite large on systems that need to store
large amounts of refrigerant. The receiver inlet and outlet
connection can be at almost any location on the outside of
the tank body. On the inside of the receiver, however, the

refrigerant must enter the receiver at the top in some manner. The refrigerant that is leaving the receiver must be taken
from the bottom to ensure that it is 100% liquid. This is
accomplished with a dip tube, Figure 25.70, if the receiver
outlet is at the top.

#### LIQUID
#### INLET
#### SAFETY

#### LIQUID
#### OUTLET

#### DIPTUBE

#### MOUNTING
#### STUD


---

## PDF Page 236

638

Section 5 Commercial Refrigeration

#### The King Valve On The Receiver
The king valve is located in the liquid line between the receiver
and the expansion valve. It is often fastened to the outlet of
the receiver tank, Figure 25.71. The king valve is important in
service work because, when it is front-seated, no refrigerant
can leave the receiver. If the compressor is operated with this
valve front-seated, all the refrigerant will be pumped into the
condenser and receiver. Most of it will flow into the receiver.
The receiver should be sized to hold approximately 20% more
than the system’s full charge of refrigerant. This leaves a vapor
head for safety reasons during system pumpdowns. The other
valves in the system can then be closed, and the low-pressure
side of the system can be opened for service. When service is
complete and the low side of the system is ready for operation,
the king valve can be opened, and the system can be put back
into operation. The king valve has a pressure service port to
which a gauge manifold can be fastened. When the valve stem
is turned away from the back seat, this port will give a pressure reading in the liquid line between the expansion valve
and the compressor’s high-side gauge port. When the valve is
front-seated and the system is being pumped down, this gauge
port is on the low-pressure side of the system common to the
liquid line (this becomes the low side because the king valve is
trapping the high-pressure refrigerant in the receiver). If there
is any pressure in the liquid line, removing the gauge line may
be difficult until the king valve is back-seated after the repair
is completed, Figure!25.71. Another component that can be
found in many systems is a solenoid valve. This was covered
in the section “The Solenoid Valve,” earlier in this unit. It is a
valve that stops and starts the liquid flow.

Figure 25.72 A filter drier. This device removes particles and moisture
from a liquid line. The moisture removal is accomplished with a desiccant in bead or block form inside the drier shell. Courtesy Sporlan Division,
Parker Hannifin Corporation

The filter drier is a device that removes foreign matter from the
refrigerant. This foreign matter can be dirt, flux from soldering,
solder beads, filings, moisture, parts, and acid caused by moisture.
Some sources of moisture in refrigeration systems
include poor service practices, air trapped from improper
evacuation techniques, leaky systems, and improper handling of polyol ester (POE) lubricants. The device has a fine
screen at the outlet to catch any small particles that may be
moving in the system.
Filter-drying operations are accomplished with a variety
of materials that are packed inside the drier, Figure 25.73.
Figure 25.73 Cutaway view of a filter drier showing the desiccant core
and prefilters. Courtesy Sporlan Division, Parker Hannifin Corporation

#### Liquid-Line Filter Driers
The refrigerant liquid-line filter drier, Figure 25.72, can be
found at any point on the liquid line after the king valve.
Figure 25.71 A king valve piped in the circuit. The back seat is open to
the gauge port when the valve is front-seated. This valve has to be backseated to remove the gauge if refrigerant is in the system.

#### King Valve
#### Back Seat

#### Valve Stem At Back Seat
#### Gauge Port
#### Front Seat

#### Liquid Line
#### From The
#### CONDENSER

#### Dip-Tube To Bottom Of Receiver


---

## PDF Page 237

### Unit 25 Special Refrigeration System Components

Some manufacturers use chemical beads and some use porous blocks made from a drying agent. The most common
agents found in filter driers are activated alumina, molecular
sieve, or silica gel. Silica gel, a noncrystalline material with
molecules formed by bundles of polymerized silica, forms
a weaker bond with water, which is why silica gels are not
widely used in modern filter driers.
Molecular sieve desiccants are sodium alumina-silicates
in cubic crystalline form. The crystal structure is honeycombed with cavities that are uniform in size that can selectively absorb molecules based on their charge (polarity) and
size. These properties allow water to be absorbed while still
permitting the larger molecules like refrigerants and their
lubricants to pass by. The surface of the desiccant is coated
with cations, which are positively charged and act like magnets to attract polarized molecules such as water. Molecular sieves retain the highest amount of water and keep the
concentration of water in the refrigerant low. The molecular sieve filter is recommended for use as liquid-line filter
driers because of these good water-removal capabilities. The
strong bond between water and the molecular sieve thus
keeps the occurrence of system corrosion, acid formation,
and freezeups very low.
Inorganic acids like hydrochloric and hydrofluoric acids
are formed when high system temperatures break down
refrigerants and water. These acids can attack metal surfaces
in the system and destroy the crystalline structure of the
molecular sieve. In the presence of the wrong desiccant and
water, organic acids can then form from the broken down
refrigerant lubricant. Organic acids, a sludgelike material,
can plug up metering devices. Activated alumina is more
effective than the molecular sieve for removing organic acid
molecules. Activated alumina is formed from aluminum
oxide. It is not a highly crystalline structure like a molecular sieve; its pores vary in size and do not absorb molecules
based on pore size. Because of this, it can absorb much larger molecules like refrigerants and lubricants along with
water. Activated alumina is even more effective in removing
organic acids when it is used in the suction line of the refrigerant system. This is why some manufacturers recommend
using a suction-line filter drier made of activated alumina for
acid cleanups.
Filtration, another main function of a filter drier, can also
be done with a screen. A screen will filter or catch particles
that cannot fit through its wire mesh. As particles and contaminants start to cover the mesh of the screen, they act as a
fine filter that removes even smaller particles. The accumulation of particles will soon cause enough pressure drop that
the refrigerant will flash into a vapor. This will often cause a
local cold spot on the filter drier and it may even sweat.
Filters may also include the following:
-
-
-

639

Bonded desiccant cores have smaller openings than fiberglass pads. As refrigerant passes through, the channels trap
the particles. As the channels fill, a pressure drop occurs and
the refrigerant will vaporize or flash. Fiberglass pads are less
compressed than rigid fiberglass with resins. As refrigerant
and particles flow through the pads, their speed decreases
and they deposit themselves in the openings of the fiberglass.
As the pads fill with more particles, the filtration becomes
finer, soon becoming similar to a rigid fiberglass filter. A
fiberglass pad can hold up to four times as many particles
and contaminants as the bonded desiccant core drier can and
still retain the same filtration capacity.
The filter drier comes in two styles: permanent and
replaceable core. Both types of driers can be used in the suction line as well as the liquid line, and this application will
be discussed in more detail later. Filter driers in the smaller
sizes up to 5/8 in. can be fastened to the liquid line by a flare
connection. Solder connections can be used for a full range
of sizes, from 1/4 to 1 5/8 in. The larger, soldered filter driers
have replaceable cores. Replaceable-core filter driers as well
as plain filters can be easily serviced, Figure 25.74. The king
valve is front-seated to pump the refrigerant into the condenser and receiver to replace the drier cores. An evacuation
to at least 500 microns with a vacuum pump is then applied
to the pumped-down part of the system before putting the
new filter or core back into service.
Figure 25.74 This suction filter has a removable core. Its casing or
shell is left in the system and only the core is replaced, once the system
is pumped down, by removing the bolts and end cap. Courtesy Sporlan
Division, Parker Hannifin Corporation

Bonded desiccant cores
Fiberglass pads
Rigid fiberglass with a resin coating


---

## PDF Page 238

640

Section 5 Commercial Refrigeration

Figure 25.75 Refrigerant sight glasses. Photo by Jason Obrzut

Filter driers can be installed anywhere in the liquid line.
The closer it is to the metering device, the better it cleans the
refrigerant before it enters the tiny orifice in the metering
device. The closer it is to the king valve, the easier it is to
service. Service technicians and engineers choose their own
placement, based on experience and judgment.

Figure 25.76 A multicircuit refrigerant distributor used to feed equal
amounts of liquid refrigerant to the different refrigerant circuits. This is
a precision-machined device. Courtesy Sporlan Division, Parker Hannifin
Corporation

Figure 25.77 Examples of metering devices with distributors. Courtesy
Sporlan Division, Parker Hannifin Corporation

#### Refrigerant Sight Glasses
The refrigerant sight glass, Figure 25.75, is normally located
anywhere liquid flow exists and anywhere it can serve a purpose. When it is installed just prior to the expansion device, the
technician can be assured that a solid column of liquid is reaching the device. When it is installed at the condensing unit, it can
help with troubleshooting.
More than one sight glass, one
at each place, is sometimes a good investment. Sight glasses
come in two basic styles: plain and with a moisture indictor.
The plain sight glass is used to observe the refrigerant as it
moves along the line. The sight glass with a moisture indicator can tell the technician what the moisture content is in
the system. It has a small element in it that changes color
when moisture is present.

#### Liquid Refrigerant Distributors
The refrigerant distributor, Figure 25.76, is used on multicircuit evaporators. It is fastened to the outlet of the expansion
valve and distributes the refrigerant to each individual evaporator circuit, Figure 25.77. This is a precision-machined
device that ensures that the refrigerant is divided equally to
each circuit. This is not a simple task because the refrigerant
is not all liquid or all vapor. It is a mixture of liquid and vapor.
A mixture has a tendency to stratify and feed more liquid to
the bottom and the vapor to the top. Choosing the correct

size of distributor for a system can be a complex decision
because the distributor must have the exactly right pressure
drop to perform correctly. The expansion valve and the distributor must be considered together because of the pressure
reduction through the distributor. For a new installation,


---

## PDF Page 239

641

### Unit 25 Special Refrigeration System Components
Figure 25.78 The same type of distributor as in Figure 25.76 except
that it has a side inlet for allowing hot gas to enter the evaporator evenly
during defrost. Courtesy Sporlan Valve Company

Figure 25.80 Heat exchangers. Plain liquid-to-suction type.
#### Liquid Refrigerant
#### From Receiver

#### To Expansion
#### VALVE

#### Hot Gas
#### Bypass Port

TO
#### COMPRESSOR

#### SUCTION
GAS

the manufacturer determines the sizing of the distributor.
In the future, as chlorofluorocarbon refrigerants are changed
to the new refrigerants, the refrigerant distributor will need to be
considered. Without a close relationship with manufacturers, distributors may be mismatched to expansion valves.
Some distributors have a side inlet for the injection of hot gas for hot
gas defrost, figure 25.78.

#### Heat Exchangers
An additional heat exchanger is sometimes placed in or at
the suction line leaving the evaporator. The heat exchange
takes place between warmer refrigerant in the liquid line and
the cooler refrigerant in the suction line. This heat exchanger,
which can be as simple as securing the two lines together,
Figure! 25.79, performs two important functions.
First, it
helps to increase the capacity of the evaporator by subcooling the
liquid refrigerant entering it, which can allow a smaller evaporator
to be used in the refrigerated box. Second, it helps prevent liquid

Figure 25.79 Capillary tube fastened to the suction line; it accomplishes the same thing as the heat exchanger.
#### Capillary Tube Metering Device
#### Soldered To Suction Line
#### Liquid Refrigerant
#### To Evaporator

#### Capillary Tube

#### SOLDER

#### SUCTION
#### LINE
#### Cross Section

#### SUCTION
#### Gas To
#### COMPRESSOR

refrigerant from moving out of the evaporator to the suction line
and into the compressor.
By cooling the liquid refrigerant entering the expansion device, the net refrigeration effect in the evaporator
will increase. This is not necessarily a net system efficiency
improvement because the heat is given up to the suction
gas and is still in the system. The heating of the suction gas
expands the gas, giving it a lower density before it enters the
cylinders of the compressor. This can reduce the refrigerant
flow rate pumped by the compressor. There is the benefit,
however, of ensuring that liquid refrigerant does not enter
the compressor.
Most heat exchangers are simple and straightforward.
The heat exchanger has no electrical circuit or wires. On larger systems, the heat exchanger can be easily recognized by
its four piping connections, two from the suction line and
two from the liquid line, Figure 25.80.

#### Suction-Line Accumulators
The suction-line accumulator, Figure 25.81, is located in the
suction line to prevent liquid refrigerant from passing into the
compressor. As discussed earlier, liquid refrigerant floodback
causes serious problems for a compressor. Floodback dilutes
the compressor’s oil with liquid refrigerant and causes foaming in the crankcase, resulting in bearing washout. Under
certain conditions, usually during defrost, liquid refrigerant
may leave the evaporator. Since the suction line is insulated,
the refrigerant in this line will not absorb much heat and will
not be able to evaporate much refrigerant. The suction-line
accumulator collects this liquid and gives it a place to vaporize
before continuing on to the compressor.
As mentioned, liquid entering a compressor during the
running cycle is called liquid floodback. The following are
some causes of floodback:
-
-
-
-
-

Wrong TXV setting (low or no compressor superheat)
Overcharge
Evaporator fan not operating
Low load on evaporator
End of cycle (lowest load)


---

## PDF Page 240

642

Section 5 Commercial Refrigeration

Figure 25.81 A suction-line accumulator. Courtesy AC & R Components, Inc.

Figure 25.82 A suction-line accumulator with heat exchanger.
#### SUCTION
GAS

TO
#### COMPRESSOR

#### PRESSURE
#### EQUALIZATION
#### ORIFICE

#### PRESSURE
#### EQUALIZATION
#### ORIFICE

#### Liquid To
#### EXPANSION
#### VALVE
-
-
-
-
-
-
-
-
-

Defrost clock or heater not operating, causing an iced coil
Dirty or blocked evaporator coil
Capillary tube overfeeding
Capillary tube system overcharged
Loose TXV bulb on evaporator outlet
Oversized expansion valve
Flooding after hot gas termination
Heat pump changeover
Defrost termination

When liquid is present in the bottom of the accumulator, most
accumulators are designed to meter both the liquid refrigerant and the oil back to the compressor at an acceptable rate
that will not damage compressor parts or cause oil foaming
in the crankcase. This is done with a small metering orifice at
the bottom of the outlet tube while the compressor is running,
Figure 25.82. However, even though suction-line accumulators assist in refrigerant flooding and migration problems, if
flooding is severe the accumulator may also flood and cause
compressor damage. The only 100% safe accumulator is one
that can hold the entire system charge. Always consult with
the manufacturer when sizing a suction accumulator for specific catalog numbers and tonnage ratings.
High compressor amperage draws may occur when liquid
refrigerant is returning to the compressor from the bottom
of an accumulator. When such is the case, the compressor is
now being exposed to dense, saturated or near-saturated gas
coming into it. With little or no superheat being present at
the compressor inlet, the mass flow rate of the compressor
will increase, which can overload a compressor to the point
of overheating.
Many indoor compressor installations have problems
with suction accumulators sweating and dripping on floors.
The only way around this problem is for the accumulator
to be insulated completely and vapor sealed to prevent

#### LIQUID
#### FROM
#### CONDENSER

#### Oil Return
#### HOLE

condensate from forming under the insulation. Because
they are made of steel, accumulators can rust if exposed to
moisture for any long period of time. The rusting usually
happens at the seams or at the piping stubs after about 6 to
8 years of use.
Although manufacturers do supply accumulators with
rust preventive paints, during the welding processes these
paints can be burned off, leaving exposed metal. If an accumulator is resoldered because of pinhole leaks, usually near
the seams or piping stubs, the residual soldering flux should
be washed away and the area cleaned with emery cloth or
steel wool. The surfaces should then be covered with a silicone rubber or roofing tar for a waterproof seal. The suction
lines connected to the accumulator should also be insulated
to prevent sweat from forming on them and dripping onto
the accumulator.
During an off cycle, some liquid refrigerant may move
into the accumulator by gravity from the evaporator and suction line, especially when the system does not have an automatic pumpdown cycle for its off cycles. This refrigerant will
flow through the metering orifice for liquid refrigerant and
oil return and seek its own level both inside and outside the
U-tube formation of the suction piping of the accumulator.
This means that the piping inside the accumulator will have a
column of liquid refrigerant in it during the off cycle simply
because of liquid inside the accumulator seeking its own
level. When the compressor starts up, this column of liquid
refrigerant would be sucked out of the accumulator and into


---

## PDF Page 241

### Unit 25 Special Refrigeration System Components

the compressor if it were not for a pressure equalization orifice at the outlet of the accumulator, Figures 25.81 and 25.82.
This orifice will equalize pressure on both sides of the liquid
column when the compressor is on or off. In other words, the
liquid column will have accumulator pressure on both sides
of it because of the orifice. This prevents the column of liquid
from being sucked out of the U-tube of the accumulator and
possibly damaging the compressor during the running cycle.
The liquid column will momentarily hang in the U-tube and
rapidly vaporize on a compressor start-up. This is a time
where saturated gas could enter the compressor. Once the
column of liquid in the accumulator is cleared or vaporized,
the compressor will again see superheated gas.
Since compressors are extremely susceptible to liquid
coming back to their crankcases or valves, accumulators add an extra safety precaution. Suction accumulators
can assist in flooding and migration conditions. However,
if flooding or migration problems are severe, suction-line
accumulators have been known to flood and fail to prevent
compressor damage. This is why the only 100% safe accumulator is one that can hold 100% of the entire system’s
refrigerant charge.
Also, refrigerant vapor can migrate through the accumulator during the off cycle and still get to the compressor and
condense. So, the accumulator is not the cure-all for refrigerant migration problems.
Accumulators should be selected with three basic considerations in mind. Consult with the manufacturer for specific
catalog numbers and tonnage ratings.
1. The accumulator should have adequate liquid holding
capacity, not less than 50% of the entire system charge.
2. The accumulator should not add excessive pressure drop
to the system.
3. The selection of an accumulator should not be based on
the line size of the suction line. Many times an accumulator will not have the same line size as the suction line.

643

#### Suction-Line Filter Driers
The suction-line filter drier, Figure 25.83, is similar to the
liquid-line filter drier. It is rated for suction-line use. A filter
drier is placed in the suction line to protect the compressor—
and it is good insurance in any installation. It is essential to
install a suction-line filter drier after any failure that contaminates a system. A motor burnout in a compressor shell usually
moves acid and contamination into the whole system. When a
new compressor is installed, a suction-line filter drier can be
installed to clean the refrigerant and oil before they reach the
compressor. Driers that have the capability to remove high
levels of acid are typically used after motor burnout problems.
Most suction-line filter driers have some means for
determining the pressure drop across the cores. This is important because even a small pressure drop can cause the suction
pressure to decrease to the point that the compression ratio is
increased, which will reduce the efficiency of the compressor.
The drier in Figure 25.83 shows the pressure fittings on a
typical suction-line drier. From a sizing standpoint, the suction line is the most critical refrigerant line. Any accessories—
such as evaporator pressure regulators, suction filters, suction
accumulators, or crankcase pressure regulators—must also
be sized correctly when installed in the suction line. The right
refrigerant velocity must be maintained in the suction line,
whether it is a level line or a suction-line riser, to make sure
there is proper oil return. Refrigerant velocity is what sweeps
oil through the suction line and back to the compressor. If the
suction line is oversized, refrigerant velocity will be low and
oil return will be hindered. If the suction line or its accessories are undersized, excessive pressure drop will reduce suction pressure, which will cause higher compression ratios and
lower volumetric efficiencies.
Figure 25.83 A suction-line filter drier with access ports for checking
pressure drop. Courtesy Sporlan Division, Parker Hannifin Corporation

The accumulator is usually located close to the compressor.
It should not be insulated so that any liquid that is in it may
have a chance to vaporize. The suction-line accumulator may
have a small coil in the bottom where liquid from the liquid
line may be routed to boil off the refrigerant in the bottom of
the accumulator, Figure 25.82. Otherwise, part of the refrigerant charge for the system will stay in the accumulator
until the heat from the vapor passing through boils it to a
vapor. Actually, not much heat will exchange unless liquid is
in the accumulator, so there is not much effect on the system
while only vapor is in the accumulator. The liquid-line coil in
the accumulator also will help subcool the liquid refrigerant
before it reaches the metering device. This will increase the
net refrigeration effect in the evaporator. Suction-line accumulators are typically made of steel. They also sweat, which
causes rust. Older accumulators should be observed from
time to time for refrigerant leaks. Cleaning and painting the
solder connection will help to prevent rust.


---

## PDF Page 242

644

Section 5 Commercial Refrigeration

#### 25.9 System Valves And
#### Service Access Devices

Figure 25.84 A check valve. Photo by Bill Johnson

#### Refrigerant Check Valves
A check valve, Figure 25.84, is a device that will allow fluid
to flow in only one direction. It is used to prevent refrigerant from backing up in a line by means of several types of
mechanisms. Check valves have arrows imprinted on them to
indicate the direction of flow through the valve.
Two common types of check valves are the ball check
and magnetic check. When fluid tries to flow in the direction
opposite to that as indicated on the valve, the valve will close,
preventing flow, Figure 25.85. When fluid flows in the same
direction as that indicated on the valve, the valve will open
and allow flow, Figure 25.86. Both of these check valves,
even when open, cause some pressure drop, depending on
the flow rate. The technician must consult the manufacturer’s
catalog for flow rate and application.

#### Suction Service Valves
Refrigeration equipment usually has service valves. This is
not always the case on air-conditioning equipment. The suction service valve is normally attached to the compressor on
one side. The refrigerant piping from the evaporator fastens
to the other side of the valve. The piping can be either flanged,
flared, or soldered where fastened to the service valve. The
valve can never be totally closed because of the valve’s seat

design. The service valve is either back-seated, front-seated,
or midseated. A position of “just cracked” off the back seat
is often used for reading system pressures and charging. An
example of these functions is shown in Figure 25.87. The suction service valve is used
1. as a gauge port,
2. to throttle the gas flow to the compressor,

Figure 25.85 Check valves in the closed position.
#### BALL

#### Magnetic Disk

#### No Flow

#### No Flow

Figure 25.86 Check valves in the open position.
#### Pressure Difference
#### Forces Ball Off Seat
#### SEAT

#### Compressed Spring

#### Ball Check Valve
#### FLOW

#### Pressure Difference
#### Forces Magnet Off Seat

#### Magnetic Check Valve
#### FLOW


---

## PDF Page 243

645

### Unit 25 Special Refrigeration System Components
Figure 25.87 Three positions for the suction service valve (A)–(C).

20 psig

#### Midseated Or Slightly
#### OFF-THE-BACK-SEAT
#### For Gauge Reading
#### DISCHARGE
#### LINE

#### SUCTION
GAS

3. to valve off the compressor from the evaporator for service, and
4. to charge the system with refrigerant.
The service valve consists of the valve cap, valve stem, packing gland, inlet, outlet, and valve body, Figure 25.88. The
valve cap is used as a backup to the packing gland to prevent refrigerant from leaking out around the stem. It is normally made of steel and should be kept dry on the inside. An
oil coating on the inside will help prevent rust. Valve covers
should always be in place except during service operations.
The valve stem has a square head to accommodate the valve
wrench. This stem is normally steel and should be kept rust
Figure 25.88 (A) The suction and discharge valves are made the same
except that the suction valve is often larger. Based on Henry Valve Company. (B) Components of a service valve. Based on Henry Valve Company.

(A)
#### Back Seated Normal
#### Running Position
#### DISCHARGE
#### LINE

(A)

#### SUCTION
#### LINE

#### Pce Description
NO.
#### 1 Body
#### 2 Stem
#### 3 Seat Disc
#### 4 Retainer Ring
#### 5 Disc Spring
#### 6 Gasket
#### 7 Capscrew
#### 8 Packing Washer
#### 9 Packing
#### 10 Packing Gland
11 CAP
#### 12 Cap Gasket
#### 13 Flange
#### 14 Adapter

(B)
#### Front Seated. The Compressor Is
#### Isolated From The Suction Line
#### DISCHARGE
#### LINE

#### QUAN.
1
1
1
1
1
1
4
1
1
1
1
1
1
1

#### SUCTION
#### LINE

2
(C)

14 7 13 6

1

3

5

4

8

9 10 12 11

#### Note: Valve Is
#### Front Seated

(B)


---

## PDF Page 244

646

Section 5 Commercial Refrigeration

Figure 25.89 A service valve showing packing material. This can be replaced if it leaks. Based on Henry Valve Company.
PCE
NO.

#### DESCRIPTION

1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16

#### BODY
#### STEM
#### Seat Disc Ass'Y
#### Disc Spring
#### Disc Pin
#### Retainer Ring
#### Packing Washer
#### PACKING
#### Packing Gland
CAP
#### Cap Gasket
#### FLANGE
#### ADAPTER
#### GASKET
#### CAPSCREW
#### Pipe Plug

#### QUAN.
1
1
1
1
4
1
1
2*
1
1
1
1
1
1
4
2

#### SERVICE
#### PORT
16

#### Note: Valve Is
#### Front Seated
16

#### SERVICE
#### PORT
#### PACKING

#### LINE
#### PORT

4
15

12

13

free. If rust does build up on the stem, a light sanding and a
coat of oil will help. The valve turns in and out through the
valve packing gland. Rust on the stem will destroy the packing in the gland. The packing gland can be either permanent
or adjustable. If the gland is not adjustable and a leak starts,
only the valve cap will stop. If the gland is adjustable, the
packing can be replaced. Normally, packing is graphite rope,
Figure 25.89. Any time the valve stem is turned, the gland
should be first loosened if it is adjustable. This will keep the
valve stem from wearing the packing when the stem is turned.
Because the suction valve sweats, it is not uncommon for rust
to cause pits in the valve stem, but this occurs only when
poor service practices have been followed. A pitted valve
stem should be carefully sanded smooth, then coated with
refrigerant oil before turning. If the stem is not smoothed, the
packing will be damaged. The technician should always dry
the valve stem and the inside of the protective cap and apply
a light coat of oil before placing the cap on the valve stem.

#### Discharge Service Valves
The discharge service valve is the same as the suction service
valve except that it is located in the discharge line. This valve
can be used as a gauge port and to valve off the compressor
for service. Compressor service valves are used for many service functions. One of the most important of these functions
is the changing out of a compressor. When both service valves
are front-seated, the refrigerant may be recovered from
between the valves where it is trapped inside the compressor,
Figure 25.90. When the refrigerant is recovered, the isolated
compressor can be removed. When a new one is installed,

14

3

5
6

1

7

8 10 11 9

2

#### Device Port
#### Fastens To
#### COMPRESSOR

the only part of the system that must be evacuated is the
new compressor. A compressor can be changed in this fashion with no loss of refrigerant. SAFETY PRECAUTION: The
compressor cannot be operated with this valve front-seated. An
exception is a closed-loop capacity check that takes place under
experienced supervision. Extremely high pressures will result if the
test equipment is not properly connected to the valve. -

#### Refrigeration Line Service Valves
Refrigeration line service valves are hand-operated specialty
valves used for service purposes. These valves can be used in
any line that may have to be valved off for any reason. They
come in two types: the diaphragm valve and the ball valve.
DIAPHRAGM VALVES. The diaphragm valve has the same
internal flow pattern that a “globe” valve does. The fluid has
to rise up and over a seat, Figure 25.91. There is a measurable
pressure drop through this type of valve. It can be tightened
by hand enough to hold back high pressures. The valve can
be installed in a system by either a flare or soldered connection. When soldered, care should be taken that it is not
overheated because most of these valves have seats made of
materials that would melt when being soldered into a line.
The diaphragm valve can be taken apart and the internal
parts removed for soldering purposes.

The ball valve is a straight-through valve
with little pressure drop. This valve can also be soldered
into the line, but temperature has to be considered. All manufacturers furnish directions that show how to install this

#### Ball Valves


---

## PDF Page 245

### Unit 25 Special Refrigeration System Components

647

Figure 25.90 This compressor has been isolated by using the service valves. The refrigerant can be recovered; then the compressor can be replaced.

#### SCALE
#### REFRIGERANT
#### Trapped In
#### SYSTEM
#### GAUGE
#### MANIFOLD
#### REFRIGERANT
#### Trapped In
#### SYSTEM
#### COMPRESSOR

Figure 25.91 The diaphragm hand valve used when servicing a system. Care should be taken that the valve is not overheated when being
soldered. Based on Henry Valve Company.

Figure 25.92 The ball valve. This valve is open straight through and creates very little pressure drop or resistance to the refrigerant flow. Photo by
Jason Obrzut

valve, Figure!25.92. One of the advantages of the ball valve
is that it can be opened or closed easily because it takes only
a 90° turn to do either. Thus it is known as a “quick open
or close” valve.

#### Pressure Access Ports
Pressure access ports provide a method of taking pressure
readings at places that do not have service ports. Several types
can be used effectively. Some can be attached to a line while
the unit is operating. This can be helpful when a pressure
reading is needed in a hurry and the system needs to keep

on running. One of these types has a gasket and is bolted on
the line. When the valve is bolted in place, a pointed plunger
is forced through the pipe to make a very small hole in the
line, just large enough to take pressure readings and transfer small amounts of refrigerant, if needed, Figure 25.93. The
other type of valve that can be installed while the system is
running requires the valve to be soldered onto the line with


---

## PDF Page 246

648

Section 5 Commercial Refrigeration

Figure 25.93 Pressure tap devices used to obtain pressure readings
when there are no gauge ports. Courtesy Ferris State University. Photo by
John Tomczyk

Figure 25.95 This valve port must have a hole drilled in the line and
can be installed only with the system at atmospheric pressure. Courtesy
J/B Industries

Figure 25.96 The Schrader valve is similar to the valve on a car tire. It
has threads to accept the service technician’s gauge line threads, (A)–(B).
Courtesy J/B Industries

a low-temperature solder. This can only be done on a vapor
line because a liquid line will not heat up as long as there is
liquid in it. Manufacturers claim that this type of soldering
application does no damage to the refrigerant in the line. This
valve may be more free of leaks because it is soldered. After the
valve is soldered onto the line, a puncture is made in a manner similar to the valve previously described, Figure!25.94.
Line-piercing valves should be installed according to the
manufacturer’s directions or a leak is likely to occur. It is
good practice not to locate a line tap valve on the hot gas line
if a gasket is involved because, in time, the heat will deteriorate the gasket and a leak will occur. If a high-side pressure
reading is required, use the liquid line; it is much cooler and
less likely to leak. A line tap valve with a gasket should not
be left on the line as a permanent gauge port. For other valves
used as ports a hole must be drilled in the refrigerant line. All
copper filings should be removed from the line to prevent
Figure 25.94 This valve can be soldered on a vapor line while the system has pressure in it. Low-temperature solder is used. It cannot be soldered to a line with liquid in it because the liquid will not allow the line to
get hot enough. Courtesy J/B Industries

#### SEAT

(A)

(B)

system damage. A copper tee also can be installed in the line
to house the valve. This can be done without drilling. The
valve stem is inserted into the line and soldered when there is
no pressure in the line, Figure 25.95.
Attaching a gauge hose to these pressure access ports can
be done in two ways. Some of the valves have handles that
shut off the valve to the atmosphere. The others normally use
a Schrader connection, which is like a tire valve on a car or
bicycle except that it has threads that accept the 1/4-in. gauge
hose connector from a gauge manifold, Figure 25.96.

#### Relief Valves
Relief valves are designed to release refrigerant from a system when predetermined high pressures exist. Refrigerant
relief valves come in two different types: the spring-loaded
type that will reseat and the one-time type that does not close
back. Spring-loaded relief valves are mainly used in today’s
applications because of the increased cost of refrigerants and
ozone depletion scares.


---

## PDF Page 247

### Unit 25 Special Refrigeration System Components
Figure 25.97 The spring-loaded relief valve used to protect the system
from very high pressures. Courtesy Superior Valve Company

M.B.

#### SEAL

The spring-loaded relief valve is normally brass with a
neoprene seat. This valve is piped so that it is in the vapor
space of the condenser or receiver. The relief valve must be in
the vapor space, not in the liquid space, for it to relieve pressure. The object is to let vapor off in order to vaporize some
of the remaining liquid and lower its pressure, Figure 25.97.
The top of the valve normally is threaded so that the refrigerant can be piped to the outside of the building.
#### SAFETY
PRECAUTION: When relief valves are used to protect vessels in a
fire, it is desirable for the refrigerant to be removed from the area.
Refrigerant gives off a noxious gas when it is burned. Some systems
pipe the relief valve into a large, evacuated tank. The refrigerant
will not be vented if the relief valve opens in this case. -

649

Figure 25.98 The fusible relief valve may be a low-temperature solder
patch that covers a hole drilled in a fitting or pipe. Care should be taken
when soldering in the vicinity of this relief device, or it will melt. Courtesy
Mueller Brass Company

Temperature causes the one-time relief valve to relieve.
These valves, often called fusible plugs, are designed in one
of the following ways: with a fitting filled with a low melting
temperature solder, a patch of copper soldered on a drilled
hole in the copper line using low-temperature solder, or a
fitting that has been drilled out at the end with a spot of
low-temperature solder over the hole, Figure 25.98. Sometimes the melting temperature will be very low, about 220°F.
When soldering around the compressor, make sure that the
solder in the fusible plug is not melted away. This type of
device will normally never relieve unless there is a fire. It can
often be found on the suction side of the system close to the
compressor to protect the system and the public. This will
keep the compressor shell from experiencing high pressures
and temperatures and rupturing during a fire. Remember,
the compressor shell can have a working pressure as low as
150!psig. The plug blows at approximately 220°F.

#### Re Vi E W Qu Es T Ions
1. Which of the following is not a major component of the
compression refrigeration cycle?
A. Compressor
B. Condenser
C. Evaporator
D. Suction-line drier
2. To throttle or regulate the flow of fluid as opposed to just
starting and stopping it is called ________.
A. pulsing
C. rationing
B. modulating
D. mixing
3. The purpose of the crankcase pressure-regulating valve
is to
A. maintain constant pressure in the crankcase.
B. maintain constant pressure in the evaporator.
C. prevent a compressor from going into a vacuum.
D. prevent a compressor overload condition.
4. The _______ valve can move in very small increments or
steps to either open or close the suction line in response
to the discharge air temperature of a refrigerated case.
A. electronic evaporator pressure-regulating
B. thermostatic expansion
C. electronic expansion
D. crankcase pressure-regulating

5. An automatic pumpdown system may be used to
A. maintain a constant evaporator pressure during lowload conditions.
B. raise system head pressure during low-ambient
conditions.
C. prevent surges of liquid refrigerant from entering the
compressor (slugging) during start-up.
D. prevent liquid refrigerant from becoming trapped in
the receiver.
6. On a “one-time” or non-short-cycling pumpdown system
A. a leaking solenoid valve or compressor discharge
valve will cause the system to turn back on.
B. only the thermostat calling again for cooling will take
the refrigeration system out of pumpdown.
C. the refrigerant is stored in a liquid receiver and must
be manually released back into the system.
D. once the system has been pumped down, it will lock
out, requiring service.
7. Two types of relief valves are _________.
A. check and spring-loaded
B. manual and ball
C. spring-loaded and one-time
D. one-time and multiuse


---

## PDF Page 248

650

Section 5 Commercial Refrigeration

8. To prevent the head pressure from dropping to the point
that the expansion valve will not feed correctly
A. a pumpdown system is used.
B. an evaporator pressure regulator is used.
C. low-ambient controls are used.
D. a high-pressure control is used.
9. Which of the following is not a method of low-ambient
control on air-cooled equipment?
A. Modulating TXV
B. Fan-cycling controls
C. Condenser flooding
D. Fan speed control
10. Which of the following is used as a protection against
operation with a low charge or as a temperature control
for some refrigeration evaporators?
A. Oil safety switch
B. Thermostat
C. High-pressure switch
D. Low-pressure switch
11. Which of the following is used to protect the compressor
and high-side system components from operating with
excessive pressure?
A. Oil safety switch
B. Low-ambient controls
C. High-pressure switch
D. Low-pressure switch
12. Which of the following is a pressure differential control
which protects the compressor from operating without
sufficient lubrication?
A. Oil safety switch
B. Compressor thermistor
C. High-pressure switch
D. Low-pressure switch
13. A ________ allows the compressor to cycle on internal
overload without affecting the operation of the oil safety
control.
A. oil pressure transducer
B. current sensing relay
C. low-pressure switch
D. lockout relay
14. A type of defrost used by medium-temperature systems
that uses the evaporator fans to circulate air in cooler
over the coil when the compressor is deenergized is called
A. hot gas defrost.
B. electric heat defrost.
C. radiant defrost.
D. off-cycle defrost.
15. Two methods for accomplishing defrost on low-temperature refrigeration systems are
A. radiant and electric defrost.
B. hot gas and electric defrost.
C. planned and random defrost.
D. hot gas and off-cycle defrost.

16. Two types of off-cycle defrost used on medium-temperature refrigeration systems are
A. radiant and electric defrost.
B. hot gas and electric defrost.
C. planned and random defrost.
D. hot gas and off-cycle defrost.
17. A component used to remove moisture and foreign matter from refrigerant is a(n)
A. filter drier.
B. receiver.
C. sight glass.
D. accumulator.
18. The component, located on the suction line, that is used
to prevent liquid refrigerant from entering the compressor is called a(n)
A. filter drier.
B. receiver.
C. refrigerant distributor.
D. accumulator.
19. The component, located on the liquid line, that is used
to store liquid refrigerant as it leaves the condenser is
called a(n)
A. filter drier.
B. receiver.
C. refrigerant distributor.
D. accumulator.
20. The function of the evaporator pressure regulator is to
maintain a
A. constant evaporator pressure.
B. minimum pressure in the evaporator.
C. constant evaporator temperature.
D. maximum pressure in the evaporator.
21. The component used to prevent compressor oil from
having to circulate through the entire system before returning to the compressor crankcase is called a(n)
A. oil safety control.
B. accumulator.
C. crankcase pressure regulator.
D. oil separator.
22. A(n) _________ is often placed in or on the suction line
leaving the evaporator and improves the evaporator capacity by increasing the liquid subcooling.
A. heat exchanger
B. evaporator pressure regulator
C. refrigerant distributor
D. oil separator
23. The component located on the outlet of the receiver that
can be used to trap the refrigerant into the receiver in
order to perform system service is called a(n)
A. Schrader valve.
B. refrigerant distributor.
C. king valve.
D. electronic evaporator pressure regulator.


---

## PDF Page 249

### Unit 25 Special Refrigeration System Components

24. Condenser flooding maintains head pressure by
A. filling the receiver with liquid refrigerant, raising head
pressure.
B. splitting the condenser into two equally sized condensers, referred to as summer and summer/winter.
C. storing liquid refrigerant in the evaporator during the
off-cycle.
D. backing up liquid refrigerant into the condenser, acting like an overcharge.
25. A component that has a magnetic coil, can be normally
open or normally closed, and is used to control fluid
flow is a
A. solenoid valve.
B. current sensing relay.
C. refrigerant check valve.
D. lockout relay.

651

26. Describe the function of a defrost termination/fan delay
(DTFD) switch.
27. What is the function of the pressure equalization orifice
at the outlet of an accumulator?
28. Explain the function of the various refrigeration system
service valves.
29. Why is there a time delay in an oil safety control?
30. Describe the function of an oil separator.


---

## PDF Page 250

### UNIT 26
#### Applications Of Refrigeration Systems
#### O B J E C T I V E S
After studying this unit, you should be able to
describe three common types of refrigeration display equipment.
describe a parallel refrigeration system.
- describe a secondary-fluid refrigeration system.
- discuss the two common types of carbon dioxide refrigeration
systems.
- describe a pressurized liquid system.
- describe a distributed refrigeration system.
- discuss the operation of multiple-evaporator systems.
- describe package versus remote-condensing applications.
- discuss mullion heaters and their applications.
- explain how hot gas can be used to defrost a multi-evaporator
refrigeration system.
- discuss the applications for reach-in and walk-in refrigeration
systems.
- explain basic refrigerated air-dry unit operation.
-
-

- Wear goggles and gloves when attaching or removing gauges and
when using gauges to transfer refrigerant or check pressures.
- Be careful not to get your hands or clothing caught in moving parts
such as pulleys, belts, or fan blades.
- Observe all electrical safety precautions. Be careful at all times and use
common sense.
- Follow manufacturers’ instructions when using any cleaning or other
types of chemicals. Many of these chemicals are hazardous, so make
sure that they are kept away from ice, drinking water, and other edible
products.

too low in the cooler and dehydration may occur—too much
moisture may be taken out of the meat, causing a weight loss.
This weight loss is actually part of the condensate that goes
down the drain during defrost.
This unit provides information regarding some of the different options to consider when equipment is purchased or
installed. The service technician should know these options
in order to help make service decisions.

#### 26.2 Reach-In Refrigeration
Retail stores use reach-in refrigeration units for merchandising
their products. Customers can go from one section of the
store to another and choose items to purchase. These reachin display cases are available in high-, medium-, and lowtemperature ranges. Each has open-display and closed-display
cases from which to choose. The open and closed styles may
be of the chest type, upright type with display shelves, or
upright type with doors. The boxes can be placed end-toend for a continuous display. Thus, the frozen food is kept
together and fresh foods (medium-temperature applications)
are grouped, Figures!26.1(A), 26.1(B), and 26.1(C).
Figure 26.1 (A) Display cases are used to safely store food displayed for
sale. Some display cases are open to allow the customer to reach in without opening a door; some have doors. Closed cases are the most energy
efficient. Courtesy Hill PHOENIX Corporation.

#### 26.1 Application Decisions
When refrigeration equipment is needed, a decision must
be made as to the specific equipment to install. The factors that enter into the decision process are, first, purchase
cost of the equipment, the conditions to be maintained, the
operating cost of the equipment, the location of the equipment, and the long-term intent of the installation. When
purchase cost alone is considered, the equipment chosen
may not perform acceptably. For example, if the wrong
equipment is chosen for storing meat, the humidity may be

(A)

652


---

## PDF Page 251

### Unit 26 Applications of Refrigeration Systems
Figure! 26.1 (Continued ) (B) Medium-temperature open display cases
displaying an array of fresh produce. Courtesy Meijer Corporation, Big
Rapids, MI. Photo by John Tomczyk. (C) A medium-temperature, glassdoor, closed deli case. Courtesy Meijer Corporation, Big Rapids, MI. Photo
by John Tomczyk.

653

Figure 26.2 Open display cases maintain even, low-temperature refrigeration because cold air can be controlled. It falls naturally. Air patterns are
formed to create air curtains for shelves that are up high. These air curtains
must not be disturbed by the air-conditioning system’s air discharge. All
open cases have explicit directions as to how to load them, with load lines
conspicuously marked. Courtesy Tyler Refrigeration Corporation.

(B)

they do not display products, although they have the same
components, and doors are used to keep the room air out.
Restaurant equipment is usually located in a hot, humid
kitchen, whereas supermarket equipment is located in a
temperature- and humidity-controlled atmosphere.

#### SELF-CONTAINED
#### Reach-In Fixtures
(C)

All of these combinations of reach-in displays add to
the customer’s convenience and enhance the sales appeal of
the products. The two broad categories of open and closed
displays are purely for merchandising the product. A closed
case is more efficient than an open case, but the open case
is more appealing to the customer because the food is more
visible and easier to reach. Open-display cases can maintain
temperature conditions because the refrigerated air is heavy
and settles to the bottom. Even upright display cases can
store low-temperature products. This is accomplished by
designing and maintaining air patterns to keep the refrigerated air from leaving the case, Figure! 26.2. When reach-in
refrigerated cases are used as storage, such as in restaurants,

Reach-in refrigeration fixtures can be either self-contained,
with the condensing unit built inside the box, or they may
have a remote condensing unit. Deciding which type of fixture is best to purchase depends on several factors.
Self-contained equipment rejects heat at the case.
The compressor and condenser are located at the fixture,
and the condenser rejects its heat back into the store,
Figure!26.3. This can be acceptable in the winter however, in
summer it is desirable in warmer climates to reject the
heat to the outside. Self-contained equipment can also be
moved around to new locations without much difficulty.
It normally plugs into either a 120-V or 230-V electrical
outlet. Only the outlet may have to be moved. Figure!26.4
shows examples of wiring diagrams for medium- and lowtemperature fixtures. When service problems arise, only one
fixture is affected, and the food can be moved to another
cooler. However, self-contained equipment is located in
the conditioned space, and the condenser is subject to any


---

## PDF Page 252

654

Section 5 Commercial Refrigeration

Figure 26.3 This self-contained refrigerated box has its condensing
unit built in. Refrigeration tubing does not have to be run. This box rejects
the heat it absorbs back into the store. It is moveable because it needs
only an electrical outlet and, sometimes, a drain, depending on the box.
Courtesy Hill Refrigeration.

airborne particles in that space. Keeping several condensers clean at a large installation may be difficult. In a restaurant kitchen, for example, large amounts of grease will
deposit on the condenser fins and coil, which will then collect dust. The combination of grease and dust is not easy
to clean in the kitchen area without contaminating other
areas. The versatility of self-contained equipment is good
for a kitchen, but remote condensing units may be easier
to maintain. The warm condensers are also a natural place
for pests to locate.
All refrigeration equipment must have some means for
disposing of the condensate that is gathered on the evaporator. The condensate must be either piped to a drain or evaporated. Self-contained equipment can use the heat that the
compressor gives off to evaporate the condensate, provided
the condensate can be drained to the area of the condenser.

Figure 26.4 Wiring diagrams for self-contained reach-in boxes. (A) Low-temperature with hot gas defrost. (B) Low-temperature with electric defrost.
#### System Switch

#### System Switch
#### Antisweat Mullion
#### And Door Heaters

#### Antisweat Mullion
#### And Door Heaters

#### DOOR
#### SWITCH

#### Lighting Circuit
#### Timer Motor

#### Timer Motor

1

1

2 NO

NO

2

#### Hot Gas
#### Solenoid Valve

NC

#### DEFROST
#### TERMINATION
#### SOLENOID

#### Timer Enclosure
#### Evaporator Fan

N
#### LIMIT

3

X

NC

#### Evaporator Fan
#### THERMOSTAT

#### Optional Lowpressure Control

#### Optional Lowpressure Control

#### Optional Highpressure Control

#### Optional Highpressure Control
#### Optional Low-Ambient
#### Fan Cycle Control
#### CONDENSER
#### Fan Motor

#### Condenser Fan

#### COMPRESSOR

#### COMPRESSOR
#### Run Winding

R

C

#### Optional Run
#### CAPACITOR
S

S

5

(A)

C

#### Start Winding
#### Start Capacitor
#### POTENTIAL
#### Relay Coil

#### Start Capacitor
#### POTENTIAL
#### Relay Coil
2

#### Run Winding
#### Optional Run
#### CAPACITOR

#### Start Winding

#### Potential Type Start Relay

#### DEFROST
#### TERMINATION
#### Fan Delay
#### SWITCH

4

#### Optional Low-Ambient
#### Fan Cycle Control

1

#### DEFROST
#### HEATER

#### THERMOSTAT

R

#### TIMER
#### ENCLOSURE

#### Lighting Circuit

1

2

5

#### Potential Type Start Relay

(B)


---

## PDF Page 253

655

### Unit 26 Applications of Refrigeration Systems
Figure!26.4 (Continued ) (C) Medium-temperature with planned off-cycle defrost. (D) Medium- or high-temperature with random defrost.

#### System Switch

#### System Switch
#### Optional Night
#### Shutoff Switch

#### Optional Night
#### Shutoff Switch

#### Lighting Circuit

#### Lighting Circuit

#### Evaporator Fan
#### Evaporator Fan
N

X
#### TIMER
#### Low-Pressure Control
#### Used As A Thermostat

4
#### Low-Pressure Control
#### Used As A Thermostat

#### Condenser Fan

#### Condenser Fan
#### COMPRESSOR
R

#### COMPRESSOR

#### Run Winding
#### Optional Run
#### CAPACITOR

S

2

S

5

#### Run Winding
C

#### Optional Run
#### CAPACITOR

#### Start Winding
#### Start Capacitor
#### POTENTIAL
#### Relay Coil

1

R

C

#### START
#### RELAY

(C)

This also helps to desuperheat the hot gas leaving the compressor, which will lower discharge line temperatures. To do
this, the condenser must be lower than the evaporator. This
is not easy to arrange when the condenser is on top of the
unit, Figure!26.5.

#### Individual Condensing Units
When individual condensing units are used and trouble is
encountered with the compressor, or when a refrigerant leak
occurs, only one system is affected. The condensing unit
can be located outside, with proper weather protection, or
in a common equipment room, where all equipment can be
observed at a glance for routine service. The temperature
of the air in the room can be controlled with dampers to
maintain head pressure control. During the colder months,
heat rejected by the condensers in the equipment room can,
in some instances, be used to offset the cost of heating the
room.

#### Start Winding
#### Start Capacitor
#### POTENTIAL
#### Relay Coil

1

2

5

#### START
#### RELAY

(D)
Figure 26.5 The evaporator can be high enough on a self-contained
cooler so that the condensate will drain into a pan and be evaporated by
heat from the hot gas line. No drain is needed in this application.
#### Front Of Box Has Decorative Grille.
#### COMPRESSOR
#### CONDENSER
#### Suction Line
#### Warm Air From Store
#### Liquid Line
FAN

#### Hot Gas Line
#### In Water
#### Sloped Line
#### Cold Air
#### DUCT

#### EVAPORATOR

#### RETURN
#### Air From
BOX

#### COLD
AIR


---

## PDF Page 254

656

Section 5 Commercial Refrigeration

#### 26.3 Single-Compressor
#### Applications And
#### Multiple Evaporators

Figure 26.7 A heat reclaim valve shown mounted securely to handle
any expansion and contraction forces. Source: Meijer Corporation. Photo
by John Tomczyk.

Using one compressor for several fixtures has its advantages:
1. The compressor motors are more efficient because they
are larger.
2. More heat from the equipment can be captured for use
in heating the space or for hot water, because larger compressors give off more heat.
The three-way heat reclaim valves in most heat reclaim systems are activated by a pilot-operated solenoid, Figure!26.6.
Pilot operation means that the valve uses the refrigeration
system’s pressures to move a sliding mechanism when the
solenoid is energized. Because the heat reclaim valve experiences very hot compressor discharge gases, it must be
mounted properly and securely to counteract any expansion and contraction forces from heating and cooling effects,
Figure!26.7. Its operation is simple. The first stage of a twostage thermostat in the store calls for heat.
The three-way
heat reclaim valve is energized and enables hot gas from the discharge header to flow to an auxiliary condenser or heat reclaim coil
located in the store’s ductwork, Figure!26.8.
If this reclaimed
heat is not enough to satisfy the first call for heat, the second
stage of the thermostat will call. This will initiate the primary
heating equipment, which could be a fossil-fuel furnace, a
heat pump, or electric heat. The heat reclaim coil, cooling
coil, air filters, and primary heating source are located in the

Figure 26.6 This three-way heat reclaim valve is pilot operated and solenoid activated. Courtesy Sporlan Division, Parker Hannifin Corporation.

ductwork, usually in series with one another, Figure! 26.9.
Heat reclaim coils can be used in parallel or in series with the
normal condensers.
Figure! 26.10 shows a heat reclaim system both in
parallel and in series. In a parallel heat reclaim system,
the reclaim condenser must be sized to handle 100% of
the refrigeration system’s rejected heat when in the heat
reclaim mode. The normal condenser is inactive during the
heat reclaim mode and will not hold any refrigerant. It is
pumped out through a normally closed solenoid valve that
is energized during the heat reclaim mode. The refrigerant
that is pumped out of the normal or inactive condenser
also passes through a restrictor before entering the suction
line. This restrictor vaporizes any liquid refrigerant coming out of the inactive condenser before it enters the suction line and also controls the pumpout rate of the inactive
condenser. By pumping out the inactive condenser in the
heat reclaim mode, a proper system refrigerant charge is
maintained and refrigerant is also prevented from sitting
idle and condensing in the inactive condenser. If the!liquid
were left in the inactive coil to condense, once the system
switched out of the heat reclaim mode the mixing of hot
gas with subcooled or saturated liquid could cause liquid
hammer, which can create tremendous forces, causing
refrigerant lines and valves to rupture. Refrigerant must
also be pumped out of the heat reclaim coil when the
system is not calling for heat reclaim. Some heat reclaim
valves have bleed ports built into the valve for the sole
purpose of removing refrigerant from the heat reclaim coil
when it is not being used, Figure!26.11. A check valve is
usually installed in the heat reclaim pumpout or bleed line
to prevent migration of refrigerant to the coldest location
when the heat reclaim coil is exposed to temperatures that
are lower than the saturated suction temperatures of the
refrigeration system itself, Figure!26.10.


---

## PDF Page 255

657

### Unit 26 Applications of Refrigeration Systems

Figure 26.8 (A) The heat from a common discharge line can be captured and reused. This heat can be discharged from a condenser on the roof or from
a coil mounted in the ductwork. (B) This is a hot water heat reclaim device. It uses the heat from the hot gas line to heat water.
#### CONDENSING
#### Temperature (1308F)
#### Air-Cooled Condenser
#### With Low-Ambient
#### Air-Cooled Condenser
#### CONTROL
#### With Low-Ambient
#### CONTROL

#### ROOF

#### This Heat Exchanger
#### Only Removes Some Of
#### The Superheat From
#### The Hot Discharge Gas.

#### Air (958F)
#### Liquid Line
1408F
#### Hot Gas Line
#### Leaving The
#### COMPRESSOR
#### Can Easily
BE 2258F.
1808F

#### Water (1608F)
#### Air To
#### The Store

#### RECEIVER
#### Liquid Line To
#### EXPANSION
#### VALVES

#### COMPRESSOR

#### Auxiliary Condenser
#### Three-Way Heat Reclaim
#### Valve That Can Be
#### Automatically Positioned
#### To Allow Hot Refrigerant
#### Gas To Go To The Roof
#### Condenser Or The Auxiliary
#### Condenser In The Duct

#### WATER
#### TANK

#### HEAT
#### EXCHANGER
#### PUMP

#### Water From The
#### Bottom Of The
#### Water Tank (1308F)

(A)

#### COMPRESSOR

(B)

Figure 26.9 A supermarket HVACR system showing filter, cooling coil, heat reclaim coil, fan, and primary heating source in series with one another
within the ductwork.

#### ADJUSTABLE
#### DAMPERS

#### STORE
#### RETURN
AIR

#### OUTDOOR
AIR

#### FILTERS

FAN

#### Primary To
#### Heating Store
#### SOURCE

#### Cooling Heat
#### Coil Reclaim
#### COIL
#### STORE
#### RETURN
AIR


---

## PDF Page 256

658

Section 5 Commercial Refrigeration

Figure 26.10 (A) Series and (B) parallel heat reclaim systems. (A) and (B) Courtesy Sporlan Valve Company.

#### Normal Condenser

#### 3-Way Heat
#### Reclaim Valve
6

#### CHECK
#### VALVE

#### Reclaim Condenser

5

#### 1 Optional Normally Open
#### Solenoid Valve (Xpm)

ORI or
#### OROA
4

3 ORD

4

#### RECEIVER

#### COMPRESSOR

(A)
#### CHECK
#### VALVE

#### 3-Way Heat
#### Reclaim Valve

#### OPTIONAL
#### NORMALLY
#### CLOSED
#### SOLENOID
#### Valve (E3S130)

#### Normal Condenser

6

#### 2 Check Valve
4
#### To Suction

5

#### CHECK
#### VALVE
#### Normally Open
#### Solenoid Valve
(XPM)
ORI or OROA

#### 1 Optional

#### Reclaim Condenser

4

3 ORD

4

#### RECEIVER

#### COMPRESSOR
#### DISCHARGE
#### LIQUID
#### SUCTION

1

Use optional solenoid valve and piping if pump-out is required and “C” model Heat Reclaim Valve is
used; see Note 4. It is optional to omit this solenoid valve and piping on systems using “B” model Heat
Reclaim Valve.

2

This check valve is required if lowest operating ambient temperature is lower than evaporator
temperature.

3
4

Not used with OROA (B, C, or D).
Restrictor, Part #2449-004, may be required to control pump-out rate on inactive condenser.
Pilot suction line must be open to common suction whether or not Heat Reclaim Coil is installed at time
of installation and regardless of Heat Reclaim Valve model/type.
Proper support of heat reclaim valve is essential. Concentrated stresses resulting from thermal
expansion or compressor vibrations can cause fatigue failure of tubing, elbows, and valve fittings.
Fatigue failures can also result from vapor-propelled liquid slugging and condensation-induced shock.
The use of piping brackets close to each of the 3-way valve fittings is recommended.

5
6

(B)


---

## PDF Page 257

### Unit 26 Applications of Refrigeration Systems
Figure 26.11 A three-way heat reclaim valve showing the bleed port
for pumping down the heat reclaim coil when it is not in use. Courtesy
Sporlan Valve Company.

#### To Suction

#### COMPRESSOR
#### DISCHARGE

#### Bleed Port

#### RECLAIM
#### CONDENSER

3. Short cycling larger compressors may increase both electrical demand and consumption charges.
4. Even the slightest increase in refrigeration load may call
upon a large compressor to cycle on where a smaller
compressor would suffice.
5. If the compressor malfunctions, many boxes will be
inoperable, as opposed to only one box not working if
its individual compressor malfunctions.
Because of the disadvantages of single-compressor systems,
parallel compressor systems have become popular.

#### 26.4 Parallel Compressor
#### SYSTEMS
Parallel compressor systems apply two or more compressors
to a common suction header, a common discharge header,
and a common receiver, Figures 26.12(A)–(C). These systems are often referred to as rack systems because they are
mounted on a steel rack, Figure!26.13. The compressors can
be of the reciprocating, scroll, screw, or rotary type.
Advantages of parallel compressor systems are
-
-
-
-

In a series heat reclaim system, the normal condenser
and the heat reclaim condenser are used simultaneously
when in the heat reclaim mode. The hot, superheated gas
from the compressors enters the heat reclaim condenser
first. However, in series with the heat reclaim condenser
is the normal condenser, and it also may receive some hot
gas. Most of the condensing of the liquid takes place in the
normal condenser downstream from the heat reclaim coil.
Because of this series arrangement, the heat reclaim coil
may not be sized to handle 100% of the heat rejected from
the refrigeration system.
In any heat reclaim system, the selection of a parallel
or series system and the design of the piping arrangement
will depend on the control scheme and the size of the heat
reclaim coil being used for the particular application. These
installations are designed in two basic ways. One way is to
use one compressor for several refrigeration cases. A 30-ton
compressor may serve 10 or more cases. This particular
application may have cycling problems at times when the
load varies unless the compressor has a cylinder unloading
design, a method to vary the capacity of a multicylinder compressor by stopping various cylinders from pumping at predetermined pressures. The following are some disadvantages
of using one compressor for several cases:
1. The refrigeration load cannot be closely matched even
when compressor cylinder unloaders are used.
2. Starting and stopping larger compressors will draw a
larger locked-rotor amperage (LRA) and is hard on starting components and compressor windings.

659

-
-

load matching,
diversification,
flexibility,
higher efficiencies,
lower operating costs, and
less compressor cycling.

Some disadvantages of parallel compressor systems are
-
-

leaks will affect the entire compressor rack,
compressor burnouts that contaminate compressor oil and
will affect the entire compressor rack oiling system.

The primary advantage of parallel compressor systems is their
ability to match the refrigeration load nearly exactly, often
referred to as load matching.
As the refrigeration load varies, compressors of varied capacities are turned on or off in
response to the ever-changing load. The refrigeration load
is sensed by a pressure transducer mounted on the common suction line or manifold, Figure! 26.14(A). The pressure transducer is wired to a microprocessor and an input/
output control board on the compressor rack. The common
suction pressure on the parallel system varies as case thermostats in the store call for cooling or as evaporator pressureregulating (EPR) valves on the individual suction lines, which
come into the parallel rack, throttle open and closed, according to the load of each individual line of refrigerated cases,
Figure! 26.14(B). The pressure transducer senses this pressure increase or decrease and sends a voltage message to a
computer or microprocessor-based control board located on
the parallel compressor rack, Figures!26.15(A) and (B). The
pressure transducer changes the pressure signal to a voltage
signal so that the microprocessor can process it. The pressure
transducer receives its power from the same input/output
board that powers the microprocessor, Figure! 26.15(B).


---

## PDF Page 258

660

Section 5 Commercial Refrigeration

Figure 26.12 (A) A parallel refrigeration system. Source: AC & R Components, Inc. (B) A supermarket application of a parallel compressor refrigeration
system showing the oil management system, heat reclaim system, head pressure control system, liquid subcooling system using an electronic expansion
valve (EEV), various suction line controls, and hot gas defrost system. Courtesy Sporlan Division, Parker Hannifin Corporation

#### Vent Line

#### 20# Pressure Valve
#### Oil Line Strainers

OIL
#### RESERVOIR

#### To Condenser

#### SATELLITE
#### COMPRESSOR

#### Oil Level
#### REGULATOR

#### COMMON
#### SUCTION
#### HEADER

#### Oil Level Regulators

#### Oil Separator

(A)

(B)


---

## PDF Page 259

### Unit 26 Applications of Refrigeration Systems

661

Figure!26.12 (Continued ) (C) A supermarket application of a parallel compressor refrigeration system showing an auxiliary refrigeration system for
mechanical subcooling of liquid and a diverting valve and receiver bypass, which converts the flow-through receiver to a surge-type receiver during
low-ambient conditions. Courtesy Sporlan Division, Parker Hannifin Corporation.

(C)

Figure 26.13 A parallel compressor system with load-matching capabilities. The microprocessor-based electronic controller is shown as part of
the package. Courtesy Meijer Corporation, Big Rapids, MI. Photo by John
Tomczyk.

Refer to Section 14.7, “Pressure Transducers,” in Unit! 14,
“Automatic Control Components and Applications,” for
more detailed information on pressure transducers.
As the refrigeration load changes, so does the common
suction pressure in the suction manifold, and, thus, the voltage coming from the pressure transducer to the microprocessor. Capacity steps that have been programmed into the
microprocessor now control the cycling of the parallel compressor rack. Capacity steps can be changed with programming plugs or computer software and can be monitored
on-site or remotely by a personal computer. For example,
if the parallel compressor rack had four compressors of
unequal sizes, increasing from compressor #1 through compressor #4, 10 capacity steps would be programmed into the
microprocessor, Figure! 26.16. As the pressure transducer
on the common suction line sensed the common suction
pressure increasing from the increased refrigeration loads,
it would send a higher voltage signal to the microprocessor. This would trigger the capacity steps to progress from
step! 1. Soon the capacity of the compressor rack would


---

## PDF Page 260

662

Section 5 Commercial Refrigeration

Figure 26.14 (A) A pressure transducer mounted on a common suction header. This transducer transforms a pressure signal to an electrical signal for
the controller to process. This cycles the compressors to their next capacity step. (B) Evaporator pressure-regulating (EPR) valves on suction lines of a
parallel compressor rack. As the EPR valves open and close according to the load on the cases, the pressure transducer on the common suction line will
sense the change in pressure. Courtesy Village Market. Photo by John Tomczyk. (C) Modern step-motor-type, electronic evaporator pressure-regulator
(EEPR) valves on the common suction line of a parallel compressor system. They react to a thermistor in the refrigerated case’s evaporator discharge air.
Courtesy RSES Journal.
#### PRESSURE
#### TRANSDUCER

#### Suction Manifold
(A)

(C)

(B)

match the refrigeration load. This could happen at capacity
step!6, where only compressors #2 and #4 were operating.
At this time, the common suction pressure would stop rising and the parallel compressor rack would not increase or
decrease in capacity steps. The same thing would happen if
the load decreased, but the pressure transducer would sense a
decrease in pressure. It would now relay a decreased voltage
to the microprocessor. This would cause the parallel rack’s
capacity steps to decrease until the load was matched with
the right compressor capacity. This could happen at capacity
step!3 with just compressor #3 running. Figure!26.17 shows
line-voltage hardware, which includes circuit breakers and
motor starters with current-type relays, used in cycling the
parallel compressors.
Parallel compressor racks usually come with compressors of unequal size and are referred to as uneven parallel

systems. They are used for widely varying loads. Compressors of equal size, referred to as even parallel systems, are for
refrigeration loads that are relatively constant or have known
increases or decreases in capacity, as in an industrial process.
Compressor cycling logic for these systems may provide for
even run time among all compressors, resulting in even wear
on all compressors through the system’s life. The parallel
compressor system may have a split suction line. This enables
the same parallel compressor rack to handle two different
suction pressures by using two different pressure transducers.
A check valve will separate the two suction lines having different saturated suction temperatures. The split suction
option enables one parallel compressor rack to handle both
low- and medium-temperature applications, thus making it a
more diverse refrigeration system.

#### Oil Distribution System
A sophisticated oil system was designed to maintain the correct amount of oil in each compressor of the parallel system.
This oil system usually consists of four major components:
-
-

Oil separator
Oil reservoir


---

## PDF Page 261

663

### Unit 26 Applications of Refrigeration Systems
Figure 26.15 (A) The computer-based control for a parallel refrigeration system. Source: Meijer Corporation, Big Rapids, MI. Photo by John
Tomczyk. (B) An internal view of the computer-based controller showing
smaller, microprocessor-based controllers. Source: Meijer Corporation, Big
Rapids, MI. Photo by John Tomczyk.

Figure 26.17 Line-voltage hardware, which includes circuit breakers and motor starters with current relays used for cycling the parallel
compressors. Source: Meijer Corporation, Big Rapids, MI. Photo by John
Tomczyk.
#### Circuit Breakers

#### BREAKERS

(A)
#### Current Transformers

-
-

(B)
Figure 26.16 Capacity steps programmed into the microprocessorbased controller for load-matching capabilities.
#### Capacity Steps
0

1

2

3

4

5

6

7

8

9

10

#### COMPRESSOR
#1 (10 HP)

#### Off On Off Off Off On Off Off On Off On

#### COMPRESSOR
#2 (12 HP)

#### Off Off On Off Off Off On Off Off On

ON

#### COMPRESSOR
#3 (15 HP)

#### Off Off Off On Off Off Off On

ON

ON

ON

#### COMPRESSOR
#4 (20 HP)

#### Off Off Off Off On

ON

ON

ON

ON

ON

ON

#### Operating Capacity In Horsepower
#### Decreasing Capacity

#### OPERATING
#### Capacity In
#### HORSEPOWER

0

10

12

15

20

30

#### Increasing Capacity
32 35 45 47 57

Pressure differential valve
Oil level regulators

A large oil separator is located in the common discharge line
to trap the pumped oil, Figure! 26.12.
Oil is not returned
directly from the oil separator to the compressors, as in conventional systems, but is pumped by differential pressure to
an oil reservoir. Often, the oil separator and the oil reservoir are combined into one vessel, Figure! 26.18. From the
reservoir, the oil passes to an oil-level regulator float valve,
which is mounted on each compressor at its sight glass location, Figure!26.19. The oil-level regulator float valve senses
crankcase oil levels and opens and closes as necessary to
ensure an adequate oil level in each compressor crankcase.
A pressure differential valve located on the oil reservoir usually maintains a 5- to 20-psi pressure differential between
reservoir pressure and common suction pressure, depending
on what pressure differential valve is used, and is vented to
the suction line, Figure!26.12. This valve ensures that the oil
reservoir is pressurized each time an oil regulator opens. The
factory pressure setting is system-dependent, which allows
the oil-level regulator orifice to be calibrated to a certain pressure difference over suction pressure. This prevents excessive
inlet pressures at the oil-level regulator, which may overfill the compressor crankcase with oil before the mechanical float valves can react. The pressure differential valve is
shown in Figure!26.20(B), and an oil reservoir is shown in
Figure!26.20(C).
Oil-level-regulating float valves can be fixed or adjustable
and can be purely mechanical, Figure! 26.20(A), or electromechanical. Electromechanical valves can use a liquid-level


---

## PDF Page 262

664

Section 5 Commercial Refrigeration

Figure 26.18 A combination oil separator and oil reservoir. Photo by
John Tomczyk.

Figure 26.20 (A) Adjustable and fixed oil-level regulators. Source:
AC & R Components, Inc (B) A differential pressure check valve. (C) An oil
reservoir and a cutaway. Images Courtesy of Parker Sporlan.

(A)

#### PRESSURE
#### REDUCING
#### VALVE

#### PARALLEL
#### COMPRESSOR’S
#### Discharge Line

#### Oil Line To Oil Level Regulators
#### On Compressors’ Crankcases

switch, a solenoid valve, and a magnetic reed float switch
to detect oil levels, Figure! 26.21(A). These systems also
offer alarm and system shutdown control if oil levels get
Figure 26.19 A compressor float-operated oil-level regulator. Source:
AC & R Components, Inc.

(B)

(C)

dangerously high or low. Some electromechanical liquid-level
switches detect oil level by sensing light refracting through
a glass prism, Figure!26.21(B). Their advantage is that they
can be mounted on a system without disturbing the system
internally.

#### Satellite Or Booster
#### COMPRESSORS
Often, parallel compressor systems employ a satellite or
booster compressor, Figure!26.12. Satellite compressors can be
large or small and are often dedicated to the coldest evaporators.
This prevents the entire parallel rack from operating at the lower
suction pressures inherent to lower-temperature evaporators.
This improves the efficiency of the entire parallel compressor rack
by letting it run at a lower compression ratio, resulting in higher
efficiency.
Satellite compressors can be valved into the
parallel rack. This enables the rack of compressors to assist
the satellite compressor in pulling down. A check valve will


---

## PDF Page 263

### Unit 26 Applications of Refrigeration Systems
Figure 26.21 (A) An electromechanical oil-level regulator. Source: AC &
R Components, Inc. (B) A compressor oil-level detector, which uses light
refracting through a glass prism to detect crankcase oil levels. Source: AC
& R Components, Inc.

665

Figure 26.22 Inverters or variable-speed drives that change the alternating current’s frequency, thus changing the satellite compressor’s
speed and capacity for better load matching. Source: Meijer Corporation,
Big Rapids, MI. Photo by John Tomczyk.

(A)

(B)

then separate the parallel rack from the satellite compressor,
allowing the satellite compressor to pull down further.
Satellite compressors often have variable-speed drives called
inverters controlling their motor speeds, thus compressor capacity, to save energy, Figure!26.22. The refrigeration load can then
be matched even more closely by varying the frequency of an
electronically altered sine wave, which affects the speed of alternating current motors.
As the load decreases, the motor
slows down, giving the compressor less capacity. As the load
increases, the motor increases in speed, giving the compressor
more capacity. Refer to Unit!17, “Types of Electric Motors,”
for more specific information on inverters. Cylinder unloading is another method of controlling the capacity of satellite
compressors and the parallel compressors on the rack.

#### Preserving Liquid Subcooling
Subcooling can be accomplished in a variety of ways in commercial parallel refrigeration systems. Listed here are the
three main methods:
-
-
-

Liquid/suction-line heat exchangers
Auxiliary refrigeration systems
Natural condenser subcooling

Liquid/suction-line heat exchangers bond the liquid line to
the suction line. This allows for the transfer of heat from

the higher-temperature liquid line to the suction line. Many
different types and arrays of commercial liquid/suction heat
exchangers can be purchased to fit system needs. The heat
exchangers provide for more subcooled liquid, which will
increase the net refrigeration effect (NRE) in the evaporator by decreasing the amount of flash gas at the evaporator’s
inlet. However, the heat exchange between the liquid line and
the suction line is not without cost to system capacity. As the
suction line experiences more heat from the liquid line, the
refrigerant vapors within the suction line will expand and
become less dense. This will decrease the mass flow rate of
refrigerant through the compressor and have some negative
effects on system capacity. The type of subcooling has to be
designed and managed carefully for the system to have a net
gain in capacity. For more detailed information on liquid/
suction heat exchangers, refer to Section 25.8, “Refrigeration Accessories,” in Unit!25, “Special Refrigeration System
Components.”
Auxiliary refrigeration systems use some of the liquid
from the liquid-line header to feed an auxiliary expansion
valve and evaporator. This auxiliary expansion valve and
evaporator’s heat load is the remaining liquid flowing to the
liquid header. Often, but not always, this mechanical subcooler is a plate-and-frame or shell-and-tube heat exchanger,
and the liquid feeding the expansion valve comes from a different-temperature application parallel refrigeration system
in the same equipment room. The suction line coming off the
heat exchanger cooling the liquid refrigerant often returns
to a different-temperature application parallel refrigeration
system’s suction header, Figure!26.12(B). In Figure!26.12(C),
the liquid feeding the expansion valve for the mechanical
subcooler branches off the same refrigeration system’s liquid line. Also, the suction line coming off the shell-and-tube


---

## PDF Page 264

666

Section 5 Commercial Refrigeration

subcooler’s heat exchanger returns to an independent compressor’s suction line. This type of subcooling is actually using
some of its own, or another refrigeration system’s capacity
and is dedicated to subcool liquid for use in a liquid header
feeding multiple expansion devices and evaporators. It does
not, however, come completely free and without additional
system expenses and costs.
Natural condenser subcooling is free subcooling when
the condenser is intentionally designed with extra volume for
a liquid subcooling loop at its bottom. The added subcooling loop does not back up liquid in the normal condenser
or increase head pressure. The reason is that the additional
volume for this extra liquid is intentionally designed into the
condenser. Significant increases in system capacity can be
realized with this free liquid subcooling in the cooler ambient temperatures, especially when used in conjunction with
high-side head pressure controls. However, this free liquid
subcooling is only available when the outdoor ambient conditions are cool enough. During summer operation, subcooling is lower because of the warmer air flowing across the
condenser.
One way to preserve liquid subcooling coming from a
condenser and keep it cool before it reaches the liquid header
is to avoid allowing the liquid to enter and flow through a
conventional flow-through receiver. Flow-through receivers
can store the cool, subcooled liquid refrigerant for some time
before releasing it to the liquid line and liquid header. This
can cause a gain in temperature within the liquid and subcooling can be lost. Also, when high-side head pressure controls are used in low-ambient conditions, hot gas bypassed
from the compressor’s discharge line to the receiver actually
helps warm the subcooled liquid coming from the condenser
to a higher saturated condition. This allows the receiver to
have a higher pressure when feeding metering devices and
evaporators. At the same time, the condenser’s outlet is being
restricted by a head pressure control valve, causing flooding
of the condenser. The action of the head pressure control valve
will maintain a decent head pressure in low-ambient conditions, while keeping receiver pressure high enough to satisfactorily feed metering devices, Figure!26.12(C). Refer to the
Section 22.18, “Head Pressure Controls,” in Unit!22, “Condensers,” for more detailed information on head pressure control devices.
Figure! 26.12(C) shows a piping diagram for a parallel
refrigeration system that allows the receiver to be converted
