from a “flow-through receiver” to a “surge-type receiver.”
This type of arrangement preserves the liquid subcooling
achieved in the condenser during the cooler ambient months
when free subcooling is available. A solenoid-operated diverting valve is opened and the subcooled liquid coming from the
condenser’s bottom is closed off to the receiver. However, it is
allowed to bypass the receiver and flow directly to a mechanical subcooler and then to the liquid header to feed expansion valves and evaporators. This method prevents subcooled
refrigerant in the receiver from being warmed and returning

Figure 26.23 The Enviroguard Refrigerant Control System with an SPR
valve. Courtesy Tyler Refrigeration Corporation

to a saturated condition. A thermostat on the drop leg of the
outdoor condenser is what controls the receiver-diverting
valve in low-ambient conditions. All liquid lines must be insulated to prevent any unnecessary loss of liquid subcooling,
especially when the lines pass through a conditioned space.
Another refrigeration system scheme that uses parallel compressors for capacity control and load matching also uses a
system pressure-regulating (SPR) valve located between the
condenser and the receiver, Figure!26.23.
This system has a
receiver that is in parallel with the active refrigeration system,
instead of a series receiver as in a conventional refrigeration
system. The SPR valve has a remote, liquid-filled bulb located
in the condenser’s inlet air, sensing outdoor ambient temperatures. The sensor is connected to the SPR valve by a small copper tube. A more recent design uses sensors for determining
outdoor ambient temperatures, liquid-line temperatures, and
other temperatures strategic to the operation of the system.
Inputs to an electronic controller operate condenser fans, a
vapor relief valve out of the receiver, a liquid bleed line to the
receiver, and liquid pressure to the evaporator, Figure!26.24.
Figure 26.24 The Enviroguard II Refrigerant Control System with an
electronic controller. Courtesy Tyler Refrigeration Corporation.


---

## PDF Page 265

### Unit 26 Applications of Refrigeration Systems

A complex computer program in the electronic controller
keeps the system operating at peak performance.
The SPR valve controls the amount of liquid refrigerant used
in the active refrigeration system. The active system’s refrigerant
charge is reduced by taking the receiver out of the active refrigeration circuit and allowing liquid to return directly to the liquid
manifold, which feeds the branch refrigeration circuits. With the
receiver out of the active refrigeration system, a minimum receiver
charge is no longer required as with a conventional system.
The receiver is now simply used as a storage vessel to hold the
condenser charge between summer and winter operations.
On hot days, the SPR valve will bypass refrigerant to the
receiver. This lowers the liquid levels in the condenser and
gives it more internal volume for the hotter weather conditions. On colder days, the SPR valve throttles down, which
bypasses less refrigerant to the receiver and keeps more in
the condenser. This partially floods the condenser and keeps
condensing pressures from dropping too low. The receiver
has a bleed circuit that is opened to the suction manifold.
This circuit bleeds refrigerant from the receiver back to the
system for use, which enables the refrigerant working charge
in the system to seek a level of equilibrium relative to the
ambient temperature. This means that in some conditions,
the receiver has no refrigerant and is at the same pressure as
the suction line.
If the condenser should become damaged, fouled internally or externally, or lose a fan motor, an elevated condensing
pressure will occur. This elevated pressure will cause the SPR
valve to bypass refrigerant into the receiver because a design
temperature difference between the ambient and the condensing temperature has been exceeded.
This will prevent high
compression ratios and high discharge temperatures with lower
volumetric efficiencies. These occurrences often go unnoticed for
long periods of time and stress compressor systems.
Eventually, branch circuit evaporator temperatures will rise, because
refrigerant is being bypassed out of the working system. The
results will be a starved refrigeration system. Rising evaporator and product temperatures are noticed sooner, and the
problem can be remedied immediately.
Refrigerant leaks will
also be noticed sooner, which means less refrigerant is lost to the
atmosphere.

#### 26.5 Secondary-Fluid
#### Refrigeration Systems
With ozone depletion and global warming legislation phasing out some refrigerants, manufacturers are researching,
and some are using, a primary (HFC or HCFC) refrigerant to
cool a secondary fluid. The secondary fluid in this case is also
considered a refrigerant. The secondary fluid or refrigerant
is usually a low-temperature antifreeze solution, which stays
in the liquid state and does not vaporize when it is circulated
through the system by centrifugal pumps.

667

Secondary fluids include propylene glycol and hydrofluoroethers (HFEs). Propylene glycol is the most popular
secondary fluid used today, but among the newest secondary fluids are HFEs.
They have zero ozone-depletion potential and small global-warming potential, and they are nontoxic.
HFEs are, however, one of the most expensive secondary
fluids. Along with other popular secondary fluids, HFEs
can be used for all temperature ranges found in supermarket refrigeration, from dairy to frozen-food cases. This secondary fluid, which is the more abundant compound, is
circulated instead of the primary (HCFC or HFC) refrigerant by centrifugal pumps to the display cases in supermarkets. A heat exchange then occurs between the primary and
secondary fluids.
Figure! 26.25(A) illustrates the difference between a
secondary-fluid refrigeration system and a direct-expansion
refrigeration system. Figure! 26.25(B) is a photo of chillers
and circulating pumps for a secondary-fluid refrigeration system. Figure!26.25(C) shows evaporator coils piped for chilled
glycol as a secondary fluid. Figure! 26.25(D) is a photo of
a deli case with chilled glycol pans. This system operates in
much the same way as a direct-expansion chiller but uses
much less HCFC or HFC to accomplish the same task. These
systems eliminate the long liquid and suction lines that are
usually installed throughout the store, which reduces the
overall system refrigerant charge and thousands of joints,
which are potential leak points.
Defrost is accomplished by heating the same HFE fluid
used in the secondary loop by a controlled process. It is
done through a third piping loop with solenoid-controlled
valving. The heat for defrost comes from the heat of compression in the discharge gases from the compressor. This
heat is then transferred to the same secondary fluid in
a third piping loop used for defrost purposes at the case
coils.
The advantages of chilled secondary-fluid systems are:
large refrigerant reductions,
- greatly reduced leak potential,
- simpler installations,
- less critical piping,
- reduced brazing and nitrogen use,
- minimized vacuum requirements to the equipment room,
- few or no oil return concerns,
- fewer expansion valve superheat adjustments,
- less compressor (total) superheat in the primary refrigerant
loop because of shorter suction lines, which adds to the thermodynamic efficiency of the system,
- simpler and shorter defrosts,
- no requirement for defrost limit thermostats,
- faster defrost periods and quicker case pulldown times after
defrost, which result in lower energy requirements and improved product temperatures,
- better and more stable product temperatures from higher
mass flow rates in the secondary fluid,
-


---

## PDF Page 266

668

Section 5 Commercial Refrigeration

Figure 26.25 (A) A secondary-fluid refrigeration system. Courtesy Second Nature© System by Hill Phoenix. Adaptation by Refrigeration Training Service. (B) A secondary-fluid refrigeration system showing chillers and circulating pumps. Photo by Dick Wirz. (C) Evaporator coils piped for chilled glycol.
Photo by Dick Wirz.
#### CONDENSER

#### CONDENSER

#### PRIMARY
#### REFRIGERANT
#### RECEIVER
#### LOOP
(R-404A)
#### COMPRESSOR

#### RECEIVER

#### COMPRESSOR

#### CHILLER

#### PUMP

#### DIRECT
#### EXPANSION
#### LOOP
R-404A

#### SECONDARY
#### Refrigerant Loop
#### (Propylene Glycol)

#### Heat Exchanger

#### EVAPORATOR

(A)

(C)

(B)

more efficient coil surface use, resulting in better and more
stable product temperatures,
- simpler control strategies,
- higher refrigerant coil operating temperatures in secondary
loop,
- lower maintenance,
- lower total equivalent warming impact (TEWI) than conventional refrigeration systems,
- the use of PVC piping or K-type copper tubing in the secondary
loop for long line runs instead of ACR-type copper tubing used
with direct-expansion refrigerants,
-

-

need to locate only the low-pressure secondary loop in the
store.

A few system-dependent disadvantages are:
higher cost of original equipment,
- requiring the use of industrial-grade solenoid valves for case
control in the secondary loop,
- higher electrical consumption from the extra heat exchange
energy penalty—and the added cost of secondary-fluid
pumping, which, however, is often offset by the higher
refrigerant coil operating temperatures,
-


---

## PDF Page 267

669

### Unit 26 Applications of Refrigeration Systems
Figure!26.25 (Continued ) (D) Deli cases with chilled glycol pans. Photo
by Dick Wirz.

commercial applications in Europe, China, Japan, and India.
The Unites States is following close behind in these technologies. The natural refrigerants have a zero ozone depletion
potential (ODP), with a very small global warming potential (GWP), if any. The following chart compares the GWPs
of two natural refrigerants with those of two synthetic HFC
refrigerants.
Global Warming and Ozone Depletion Potentials

(D)

thicker and completely sealed pipe insulation needed in the
secondary loop to prevent temperature and system loss, and
- higher cost of using the low-viscosity secondary fluid that is
required for low-temperature applications.
-

#### 26.6 Carbon Dioxide (R-744)
#### Refrigeration Systems
Carbon dioxide (CO2) is not a new refrigerant. Carbon
dioxide (R-744) was used in the early days of the refrigeration industry. It was gradually phased out when chlorofluorocarbons (CFCs), often referred to as “synthetic refrigerants,”
came into existence in the 1920s. Synthetic refrigerants are
man-made. Another reason for the gradual phaseout of CO2
was its very high operating pressures. Finding refrigeration
system components that could handle these higher system
operating pressures was very difficult back then. However,
modern technology has developed refrigeration components
that can handle the very high operating pressures of CO2 in
certain applications when required.
Since the 1920s and 1930s, synthetic refrigerants like
CFCs and HCFCs have dominated the refrigeration and airconditioning industry. Synthetic HFC and HFO refrigerants
were introduced later on. However, with the ever-growing
environmental concerns about ozone depletion and global
warming, natural refrigerants like CO2 (R-744), ammonia
(R-717), propane (HC-290), butane (HC-600), and isobutane (HC-600a), to name a few, are becoming more popular as refrigerants. These refrigerants occur in nature and
can be used effectively as refrigerants. Driven by economics
and regulations, some hydrocarbon (HC) refrigerants like
propane and butane have become very popular in domestic
applications like refrigerators and freezers and some smaller

Refrigerant

GWP

ODP

(R-744) Carbon Dioxide (CO2)
(R-717) Ammonia
HFC-134a
#### HFC-404A

1
0
1300
3260

0
0
0
0

CO2 occurs naturally in the atmosphere at around
350! ppm and its long-term influence on the environment
has been well researched. It is not self-identifying because
it does not have a distinctive odor or color. Facilities using
CO2 must be equipped with sensors that trigger an alarm
when concentrations exceed 5000!ppm. CO2 is heavier than
air so the detecting sensors and ventilators must be located
in low areas. CO2 is a by-product of combustion. Since there
are many power plants in the United States, Europe, and
throughout the world, it makes sense to capture it from the
power industry’s combustion processes and use it for refrigeration. CO2 is very readily available, if not in surplus in the
atmosphere, and is also very inexpensive.
Other than its high operating pressures, however,
another disadvantage to using CO2 as a refrigerant is its low
critical point of 88°F/1067!psia. The critical temperature of
a gas is the highest temperature the gas can have and still
be condensable by the application of pressure. Above the
critical temperature, a gas cannot be saturated regardless of
the amount of pressure applied. Figure!26.26(A) shows the
location of the critical point on the pressure/enthalpy diagram. For CO2, no liquid refrigerant can be produced above
its critical temperature of 88°F. At the critical temperature,
the density of the liquid and the vapor states is equal, the
distinction between the two phases disappears, and a new
phase exists, called the supercritical phase. The supercritical phase exists in the region above the critical point. In
this region, the pressure of CO2 is not solely dependent
on its temperature. So, on the condenser side, CO2 used in
refrigeration should be kept well below the critical point
(10–20!degrees below) so that condensation of the refrigerant can take place.
CO2 can exist as all three phases (vapor, liquid, and
solid) simultaneously in equilibrium at its triple point,
269.9°F/75! psia. So, on the evaporator side, refrigeration
applications must be kept well above the triple point to avoid
plugging the refrigeration lines with solid CO2 (dry ice).
The refrigeration cycles that have been covered so far in this


---

## PDF Page 268

670

Section 5 Commercial Refrigeration

Figure 26.26 (A) Illustration of a subcritical CO2 refrigeration application in a pressure/enthalpy diagram. This diagram shows the locations of
the critical point and triple point. Notice that the cycle takes place below
the critical point and above the triple point for CO2. (B) Illustration of a
transcritical CO2 refrigeration application on a pressure/enthalpy diagram.
Notice that evaporation takes place below the critical point and above the
triple point for CO2. However, condensation will not take place because
the CO2 gas has been compressed into the supercritical region. Both its
temperature and pressure have been elevated above the critical point.
#### Subcritical Refrigeration
#### PROCESS

#### Pressure (Psia)

435

#### SATURATED
#### Liquid Line

As mentioned, the subcritical cycle refers to CO2 refrigeration cycles that take place above the refrigerant’s triple point
and below the refrigerant’s critical point. Figure! 26.26(A)
illustrates a subcritical CO2 refrigeration application on a
pressure/enthalpy diagram. The subcritical refrigeration cycle
for CO2 is the same as that for any subcritical refrigeration
cycle. There are four processes, including

22°F

1. compression,
2. condensation with subcooling,
3. expansion, and
4. evaporation with superheat.

#### SUBCRITICAL

–40°F

145

75

1. the subcritical cycle and
2. the transcritical (supercritical) cycle.

#### Subcritical Co2 Cycle

#### Critical Point 88°F

1067

book all take place above the triple point and below the critical point of the refrigerants used.
Refrigeration systems using CO2 as a refrigerant can be
divided into two main processes or cycles. These two processes or cycles are

#### SATURATED
#### Vapor Line

#### –69.9°F Triple Point

Notice in Figure!26.26(A) that the critical point is located
at the dome of the pressure/enthalpy diagram. Also notice
that both the latent heat of condensation and the latent heat
of vaporization occur below the critical point and above the
triple point for CO2.

#### ENTHALPY

#### Transcritical Co2 Cycle

(A)

#### Transcritical Refrigeration
#### PROCESS
95°F

1305

#### Gas Cooling

#### CRITICAL
#### Point 88°F

1067
#### Pressure (Psia)

203°F

1. compression,
2. gas cooling,
3. expansion, and
4. evaporation.

#### SATURATED
#### Liquid Line

10°F

360

#### SATURATED
#### Vapor Line
75

#### –69.9°F Triple Point
#### ENTHALPY

(B)

On the other hand, Figure! 26.26(B) illustrates a transcritical CO2 refrigeration application on a pressure/enthalpy diagram. Transcritical simply means that the thermodynamic
refrigeration processes span above the subcritical region and
into the supercritical region of the pressure/enthalpy diagram. The four processes of the transcritical refrigeration
cycle include

Notice in Figure! 26.26(B) that evaporation takes place
below the critical point and above the triple point for CO2.
However, condensation will not take place because the CO2
gas has been compressed into the supercritical region. Its
temperature and pressure have been elevated above its critical point. Figure!26.26(B) shows that superheated CO2 gas
above 88°F cannot be condensed, so it is cooled from 203°F
to 95°F in a gas cooler and remains in the supercritical region.
This heat of rejection takes place in the supercritical region
above the critical point for CO2 of 88°F/1067!psia. For the
transcritical cycle, the heat of rejection is therefore called gas


---

## PDF Page 269

671

### Unit 26 Applications of Refrigeration Systems

Saturated Temperatures/Pressures
for Low-Temperature Refrigeration
Saturated
Suction
Temperature
Refrigerant (SST)

Saturated
Condensing
Temperature
(SCT)

Corresponding
Saturated
Pressures
(psig)

CO2
#### HFC-404A

85°F
85°F

181/1017
13/187

225°F
225°F

Saturated Temperatures/Pressures
for Medium-Temperature Refrigeration
Saturated
Suction
Temperature
Refrigerant (SST)
CO2
HFC-134a

20°F
20°F

Saturated
Condensing
Temperature
(SCT)

Corresponding
Saturated
Pressures
(psig)

85°F
85°F

407/1017
18/95

#### Subcritical Co2 Refrigeration
#### SYSTEMS
Because CO2 is environmentally friendly, is readily available,
has very low toxicity, is nonflammable, is very inexpensive,
and has a high vapor density, it has become more popular in
supermarket refrigeration systems. Its safety group classification is A1, meaning CO2 has very low toxicity and no flame
propagation. One popular CO2 system for supermarket refrigeration is an indirect system that uses CO2 as a secondary
refrigerant. Another popular system uses CO2 as one of the
cascade refrigerants in a cascade refrigeration system. The following paragraphs and diagrams explain these two systems.

Figure 26.27 An indirect refrigeration system where CO2 is a secondary
refrigerant used for freezing applications, with HFC-404A used as the primary refrigerant. Courtesy Refrigeration Training Services and Hill Phoenix. Adaptation by Refrigeration Training Services.

#### Return Piping

#### LIQUID-VAPOR
#### SEPARATOR

#### EVAPORATORS

#### PRIMARY
#### SYSTEM

#### CONDENSER-EVAPORATOR

cooling, and the heat exchanger used is referred to as a gas
cooler, not a condenser.
Very high pressures can be generated in this region. Highside pressures of 1500!psi can be encountered, with pressures
as high as 4000! psi in certain instances. Because of these
extremely high pressures, system components have to be
designed to handle them. Compressor shells, heat exchangers, pressure relief valves, rings, valves, and microchannel
heat exchangers will all be exposed to these higher system
pressures. It is because of these extremely high system pressures that designers have favored systems in the subcritical
regions. For a review of the applications of pressure/enthalpy
diagrams, please refer to Section!3.20, “Plotting the Refrigeration Cycle,” in Unit!3, “Refrigeration and Refrigerants.”
Following is a comparison of system saturation pressures, when they can be reached, for low- and mediumtemperature refrigeration systems employing CO2, HFC-404A,
and HFC-134a.

#### Co2 Vapor
#### Co2 Liquid

#### Supply Piping
#### Liquid Co2 Pump

The main reasons for using an indirect CO2 system are its simplicity and the possibility of
using other refrigerant system components in the construction of the system. Figure!26.27 illustrates an indirect refrigeration system that uses CO2 as a secondary refrigerant for
freezing applications and HFC-404A as the primary refrigerant. Chilled liquid CO2 is pumped by a centrifugal pump
through the evaporators and absorbs heat in the refrigerated cases. As the CO2 absorbs heat in the evaporators, only
a portion of its liquid evaporates. The liquid and vapor
mixture of CO2 exits the evaporators and enter a liquidvapor separator. Once in the separator, CO2 vapor from the
separator’s top is pulled into the condenser/evaporator heat
exchanger. This is where a primary refrigerant, like HFC404A, is evaporated and used to cool and condense the CO2
vapor back to a liquid. The chilled liquid CO2 falls to the
bottom of the separator and is again pumped by a centrifugal pump through the evaporators to absorb heat from the
refrigerated cases.
Because CO2 vapor has the major advantage of a high
vapor density, it has a low-volume flow rate, which gives it
an important edge compared to brine-based systems. Also,
as the CO2 exits the evaporator, it is about 50% liquid and
50% vapor by design. This will always assure a wet evaporator inner surface, which enhances heat transfer even under
changing evaporator heat loads. The centrifugal pump is
designed to pump a certain circulation ratio, making the system flexible in the face of changing evaporator heat loads
while still maintaining a wet evaporator.
#### Indirect Systems.

Figure! 26.28 illustrates a supermarket cascade refrigeration system where CO2 is being used
as the low-stage (primary), low-temperature refrigerant in
the lower portion of the system. Liquid CO2 actually flows
through expansion valves and is then evaporated in the

#### Cascade Systems.


---

## PDF Page 270

672

Section 5 Commercial Refrigeration

Figure 26.28 A supermarket cascade refrigeration system where CO2 is being used as the primary (low-stage) low-temperature refrigerant in the
lower portion of a cascade system. HFC-404A is used as a secondary (high-stage) refrigerant. Courtesy Refrigeration Training Services and Hill Phoenix.
Adaptation by Refrigeration Training Services.

#### Air-Cooled Condenser

#### R-404A Discharge

#### RECEIVER

#### R-404A Liquid
#### R-404A Suction

#### Upper-Cascade (Mt) With R-404A Compressors

#### GLYCOL
#### CHILLER
#### Medium-Temperature Loads

#### Parallel Co2
#### CONDENSERS

#### GLYCOL
#### PUMP

#### RECEIVER

#### Lower-Cascade(Lt) With Co2 Compressors

CO2

#### DISCHARGE

#### Glycol Return

CO2

#### LIQUID

#### Glycol Supply

CO2

#### SUCTION

#### Low-Temperature Loads

low-temperature evaporators. CO2 compressors are used in
the lower portion of the cascade system to send hot, superheated vapor to a condenser/evaporator heat exchanger.
HFC-404A is being used as a high-stage (secondary)
refrigerant; propane and ammonia have also been used successfully as high-stage refrigerants. The HFC-404A refrigerant system has two cooling functions. One function is to act
as a high-stage (secondary) refrigerant in the upper portion of
the cascade system to cool the low-stage refrigerant’s (CO2)
condensers. Its second function is to chill a glycol solution in
the glycol chiller heat exchanger. This glycol solution is then
circulated by a centrifugal pump through the evaporators of
the medium-temperature case. There is no phase change in
the glycol solution. Subcritical cascade CO2 systems keep the
condensing pressure low, so common, off-the-shelf components can be used. Figure!26.29 shows two subcritical, cascade parallel compressor CO2 systems for use in supermarket
refrigeration. Compressors for subcritical refrigeration applications can be of many different types: reciprocating, scroll,
screw, or rotary.
However, the refrigeration cycle would have to run continuously unless some other method of pressure control is
used to prevent high pressures from occurring during the off
periods. When the CO2 refrigerant is not being condensed,
as when the system is turned off or there is a power failure, it starts to expand as it changes back to a vapor. System

pressures would rise (1017! psi at 88°F) to the point where
system components or personnel could be endangered or
harmed, so relief valves start to open to prevent the failure or
bursting of the weakest part of the system. To prevent the system pressures from exceeding the system’s design pressures,
expansion tanks are often employed on systems with a large
enough volume. Larger industrial/commercial CO2 systems
employ a small, sometimes self-powered, refrigeration system
that will keep the liquid CO2 temperatures at levels where the
saturation pressures are less than system design pressures. If
pressures do elevate in the system and relief valves do blow
off CO2, the valves must be big enough and positioned so
as to not let liquid CO2 pass through or else the triple point
might be reached in the blow-off process. Once the triple
point is reached (269.9°F/75!psia), solid CO2 (dry ice) will
form and could plug the relief valves if they are not sized and
positioned carefully.

#### Transcritical (Supercritical) Co2
#### Refrigeration Systems
Figure!26.30 illustrates a transcritical CO2 refrigeration system. The pressure of the superheated CO2 gas is increased
by the compressor. Through the desuperheating of the
vapors, the heat of rejection of the superheated gas is in the


---

## PDF Page 271

### Unit 26 Applications of Refrigeration Systems
Figure 26.29 (A) A subcritical, cascade parallel compressor CO2 system. Courtesy Hill PHOENIX Corporation. (B) A subcritical, cascade parallel compressor CO2 system installation in a supermarket. Courtesy Hill
PHOENIX Corporation.

(A)

673

a variable or fixed expansion device where it achieves a
lower pressure. The expansion process puts the CO2 into
the subcritical region and over the 100% saturated liquid line, allowing it to enter the evaporator as a mixture
of liquid and vapor. The CO2 mixture now absorbs heat
and boils back to a 100% saturated vapor which then
becomes superheated. The CO2 gas is slightly superheated
before it enters the compressor, Figure!26.26(B). Because
there is no saturation temperature or pressure on the high
side of transcritical cycle, the pressure at the compressor’s discharge depends on how much CO2 charge is in
the system. Medium-temperature transcritical refrigeration applications usually employ single-stage reciprocating compressors. Two-stage reciprocating compressors are
mostly used for low-temperature applications and some
medium-temperature applications.
The expansion device at the inlet of the evaporator does
not control evaporator superheat as in a conventional subcritical refrigeration system. Its function is to inject refrigerant into
the evaporator and control the gas cooler pressure and temperature. The superheat in the evaporator and in the suction
line returning to the compressor is determined by the system
charge and system balance at the time.
All system components have to be designed and selected
to handle the very high pressures of transcritical CO2 systems. Typical medium-temperature transcritical CO2 systems
may have suction pressures of 350 to 500!psig and discharge
pressures in the 1250 to 1500!psig ranges. Because transcritical systems are designed for these higher pressures and the
system is critically gas charged, there is no need to compensate for off-cycle gas expansion or provide for triple-point
protection as in subcritical systems.

#### 26.7 Pressurized Liquid Systems

(B)

supercritical region. No condensation takes place because the
CO2 gas is above its critical point of 88°F/1067!psia. In fact,
the temperature of the CO2 gas will continually decline in the
heat rejection process, but its pressure will remain the same,
Figure!26.26(B).
The CO2 gas is then cooled in the gas cooler and enhancing heat exchanger and then expands by passing through

This technology uses a small centrifugal pump to pressurize the liquid entering the liquid line, Figure!26.31(B). (A
normal system is shown in Figure! 26.31(A) for comparison purposes.) The pressurized amount is equivalent to the
pressure loss between the condenser outlet and the TXV
inlet on receiverless systems or between the receiver and
the TXV inlet on TXV/receiver systems. By increasing the
pressure of liquid refrigerant, the saturation temperature is
raised but the actual temperature of the liquid remains the
same. The liquid becomes subcooled and will not flash if
exposed to pressure drops in the liquid line on its way to
the metering device. The centrifugal pump can be sized to
fit any system design.
Subcooling liquid refrigerant by this method gives the
condenser more internal volume for condensing refrigerant. The condenser no longer has to use its bottom passes
as a subcooling loop. More condensing volume lowers the
condensing temperatures and pressures, which lowers compression ratios and boosts efficiency. In fact, because the


---

## PDF Page 272

#### The Greenchill Partnership©
At the time of this writing, most refrigerants used in supermarket
refrigeration systems have a potentially large environmental impact
in terms of ozone depletion and/or global warming when they leak
from these large systems. Because of the environmental impacts, the
Environmental Protection Agency (EPA), supermarkets, and other
supermarket industry participants have formed a partnership to help
alleviate the problem. This partnership is “GreenChill©,” whose members include
-
-
-
-
-
-
-
-
-
-

store architects and designers,
service technician certi!cation organizations,
trade organizations,
component manufacturers,
service contractors and technicians,
environmental regulators,
food retailers,
chemical manufacturers,
data system providers, and
advanced refrigeration technology manufacturers.

-
-

-

transitioning to environmentally friendly refrigerants,
lowering refrigerant charge sizes and eliminating refrigerant leaks,
and
adopting “green” refrigeration technologies, strategies, and
practices.

GreenChill’s© partners measure emissions and set annual goals
along with facilitating reduction of store refrigerant emissions. The
partners also promote the use of advanced refrigeration technologies,
strategies, and practices and award certi!cations to stores for achieving emissions reduction targets. The three award levels are Platinum,
Gold, and Silver. Some objective criteria for measuring achievement
are:
1. Refrigerant charge
2. Refrigerant leak rate
3. Type of refrigerant used
4. Installation leak tightness (new stores only)
For more information on GreenChill©, go to www.epa.gov/greenchill.

The GreenChill© partnership’s main mission is to reduce refrigerant
emissions from supermarkets and decrease the industry’s impact on
the ozone layer and climate change by

Figure 26.30 Illustration of a transcritical CO2 refrigeration system. Based on Robert Nash Jr., Senior Engineer, Emerson Climate Technologies.
#### Co2 Expander
#### (HPEV)
CO2
#### EVAPORATOR

#### Co2 Low Side
#### RECEIVER
#### Co2 Gas Cooling Enhancing
#### Heat Exchanger
#### Hp Relief Valve

#### Co2 Gas
#### COOLER
CO2
#### COMPRESSOR
#### Co2 Filter/Drier


---

## PDF Page 273

675

### Unit 26 Applications of Refrigeration Systems

Figure 26.31 (A) A normal refrigeration system. (B) A pressurized liquid system. (C) A pressurized liquid system with liquid injection. Based on DTE
Energy Technologies.

#### CONDENSING

#### LIQUID
#### INJECTION
#### LINE

#### CONDENSING
#### CONDENSING
#### CENTRIFUGAL
#### PUMP

#### DESUPERHEAT

#### DESUPERHEAT
#### DESUPERHEAT

#### SUBCOOLED

#### EVAPORATING

#### EVAPORATING

#### EVAPORATING

TXV

TXV

#### SUBCOOLED

#### SUPERHEAT
#### SUBCOOLED

#### SUPERHEAT

#### SUPERHEAT

TXV

#### Normal System

#### System With Lpa

#### System With Lpa And
#### Liquid Injection

(A)

(B)

(C)

centrifugal pump is doing the liquid subcooling, head pressures are allowed to float with the outside ambient temperature. “Floating” the head pressure means attaining
the lowest possible head pressure by taking advantage of
cool ambient temperatures that are used as the condensing
medium. Very low condensing pressures can be attained with
these systems. TXVs available today can operate with as
little as a 30-psi pressure drop across them and still successfully feed the evaporator if supplied with 100% liquid.
Listed below are four advantages of a pressurized liquid system:
- They eliminate liquid line flashing by overcoming line pressure
losses.
- They reduce energy costs because pumping liquid refrigerant is more than 40! times more efficient than using head
pressure from the compressor to do the same work.
- They increase the evaporator capacity along with the net
refrigeration effect.
- They lower compression ratios and reduce stress on
compressors.
In conjunction with the pressurized liquid system, liquid
refrigerant can be injected into the compressor’s discharge
line or the condenser inlet. This liquid flashes to a vapor
while cooling the superheated discharge gas closer to its condensing temperature. The reduced surface area required for
desuperheating makes for a more efficient condenser, which
increases the overall performance of the system. The injected
liquid comes from the centrifugal pump, which delivers
pressurized liquid to the metering device, Figure! 26.31(C).
Although some efficiency gains are seen at low-ambient temperatures, the greatest gains are realized at higher ambient
temperatures.

#### 26.8 Distributed
#### Refrigeration Systems
Attractive, multiple-compressor, distributed supermarket
refrigeration modules that are located very close to the
display cases they refrigerate are becoming increasingly
popular, Figures! 26.32 and 26.33. These modules can be
cleverly hidden in the sales display area, mounted on top
of display cases, or simply placed behind a wall close to
the display cases. Microprocessor-based electronic controllers on each module manage the compressor cycling (load
matching) and defrost schedules either on-site or remotely
by personal computer. These modules have small, plate-type
condensers that are cooled by a closed-loop fluid cooler.
Heat reclaim can be performed with these systems for both
Figure 26.32 Unitary distributed refrigeration systems located close to
the display cases they are refrigerating. Source: Hussman Corporation.


---

## PDF Page 274

676

Section 5 Commercial Refrigeration

Figure 26.33 An attractive and compact commercial refrigeration module utilizing four hermetic scroll compressors. Source: Hussman Corporation.

the low-pressure evaporators to prevent a rise in pressure
during the off cycle. When the load varies, the compressors
can be cycled on and off to maintain a suction pressure of
20!psig. The compressors can be cycled using low-pressure
control devices or a pressure transducer located in the
common suction line. The pressure transducer transforms
a pressure signal to a voltage signal and then relays the
signal to a microprocessor-based compressor controller for
processing.

#### 26.10 Interconnecting Piping
#### In Multiple-Evaporator
#### INSTALLATIONS

store and hot water heating. Modules come in either vertical or horizontal designs and take up very little floor area.
A remote mechanical room is not needed.
Other advantages of these modular stand-alone refrigeration
systems are that they
- reduce refrigerant charge by 75% to 80%,
- use 75% less piping,
- require 75% fewer brazed joints,
- reduce the likelihood of refrigerant leaks,
- decrease or eliminate the need for EPR valves,
- lower installation time, costs, and complexity, and
- provide load matching with backup capacity protection, and
- provide energy savings when compared with conventional
back-room systems.

When the fixtures are located in the store and the compressors are in a common equipment room, the liquid line must be
piped to the fixture and the suction line must be piped back
to the compressor area. The suction line should be insulated
to prevent it from picking up heat on the way back to the
compressor. This can be accomplished by preplanning and
by providing a pipe chase in the floor. Preferably, the pipe
chase would be accessible in case of a leak, Figure!26.34.
In some installations, refrigerant lines are routed through
individual plastic pipes in the floor, Figure! 26.35(A) and
(B). If a leak occurs, the individual lines may be replaced
by pulling the old ones and replacing them with new lines.
In modern stores, this may be a more popular method than
the trench method because it gives the designer more versatility for locating equipment. It is hard to plan a large
trench to every fixture, and long refrigerant lines can cause
oil return problems. Individual runs can reduce the line

Figure 26.34 A pipe chase is an effective method of running piping
from the fixture to the equipment room. With a chase like this, the piping
can be serviced if needed. Courtesy Tyler Refrigeration Corporation.

#### 26.9 Evaporator Temperature
#### CONTROL
When multiple evaporators are used, they may not all have
the same temperature rating. For example, the coldest
evaporator may require a suction pressure of 28!psig. EPR
valves can be located in each of the higher-temperature
evaporators. Check valves are typically used at the outlet of


---

## PDF Page 275

### Unit 26 Applications of Refrigeration Systems
Figure 26.35 (A) An access pit for refrigeration piping that is run under
the floor. Source: Meijer Corporation, Big Rapids, MI. Photo by John Tomczyk. (B) Refrigeration piping and electrical wires within the access pit
under the floor. Source: Meijer Corporation, Big Rapids, MI. Photo by John
Tomczyk. (C) The ventilation system for under-floor refrigeration piping.
Source: Meijer Corporation, Big Rapids, MI. Photo by John Tomczyk.

(A)

#### ELECTRICAL
#### Wiring In
#### CONDUIT
#### REFRIGERANT
#### PIPING

(B)

#### Ventilator Piping

(C)

length. Design factors must be carefully considered to
ensure correct oil return. Under-floor refrigerant pipes are
ventilated to prevent mold and mildew. Figure! 26.35(C)
shows a venting system that directs the store’s ceiling air
to the back of the cases, through the under-floor refrigeration piping system, and through the access pit in the
mechanical room.

677

#### 26.11 Fixture Temperature
#### CONTROL
Remote medium-temperature applications can be controlled without installing interconnecting wiring between
the fixture and the equipment room. A power supply for
the fixture must be located at the fixture, and planned offcycle defrost can be accomplished at the equipment room
through a time clock and a liquid-line solenoid valve. The
clock and solenoid valve can be located at the case, but
the equipment room provides a more central location for
all controls. The clock can deactivate the solenoid, closing
the valve for a predetermined time. The refrigerant will be
pumped out of the individual fixture, the evaporator fan
will continue to run, and the air in the fixture will defrost
the coil. When the proper amount of time has passed, the
solenoid-activated valve will open, and the coil will begin to
operate normally. The compressor will continue to run during the defrost of the individual cases. The defrost times can
be staggered by offsetting them. This is sometimes accomplished with a master time clock with many circuits. Use of
electronic timing devices enables many different events to
be controlled at the same time.
Low-temperature installations must have a more elaborate method of defrost because heat must be furnished
to the coil in the fixture. This can be accomplished at the
fixture with a time clock and heating elements when the
power supply for the fixture is in the vicinity. It could also
be accomplished with hot gas, but a hot gas line must then
be run from the compressor to the evaporator, which would
mean a third line to be run to each case that must also be
insulated to keep the gas hot until it reaches the evaporator.
As in the medium-temperature application, the defrost for
each case can be staggered by different time clock settings,
Figures 26.36(A) and (B). This is the most efficient way to
defrost because the heat for defrost comes from the other
cases; however, electric defrost typically has fewer problems
and is easier to troubleshoot. These methods of defrost are
typical, but by no means the only, methods. Different manufacturers devise their own methods of defrost to suit their
equipment.

#### 26.12 The Evaporator
#### And Merchandising
The evaporator is the device that absorbs heat into the refrigeration system. Because the evaporator is located on the
outside of the system, it is visible to the store customer. At
best, an evaporator is bulky, but it can be built in several
ways. Manufacturers and their engineering staff must do a
certain amount of planning to provide attractive fixtures
that are also functional, Figure!26.37. Customer appeal must
be considered when choosing equipment, which is why the


---

## PDF Page 276

678

Section 5 Commercial Refrigeration

#### DEENERGIZED

Figure 26.36 (A) Hot gas defrost for multiple cases. The condensed liquid from the evaporator in defrost is returned to the liquid line through the
bypass and check valve around the expansion valve. The liquid then feeds the evaporators in the refrigeration mode. Three-way defrost diverting valves
control the refrigerant flow in the defrost and refrigeration modes. (B) All three evaporators shown in the refrigeration mode.
#### THREE-WAY
#### DEFROST
#### DIVERTING
#### VALVE

#### Three-Way Defrost
#### Diverting Valves
#### (DEENERGIZED)
#### Superheated Vapor

#### Superheated Vapor

#### Evaporator #3

#### Evaporator #3

#### DEENERGIZED

#### Check Valve
#### And Bypass

#### EXPANSION
#### DEVICE
#### Evaporator #2

#### ENERGIZED

#### Evaporator #2
#### Bypass And
#### Check Valve

#### Expansion Device
#### Evaporator #1

#### Evaporator #1
#### Bypass And
#### Check Valve

#### EVAPORATOR
#### EXPANSION
#### In Defrost
#### DEVICE
#### Hot Gas That Has Condensed
#### LIQUID-LINE
#### To A Liquid Feeds The Two
#### Evaporators In Refrigeration. Solenoid
#### RECEIVER

#### RECEIVER
#### SOLENOID
#### SOLENOID
#### Is Open.

#### CONDENSER

#### SOLENOID
#### Is Closed
#### So No
#### REFRIGERANT
#### FLOWS
#### Through The
#### CONDENSER.

#### SUCTION-LINE
#### ACCUMULATOR

#### ACCUMULATOR
#### COMP

#### COMP
#### Hot Gas
#### FROM
#### COMPRESSOR

#### Evaporator #1
#### In Defrost
#### Evaporator #2, #3
#### In Refrigeration

#### SUCTION-LINE
#### ACCUMULATOR

(A)

service technician may not understand the way in which some
equipment is installed; customer convenience or merchandising may have played a major role in the decision. Each supermarket chain is trying to stay ahead of the competition in the
marketplace, and customer convenience is part of that effort.
Display fixtures are available in the following types: (1) chest
(open, open with refrigerated shelves, closed) and (2) upright
(open with shelves, with doors).

#### All Evaporators Are In Refrigeration Mode.

(B)

#### 26.13 Chest-Type
#### Refrigeration Fixtures
Chest-type reach-in equipment can be designed with an open
top or lids and the fixture may have its own lighting so that the
product can be seen better. Vegetables, for example, can easily
be displayed in an open chest. The vegetables can be stocked,
rotated, and kept damp with an automatic sprinkler system,
Figure! 26.38. Meat that is stored in the open is normally


---

## PDF Page 277

679

### Unit 26 Applications of Refrigeration Systems
Figure 26.37 A dairy case showing the location of the evaporator.
Courtesy Hill PHOENIX Corporation.

Figure 26.39 The cutaway side view of a chest-type display case. The
fans can be serviced from inside the case. The case is normally located
with its back to a wall or another fixture. Based on Hill Phoenix.

#### Insulated Back

#### PLENUM

#### COIL

#### Evaporator Fan
#### EVAPORATOR

#### Drain Line
Figure 26.38 An open display case used to store fresh vegetables. The
case has a drain, so the vegetables can be moistened by hand or with an
automatic sprinkler. Source: KES Science and Technology, Inc.

front panel. When the condensing unit is furnished with a
fixture, it is called self-contained.
In some chest-type fixtures, refrigerated shelves are
located at the top. These shelves must have correct airflow
around them or they must have plate-type evaporators to
maintain the correct food conditions. When evaporators are
at the top, they are normally piped in series with the evaporators at the bottom, Figure!26.40.
The horizontal closed chest is a low-temperature fixture
that normally stores ice cream or frozen foods. The lids may
be lifted off, raised, or slid from side to side. These boxes
Figure 26.40 Multiple evaporators in a single case because refrigeration is needed in more than one place. Courtesy Tyler Refrigeration
Corporation.

#### UPPER
#### COIL

packaged in clear plastic. At night, the product can be covered
with plastic lids or film. In this type of fixture the evaporator
may be at the bottom of the box. Fans blow the cold air through
grills to give good air circulation. On open systems with high
shelves, sinking cold air creates a curtain effect, which helps the
case maintain its temperature. Service for the coil components
and fan is usually performed through removable panels under
the product storage or on the front side of the fixture. This type
of appliance is normally placed against a wall, Figure!26.39.
The chest-type fixture can have a built-in condensing unit
or be designed so that the condenser is located remotely, such
as in an equipment room. If the condensing unit is furnished
with the cabinet, it is typically located at the bottom of unit
and near the front so that it may be serviced by removing the

#### LOWER
#### COIL


---

## PDF Page 278

680

Section 5 Commercial Refrigeration

Figure 26.41 A display case with a walk-in cooler as its back wall. The
display case can be supplied from inside the cooler. Courtesy Hill PHOENIX Corporation.

Figure 26.42 A wiring diagram for mullion heaters on a closed display case. Several circuits can be applied to the heaters. This unit has two
power supplies, 120 V and 208 V or 230 V.
#### 120-V Fan Circuit
#### 120-V Antisweat Circuit
#### 120-V Light Circuit
#### Light Control (1158F/08F)
#### Lamp Ballasts
#### Antisweat Control (1158F/08F)
#### Optional Door Heater Control
#### Door Glass And
#### Frame Heaters

(ES-2)

#### Mullion Heaters
#### Discharge Grid Antisweat

are not as popular now as in the past because the lids are a
barrier to the customer. The upright closed display has doors
through which the customer can look to see the product. This
type of cooler may have either a self-contained or remote
condensing unit. It can also be piped into a system with one
compressor. This display is sometimes used as one side of
the wall for a walk-in cooler. The display shelves can then
be!loaded from inside the walk-in cooler, Figure!26.41. These
fixtures are found in many convenience stores.

#### 26.14 Controlling Sweating
#### On Fixture Cabinets
Cabinet surfaces of display cases that may operate below
the dew point temperature of the room (the temperature
at which moisture will form) must have some means (usually small heaters) of keeping this moisture from forming.
Cabinet heating normally occurs around doors on closed
equipment. The colder the refrigerated fixture, the more need
there is for the protection. The heaters, which are typically
resistance-type wire run just under the surface of the cabinet,
are called mullion heaters. Mullion means “division between
panels.” In refrigeration equipment, it is the panel between
the doors that becomes cold, but any surface that may collect
moisture from sweating needs a heater. In some equipment,
there can be a large network of heaters, Figure!26.42. Some
of them can be thermostatically controlled or controlled by a
humidistat based on the humidity in the store.
More than ever before, air-conditioning (cooling) systems
are used for controlling humidity in stores. You may have
noticed how cold some supermarkets are. Air-conditioning
removes some of the heat and moisture load from the refrigeration equipment, and at a higher level of efficiency. Because

S
#### Optional Liquid-Line
#### SOLENOID/THERMOSTAT
#### Fan Relay

F

F

F

F

F
#### Fan Delay
(+158F/08F)

508F/308F
#### Defrost Heater
#### Defrost Limit

#### Drain Pan Heater

#### 208–230 V From Defrost Timer

the air-conditioning system has a much lower compression
ratio than any of the refrigeration systems, it will remove more
moisture. Store managers realize that with low humidity in the
store, they do not have to use as much mullion heat, and coils
operating below freezing do not need as much defrost time.

#### 26.15 Maintaining Store
#### Ambient Conditions
Humidity is taken out of a store in warm weather by the airconditioning system and the display cases. The more humidity
removed by the air-conditioning system, the less the refrigeration fixtures have to remove. This means less defrost time.
Some stores maintain a positive air pressure with makeup air
that is conditioned through the air-conditioning system. This


---

## PDF Page 279

681

### Unit 26 Applications of Refrigeration Systems
Figure 26.43 Planned infiltration known as ventilation. Courtesy Tyler Refrigeration Corporation.
#### VENTILATION
#### Air Intake

#### CONDENSING
#### UNIT

#### Heating Unit

#### Cooling Coil

#### Supply Air
#### To Store

#### Filter Rack
#### Return Air From Store

Figure 26.44 These doors are rugged and reliable. They are constructed
of double-pane glass sealed on the edges to keep them from sweating
between the glass. Based on Hill Phoenix.

vinyl—that is easy to clean. The most expensive cabinets are
made of stainless steel, and they are the longest lasting.

#### 26.16 Walk-In Refrigeration
Walk-in refrigeration equipment is either permanent or of the
knock-down type. The permanently erected refrigerated boxes
cannot be moved. Very large installations are permanent.
When installing a walk-in fixture, the type of floor that it is
going to be set on must be taken into consideration. Coolers
can be installed on existing concrete floors as long as they are
level. Due to the low temperature of freezers, they should have
an insulated floor installed on top of the concrete.

#### Knock-Down Walk-In Coolers
#### PLENUM

#### COIL

is different from taking in outside air randomly when the
doors are opened by customers. It is a more carefully planned
approach to the infiltration of the outside air, Figure!26.43.
You will notice this system when the front doors are opened
and a slight volume of air blows in your face.
In addition, the doors on display cases are usually constructed of double-pane glass and sealed around the edges to
keep moisture from entering between the panes. These doors
must be rugged because any fixture that the public uses is
subject to abuse, Figure! 26.44. The cabinets must be made
of a strong material—stainless steel, aluminum, porcelain, or

Knock-down walk-in coolers are constructed of interlocking panels 1-in. to 4-in. thick, depending on the temperature
needed inside the cooler. The construction is of a sandwich
type, with metal on each side and foam insulation between.
The metal in the panels may be galvanized sheet metal or
aluminum, and the panels are strong enough that no internal
support steel is needed for small coolers. They are shipped
disassembled on flats and can be assembled at the job site.
This type of cooler can be moved from one location to
another and can be reassembled, Figure!26.45.
Walk-in coolers come in a variety of sizes and applications. One wall of the cooler can be a display, with the
shelves filled from inside the cooler. The coolers are normally waterproof and can be installed outdoors. The outside
finish may be aluminum or galvanized sheet metal. When
the panels are pulled together with their locking mechanism, they become a prefabricated structure, Figure! 26.46.


---

## PDF Page 280

682

Section 5 Commercial Refrigeration

Figure 26.45 A knock-down walk-in cooler that can be assembled on
the job. It can be moved at a later time if needed. The panels are foam with
metal on each side, creating a structure that needs no internal braces. This
prefabricated box is weatherproof and can be located inside or outside.
Courtesy Bally Case and Cooler, Inc.

Figure 26.47 Walk-in cooler doors are rugged. They have a safety latch
and can be opened from the inside. Courtesy Bally Case and Cooler, Inc.

Figure 26.46 A locking mechanism for prefabricated walk-in cooler
panels. They can be unlocked when the cooler needs to be moved. Courtesy Bally Case and Cooler, Inc.

Evaporators should be mounted in such a manner that
the air currents blowing out of them do not blow all of the air
out the door when the door is opened. They can be located
on a side wall or in a corner. In most cases, the cooler is
setup so that the fans do not blow directly on the product
being stored. Also, the product being refrigerated should not
be stored in a manner that will block the air from circulating through the cooler properly. These evaporators are normally in aluminum cabinets in which the expansion device
and electrical connections are accessed at the end panel or
through the bottom of the cabinet, Figure!26.48. Some installations have a fan switch that shuts the fan off when the door
is opened to prevent cold air from being pushed out of the
cooler. This works well if the door is not propped open for
long periods of time. When the door is open, the compressor
is operating without the fans; this can cause liquid flooding
to the compressor. Some coolers deenergize the liquid-line
solenoid valve and pump the refrigerant from the evaporator to the condenser and receiver while the fans are off. This
works also but is an added step in the control sequence.

#### SPEED-LOK

#### Hex Wrench

#### Hex Rod
#### Locking Pin

#### Steel Connecting
#### STRAPS

#### Cam-Action Locking Arm

SAFETY PRECAUTION: Walk-in cooler doors are very durable
and must have a safety latch on the inside to allow anyone trapped
on the inside to get out, Figure!26.47. -

Figure 26.48 A fan coil evaporator used in walk-in coolers and freezers.
Photo by Jason Obrzut.

#### Evaporators In A Walk-In Cooler
Refrigerating a walk-in cooler is much like cooling any large
space. The methods that are used today take advantage of
evaporator fans to improve air circulation and make evaporators compact. The following is a list of the types of systems
used to refrigerate walk-in coolers:
1. Evaporators piped to condensers using field-assembled pipe
2. Evaporators with precharged piping
3. Package units, wall-hung or top-mounted, with condensing units built in


---

## PDF Page 281

### Unit 26 Applications of Refrigeration Systems
Figure 26.49 This wall-hung “saddle unit” actually hangs on the wall
of a cooler. The weight is distributed on both sides. This is a package unit
that only has to be connected to the power supply to be operable. Courtesy Bally Case and Cooler, Inc.

683

Figure 26.50 Drain pan heaters to keep pans from freezing. Source:
Larkin Coils, Inc.

#### Package Refrigeration
#### For Walk-In Coolers
Wall-hung or ceiling-mount units are package units,
Figure!26.49. They can be installed by personnel who do not
understand refrigeration, somewhat like installing a window
air conditioner. However, proper installation techniques must
be followed. Thus, package units are very popular for some
applications because costs can be minimized. Care must be
used as to where the condenser air is discharged outside. It
must have room to discharge without recirculating to the air
inlet, or head pressure problems will occur. These units are
factory assembled and require no field evacuation or charging. They come in high-, medium-, and low-temperature
ranges. Only the electrical connections need to be made in
the field.

#### 26.17 Condensate Removal
The bottom of the evaporator cabinet contains the drain
pan for the condensate that must be piped to the outside of
the cooler. When the inside is below freezing, heat has to be
provided to keep the condensate in the line from freezing,
Figure!26.50. Normally, this heat is provided by an electrical resistance heater that can be installed in the field. The
line is piped to a drain and must have a trap to prevent the
atmosphere from being pulled into the cooler. The drain lines
also should be sloped downward about " in. per foot for
proper drainage. The line and trap must be heated if the line
is run through below-freezing surroundings. These drain line
heaters sometimes have their own thermostats to keep them
from using energy during warm weather. Thermostatically
controlled heaters are used when the drain line is run outside. The heaters can cycle off when the outside temperature
is warm. When the drain line is located inside the box, the
heater is energized all of the time. Heat tape is usually used
in this case.

#### Drain Pan
#### HEATER

#### 26.18 Refrigeration Piping
There are two methods of installing refrigeration piping
for walk-in coolers. One method is to pipe the cooler in the
conventional manner. The other is to use precharged tubing,
called a line set. In the conventional method, the installing
contractor usually furnishes the copper pipe and fittings as
part of the agreement. This piping can have straight runs
and factory elbows for the corners. When the piping is
completed, the installing contractor has to leak check,
evacuate, and charge the system. This requires the service of
an experienced technician.
Precharged tubing is furnished by the equipment manufacturer. It is sealed on both ends and has quick-connect
fittings. This piping has no fittings for corners and must be
handled with care when bends are made. The condenser and
the evaporator come with their operating charges already
installed, and the tubing has the correct operating charge
for the length chosen for the job. This has some advantages
because the installation crew does not have to balance the
operating charge in the system. The system is factory sealed
with field connections, Figure! 26.51; no soldering or flare
connections have to be made. The system can be installed by
someone with limited experience.
If, because of miscalculation, the piping is too long for
the installation, a new line set can be obtained from the supplier or the existing line set can be cut to fit. If the existing line set is to be altered, refrigerant can be recovered,
the line cut, soldered, leak checked, evacuated, and charged


---

## PDF Page 282

684

Section 5 Commercial Refrigeration

Figure 26.51 Quick-connect fittings providing the customer with a system that is factory sealed and charged. Courtesy Aeroquip Corporation

Figure 26.53 An air compressor showing a moisture-trapping system.
#### COMPRESSOR
#### Air Line

#### PRESSURE
#### RELIEF
#### VALVE

#### Pressure Gauge
#### MOTOR

Figure 26.52 Altering quick-connect lines.
#### Quick-Connect Fittings

#### Storage Tank

#### Suction Gas Line
#### Liquid Line

#### Float Traps Water
#### And Drains When
#### Float Rises.

#### Charge Sealed With Metal
#### Diaphragm That Is Cut When
#### Fittings Are Fastened To Unit

#### COUPLING

to specifications. If the line set is too long, the extra tubing should be coiled and placed in a horizontal position to
ensure good oil return. Figure!26.52 is an illustration of how
the line set can be altered.
NOTE: The suction line is charged with vapor. The liquid line has
a liquid charge. It contains about as much liquid as may be pulled
into it under a deep vacuum.
Recover the charge in each tube
and cut to the desired length.
Fasten together with couplings. -
SAFETY PRECAUTION: Leak check, evacuate, and charge
(1) the suction line with vapor, and (2) the liquid line with liquid.
It is now a short line set with the correct charge. See Unit!8, “Leak
Detection, System Evacuation, and System Cleanup,” and Unit!10,
“System Charging.” -

#### 26.19 Refrigerated Air Driers
Many applications use compressed atmospheric air; this must
be dehydrated. Compressed air leaves a compressor saturated
with moisture. Some of this moisture condenses in the air

storage tank and is exhausted through a float, but the air is
still very close to saturated as it leaves the storage tank. The
air used for special manufacturing processes or air used for
controls, called “pneumatic control,” must be dry. Air may be
dehydrated using refrigeration.
Refrigerated air driers are basically refrigeration systems located in the air supply, after the storage tank. The
air may be cooled in a heat exchanger and then moved to
the storage tank, where much of the water will separate
from the air. The water may be drained using a float that
rises and provides for drainage at a predetermined level,
Figure! 26.53. The air then passes through another heat
exchanger where its temperature is reduced to below the
dew point temperature (the point where water will condense from the air). The heat exchanger consists of an
evaporator that normally operates at a temperature just
above freezing, Figure!26.54.
The system typically runs 100% of the time because it
does not know when there will be a demand for air flowing through the system. When there is no airflow, there is
virtually no load on the refrigeration system. The only time
there is a load on the system is when air is passing through
that needs to be dried. Because the refrigeration system
is running, in case there is a demand, a false load must
be placed on the evaporator when there is no load. This


---

## PDF Page 283

685

### Unit 26 Applications of Refrigeration Systems
Figure 26.54 A refrigerated air drier installation.
#### Refrigerated Air Drier

Figure 26.56 Refrigerated air drier with accompanying air compressor,
controller, and pressurized air storage tank. Courtesy Ferris State University. Photo by John Tomczyk.
#### Air Compressor
#### And Controller

#### Dried Air

#### MOISTURELADEN
AIR
#### FILTER
#### Air Storage
#### TANK

#### WALL
#### MOUNT

#### Drain From Air Drier
#### Float Assembly

Figure 26.55 The flow schematic for a refrigerated air drier. Courtesy
Van Air Systems, Inc.

#### 1ST-STAGE
#### Heat Exchanger

#### Hot Compressed
#### Humid Air In

#### MOISTURE
#### DRAIN

#### REFRIGERATED
#### Air Drier

#### PRESSURIZED
#### Air Tank
#### (Storage Tank)

#### DEHUMIDIFIED
#### Air Out

#### AUTOMATIC
#### WATER
#### DRAINS
#### Expansion Valve

#### Hot Gas
#### BYPASS
#### VALVE

#### Sight Glass Drier

#### COMPRESSOR

#### EVAPORATOR

#### Condenser Receiver

is usually accomplished with a special refrigeration valve
called a hot gas bypass valve, Figure! 26.55. This valve is
situated between the hot gas line and the inlet to the compressor or the evaporator. It monitors the pressure in the
evaporator and allows hot gas to enter the suction line at
any time there is no or reduced load on the evaporator by

monitoring the suction pressure with a pressure-sensitive
valve. The hot gas bypass valve is called a pressure regulator because it does not allow the pressure in the evaporator
to drop below the set point. The difference between this
pressure regulator and others discussed in this text is that
it is located between the high- and low-pressure sides of
the system. The set point is usually just above the freezing
point of water. For example, for R-22, the set point of the
hot gas bypass valve may be 61.5! psig (35°F). The valve
will not allow the evaporator pressure to go below 35°F, so
the evaporator will not freeze during any no- or reducedload situations.
Refrigerated air driers are normally self-contained
refrigeration systems that may be air- or water-cooled,
Figure! 26.56. The smaller driers can have a hermetic compressor; semihermetic units are used for larger driers. The
air line is piped to and through the evaporator of the air
drier and then moves on to the system where it is to be used.
The water is collected and exhausted to a convenient drain.
The evaporator may be one of several types: a pipe within a
pipe!or a honeycomb type are common.
The service technician should understand the manufacturer’s intent for each application. At times, the technician must
improvise when replacing components that are not available,
which may happen as equipment becomes outdated.


---

## PDF Page 284

686

Section 5 Commercial Refrigeration

#### Re V Ie W Qu Es T Ions
1. The two broad categories of display cases are
A. open- and closed-type.
B. high- and low-pressure systems.
C. vertical and horizontal cases.
D. indoor and outdoor fixtures.
2. How are conditions maintained in open display cases
when there are high shelves?
A. Evaporating water from misting systems removes heat.
B. A continuous run cycle handles the constant heat load.
C. Sinking cold air creates a curtain effect.
D. Warm air rises out of the cooler, leaving only cool air.
3. A mullion heater is used to
A. prevent ice formation on the TXV or capillary tubing.
B. defrost the evaporator of medium-temperature fixtures.
C. prevent the formation of moisture on refrigerated
fixtures.
D. keep the receiver warm in low-ambient conditions.
4. The most common temperature ranges for refrigeration
systems are
A. low- and ambient-temperature.
B. high-, medium-, and low-temperature.
C. high- and low-temperature.
D. ambient- and variable-temperature.
5. The two common methods for rejecting heat from refrigerated cases are
A. inside the store (recirculated-type) or outside the store
(ambient-dependent).
B. inside the store (ambient-dependent) or outside the
store (geothermal).
C. inside the store (split-system) or outside the store
(package-system).
D. inside the store (package-system) or outside the store
(split-system).
6. When the compressors are located in the equipment
room, the piping is routed
A. in floor chases or in plastic pipes under the floor.
B. in suspended ceilings.
C. between the walls.
D. in back of the walls.
7. When one large compressor is used, what desirable feature should it have?
A. Discharge muffler
B. Suction muffler
C. Cylinder unloaders or variable-speed drive
D. Hot gas bypass
8. Parallel compressor systems that apply two or more
compressors to a common suction header, a common
discharge header, and a common receiver are called
A. loaded systems.
C. booster systems.
B. rack systems.
D. split systems.

9. The __________ of a gas is the highest temperature that
the gas can have and still be condensable by the application of pressure.
A. critical point
B. triple point
C. dew point
D. flash point
10. CO2 (R-744), ammonia (R-717), propane (HC-290),
butane (HC-600), and isobutane (HC-600a) are all examples of
A. HFCs.
B. HFOs.
C. secondary fluids.
D. natural refrigerants.
11. The term used to describe the point at which CO2 exists
as all three phases (vapor, liquid, and solid) simultaneously in equilibrium is
A. critical point.
B. triple point.
C. transcritical point.
D. subcritical point.
12. A CO2 refrigeration cycle that takes place above the refrigerant’s triple point and below the refrigerant’s critical
point is called a
A. subcritical cycle.
B. transcritical cycle.
C. natural cycle.
D. supercritical cycle.
13. A system that operates at the lowest possible head pressure by taking advantage of cool ambient temperatures
that are used as the condensing medium, is said to operate with a
A. transcritical cycle.
B. fixed head pressure.
C. floating head pressure.
D. subcritical cycle.
14. In low-temperature walk-in systems, the condensate
drain line
A. must terminate inside of the box.
B. must be heated to prevent freezing.
C. must be piped above the evaporator for proper
drainage.
D. should be pitched toward the evaporator.
15. A type of cooler that is made up of interlocking panels
that are assembled at the jobsite, which can be disassembled to be relocated, is called a(n)
A. package cooler.
B. reach-in fixture.
C. upright chest fixture.
D. knock-down cooler.


---

## PDF Page 285

### Unit 26 Applications of Refrigeration Systems

16. Refrigerated air driers typically use a(n) _______ to place
a “false load” on the refrigeration circuit when there is
no heat load.
A. evaporator pressure regulator
B. condenser flooding device
C. hot gas bypass valve
D. condenser air recycler
17. On a system with multiple evaporators that are kept at
different temperatures, what component is used on the
higher temperature evaporators to prevent their pressures from dropping below the desired setting?
A. Evaporator pressure regulator
B. Hot gas bypass valve
C. Pressure transducer
D. Crankcase pressure regulator
18. A secondary fluid or refrigerant is usually
A. a methane-based refrigerant.
B. a type of distilled water solution.
C. a low-pressure HFC refrigerant.
D. a low-temperature antifreeze solution.
19. Exactly matching the refrigeration load with the capacity
of refrigeration compressors is referred to as
A. capacity control.
B. load shedding.
C. load paralleling.
D. load matching.
20. Compressors on parallel compressor racks, which can be
large or small and are usually dedicated to the coldest
cases, are called
A. satellite or booster compressors.
B. remote compressors.
C. off-site or off-location compressors.
D. auxiliary compressors.

687

21. Describe a parallel compressor system and list five advantages of using one.
22. What are three disadvantages of parallel compressor
systems?
23. What is the difference between an even and an uneven
parallel compressor system?
24. List some advantages of using modular stand-alone refrigeration systems.
25. Briefly explain what is meant by a surge-type receiver.
26. Briefly explain what is meant by a subcritical refrigeration cycle and list its four processes.
27. Briefly explain what is meant by a transcritical refrigeration cycle and list its four processes.
28. Explain the function and advantages of a secondary-fluid
system.
29. Explain the main idea behind pressurized liquid systems
and list their advantages.
30. Explain how the oil separator, oil reservoir, pressure differential valve, and oil-level regulators work together to
maintain the correct oil level in parallel compressors.
31. Explain the difference between a synthetic refrigerant
and a natural refrigerant.
32. Explain the function of a system pressure-regulating
valve (SPR).
33. Describe the most common defrost methods used in lowand medium-temperature refrigeration systems.
34. Explain how mullion heaters prevent refrigeration fixtures from sweating.
35. Discuss applications that require the use of a refrigerated
air-dry unit.


---

## PDF Page 286

### UNIT 27
#### Commercial Ice Machines
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the basic refrigeration cycle for ice flake machines.
discuss basic troubleshooting for ice flake machines.
- state the purpose of the water fill system in an ice flake machine.
- explain the purpose of a flush cycle in an ice flake machine.
- state the purpose of a bin control in an ice flake machine.
- read and interpret ice production and performance charts for
ice machines.
- describe how crescent-shaped ice is made.
- describe how cell-type ice cubes are made.
- explain the sequence of operation of an ice machine.
- describe the purpose of a harvest cycle in an ice machine.
- state the purpose of microprocessor controls in ice machines.
- explain what is meant by input/output troubleshooting for
microprocessors.
- discuss the importance of water and ice quality in ice making.
- discuss the difference between cleaning and sanitizing an ice
machine.
- define water filtration and treatment.
-
-

- Follow manufacturers’ instructions when using cleaning and sanitizing
chemicals.
- Wear protective clothing and eyewear when handling cleaning and
sanitizing chemicals.
- Be careful not to get your hands or clothes caught in any moving ice
maker parts.
- Ice machines are located in wet environments, so extra precautions
must be taken to protect against electrical shock and slipping.
- Observe all electrical safety precautions.
- Be careful at all times and use common sense when working on or
around ice-making equipment.

#### 27.1 Packaged-Type Icemaking Equipment
Ice making is accomplished in a temperature range that is
somewhat different from conventional low-, medium-, or
high-temperature refrigeration systems. The ice is made with
evaporator temperatures of about 10°F with the ice at 32°F.
Most refrigeration applications use tube and fin evaporators
and a defrost cycle to clear the ice buildup from the evaporator.

Ice making is accomplished by accumulating the ice on some
type of evaporator surface and then catching and saving it.
The process of storing this ice is called the harvest cycle.
Large, commercial, block ice makers use cans and freeze
the ice in the cans. In this unit, we will discuss only small icemaking machines, such as those found in commercial kitchens,
motels, and hotels. These ice makers are usually of the package
type. The power is supplied to these appliances by a power
cord, or in some cases the machines are hard-wired directly to
the electrical power distribution panel. Some ice makers may
be of the split-type with the condensing unit located remotely.
Package ice machines store their own ice at 32°F in a bin
below the ice maker. This bin is refrigerated by the melting
ice in the bin (which explains the storage temperature of
32°F), so there is some melting. On hotter days, more melting
will occur. A drain must be provided to properly direct the
melted ice and any water that may overflow during the icemaking process. Do not confuse an ice-making machine with
an ice-holding machine such as those seen on the outside of
a convenience store or service station. Ice-holding machines
hold ice, usually in bags, at a temperature well below freezing.
This ice is made and bagged at one location and then stored
and dispensed at the retail location.
Most package ice makers are air-cooled and must be
located where the correct airflow across the condenser can
be maintained. Some package ice makers are water-cooled
wastewater systems where the water used to cool the condenser is used once and then passed down the drain.
The installation of a package machine is relatively simple. The following four steps outline the basic installation of
these systems:
1. Set and level the machine.
2. Supply power, plug, or hard wire.
3. Provide a water supply.
4. Provide a drain for the ice bin.
Package ice machines make two types of ice, flake ice and
several forms of cube (solid) ice.

#### 27.2 Making Flake Ice
Flake ice is normally made in a vertical refrigerated cylinder
surrounded by the evaporator on the outside. Flake ice is
very thin pieces of ice often seen in restaurants and vending

688


---

## PDF Page 287

689

### Unit 27 Commercial Ice Machines
Figure 27.1 An evaporator, freezing cylinder, and auger of a flake ice
machine. Courtesy Ferris State University. Photo by John Tomczyk
#### Capillary Tube
#### Metering Device

Figure 27.2 A flake ice maker, its evaporator, and its auger. The auger
turns and shaves the ice off the evaporator. The tolerances are very close.
Based on Scotsman Ice Systems.
#### Water Reservoir
#### Ice Chute

#### FREEZING
#### CYLINDER
#### (EVAPORATOR)

#### Suction Line
#### INSULATION

#### REVOLVING
#### Ice Auger
#### REFRIGERATED
#### CYLINDER
#### (FREEZER)

#### AUGER

#### AUGER
#### FLIGHTS
#### (CUTTING
#### EDGES)

#### Full Bin
#### SENSING
#### TUBE
#### Gear Motor
#### DRIVE

#### Water Inlet

machine cups. Flake ice melts fast because it is very light and
the surface area is large. Solid forms of ice last longer because
there is more weight with less surface area. Recall from
### Unit 1 that it takes 144!Btu to make or melt one pound of ice.
It takes less ice, by weight, to fill a cup with flake ice. Solid ice
costs more, and some of it is likely to be thrown out.
Flake ice is formed by maintaining a predetermined water
level inside a cylinder. An auger is constantly turning inside the
cylinder, scraping the formed ice off the evaporator surface,
Figure!27.1. The auger forces the ice upward and out a chute
on the side where it moves by gravity to the ice storage bin. The
auger’s cutting surfaces, called flights, cut or shave the ice off
the interior of the flooded evaporator cylinder. In some modern
flake ice machines, the flights on the auger add pressure to the
ice toward the top of the auger. This pressurized ice can then
be cut or extruded through small openings near the top of the
auger to make many shapes and forms of ice. This type of icemaking machine has a constant harvest cycle that continues as
long as the compressor and auger are operating.
A motor and gear assembly is used to turn the auger.
The motor may be located on the top or the bottom of the
auger. Figure! 27.2 shows a gear motor machine located at
the bottom. The auger is in a vertical position and must have
a shaft seal where the auger leaves the gearbox. If the gear
motor is on top of the auger, the shaft seal prevents gear oil
from seeping into the ice, Figure!27.3. When the gearbox is
on the bottom of the auger, the shaft seal prevents water from
entering the gearbox, Figure!27.4.
The level of the water in the evaporator is determined by a
float chamber located at the top of the evaporator. This float
level is critical. If the level is too low, the suction pressure will
drop, making the evaporator colder. A colder evaporator will

Figure 27.3 The auger is on top of the ice maker. The shaft seal prevents
oil from seeping into the ice.
#### GEARS
#### Shaft Seal

OIL

#### AUGER

#### Shaved Ice

#### Ice In
#### STORAGE

#### DRAIN

Figure 27.4 The gearbox is on the bottom of the auger. A seal leak
would allow water to enter the gearbox.

#### Shaved Ice
#### MOTOR
#### SEAL

#### GEARBOX
#### And Oil
#### Ice In
#### STORAGE

TO
#### DRAIN


---

## PDF Page 288

690

Section 5 Commercial Refrigeration

Figure 27.5 When the float level is too high, water will run over and
melt ice that has been made. The fresh water must be refrigerated to
freezing after start-up.
#### Removable Cover

#### CORRECT
#### Water Level
#### City Water
#### 408F To 758F
#### Dripping Water
#### Hole Melted
#### In The Center
#### Of The Ice
#### In Storage

create hard ice, which the auger must cut. This will put an
increased load on the motor. The ice may be too hard, making
the ice maker less efficient. In extreme cases, the auger may
freeze to the evaporator. In this case, the power of the motor
and gears may turn the evaporator out of alignment. If the
water level is too high in the evaporator, the auger is doing
more work because there is more ice to cut. The motor driving
the auger may have a manual reset overload that will shut the
motor off and stop the compressor. When the motor reset
button must be reset often, suspect that the water level is the
problem. Check the seat in the float chamber. A float that will
not properly control the water level may allow water to pour
over the top of the chamber during the off cycle. This would
impose an extra load on the refrigeration capacity because
it must refrigerate this extra water to the freezing point to
make ice. Water overflowing the evaporator will drip into the
ice bin and melt ice that is already made, causing a loss of ice
capacity, Figure!27.5.

#### The Refrigeration Cycle
The refrigeration cycle for ice flakers is simple and
straightforward. A TXV, AXV, or capillary tube can be used
as the metering device. However, most modern ice flakers
incorporate TXVs for efficiency and capacity reasons. If a
TXV is used, low evaporator superheat readings of 3°F to
4°F are common to make sure the ice sheet is full. Often, the
evaporator is just a tube coiled around a cylinder. Sometimes,
multiple expansion valves are used to create parallel circuits
for better refrigerant distribution throughout the evaporator.
The tube and cylinder are then both covered with thick,
rigid insulation, Figure!27.1. Once insulated, the evaporator
tubes are not visible. The rest of the refrigeration system is

no different from any other refrigeration system containing
a suction line, compressor, water- or air-cooled condenser,
liquid line, metering device, and evaporator. An EPR valve
is sometimes used to establish a minimum pressure in the
evaporator. An AXV is used when a constant evaporator
pressure is to be maintained.
Flake ice machines are usually critically charged systems.
Weighing in the correct charge allows the ice machine to
operate at its greatest potential under all conditions. Charging
by the frost line, sight glass, or pressure method will likely lead
to system inefficiencies, especially when a critical charge is
called for by the manufacturer. Symptoms of an undercharged
system, usually from a refrigerant leak, include an overheated
compressor motor or reduced ice production.
Often, flake ice machines can be retrofitted to a parallel
refrigeration system used in larger supermarkets. In this
situation, the compressor and condenser from the parallel
refrigeration system are used. Pressurized liquid from the
liquid header of the parallel system is routed into the ice
flaker. The pressurized liquid then flows to the metering
device of the packaged ice flaker. The refrigeration effect takes
place in the flooded evaporator freezing cylinder, and ice is
cut off the freezing cylinder by the auger. An EPR valve is
used on the suction line in this application to prevent too low
an evaporator pressure from occurring. Liquid-line solenoid
valves are also used to start and stop the liquid flow into the
expansion valve. The suction gas exiting the evaporator is
routed back to the suction header of the parallel compressor
system. Parallel refrigeration systems are covered in detail in
Unit!26, “Applications of Refrigeration Systems.”

#### Basic Troubleshooting
When water is frozen in the evaporator freezing cylinder,
minerals from the water are left behind and often become
attached to the interior cylinder walls and other surface areas
of the ice flaker. Using an approved ice machine cleaner will
help dissolve these minerals. Always follow the manufacturer’s
instructions when using an ice machine cleaner or damage to
the ice machine can result. When minerals do build up on the
interior of the evaporator, they add resistance to the flow of
ice that is being cracked, cut, or broken away by the auger and
then pushed out of the cylinder. This dirty condition causes
the evaporator to run at a lower suction pressure and thus a
colder evaporator temperature, which results in the ice being
very hard. Often, noises like two pieces of rigid Styrofoam
being rubbed together, a crunching sound, or a loud squeal
will come from the freezing cylinder when minerals are
allowed to build up. A regular clicking sound usually indicates
a mechanical problem, which could be in the drivetrain and
is probably a chipped gear. A high-pitched noise probably
indicates a worn auger drive motor. It is a good idea to start
troubleshooting by simply observing and listening to the ice
flaker. Ask the owner if there have been any strange or unusual


---

## PDF Page 289

691

### Unit 27 Commercial Ice Machines

noises coming from the ice machine. If the answer is yes, a
cleaning may be needed. The auger and freezing cylinder may
have to be removed and inspected, Figures!27.6(A) and (B).
An ice flaker’s evaporator cylinder is made of either stainless
steel or a more porous material such as brass or copper. If
made of copper, the cylinder must be plated as required by the
National Sanitation Foundation (NSF). Nickel is typically used
as the plating material. Stainless steel is much more durable
and resists corrosion better than copper or brass. However,
copper facilitates more efficient heat transfer. Manufacturers
who use stainless steel for the ice-making surfaces usually
incorporate design features that enable the heat transfer rate
of the evaporator surface to closely match that of copper.
Figure 27.6 (A) A service technician inspecting the freezing cylinder
in an ice flaker. Source: Hoshizaki America, Inc. (B) A service technician
removing the auger from the freezing cylinder of an ice flaker. Source:
Hoshizaki America, Inc.

The auger and evaporator surface must be very clean
and free from any score marks or scars. If a bearing failure
has occurred, and the auger has touched the evaporator or
freezing cylinder’s surface, usually either the evaporator or
the auger, or sometimes both, must be replaced. Always follow the manufacturer’s instructions for disassembly. Drain
the freezing cylinder and allow it to dry before inspecting
it. A wet piece of equipment may look clean, but once it has
had time to dry, mineral buildup will be obvious. Mineral
deposits also cause stress to the auger motor, auger bearings,
and the gear reducer. It is these components that cause most
of the service calls for ice flakers, not the refrigeration system.
Most ice flakers have a gear reduction drive that reduces
the auger drive motor’s speed from about 1725!rpm to 9 to
16!rpm. These drives are generally maintenance-free. However,
if water has entered the gear case, it should be disassembled
and inspected. Often, there is a coupling between the auger
and the output shaft of the gear reducer. This coupling may
need to be lubricated on a regular basis. All ice flakers have
bearings that allow the auger to rotate. The bearings can
be either a sleeve bearing or a ball bearing. Bearings are a
high-wear item and annual inspection is recommended.
Consult the manufacturer’s maintenance manual to become
familiar with the ice machine before starting this procedure.
Figure! 27.7 shows a self-contained ice flake machine with
one side cover removed. Notice the water reservoir, the gear
drive, the insulated evaporator, and the ice chute that delivers
ice to the storage bin. Figure! 27.8 is an exploded view of
most of the mechanical parts that make up an ice flaker.
The gear motor assembly is more prone to failure than
any other part in the ice flaker because of the pressures and
stresses acting on it. To make the servicing and repairing of
these appliances easier, some manufacturers decided to use

Figure 27.7 A self-contained ice flaker. Courtesy Scotsman Ice Systems
(A)

#### WATER
#### RESERVOIR
#### INSULATED
#### EVAPORATOR
#### GEAR
#### DRIVE
#### STORAGE
BIN

(B)

#### Ice Chute


---

## PDF Page 290

692

Section 5 Commercial Refrigeration

Figure 27.8 An exploded view of most of the mechanical parts of an ice
flaker. Source: Hoshizaki America, Inc.
#### Rubber O Ring
#### Nylon Ring
#### BOLT
#### CUTTER

#### Extruding Head

#### STRAP
#### Socket Head
#### Cap Screw

#### EVAPORATOR

#### Socket Head
#### Cap Screw

deteriorates the lubricating effect of the grease in the drive
housing. Excessive gear wear and shorter gear life will be the
outcome. Some manufacturers use gears made of a fibrous
material designed to strip or break when the motor and gearbox are put under heavy loads.
It is important that the auger does not wobble within the
freezing cylinder or evaporator. Sleeve-type alignment bearings
made from a slippery poly material with a graphite base keep
the auger from wobbling on some machines. Others use greaselubricated steel roller bearings. Grease can leak out, causing the
bearings to overheat. This usually causes auger wobble. Auger
wobble causes the cutting edges of the auger to scrape the freezing cylinder’s wall. Excessive wear on all surfaces, and metal
shavings in the ice, which can pose health problems, will result.
Manufacturers of ice flakers install thermal overload
controls in the motor windings or a manual-reset, currenttype overload control. In fact, most modern ice machines have
solid-state control boards with status indicators that act as
self-diagnostic tools. There are usually light-emitting diodes
(LEDs) or indicator lights to inform the service technician
whether the ice flaker is operating normally, Figure!27.9. The
lights may indicate the status of the auger drive motor, auger
relay, compressor relay, low- or high-pressure control, reservoir
level, bin level, starting mode, condenser temperature, discharge
line temperature, and more. The type of control board and
its control scheme will vary from model to model. When the

#### AUGER

Figure 27.9 A solid-state control board with light-emitting diode (LED)
status indicator lights used for self-diagnostics. Courtesy Scotsman Ice
Systems
#### Mechanical Seal
#### O Ring
#### BEARING—LOWER
#### COUPLING—SPLINE

#### Gear Motor

open-type gear assemblies. This means the gear assembly is
open to the atmosphere. Usually, there is a hole in the housing of the gear assembly for hot grease to exit during long run
times with extreme stress on the drive motor, which causes
high amperage draw and excessive heat. The drawback to
the open-type gear drive assembly is that moisture can enter
the hole in the drive housing during cool-down periods. This


---

## PDF Page 291

693

### Unit 27 Commercial Ice Machines

drive motor is stressed from mineral buildup on the evaporator
freezing cylinder or lack of lubrication, the extra motor torque
causes higher amperage draws, which create excessive heat. The
overload devices will shut the unit down, and a manual reset
will often be needed. An annual cleaning with an approved
ice machine cleaner along with a bearing inspection will keep
the ice flake machine running longer and quieter. Remember,
the buildup of mineral scale on the freezing cylinder’s surface,

caused by poor water quality or lack of a preventive maintenance
cleaning schedule, leads to most service problems.

#### The Water Fill System
One method of controlling the amount of water coming into
an ice flaker’s water reservoir is a dual float switch and a water
control valve, Figure!27.10(A). Another manufacturer may use

Figure 27.10 (A) The water system diagram of an ice flake machine. Source: Hoshizaki America, Inc. (B) A conductivity probe in the water reservoir.
Courtesy Scotsman Ice Systems
#### WATER
#### INLET

#### Water Control
#### VALVE
#### EVAPORATOR

#### SPOUT

#### FLOAT
#### SWITCH

#### EXPANSION
#### VALVE

#### Water Level

#### RESERVOIR
#### OVERFLOW
#### DRAIN
#### OUTLET

#### Gear Motor
#### HEAT
#### EXCHANGE
#### Drain Pan

#### FLUSH
#### WATER
#### VALVE

(A)

#### PROBE

#### RESERVOIR
Water Sensor
Conductivity probe located in the ice machine's water reservoir.
Connected to the AutoSentry control board.
Senses an electrical path from ground to the tip of the sensor.

(B)


---

## PDF Page 292

694

Section 5 Commercial Refrigeration

Figure 27.11 A dual float switch that controls reservoir water level and
low-water shutdown timing. Source: Hoshizaki America, Inc.

#### BLACK
#### (COMMON)

#### BLUE
#### (BOTTOM)

RED
(TOP)

#### Switch Flange

#### MAGNET
#### Blue Top Float
#### Spring Retainer Clip

#### MAGNET
#### White Bottom Float
#### Plastic Retainer Clip

a conductivity probe or water sensor located in the ice machine’s
water reservoir, Figure!27.10(B). This probe senses an electrical
path from ground to the tip of the sensor. It is connected to an
electronic control board. The sensor eliminates low- or no-water
conditions and cannot be affected by adverse water conditions.
With a dual float switch, the water inlet control valve
is solenoid-operated and energized through the switch,
Figure! 27.11. The solid-state control board, Figure! 27.9,
monitors both of these components. The reservoir feeds water
by gravity to the evaporator freezing cylinder. The dual float
switch maintains the proper level of water in the reservoir
and also causes the ice machine to shutdown in case of low
water level. The dual float switch is usually made of two reed
switches and two floats. The reed switches are opened and
closed by magnets positioned inside the floats. As ice is made,
the reservoir’s water level drops, and the top float opens
a set of latching relay contacts. Now the bottom float has
control of the water control relay and the water inlet control
solenoid. As the reservoir’s water level continues to drop,
another set of contacts opens by the action of the bottom
float switch. This action deenergizes the water control relay,
which also closes a circuit to the water inlet valve solenoid.
At the same time, the control board energizes a low-water
shutdown timer. The reservoir is now filled, and the two float
switches swap jobs. The bottom switch becomes a latching
relay and the top switch reenergizes the water control relay.
As the top float rises, the low-water timer is shut off and the
water inlet control solenoid valve is deenergized. This type of
arrangement keeps a proper amount of water in the reservoir,
prevents short cycling of the water inlet solenoid valve,
and provides for low-water safety shutdown. Figure! 27.12
illustrates a wiring diagram of a modern ice flake machine

and shows the control water valve, water control relay,
control timer, and water inlet solenoid valves.
Water levels can also be sensed and controlled by a probe
located in the water reservoir. The probe senses water level and
relays the message to an electric water valve. The probe should
be removed from the reservoir and cleaned at least twice a year.

#### Flush Cycles
Many manufacturers build in an automatic water flush cycle for
ice flakers. When water freezes, minerals are left behind. As mentioned
earlier, these minerals can build up in the evaporator freezing cylinder and cause maintenance problems and poor ice quality. A way to
get rid of this unwanted buildup of minerals is to flush out the water
system on a periodic basis. One manufacturer’s control scheme
shuts down the refrigeration cycle for 20!min every 12!hours to
allow the water system to drain. When to initiate these flushing
periods may be adjusted. The control board energizes a solenoidoperated water flush valve, which opens a drain on the bottom
of the evaporator freezing cylinder, Figure!27.10(A). This action
drains the reservoir, freezing cylinder, and connecting piping of all
impurities. The reservoir is then refilled with clean, fresh water.
A mechanical or solid-state timer can initiate the flush cycle,
which energizes a gravity-flow flush solenoid valve. Manual
flushing can also be performed for service purposes. The wiring diagram in Figure!27.12 shows the flush timer, flush switch,
and flush water solenoid valve. A service technician must understand the sequence of operation when servicing ice flakers. It
is important to remember the flush timer when diagnosing a
problem if the unit will not start. Manufacturers often provide a
cam wheel, which can be turned manually to advance the flush
timer. This allows the unit to start if it had been in a periodic
flush mode.
Some models of ice flakers drain the entire water system
each time the unit cycles off. This off-cycle draining can be done
without the use of a timer motor. However, when run time is
heavy, flushing is not initiated as often, and trace amounts of
minerals may build up in the water system.

#### Bin Controls
Once the ice-holding bin is full of ice, some sort of automatic
control must terminate the operation of the ice flake machine.
If this is not done, flaked ice may pile up in the bin and ice chute
and overflow. The ice may spill into the ice flake machine’s
mechanical parts and eventually spill onto the floor. Water
from the melting ice may also cause damage to mechanical
parts in the ice machine itself or to nearby flooring.
There are many ways to control the overflow condition.
The following are some of the methods used for bin control:
-
-
-
-
-

Mechanical flapper-type device controlling a microswitch
Infrared electric eye
Sonar
Thermostats
Liquid-filled bulbs


---

## PDF Page 293

695

### Unit 27 Commercial Ice Machines
Figure 27.12 The wiring diagram of an ice flake machine. Source: Hoshizaki America, Inc.
#### L2 L1 Neut.
#### Magnetic Contactor
BK
BR
DBU
GY
LBU

#### BLACK
#### BROWN
#### Dark Blue
#### GRAY
#### Light Blue

O
P
R
V
W

#### ORANGE
#### PINK
RED
#### VIOLET
#### WHITE

#### Bk Br W

NC

COM

L3

T3

L2

T2

#### STARTER

T1 BK
C1 BR

L1
C2

5

#### Start Cap.
#### 139-22TMFD

1

2

S

#### Run Cap. 40Mfd

O
#### CIRCUIT
#### PROTECTOR

#### COMPRESSOR

O
R

R

C
BK

#### THERMAL
#### Gear Motor
#### Cap. 65Mfd
C1
#### PROTECTOR
P P T1
BR
C2
LBU
T2
W

V

V

W

10

11

BR

#### GEAR
#### MOTOR
#### PROTECT
#### RELAY

#### VENTILATOR

BR

7

DBU

8

O

9

#### Bin Control

W

4

DBU

1 O
5 R
2
6
3
#### Crankcase Heater

GY

O
#### Spout Indicator
GY

R

BR
O
BR
V

6
4

5

3

4

9

3

8

2

7

1

7

2

5

O
1 GY
#### POWER
#### 3 Switch

#### Fuse (1A)

R
#### TRANSFORMER

#### PRESSURE
#### SWITCH

BK
#### Water Control Relay
LBU
LBU
#### FLUSH
BK 7
8
#### Com Nc Switch
DBU
R
O
DBU
LBU
3
NC
#### Float Switch
5
#### FLUSH
1 P
R
R
#### Timer Flush Water Valve
#### CONTROL
4
6
GY
#### WATER
2
#### VALVE

GY

DBU
11 10

BR
#### CIRCUIT
#### PROTECT
#### RELAY

O

LBU

P

BR

O
BR
#### Spout Switch

BK
R

#### CONTROL
#### TIMER

7

V
V

5
BR

#### Spout Control Relay

6

8
3 V
1 BK
4 GY
2

BK
LBU

Mechanical flapper-type devices are usually located in the
spout. They simply sense backed-up ice by pressure and activate a microswitch. The microswitch shuts down the operation
of the ice flake machine. When in the normal position, they
are an electronic control with a known amount of resistance.
When the paddle is pushed out of its normal position by ice,
the resistance value in the electronic control changes and the
unit shuts down after a short, predetermined time delay period.

Infrared electric eyes can also be used to sense the buildup
of ice. This control allows the ice machine to shut down before
the ice chokes the spout opening. Usually, two infrared sensors are mounted on the outside of the ice chute’s base, and
they are powered and controlled by a solid-state controller. The sensors must be kept clean so that they can see one
another. During normal operation, ice passes between two icelevel sensors and momentarily interrupts the infrared beam,


---

## PDF Page 294

696

Section 5 Commercial Refrigeration

#### Ice Production And
#### Performance Data

keeping the machine running. However, if ice builds up and
blocks the path between two infrared sensors for 6!sec or longer, the machine shuts down. If the path between the infrared
sensors remains clear for more than 10!sec, the ice machine
will restart. In most cases, this type of bin control must be
removed at least twice a year and cleaned with a soft cloth.
Sonar controls use sonic or sound waves and vibrations,
which are reflected back to the control from the ice. One disadvantage of infrared and sonic controls is condensate forming on the lenses, making these controls less accurate.
Thermostats often have liquid-filled sensing bulbs placed
somewhere in the ice chute or simply at the top of the ice bin.
As the ice touches the sensing bulb of the thermostat, the ice
machine terminates its freezing cycle, usually within 10!sec. Most
bin thermostats are adjustable and can be checked by placing a
handful of ice on the remote bulb and timing the shutdown.

When flake ice machines operate at the proper refrigerant
charge, ice production depends on two main factors:
-
-

Inlet water temperature
Temperature (ambient) surrounding the ice machine

Notice in the top portion of Figure!27.13 that the ice production in pounds per 24!hours decreases as the ambient temperature around the ice machine gets warmer. The second column
shows four ambient temperatures ranging from 70°F to 100°F.
Assuming a constant 50°F entering water temperature, at a
70°F ambient, the ice production is 2010!lb per day. However,
if the ambient rises to 100°F, ice production falls to 1570!lb
per day. Italicized values are in kilograms of ice per day.

Figure 27.13 Ice production and other system performance data for an ice flake machine. Source: Hoshizaki America, Inc.

Inlet (Entering) Water Temp. (°F)

Ambient
Temp. (°F)

50

70

90

Approximate
Ice Production per 24 hr.
lbs./day (kg/day)

70
80
90
100

2010
1845
1700
1570

(912)
(837)
(771)
(712)

1950
1795
1695
1525

(845)
(814)
(769)
(692)

1895
1750
1610
1410

(860)
(794)
(730)
(640)

Approximate Electric
Consumption
watts

70
80
90
100

2850
2855
2865
2890

—
—
—
—

2850
2860
2865
2890

—
—
—
—

2855
2860
2875
2910

—
—
—
—

Approximate Water
Consumption per 24 hr.
gal./day (l/day)

70
80
90
100

241
222
204
188

(912)
(837)
(771)
(712)

234
216
203
183

(845)
(814)
(769)
(692)

228
210
194
169

(860)
(794)
(730)
(640)

Evaporator Outlet Temp.
°F (°C)

70
80
90
100

14
14
14
16

(210)
(210)
(210)
(29)

14
14
14
16

(210)
(210)
(210)
(29)

14
14
16
16

(210)
(210)
(29)
(29)

Head Pressure
psig (kg/sq.cmG)

70
80
90
100

219
230
241
271

(15.4)
(16.2)
(16.9)
(19.0)

219
230
241
271

(15.4)
(16.2)
(16.9)
(19.0)

219
230
241
271

(15.4)
(16.2)
(16.9)
(19.0)

Suction Pressure
psig (kg/sq.cmG)

70
80
90
100

25
26
27
29

(1.8)
(1.8)
(1.9)
(2.0)

25
26
27
29

(1.8)
(1.8)
(1.9)
(2.0)

25
25
27
29

(1.8)
(1.8)
(1.9)
(2.0)

Condenser Volume

214 in3

Heat of Rejection from Condenser

16890 Btu/h (AT 90°F /WT 70°F)

Heat of Rejection from Compressor

2860 Btu/h (AT 90°F /WT 70°F)

Note: The data without *marks should be used for reference.


---

## PDF Page 295

### Unit 27 Commercial Ice Machines

The reduction in ice production at warmer ambient temperatures happens because of a higher rate of heat transfer into
the system. For air-cooled machines, a hotter ambient causes a
higher head pressure for the refrigeration system. This causes
an increase in compression ratios and a loss of efficiency, and
thus less ice production. Also notice in Figure!27.13 that, as the
water temperature coming into the ice machine increases from
50°F to 90°F, the ice production drops from 2010 to 1895!lb
per day. This is assuming a constant 70°F ambient air temperature. This happens because it now takes more energy and
refrigeration effect to cool the warmer water down to freezing
temperatures. The figure also includes electricity consumption,
water consumption, evaporator outlet temperature, head pressure, and suction pressure, as they depend on the surrounding
ambient air temperature and inlet water temperature. Notice
that head pressure and suction pressure both increase as the
ambient temperature increases.

#### Adjusting Ice Flake Size
Some ice flakers can be adjusted to alter the size or shape of
the flake ice to meet the needs of the customer. Flake ice is
used in packing produce, fish, and poultry and to fill a salad
bar or display case because ice flakes pack tightly and keep
the products cool and fresh. One method of adjustment is to
rotate an ice cutter at the top of the auger. Since the pressure
applied to the ice comes from the last couple of inches of the
auger flights on some machines, aligning a small, medium, or
large cutter opening with the pressure points on the flights
of the auger will change ice size. Small, medium, or large
flakes can come from one ice machine. Another method is
to change the cutting heads located on the upper side of the
auger, Figure!27.14. One cutter head will produce fine flakes
and another will produce coarse flakes.
The extrusion head can also be changed on some ice
flakers, which allows one ice machine to produce both cubelet and flake ice. The size of the cubelets or nuggets can be
increased or decreased. Cubelet or nugget ice is about the
size of a small marble. The flake ice is extruded through
small openings in the extrusion head, squeezing out additional water, which makes the ice more dense and compact.
Cubelet or nugget ice lasts much longer than flake ice when
submerged in a drink. The health care industry uses cubelets
or nuggets because they are much easier to chew than larger

cubes, and sick and elderly people are less likely to choke
when chewing them.

#### 27.3 Making Cube Ice
Several methods are used to make several types of cube ice
in package ice makers. Cube ice should be clear, not cloudy.
Clear ice is usually preferred for cooling beverages. Ice with
a high mineral content or that is aerated (has minute air bubbles inside) will appear cloudy and is not as desirable to some
people because of its appearance. Some of the design features
of the cube ice maker result in ice that is very clear. Clear
versus cloudy ice will be covered in Section 27.5, “Water and
Ice Quality” later in this unit.

#### Cube Ice
CRESCENT-SHAPED ICE CUBES. Making a crescent-shaped
ice cube involves running water over an evaporator plate
in which the copper evaporator tubing is soldered onto the
plates at regular intervals. Figure 27.15 shows two stainlesssteel evaporator plates and connected tubing for making
crescent-shaped ice cubes. Stainless steel is often used on
evaporators because it is durable, very sanitary, and resists
corrosion. It is also much less porous than copper, brass, or
nickel. The copper serpentine tubes soldered to the evaporator are oval to increase heat transfer; the shape provides
more surface area in contact with the stainless plates.
During the freeze cycle, water from the reservoir is circulated to the outside freezing surface; no other water is allowed
to enter. Once the water reaches 32°F, ice starts to form on
the plates. The coldest point on the evaporator is where the
copper serpentine coil contacts the evaporator plate. This is
where ice starts to form first and continues to grow outward
in a crescent shape. As the ice grows, the reservoir water level
Figure 27.15 An evaporator that produces crescent-shaped ice cubes.
Source: Hoshizaki America, Inc.

Figure 27.14 Fine and coarse ice-cutting heads for a flake ice machine.
Source: Hoshizaki America, Inc.
#### FINE

697

#### COARSE


---

## PDF Page 296

698

Section 5 Commercial Refrigeration

Figure 27.16 The vertical evaporator of a cell-type ice machine. Courtesy Ferris State University. Photo by John Tomczyk

falls because some of the water is freezing into ice. Once the
crescent cubes are formed, a float switch in the water sump
will open contacts and the harvest cycle begins.
Hot, superheated gas from the discharge of the compressor is
circulated through the serpentine coil during defrost. As the heat
is transferred to the stainless-steel evaporator, the cubes begin
to melt away from the evaporator plate. There will be a film of
water between the cube and the plate, which will cause a capillary action and attract the cubes to the plate as they slide down
the plate by gravity. As the cubes slide down the plate, they will
contact dimples, which break the capillary attraction. This will
release the cubes from the plate, and they will fall into the ice bin.
Water is allowed to flow during the defrost cycle, but it flows on
the opposite evaporator plate. This absorbs heat from the copper
coils where hot gas is being circulated and transfers this heat to
the freezing surface. This is referred to as water-assisted defrost.
Cell-type ice cube machines usually
have vertical evaporator plates with water flowing over the
individual cells, Figure!27.16. A plastic water curtain covers
the evaporator to prevent splashing, and a serpentine evaporator coil is soldered to the back of the evaporator plate,
Figure! 27.17. The water is distributed over the cells by a
water pump through a water distributor tube, shown at the
top of Figure! 27.16, and the tube has evenly spaced holes
for even water distribution. The tube is usually removable
for cleaning and repair purposes, Figure! 27.18, and has an
adjustable restrictor to let the service technician adjust the
water flow rate, Figure!27.19. If the water flow is too slow,
minerals in the water freeze, causing cloudy ice. Ideally, only
water should be allowed to freeze on the evaporator plate.
This requires the right water velocity over the plates, which
can be adjusted with the restrictor on the water tube. Ice will
gradually form on each individual cell until it bridges with
the neighboring cells. Ice bridging forms one large ice slab the
size of the evaporator itself. Once the ice slab has the proper

Figure 27.17 A serpentine coil soldered to the back of a cell-type ice
cube evaporator. Courtesy Ferris State University. Photo by John Tomczyk

Figure 27.18 A water distribution tube that is removable for cleaning
and repairs. Based on Manitowoc Ice, Inc.
#### LOCATING
PIN

#### 1. Lift Up
#### 2. Slide Back
#### 3. Slide To Right
#### DISTRIBUTION
#### TUBE

#### THUMBSCREW

#### THUMBSCREW

#### Cell-Type Ice Cubes.

Figure 27.19 A restrictor in the water line from the water pump allows
for varying the water flow rate. Courtesy Ferris State University. Photo by
John Tomczyk


---

## PDF Page 297

### Unit 27 Commercial Ice Machines
Figure 27.20 An ice slab partially breaking up as it collides with other ice
in the storage bin. Courtesy Ferris State University. Photo by John Tomczyk

#### PLASTIC
#### WATER
#### CURTAIN

BIN
#### SWITCH
#### MAGNET

#### Bin Reed
#### SWITCH

699

bridge thickness, a harvest or defrost cycle is initiated and the
ice slab falls into the ice storage bin. Ice harvests are covered
in detail later in this unit.
The proper bridge thickness is important for the individual ice cubes to be easily separated when scooped out of the
ice storage bin. When a server taps the ice slab in the storage
bin with an ice scoop, it should easily break up into individual
cell cubes. Most of the time, when the ice slab drops off the
evaporator during a harvest period, it partially breaks up as it
collides with other ice in the storage bin, Figure!27.20. However, as the ice storage bin starts to fill, the distance the ice slab
has to fall is reduced. If the bridge thickness is too great, the
ice slab will not easily break up into individual cubes. A bridge
thickness of 1/8!in. is not uncommon. The ice bridge thickness
is adjustable through an ice thickness probe’s adjustment screw,
Figures 27.21(A) and (B). Figure 27.21(C) and (D) show a different style of ice thickness probe. Figure!27.16 also shows the
ice thickness probe and its location near the cell-type evaporator.
The centrifugal water pump, which gets its water from
a water reservoir, is generally a fractional horsepower, alternating current motor, Figure!27.22(A). The water pump may

Figure 27.21 (A) An ice thickness probe showing a direction for changing ice bridge thickness. Courtesy Ferris State University. Photo by John Tomczyk.
(B) An ice thickness probe and ice slab showing a 1/8-in.-thick ice bridge. Based on Manitowoc Ice, Inc. (C) and (D) Different style of ice thickness probe.
Courtesy Ferris State University. Photo by John Tomczyk

(A)
(C)
#### ADJUSTING
#### SCREW

(B)

1/8 in. ICE
#### THICKNESS

(D)


---

## PDF Page 298

700

Section 5 Commercial Refrigeration

Figure 27.22 (A) A fractional horsepower, alternating current, centrifugal water pump. Courtesy Ferris State University. Photo by John Tomczyk.
(B) A water level sensor to control cube size and initiate harvest through
the use of infrared technology. Courtesy Scotsman Ice Systems

#### WATER
#### LEVEL
#### PROBE

deliver water to more than one evaporator, Figure! 27.23.
The water reservoir’s water level can be controlled by a float
mechanism, Figure!27.24. The float controls the amount of
incoming fresh water to the water reservoir. The float control is adjustable and also controls the level of water in the
reservoir. As the water freezes on the evaporator’s cells, the
water reservoir level starts to drop. Instantly, the float or
water level probe senses this drop in water level and slightly
opens a valve to let more fresh water into the reservoir. This
action keeps just the right level of water in the reservoir for
the water pump to use. Too low a water level in the water reservoir allows the water pump to suck a mixture of water and
air, which has a detrimental effect on ice quality. The water
that does not freeze on the evaporator’s cells will trickle into
a water trough and eventually make its way into the water
reservoir by gravity.
A water level probe, Figure 27.22(A), can also control
water levels in the reservoir. It is usually nonadjustable and
controls an electric, solenoid-operated water fill valve. One
manufacturer uses a water level sensor that provides an
electronic controller with two important pieces of information,
Figure 27.22(B). As the machine freezes ice, the water level
sensor’s top photoelectric eye receives infrared light through
an open control slot in the float system. When the water falls

(A)
Figure 27.23 A water pump serving two evaporators. Based on
Manitowoc Ice, Inc.

#### Water Level Sensor

#### Left Evaporator

#### CONTROL
#### SLOT

#### End Of Freeze
#### SENSOR
#### (Upper Electric
EYE)

#### Right Evaporator

#### Water Full
#### SENSOR
#### (LOWER
#### Electric Eye)

#### WATER
#### Dump Valve
#### Water Pump

#### Float Stem

#### To Drain

(B)


---

## PDF Page 299

### Unit 27 Commercial Ice Machines
Figure 27.24 A water reservoir, float mechanism, incoming water line,
and water pump. Courtesy Ferris State University. Photo by John Tomczyk

far enough, the float stem’s slot is too low to allow the light to
pass, and the stem breaks the top electric eyebeam. This signals
the controller to initiate a harvest cycle. Also, when water
flows into the reservoir, the float lifts the float stem. When the
bottom electric eyebeam is blocked by the solid plastic body
of the float stem, the controller knows that the reservoir is
full. Water will continue to flow for a predetermined amount
of time to overfill and rinse the reservoir.

#### Sequence Of Operation
#### (Freeze And Harvest Cycle)
Figure!27.25(A) is a refrigeration system diagram of a celltype ice maker that has two evaporators. Figures!27.25(B)–
(D) show the water and refrigeration system, freeze cycle, and
harvest cycle on one manufacturer’s ice maker. Figure!27.26
is a refrigeration system diagram of a single-evaporator system in the freeze cycle. Every manufacturer seems to have
its own control schemes and sequence of operations, so it
would be impossible to cover all control schemes in this unit.
A typical control scheme with its sequence of operation for a
cell-type ice maker is described in the following paragraphs.
The refrigeration compressor comes on for about 30!sec before
the water pump turns on. This allows the evaporator to be prechilled. Prechilling makes for a very cold evaporator when it
finally experiences water flow and helps prevent slush from forming in the water sump. Slush may interfere with the water flow to
the water pump and may also cause an ice dam.
The water
pump comes on after about a 30-sec prechill. Water is forced
through the water distribution tube and evenly distributed
onto the cell-type evaporator where it begins to freeze. Either
a float mechanism or an electric, solenoid-operated water

701

fill valve keeps the water in the reservoir at the proper level.
Once the right thickness of ice has formed on the evaporator,
water flowing over the ice contacts the ice-thickness probe.
Water has to contact the ice-thickness probe for at least 7!sec
before an ice harvest is initiated. This keeps the harvest cycle from
prematurely initiating due to splashing. Often, ice machines cannot begin harvest until their freeze cycles have been underway for
a certain amount of time. A period of 6 to 7!min is not uncommon.
This time period is referred to as a freeze-lock time. Freeze lock
allows enough ice to form on the evaporator before a harvest is initiated and prevents an evaporator cookout or overheating from a
premature harvest. Overheating can cause damage to the metallic
plating on some evaporator surfaces.
The diagram in Figure! 27.27 shows a system during the
harvest cycle. Once the ice-thickness probe contacts water
for more than 7!sec, the hot gas solenoid valve located on the
compressor’s discharge line is energized, Figure!27.28(A). The
compressor continues to pump superheated gas through
the evaporator. This hot gas warms the evaporator, causing
the sheet of cubes to slide into the storage bin. One manufacturer uses a harvest bypass valve that is open for just
a few seconds each harvest period, Figure! 27.28(B). The
purpose of this valve is to add the correct amount of refrigerant to the harvest circuit to promote a good release of ice.
At the same time, the water pump continues to run and the
electric, solenoid-operated water dump valve, Figure! 27.29,
is energized for a specified amount of time, usually 45! sec.
Figure! 27.30(A) shows sump water being routed down a drain
during the harvest cycle when the dump valve is energized. This
action purges the water from the sump and gets rid of any residual minerals from the previous freeze cycle, which is very important for clear, hard ice.
The water fill valve will energize
for the last 15! sec of the 45-sec water sump purge time.
This time may be adjustable on an electronic microprocessorbased unit. If a float mechanism is used, the float valve will
automatically fill the water sump to the proper level.
As the ice sheet falls off the evaporator, a water curtain
swings out and opens a bin switch. This opening and closing
of the bin switch ends the harvest cycle and initiates the next
freeze cycle. The bin switch is a reed switch that is operated
by a magnet. The magnet is attached to the water curtain,
and the reed switch is attached to the evaporator mounting
bracket, Figure!27.20. The bin switch has three functions: to
terminate the harvest cycle, to return the ice machine to the
freeze cycle, or to cause an automatic shutoff.
If the ice storage bin is full at the end of a harvest cycle, the
sheet of ice cubes will not let the water curtain close, Figure!27.31.
If after a certain time period, usually 7!sec, the bin switch is still
open, the ice machine will shut off automatically. It will stay off
until the ice in the bin is removed and the water curtain swings
back to close the bin switch. A minimum off period of 3!min is
generally needed before the ice machine can automatically restart.
On an initial start-up, or after an automatic shutoff,
the water pump and the water dump valve are energized


---

## PDF Page 300

702

Section 5 Commercial Refrigeration

Figure 27.25 (A) A refrigeration system diagram of a cell-type ice maker with two evaporators. Based on Manitowoc Ice, Inc. (B) The water and refrigeration system for a cell-type ice maker. Based on Manitowoc Ice, Inc.

#### EVAPORATOR
#### HEAT
#### EXCHANGE

#### EXPANSION
#### VALVE
x

#### EXPANSION
#### Hot Gas Valve

#### Hot Gas
#### Solenoid Valve

#### Solenoid Valve
#### STRAINER

#### COMPRESSOR

#### Air- Or Water-Cooled
#### CONDENSER

#### DRIER
#### Check Valve
#### (Q1800 Air Cooled Only)
#### RECEIVER
(A)
#### WATER-REGULATING
#### VALVE

#### Heat Exchange
#### AREA
#### Liquid Line
#### CONDENSER
#### Water Inlet

#### Hot Gas Valve

#### THERMOSTATIC
#### Expansion Valve

#### Suction Line

#### EVAPORATOR
#### INLET

#### Condenser Drain
#### Discharge Line

#### Water Flow

#### CUBE
#### DEFLECTOR
#### RESERVOIR
#### DRAIN

#### INLET
#### WATER
#### VALVE

#### COMPRESSOR
#### WATER-COOLED
#### CONDENSER

(B)

#### WATER
#### PUMP
#### RESERVOIR
#### Stand Pipe


---

## PDF Page 301

703

### Unit 27 Commercial Ice Machines
Figure!27.25 (Continued ) (C) An ice machine during the freeze cycle. Courtesy Scotsman Ice Systems

#### HEADMASTER

#### Remote Condenser

#### Discharge Line
#### EVAPORATORS

#### Liquid Line
#### HARVEST
#### BYPASS
#### VALVE

#### LIQUID
#### Check Valve

#### SUCTION
#### MANIFOLD

#### DISCHARGE
#### CHECK
#### VALVE
#### LIQUID
#### LINE

#### Hot Gas
#### VALVE

#### RECEIVER
#### SUCTION
#### LINE

#### Inlet Water
#### VALVE
#### Discharge Line

#### Purge Valve
#### Water Pump
#### Refrigerant Distributor
#### COMPRESSOR

#### Thermostatic Expansion Valve
#### Accumulator With
#### Heat Exchange

(C)


---

## PDF Page 302

704

Section 5 Commercial Refrigeration

Figure!27.25 (Continued ) (D) An ice machine during the harvest cycle. Courtesy Scotsman Ice Systems

#### HEADMASTER

#### Remote Condenser

#### Discharge Line
#### EVAPORATORS

#### Liquid Line
#### HARVEST
#### BYPASS
#### VALVE
#### LIQUID
#### Check Valve

#### SUCTION
#### MANIFOLD

#### DISCHARGE
#### CHECK
#### VALVE
#### LIQUID
#### LINE

#### Hot Gas
#### VALVE

#### RECEIVER
#### SUCTION
#### LINE

#### Inlet Water
#### VALVE
#### Discharge Line

#### Purge Valve
#### Water Pump
#### Refrigerant Distributor
#### COMPRESSOR

#### Thermostatic Expansion Valve
#### Accumulator With
#### Heat Exchange

(D)


---

## PDF Page 303

705

### Unit 27 Commercial Ice Machines
Figure 27.26 A refrigeration system diagram of a single-evaporator cell-type ice maker. Based on Manitowoc Ice, Inc.
#### EVAPORATOR
#### HEAT
#### EXCHANGER

#### EXPANSION
#### VALVE
#### Hot Gas
#### Solenoid Valve

X

#### COMPRESSOR

#### STRAINER

#### Air Or Water
#### CONDENSER

#### DRIER

#### RECEIVER
#### (Water-Cooled Only)

#### HIGH-PRESSURE
#### VAPOR

#### LOW-PRESSURE
#### VAPOR

#### LOW-PRESSURE
#### LIQUID

#### HIGH-PRESSURE
#### LIQUID

Figure 27.27 A system diagram during the harvest cycle with the hot gas valve energized. Based on Manitowoc Ice, Inc.
#### EVAPORATOR
#### HEAT
#### EXCHANGER

#### EXPANSION
#### VALVE
#### Hot Gas
#### Solenoid Valve
#### COMPRESSOR

#### STRAINER

#### Air Or Water
#### CONDENSER

#### DRIER

#### RECEIVER
#### (Water-Cooled Only)

#### HIGH-PRESSURE
#### VAPOR

#### LOW-PRESSURE
#### VAPOR

#### LOW-PRESSURE
#### LIQUID

#### HIGH-PRESSURE
#### LIQUID


---

## PDF Page 304

706

Section 5 Commercial Refrigeration

Figure 27.28 (A) The hot gas solenoid valve located on the compressor’s discharge line. Courtesy Ferris State University. Photo by John Tomczyk. (B) A harvest bypass valve that is energized only for a few seconds and
controls the necessary amount of refrigerant for an ice harvest. Courtesy
Scotsman Ice Systems

Figure 27.29 An electric, solenoid-operated water dump valve. Courtesy Ferris State University. Photo by John Tomczyk

Figure 27.30 (A) Sump water being routed down a drain during
harvest. Based on Manitowoc Ice, Inc.

(A)

#### Left Evaporator

#### Right Evaporator

#### WATER
#### Dump Valve
#### Water Pump

(B)

for a specific time period, usually 45! sec, Figure! 27.30(A).
This gets rid of the old, mineral-laden water. One manufacturer uses a purge valve located just above the water
reservoir for controlled draining of water from the reservoir, Figure!27.30(B). When it is open and the water pump is
on, water flows through this valve to the ice machine’s drain.
This dilutes the amount of mineral scale in the reservoir.
The amount of water purged is adjustable to accommodate
local water conditions. The solenoid-operated hot gas valve
is also energized for a specific time period during this start-up.
This allows the system refrigerant pressures to equalize between
the high and low side for an easier compressor start-up.

#### To Drain

(A)


---

## PDF Page 305

### Unit 27 Commercial Ice Machines
Figure 27.30 (Continued ) (B) A purge valve located just above the
water reservoir for controlled draining of water from the reservoir. Courtesy Scotsman Ice Systems

707

Many manufacturers supply electrical diagrams with
electrical conductor lines in bold print to illustrate which components are energized during a particular mode of operation,
Figure! 27.33. This greatly assists the service technician with
any systematic troubleshooting problems that may arise with
the ice machine. An energized parts chart may also be available
from the ice machine manufacturer to assist the service technician in systematic troubleshooting, Figure!27.34. The energized parts chart tells which control board relay and contactor
is energized, when, and how long. These charts, along with the
electrical diagrams, can make the ice machine’s sequence of
operation easier to understand.

#### Ice Harvests

(B)
Figure 27.31 A full ice storage bin prevents the ice slab from closing
the bin switch. Courtesy Ferris State University. Photo by John Tomczyk

The compressor starts after the 45-sec water purge and
remains on during the freeze and harvest cycles. The compressor being on during the harvest cycle ensures quality
superheated gas for melting the ice slab from the evaporator.
The water fill valve is also energized at the same time the
compressor is on. The water level sensor shuts off the water
fill valve when the water level is satisfied. The electronic controller will not allow the water fill valve to be on longer than
6!min to prevent flooding. On air-cooled units, the condenser
fan motor is energized with the compressor. Figure!27.32 is
an electrical system diagram shown in the freeze cycle.

Most ice makers use a hot gas harvest to melt an ice sheet off
the evaporator. Figure! 27.28 is a system diagram of an ice
maker in the hot gas harvest mode. Notice that superheated
gas is routed through the evaporator. As the ice sheet absorbs
heat from the superheated gas, the gas becomes saturated. As
more heat is absorbed from the saturated gas, it can eventually form a saturated liquid that can become a subcooled
liquid. This liquid will travel to the suction line and eventually to the compressor. Some manufacturers install a suctionline accumulator just before the compressor in the suction line to
vaporize this liquid before it reaches the compressor. However,
if the system has no suction-line accumulator, liquid refrigerant can reach the compressor crankcase and dilute the oil in
the crankcase. Liquid refrigerant returning to the compressor
while the compressor is operating is called liquid floodback.
Liquid floodback is covered in detail in Unit! 25, “Special
Refrigeration System Components.” Liquid floodback can
cause serious compressor problems because of the diluted
oil in the crankcase. Bearings and other moving parts in the
crankcase can be scored from the inadequate lubrication of
diluted oil. The returning liquid refrigerant eventually boils
off in the compressor’s hot crankcase, which causes oil foaming. A cold and sweating crankcase will result. This foaming
of oil and boiling refrigerant can get sucked up into the compression chamber of the compressor. Extremely high pressures
can result, and valve and valve plate damage can occur. If
any liquid refrigerant gets compressed, wet compression will
result. Wet compression occurs when the compression stroke
of the compressor vaporizes any liquid in the cylinder. The
vaporizing refrigerant in the cylinder absorbs a lot of the heat
of compression, leaving a cool cylinder. The discharge temperature will also be much cooler.
Many manufacturers install a discharge-line thermistor,
Figure! 27.35, to sense the discharge-line temperature. If it
falls below a certain temperature—for example, 90°F—
during a defrost period, severe liquid floodback is occurring.
Since the discharge thermistor is an input to the microprocessor, the ice machine will automatically be taken out of
defrost by deenergizing the hot gas solenoid. In the case of


---

## PDF Page 306

708

Section 5 Commercial Refrigeration

Figure 27.32 An electrical diagram of a cell-type ice maker shown in the freeze cycle. Based on Manitowoc Ice, Inc.
#### Caution: Disconnect Power Before Working
#### On Electrical Circuitry.
#### Diagram Shown During Freeze Cycle

L1

#### See Serial Plate
#### For Voltage
#### WATER
#### VALVE

(21)

L2(N)

(22)
TB32

TB35

(55)

#### Rh Hot Gas
#### SOLENOID

(61)
#### High Pres
#### CUTOUT

(88)

(60)
2

(77)

4
1

#### Lh Hot Gas
#### SOLENOID

3

(76)
(57)

(58)

1G

#### Aucs Dispense Time

#### Low D.C.
#### VOLTAGE
#### PLUG

TB30
TB30

#### Water Level Light
#### Bin Switch Light
#### Harvest Light/
#### Safety Limit Code Light

(65)
(67)

(66)

#### Toggle Switch
(68)
ICE
(69)

(66)
(62)

#### View For Wiring
68

#### Internal Working
#### VIEW

OFF

66

67

62

#### CLEAN

#### CRANKCASE
#### HEATER

(95)

TB35

(74)

#### Clean Light

(62)

#### Bin Switch

TB30

#### CONTACTOR
#### COIL

(56)

TB30

#### Terminates At
#### Pin Connection

(73)

(63)
(64)

TB37 (59)

1F

#### Water Level
#### PROBE

(99)
#### WATER
#### PUMP

1C

#### Ice Thickness
#### PROBE

(75)
(81)

(98)

TB31

#### Fuse (7A)

(80)

#### DUMP
#### SOLENOID

5

#### TRANS.

(87)

69

(94)

TB30

(49)
#### COMPRESSOR
R
#### CONTACTOR
#### CONTACTS
TB35

#### *OVERLOAD

(47)

S

#### Run Capacitor
R

(46)

(48)

(42)

R

(50)

C

#### CONTACTOR
#### CONTACTS

(45)

(96)
L2

L1
(51)
TB33

#### PTCR
(52)

(85)

(86)

(53)

TB30

(44)

TB34

#### Fan Cycle
#### CONTROL
#### Run Capacitor**

dual evaporators, just one evaporator will be taken out of
defrost. Once the discharge-line temperature increases, the
evaporators will be put back into defrost. This cycling of the
hot gas solenoid will repeat until all of the ice has been harvested off the evaporators.

#### Fan Motor
#### (Air Cooled Only)

As mentioned earlier, once the ice slab grows to a certain
thickness, some means of initiating defrost will put the system into a hot gas defrost. If an ice thickness probe or feeler
contacts are used, the water flowing over the ice that contacts
the probe must have some electrical conductivity for defrost


---

## PDF Page 307

709

### Unit 27 Commercial Ice Machines
Figure 27.33 An electrical diagram with bold electric conductor lines showing energized loads. Based on Manitowoc Ice, Inc.
#### See Serial Plate
#### For Voltage

L1
(20)

TB32

TB35

(21)

L2(N)

(22)

#### WATER
#### VALVE

(55)
(61)

#### High Pres
#### CUTOUT

(60)
2

(77)

4

#### Hot Gas
#### SOLENOID

1

(57)

#### Fuse (7A)

(58)

(74)

TB30
TB30

#### Clean Light

#### Low D.C.
#### VOLTAGE
#### PLUG

#### Water Level Light

(62)

#### Bin Switch

TB30

#### CONTACTOR
#### COIL

(56)

TB30

#### Terminates At
#### Pin Connection

(73)

#### Bin Switch Light

(63)
(64)

TB37 (59)

1F

#### Not Used

(99)
#### WATER
#### PUMP

1C

1G

(98)

TB31

#### TRANS.

(81)

#### DUMP
#### SOLENOID

5

#### Water Level
#### PROBE

(75)

(76)

3

#### Ice Thickness
#### PROBE

(80)

#### Harvest Light/
#### Safety Limit Code Light
(65)
(68)

(67)
(66)

(69)

(66)
(62)

#### Toggle Switch

#### View For Wiring

#### Internal Working
#### VIEW

66

ICE
OFF

68
67

62

#### CLEAN

69

(49)
#### COMPRESSOR
R
#### CONTACTOR
#### CONTACTS
TB35

#### *OVERLOAD

(42)

(47)

S

#### Run Capacitor
(46)

R

R

(50)

C

TB30

(45)

(48)
L1
(51)
TB33

#### PTCR
(52)

(85)

(86)

(53)

TB34

#### Fan Cycle
#### CONTROL

TB30
#### Run Capacitor**

to start. If the water is too pure because too many minerals
have been removed, the conductivity will not be correct and a
defrost will not be initiated. A pinch of salt may be added to the
circulating water to provide conductivity to initiate a defrost
when the evaporator is frozen solid. If a defrost cycle occurs
after adding salt, it is an indication that the water is too pure.

#### Fan Motor
#### (Air Cooled Only)

Special controls can be obtained from the ice maker manufacturer so that the defrost will occur under pure water conditions.
Once hot gas loosens the ice slab from the evaporator
by melting some of the ice next to the evaporator surface, a
suction or attraction force is formed between the ice slab and
the evaporator. Air must be introduced between the ice slab


---

## PDF Page 308

710

Section 5 Commercial Refrigeration

Figure 27.34 An energized parts chart for systematic troubleshooting. Based on Manitowoc Ice, Inc.
#### Electrical System
#### Energized Parts Charts
#### Self-Contained Air- And Water-Cooled Models

Control Board Relays

Ice Making
Sequence
of Operation

1

Contactor

1

2

3

4

5

5A

5B

Water
Pump

Water
Fill
Valve

Hot Gas
Valve(s)

Water
Dump
Valve

Contactor
Coil

Compressor

Condenser
Fan Motor

Length of
Time

Start-Up1
1. Water Purge

On

Off

On

On

Off

Off

Off

45 Seconds

2. Refrigeration
System Start-Up

Off

On

On

Off

On

On

May cycle
On/Off

5 Seconds

Freeze Sequence
3. Pre-Chill

Off

May cycle
On/Off
during first
45 sec.

Off

Off

On

On

May cycle
On/Off

30 Seconds

4. Freeze

On

Cycles On,
then Off 1
more time

Off

Off

On

On

May cycle
On/Off

Until 7 sec. water
contact with ice
thickness probe

Harvest Sequence
5. Water Purge

On

30 sec. Off,
15 sec. On

On

On

On

On

May cycle
On/Off

Factory-set at
45 Seconds

6. Harvest

Off

Off

On

Off

On

On

May cycle
On/Off

Bin switch
activation

7. Automatic
Shut-Off

Off

Off

Off

Off

Off

Off

Off

Until bin switch
re-closes

Initial Start-Up or Start-Up after Automatic Shut-Off

Figure 27.35 A thermistor on the discharge line of an ice maker. Courtesy Ferris State University. Photo by John Tomczyk

and the evaporator to release this suction force. Weep holes
between the evaporator cells allow air entering from the
edges of the ice to travel along the entire ice slab and relieve
the suction force. This releases the ice from the evaporator.
The weep holes are shown in Figure!27.36(A). One manufacturer uses an air pump to force air between the ice slab and
the evaporator, Figure 27.36(B).
During an ice harvest, the water pump continues to run and
the electric, solenoid-operated water dump valve is energized for
a specified amount of time. This action purges the water from the
water sump either by gravity or water pump pressure. This removes
any residual minerals from the previous freeze cycle, which is very
important for clear, hard ice.
Some older ice machines do not
have water dump valves. When a harvest cycle occurs, the
water pump turns off. The excess water from the pumping
system that is caught in the piping and water distribution
header causes an overflow in the water sump. It also causes
a siphon effect in the water sump from the momentum of
the overflowing water. This siphon effect is planned so that


---

## PDF Page 309

### Unit 27 Commercial Ice Machines

711

Figure 27.36 (A) Weep holes between cells on the evaporator. Courtesy Ferris State University. Photo by John Tomczyk. (B) An air pump to force air in
back of the ice sheet to assist defrost. Courtesy Ferris State University. Photo by John Tomczyk

(A)

some of the mineral buildup in the sump water moves down
the drain. The siphon effect continues until the water sump
is emptied, allowing air to break the siphon. This allows
the sump to drain every cycle by gravity and prevents any
mineral buildup. The float mechanism then lets fresh water
into the water sump. Plumbing the water system to allow
the overflow and siphon to occur is very critical on older
machines.
Once the ice falls off the face of the evaporator, something has to sense the falling ice and terminate the harvest
cycle. Most of these devices are digital inputs to a controller or microprocessor. Figure! 27.20 shows a magnetic bin
reed switch that is activated by the ice curtain to tell the

(B)

microprocessor that the ice has fallen from the evaporator.
Figure!27.37 shows an ice curtain switch, and Figure!27.38
shows a paddle switch activated by a pushrod and ice curtain
(the pushrod and ice curtain are not shown in this figure).
Often, a pushrod or probe controlled by a harvest motor,
clutch assembly, and cam switch will push the ice off the
evaporator during a harvest cycle, Figure!27.39. This harvest
assist assembly is made up of four major parts:
-
-
-
-

Motor
Clutch assembly
Probe
Cam switch

Figure 27.37 (A) An ice curtain switch arm for sensing fallen ice. Courtesy Ferris State University. Photo by John Tomczyk. (B) An ice curtain switch.
Courtesy Ferris State University. Photo by John Tomczyk

(A)

(B)


---

## PDF Page 310

712

Section 5 Commercial Refrigeration

Figure 27.38 A paddle switch used to sense ice falling off an evaporator. Courtesy Ferris State University. Photo by John Tomczyk

Figure 27.39 (A) A harvest assist clutch assembly showing motor,
probe, cam switch, and frame. Based on Ice-O-Matic. (B) Cam switch.
Based on Ice-O-Matic.
#### PROBE
TIP

#### PROBE
#### SWIVEL

#### Clean Cycle
Most ice machines have an ICE/OFF/CLEAN toggle
switch. It is usually a double-pole–double-throw switch
that allows the owner or service technician to toggle the
ice machine between either a freeze, off, or clean mode.
In most cases, the clean mode energizes the water pump
only, allowing the service technician or owner to add the
proper chemicals for circulation through the system. Many
ice makers have digital touchpad switches.

#### Ice Machine Pressure Controls

#### CLUTCH

#### PROBE
#### MOTOR
(A)

The probe is a stainless-steel rod, which is driven through
a hole in the evaporator by the motor when the clutch
engages. To prevent the probe from freezing into the ice during the freeze cycle, it is recessed about 1/8 in. from the back
of the evaporator when not in use. The probe is adjusted by
loosening a nut and screwing the probe either in or out. A
ball joint between the probe and the clutch allows the probe
to pivot while it is being pushed against the ice.
The cam switch rides on the clutch assembly. It is a singlepole–double-throw switch. The switch operates many ice
machine components. The normally closed contacts allow the
water pump and water purge valve to operate during the icemaking cycle and sometimes during the first part of the harvest cycle. The normally open contacts of the switch power the
harvest-assist motors and hot gas solenoid during a harvest
cycle. When the cam’s arm starts to ride the lower side of the
cam during a harvest, the ice machine starts a freeze cycle again.

#### Cam Switch

Even though the microprocessor controls most of the operations of today’s ice machines, it is not the only control device.
There are other safety and component- cycling controls
that are used to enhance system operation. For example,
Figure! 27.40 shows a modular, nonadjustable, fan-cycling
Figure 27.40 Modular, nonadjustable, fan-cycling, and high-pressure
controls. Courtesy Ferris State University. Photo by John Tomczyk

(B)

The motor drives the harvest-assist clutch assembly during
the harvest cycle. The clutch assembly provides about 6! oz
of force against the ice slab. It is a brass cam designed to slip
as it pushes against the back of the ice slab during a harvest
cycle. The upper half of the clutch slips against the lower half
until the ice starts to release off the evaporator plate. The
clutch then engages, which allows the probe to push the ice
off the evaporator into the holding bin.


---

## PDF Page 311

### Unit 27 Commercial Ice Machines
Figure 27.41 A manually reset high-pressure control. Courtesy Ferris
State University. Photo by John Tomczyk

#### Manual Reset Lever

control and a high-pressure control.
The fan-cycling control turns the condenser fans on once the ice machine reaches a
certain condensing pressure. It also cycles the fan off if the condensing pressure drops below a set point. This ensures the proper
pressure drop across the metering device as quickly as possible.
The high-pressure control is a safety device that protects the
system from excessively high operating pressures. If the highpressure cut-out switch opens, the machine will stop immediately. It will automatically reset when the pressure falls below
its cut-in point. Low-pressure controls are also available in
this modular style. If the low-pressure control opens, the
machine will shut off. It will also automatically reset when
the pressure rises above its cut-in point. Both of the control
settings are dependent on what refrigerant is being used and
the ice machine’s application. Figure!27.41 shows a manually
resettable high-pressure control. If the machine cycles off on
high head pressure, it will not continue cycling on high head
pressure. A service technician must manually reset the control
for the machine’s operation to resume.
Some ice machines use a reverse-acting low-pressure control to terminate the freeze cycle. As ice forms on the evaporator, the suction pressure drops from a reduced heat load on the
system. A reverse-acting low-pressure control closes its contacts when the suction pressure drops to a preset level. This
action terminates the freeze cycle and initiates a harvest cycle.

#### 27.4 Microprocessors
Service technicians in the HVACR field will encounter
microprocessors in their daily service work, as all manufacturers of ice machines and ice flakers incorporate

713

Figure 27.42 A microprocessor used in a commercial ice machine.
Courtesy Ferris State University. Photo by John Tomczyk

microprocessors into their units, Figure! 27.42.
Microprocessors are simply small computers that contain
stored programs or algorithms and often display system
status as well as operating pressures and temperatures.
The sequence of operation is stored in the software of the
microprocessor. Figure!27.43 shows a small microprocessor
or controller with an interfacing ice sensor and water-level
controller used to control a modern ice cube machine. The
controller operates the ice machine according to instructions,
or programs, that reside in its internal memory. Each model
made by this manufacturer operates a bit differently. For
maximum efficiency, individual ice machine models have
different programs called algorithms stored in their electrical
erasable programmable read-only memory (EEPROM). These
controllers allow the ice machine to optimize efficiency of
operations, recall errors that occur during running, have selfdiagnostic functions, and customize programs for individual
models. Even the water fill, which takes in water in batches,
is a controller function. In fact, the amount of time it takes to
fill the water reservoir is measured every cycle to determine
the fill time needed to maintain the correct amount of water
rinse. Figure! 27.44 shows a service controller that can be
custom programmed for a particular model of ice machine
by rotating a selector switch.
Microprocessors are often referred to as integrated
circuit controllers, electronic controllers, or just controllers.
HVACR equipment manufacturers use microprocessors to
make their products more reliable, less complicated, and easier to
troubleshoot by including self-diagnostics. The microprocessor has
cut down on the amount of hard wiring that goes into the control
circuit, and it has taken the place of a lot of the hard wiring that
used to be inside an ice machine. Many years ago, there were
so many wires going in and out of controls that the entire
control circuitry looked like a plate of spaghetti. Now, most


---

## PDF Page 312

714

Section 5 Commercial Refrigeration

Figure 27.43 A controller, ice sensor, and water-level sensor used on an ice cube machine. Courtesy Scotsman Ice Systems

#### Ice Sensor

#### CONTROLLER

#### Water Level Sensor

Figure 27.44 A controller that can replace many existing controllers by rotating a selector switch for a desired stored program. Courtesy Scotsman
Ice Systems

#### INDICATOR
#### MARK

F
#### B C De
#### Service Controller Selector Switch

7 8 9 A

0 1

3 4 5

6

2

#### ADJUSTMENT
#### SLOT

#### Switch Detail, Shown Set To Cme1356 Or
CME1656


---

## PDF Page 313

715

### Unit 27 Commercial Ice Machines

modern control circuits consist of a microprocessor; a few
starting components like a start and run capacitor, a starting
relay, and a compressor contactor; and the main loads or
power-consuming devices. Most service technicians are not
afraid of the main loads or power-consuming devices when
troubleshooting, but do fear the microprocessor. However, the
microprocessor can be the simplest component to troubleshoot
with a little patience, understanding, and practice.
Although microprocessors have many sophisticated
solid-state devices in their internal circuitry that are needed
for their proper operation, service technicians do not need
to understand how each solid-state device operates in order
to tell if the microprocessor is good or bad. What the service technician does have to know is the microprocessor’s
sequence of operation, its self-diagnostic functions, and how
to input/output (I/O) troubleshoot the microprocessor using
its external terminals. The microprocessor’s external terminals
are shown at the right- and left-hand sides of Figure!27.42,
where most of the wires enter and exit the microprocessor.
These wires are the inputs and outputs of the microprocessor.
Troubleshooting the external terminals of a microprocessor
will be covered in detail later in this unit.

#### Microprocessor Sequence
#### Of Events And Self-Diagnostics
The sequence of events of a microprocessor is usually
found in the service manual. If a service manual cannot be

found on-site with the refrigeration equipment, the owner
or manager can be contacted to see if it has been filed
away in some safe location. If the manual still cannot be
located, an online search is often helpful. Usually, a model
and serial number of the refrigeration machine is all that is
needed to locate the manual. The service technician simply
needs the pages from the manual that include the sequence
of events of the microprocessor and how to initiate the
self-diagnostics of the machine, if it has any. With today’s
modern technology, this information can be in the hands
of the service technician in minutes. Figure 27.45 shows a
portion of a service manual for an ice maker that includes
the sequence of operation and the component test of the
microprocessor, respectively. Simply pushing a button
or moving a switch initiates the tests that the microprocessor performs. Notice that the component test walks the
technician through voltmeter checks of the water pump,
purge solenoid, hot gas solenoid, condenser fan, harvest
probe motors, and compressor. It even instructs the service
technician where to place the voltmeter and when to check
the component. This gives the technician the knowledge of
what the ice machine components are supposed to do at a
certain time, temperature, or test mode.

#### Input/Output Troubleshooting
Even if the manufacturer of the ice machine does not include
a component test mode within the programming of the microprocessor, the service technician can still troubleshoot the

Figure 27.45 (A) A microprocessor sequence of operation. Based on Ice-O-Matic.
#### Ice Making Program
When the selector switch is turned to the ICE position, in addition to displaying the evaporator and condenser temperatures, the
computer will also display the part of the program that the computer is in.
ICE 1

ICE 2

ICE 3

ICE 4

ICE 5

ICE 0

ICE 1 is the
untimed portion
of the freeze
cycle. In this part
of the program,
the computer is
waiting for the
evaporator
temperature to
reach 14°F (–10°C)
before it starts
the timer.

ICE 2 is the
timed portion
of the freeze
cycle. The
machine is still
in freeze,
but the timer
in the computer
is now running.

ICE 3 occurs
during the last
20 seconds
(12 seconds on
single evaporator
units) of the
timed portion of
the freeze cycle.
During this time
the purge valve
is energized.

Once the amount
of time set on the
timer has passed,
the program
enters ICE 4 for
20 seconds. The
WATER PUMP is
now switched off
and the HOT GAS
VALVE is
energized (open).

During ICE 5 the
harvest assist
motor(s) are now
switched on and
remain energized
until the cam
switch(es) return
to the N.O.
position, at which
time the program
returns to ICE 1 or
ICE 0.

If the splash
curtain(s) are
held open
when the cam
switch(es)
opens at the
end of ICE 5,
the machine
will shut off
and ICE 0 will
display. When
the curtain(s)
closes the
program
returns to ICE 1.


---

## PDF Page 314

716

Section 5 Commercial Refrigeration

Figure 27.45 (Continued) (B) A microprocessor component test. Based on Ice-O-Matic.
#### Electronic Controller Operation

#### Component Test
All high-voltage components are tested in this function. This test allows the technician to distinguish between a defective
computer and a defective component or component circuitry. With the machine in the test mode, the component indicated on the
display should energize and operate.
To use this test, bring up the display that describes the component to be tested. If the component is indicated on the LED, but the
component does not energize, check the output at the high-voltage (left) side of the computer. This is done by checking voltage
between the top terminal, marked L1, and the terminal marked with the component description being tested. If the computer
output is the same as the supply voltage, the problem is in the component, or the wiring to that component (i.e., a broken wire).
If the computer output is different from the supply voltage, the computer is defective and must be replaced.

H2OP

PrG

GAS

FAn

HP-2

HP-1

CnnP

The water
pump is
switched on.
Check voltage
across the
terminals
labeled
L1 and WATER
#### PUMP.

The purge
solenoid is
switched on.
Check voltage
across the
terminals
labeled
L1 and PURGE.

The hot gas
solenoid is
switched on.
Check voltage
across the
terminals
labeled L1
and HOT GAS.

The condenser
fan motor(s) is
switched on.
Check voltage
across the
terminals
labeled L1 and
FAN 1 and L1
and FAN 2.

Harvest probe
motor 2 is
switched on.
Check voltage
across the
terminals
labeled L1 and
#### Motor 2.

Harvest probe
motor 1 is
switched on.
Check voltage
across the
terminals
labeled L1
and MOTOR 1.

The compressor
is switched on.
Check voltage
across the
terminals
labeled L1
and COMP.

microprocessor. Input/output troubleshooting is actually an
easy method if the technician uses some common sense. All
that is needed is a voltmeter and knowledge of the sequence
of events from the service manual. An ohmmeter should not
be used directly on a microprocessor because the ohmmeter’s
battery can cause damage to the board or its components.
However, if certain components (inputs or outputs) to the
microprocessor are detached, an ohmmeter can safely be used
on these components.
Microprocessors are fed with information from their
input devices to their input terminals. Input devices can be
analog, as with a thermistor (variable resistor), or digital (on/
off), as with a switch. Figure!27.46 shows a thermistor connected to the midpoint of the condenser. It is acting as an
analog input device to the microprocessor for displaying the
condensing temperature on an LED.
After processing the data from the inputs, an output signal
is sent. The output signal can be read with a meter from the
output terminals of the microprocessor. Input and output
terminals of a microprocessor can be seen in Figure! 27.47.
Notice that both the input and output terminals are clearly
labeled for the service technician to troubleshoot. It is from
these terminals that most troubleshooting can be accomplished
using a meter. Most of the time, but not always, the input
signals are low-voltage (AC or DC) or resistance signals,
and the output signals are of higher voltage (usually AC)

Figure 27.46 The condenser thermistor is an analog input to a microprocessor. Courtesy Ferris State University. Photo by John Tomczyk


---

## PDF Page 315

717

### Unit 27 Commercial Ice Machines
Figure 27.47 A microprocessor showing components that include the input and output terminals. Based on Ice-O-Matic.
#### 5 Vdc Side — Input

#### Led Readout

#### Rom Chip

#### Water Pump

#### Lv Com

#### Hot Gas

#### COMP

#### Door 1

FAN 2

FAN 1

#### Door 2

512

ON

256

#### Ac Neut

128

#### Probe 2

64

#### Probe 1

#### Motor 2
32

#### Motor 1
16

#### OUTPUT
#### TERMINALS

#### PURGE

#### SINGLE/DUAL
#### Evaporator And
#### Test Mode
#### SWITCH

1

2

3

4

5

6

#### EVAP
1

2

#### Stack 1

ON

#### Ac Hot

#### INPUT
#### TERMINALS

#### 115 Vac Side — Output

#### Stack 2

#### COND

#### Ac Hot

#### Cable Connector

#### FUSE

#### Summary/Reset Switch
#### Time Delay
#### SWITCH

going to the power-consuming devices. Always refer to the
service manual for specifics. Input devices are frequently used
for digital readouts of a condensing temperature, an evaporating
temperature, or a specific sequence mode. Figure! 27.42
shows a service technician measuring the input voltage from
a microprocessor. It is important to use as short a measuring
probe as possible to avoid shorts to other terminals of the
microprocessor. A direct short could ruin any microprocessor.
Taping the voltmeter probes halfway up will help prevent
electrical shorts when measuring inputs or outputs from a
microprocessor.

to the service manual, Figure!27.48, the technician finds that
this error code indicates that the evaporator temperature
exceeded 150°F.
Error codes are a valuable and time-saving troubleshooting tool. However not all problems can be diagnosed with
error codes. Always check to see if the fuse on the microprocessor is good before condemning the processor. Most microprocessors have these fuses.

#### Microprocessor Self-Diagnostics
#### And Error Codes

Microprocessors can often record an ice machine’s history. This summary of the ice machine’s past operations
can be retrieved from memory and reviewed at any time
by using switches or buttons on the microprocessor. This
history may also be erased once it is recorded by the service technician. Important information that happened over
long periods of time, such as the number of harvests, error
codes stored, and average cycle times, can be recalled,
Figure!27.50.
The microprocessor is not as complicated as it may seem.
All the service technician really has to know is I/O troubleshooting, the sequence of operation, and how to find and
follow an instruction manual.

Many microprocessors come with a self-diagnostic mode.
The microprocessor continually monitors all functions of the
ice maker. If a malfunction should occur, the microprocessor
will associate the error or malfunction with an error code in
its memory. The error code will then be indicated on the LED
display. Figure!27.48 shows some error code descriptions of
one manufacturer’s ice machine. The service technician in
Figure!27.49 is using a voltmeter to troubleshoot the hot gas
high-voltage circuit. Notice that the error code 12 (EC! 12)
is displayed on the LED of the microprocessor. By referring

#### Microprocessor History
#### Or Summary


---

## PDF Page 316

718

Section 5 Commercial Refrigeration

Figure 27.48 Error code descriptions from a microprocessor. Based on Ice-O-Matic.
#### Error Codes
The computer constantly monitors the ice-making cycles to determine if everything is operating correctly. Should the computer detect
a malfunction, it will record the associated error code in its memory. If the error code is a “FATAL ERROR,” the computer will shut
the machine down, light the front panel “SERVICE LIGHT,” and indicate the error code on the LED display. NOTE: On machines
manufactured after August, 1991, error codes 2, 5, 7, and 12 will automatically make 4 attempts (one attempt every 15 minutes)
to reset before the machine is shut down and the service fault light illuminates. The same error code must occur 4 consecutive
times before the machine shuts down. All computers incorporating this change can be identified by a version number of 0612 or
higher. See version number identification, page H-2. Error codes that do not cause a machine shut-down (EC 1 and EC 3) will ONLY
display on the LED when in the “SUMMARY MODE.”
Below is a description of each Error code.

EC 1

EC 2

Freeze time is greater than 50 minutes or
the temperature of the evaporator is above
40°F at 6 minutes into the freeze cycle.

Cam switch(es) did not cycle closed and open within
45 minutes of initiating the harvest sequence (ICE 5).
See note below.

NOTE: On computers with version number 0612 or higher, time of failure for EC 2 has been changed from 45 minutes to 15 minutes.

EC 3

EC 4

EC 5

EC 6

EC 7

EC 8

EC 9

Curtain switch(es)
did not close
within 5 minutes
of initiating the
harvest sequence
(ICE 5).

The
microprocessor
chip has a defect.
The computer
must be replaced.

Condenser
thermistor
circuit is either
open or
shorted.

Evaporator
thermistor
circuit is either
open or
shorted.

Condenser
temperature
exceeds 1508F
(658C).

Freeze time is
greater than
80 minutes.

Evaporator
temperature
has reached
148F (2108C)
in LESS than 90
seconds for
#### FOUR
#### CONSECUTIVE
ice-making
cycles.

NOTE: On computers with version number 0612 or higher, EC 9 has been eliminated.

EC 12
Evaporator temperature exceeds 1508F (658C).
If a machine is shut down on a “FATAL” error code, the machine must be reset following the procedure before it can be returned to
the ice making mode. Error codes will remain in the memory even after a power interruption.

#### Ice Production And
#### Performance Data
Ice production, cycle times, and system operating pressures
for an air-cooled ice machine mainly depend on two factors:
-
-

Temperature of the air entering the condenser
Temperature of the water entering the ice machine

Assuming a constant water temperature entering the ice
machine, the ice production decreases as the air temperature

increases through an air-cooled condenser. Notice in
Figure!27.51 that if the water temperature entering the ice
machine stays constant at 50°F, the 24-hour ice production is 1880!lb at the 70°F temperature of the air entering
the condenser. However, if the air entering the condenser
increases in temperature to 100°F, the 24-hour ice production decreases to 1550!lb. This happens because of the inefficiencies associated with a high compression ratio caused
by the increase in condensing temperature with warmer air
entering the condenser.


---

## PDF Page 317

719

### Unit 27 Commercial Ice Machines
Figure 27.49 A service technician measuring output voltage from a
microprocessor. Courtesy Ferris State University. Photo by John Tomczyk

As the air entering the condenser stays constant at 70°F,
the 24-hour ice production decreases from 1880!lb to 1640!lb
as the water temperature entering the ice machine increases
from 50°F to 90°F. This happens because it takes more refrigeration effect, and thus more time, to freeze the warmer 90°F
water into ice. Notice that the ice machine has longer freeze
times as the water temperature to the ice machine and the air
temperature through the air-cooled condenser increase.
For both the freeze and harvest cycles, the discharge and
suction pressures increase as the air entering the air-cooled
condenser increases. This happens because of higher compression ratios associated with a higher condensing temperature caused by the warmer air passing through the condenser.
Knowing what the discharge and suction pressures should be
for different air and water temperatures is a valuable tool for
the service technician.

Figure 27.50 A summary or history of the ice machine can be recalled by the microprocessor. Based on Ice-O-Matic.

#### SUMMARY
The machine history is recorded by the computer. This summary of past operation can be recalled and reviewed any time that the
selector switch is in the ICE or OFF position. The history may only be erased when the selector switch is in the OFF position, see
page H-15. The summary is not affected by power loss.
#### 2Timer Set

1

To recall the history, press the SUMMARY/RESET button momentarily. A summary of past operation will
now be displayed.
#### TEST

#### SUMMARY
#### RESET

H254
The drawing to the left gives an example of the first part of the summary, which is the harvest count. The H shown on the
display indicates the harvest count in thousands, the number that follows (254) indicates the machine has cycled 254,000
times since last being reset.
The remaining history will be displayed in the order given below.

h

EC

rrrr

r1

15

r2

The number that
appears in front of
h indicates the
number of harvests
#### Up To One
THOUSAND since
last being reset.

The number that
appears in front of
EC indicates any
error code that has
been stored in the
memory and not
yet erased.

This tells the service
tech that the
computer is now
going to display
information or
“reviews” of prior
ice-making cycles.
A review is the
average cycle time
of a group of 10
ice-making cycles.

The computer is
now going to
display the first
review.

The number
displayed after r 1
has been
displayed is the
average cycle time
of the 10 most
recent ice-making
cycles. The
example to the
left shows a
15-minute review.

The computer is
now going to
display the second
review. The number
displayed after r 2
has been displayed
is the next 10 most
recent ice-making
cycles.

Note: The maximum number of reviews is 10 (a total history of 100 cycles). If the computer has not operated for a minimum of
10 cycles, there will be no reviews.


---

## PDF Page 318

720

Section 5 Commercial Refrigeration

Figure 27.51 Cycle times, ice production, and operating pressures for
an air-cooled system. Based on Manitowoc Ice, Inc.
#### Cycle Times
Freeze Time 1 Harvest Time 5 Cycle Time
Freeze Time

Air Temp.
Entering
Condenser
°F/°C

50/10.0

70/21.1

90/32.2

70/21.1

8.5–9.3

9.4–10.3

9.9–10.9

80/26.7

9.0–9.9

9.8–10.8 10.5–11.5

90/32.2

9.6–10.5 10.4–11.5 11.1–12.2

100/37.8

10.6–11.6 11.5–12.6 12.4–13.6

Water Temperature °F/°C

Harvest
Time

1–2.5

1

Times in minutes

#### 24 Hour Ice Production
Air Temp.
Entering
Condenser
°F/°C

50/10.0

70/21.1

90/32.2

70/21.1

1880

1720

1640

80/26.7

1780

1650

1560

90/32.2

1690

1570

1480

100/37.8

1550

1440

1350

Water Temperature °F/°C

1

Based on average ice slab weight of 13.0–14.12 lb
Regular cube derate is 7%

2

#### Operating Pressures
Freeze Cycle

Harvest Cycle

Air Temp.
Entering
Condenser
°F/°C

Discharge
Pressure
#### PSIG

Suction
Pressure
#### PSIG

Discharge
Pressure
#### PSIG

Suction
Pressure
#### PSIG

50/10.0

220–280

40–20

155–190

60–80

70/21.1

220–280

40–20

160–190

65–80

80/26.7

230–290

42–20

160–190

65–80

90/32.2

260–320

44–22

185–205

70–90

100/37.8

300–360

46–24

210–225

75–100

110/43.3

320–400

48–26

215–240

80–100

1

Suction pressure drops gradually throughout the freeze cycle

NOTE: These characteristics may vary depending on operating
conditions.

#### 27.5 Water And Ice Quality
An ice machine is an important piece of equipment to any
business where it is installed and is vital to a food-service customer. Most of these businesses depend heavily on ice. However, many companies ignore their ice machine and fail to
consider that it is a self-contained “mini-ice factory.” An ice
machine takes a raw material and manufactures a consumable product. This product is then stored and provided to the
customer for whatever purpose it is needed.

#### Water Quality
Ice is considered a food source, and the single component
material is water. The quality of the ice product depends on the
quality of the water supplied to the unit. Good water quality
will produce a crystal-clear, hard cube that provides excellent
cooling capacity and lasts a long time. Poor water quality will
produce ice that can be soft and cloudy and will result in less Btu
cooling capacity, ice bridging in the storage container, or both.
Water can contain many different minerals at various
levels, and the quality is constantly changing. In fact, water
quality varies throughout the United States and may vary
across a town or even across a street. Water quality can be
improved through filtration and treatment. Technical experts
know about the chemical makeup of water and how to treat
specific problems, helping to ensure that high-quality ice is
produced. Although few service technicians have this level of
expertise when it comes to resolving water-quality issues, it is
important to have a basic understanding of water quality in
order to service an ice machine. The typical ice machine service technician is called on from time to time to recommend
water filtration or treatment for ice-making equipment. Of
course, the best source of information concerning filtration
and treatment is a water filter manufacturer. These manufacturers will work with you and make recommendations
to resolve your water-quality issues. Many websites provide
educational information on water quality and water filtration and treatment. Although it is impossible to cover every
aspect of water quality here, a service technician should have
a basic knowledge of key water treatment terminology and
how it applies to an ice machine. The following terms are
used when dealing with water quality in ice machines:
Acidic water: Water containing dissolved carbon dioxide that forms carbonic acid. Acidic water is considered aggressive to most components it comes
in contact with and is represented by a low pH
reading.
Alkaline water: Water that has a surplus of hydroxyl ions,
which results in a pH over 7. It often contains concentrations or a mixture of soluble salts or alkali that
are picked up from basic minerals in the earth, such
as calcium, magnesium, and silica. These are scalecausing minerals.


---

## PDF Page 319

### Unit 27 Commercial Ice Machines

Chloramines: Disinfectants used to treat municipal water
systems for bacteria. Chloramines are mixtures of
chlorine and ammonia. A higher concentration of
charcoal is generally needed to reduce the amount of
chloramines in the water.
Chlorine: A disinfectant used to treat municipal water
systems for bacteria. Chlorine can be corrosive to
metals. Charcoal filtration is generally used to reduce
the amount of chlorine in the water to improve offensive chlorine taste and odor.
Filtration: The process of removing contaminants from
water. A device is installed in the water supply inlet
of the ice machine to remove contaminants from the
water. Coarse filtration removes the “rocks and boulders.” Fine filtration removes smaller particles.
Flow rate: The volume of flow through a device measured
in gallons per minute (GPM). It is important to size
a filter system properly to supply the correct flow
rate to the unit as per the manufacturer’s required
specifications.
Hardness: The amount of calcium and magnesium measured in grains per gallon. See the following standards
chart from the U.S. Bureau of Standards:
Water Hardness

Description

Grains per Gallon

Parts per Million
(Total Dissolved
Solids)

Soft Water
Slightly Hard
Moderately Hard
Hard Water
Very Hard

Less than 1.0
1.0 to 3.5
3.5 to 7.0
7.0 to 10.5
10.5 and over

Less than 17.1
17.1 to 60.0
60.0 to 120.0
120.0 to 180.0
180.0 and over

Note: 7000 grains = 1 pound.
Iron: A compound or bacteria found generally in well
water. Iron compounds cause a rust-colored scale.
Iron bacteria show up as rust-colored slime.
pH: The term used to express the level of acidity or alkalinity in water or solutions. The scale for pH ranges
from 0 to 14. A reading of 7 is considered a neutral
pH and is the desired condition for ice machine applications. A reading of below 7 is acidic, and above 7 is
basic or alkaline.
Reverse osmosis (RO): The process of removing minute
contaminant particles. An RO device forces water,
under pressure, against a fine membrane to remove
these minute particles of contaminants.
Scale: A buildup of minerals that forms a flaky coating on
the surfaces of the evaporator and water system. Scale
buildup restricts water flow and reduces heat transfer
in an ice machine. This buildup affects unit efficiency
and usually causes service concerns.

721

Scale inhibitor: A material or element that slows the ability of scale to stick to a surface. Many filter manufacturers use polyphosphate to inhibit calcium or lime
scale buildup.
Sediment: Larger particles of dirt, trash, sand, minerals,
and similar substances. A sediment filter is generally
installed prior to the filter/treatment device to remove
larger contaminants. This allows for longer life of the
filter/treatment device by reducing rapid plugging of
the filter medium.
Total dissolved solids (TDS): The level of dissolved minerals in the water measured in parts per million (ppm).
Higher concentrations of TDS can increase mineral
buildup.
Treatment: Using a device that adds chemicals or minerals to the water to change water quality. Treatment
is generally required to address scale and bacteria
concerns.
Turbidity: The degree of water cloudiness generally
caused by high mineral saturation or the presence of
air bubbles in the water.
Water softener: A device that uses salt to provide an ion
exchange that reduces the hardness of water, making
it less likely to produce scale.
One last term that is usually understood by the service technician but seldom considered by the customer is preventive
maintenance. This refers to the regularly scheduled maintenance
performed on a unit, including inspecting, cleaning, sanitizing, and
servicing of the ice machine and external water filtration/treatment
system. Preventive maintenance pays big benefits. Every equipment
manufacturer provides recommendations and instructions that
detail the steps necessary to perform preventive maintenance. This
process, along with providing proper water filtration and treatment
at the time of initial installation, is vital for protecting the customer’s investment and maintaining maximum efficiency—as well as
ensuring a longer life for the ice machine.
A basic understanding of these terms will help a service technician communicate
any water-quality concerns to a filter manufacturer and to the
customer. This will definitely help in resolving ice machine
water-quality issues.

#### Ice Quality
Ice is a consumable product. Most beverages taste better over
ice, especially on a hot summer day. Placing some ice in your
cooler keeps your picnic foods and beverages fresh and cool.
Whether you crunch it, chew it, or use it as a means of cooling something, ice is an important commodity.
The amount of refrigeration effect that you get from the
ice depends on the quality of the ice. Ice quality is measured
in percent of hardness. Hardness is a measurement that represents the thermal cooling capacity. The higher the percent
of hardness, the more cooling ability the ice possesses. The
harder the ice, the denser it is and the longer it will last in


---

## PDF Page 320

722

Section 5 Commercial Refrigeration

a glass or a cooler. Do not confuse ice hardness with hard
water. If you have hard water, you will have reduced ice hardness because of the minerals contained in the ice.
Ice hardness is calculated by conducting a calorimeter test.
This is a specific test used by the Air-Conditioning, Heating
and Refrigeration Institute (AHRI) to rate ice quality or cooling ability. The American National Standards Institute (ANSI)
and the American Society of Heating, Refrigerating, and AirConditioning Engineers (ASHRAE) have standards for test
procedures. ANSI/ASHRAE Standard 29 lists the procedure for
conducting this calorimeter test. The test requires an insulated
container with a specific amount of water at a specific temperature. The ambient conditions for the test are also controlled. An
exact amount of ice is stirred into the container and timed until
all the ice melts. The water temperature before and after the ice
is added and the actual melting time is listed on a data sheet.
This information is then used to calculate the ice hardness.
Water purity definitely has an effect on ice quality. Pure
ice will be crystal clear. Cloudy ice usually contains air or
minerals, which will limit hardness. Ice is normally made
available in blocks, cubes, chunks, flakes, and cubelets or
nuggets. Customer preference and use dictate which type of
ice is needed. As block ice is frozen, pure water freezes first.
Any minerals or trapped air in the cold water push toward
the center of the block and finally freeze. This leaves a cloud
in the center of the clear block of ice. You may have noticed
this if you have ever used ice made in an ice tray in your
home refrigerator. This type of ice falls in the 95% to 100%
hardness range, depending on the mineral content.
Flaked ice falls in the 70% hardness range. This is due to
the freezing process used in the ice flake machine. Water is frozen on a cylinder wall, broken away, and extruded into the storage bin. Generally, all the water that goes into the flaker comes
out as ice. Any minerals in the water will be frozen into the ice.
Because of the nature of flaked ice, more air is present. This also
reduces the overall hardness and cooling effect of flaked ice.
As mentioned earlier, cubelets or nuggets are made of
compressed flakes. The flakes of ice are squeezed or extruded
through a smaller opening to remove more water. This
extruded ice is then broken into chunks. These chunks fall in
the 80% to 90% hardness range. Since cubelets or nuggets
of ice are easy to chew, they are preferred by the health care
industry.
Cubes fall in the 95% to 100% hardness range, depending on the evaporator style and ice-making process. Commercial ice cube machines circulate water into, across, or over an
evaporator plate. As the water circulates and is cooled, pure
water freezes first. The minerals tend to “wash out” during
this freezing process. The result is a purer and thus harder
cube of ice. The ice hardness will vary with the style of evaporator and materials used. Any restrictions to the water path
on the evaporator surface can slow down the water flow and
allow minerals to freeze into the cube. Such restrictions can
occur when the water has to flow over a separator on the
evaporator or into the cavity of a grid cell. These cubes may

Figure 27.52 Soft, mineral-laden ice versus clear, hard ice. Courtesy Ferris State University. Photo by John Tomczyk

be cloudy and fall in the lower hardness range. Figure 27.52
shows the difference between hard and soft ice. The ice sheet
on the left is cloudy and soft. It contains a lot of minerals.
The ice sheet on the right is clearer, denser, and will have
a higher hardness percentage with more cooling capacity.
Figure 27.53(A) shows the water sump full of a fine, white,
talcy powder of undissolved minerals. Figure 27.53(B) shows
a service technician taking a sample of the white, powdered
minerals in his fingers.
Regardless of the type of ice or its use, a cleaner ice
machine and purer water will produce harder ice. Some ice
machine manufacturers provide designs that include built-in
flushing or purging capabilities. This helps to eliminate minerals, thus keeping the ice machine cleaner and improving ice
quality. Regularly scheduled preventive maintenance checks
including cleaning and sanitizing of the ice machine water
system are a must. Always use the correct cleaner and follow
the manufacturer’s recommendations when performing the
cleaning and sanitizing procedure.

#### Sanitizing And Cleaning
The sanitizing process helps to eliminate harmful bacteria that
tend to thrive in the cool ice-making environment.
Remember
that ice is consumed as a food and comes in direct contact
with the food or beverage it cools. It is used to cool down
beverages and ice down fruits, vegetables, fish, poultry, and
meats. Because of these uses, ice is considered a food product. This is why ice machines must be cleaned and sanitized on
a regular basis. Using a sanitizer is an important step in the preventive maintenance process. An acid-based cleaner removes scale.
Sanitizing kills harmful bacteria, viruses, and protozoa.
Bacteria, viruses, and protozoa can adhere to moist
areas on the inside of the evaporator compartment. Some of
these bacteria and viruses can make people very sick. These
microscopic organisms can be either airborne or waterborne.


---

## PDF Page 321

### Unit 27 Commercial Ice Machines
Figure 27.53 (A) Water sump with mineral deposits appearing as a
white, talcy powder. Courtesy Ferris State University. Photo by John Tomczyk. (B) Service technician taking a sample of the fine, white, talcy mineral
powder. Courtesy Ferris State University. Photo by John Tomczyk

(A)

723

different metals. Heavy scale deposits may require soaking
in the cleaning solution. A stronger cleaner can be used on
stainless-steel evaporators; however, a nickel-safe cleaner
must be used on plated evaporators to avoid possible flaking
or peeling of the plating. Because copper and brass are more
porous than stainless steel, if flaking or peeling occurs and
the brass or copper is exposed, the evaporator will be more
susceptible to bacterial growth. Circulating a dilute solution
of acid-based cleaner through the water system will remove
scale, but it does not kill bacteria. A separate procedure called
sanitizing must be performed to address bacteria.
Sanitizing is accomplished by using a commercial ice
machine sanitizer. You cannot remove scale and sanitize with
the same solution. Two different solutions are needed. In fact,
mixing ice machine cleaner and sanitizer together creates a
strong chlorine gas that can be dangerous to breathe. The
sanitizing solution must be circulated as directed by the ice
machine manufacturer. Most manufacturers provide stepby-step cleaning and sanitizing instructions, which point
out specific areas that must be disassembled and manually
cleaned and sanitized. Sanitizing should be done at least once
a month for ice machines used in the food service industry.
Many service technicians prepare their own sanitizing solution by mixing 1!oz of household bleach with 2!gal of warm,
potable water. The water should be in the temperature range
of 95°F to 115°F. This gives the solution about 200! ppm
chlorine strength. However, before using any sanitizing solution always consult the manufacturer’s directions for sanitizing the ice machine.

#### Water Filtration And Treatment
(B)

Municipal water systems are relatively free of harmful waterborne organisms because chlorine has been added as a disinfectant. Water filtration or treatment, which will be covered
in detail shortly, can also provide protection against bacterial
contamination. However, airborne organisms can still be present. Once an organism sticks to a moist surface, it begins to
grow because of the cool, damp conditions inside the evaporator compartment. The result may be a mold, algae, or slime
buildup. Slime is the most visible target when sanitizing an ice
machine. It is usually a jellylike substance that is made up of
algae, mold, and yeast spores. These spores can be either airborne or waterborne. Lime or calcium buildup, often referred
to as scale, is removed from the ice machine by using a commercial-grade ice machine cleaner.
Ice machine cleaning solutions are made of a food-grade acid that is approved for use in
food applications. They come in different strengths for many
different purposes. The weaker solutions are used to protect

As mentioned earlier, water-related problems account for over
75% of service problems in ice makers and ice flakers. However, if
cleaning and sanitizing are done on a schedule that is appropriate
to local water conditions, the ice machine will have a longer and
more productive life dispensing quality ice.
Unfortunately,
ice machines are often placed out of sight and are seldom
cleaned or sanitized until they have to be. This is where water
treatment methods come into play. A good water treatment
program will extend the cleaning and sanitizing intervals
between service calls. But first, it is important to understand
the local water conditions.
Water conditions can be broken down into the following
three categories:
●
●
●

Suspended solids
Dissolved minerals and metals
Chemicals

Sand and dirt are examples of suspended solids and are probably the easiest to remove. While mechanical filters in the
water line can remove both sand and dirt, dissolved minerals and metals are much more expensive to capture. Their
removal requires processes like reverse osmosis, distillation,


---

## PDF Page 322

724

Section 5 Commercial Refrigeration

or de-ionization. Reverse osmosis uses water pressure to
force water through special membranes that reject most of
the dissolved minerals and organics and flush them to waste.
Distillation requires water to be heated to its boiling point
to create steam. The steam is then recondensed into water,
leaving the minerals behind. De-ionization uses columns or
beds of special filter media such as plastic beads or mineral
granules to remove minerals from the water in exchange for
other substances. An example of this is water softening. Water
softeners are loaded up or regenerated with sodium ions from
ordinary salt. The sodium ions are exchanged for calcium and
magnesium, which are often referred to as the water hardness
ions. Scale-inhibiting chemicals, which have to be food grade,
can also successfully control dissolved minerals and metals.
Chemicals, on the other hand, have to be removed by carbon
filtration. The most common chemicals in water are chlorine
and chloramines, which are common city water disinfectants.
Other types of chemicals that make their way into the water
system can affect the taste, odor, and color of the water.
Water filtration and treatment can be applied to a
water supply to try to treat these categories of water conditions.
A common treatment for any type of ice machine is a
triple-action filter system, Figure! 27.54. These systems can filter out suspended solids, fight scale formation by adding chemicals, and improve the taste, odor, and color of water with carbon
filtration.
Because the filters are micron filters, they do
plug up and have to be changed on a regular basis. Often, a
pressure gauge installed on the filter will indicate a pressure
drop when the filter is starting to plug up. Any time the scale
inhibitor or carbon is used up is a good time to change all
three cartridges. However, water treatment in a specific geographical region is never an exact science. Many times, a trialand-error method is used because there is never an exact quick
fix when it comes to water treatment. Always consult with
Figure 27.54 A triple-action filter system. Courtesy Scotsman Ice
Systems

your local water-quality experts, ice machine distributors, or
manufacturers for their professional opinions on the best water
treatment for your geographical area. The water filter manufacturer can also assist you in testing the water at your site
and recommending the correct water treatment combination
to improve the water quality. SAFETY PRECAUTION: These
chemicals can be hazardous to humans. Always follow the manufacturer’s instructions. The best time to circulate any chemicals is when
there is no ice in the bin so they will not contaminate the stored ice.
Because it is rare to find an ice maker empty, you may need to remove
the ice from the bin and place it in a remote storage area. Then clean
and rinse the ice bin according to the manufacturer’s directions. -

#### 27.6 Package Ice Machine
#### LOCATION
Most package ice machines are designed to be located in
ambient temperatures of 40°F to 115°F. Follow the manufacturer’s recommendations. If the ambient temperature is too
cold for the ice maker, freezing may occur and damage the
float or other components where water is left standing. If it
is too hot, compressor failures and low ice capacities may
occur. The ambient conditions under which the ice maker
must operate are important.

#### Winter Operation
A machine located outdoors at a motel may not make ice
below about 40°F ambient temperature because the thermostat in the bin is set at about 32°F. With this setting, when ice
touches the thermostat sensor, it will shut off the machine.
The combination of 40°F outside and some ice in the bin will
normally satisfy the thermostat. When the machine is located
outside, the water should be shut off when the outside temperature approaches freezing. The water should be drained to
prevent freezing and damage to the pump, the evaporator on
some units, and the float assembly.
When machines are outside and the ambient temperature is below about 65°F, some method is normally used to
prevent the head pressure from becoming so low that the
expansion device will not feed enough refrigerant to the evaporator. Low-ambient control causing fan cycling is a common
method. Mixing valves or head pressure control valves are
also used to maintain both discharge- and liquid-line pressures. These valves mix hot discharge gas with liquid coming
from the receiver when the outdoor ambient drops below a
certain temperature. At the same time, liquid is backed up in
the condenser, causing a flooded condition. This flooding of
the condenser will elevate the head pressure. Head pressure
control valves are covered in detail in Unit!22, “Condensers.”
The correct location of an ice machine indoors is critical because of the airflow across the condenser. Air cannot
be allowed to recirculate across the condenser or high head


---

## PDF Page 323

725

### Unit 27 Commercial Ice Machines

pressures will occur. This will reduce the capacity and may in
some cases harm the compressor.

Figure 27.56 Sometimes a float seat can be reversed or turned over
with the good side out for a temporary repair.

#### 27.7 Troubleshooting
#### Ice Makers

#### DENT
#### Remove Seat

When an ice maker is not functioning properly, the problem
can usually be found in the water circuit, the refrigeration
circuit, or the electrical circuit.

#### SEAT
#### Turn Seat Over, Then Place
#### Dented Side Inside Holder.

#### Water Circuit Problems
Water level is critical in most ice makers. The manufacturer’s
specifications should be followed. Most manufacturers post
the water level on the float chamber or at some location close
to the float. Determine what the level should be and make
certain that it is set correctly, Figure!27.55.
The float valve has a soft seat, usually made of neoprene.
This seat may become worn and a new one may be required.
A float seat is inexpensive compared to an ice maker operating inefficiently for any period of time. When a float does not
seal correctly, water at the supply temperature flows through
the system instead of being refrigerated to the freezing temperature. It may also melt ice that has already been made. A
temporary repair may be to turn the float seat over if it can
be removed from its holder, Figure!27.56. The best time to
determine whether or not a float is sealing correctly is when
the ice maker has no ice. Remember, when there is ice in the
bin, it is constantly melting. You cannot tell if the water in the
drain is from melting ice or a leaking float. When there is no
ice in the bin, the only water in the drain would be coming
from a leaking float.
Water circulation over evaporators that make cube ice
is accomplished by a water circulating system that is carefully designed and tested by the manufacturer. You should
make every effort to understand what the manufacturer has
intended before you modify anything. It is not unusual for a

technician to try various methods to obtain the correct water
flow over the evaporator when the manufacturer’s manual
would explain the correct procedure in detail. Do not overlook something as simple as a dirty evaporator. If it must be
cleaned, check the manufacturer’s suggestions.
The quality of the water entering the machine must be at
least as good as the manufacturer recommends. Check the filter
system if the water seems to have too many minerals. A water
treatment company may be contacted to help you determine
the water condition and the possible correction procedures.

#### Refrigeration Circuit Problems
Refrigeration circuit problems are either high-side or lowside pressure problems.
HIGH-SIDE PRESSURE PROBLEMS. High-side pressure prob-

lems can be caused by
-
-
-
-
-
-

poor air circulation over the condenser,
recirculated condenser air,
a dirty condenser,
a defective fan motor,
overcharge of refrigerant, or
noncondensables in the system.

Figure 27.55 Maintain the correct float level.
#### Overflow Pipe
#### PIVOT
#### City Water

#### Water Level
#### AUGER

#### Bend Float Arm
#### To Maintain
#### This Level.

#### To Bin
#### Refrigerant Piping
#### Around Cylinder


---

## PDF Page 324

726

Section 5 Commercial Refrigeration

Another high-side pressure problem is a result of trying to
operate a system when the ambient temperature is below
the design temperature for the unit. Low head pressure can
cause low suction pressure, particularly in systems with capillary tube metering devices. Owners tend to try to place the
machines outside and expect them to perform all year. The
design conditions the manufacturer recommends should be
followed.
LOW-SIDE PRESSURE PROBLEMS. Low-side pressure prob-

lems can be caused by
-
-
-
-
-
-
-
-

low refrigerant charge,
incorrect water flow,
mineral deposits on the water side of the evaporator,
a restricted liquid line or drier,
a defective metering device or thermostatic expansion valve,
moisture in the refrigerant,
an inefficient compressor, or
a blocked metering device.

Low-side problems will show up as a pressure that is too
high or too low as indicated on the refrigeration gauges.
When the pressure is too low, you should suspect a starved
evaporator. When the ice maker makes solid-type ice, a
starved evaporator will often cause irregular ice patterns
on the evaporator. The ice will become thicker where the
evaporator surface is colder. When the pressure is too high,
you should suspect an expansion device that is feeding too
much refrigerant, a defective TXV, or a compressor that
is not pumping to capacity. When the expansion valve is
overfeeding, the compressor will normally be cold from the
flooding refrigerant.
A stuck water float can cause excess load if the entering
water is warmer than normal, Figure! 27.57. As mentioned
earlier, it is hard to detect a leaking float. Look for the correct
level in the float chamber. If adjusting the float does not help,
the seat is probably defective.

The troubleshooting checklist from a manufacturer’s
manual in Figure!27.58 is a general guide for the ice machine
owner or service technician to follow. Similar checklists are
available from the manufacturer of the particular ice machine
in question. As mentioned earlier, the Internet is an excellent
source of quick troubleshooting information that can assist
the service technician in systematically troubleshooting an ice
machine.

#### Electrical Problems
A defrost problem may appear to be a low-pressure problem if the unit fails to defrost at the correct time. Large
amounts of ice may build up. Remember, defrost is only
used on machines that make cube ice. When you find heavy
amounts of ice on a machine, determine what the defrost
method is. The machine may have a forced defrost cycle that
will allow you to clear the evaporator and start again, but
some manufacturers may suggest not forcing the machine
to defrost or shutting the machine off but waiting for the
normal defrost cycle. Waiting for the normal cycle will help
determine what type of problem caused the condition. If the
evaporator is frozen solid and a defrost is forced, you may
not find the problem because it may not happen again in
the next cycle.
Line-voltage problems may be detected with a voltmeter. The unit nameplate will tell you what the operating
voltage for the machine should be. Make sure the machine
is within the correct voltage range. The plug on the end of
the power cord may have become damaged or overheated
due to a poor connection. Examine it while the machine
is running by touching it. If it is hot to the touch, it is
not properly conducting power to the machine. When the
power is wired to the junction box in the ice maker, it goes
to the control circuit that operates the machine. Larger
machines may use relays to energize contactors for starting
the compressor.

Figure 27.57 A float that does not seal will reduce the usable ice a machine can make.

808F

#### PIVOT

#### Water Slowly Running
#### Over The Overflow

#### City Water
#### Warm Dripping Water
#### Melts Ice.
#### Ice Bin

ICE


---

## PDF Page 325

727

### Unit 27 Commercial Ice Machines
Figure 27.58 A basic service checklist for an ice machine. (Page numbers do not refer to this text.) Courtesy Manitowoc Ice, Inc.
#### PROBLEM
Ice machine does not operate.

#### Possible Cause
No electrical power to the ice
machine.

#### To Correct
Replace the fuse/reset the
breaker/turn on the main switch.

High pressure cutout tripping.

Clean dirty air filter and/or condenser
coil (See page 4-1).
Move the toggle switch to the ICE
position.
Water curtain must be installed and
swinging freely. See page 4-10.
Open the valve.
Refer to “Safety Limit Feature” on the
next page.

ICE/OFF/CLEAN toggle switch set
improperly.
Water curtain stuck open.
Ice machine stops and can be
restarted by moving the toggle
switch to OFF and back to ICE.
Ice machine does not release
ice or is slow to harvest.

Remote receiver valve closed.
Safety limit feature stopping the ice
machine.
Ice machine is dirty.
Ice machine is not level.
Low air temperature around ice
machine (air-cooled models).

Ice machine does not cycle
into harvest mode.

Ice quality is poor (soft or not
clear).

Water regulating valve leaks in harvest
mode (water-cooled models).
The six-minute freeze time lock-in has
not expired yet.
Ice thickness probe is dirty.
Ice thickness probe wire is disconnected.
Ice thickness probe is out of adjustment.
Uneven ice fill (thin at top of
evaporator).
Poor incoming water quality.

Water filtration is poor.
Ice machine is dirty.
Water dump valve is not working.

Ice machine produces shallow
or incomplete cubes, or the ice
fill pattern on the evaporator is
incomplete.

Low ice capacity.

Water softener is working improperly (if
applicable).
Ice thickness probe is out of adjustment.
Water trough level is too high or too low.

Clean and sanitize the ice machine.
See pages 4-3 and 4-4.
Level the ice machine.
See page 2-6.
Air temperature must be at least 35°F
(1.6°C).
Refer to “Water-Cooled Condenser”
on page 4-2.
Wait for freeze lock-in to expire.
Clean and sanitize the ice machine.
See pages 4-3 and 4-4.
Connect the wire.
Adjust the ice thickness probe. See page 3-4.
See “Shallow or Incomplete Cubes”
on the next page.
Contact a qualified service company
to test the quality of the incoming
water and make appropriate filter
recommendations.
Replace the filter.
Clean and sanitize the ice machine.
See pages 4-3 and 4-4.
Disassemble and clean the water
dump valve. See page 4-7.
Repair the water softener.

Adjust the ice thickness probe. See page 3-4.
Check the water level probe for
damage. See page 3-4.
Water inlet valve filter screen is dirty.
Remove the water inlet valve and
clean the filter screen. See page 4-9.
Water filtration is poor.
Replace the filter.
Hot incoming water.
Connect the ice machine to a cold
water supply. See page 2-10.
Water inlet valve is not working.
Remove the water inlet valve and
clean it. See page 4-9.
Incorrect incoming water pressure.
Water pressure must be 20-80 psi
(137.9–551.5 kPA).
Ice machine is not level.
Level the ice machine. See page 2-6.
Water inlet valve filter screen is dirty.
Remove the water inlet valve and
clean the filter screen. See page 4-9.
Incoming water supply is shut off.
Open the water service valve.
Water inlet valve is stuck open or
Remove the water inlet valve and
clean it. See page 4-9.
leaking.
The condenser is dirty.
Clean the condenser. See page 4-1.
High air temperature around ice
Air temperature must not exceed
machine (air-cooled models).
110°F (43.3°C).
Inadequate clearance around the ice machine. Provide adequate clearance. See page 2-5.
Objects stacked on or around ice
Remove items blocking air flow.
machine, blocking air flow to
condenser (air-cooled models).
Air baffle is not installed (air-cooled models). Install air baffle. See page 2-12.


---

## PDF Page 326

728

Section 5 Commercial Refrigeration

#### 27.8 Service Technician Calls
The following service calls cover some of the most common
problems experienced with ice machines.

#### Service Call 1
A service technician is servicing a flake ice machine. After
taking the covers off the machine, the technician does not
notice anything wrong. The bin is half full of ice and the
machine seems to be working properly. The technician then
decides to talk to the restaurant manager. The manager
says that the ice flake machine makes loud, intermittent
screeching noises. The technician returns to the machine
and does hear some noise coming from the evaporator
and auger assembly. The noise gets progressively louder
for about 10! min before stopping. Ten minutes later, the
noise starts again. The problem is mineral buildup in the
evaporator freezing cylinder and auger compartment. This
causes the auger to drag on the mineral deposits, making a
sound like two pieces of Styrofoam being rubbed together.
Sometimes the mineral deposits break loose and are delivered with the ice.
The service technician then tells the restaurant manager
that the noise he described was occurring again. By doing
this, the technician lets the restaurant manager feel that he
helped to find the solution to the problem. The service technician examines the ice flakes for quality and finds that they
are very cloudy. This is caused by minerals trapped in the
flakes. The technician determines that the ice machine needs
a cleaning to rid it of the mineral deposits. The technician
also decides to sanitize the machine after the cleaning to
rid the machine of any harmful bacteria, viruses, or protozoa. Emptying the ice bin of all ice flakes is the first step the
technician takes.
The technician follows the manufacturer’s instructions in
the service and maintenance manual, acquired from an Internet search, on cleaning and sanitizing the entire ice machine
and bin. (Often, instructions for cleaning and sanitizing are
located on a label on the ice machine itself.) After restarting
the ice flake machine, the technician finds that it runs quietly
and that the ice has a much better quality than before the
cleaning and sanitizing procedure.
The service technician stays for about 45!min, cleaning
up and talking to the restaurant manager about a preventive maintenance and water treatment program for all the
ice machines in the restaurant. The technician then returns
to the ice flake machine to check for screeching sounds,
but hears none. It appears that the problem has been remedied. Again, the technician explains what the problem
was, and then thanks the restaurant manager for his help
in solving the problem. The restaurant manager is then
given the billing information with a detailed description
of the work completed and associated costs. Handshakes
are exchanged and the service technician leaves the
job site.

#### Service Call 2
A service technician is called to service a cell-type ice cube
machine that will not harvest the ice from the evaporator.
The sheet of ice grows much too thick and actually freezes
the ice thickness probe into the ice sheet. The ice thickness
probe’s electrodes are scaled with mineral buildup. This prevents them from completing a circuit when the thin water
film next to the ice sheet contacts them. (Evaporator damage from too thick an ice sheet can occur. Also, low suction
pressure from a reduced evaporator load, which may lead to
compressor flooding, can occur if the problem is not fixed.)
The service technician bypasses the freeze time lock-in feature by moving the ice/clean/off switch to off and back to ice.
The technician waits for water to start running over the evaporator and then clips a jumper wire lead to the ice thickness probe
and cabinet ground, Figure! 27.59. The harvest light on the
control board comes on. Eight seconds later, the ice machine
goes into a harvest cycle. The technician can hear the hot gas
solenoid valves energize and hot gas pass into the evaporators. The ice thickness probe is taken off the evaporator and
cleaned with the proper ice machine cleaner to get rid of any
mineral deposits. While cleaning up, the technician watches
the ice machine through three freeze and harvest cycles and
determines that the ice machine is working as designed. After
talking with the store owner about preventive maintenance
and water treatment, the technician leaves the job site.

#### Service Call 3
A service technician is called to a restaurant to service
an ice machine that makes cube type ice. The restaurant
owner is complaining about cloudy ice that melts very fast.
Customers are complaining that there is flaky sediment in
the bottom of their glasses after the ice melts. Before the
service technician enters the restaurant, he makes sure that
there is no dirt or grease on his face, clothes, or shoes from
a previous job that day. The technician also makes sure his
hands are cleaned and sanitized before working on the ice
machine, knowing that ice is a food product and can be
contaminated very easily. Once introduced to the manager, the technician carefully listens to what he has to say
while always maintaining his professionalism. It is important never to be critical of the customer, even in a joking
manner, no matter what he has to say about the service
call. Always try to be sympathetic, listen carefully, and try
to determine why the customer is so upset. Once the customer finishes, the technician is led to the ice machine to
begin work. The problem is a defective water dump solenoid valve Figure 27.30(A). If the old water from the water
reservoir is not dumped or purged every cycle, the same
water is being used and the mineral content becomes very
high. Excess minerals that are frozen in the ice cause it to
become soft, cloudy, and dirty. Figure 27.52 shows the difference between soft, cloudy ice and hard, clear ice.


---

## PDF Page 327

729

### Unit 27 Commercial Ice Machines

Figure 27.59 An ice thickness probe and control board. (A) Before jumper. Based on Manitowoc Ice, Inc. (B) After jumper. Based on Manitowoc Ice, Inc.
#### Ice Thickness
#### PROBE
#### Clean Light
#### Water Level Light
#### Bin Switch Light

#### EVAPORATOR

#### HARVEST/SAFETY
#### Limit Light

1C
#### GROUND

(A)
#### GROUND
#### Ice Thickness
#### PROBE

#### Clean Light
#### JUMPER
#### WIRE

#### Water Level Light
#### Bin Switch Light

#### EVAPORATOR

1C

#### HARVEST/SAFETY
#### Limit Light

(B)

The service technician inspects some ice in the ice bin
and sees that it is soft, cloudy, and dirty with minerals. After
observing the freeze and harvest cycles and determining
that there is no purging of water during the harvest cycle,
the technician turns off the ice machine and unhooks the
purge solenoid from the control board. An ohmmeter is
used to check resistance of the purge solenoid’s coil. The
resistance checks to infinite, indicating an open solenoid
coil. A new coil is put in place and is hooked back up to
its control board terminals. The ice machine is turned back
on and a cycle is again observed. During a harvest cycle,
the control board energizes the water purge solenoid and
water freely flows down the drain. This action empties the
water reservoir of old, mineral-laden water, and fresh water
now fills the reservoir. The technician catches the ice before
it falls to the bin and observes it. The ice is crystal clear,
hard, and clean. The service technician then talks to the
restaurant owner about a preventive maintenance and water

treatment program, cleans up around the ice machine, gives
the customer the billing information and explains each step
of the billing in detail, and leaves the job site.

#### Service Call 4
A service technician is servicing an ice maker and has
determined that the ice machine will not come out of a hot
gas defrost mode as quickly as it should. Too long a defrost
will cook off the metal coating on the evaporator. Instead of
the harvest motor’s probe pushing the ice off the coil, which
will terminate defrost with a curtain switch, the evaporator gets
very hot from the prolonged hot gas defrost. In other words,
a “cookout” occurs. The ice slowly falls off the evaporator in
chunks by gravity. Sometimes, one of these chunks will trip
the curtain switch and bring the machine out of defrost, and


---

## PDF Page 328

730

Section 5 Commercial Refrigeration

other times it will not. The problem is a defective harvest motor.
Ice cannot be forced off the evaporator during harvest with a
defective harvest motor.
The service technician gets out a voltmeter and measures
the output terminals of the microprocessor labeled motor!1
and motor!2 while in defrost, Figure!27.49. The technician
measures 115!V AC at both terminals and determines that
this is the correct voltage. This tells the technician that the
microprocessor is doing its job and is sending an output
signal to the harvest motor, so the microprocessor is not to
blame. The problem must lie in the harvest motor or the wires
leading to the harvest motor. The service technician then
checks voltage at the harvest motor itself and gets 115!V AC.
This rules out the problem being in the wiring between the
microprocessor and the harvest motor. The problem must lie
in the harvest motor itself. (If the correct voltage is going to
a power-consuming device and it is not operating, the problem lies within the power-consuming device.)
The service technician retrieves a new harvest motor
from the service van and installs it. After watching the ice
machine for two complete cycles, the technician determines
that everything is working as it should.

#### Service Call 5
A service technician servicing an ice maker that has a
microprocessor observes that the ice machine will not
come out of ICE 1 mode. The technician consults the service manual and finds that the evaporator must reach 14°F
before an internal timer will start. The technician wonders if
it is the microprocessor’s fault or if the problem is in one of
the inputs to the microprocessor. The problem is a defective thermistor on the evaporator. With a defective thermistor, the microprocessor does not know the evaporator’s
temperature and cannot advance the ice machine to the
next mode (ICE!2).

The technician reads further in the manual and discovers that the microprocessor is fed an input signal from a
thermistor connected to the evaporator. A thermistor
is nothing but a resistor that varies its resistance as the
temperature changes. This thermistor is what signals the
digital LED display what mode the ice maker is in. It also
tells the microprocessor when the evaporator has reached
14°F. The manufacturer has supplied a resistance versus
temperature relationship table for checking thermistors.
The only sure temperature that the technician can simulate
accurately is 32°F. This is accomplished by placing some
crushed ice in a small amount of water and stirring. The
thermistor lug is then taken off the evaporator and is also
electrically disconnected from the microprocessor’s evaporator input terminal. The thermistor lug is given a chance
to stabilize its temperature at 32°F in the ice water bath. A
resistance reading taken with an ohmmeter is 5.50 thousand ohms, or 5.50!Kohms. According to the temperature
versus resistance chart for the thermistor, the resistance
should be 9.842!Kohms. This indicates a defective thermistor and explains why the microprocessor is not going out
of ICE!1 mode. A new thermistor is ordered from the manufacturer. The customer is politely informed of the problem
and the part ordered. The work site and the technician’s
hands are then cleaned, and handshakes are exchanged
with the customer.
The technician could have measured the signal coming into the microprocessor’s input terminal labeled EVAP,
but that would require knowing what it was supposed to
be. Most of the time these signals are a low AC or DC
voltage, but they can be a resistance signal. The service
technician must read the manual to find out. The service
technician has a service trainee with him and was very
careful to explain each step in detail while training. The
technician told the trainee never to argue about a service problem in front of a customer, but to wait until they
are alone in the service van before voicing a difference in
opinion.

#### Re V Ie W Qu Es T Ion S
1. Which type of ice maker has a continuous harvest cycle?
A. Cube ice
C. Block ice
B. Flake ice
D. Cylindrical ice
2. Which type of ice is made using a gear motor and
auger?
A. Cube ice
C. Flake ice
B. Cylinder ice
D. Block ice
3. What would be the symptoms of a defective float on an
ice maker?
A. Excessive load on the system
B. Increased ice production
C. Lower operating pressures
D. Increased system efficiency

4. What are the two functions of the dual float switch in an
ice flake machine?
A. Maintains proper ice level and provides low water
level protection.
B. Maintains proper ice level and provides high water
level protection.
C. Maintains proper water level and provides low water
level protection.
D. Maintains proper water level and provides high water
level protection.
5. Which part of an ice flake machine is most prone to failure?
A. The gear motor
C. The ice chute
B. The float mechanism
D. The compressor


---

## PDF Page 329

### Unit 27 Commercial Ice Machines

6. List two causes that may lead to auger wobble.
A. Loss of grease and low water level
B. Excessive grease and high water level
C. Improper bearing alignment and low water level
D. Loss of grease and improper bearing alignment
7. What is the function of a flush cycle for an ice flake
machine?
A. Increase mineral concentration
B. Decrease mineral concentration
C. Create softer ice
D. Create cloudier ice
8. Name three types of ice bin controls in ice flake machines.
A. Float, thermostat, and infrared electric eye
B. Thermostat, float, and liquid-filled bulb
C. Sonar, mechanical flapper, and sail switch
D. Mechanical flapper, infrared electric eye, and
thermostat
9. Ice production in an ice flake machine depends mainly on
two factors. Name these two factors.
A. Water outlet temperature and ambient temperature
B. Water outlet temperature and water level
C. Water inlet temperature and ambient temperature
D. Water inlet temperature and water level
10. The purpose of weep holes on the evaporator of a cube
ice machine is to
A. ensure the ice sticks to the evaporator.
B. allow the ice to separate from the evaporator during
harvest.
C. allow water to flow freely through the evaporator
cells.
D. ensure that minerals are not frozen in the ice cubes.
11. What material is often used for evaporators due to its
durability and resistance to corrosion?
A. Copper
B. Brass
C. Aluminum
D. Stainless Steel
12. An ice bridge is best described as the ice that
A. joins ice cubes together.
B. melts during the harvest cycle.
C. connects the ice to the evaporator coil.
D. freezes at temperatures higher than 32°F.
13. What type of pump is typically used to deliver water to
the evaporator coil in an ice maker?
A. Centrifugal pump
B. Propeller pump
C. Orbital pump
D. Concentric pump
14. Which of the following is used to initiate the harvest
cycle on a cube ice maker?
A. Auger assembly
B. Ice thickness probe
C. Float switch
D. Water dump valve

731

15. Minerals are removed from the ice maker when which of
the following components is energized?
A. Float switch
B. Auger assembly
C. Water dump solenoid
D. Ice bridge sensor
16. What is the most common type of defrost during an ice
maker harvest cycle?
A. Electric
C. Hot gas
B. Natural
D. Air
17. Condensing hot gas that can return to the compressor
during harvest is called
A. floodback.
B. flowback.
C. flowthrough.
D. floodthrough.
18. Periodic ice machine cleaning accomplishes which of the
following?
A. Making clearer ice
B. Making harder ice
C. Making both clearer and harder ice
D. Making neither clearer nor harder ice
19. Which of the following is a visual indication that sanitizing of an ice maker is needed?
A. Presence of slime
B. Presence of bacteria
C. Presence of protozoa
D. Presence of viruses
20. Why can’t an ice maker be cleaned and sanitized at the
same time?
A. It will take too long to do so.
B. They can. Cleaning and sanitizing are the same thing.
C. One requires the unit to be operating, while the other
requires the unit to be off.
D. Dangerous chlorine gas will form, making it difficult
to breathe.
21. What is a common troubleshooting technique used on
microprocessors?
A. Input/output troubleshooting
B. Ohmmeter
C. Ammeter
D. Guesswork
22. One of the quickest and most thorough way of obtaining technical service information for an ice machine is
through the
A. manufacturer.
B. wholesale store.
C. Internet.
D. telephone.
23. Most of the time, the input signals to a microprocessor are
A. high voltage.
B. low voltage.
C. steady.
D. high frequency.


---

## PDF Page 330

732

Section 5 Commercial Refrigeration

24. A way in which a microprocessor communicates to a
service technician about a certain malfunction in the ice
machine is a(n)
A. summary.
C. history.
B. error code.
D. data link.
25. The amount of ice that is produced in a 24-hour period
will increase if the
A. inlet water temperature increases.
B. inlet water temperature decreases.
C. ambient temperature increases.
D. system’s suction pressure increases.
26. A measurement that represents the thermal cooling
capacity of ice and also represents the amount of calcium
and magnesium in water is
A. hardness.
B. turbidity.
C. alkalinity.
D. scale.
27. A buildup of minerals that forms a flaky coating on the
surface of the evaporator and water system is called
A. sediment.
B. scale.
C. hardness.
D. turbidity.
28. A method for killing bacteria, viruses, and protozoa in
ice machines is
A. sanitizing.
B. cleaning.
C. rinsing.
D. brushing.
29. Scale is most effectively removed from an ice maker by
A. scraping the scale from the evaporator surface with a
sharp blade or knife.
B. using a heat source, such as a torch, to burn the scale
from the ice maker.
C. using an alcohol-based, general-purpose cleaner to
remove the scale from the machine.
D. using a manufacturer-approved cleaner expressly
intended to remove scale.

30. Water impurities are commonly classified as
A. chemicals, dissolved minerals, and suspended metals.
B. chemicals, suspended minerals, and dissolved metals.
C. dissolved metals, suspended solids, and suspended
minerals.
D. chemicals, suspended solids, and dissolved minerals
and metals.
31. A triple-action carbon filtration system has the ability to
accomplish all of the following except:
A. filter solids from the water.
B. improve the taste of the water.
C. increase the scale formation rate in the water.
D. reduce the odor of the water.
32. The most common chemicals in water are
A. chlorine and chloramines.
B. fluorine and fluoromines.
C. chloramines and fluoromines.
D. chlorine and fluorine.
33. Usually, sand and dirt in water are easily removed by
A. filters.
B. reverse osmosis.
C. distillation.
D. de-ionization.
34. Air-cooled, package-type ice makers should be positioned so that
A. there is adequate airflow through the condenser that
does not recirculate.
B. the condenser air can be used to defrost the evaporator coil.
C. the discharge condenser air is directed toward the ice
storage bin’s door.
D. the field-installed refrigerant lines are at the back of
the unit.
35. What portion of the service manual provides information about what each system component does and when?
A. Table of contents
B. Sequence of operation
C. Installation guidelines
D. Unit’s parts list


---

## PDF Page 331

### UNIT 28
#### Special Refrigeration Applications
#### O B J E C T I V E S
After studying this unit, you should be able to
list four common methods by which refrigerated products are
transported long distances.
- describe methods used for refrigerating trucks.
- discuss phase-change plates used in truck refrigeration.
- describe two methods used to haul refrigerated freight using
the railroad.
- discuss the basics of blast cooling for refrigeration.
- describe cascade refrigeration.
- describe basic methods used for ship refrigeration.
- describe methods used to transport refrigerated products
by air.
-

- Ensure that nitrogen and carbon dioxide systems are o! before entering an enclosed area where they have been in use. The area should
also be well ventilated so that oxygen is available for breathing and
has not been replaced by these gases.
- Liquid nitrogen and liquid carbon dioxide are very cold when released
to the atmosphere. Take precautions to avoid getting them on your
skin. Wear gloves and goggles if you are working in an area where one
of these gases may escape.
- Ammonia is toxic. Wear protective clothing, goggles, gloves, and
breathing apparatus when servicing ammonia refrigeration systems.

They may also be shipped through very cold climates, such
as when fresh vegetables are shipped through Minnesota in
the winter. Different situations require different types of systems. For example, refrigeration may be needed for a load
of lettuce when leaving California, but when it goes to the
northern states, the load may need to be heated to prevent it
from freezing. Products that fall into the preceding categories are carried on trucks, trains, airplanes, and ships. The
refrigeration system is responsible for getting the load to the
destination in good condition.

#### 28.2 Truck Refrigeration
#### SYSTEMS
Several methods are used to refrigerate trucks. One of the
most basic still being used is to merely pack the product in
ice that is made at an ice plant. This is successful in a wellinsulated truck for short periods of time. However, the
melting ice produces water that must be handled. You can
usually spot these trucks because of the trail of water left
behind, Figure! 28.1. Packing in ice can hold the load temperature only to above freezing.

Figure 28.1 When ice is used for preserving products, it melts and
often leaves a trail of water on the highway or a puddle in a parking area.

#### 28.1 Transport Refrigeration
Transport refrigeration is the process of refrigerating products while they are being transported from one place to
another—by truck, rail, air, or water. For example, vegetables
may be harvested in California and shipped to New York
City for consumption. These products may need refrigeration
along the way. Many products must be shipped in different
ways. Some are shipped in the fresh state, such as lettuce and
celery, which are shipped at about 34°F. Some are shipped in
the frozen state, such as ice cream, which is shipped at about
210°F. Fresh vegetables may be shipped through climates
that are very hot, such as through Arizona and New Mexico.

#### DRIPPING
#### WATER

733


---

## PDF Page 332

734

Section 5 Commercial Refrigeration

Figure 28.2 A nitrogen cylinder maintained at about 25 psig.

Figure 28.3 A control for a liquid nitrogen cooling system.

#### NITROGEN

#### NITROGEN
#### DISTRIBUTION
#### MANIFOLD

25 psig
#### Relief Valve
#### Relieves The
#### Pressure At
25 psig
#### LIQUID
#### NITROGEN

#### LIQUID
#### NITROGEN
#### INSULATION

#### THERMOSTAT

#### Detail Of
#### NITROGEN
#### TANK

#### To Liquid
#### Solenoid And
#### DISTRIBUTION
#### SYSTEM

Dry ice, which is solidified and compressed carbon dioxide, is also used for some short-haul loads. It is somewhat
harder to hold the load temperature at the correct level using
dry ice because it is so cold. Dry ice changes state directly
from a solid to a vapor in a process called sublimation, at
–109°F. As a result, food products can be reduced to very low
temperatures. But dehydration of food products that are not
in airtight containers can become a problem when dry ice
is used because the very low temperature of –109°F attracts
moisture from the food.
Liquid nitrogen or liquid carbon dioxide (CO2) may
also be used to refrigerate products by refrigerating and
storing them as a liquid in a cylinder at a low pressure. A
relief valve on the liquid nitrogen cylinder releases some of
the vapor to the atmosphere if the pressure in the cylinder
rises above the set point of about 25!psig. This boils some
of the remaining liquid and drops the cylinder temperature
and pressure, Figure! 28.2. The liquid is piped to a manifold where the refrigerated product is located and released
to cool the air in the truck and the product. A thermostat
located in the food space controls a solenoid valve in the
liquid nitrogen line, stopping and starting the flow of liquid,
Figure! 28.3. Fans may be used to disperse the cold vapor
evenly over the product.
Air in the atmosphere is 78% nitrogen; it is the source for
the nitrogen used in refrigeration. It is not toxic, and it can be
released to the atmosphere with confidence that no harm to
the environmental will result.

UID
#### Liq Gen
RO
NIT

#### CONTROL
#### SOLENOID

#### INSULATED
#### TANK

SAFETY PRECAUTION: Nitrogen has no oxygen in it, so it is
not suitable for breathing. Special safety interlocks shut the refrigeration off if the door to the refrigerated truck is opened to prevent
personnel from being smothered by lack of oxygen. Nitrogen is
also very cold; it evaporates at 2320°F at atmospheric pressure.
Any contact with the skin would cause instant freezing. Never
allow liquid nitrogen to get on your skin.-
Liquid CO2 can be used in the same manner as liquid
nitrogen to refrigerate products. The system works much the
same as a liquid nitrogen system, only CO2 boils at –109°F.
Even though liquid nitrogen and CO2 are both very cold,
they can be used to refrigerate medium-temperature loads at
35°F with proper controls. These controls would include a
distribution system for the refrigerant that does not impinge
on the product and a space-temperature thermostat that
accurately senses the refrigerated space temperature. Both
of these liquid injection methods have been used for many
years to replace mechanical refrigeration for permanent
installations and for emergency use. They are typically more
expensive in the long run than a permanent installation,
but they also provide some valuable benefits. For example,
when used to refrigerate fresh foods, the presence of nitrogen or CO2 vapor displaces any oxygen and helps preserve
the food. The system is simple and easy to control because
only a solenoid and a distribution manifold need to be
maintained.
Many truck bodies are equipped with refrigerated plates
(called cold plates) that contain a phase-change solution


---

## PDF Page 333

735

### Unit 28 Special Refrigeration Applications
Figure 28.4 Cold plates mounted in a truck body.

Figure 28.5 A cold plate connected to the refrigeration system at the dock.

#### QUICKCONNECT

#### Cold Plate
#### On Wall
#### INSULATION

#### On Ceiling

called a eutectic solution. Phase change means a change in
the state of matter, much like the change of state from ice to
water, except at a different temperature. When the change
of state occurs, much more heat is absorbed per pound of
material. The eutectic solution has the capability of changing state at many different temperatures, depending on the
composition of the solution. The eutectic solution in the
cold plate is brine, a form of saltwater made up of either
sodium chloride, a form of table salt, or calcium chloride.
These brines are very corrosive and must be handled with
care. Various strengths of brine solution may be used to
achieve the desirable melting temperature below freezing,
called the eutectic temperature. Actually, the brine does not
freeze solid; salt crystals form, and the remaining solution is
liquid. Different strengths of brine will cause the crystals to
form at different temperatures.
The brine solution is contained in plates that are from
1-in. to 3-in. thick mounted on the wall or ceiling of a truck
in such a manner that allows air to flow all around them,
Figure!28.4. The air in the enclosed truck body transfers heat
to the plates. The brine solution then changes from a solid to
a liquid while absorbing heat. These plates will hold a refrigerated load at the correct temperature (in a medium- or lowtemperature application) to allow an all-day delivery route
to be run. For example, a truck loaded with ice cream may
be loaded at night for delivery the next day. The ice cream

#### Cold Plate

#### Flexible Expansion
#### VALVE
#### HOSE

must be at its desired temperature, and the truck’s cold plates
must be at the design temperature. For ice cream, this may
be –10°F or lower. When the truck comes back at night, it
may still be –10°F, but most of the brine solution will have
changed back to a liquid and need regenerating to the solid
crystal state. The heat absorbed during the day is in the brine
solution and must be removed. To recharge the plates, they
must be cooled to the point that the brine changes state back
to solid crystals.
The plates are recharged in several ways. Some systems
have a direct expansion coil located in the cold plate. This
coil is connected to the refrigeration system at the loading dock, Figure! 28.5. The refrigeration system may use
one of the typical refrigerants—R-134a, R-404A, or R-717,
ammonia, or an environmentally friendly alternative refrigerant. When the truck backs up to the loading dock, quickconnect hoses are connected from the central refrigeration
plant to the truck. The expansion valve may be located on
the loading dock or at the actual coil in the eutectic cold
plate. The central refrigeration system will reduce the pressure in the evaporator in the cold plate to the point that the
brine solution will change back to solid crystals in a few
hours. The truck may then be loaded with product to start
another trip.
Another method of recharging the cold plate is to
circulate refrigerated brine solution through a coil located
in the cold plate. Brine that is refrigerated at a lower temperature than the cold plate will then recharge or freeze the
brine in the plate, but the circulating brine must be much
colder than the solution in the plate. Connecting this system
to the truck also involves quick-connect fittings at the loading dock. There is always the possibility that some brine


---

## PDF Page 334

736

Section 5 Commercial Refrigeration

Figure 28.6 This truck refrigeration is driven from the truck’s engine and
may be cycled by means of an electric clutch. Source: Carrier Corporation

Figure 28.7 A small refrigeration system on the truck recharges the
cold plates while the truck is parked at night.
#### Cold Plates Inside

#### ELECTRICAL
#### CONDENSING
#### UNIT

will be lost during the connecting and disconnecting of the
quick-connect fittings. This brine must be cleaned up, or
corrosion will occur.
Trucks may also be refrigerated using a refrigeration
system mounted on the trucks. Whatever the refrigeration
source, it must have a power supply. This power supply may
be the truck’s power supply, a diesel or gas engine-driven
compressor, a land line (electric power from a building),
or an electric compressor operated by a motor generator.
Van-type delivery trucks often use a refrigeration compressor mounted under the hood that is turned by the truck
engine. The refrigeration may be controlled by cycling the
compressor using an electric clutch that is thermostatically
controlled, Figure!28.6. This system works well as long as
the truck engine is running. Because the truck is usually
moving all day during delivery, refrigeration can easily be
maintained. Some of these trucks have an auxiliary electric motor-driven compressor that may be plugged in at the
loading dock while the truck engine is not running.
Small condensing units under the truck body are also
used to refrigerate the load. These units are often used to
recharge cold plates at night when the truck is at the dock or
other power supply; the cold plates hold the load during the
day, Figure!28.7. The advantage of this system is that it is selfcontained and does not require a connection to a central
refrigeration system at the loading dock. The condensing units
may be powered while on the road by a small motor generator
unit mounted under the chassis. In this case, there is no need for
cold plates because the generator operates on the road and the
compressor is plugged in at night.
Motor generators have either a gas or diesel engine that
turns the generator to generate 230-V, 60-cycle current to

operate the compressor. Diesel is the preferred fuel because
diesel engines will operate longer with less fuel and with less
maintenance. Diesel engines cost more but seem to be less
expensive in the long run. In some cases, a generator producing 230 V from the truck engine has been used. It must have a
rather sophisticated control because the truck engine turns at
so many different speeds. The stationary generator has only
one speed. Different speeds would affect the power supplied
to the compressor. As the engine turns faster, the voltage and
the cycles per second vary; 60!cps is normal for alternating
current electric motors. Electronic circuits may be used to
maintain a constant voltage.
Larger trucks use either nose-mount or under-belly
units that may be operated by either a diesel-engine-driven
compressor or a motor generator driven by a diesel engine,
Figure! 28.8. An engine-driven compressor has a governor to regulate the speed of the compressor, which may
have two speeds, high and low. The compressor may be
controlled by means of cylinder unloading. For example,
a four-cylinder compressor with a capacity of 1! ton per
cylinder may be operated from 1!ton to 4!tons by unloading cylinders, Figure!28.9. A minimum load of 1!ton must
be maintained at all times, or the diesel engine will have
to be cycled off and on, so it is most desirable to keep
the engine running. However, controls for diesel engines
have been developed that will automatically start and stop
the engine, Figure!28.10.
The evaporator for truck refrigeration units is typically
located at the front of the truck and blows air toward the
back of the truck, Figure!28.11. The fan is usually a type of
centrifugal fan that distributes a high volume of air at a high
velocity so that the air will reach the back. The air is then
returned to the inlet of the air handler over the product load.


---

## PDF Page 335

737

### Unit 28 Special Refrigeration Applications
Figure 28.8 (A) A nose-mount refrigerated truck. Source: Carrier Corporation (B) A belly-mount refrigerated truck. Source: Carrier Corporation

Figure 28.9 A capacity control for a compressor.

#### Nose-Mount Unit

(A)

#### This Cylinder
#### Is Pumping.

#### Belly-Mount Unit

(B)

The fan is driven with belts or gearboxes from the engine
that drives the compressor. These components are normally
located just inside the access door to the unit, where they can
be checked and serviced easily from outside the refrigerated
space, Figure!28.12. The condenser fan is often driven from
the same drive mechanism and is typically a prop-type fan,
Figure!28.13.
The evaporator and condenser coils are usually made of
copper with aluminum fins because truck systems must be
designed and built to be both rugged and lightweight given
that each truck has a maximum load limit. Any weight added
to the refrigeration unit is weight that cannot be hauled as a
paying load. Some other system components, such as compressors, are made of aluminum to help reduce the weight of
the system.
Truck refrigeration systems must be designed to haul
either low- or medium-temperature loads or even carry
both low- and medium-temperature loads at the same time.
This is accomplished using one refrigeration condensing

#### This Cylinder Is Not
#### Pumping Because
#### The Suction Valve Is
#### Being Held Open By The
#### Solenoid. Gas Enters
#### The Cylinder And Is
#### Pushed Back Into The
#### Suction Line Without
#### Being Compressed.
#### Compression Can Be
#### CONTROLLED.

#### 4-CYLINDER
#### COMPRESSOR
#### With 3 Cylinders
#### That Will Unload

Figure 28.10 The air distribution system for a truck and location of the
control panel. Source: Carrier Corporation

Control
Panel
Location


---

## PDF Page 336

738

Section 5 Commercial Refrigeration

Figure 28.11 The evaporator for a nose-mount refrigeration unit.

Figure 28.13 (A) Fan drive mechanism. Source: Thermo King Corp. (B)
Fan drive mechanism. Source: Carrier Corporation

(A)

Figure 28.12 Access for service to a nose-mount unit. Source: Thermo
King Corp.

(B)

unit with more than one evaporator. Part of the time, trucks
may be hauling fresh vegetables; at other times the load
may be frozen foods. The space temperature is controlled
with a thermostat that starts out at full load; when it is
within approximately 2°F of the set point, the system compressor starts to unload. If the space temperature continues
to drop, the unit will shut down. The air distribution system is designed to hold the load at the specific temperature, not to pull the load temperature down. As mentioned
earlier, the food should be at the desired storage temperature before being loaded because the truck does not have
much reserve capacity for pulling the load temperature

down, especially if the interior is warmed up very much. If
the refrigeration system for a medium-temperature load of
food has to reduce the load temperature, the air distribution system may overcool some of the highest parts of the
load because the truck body is so small that the cold air
from the evaporator, being directed across the top of the
refrigerated compartment, may impinge directly on the top
product, Figure! 28.14. If the load is frozen food and has
warmed, it may be partially thawed. The truck unit may
not have the capacity to refreeze the product, and if it does,
it may be so slow that product damage may occur. Various
alarm methods are used to alert the driver of problems with
the load, Figure! 28.15. The driver should stop and check
the refrigeration at the first sign of problems. It may not
be easy to locate a technician when the truck is away from
metropolitan areas.


---

## PDF Page 337

739

### Unit 28 Special Refrigeration Applications
Figure 28.14 Due to air distribution, cold air may overcool food on top
of the load.
#### Coldest Air

Figure 28.16 Sandwich construction for truck walls.
#### Edge Fastener

#### Rigid Foam
#### INSULATION

#### FIBERREINFORCED
#### PLASTIC
#### RETURN
AIR

#### Aluminum Siding
Figure 28.15 An alarm may alert the driver if the load’s condition is not
being maintained. Source: Thermo King Corp.

Truck bodies are insulated to keep the heat out, usually by foam insulation sprayed onto the walls with wallboard fastened to the foam. This makes a sandwich type
of wall that is very strong, Figure!28.16. The walls must be
rugged to withstand the loading and unloading of product.
Aluminum- and fiber-reinforced plastic products are often
used to cover the walls. The floor must be strong enough to
support the weight of the load while traveling on a rough
highway, and it must also be able to support a forklift that
may be used for loading. The interior of a refrigerated truck

must be manufactured in such a manner that it can be kept
clean because food is being handled. The doors are normally in the back so that the truck may be loaded with a
forklift; however, some trucks have side doors and compartments for different types of product. The doors must have
a good gasket seal to prevent infiltration of the outside air.
The doors must also have a secure lock to prevent the load
from being stolen.
Truck transport refrigeration technicians should be diesel technicians as well as refrigeration technicians. Trained in
both fields, they usually do not work on other types of refrigeration systems. Often, they are factory trained to service a
particular type of refrigeration system and engine combination. A good knowledge of basic refrigeration would be good
preparation for truck transportation systems, and knowledge
regarding diesel engines can be added.

#### 28.3 Railway Refrigeration
Products shipped and refrigerated by rail are mechanically
refrigerated either by a self-contained unit located at one end
of the refrigerated car or by an axle-driven unit. The axle unit
is an older system and not used to any extent today. The railcar
using axle-driven units would have refrigeration only while the


---

## PDF Page 338

740

Section 5 Commercial Refrigeration

Figure 28.17 This motor generator is used to power a conventional
compressor. Source: Fruit Growers Express

train is in motion. The self-contained unit is the most popular. It is generally powered by a diesel-driven motor generator,
similar to truck refrigeration, Figure! 28.17. The compressor
is a standard voltage and may be powered with a power cord
while the car is in a station or on a rail siding for long periods.
The evaporator blower is mounted at the end of the railcar
in a compartment, along with the motor generator. All of the

serviceable components can be accessed from this compartment, Figure!28.18.
Two-speed engines are often used when the generator
has an output frequency of 60!cps at full speed and 40!cps at
reduced load. The compressor electric motor must be able
to operate at the different frequencies. The diesel engine
speed is adjusted by the space-temperature thermostat and
operates at a much lower fuel cost at low speed. When low
speed is reached, the compressor may be unloaded using
cylinder unloading. These systems have a rather wide range
of capacities to suit the application. Like truck systems,
they are capable of reducing the space temperature to 0°F
or below for holding frozen foods, or they may be operated
at medium temperature for fresh foods. Railcars have an air
distribution system much like trucks and are designed to
hold the refrigerated load, not reduce the temperature. They
do not have much reserve capacity.
Refrigerated railcars are made of steel on the outside
and typically have a rigid foam insulation in the walls,
Figure!28.19. The walls are covered with various types of
wallboard that can be easily cleaned. If railroad cars did
not have a sophisticated suspension system for en route
travel and to protect the load from the rough coupling of
cars when the train is assembled, they would ride rough,
with metal wheels on metal rails, and have a lot of impact
vibration when being connected and disconnected. They
have wide doors for forklift access, and the doors must
have a very good gasket to prevent air leakage. Typically,

Figure 28.18 A railroad car refrigeration unit. Source: Fruit Growers Express
#### Interior Wall Lining
#### Bulkhead Pad
#### Engine Compartment
#### BULKHEAD

#### Evaporator Blower & Motor

#### Battery Chamber

#### Corrugated Steel End
#### EVAPORATOR
#### Refrigerant Valves
#### THERMOSTAT
#### Battery Box
#### REFRIGERATION
#### Electrical Controls
#### REFRIGERATION
#### CONDENSER

#### Evaporator Coil

#### Ceiling Sheet
#### Ceiling Plenum
#### Roof Sheet
#### Roof Insulation
#### Ceiling Truss
#### Load Divider Locking Rail (Upper)
#### Load Divider Gate
#### Load Divider Gate Carriage
#### Door Track (Upper)
#### CORRUGATED
#### Steel End
#### Air Duct
#### "B" End Interior
#### Wall Lining

#### Condenser Fan & Motor

#### Side Door
#### Door Locking Bar
#### Door Operating Lever
#### SILL
#### Door Cranks
#### Door Roller
#### Sliding Sill Of
#### Floor Rack Slats
#### Cushioned Underframe
#### Fuel Tank
#### Fuel Filler Cap
#### COUPLER
#### Floor Rack Stringers
#### Load Divider Locking Rail (Floor)
#### DECKING
#### Floor Stringers
#### Floor Insulation
#### Evaporator Air Return Duct
#### Diesel Engine
#### DRAIN
#### Generator Set
#### Truck Side Frame
#### Diesel Engine Radiator
#### Truck Bolster
#### Truck Springs
#### Electric Power Cable Connector
#### Roller Bearing
#### Diesel Engine Start-Stop Controlsroller Bearing Adapter
#### Refrigeration Compressor


---

## PDF Page 339

741

### Unit 28 Special Refrigeration Applications
Figure 28.19 The wall construction of a railcar.

#### Ribs Give Wall
#### STRENGTH.

#### Foam Insulation
#### STEEL
#### Various Types
#### Of Wallboard
#### COVERINGS

#### 28.4 Extra-Low-Temperature
#### REFRIGERATION
This text defines extra-low temperature as below –10°F.
Temperatures below that are not used to any great extent for
storing food; however, they are used to fast-freeze foods commercially. These temperatures may be in the vicinity of –50°F.
When the product temperature needs to be reduced
lower than –50°F, a two-stage system of freezing may be
used. At extremely low evaporator temperatures, the compression ratio for the compressor becomes too great for
single-stage refrigeration. The two stages of compression
are accomplished by using a first-stage compressor (or cylinder) pumping into a second-stage compressor (or cylinder), Figure! 28.21. The compression ratio is thus divided

Figure 28.21 Two-stage refrigeration.
#### FROM
#### EVAPORATOR

#### To Condenser

the railcar is operated under a positive air pressure and
must have good door seals.
Railroads also ship refrigerated trucks in a system known
as “piggyback.” The trucks are loaded on the railcars and
shipped across country, Figure! 28.20, a popular system
because the refrigerated load often would otherwise have to
be off-loaded to a refrigerated truck in the locality where the
food is to be consumed or processed. With piggy-back cars,
the refrigerated load arrives on the truck for hauling to the
final destination.

#### Two 1St-Stage Cylinders
#### 2Nd-Stage Cylinder

Figure 28.20 Piggyback railcar refrigeration.

#### Nose-Mount Refrigerating Unit

#### REFRIGERATED
#### VEGETABLES

#### RAILROAD
#### Flat Car
#### HOLD-DOWN
#### STRAPS


---

## PDF Page 340

742

Section 5 Commercial Refrigeration

between two stages of compression. If a single-stage system
were operating at a room temperature of –50°F, it would
have a boiling refrigerant temperature of about –60°F,
using a coil-to-air-temperature difference of 10°F, Figure!28.22. This would make the evaporator pressure 6.6!in.
Hg (11.45! psia) for R-404A. If the condensing temperature were to be 115°F, the head pressure would be 291!psig
(305.7!psia). The compression ratio would be
CR 5 Absolute Discharge Pressure
4 Absolute Suction Pressure
CR 5 305.7 4 11.45
CR 5 26.7:1
This is not a usable compression ratio. It can be reduced
with a two-stage compressor, Figure! 28.23. The first stage
of compression has a suction pressure of 11.45!psia and a
head pressure of 40!psig (54.7!psia). The compression ratio
would be
CR 5 54.7 4 11.45
CR 5 4.78:1

The second-stage compressor would have suction pressure
of 40! psig (54.7! psia) and a discharge pressure of 291! psig
(305.7!psia).
CR 5 305.7 4 54.7
CR 5 5.59:1
With a lower compression ratio, the trapped refrigerant gas
in the clearance volume at the top of the piston’s stroke will
go through less reexpansion. This increases the efficiency of
the first and second stages of compression. The second-stage
compressor then experiences a higher suction pressure, which
also will aid in giving it a higher efficiency.
Manufacturers would always like to have the system operate in a positive pressure. The system just described operates
in a vacuum, and if a leak occurs on the low-pressure side,
atmosphere would enter the system. This system may not be
very practical, but it is very possible. The lower the compression ratio, the better the compressor efficiency. This is particularly true for the first-stage compressor. Designers will
pick the best operating conditions for the system, combining
several compressors until they find the highest efficiency.

Figure 28.22 A two-stage refrigeration system in operation.

R-404A
LOW SIDE 6.6 in. Hg = –608F = 11.7 psia
HIGH SIDE 291 psig = 1158F = 305.7 psia

#### 2608F Coil
2508F
291 psig

#### 2-STAGE
#### COMPRESSOR

6.6 in. Hg

#### FOOD

#### FOOD

#### FOOD

#### FOOD

#### FOOD

#### FOOD

#### Drain For
#### CONDENSATE


---

## PDF Page 341

### Unit 28 Special Refrigeration Applications
Figure 28.23 The compression ratio and two-stage refrigeration.
R-404A
291 psig (305.7 psia)

6.6 in. Hg (11.45 psia)

40 psig (54.7 psia)

#### COOLING
#### FINS

#### SPRING
#### MOUNT
#### BASE
#### Compression Ratio
#### Using 1 Stage Of Compression
CR 5

#### Absolute Discharge
#### Absolute Suction

#### Using 2 Stages Of Compression
#### Absolute Discharge
5
CR
#### Absolute Suction
#### (1St Stage)
54.7 (40 psig 1 14.7 ATM)

291 psig 1 14.7 (ATMOSPHERE)
5

5

11.45

11.45 psia
305.7 psia
5

11.45 psia

5 26.7 TO 1

5 4.78 : 1
#### Absolute Discharge
CR
5
#### (2Nd Stage)
#### Absolute Suction
305.7 psia (291 psig 1 14.7 ATM)
5
54.7 psia
5 5.59 TO 1

#### 28.5 Cascade Systems
Systems with operating temperatures down to about –160°F
may use what is called cascade refrigeration. Cascade refrigeration involves two or more stages, depending on the system configuration. Each stage of refrigeration is produced
by a separate, complete refrigeration system. Although the
stages are separate from each other, they are dependent on
each other. For example, in a two-stage cascade system, the
evaporator of one stage is used to condense the refrigerant in
the second. If one stage or the other fails to operate correctly,
the other system stages will also malfunction. The purpose of
using multiple stages is to reduce the system’s compression
ratio, increase its coefficient of performance and as a result,
increase the overall efficiency of the system.

743

Consider the example of a single R-134a system that
operates with a condenser saturation temperature of 120°F
and an evaporator saturation temperature of 240°F. Assuming an evaporator superheat of 20°F, a condenser subcooing
of 20°F, and zero degrees of suction-line superheat, a simplified pressure enthalpy plot of the system is provided in
Figure 28.24. From the values obtained from the plot, it can
be determined that the compression ratio is 26.43:1 (185
psia 4 7 psia), and the system’s coefficient of performance
(COP) is 1.35. [COP 5 NRE 4 HOC 5 (95 Btu/lb 2 45 Btu/
lb) 4 (132 Btu/lb 2 95 Btu/lb)]. The compression ratio is
much higher than desired and the coefficient of performance
is much lower than desired.
To increase the efficiency of the system, a two-stage cascade system will be used in this example, Figure 28.25. Stage
A is operating with a condenser saturation temperature of
120°F and an evaporator saturation temperature of 20°F.
Stage B is operating with a condenser saturation temperature
of 40°F and an evaporator saturation temperature of 240°F.
It can be seen that, in the figure, the plots for the two stages
overlap each other. It is where the overlap occurs that the
evaporator of stage A, at 20°F, is being used to condense the
refrigerant in stage B at 40°F.
From the values obtained from the plot, it can be determined that the compression ratio for stage A is 5.6:1 (185
psia 4 33 psia), and the compression ratio for stage B is
7.14:1 (50 psia 4 7 psia). It can also be determined that
the coefficient of performance (COP) for stage A is 4.33.
[COP 5 NRE 4 HOC 5 (110 Btu/lb 2 45 Btu/lb) 4 (125!Btu/
lb 2 110 Btu/lb)]. Similarly, the coefficient of performance
(COP) for stage B can be calculated to be 3.2. [COP 5 NRE 4
HOC 5 (95 Btu/lb – 18 Btu/lb) 4 (119 Btu/lb 2 95 Btu/lb)].
So, although two complete refrigeration systems have been
used in this two-stage example, the compression ratios and
COP values are much better and result in a more efficient
system. In most cases, two different refrigerants are used for
each of the stages in a cascade system. A single refrigerant
was used for this example to clarify the concept of how the
evaporator of one stage can be used to condense refrigerant
in another stage. Refer to Unit 26, “Applications of Refrigeration Systems,” for more detailed information on cascade
refrigeration systems that utilize R-404A and carbon dioxide, R-744.

#### 28.6 Quick-Freezing Methods
Food that is frozen for later use must be frozen correctly or it
will deteriorate, the quality will be reduced, or the color may
be affected. When food is frozen, the faster the temperature
is lowered, the higher the quality of the food. This can be
done in several ways using a refrigeration system at very low
temperatures. This method is often called “quick-freezing” or
“flash-freezing.”


---

## PDF Page 342

744

Section 5 Commercial Refrigeration

Figure 28.24 Simplified pressure-enthalpy plot of a single-stage, R-134a system with a condenser saturation temperature of 120°F and an evaporator
saturation temperature of –40°F.

185 psia

120° F

7 psia

!40° F
NRE = 50 Btu/lb
45 Btu/lb

Generally, the meats that you buy at the grocery store
and freeze at home do not have the same quality as the
meats you buy already frozen. The reason for this is the
home freezer does not freeze the meat fast enough. When
meat is frozen slowly, ice crystals form in the cells and
often puncture them, which is why you often see that a
puddle of liquid forms when meat is thawed. When foods
are frozen commercially, they are frozen quickly by moving very cold air across the product at a high velocity to
remove the heat quickly. When most fresh food is frozen
very quickly and thawed, it should still have the quality of
fresh food.
Different foods have different requirements for freezing.
For example, some poultry must be frozen very quickly to preserve the color. One method of accomplishing this is to seal the
meat in an airtight plastic bag and then dip it in a very cold
solution of brine, which causes the surface to freeze. The bag
is then washed and the poultry removed to another area for
freezing the core of the meat at a slower rate.

HOC = 37 Btu/lb
95 Btu/lb

132 Btu/lb

Foods are often frozen in bulk in packages to be thawed
later for processing or cooking. When foods are frozen in
this manner, the pieces may stick together, but it makes no
difference because they are going to be used in bulk. Many
foods are frozen in individual pieces. For example, shrimp
may be frozen individually so that they can be sold by the
pound while frozen. This may be accomplished by a process
called blast freezing, which uses trays in a blast tunnel or
on a conveyor system in a blast freezer room, Figure!28.26.
The blast freeze method is done at very low temperatures
and a high air velocity. If the conveyor is placed in a room
where the temperature is 240°F or lower and the air is
moving fast, by the time small food pieces travel the length
of the conveyor they are frozen hard. When the food is
placed on the conveyor separated from other pieces, it will
be frozen individually, Figure!28.27. It may then be packaged and dispensed individually. Larger parcels of food,
such as a carcass of beef, take longer to freeze. These would
be precooled to very close to freezing and then moved to


---

## PDF Page 343

745

### Unit 28 Special Refrigeration Applications

Figure 28.25 Simplified pressure-enthalpy plot of a two-stage, R-134a cascade system. Stage A has a condenser saturation temperature of 120°F
and an evaporator saturation temperature of 20°F. Stage B has a condenser saturation temperature of 40°F and an evaporator saturation temperature
of –40°F.

120° F

185 psia

#### Stage A
50 psia

40° F

33 psia

20° F

#### Stage B

7 psia

!40° F
NRE = 77 Btu/lb

HOC = 24 Btu/lb

95 Btu/lb

18 Btu/lb
NRE = 65 Btu/lb
45 Btu/lb

the blast freeze room for quick freezing. Different weights
of food may be placed on longer or shorter conveyor belts
or the belt speed may be adjusted to the correct time for
freezing the food.
Food trays and tunnels may also be used for fast-freezing
food. Food is placed on trays with plenty of space between
the pieces. The trays are then loaded on carts and moved into
a tunnel, Figure! 28.28. When the tunnel is full and a cart
is pushed in, a cart is pushed out the other end with frozen
food, ready to package. This method requires more labor but
is less expensive to build from a first-cost standpoint than
a conveyor system, which is more automated. Quick freezing may be accomplished using standard refrigeration equipment. The larger refrigeration systems may use ammonia
or newer, environmentally friendly, alternative refrigerants.

119 Btu/lb
HOC = 15 Btu/lb

110 Btu/lb

125 Btu/lb

The chlorofluorocarbon (CFC)/ozone depletion issue has led to
a comeback of ammonia systems, which are efficient and do not
deplete the ozone layer.

#### 28.7 Marine Refrigeration
Ship refrigeration may be required to transport product in several different ways. For example, a ship may pick up a perishable product requiring medium-temperature refrigeration
(34°F) in South America and deliver it to New York City. The
ship may then pick up a load of frozen food to be delivered
to Spain at –15°F, a low-temperature application. The ship’s
refrigeration system must be able to operate at either temperature range. Another application for ship refrigeration may be


---

## PDF Page 344

746

Section 5 Commercial Refrigeration

Figure 28.26 A blast freezing tunnel.

TO
#### COMPRESSOR

#### LIQUID
#### REFRIGERANT
IN

#### CURTAIN

2508F

#### CURTAIN

Figure 28.28 Spacing of food for tunnel quick cooling.

Figure 28.27 The conveyor system for a blast cooler.

#### The Fish Fillets Are Precooled To Just
#### Above Freezing Before Entering The Quick
#### Freeze Process.
#### Fish Fillets
#### 2508F Air

#### The Cold Air Comes In Contact With All
#### Sides Of The Fish.


---

## PDF Page 345

747

### Unit 28 Special Refrigeration Applications

preserving fish caught at sea. If the ship is only out to sea for
a few days, it may use ice carried from shore. This would be
the case for a shrimp boat operating off the coast. To prevent
excessive melting, auxiliary refrigeration may also be used
to aid the ice in refrigerating the load. If the ship is to be at
sea for long periods, the load must be frozen for preservation. It is not unusual for a ship to stay at sea for several
months gathering a load of fish. Often, a fleet of small boats
catch the fish and deliver it to a large, refrigerated processing ship called a mother ship. In this case, the refrigeration
system may have to be very large, possibly several hundred
tons. These ships must have a method for quick freezing fish
to preserve the flavor and color.
Another method is to haul refrigerated freight in containerized compartments that are loaded onto the ship. These
containers may have their own electric refrigeration system that may be operated at the dock and can be tied into
the ship’s electrical system, Figure! 28.29. These units must
be located in such a manner that air can circulate over the
condensers or they will have head pressure problems. It is
typical for them to be located on the deck of an open ship.
The ships that have large refrigeration systems onboard
may use any of the refrigerants listed in this text, including the newer alternative refrigerants and blends, depending on the age and the design of the refrigeration system.
Ammonia refrigeration systems are also used for ships. This
refrigerant is not considered dangerous to the environment,
but is extremely toxic to humans and, therefore, must be used
with care.

Figure 28.29 Containerized freight for ships.

SAFETY PRECAUTION: It is sometimes necessary for technicians to wear breathing apparatus as well as protective clothing,
gloves, and goggles when working with ammonia systems.-
Large-system compressors may be reciprocating, screw,
or centrifugal when low-pressure refrigerants are used. Older
generation, low-pressure systems operated with R-11, a CFC
refrigerant, but R-123 (HCFC-123) is a popular replacement
for R-11 (CFC-11). The compressors may be driven using belts
or direct drive by the ship’s electrical system if it has a large
enough generating plant. A large system may also be driven by
steam turbines using the ship’s steam system. The evaporators
may be large plates in the individual refrigerated rooms or bare
pipes, Figure! 28.30. There are also systems using forced air,
Figure!28.31. These systems are direct expansion, using thermostatic expansion valves. The ship may have several refrigerated compartments so that all the refrigeration is not in one
large area.
The evaporators must have some means of defrosting
because they will normally be operating below freezing. If
the evaporator is close enough to the compressor, this may
be accomplished with hot gas. If not, seawater may be used.
If the water is too cold, it may be heated and sprayed over
the evaporator when the fan is not running on a fan coil unit
and the coil is not refrigerating during defrost time. By stopping the fan and closing the liquid-line solenoid valve during
defrost the compressor will pump the refrigerant out of the
evaporator during defrost. Defrost can be terminated using
coil temperature or time. The refrigerant that is pumped
out of the coil will be in the receiver during defrost, and the

Figure 28.30 Plate evaporators for a ship.
#### Lifting Lugs

#### Plate Evaporator

#### Ship'S Refrigerated
#### Storage Room

#### Suction To
#### COMPRESSOR

#### DOOR

#### Power Cord

#### Refrigeration Unit With
#### Standard Electric
#### COMPRESSOR

#### Liquid From
#### CONDENSER
#### Liquid Line

#### SUCTION
#### From Other
#### EVAPORATORS


---

## PDF Page 346

748

Section 5 Commercial Refrigeration

Figure 28.31 Forced-air refrigeration for a ship.

Figure 28.32 (A)–(B) Flushing the ship’s seawater-cooled condensers.

#### Air Handler
#### Liquid Line

#### Back To
#### The Sea

#### Water From
#### The Sea

compressor can continue to run to other refrigerated compartments on the ship. Defrost can be staggered so that all
coils will not call for defrost at the same time.
The condensers use seawater, which is readily available
everywhere the ship goes. Seawater contains debris and
must be filtered with filters that are easy to access and clean,
which is commonly done with valves that allow the pumps
to reverse the flow through the filters and piping to backwash the system, Figure! 28.32. The refrigerant condensers
for the typical refrigerants as well as newer alternative refrigerants and blends must be designed and built for easy cleaning because they will become dirty. These condensers have
removable water box covers, called marine water boxes, and
the tubes can be cleaned using a brush, Figure! 28.33. The
tubes are made of cupronickel (copper and nickel), a tough
metal that does not corrode easily. The tube sheet that holds
the tubes is typically made of steel, and the water box is made
of brass where possible, Figure!28.34.
The American Bureau of Shipping recommends reserve
capacity refrigeration and a spare parts inventory for making
repairs at sea. It also recommends two compressor systems,
either one of which should have enough capacity to maintain
the load, running continuously while in tropical waters. This
provides 100% compressor standby capacity, which is the
most likely part of the system to cause a problem. Therefore,
marine systems can become quite large. There must be someone
onboard the vessel who is experienced and familiar with the
system to make any necessary repairs. Repairs at sea are not
uncommon. It can take days to reach a port with a repair facility.
The individual evaporators can be located far from the
ship’s condensers and compressors requiring long refrigerant
lines to be run. This may lead to oil return problems. Oil
separators may be used at the compressor to keep most of the

#### (A) Normal Operation

#### Liquid Line

#### Water Is Forced Backwards
#### Through The Condenser
#### To Dislodge Particles And
#### Flush Them Down The Drain.

#### Water From
#### The Sea
#### (B) While Flushing The Condenser

oil in the compressor, but some will get into the system and
will have to be returned. Circulating brine systems have some
advantages over individual evaporators in the refrigerated
spaces. The primary refrigeration components and the primary refrigerant can all be contained in the equipment room
with a central compressor or compressors. The brine may
be chilled and circulated to the various locations for desired
applications, Figure!28.35.
As with truck refrigeration, cargo ship refrigeration is
designed to hold the refrigerated load temperature. It usually does not have much reserve capacity for reducing the
load temperature. The ship storage rooms are not designed
or built for the type of air circulation necessary to reduce the
temperature of the load even if reserve capacity is available.


---

## PDF Page 347

749

### Unit 28 Special Refrigeration Applications
Figure 28.33 (A) Cleaning a condenser using a brush. Source: Tools
Corporation (B) A cutaway view of a tube showing a rotating brush.

Figure 28.34 Tubes and water boxes for a condenser.

#### BRASS
#### CONDENSER
#### Water Out

#### CONDENSER
#### Water In

#### DIVIDER
#### PLATE
#### End Cover

Figure 28.35 The brine circulation system for a central refrigeration
system.
#### WATER-COOLED
#### CONDENSER

(A)
#### ROTATING
#### BRUSH

(B)

#### WATER
#### FLUSH

#### FLEXIBLE
#### SHAFT

#### NYLON
#### CASING

#### REFRIGERATED
#### Brine To Coils Liquid
#### In Cooler
#### LINE

#### SUCTION
#### LINE

2208F

When the ship is loaded, every square foot of storage counts.
The ship must be designed to accept the load and store it
for the trip even if the seas are rough. The placement of the
refrigerated load will have much to do with the successful
delivery of that load. Correct circulation of air is important
when the load is fresh food, such as fruit or vegetables. These
foods give off heat, called heat of respiration, during storage,
Figure!28.36. This is not at all like storing a load of frozen
food that only has to be protected from heat that may enter
from the outside, such as with a walk-in cooler. The heat is
generated by the load and must be taken into account when
calculating the size of the refrigeration equipment.
All ships must have refrigeration for the storage of foods
for the crew and passengers. Refrigeration for the ship stores
may be drawn from the main refrigeration system as long as
it is running when the ship hauls refrigerated cargo. When

#### Brine Chiller
2108F

the ship is not hauling refrigerated cargo, auxiliary systems
may be used or the ship may have a separate system for the
crew. Many of the same appliances may be used on a ship
as in a supermarket. Some of these units may be individual
package units with the compressor condenser built into the
unit, or central refrigeration rooms may be used.


---

## PDF Page 348

750

Section 5 Commercial Refrigeration

Figure 28.36 The heat of respiration for some fresh vegetables. Source: The 2014 ASHRAE Refrigeration Handbook.
#### Thermal Properties Of Food
Heat of Respiration (Btu/day/ton) – Approximate Values
Food

328F

418F

508F

598F

688F

Lima Beans
(Unshelled)

4970

6125

15,450

24,750

29, 250

Lima Beans
(Shelled)

5800

9925

24,300

38,685

53,050

Snap Beans

5215

7620

12,430

19,650

27,360

Red Beets

1390

2055

2790

4415

6050

Sweet Beets

1050

2595

4150

7710

11,275

Sweet Corn
(With Husks)

9375

17,110

24,700

35,900

63,550

Cucumbers

2740

4250

5730

6300

8720

#### 28.8 Air Cargo Hauling
Products are often hauled by air to hasten the trip to market. Flowers are frequently shipped by air from places like
Hawaii to the rest of the United States. Onboard refrigeration is out of the question because of the weight of the

refrigeration systems. When the product needs to be cooled
during flight, ice or dry ice is used. Specially designed containers, made of lightweight materials, are built to match the
shape of the plane and slide easily into the cargo compartment of the aircraft.

#### Re V Ie W Qu Es T Ion S
1. CO2 is commonly known as
A. carbon dioxide.
B. carbon monoxide.
C. chlorine monoxide.
D. chlorine dioxide.
2. CO2 in the solid form is referred to as
A. liquid nitrogen.
C. dry ice.
B. liquid ice.
D. dry nitrogen.
3. Which of the following is considered to be a major challenge associated with transport refrigeration?
A. The transport vessels are often too small to carry the
load.
B. The load on the system changes as the vessel travels
through different climates.
C. All items being transported must be at a temperature
lower than 32°F.
D. Only fresh foods can be transported long distances
without spoiling.
4. The process of sublimation is most commonly associated
with
A. dry ice.
B. dry nitrogen.
C. liquid nitrogen.
D. dry nitrogen.

5. For safety purposes, the maximum pressure of a liquid
nitrogen tank used in conjunction with truck refrigeration systems is
A. 5 psig.
B. 15 psig.
C. 25 psig.
D. 35 psig.
6. A eutectic or brine solution can best be described as a(n)
A. salt/water solution.
B. ice/water mixture.
C. water/ammonia solution.
D. ammonia/salt mixture.
7. Transport refrigeration encompasses movement of refrigerated products by
A. cars, buses, trains, and boats.
B. trains, cars, buses, and boats.
C. planes, cars, buses, and trains.
D. planes, trains, trucks, and boats.
8. In a truck refrigeration system, the air coming off the
evaporator is typically directed
A. down the side walls of the refrigerated space.
B. up the side walls of the refrigerated space.
C. across the top of the refrigerated space.
D. across the bottom of the refrigerated space.


---

## PDF Page 349

### Unit 28 Special Refrigeration Applications

9. The motor that operates the compressor in a railway
refrigeration transport system must
A. be a three-phase motor.
B. be able to operate at different frequencies.
C. be able to operate at different voltages.
D. be a capacitor-start, capacitor-run motor.
10. The process of transporting a refrigerated truck on a
railroad flat car is called
A. jumpstarting.
B. hopscotching.
C. leapfrogging.
D. piggybacking.
11. Flash-freezing is accomplished at temperatures of
approximately
A. 0°F.
B. 210°F.
C. 230°F.
D. 250°F.
12. A two-stage compressor is used to
A. increase the compression ratio as compared to a
single-stage compressor.
B. increase the efficiency of the compression process.
C. increase both the compression ratio and efficiency of
the system.
D. increase neither the compression ration nor the
efficiency of the system.
13. In a two-stage cascade system, the condenser of the lower
temperature stage is used to
A. absorb heat from the product being cooled.
B. evaporate the refrigerant in the higher-temperature
stage.
C. condense the refrigerant in the higher-temperature
stage.
D. absorb heat from the ambient air.
14. When food products are frozen slowly
A. ice crystals will form, decreasing the overall quality of
the product.
B. ice crystals will form, increasing the overall quality of
the product.
C. ice crystals will not form, decreasing the overall
quality of the product.
D. ice crystals will not form, increasing the overall quality
of the product.

751

15. The freezing method that makes it easier to sell frozen
product by the piece or by the pound is
A. bulk blast freezing.
B. liquid nitrogen immersion.
C. individual blast freezing.
D. carbon dioxide immersion.
16. Which of the following makes up an accurate list of
some of the components found in a two-stage, air-cooled
cascade system?
A. Two compressors, two air-cooled condensers, one
tube-in-tube heat exchanger and a cooling tower
B. One compressor, two water-cooled condensers, one
tube-in-tube heat exchanger
C. One compressor, one air-cooled condenser, one tubein-tube heat exchanger and two evaporators
D. Two compressors, one air-cooled condenser, one tubein-tube heat exchanger
17. The tubes on heat exchangers that utilize sea water as
their condensing medium are most often made of
A. aluminum.
B. copper.
C. tin.
D. cupronickel.
18. It is recommended that larger ships have backup refrigeration systems that are capable of providing 100% reserve capacity. The primary reason for this is in case the
A. fishermen catch more fish than they expected.
B. supply of condenser water is exhausted.
C. primary refrigeration system fails.
D. the ambient temperature drops too low.
19. Which of the following is true regarding the containers
used to ship refrigerated products on large planes?
A. They are constructed from steel.
B. They are constructed from stainless steel.
C. They are shaped to match the shape of the plane’s
cargo compartment.
D. They are equipped with self-contained mechanical
refrigeration systems.
20. The removable ends on shell and tube condensers are called
A. marine water boxes.
B. removable water boxes.
C. threaded end caps.
D. serviceable end caps.


---

## PDF Page 350

### UNIT 29
#### Troubleshooting And Typical
#### Operating Conditions
#### For Commercial Refrigeration
#### O B J E C T I V E S
After studying this unit, you should be able to
explain troubleshooting procedures as they relate to high-,
medium-, and low-temperature refrigeration systems.
- discuss typical operating conditions for air-cooled
equipment.
- discuss typical operating conditions for water-cooled
equipment.
- describe the symptoms of a system that does not have the
correct charge.
- describe the symptoms of a system that is operating with a
restriction.
- describe the symptoms of a system operating with an
inefficient system component.
- explain two methods for bench-testing the pumping capacity
of a compressor.
- explain two methods for field-testing the pumping capacity
of a compressor.
- discuss the diagnosis and repair of typical refrigeration system
problems.
-

- Wear goggles and gloves when attaching and removing gauges and
when transferring refrigerant or checking pressures.
- Wear warm clothing when working in a cooler or freezer. A cold technician does not make good decisions.
- Observe all electrical safety precautions. Be careful at all times and use
common sense.
- Disconnect electrical power whenever possible when working on a
system. Lock and tag the panel and keep the key on your person.
- Wear rubber gloves when using chemicals to clean an evaporator or
condenser. Use only approved chemicals. This is particularly important
when cleaning an evaporator in a food storage unit.
- Do not attempt to perform a compressor vacuum or closed-loop test
without the close supervision of an instructor or other experienced
person.

#### 29.1 Organized
#### TROUBLESHOOTING
To begin troubleshooting any area of a refrigeration system,
you need some idea of what the typical conditions should
be. In commercial refrigeration you may be dealing with air
temperatures inside a refrigerated box or outside at the condenser. You may need to know the current draw of the compressor or fan motors. The pressures inside the system may
be important for troubleshooting and diagnoses. There are
many conditions both outside and within the system that are
important to know and understand.
When a piece of equipment has been running well for a
period of time without noticeable problems, normally a single problem will trigger any sequence of events that may be
encountered. For instance, it is common for the technician to
think that two or three components of a piece of equipment
have failed at one time. The chance of two parts failing at
once is remote, unless one part causes the other to fail. These
failures can almost always be traced to one original cause.
Knowing how the equipment is supposed to be functioning
helps. You should know how it is supposed to sound, where it
should be cool or hot, and when a particular fan is supposed
to be operating. Knowing the correct operating pressures for
a typical system can help you get started. Before you do anything, look over the whole system for obvious problems.
Troubleshooting procedures are divided into high-,
medium-, and low-temperature ranges and some typical
pressures for each. Each system has its own temperature range,
depending on what it is supposed to be refrigerating. The table
in Figure!29.1 shows the temperature ranges for some refrigerated storage applications. This is only a partial table from the
ASHRAE Fundamental Guide; refer to this guide for a complete table for all foods. Notice that for almost every food there
is a different temperature requirement under more than one
situation. For example, there may be a different temperature
requirement for long-term storage than for short-term storage.
The temperatures and pressures on the low-pressure side of

752


---

## PDF Page 351

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.1 (A) This chart shows some storage requirements for typical
products. Source: American Society of Heating, Refrigeration, and Air Conditioning Engineers, Inc. (B) A differences chart for coil-to-air temperature
for selecting desired relative humidity. Source: American Society of Heating, Refrigeration, and Air Conditioning Engineers, Inc.

#### COMMODITY
Carrots

Prepackaged
Topped

Celery
Cucumbers
Dairy products
Cheese
Butter
Butter

Cream (sweetened)
Ice cream

#### STORAGE
#### TEMP.
8F

#### Relative Approximate
#### HUMIDITY
#### STORAGE
%
#### LIFE

32
32
31–32
45–50

80–90
90–95
90–95
90–95

3–4 weeks
4–5 months
2–4 months
10–14 days

30–45
32–40
0 to –10
–15
–15

65–70
80–85
80–85
–
–

2 months
1 year
several months
several months

–
–
–

7 days
several months
1 year, plus

45–55
45–55

low
low

few months
several months

29–31
50–55
0 or below
0 or below
0 or below
32–34

80–85
70–75
–
–
–
85–90

6–9 months
1 year, plus
1 year, plus
1 year, plus
8–12 weeks

50–55
38–50

85–90
85–90

–
–

Milk, fluid whole
33
Pasteurized Grade A
40
Condensed, sweetened
Room Temp
Evaporated

Milk, dried

Whole milk
Non-fat

Eggs
Shell
Shell, farm cooler
Frozen, whole
Frozen, yolk
Frozen, white

Oranges
Potatoes
Early crop
Late crop

(A)
#### Coil-To-Air Temperature Differences
#### To Maintain Proper Box Humidity

#### TEMPERATURE
#### RANGE

#### DESIRED
#### RELATIVE
#### HUMIDITY

TD
#### (REFRIGERANT
#### To Air)

258 F to 458 F
258 F to 458 F
258 F to 458 F
258 F to 458 F
108 F and Below

90%
85%
80%
75%
–

88 F to 128 F
108 F to 148 F
128 F to 168 F
168 F to 228 F
158 F or less

(B)

the system are dependent on the product load. An evaporator
acts the same whether there is a single compressor close to the
evaporator or a large compressor in the equipment room. The
examples given relate to evaporators. The function of the compressor is to lower the pressure in the evaporator to the correct
boiling point to achieve the desired condition in the evaporator.

753

The service technician will have to deal with many numbers to address the conditions in various applications. In the
past, basically one refrigerant was used for medium- and hightemperature applications and one was used for low-temperature
applications. On routine service calls, the technician needed
to think only of pressures that were common to these two
refrigerants for the specific application. There are now many
refrigerants on the market, which adds to the pressures to
be considered. The technician should instead concentrate on
the recommended temperatures for the particular applications. The temperatures can readily be converted to the correct pressures that should be displayed on the gauges. This text
makes many references to R-134a and R-404A because many
refrigeration systems are using these refrigerants. R-134a is the
refrigerant replacement for R-12, and R-404A is the refrigerant
replacement for R-502 in many applications. However, R-134a
and R-404A are not drop-in replacements for any refrigerant.
Because of global warming concerns, the Environmental Protection Agency’s Significant New Alternatives Policy (SNAP)
program is the governing body that can make changes, after a
public comment period, as to what refrigerants will be acceptable for refrigeration and air-conditioning systems. At the time
of this writing, there is more of a move away from HCFC and
HFC refrigerants, and more of a move toward HC, HFO, carbon dioxide, and other natural refrigerants. Many refrigerants
and refrigerant blends that have high global warming potentials (GWPs) will no longer be allowed to be used, even as
retrofit refrigerants. It is the service technician’s responsibility to keep abreast of the most recent laws and rules concerning refrigerant use and service. Refer to Unit 9, “Refrigerant
and Oil Chemistry and Management—Recovery, Recycling,
Reclaiming, and Retrofitting,” for more detailed information
on refrigerants. Always consult with the refrigeration system’s
manufacturer before retrofitting any system’s refrigerant.

#### 29.2 Troubleshooting Hightemperature Applications
High-temperature refrigerated box temperatures start at
about 45°F and go up to about 60°F. Normally, a product
temperature will be at one end of the range or the other
depending on the product (flowers may be at 60°F and
candy at 45°F). The low- and high-temperature and pressure conditions for high-temperature refrigeration systems
must be therefore maintained. In these conditions, the coil
temperature is normally 10°F to 20°F cooler than the box
temperature, a difference referred to as temperature difference (TD). This means that the coil will normally be operating at 22!psig (45°F 2 20°F 5 25°F coil temperature) at the
lowest temperature for an R-134a system. For the highest
temperature of a high-temperature application, the pressure would be 57! psig (60°F coil temperature) at the end
of the cycle when the compressor is off. Figure! 29.2 is a


---

## PDF Page 352

754

Section 5 Commercial Refrigeration

Figure 29.2 (A) These charts can be used to determine typical operating temperatures and pressures for refrigerating systems using forced-air
evaporators.
This table is intended to show the typical operating pressures for commercial refrigeration systems.
Column 1 is with the compressor off and the box temperature just at the cut-in point. Column 2 is
just after the compressor comes on. Column 3 is just before the compressor cuts off. This is not
intended to be the only operating pressures, but the upper and lower limits as applied to high-,
medium-, and low-temperature typical applications. A coil-to-inlet air temperature of 208 F (TD) was
used as an average. Many systems will use 108 F or 208 F TD.
R-134a
Column 1
Compressor Off

Column 2
Compressor On

Column 3
Compressor On

#### HIGH–TEMPERATURE
Box Temperature
Coil Temperature
Temperature Difference
Suction Pressure

608 F
608 F
08 F
57 psig

608 F
408 F
208 F
35.1 psig

#### MED-TEMPERATURE
Box Temperature
Coil Temperature
Temperature Difference
Suction Pressure

458 F
458 F
08 F
40 psig

458 F
258 F
208 F
22 psig

308 F
108 F
208 F
11.9 psig

#### LOW-TEMPERATURE
Box Temperature
Coil Temperature
Temperature Difference
Suction Pressure

58 F
58 F
08 F
9.1 psig

58 F
2158 F
28 F
0 psig

2208 F
2408 F
208 F
14.7 in. Hg

58 F
2158 F
208 F
20.5 psig

2208 F
2408 F
208 F
4.8 psig

458 F
258 F
208 F
22 psig

R-404A
#### LOW-TEMPERATURE
Box Temperature
Coil Temperature
Temperature Difference
Suction Pressure

58 F
58 F
08 F
38 psig
R-404A

#### Ice Making
Ice begins to form at 208 F coil temperature.
Suction pressure 56 psig
End of cycle, ice about to harvest at 58 F coil temperature.
Suction pressure 38 psig
When a service technician installs the gauge manifold, the readings for a typical installation should
not exceed or go below these readings. For instance, if the gauges were applied to a mediumtemperature vegetable box, the highest suction pressure that should be encountered on a typical box
should be 22 psig with the compressor running and a low of 11.9 psig at the end of the cycle. Any
readings above or below these will be out of range for a box that has a 208 F temperature difference
between the air temperature entering the coil and the coil’s refrigerant boiling temperature.

(A)


---

## PDF Page 353

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure!29.2 (B) Typical low-, medium-, and high-temperature and pressure ranges for the low-pressure side of the refrigeration system.

22

260
255
250
245
240
235
230
225
220
218
216
214
212
210
28
26
24
22
0
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
21
22
23
24
25
26
27
28
29
30
31
32
33
34
35
36
37
38
39
40
41

19.0
17.3
15.4
13.3
11.0
8.4
5.5
2.3
0.6
1.3
2.0
2.8
3.6
4.5
5.4
6.3
7.2
8.2
9.2
9.7
10.2
10.7
11.2
11.8
12.3
12.9
13.5
14.0
14.6
15.2
15.8
16.4
17.1
17.7
18.4
19.0
19.7
20.4
21.0
21.7
22.4
23.2
23.9
24.6
25.4
26.1
26.9
27.7
28.4
29.2
30.1
30.9
31.7
32.6
33.4
34.3
35.2
36.1
37.0
37.9

12.0
9.2
6.2
2.7
0.5
2.6
4.9
7.4
10.1
11.3
12.5
13.8
15.1
16.5
17.9
19.3
20.8
22.4
24.0
24.8
25.6
26.4
27.3
28.2
29.1
30.0
30.9
31.8
32.8
33.7
34.7
35.7
36.7
37.7
38.7
39.8
40.8
41.9
43.0
44.1
45.3
46.4
47.6
48.8
49.9
51.2
52.4
53.6
54.9
56.2
57.2
58.8
60.1
61.5
62.8
64.2
62.6
67.1
68.5
70.0

134a

502

R-410A

12

R-404A

#### TEMPERATURE
°F

14.7
12.4
9.7
6.8
3.6
2.2
0.7
0.3
1.2
2.0
2.8
3.7
4.6
5.5
6.5
7.0
7.5
8.0
8.6
9.1
9.7
10.2
10.8
11.4
11.9
12.5
13.2
13.8
14.4
15.1
15.7
16.4
17.1
17.7
18.4
19.2
19.9
20.6
21.4
22.0
22.9
23.7
24.5
25.3
26.1
26.9
27.8
28.7
29.5
30.4
31.3
32.2
33.2
34.1
35.1
36.0

7.2
3.8
0.2
1.9
4.1
6.5
9.2
12.1
15.3
16.7
18.1
19.5
21.0
22.6
24.2
25.8
27.5
29.3
31.1
32.0
32.9
33.9
34.9
35.8
36.8
37.9
38.9
39.9
41.0
42.1
43.2
44.3
45.4
46.5
47.7
48.8
50.0
51.2
52.4
53.7
54.9
56.2
57.5
58.8
60.1
61.5
62.8
64.2
65.6
67.0
68.4
69.9
71.3
72.8
74.3
75.8
77.4
79.0
80.5
82.1

6.6
3.1
0.8
2.5
4.8
7.4
10.2
13.3
16.7
18.7
19.6
21.1
22.7
24.3
26.0
27.8
30.0
31.4
33.3
34.3
35.3
36.4
37.4
38.4
39.5
40.6
41.7
42.8
43.9
45.0
46.2
47.4
48.6
49.8
51.0
52.3
53.5
54.8
56.1
57.4
58.8
60.1
61.5
62.9
64.3
65.8
67.2
68.7
70.2
71.7
73.2
74.8
76.4
78.0
79.6
81.2
82.9
84.6
86.3
88.0

0.3
2.6
5.0
7.8
9.8
14.2
17.9
21.9
26.4
28.2
30.2
32.2
34.3
36.4
38.7
40.9
42.3
45.8
48.3
49.6
50.9
52.3
53.6
55.0
56.4
57.8
59.3
60.7
62.2
63.7
65.3
66.8
68.4
70.0
71.6
73.2
75.0
76.7
78.4
80.1
81.9
83.7
85.5
87.3
90.2
91.1
93.0
95.0
97.0
99.0
101.0
103.1
105.1
107.3
108.4
111.6
113.8
116.9
118.3
120.5

#### TEMPERATURE
#### And Pressure
#### Ranges For The
#### LOW-PRESSURE
#### Side Of The
#### SYSTEM

LOW
#### TEMPERATURE

#### MEDIUM
#### TEMPERATURE

#### HIGH
#### TEMPERATURE

#### REFRIGERANT
Vacuum (IN HG)—Red Figures
Gauge Pressure (psig)—Bold Figures

(B)

chart of some typical operating conditions for high-,
medium-, and low-temperatures for typical applications in
which R-134a and R-404A are used. For any other refrigerant or application, the temperature and pressure readings
may be converted.

755

When the technician suspects problems, the following
pressure gauge readings should be obtained on a 20°F TD
high-temperature system using R-134a:
1. With the compressor running just before the cut-out point,
a reading below 22!psig would be considered too low.
2. With the compressor running just after start-up with a
normal box temperature, 60°F (60°F 2 20°F 5 40°F coil
temperature), a reading above 35.1!psig would be considered too high.
3. When the compressor is off and the box temperature is
at the highest point, the coil pressure would correspond
to the air temperature in the box.
If a 60°F box is involved, the suction pressure could be
57!psig just before the compressor starts in a normal operation. These pressures are fairly far apart but serve as reference points for most high-temperature applications. The
preceding illustration is for a 20°F TD. There will be times
when a 10°F TD is normal for a particular application. The
best procedure is to consult the chart in Figure!29.1(A) for
the application and determine what the pressures should be
by converting the box temperatures to pressure. This chart
shows what the storage temperatures are.
The correct box humidity conditions may also be found
by studying Figure!29.1(B). The box humidity conditions will
determine the coil-to-air temperature difference for a particular application. For example, you may want to store cucumbers
in a cooler. The chart shows that cucumbers should be stored
at a temperature of 45°F to 50°F and a humidity of 90% to
95% to prevent dehydration. Examining the second part of the
chart indicates that to maintain these conditions the coil-to-air
temperature difference should be 8°F to 12°F; 10°F is most
commonly used. Typically, the higher the coil-to-air temperature difference, the more humidity is removed from the space.
The pressures from one piece of equipment to another
may vary slightly. Do not forget that any time the compressor
is running, the coil should be 10°F to 20°F cooler than the
fixture air temperature.

#### 29.3 Troubleshooting
#### MEDIUM-TEMPERATURE
#### APPLICATIONS
Medium-temperature refrigerated box temperatures range
from about 30°F to 45°F in the refrigerated space. Many
products will not freeze when the box temperature is as low
as 30°F. Using the same methods as in the high-temperature
examples to find the low- and high-pressure readings that
would be considered normal, we find the following. The lowest pressures that would normally be encountered would be at
the lowest box temperatures of 30°F. If the coil were to be boiling the refrigerant at 20°F below the inlet air temperature, the


---

## PDF Page 354

756

Section 5 Commercial Refrigeration

refrigerant would be boiling at 10°F (30°F 2 20°F 5 10°F).
This corresponds to a pressure for R-134a of 11.9!psig. If the
service technician encounters pressures below 11.9! psig for
an R-134a medium-temperature system, there is most likely
a problem. The highest pressures that would normally be
encountered while the system is running would be at the boiling temperature just after the compressor starts at 45°F. This is
45°F 2 20°F 5 25°F, or a corresponding pressure of 22!psig,
Figure!29.2. The pressure in the low side while the compressor is off would correspond to the air temperature inside the
cooler. When 45°F is considered the highest temperature before
the compressor comes back on, the pressure would be 40!psig.
Consult the chart in Figure!29.1 for any specific application,
because each is different. Use the chart as a guideline for the
product type. The equipment operating conditions may vary to
some extent from one manufacturer to another.

#### 29.4 Troubleshooting Lowtemperature Applications
Low-temperature applications start at freezing and go down
in temperature, although not many are designed for just
below freezing. The first significant application is for the
making of ice, which normally occurs from 20°F evaporator
temperature to about 5°F evaporator temperature. Ice making
has many different variables, which are associated with the
type of ice being made. Flake ice is a continuous process, so
the pressures are about the same regardless of the equipment
manufacturer, although the manufacturer should be consulted
for exact temperatures and pressures for flake ice machines.
For cube ice makers using R-404A, a suction pressure
of 36!psig (20°F) at the beginning of the cycle will begin to
make ice. The ice will normally be harvested before the suction pressure reaches the pressure corresponding to 5°F, or
38!psig, Figure!29.2. If the suction pressure for an R-404A
machine does not go below 56!psig, suspect a problem. If it
goes below 38!psig, also suspect a problem. These pressures
indicate the normal running cycle.
The low temperatures for frozen foods are generally considered to start at 5°F space temperature and go down from
there. Different foods require different temperatures to be frozen hard; some are hard at 5°F, others at 210°F. The designer
or operator of the equipment will use the most economical
design or operation. For instance, ice cream may be frozen
hard at 210°F, but it may be maintained at 230°F without
harm. The economics of cooling it to a cooler temperature may
not be cost-effective. As the temperature goes down, the compressor has less capacity because the suction gas becomes less
dense. The compressor may not even cut off at the very low
temperatures if the box thermostat is set that low.
Using the same guidelines as for high- and mediumtemperature applications, the highest normal refrigerant boiling temperature for low-temperature refrigeration applications are 5°F 2 20°F 5 215°F for R-134a. The refrigerant

boils at 20°F below the space temperature because the compressor is running and creating a suction pressure of 0!psig.
The lowest suction pressure may be anything down to the
evaporator pressure corresponding to 220°F space temperature. This would be 220°F 2 20°F 5 240°F, or 14.7!in. Hg
vacuum for an R-134a system, Figure!29.2(B). With the compressor off just at the time the thermostat calls for cooling
for the highest temperature, the evaporator would be 5°F, the
same as the space temperature, or 9.1!psig.
A different refrigerant for low-temperature applications
may be used to keep the pressures positive, above atmospheric. Using R-404A would give a new set of figures: 5°F
corresponds to 38!psig when the space temperature is 5°F with
the compressor off. When the space temperature is 5°F and the
compressor is running, the refrigerant will be boiling at about
20°F below the space temperature, or 5°F 220°F 5 215°F.
This 215°F corresponds to a pressure of 20.3! psig. The
lowest temperature normally encountered in low-temperature
refrigeration is a space temperature of about 220°F, which
makes the suction pressure about 220°F 2 20°F 5 240°F, or
4.8!psig, Figure!29.2(B). By using R-404A in this application
the system will operate well above a vacuum. R-404A boils at
250°F at 0!psig, so the cooler would go down to 230°F air
temperature before the suction would go down to the atmospheric pressure of 0!psig with a 20°F TD. Temperatures below
220°F for the space or product are obtainable and are used.
The chart in Figure!29.2(A) can be used as a guideline for
typical low-side operating conditions for the aforementioned
systems. Its intent is to illustrate the average high and low
temperatures and pressures for each application.

#### 29.5 Typical Air-Cooled
#### Condenser Operating
#### CONDITIONS
Air-cooled condensers have an operating temperature range
from cold to hot as they are exposed to outside temperatures.
The equipment may even be located inside a conditioned
building. The condenser has to maintain a pressure that will
create enough pressure drop across the expansion device for
it to feed correctly. This pressure drop across the expansion
device will push enough refrigerant through the device for
proper refrigerant levels in the evaporator. However, some
modern thermostatic expansion valves (TXVs) can operate
with much less pressure drop as long as 100% liquid is supplied to them. The balanced-port TXV is noted for its lowpressure drop performance. Expansion valves for R-134a are
normally sized for a 75- to 100-psig pressure drop. For example, when a manufacturer indicates that a valve has a capacity
of 1!ton at an evaporator temperature of 20°F, it is typically
designed for a pressure drop of 80!psig. The same valve will
have less capacity if the pressure drop falls to 60!psig. Refer
to Unit 24, “Expansion Devices,” for more detailed information on thermostatic expansion devices.


---

## PDF Page 355

757

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.3 A refrigeration system shows the relationship of the aircooled condenser to the entering air temperature on a cool day. This unit
has head pressure control for mild weather. The outside air entering the
condenser is 50°F. This would normally create a head pressure of about
85 psig. This unit has a fan cycle device to hold the head pressure up to a
minimum of 125 psig.
#### COMPRESSOR
135 psig

#### For R-404A, The Low
#### Head Pressure
#### Corresponds To 1058F
#### (Condenser Temperature
CORRESPONDS TO 253 psig).

Figure 29.4 A refrigeration system operating under a low-ambient condition. The expansion valve is not feeding correctly because there is not
enough head pressure to push the liquid refrigerant through the valve.
#### Condenser: Condensing At 708F With
A HEAD PRESSURE OF 71 psig
COMPRESSOR 71 psig
5 psig

#### Air Out

R-134a

#### Air (508F)

#### Air (508F)

Because any piece of equipment located outside must
have head pressure control, the minimum values at which
the control is set would be for the minimum expected head
pressure. For R-134a, this is normally about 135!psig for aircooled equipment, Figure! 29.3; this corresponds to 105°F
condensing temperature. R-404A has a head pressure of
253!psig at 105°F. When the discharge pressure is less than
135!psig for an R-134a system, the pressure drop across the
expansion valve will decrease, causing erratic operation and
a drop in capacity. An exception to this is when the manufacturer floats the head pressure with the ambient temperature.
Head pressure controls can still be used, but they are usually
set at much lower settings to take advantage of the cooler
ambient temperatures. Floating head pressures will increase
efficiencies by enabling the compressor to run at lower compression ratios. Refer to Unit 22, “Condensers,” for more indepth information on floating the head pressure.

#### 29.6 Calculating The Correct
#### Head Pressure For Aircooled Equipment
The maximum normal high-side pressure would correspond
to the maximum ambient temperature in which a condenser
is operated. Most air-cooled condensers will condense the
refrigerant at a temperature of about 30°F above the ambient temperature when the ambient is above 70°F. Figure!29.4
presents an example of a refrigeration system operating
under low-ambient conditions without head pressure control. When the ambient temperature drops below 70°F, the
condensing relationship changes to a lower temperature. If
the condenser is a higher-efficiency condenser or oversized,
the condenser may condense at 25°F above the ambient.
For energy-efficiency purposes, many manufacturers are
designing condensers with improved heat transfer materials
and surfaces. Condenser sizes are also increasing to keep head

#### Air In (408F)

#### Air In (408F)

EVAPORATOR IS OPERATING AT 5 psig.
#### It Is Starved For Refrigerant.
#### The Superheat At The End Of The
#### Evaporator Is High. Ice
WILL FORM ON THE BEGINNING R-134a
#### Of The Coil.

#### EVAPORATOR

71 psig

#### FANS
#### Expansion Valve
#### Sight Glass
#### Full Of Liquid At The Low Pressure Of
71 psig. THE PRESSURE WILL NOT FEED ENOUGH
#### Refrigerant Through The Expansion Valve.
#### Medium-Temperature Evaporator Should Be
OPERATING AT 18.4 psig (208F BOILING TEMPERATURE)

pressures lower and compression ratios lower for better efficiencies. This will cause some condensing temperatures to be only
10°F to 15°F above the ambient. Refer to Unit 22, “Condensers,”
for more detailed information on high efficiency condensers.
Using the 30°F figure, if a unit were located outside and the
temperature were 95°F, the condensing temperature would
be 95°F 1 30°F 5 125°F, Figure 29.5.
Many newer, more
environmentally friendly replacement refrigerants are being
introduced into the HVACR industry. These refrigerants include
hydrocarbon (HC), hydrofluoro-olefin (HFO), carbon dioxide, and
other natural refrigerants with lower GWP and ODP values. Refer
to Unit!9, “Refrigerant and Oil Chemistry and Management-Recovery, Recycling, Reclaiming, and Retrofitting,” for more detailed
information on newer environmentally friendly refrigerants.
The corresponding pressure for R-134a would be 185!psig,


---

## PDF Page 356

758

Section 5 Commercial Refrigeration

Figure 29.5 An air-cooled refrigeration system with a condenser outside. Typical pressures are shown.

R-404A
#### COMPRESSOR
184.6 psig

#### 958F Outdoor Air
#### 308F Temp. Diff.
#### 1258F Condensing
#### TEMPERATURE
#### 1258F For R-404A
= 332 psig
R-134a
1258F FOR R-134a
= 184.6 psig

#### Air In (958F)

#### Air In (958F)
#### Standard-Efficiency Air-Cooled Condenser
#### Conditions Condensing At 308F Above
#### The Ambient Entering-Air Temperature.

for R-404A it would be 332!psig, and for R-22 it would be
278!psig at 125°F condensing temperature.

#### 29.7 Typical Operating
#### Conditions For Watercooled Equipment
Water-cooled condensers are used in many systems in one of
two ways. Some use a wastewater system and some recirculate the same water and extract the heat with a cooling tower.
Typically, a water-cooled condenser that uses freshwater, such
as city water or well water, uses about 1.5!gal of water per
minute per ton with a designed 20° temperature difference
between the water inlet and the water outlet. A system using
a cooling tower circulates about 3!gpm/ton with a designed
10° temperature difference between the water inlet and the
water outlet. These two applications have different operating
conditions and will be discussed separately.

#### Typical Operating Conditions For
#### Wastewater Condenser Systems
Wastewater systems use the same condensers as the cooling
tower systems, but the water is wasted down the drain. A waterregulating valve is normally used to regulate the water flow for
economy and to regulate the head pressure. The condensers are
either cleanable or a coil type that cannot be cleaned mechanically. With either type of condenser, it is advantageous to know
from the outside how the condenser is performing on the inside.
When a water-regulating valve is used to control the
water flow, the flow will be greater if the condenser is not

performing correctly. When the head pressure goes up, the
water will start to flow faster to compensate. This will take
place until the capacity of the valve opening is reached. Then
the head pressure will increase with maximum water flow.
Sometimes the inlet water is colder, such as in winter. It would
not be unusual for the inlet water to be 45°F in the winter. If
the water travels through a hot ceiling in the summer, 90°F
may be the high value, Figure!29.6. Because of the variable
flow and variable temperature of water flowing through a
wastewater system during different seasons of the year, there
is no refrigerant-to-water temperature relationship or rule
of thumb for the technician to go by for these systems. The
technician must simply rely on the water-regulating valve to
Figure 29.6 (A) A water-cooled wastewater refrigeration system. The
water flow is adjusted by the water-regulating valve, which keeps too
much water from flowing, maintains a constant head pressure, and shuts
the water off at the end of the cycle. (B) Water flow is greater with a 90°F
inlet water temperature.
#### Head-Pressure Sensing Tube
#### Adjustable Waterregulating Valve That
#### Opens Upon An Increase
#### In Head Pressure

135 psig
#### HEAD
#### PRESSURE

#### City Water
(458F)

#### To Drain (958F)

#### The Refrigerant Is
#### Condensing At 1058F.

R-134a
(A)
135 psig
#### HEAD
#### PRESSURE
R-134a
#### City Water
(908F)

#### To Drain (958F)

(B)

#### The Refrigerant Is
#### Condensing At 1058F.

#### The Flow Is Much Greater With The
#### Inlet Water Temperature Higher.


---

## PDF Page 357

759

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.7 A water-cooled refrigeration system with a dirty condenser. The system has high head pressure, high water flow, and a low
water temperature difference.
#### Head-Pressure Sensing Tube
#### Water-Regulating Valve
#### That Opens Upon An
#### Increase In Head
#### PRESSURE

229 psig
#### HEAD
#### PRESSURE

R-134a
#### SLATS
#### To Keep
#### Water In

#### 908F City
#### WATER

#### To Drain (958F)

Figure 29.8 A water-cooled refrigeration system reusing the water after
the heat is rejected to the atmosphere. There is a constant bleed of fresh
water to dilute the minerals left behind by the evaporating water. The temperature difference between the incoming water and the outgoing water
is 10°F. This is the typical temperature rise across a cooling tower system.

R-134a

1408F
#### CONDENSING
#### TEMPERATURE

#### Spray Nozzles

#### BLEED
#### CATCH
#### BASIN
#### City Water
#### Makeup For
#### EVAPORATION

#### To Drain

#### Low Temperature
#### Difference Of 58F (958F – 908F)

throttle more or less water at different temperatures through
the condenser to maintain a constant head pressure. For more
detailed information on condensers and water-regulating
valves, refer to Unit!22, “Condensers.”
If the condensing temperature of a water-cooled system
were to rise much above 105°F, suspect a dirty or clogged condenser. For example, a system with a 140°F condensing temperature has a water inlet temperature of 90°F and an outlet
temperature of 95°F with a high water flow rate, Figure!29.7.
This would indicate that the condenser is not removing heat
and that the coil is dirty. The low water temperature difference of 5°F (95°F – 90°F), high condensing temperature
(140°F), and high water flow rate indicate that little to no
heat transfer is taking place. Whenever there is a noticeable
increase in water flow, a low temperature difference between
the water in and out of the condenser, and a high head pressure, a dirty condenser should be suspected. When there is a
noticeable decrease in water flow, a high water temperature
difference and high head pressure, a clogged water regulating
valve or clogged condenser should be suspected.

#### Typical Operating Conditions
#### For Recirculated Water Systems
Water-cooled condensers that have a cooling tower to remove
the heat from the water usually do not use water-regulating
valves to control the water flow. Normally, a constant volume of water is circulated by a pump. The volume is typically
designed into the system at the time of installation and can
be verified by checking the pressure drop across the water
circuit from the condenser inlet to the outlet. There has to
be some pressure drop for there to be water flow. The original specifications for the system should include the engineer’s
intent with regard to the water flow, but this information
may not be available on an old installation.

#### The Refrigerant Is Condensing At
1058F (135 psig). THIS IS 108F HIGHER
#### Than The Leaving Water.
135 psig

958F

858F

#### STRAINER

#### Liquid Line
#### Water Pump That Runs When
#### The Compressor Runs

Most systems reusing the same water by means of a cooling tower have a standard 10°F water temperature rise across
the condenser and a refrigerant condensing temperature that
is typically 10°F above the water outlet temperature. For
example, if the water from the tower were to be 85°F entering the condenser, the water leaving the condenser should be
95°F and the condensing temperature should be about 105°F,
Figure!29.8. If the difference were to be 15°F or 20°F, the condenser appears to be doing its job of removing the heat from
the refrigerant, but the water flow is insufficient, Figure!29.9.
If the water temperature entering the condenser were to be
85°F and the leaving water were to be 90°F, it may be that
there is too much water flow. If the head pressure is not high,
the condenser is removing the heat and there is too much
water flow. If the head pressure is high and there is the right
amount of water flow, the condenser is dirty. See Figure!29.10
for an example of a dirty condenser. Figure! 29.11 shows a
10°F water temperature rise across the condenser and related


---

## PDF Page 358

760

Section 5 Commercial Refrigeration

Figure 29.9 This system has a high water temperature difference, indicating there is not enough water flow. The condensing temperature is
higher than normal, which causes the head pressure to rise. A decrease in
water flow may be detected by water pressure drop if the design pressure
drop is known.
#### Spray Pattern To Tower May Be Reduced
#### Due To Reduced Water Flow.
R-134a

#### SLATS
#### To Keep
#### Water In

Figure 29.10 Typical temperatures and pressures of a recirculated
water system operating with a dirty condenser.

R-134a

#### SLATS
#### To Keep
#### Water In

#### Spray Nozzles

#### City Water
#### Makeup For
#### EVAPORATION

#### Spray Nozzles

#### City Water
#### Makeup For
#### EVAPORATION

#### The Refrigerant Is Now Condensing
#### At 1408F Because The Condenser
#### Tubes Are Dirty And Not Rejecting
#### Heat To The Water.
#### Notice That The
229 psig
#### Water Temperature
#### Rise Is Only 58F.

#### The Refrigerant Is Condensing At
1108F (146 psig). THIS IS STILL 108F
#### Higher Than The Leaving Water.

888F
#### Notice The Spread
#### In Water Temperature.

146 psig

838F

1008F

#### Liquid Line
#### Water Pump That Runs When
#### The Compressor Runs

838F

#### STRAINER

#### Liquid Line
#### Water Pump That Runs When
#### The Compressor Runs

#### Partially Clogged Strainer
#### Restricts Water Flow.

Figure 29.11 A cooling tower system showing a 10°F water temperature rise across the condenser and related condensing pressures for a 105°F condensing temperature when R-134a, R-22, and R-404A are used as the refrigerants.

#### Water To
#### TOWER

135 psig (1058F)
#### CONDENSER
#### TEMPERATURE

R-134a

211 psig (1058F)
#### CONDENSER
#### TEMPERATURE

R-404A

R-22
958F

958F
858F

#### Water To Tower

858F

253 psig (1058F)
#### CONDENSER
#### TEMPERATURE

958F
858F


---

## PDF Page 359

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.12 This cooling tower has a temperature relationship with
the air that is cooling the water. Most cooling towers can cool the water
that goes back to the condenser to within 7°F of the wet-bulb temperature of the ambient air. For example, if the wet-bulb temperature is 78°F,
the tower should be able to cool the water to 85°F. If it does not, a problem with the tower should be suspected.

761

Figure 29.13 A sight glass to indicate when pure liquid is in the liquid
line. This sight glass also has a moisture indicator in its center. Courtesy
Sporlan Division, Parker Hannifin Corporation.

#### Water From The
#### Condenser Is 958F.

#### Prevailing Breeze
#### 958F Dry Bulb
#### 788F Wet Bulb

#### SPRAY
#### NOZZLES
858F
#### City Water
#### MAKEUP
958F
858F

#### CONDENSER

#### PUMP
#### Cooled Water In Basin Of Tower Is 858F. It
#### Can Normally Be Cooled To Within 78F Of
#### The Outdoor Wet-Bulb Temperature Due
#### To Evaporation.
#### Notice That The Final Water Temperature
#### Is Much Cooler Than The Outdoor Dry-Bulb
#### TEMPERATURE.

condensing pressures for a 105°F condensing temperature
when R-134a, R-22, and R-404A are used as the refrigerants.
In this type of system the condenser is getting its inlet
water from the cooling tower. A cooling tower has a heat
exchange relationship with the ambient air. Usually, the cooling tower is located outside and may have a natural draft or
forced draft (where a fan forces the air through the tower).
Either type of tower will be able to supply water temperatures according to the humidity or moisture content in the
outside air. The cooling tower can normally cool the water
to within 7°F of the wet-bulb temperature of the outside air,
Figure!29.12. If the outside wet-bulb temperature (taken with
a psychrometer) is 78°F, the leaving water will be about 85°F
if the tower is performing correctly. Wet-bulb temperature
relates to the moisture content in air; it is discussed in more
detail in Unit!35, “Comfort and Psychrometrics.”

#### 29.8 Refrigerant Undercharge
A low refrigerant charge affects most systems in about the
same way, depending on the correct amount of the refrigerant needed. The normal symptoms of this problem are high

superheat and low capacity. The system has a starved evaporator and cannot absorb the rated amount of Btu or heat. The
suction gauge and the discharge pressures will be lower than
normal. The exception to this is a system with an automatic
expansion valve, which will adjust itself to maintain a constant evaporator pressure.
If the system has a sight glass, it will have bubbles in it that
look like air but are actually vapor refrigerant. Figure!29.13
shows a typical liquid-line sight glass. Remember, vapor or
liquid may look the same in a sight glass. If there is only
vapor in the glass, a slight film of oil may be present. This is
a good indicator that only vapor is present. A system with a
sight glass will generally have a TXV or automatic expansion valve and a receiver. These valves will hiss when a partial vapor–partial liquid mixture goes through the valve. A
system with a capillary tube will probably not have a sight
glass. The technician should know how the system feels to
the touch at different points to determine the gas charge level
without using gauges.
A refrigerant undercharge affects the compressor by not
supplying the cool suction vapor that cools the motor. Low
charges also cause low suction pressures, which increase the
compression ratio. A higher compression ratio causes inefficiencies along with higher discharge temperatures. Most
compressors are suction-cooled, so the result is a hot compressor motor. The motor may even overheat and be turned
off by the motor-winding thermostat, Figure! 29.14. If
the compressor is air-cooled, the suction line coming back to
the compressor will not need to be as cool as for a suctioncooled compressor. It may be warm by comparison.
An undercharge of refrigerant will produce low compressor amperage because the higher superheat coming back to
the compressor inlet will cause the inlet vapors to expand,
which decreases their density. Low-density vapors entering the
compressor will mean low refrigerant flow through the compressor. This will cause low amperage (amp) draw, because
the compressor does not have to work as hard compressing
the low-density vapors. This low refrigerant flow may also
cause refrigerant-cooled compressors to overheat. Due to the


---

## PDF Page 360

762

Section 5 Commercial Refrigeration

Figure 29.14 A system with a suction-cooled hermetic compressor.
The compressor is hot enough to cause it to cut off because of motor
temperature. It is hard to cool off a hot hermetic compressor from the
outside because the motor is suspended inside a vapor atmosphere.

-
-
-
-
-
-

#### Air (508F)
#### Warm Air
#### From Box

#### 29.9 Refrigerant Overcharge
508F
60
#### 598F Of Superheat Because Coil
#### Is Starved For Refrigerant.
#### Charge Is Low.

60
#### Suction Gas Is Superheated To 848F
#### (708F Superheat)
#### Before It Returns To The Compressor.
758F
60

low suction pressure,
low discharge pressure,
high compression ratio,
bubbles in the sight glass,
low compressor amperage (amp) draws, and
low condenser subcooling.

#### The Suction Gas Is Supposed To
#### Cool The Compressor.
5 psi
5
2 psi SUCTION PRESSURE IS 2
WHEN IT SHOULD BE 20 psi.

#### Hot Motor Windings

A refrigerant overcharge also acts much the same way from
system to system. The discharge pressure is high, and the
suction pressure may be high. The automatic expansion
valve system will not have a high suction pressure because
it maintains a constant suction pressure, Figure! 29.15. The
TXV system may have a slightly higher suction pressure
if the head pressure is excessively high because the system
capacity may be down, Figure!29.16.
The capillary tube system will have a high suction pressure because the amount of refrigerant flowing through it
depends on the difference in pressure across it. The more
head pressure, the more liquid it will pass. The capillary tube
will allow enough refrigerant to pass to allow liquid into
the compressor. When the compressor is sweating down its
side or all over, it is a sign of liquid refrigerant in the compressor, Figures!29.17 and 29.18.

R-12
R-134a

#### HEAT

low refrigerant flow rate through the compressor and system
that occurs with an undercharge of refrigerant, the 100%
saturated-vapor point in the condenser will be very low, causing low condenser subcooling. The condenser will not receive
enough refrigerant vapors to condense them to a liquid and
feed the receiver (if the system has one). Condenser subcooling
is a good indication of how much refrigerant charge is in the
system. Low condenser subcooling may mean a low charge,
whereas high condenser subcooling may mean an overcharge.
Capillary tube systems usually have no receiver so a
capillary tube system can run high subcooling simply from
a restriction in the capillary tube or liquid line. The excess
refrigerant will accumulate in the condenser, causing high
subcooling and high head pressures. If the liquid line of a
TXV/receiver system is restricted, some refrigerant will accumulate in the condenser, but most will collect in the receiver.
Remember, a receiver is designed to handle the system’s entire
refrigerant charge and still have a 25% vapor head for safety.
This will cause low condenser subcooling and a low head
pressure.
In summary, the symptoms of a refrigerant undercharge are
-
-

low system capacity,
starved evaporator (high superheat),

Figure 29.15 The system has an automatic expansion valve metering
device. This device is designed to maintain a constant suction pressure. In
an overcharged condition, the head pressure is higher than normal, but
the suction pressure remains the same.
#### Evaporator Coil

28 psig
428F

368F
328F

#### Last Point
#### Of Liquid

328F

#### The Head Pressure
#### Would Normally
#### Not Be Higher Than
180 psig.

328F
328F

220 psig

328F
328F
28 psig
328F
328F

#### Expansion Valve Set
TO MAINTAIN 28 psig

R-134a


---

## PDF Page 361

763

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.16 A TXV system using R-134a, which has a higher-thannormal head pressure in an overcharged condition.
#### Evaporator Coil
#### 108F Superheat
23 psig

R-134a

368F
#### Suction Line
#### To Compressor

308F
268F
268F

#### Droplets Of Liquid Refrigerant
#### In The Suction Gas
#### Suction Gas Pickup Tube For The
#### COMPRESSOR

268F

#### The Normal Head
PRESSURE IS 199 psig.
#### This System Is
#### Operating At
281 psig.

#### MOTOR
268F
268F

281 psig

Figure 29.18 When liquid refrigerant gets back to the compressor,
the latent heat that is left in the refrigerant will cause the compressor to
sweat more than normal. When vapor only gets back to the compressor,
the vapor changes in temperature quickly and the compressor does not
sweat much.

#### DIAPHRAGM
268F

#### COMPRESSOR
OIL

#### Suction Line

#### Moisture Forming
#### On The Outside Of
#### The Compressor
#### HOUSING
#### DISCHARGE
#### LINE

#### Hermetic Compressor That
#### Is Suction Gas Cooled

23 psig
268F
268F

#### PUSH
ROD

#### SPRING

THE NORMAL SUCTION PRESSURE IS 18 psig.

Figure 29.17 The capillary tube system using R-134a has an overcharge
of refrigerant, and the head pressure is higher than normal. This tends to
push more refrigerant than normal through the metering device.
23 psig 08F SUPERHEAT
#### Evaporator Coil
268F
#### Suction Gas To
#### The Compressor
#### Contains Some
#### Liquid Refrigerant.

268F
268F
268F
268F

R-134a

268F
268F
268F

281 psig

23 psig
268F
268F

#### LIQUID
#### REFRIGERANT

#### Suction Pressure Should
NORMALLY RUN 18 psig.

Critically charging a capillary tube system may help
reduce the severity of these flooding problems. Often, in
high head-pressure situations in which the system is critically
charged with refrigerant, there may not be enough refrigerant
in the system to adversely affect the compressor when flooding occurs. The manufacturer will determine the amount of
critical charge and stamp it on the unit’s nameplate. If it is
not stamped on the unit, contact the manufacturer to determine the correct charge.
Only vapor should enter the compressor. Vapor will rise
in temperature as soon as it touches the compressor shell, but
when liquid is present, it will not rise in temperature and will
cool the compressor shell. Liquid refrigerant still has its latent
heat absorption capability and will absorb a great amount of
heat without changing temperature. A vapor absorbs only sensible heat and will change in temperature quickly, Figure!29.18.
Another reason that liquid may get back to the compressor in
a capillary tube system is poor heat exchange in the evaporator. If liquid is getting back to the compressor, the evaporator
heat exchange should be checked before removing refrigerant.
As mentioned earlier, when a system is overcharged with
refrigerant, the discharge pressure and suction pressure will
be higher. The condenser will be flooded with subcooled liquid, causing the discharge pressure to be excessively high.
Remember, any liquid in the condenser at temperatures
lower than the condensing temperature is considered to be
subcooled. Excessive condenser subcooling will cause a high
compression ratio, low efficiency, and low refrigerant flow
rates and capacities. Forced-air condensers should have at
least 6 to 8!degrees of liquid subcooling; however, amounts
depend on system piping configurations and liquid-line static
and friction pressure drops.


---

## PDF Page 362

764

Section 5 Commercial Refrigeration

If the system has a TXV as a metering device, the TXV
will try to maintain evaporator superheat even with an excessive overcharge. The TXV may overfeed slightly during its
opening strokes, but it should stabilize if still in its pressure
operating range.
In summary, the symptoms of a refrigerant overcharge are
-
-
-
-
-

high discharge pressures,
high suction pressures,
high compression ratios,
high condenser subcooling, and
normal evaporator superheats with a TXV; low superheats
with a capillary tube or fixed orifice (piston).

#### 29.10 Inefficient Evaporator
An inefficient evaporator does not absorb the heat into the
system and will have a low suction pressure. The suction line
may be sweating or frosting back to the compressor. An inefficient evaporator can be caused by a dirty coil, a fan running
too slowly, an expansion valve flooding or starving the coil,
recirculated air, ice buildup, or interference from product
blocking the airflow.
Whenever there is reduced airflow across the face of the
evaporator, there is a reduced heat load on the coil. This
reduced airflow and heat load will cause the refrigerant in
the evaporator coil to remain a liquid and not vaporize. This
causes low suction pressure because there is no vapor pressure being generated from vaporizing refrigerant. This liquid

refrigerant will travel past the evaporator coil and eventually reach the compressor and cause compressor damage
from flooding and slugging. Often, the system will have no
evaporator or compressor superheat. The refrigerant in the
suction line is what causes the suction line and compressor
to get cold and sweat or frost. If liquid refrigerant enters the
crankcase, it will mix with the oil and often vaporize, which
will cause a cold and sweaty crankcase. Liquid refrigerant or
a dense vapor will enter the suction valves—depending on
whether the compressor is air- or refrigerant-cooled. In either
case, the amp draw of the compressor will be high.
If a thermostatic expansion valve is starving the evaporator coil, the evaporator will also be very inefficient. This
situation will cause low suction pressure with very high
superheats. The low suction pressure will cause a low evaporator temperature—causing the suction line and compressor
to frost and sweat also. Even though the suction pressure
and evaporator temperatures are low, the refrigerant flow
rate through the evaporator is also very low. This causes low
capacities and a very starved and inefficient evaporator. The
reduced heat load on the evaporator causes a reduced heat
load on the condenser, and it will have, therefore, less heat to
reject. This causes the head pressure to be low.
All of these can be identified with an evaporator performance check. This can be performed by using a superheat
check to make sure that the evaporator has the correct amount
of refrigerant, Figure!29.19. The heat exchange surface should
be clean. The fans should be blowing enough air and not recirculating it from the discharge to the inlet of the coil.

Figure 29.19 Analyzing a coil for efficiency. This requires temperature and pressure checks at the outlet of the evaporator to calculate the superheat
and air-to-refrigerant temperature difference. When a coil has the correct refrigerant level, it will absorb the correct amount of heat. The correct heat
exchange is taking place if the refrigerant is boiling at 10°F to 20°F cooler than the entering air. Note that this occurs when the cooler temperature is
within the design range, for example, 30°F to 45°F for medium temperature. Every circuit on coils with multiple circuits should be checked for even
distribution.
#### Sensing Bulb For
#### Thermostatic Expansion Valve
#### A 308F Reading Is 108F Higher Than The
#### Pressure Gauge As
#### Boiling Temperature Of 208F So The Coil
#### Close To Temperature
308F
#### Has 108F Superheat.
#### Lead As Practical
R-134a
18.4 psig
TO
#### Insulate Lead
#### COMPRESSOR
#### From Ambient Air
18.4 psig

#### LEAD
#### Last Point
#### Of Liquid
#### Alternate Place
AIR
#### For Pressure
(408F)
#### READING

#### Refrigerant In
#### The Coil Is Boiling
AT 18.4 psig OR 208F.

#### Liquid Line
#### Metering Device (Txv)
#### External Equalizer Line


---

## PDF Page 363

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.20 Water coils can be analyzed in much the same way as air
coils. The refrigerant temperature and pressure at the end of the evaporator will indicate the refrigerant level. The refrigerant boiling temperature
should not be more than 10°F cooler than the leaving water.
#### Electronic Temperature Tester Shows The
#### Suction Line To Be 108F Higher Than The
#### Boiling Refrigerant Temperature Of 358F.
#### The Coil Is Operating At 108F Superheat.
458F
358F
30 psig
558F

#### CHILLED
#### WATER
#### Chilled Supply
#### WATER
458F
#### RETURN

TXV
#### Liquid External Equalizer
#### Line Line Is A Good
#### Alternate Place
#### To Check Suction
#### PRESSURE.
#### Suction Line To Compressor

R-134a
358F
#### EVAPORATING
#### Temp. For
R-134a = 30 psig.

The refrigerant boiling temperature should not be more
than 20°F colder than the entering air on an air evaporator coil, Figure! 29.2(A). A water coil should have no more
than a 10°F TD in the boiling refrigerant and the leaving
water, Figure! 29.20. When the boiling refrigerant relationship to the medium being cooled starts increasing, the heat
exchange is decreasing. The temperature difference between
the evaporating temperature and the leaving-water temperature is referred to as the approach. The more efficient the heat
exchange between the evaporating refrigerant and the water,
the smaller the approach will be.
In summary, the symptoms of an inefficient evaporator are
-
-
-
-
-
-

low suction pressure,
sweaty or frosted suction line to the compressor,
low head pressure,
low superheat,
a cold compressor crankcase, and
high compressor amp draw.

#### 29.11 Inefficient Condenser
An inefficient condenser acts the same whether it is watercooled or air-cooled. If the condenser cannot remove the heat
from the refrigerant, the head pressure will go up. The condenser does three things and has to be able to do them correctly, or excessive pressures will occur.
1. Desuperheat the hot gas from the compressor. This gas may
be 200°F or hotter on a hot day on an air-cooled system.
Desuperheating is accomplished in the beginning of the coil.

765

2. Condense the refrigerant. This is done in the middle of
the coil, the only place that the coil temperature will correspond to the head pressure. You can check the temperature against the head pressure if a correct temperature
reading could be taken, but the fins are usually in the way.
3. Subcool the refrigerant before it leaves the coil. This subcooling is cooling the refrigerant to a point below the
actual condensing temperature. A subcooling of 5°F to
20°F is typical, depending on the system. The subcooling
can be checked just like the superheat, only the temperature is checked at the liquid line and compared with the
high-side pressure converted to condensing temperature,
Figure!29.21.
The condenser must have the correct amount of cooling
medium (air or water). This medium must not be recirculated
(mixed with the incoming medium) without being cooled.
Ensure that air-cooled equipment is not located so that the air
leaving the condenser circulates back into the inlet. This air is
hot and will cause the head pressure to go up in proportion to
the amount of recirculation. An air-cooled condenser located
on a roof should be sufficiently elevated above the roof, even
though the air comes in through the side. The temperature of
the air coming directly off the roof is significantly higher than
the ambient air above the roof. A clearance of about 18 in.
will give better condenser performance, Figure!29.22. An aircooled condenser that has a vertical coil may be influenced by
prevailing winds. If the fan is trying to discharge its air into a
20-mph wind, it may not move the correct amount of air, and
a high head pressure may occur, Figure!29.23.
Dirty condenser coils often result in inefficiency. Once
the coil gets dirty, the condenser has a hard time rejecting
heat. Since heat from the evaporator, suction line, compressor motor, and compression is rejected in the condenser, the
condenser coil must be kept clean with the proper amount
of airflow through it. If the condenser cannot reject heat fast
enough, it will accumulate heat until its temperature and
pressure are high enough to reject the heat to the surrounding ambient. The system is now operating at an elevated condensing temperature and pressure and causing the unwanted
inefficiencies that result from high compression ratios.
Now that the system is running at elevated head pressures
with unwanted inefficiencies, the suction pressure will be a
bit high. Higher-than-normal suction pressures are caused
by low refrigerant flow rates, and these are caused by the
low volumetric efficiencies resulting from the high condensing pressures. The evaporator may not be able to keep up
with the heat load, which creates higher-than-normal suction
pressures. High head pressures cause high compression ratios
and low volumetric efficiencies. High compression ratios will
cause a greater pressure range in which the suction vapors
can be compressed, requiring more work for the compressor
and increasing the amp draw.
If the head pressure gets too high, the TXV may operate
outside of its pressure ranges. The TXV may let too much


---

## PDF Page 364

766

Section 5 Commercial Refrigeration

Figure 29.21 Checking the subcooling on a condenser. The condenser does three jobs: (1) It desuperheats the hot gas in the first part of the condenser, (2) it condenses the vapor refrigerant to a liquid in the middle of the condenser, and (3) it subcools the refrigerant at the end of the condenser.
The condensing temperature corresponds to the head pressure. Subcooling is the temperature of the liquid line subtracted from the condensing temperature. A typical condenser can subcool the liquid refrigerant between 5°F and 20°F cooler than the condensing temperature.
#### Discharge Line With Hot Gas That Is Much Hotter
#### Than The Condensing Temperature Of 1258F
184.6 psig
#### Hot Gas
2158F
#### Suction Line
#### Condensing At 1258F
2258F

1758F

1458F

1358F

1958F
1358F
1258F

1258F

1258F

#### CONDENSER

1258F

1258F
1258F
#### COMPRESSOR

R-134a

#### Small Receiver Tank That Ensures
#### A Liquid Seal Between The Condenser
#### And The Subcooling Circuit

#### Subcooling Circuit
#### Contains Pure Liquid.

#### 1258F Condensing
TEMP. FOR R-134a
= 184.6 psig.

2058F
#### The Condenser Is
#### DESUPERHEATING
#### The Hot Gas Down
#### To The Condensing
#### Temperature Of 1258F.
#### CONDENSING
#### STARTS

1258F
#### Pure Liquid
1228F

1158F
1058F

#### 1058F Pure Liquid To The Expansion Device Is Subcooled
#### 208F Below The Condensing Temperature Of 1258F.

Figure 29.22 An air-cooled condenser should not sit directly on a roof.
The temperature of the air coming directly off the roof is much warmer
than the ambient air because the roof acts like a solar collector.

Figure 29.23 A condenser that is located in such a manner that it is
discharging its air into a strong prevailing wind may not get enough air
across the coil.

AIR (958)

#### Strong Prevailing
#### Winds May Stall The
#### Airflow Of The
#### Condenser Fan.

#### LIQUID
#### LINE

#### Suction Line

#### Hot Air Pulled Off
#### The Roof May Be 1108F
#### On A 958F Day.

#### CONDENSER
FAN

#### The Hot Air Is At The
#### Bottom Of The Condenser.

refrigerant into the evaporator during its opening stroke
from the higher head pressures, causing higher-than-normal
suction pressures. This action may also cause lowerthan-normal evaporator superheats. Otherwise, because the
TXV is maintaining superheat and doing its job, there may
be normal evaporator pressures, depending on the severity of
the condenser’s condition.
What liquid subcooling is formed in the condenser will be
at an elevated temperature and will reject heat to the ambient faster. Because of this faster heat rejection, the liquid in
the condenser will cool faster and have a greater temperature

difference as compared with the condensing temperature.
Therefore, the condenser subcooling may be a bit high when
the condensing temperature is high.
In summary, the symptoms of an inefficient condenser are
-
-
-
-
-
-

high head pressure,
normal to slightly high suction pressures,
normal to slightly low evaporator superheats,
a high compression ratio,
high compressor amp draws, and
normal-to-high condenser subcooling.


---

## PDF Page 365

767

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

#### 29.12 Refrigerant Flow
#### RESTRICTIONS
Restrictions that occur in the refrigeration circuit are either
partial or full. A partial restriction may be in the vapor or
the liquid line. A restriction always causes pressure drop at
the point of the restriction. Different conditions will occur,
depending on where the restriction is. Pressure drop can
always be detected with gauges, but the gauges cannot always
indicate the correct location of the restriction. Gauge ports
may need to be installed for pressure testing.
If a restriction occurs due to something outside the system, it is usually physical damage, such as flattened or bent
tubing. These can be hard to find if they are in hidden places,
such as under the insulation or behind a fixture. If a partial
restriction occurs in a liquid line, it will be evident because
the refrigerant will undergo a pressure drop and will start to
act like an expansion device at the point of the restriction.
When there is a pressure drop in a liquid line, there is always
a temperature change. A temperature check on each side of
a restriction will pinpoint its location. Sometimes when the
drop is across a drier, the temperature difference from one
side to the other may not be enough to feel with bare hands,
but a thermometer will detect it, Figure!29.24. A system that
has been running for a long time may have physical damage
from a restriction. If the restriction occurs soon after start-up,
a filter or drier may be plugging up. When this occurs in the
liquid-line drier, bubbles will appear in the sight glass when
the drier is located before the sight glass, Figure!29.25.
Another cause of a partial restriction could be valves that
do not open all the way. Normally, the TXV either works or
it does not. It will function correctly, but if it loses its charge

Figure 29.24 Each of the driers has a restriction. One of them is very
slight. Where there is pressure drop in a liquid line, there is temperature
drop. If the temperature drop is very slight, it can be detected with a thermometer. Sometimes gauges are not easy to install on each side of a drier
to check for pressure drop. If possible, use the same gauge when checking the pressure drop through a drier to avoid inaccuracies.
#### Notice The Temperature Drop
#### Through The Drier.
#### Subcooled 178F
#### EXPANSION
#### VALVE
150 psig
140 psig
1128F
1008F
#### DRIER
#### Few Bubbles In The Sight Glass
R-134a
150 psig

100 psig
1108F

#### EXPANSION
#### VALVE
608F

#### DRIER
#### Many Bubbles In The Sight Glass
#### This Drier Has A Noticeable Temperature
#### Drop That Can Be Felt. It May Even Sweat Or
#### Freeze At The Drier Outlet.

in the thermal bulb, it will close and cause a full restriction,
Figure!29.26. There is a strainer at the inlet to most expansion devices to trap particles, and it may stop up slowly. If the
device is a valve that can be removed, it can be inspected and

Figure 29.25 The restriction in a system may occur shortly after start-up. This indicates that solid contaminants from installing the system must be in
the drier. If the restriction occurs after the system has been running for a long time, the restriction may be physical damage, such as a bent pipe. Normally,
loose contamination will make its way through the system to the drier in a matter of hours.

#### Suction Line
#### Walk-In Cooler
#### Sight Glass
#### With Bubbles

#### Restricted Drier

#### Insulated Wall

#### Condensate To Drain


---

## PDF Page 366

768

Section 5 Commercial Refrigeration

Figure 29.26 The charge in the bulb of a TXV is the only force that
opens the valve, so when it loses its pressure the valve closes. The system
can go into a vacuum if there is no low-pressure control to stop the compressor. A partial restriction can occur if the bulb loses part of its charge or
if the inlet strainer stops up.
#### The Bulb Has
#### Lost Its Charge.
#### Suction Line
#### To Compressor

Figure 29.27 A capillary tube metering device with the strainer at the
inlet. This strainer is soldered into the line and is not easy to service. Courtesy Parker Hannifin Corporation.

0 psig
#### EVAPORATOR
15 in.
#### COIL
#### VACUUM

#### STRAINER

cleaned if necessary. If it is a capillary tube, it is brazed into
the line and not easy to inspect, Figure!29.27.
Water circulating in any system that operates below freezing will freeze at the first cold place it passes through. This
would be in the expansion device. One drop of water can
stop a refrigeration system. Sometimes a piece of equipment
that has just been serviced will show signs of moisture on the
first hot day, Figure! 29.28. This is because the drier in the
liquid line will have more capacity to hold moisture when it
is cool. On the first hot day, the drier may turn a drop or
two of water loose, and it will freeze in the expansion device,
Figure!29.29. When you suspect this, apply heat to thaw the
ice to a liquid.
SAFETY PRECAUTION: Care must be used
when applying heat. A hot, wet cloth is a good source.- If applying
a hot cloth to the metering device causes the system to start
functioning properly, the problem is free water in the system.
Recover the refrigerant, change the drier, and evacuate the system. Recharge the system with the appropriate refrigerant.

#### The Spring Pressure
#### Closes The Valve.
#### DIAPHRAGM

#### PUSH
ROD

#### SPRING
15 in.
#### VACUUM

#### Liquid Refrigerant
#### From Receiver

Figure 29.28 This system has had some moisture in it. The drier has all the moisture it can hold at mild temperatures. When the weather gets warm,
the drier cannot hold all of the moisture and turns some of it loose. The moisture will freeze at the expansion device where the first refrigeration is experienced if the system operates below freezing.

#### LAST
#### Point Of
#### LIQUID.
#### Coil Is
#### STARVED.
#### Suction Line
#### Air (958F)

#### Sight Glass

#### Drier Is Loaded With Moisture
#### And Releasing Some Of It.

#### Moisture Is Freezing
#### At The Expansion
#### Valve And Starving
#### The Evaporator.
#### Walk-In Cooler
#### Insulated Wall

#### Condensate To Drain


---

## PDF Page 367

769

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

Other components that may cause restrictions are automatic valves in the lines, such as the liquid-line solenoid,
crankcase pressure regulator, or the evaporator pressure
regulator. These valves may easily be checked with gauges
applied to both sides where pressure taps are provided,
Figure! 29.30. Restrictions in the liquid line usually occur
after the receiver and will cause the evaporator to be starved
of refrigerant, resulting in a low suction pressure. High superheats will also be experienced because of the starved evaporator. Because the evaporator is starved of refrigerant, there
will not be much heat transferred to it from its surroundings.
Because of the highly superheated vapors coming into it, the
compressor will also be starved of refrigerant and will run
hot and have a low amp draw. Highly superheated vapors
mean low-density vapors for the compressor to compress.
Because the evaporator and compressor are starved of
refrigerant, the condenser will also be starved. The condenser
will not have a lot of heat to reject because the evaporator did
not absorb much heat. This will cause a low condensing (head)
pressure. If the restriction is ahead of the sight glass, the sight
glass may bubble, depending on the severity of the restriction.
In summary, the symptoms of a restricted liquid line after
the receiver are

Figure 29.29 If it is suspected that moisture is frozen in the metering
device, mild heat can be added. Heat from a hot, wet cloth will normally
thaw the moisture out, and the system will start refrigerating again.
#### Suction Line To Compressor

#### SPRING

#### DIAPHRAGM

150 psig

#### Push Rod
5 psig
#### Suction Pressure
SHOULD BE 20 psig.
#### Ice Builds Up In The
#### Valve Seat And Reduces
#### The Refrigerant Flow.
#### The Coil Is Starved.

#### LIQUID
#### REFRIGERANT
#### From Receiver

-
-

low suction pressures,
high superheats,

Figure 29.30 (A–H) Valve components that can close are all capable of causing a restriction. (A, D, E, G, H) Courtesy Sporlan Division, Parker Hannifin
Corporation. (C, F) Courtesy Ferris State University. Photos by John Tomczyk.
#### AUTOMATIC
#### EXPANSION
#### VALVE

#### Low-Side Float
#### FLOAT
#### VALVE

#### LIQUID
#### LINE
#### SUCTION
#### LINE

#### FINNED
#### COOLING
#### COIL

#### NEEDLE
#### VALVE

#### THERMOSTATIC
#### EXPANSION
#### VALVE

(B)

(A)

#### Epr Valve

(C)

#### Cpr Valve

(D)

4-WAY
#### VALVE

#### Solenoid Valve
#### HEAD
#### PRESSURE
#### VALVE

(E)

(F)

(G)

(H)


---

## PDF Page 368

770

-
-
-
-
-

Section 5 Commercial Refrigeration

an overheated compressor,
low amp draw,
low head pressure,
bubbles in the sight glass, and
a temperature drop in the liquid line across the restriction.

#### 29.13 Inefficient Compressor
Inefficient compressor operation can be one of the most difficult problems to find. When a compressor will not run, it
is evident where the problem is. Motor troubleshooting procedures are covered in Unit! 20, “Troubleshooting Electric
Motors.” When a compressor is pumping at slightly less than
capacity, it is hard to determine the problem. It helps at this
point to remember that a compressor is a vapor pump. It
should be able to create a pressure from the low side of the
system to the high side under design conditions.
If a reciprocating compressor is inefficient because its
valves are bad, the suction pressure will be high and the head
pressure will be low. There is no other situation that will
give a system both low head and high suction pressures at
the same time, other than worn piston rings causing blow-by
of gases around the rings. If a discharge valve is not seating
properly, a low head pressure will result. Refrigerant vapor
will be forced out of the cylinder and into the discharge line
during the upstroke of the compressor. On the downstroke,
this same refrigerant that is in the discharge line will be drawn
back into the cylinder because the discharge valve is not seating properly. This short cycling of refrigerant will cause high
discharge temperatures out of the compressor and low head
(condensing) pressures. Refrigerant vapors will be drawn
from the suction line into the compressor cylinder during the
downstroke of the compressor. However, if the suction valve
is not seating properly, this same refrigerant may leak back
into the suction line during the upstroke, reducing the refrigerant flow and causing higher-than-normal suction pressures.
Bad valves will cause a low mass flow rate of refrigerant
through the system, which will usually cause higher-thannormal superheats on the low side of the system. System
capacities will be low—with higher-than-normal box or conditioned space temperatures. Because of the reduced refrigerant flow rates, compressor amp draws will be lower.
In summary, the symptoms of an inefficient compressor
due to bad valves are
-
-
-
-

compressors have some internal mechanism, low-pressure cut
out or bypass, to prevent them from operating in a vacuum.

#### 29.14 Compressor
#### Vacuum Test
The compressor vacuum test is usually performed on a test
bench with the reciprocating compressor removed from the
system. This test may be performed within the system when
the system has service valves.
NOTE: Care should be taken
not to pull air into the system while in a vacuum. Make sure that
there is no residual refrigerant mixed in the oil that will affect the
outcome of the test. Do this by running the system for 30!min or
leaving the crankcase heater on for several hours. -
All reciprocating compressors should immediately go
into a vacuum if the suction line is valved off when the compressor is running. This test proves that the suction valves
are seating correctly on at least one cylinder. This test is not
satisfactory on a multicylinder compressor. If one cylinder
pumps correctly, a vacuum will be pulled. A reciprocating
compressor should pull 26! in. to 28! in. Hg vacuum with
the atmosphere as the discharge pressure, Figure!29.31. The
compressor should pull about 24! in. Hg vacuum against
100! psig discharge pressure, Figure! 29.32. When the compressor has pumped a differential pressure and is stopped, the
pressures should not equalize. For example, when a compressor that has been operated until the suction pressure is 24!in.
Hg vacuum and the head pressure is 100!psig is stopped, it
should have the same pressures while it is off. When refrigerant is used for this pumping test, the 100!psig will drop some
because of the condensing refrigerant. Nitrogen is a better
choice to pump in the test because the pressure will not drop.
Figure 29.31 A compressor pulling a vacuum with the atmosphere as
the head pressure. Most reciprocating compressors can pull 26 in. to 28 in.
Hg vacuum with the atmosphere as the discharge pressure.
psig
in. Hg
#### VACUUM

#### DISCHARGE
#### Line Open
TO
#### ATMOSPHERE

low head pressure,
high suction pressure,
higher-than-normal superheats, and
lower-than-normal compressor amp draws.

The following methods are all used by service technicians to diagnose compressor pumping problems. These tests
should not be performed on scroll compressors. Scroll compressors should not be operated under a vacuum, they will fail
to lubricate properly and overheat very quickly. Most scroll

#### Valve Is Front Seated
#### So That The Compressor
#### Is Pulling Directly
#### Out Of The Valve Body.

#### SUCTION
GAS


---

## PDF Page 369

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.32 Perform a compressor check by pulling a vacuum while
pumping against a head pressure. A reciprocating compressor normally
can pull 24 in. Hg vacuum against 100 psig head pressure.
24 in. Hg VAC
psig

100 psig

SAFETY PRECAUTION: This test should be performed only
under the close supervision of an instructor or by a qualified person
and on equipment under 3!hp. Safety goggles must be worn. This test
should not be performed on scroll compressors.-
Steps for performing a closed-loop test with the reciprocating compressor removed from the system:
1. Use the gauge manifold and fasten the suction line to the
low-pressure gauge line in such a manner that the compressor is pumping only from the gauge line.
2. Fasten the discharge gauge line to the discharge valve
port in such a manner that the compressor is pumping
only into the gauge manifold.

in. Hg VACUUM
#### MIDSEAT

#### No Flow
#### In Suction
#### LINE
#### SUCTION
GAS

771

#### DISCHARGE
#### Line To
#### CONDENSER

SAFETY PRECAUTION: Care should be taken when operating
a hermetic compressor in a deep vacuum (below 1000! microns)
because the motor is subject to damage. This low vacuum cannot
be obtained with a reciprocating compressor. Also, most compressor motors are cooled with suction gas and will get hot if operated
for any length of time while performing these tests. This vacuum
test should not take more than 3 to 5!min. The motor will not overheat in this period of time. The test should be performed only by
experienced technicians.-

Figure 29.33 Checking a compressor’s pumping capacity by using a
closed loop. The test is accomplished by routing the discharge gas back
into the suction port with a piping loop. The discharge gauge manifold valve is gradually throttled toward closed (do not entirely close). It
can never be closed because tremendous pressure will occur. When the
design suction and discharge pressures are reached, the compressor
should be pulling close to nameplate full-load amperage. A suction-cooled
compressor cannot be run for long in this manner or the motor will get hot.
SAFETY PRECAUTION: This test should only be performed by experienced technicians.-
#### The Typical Suction And Discharge Pressure
FOR THIS MEDIUM-TEMPERATURE R-134a SYSTEM
18 psig

184.6 psig

#### This Valve Is Used To
#### Throttle The System.

#### 29.15 Closed-Loop Compessor
#### Running Bench Test
Doing a running bench test on a reciprocating compressor can
be accomplished by connecting a line from the discharge to
the suction of the compressor and operating the compressor
in a closed loop. A difference in pressure can be obtained with
a valve arrangement or gauge manifold. This will prove the
compressor can pump.
NOTE: When the compressor is hermetic, it should operate at close to full-load current in the closed
loop when design pressures are duplicated. - Nitrogen or refrigerant can be used as the gas to be compressed. Typical operating pressures will have to be duplicated for the compressor
to operate at near the full-load current rating. For example,
for a medium-temperature compressor, a suction pressure of
18!psig and a head pressure of 184.6!psig will duplicate a typical condition for R-134a on a hot day. The compressor should
operate close to nameplate full-load current when the design
voltage is supplied to the motor.
The following is a step-by-step procedure for performing this
test. Use this procedure with the information in Figure!29.33.

#### Valve Is Closed
#### During Test.
#### Refrigerant Or
#### Nitrogen Drum
#### It Can Be Opened
#### Slightly From Time
#### To Time To Allow
#### Refrigerant Or
#### Nitrogen Into System.
#### COMMON
#### Motor Lead
11 A

#### Suction Line
#### CAPPED

230 V

#### CLAMP-ON
#### AMMETER
#### Compressor Has A Full-Load Rating
#### Of 11.1 A At 230 V.


---

## PDF Page 370

772

Section 5 Commercial Refrigeration

3. Plug the center line of the gauge manifold.
4.
SAFETY PRECAUTION: Both gauge manifold valves
should be wide open, counterclockwise.-
5.
SAFETY PRECAUTION: Start the compressor; keep your
hand on the off switch.-
6. The compressor should now be pumping out the discharge line and back into the suction line. The discharge
gauge manifold valve may be slowly throttled (do not
close entirely) toward closed until the discharge pressure
rises to the design level and the suction pressure drops to
the design level.
7. When the desired pressures are reached, the amperage reading on the compressor motor should compare
closely to the full-load amperage of the compressor. If the
correct pressures cannot be obtained with the amount
of gas in the compressor, a small amount of gas may be
added to the loop system by attaching the center line to a
nitrogen cylinder and slightly opening the cylinder valve.
8. The amperage may vary slightly from full load because of
the input voltage. For example, a voltage above the nameplate will cause an amperage below full load, and vice versa.

#### 29.16 Closed-Loop
#### Compressor Running
#### Field Test

Figure!29.34 illustrates a situation in which a technician
accidentally closed the valve completely.

Figure 29.35 A compressor test being performed in a system using a
gauge manifold as a closed loop. Notice that this test can be performed
in the system because the compressor has service valves. Do not perform
this test without experienced supervision.

When a compressor has suction and discharge service valves,
this test can be performed in place in the system using a
gauge manifold as the loop, Figure! 29.35. The compressor
is started with the compressor service valves turned all the
way to the front seat and the gauge manifold valves open.
The center line on the gauge manifold must be plugged.
SAFETY PRECAUTION: This can be a dangerous start-up and
should be performed only under supervision of an experienced person. The compressor has to have a place to pump the discharge
gas because reciprocating compressors are positive displacement
pumps. When the compressor cylinder is full of gas, it is going to
pump it somewhere or stall. In this test the gas goes around through
the gauge manifold and back into the suction. Should the compressor be started before the gauge manifold is open for the escape route,
tremendous pressures will result before you can stop the compressor.

20 psig

Figure 29.34
SAFETY PRECAUTION: What happens if a compressor is started up in a closed loop with no place for the discharge gas to
go (discharge gauge manifold closed by accident)? One cylinder full of gas
could be enough to build tremendous pressures.-
20 psig

500 psig

PEG

180 psig

#### Use For
#### THROTTLING

#### Technician Closed
#### Valve By Accident.
#### Pressure Rises Past
500 psig AND NEEDLE
#### Hits Peg. Bubble
#### Blows Out In Hose.
#### Real Pressure
#### UNKNOWN.

#### SUCTION
#### Service Valve

C
S
R

#### Valve Is Closed
#### During Test.
#### Refrigerant Or
#### Nitrogen Cylinder

#### Suction Line
#### CAPPED
#### COMMON
#### Motor Lead
20 A

230 V

#### CLAMP-ON
#### AMMETER

#### Hose Bursts

#### FROM
#### EVAPORATOR

#### Discharge Service Valve

TO
#### CONDENSER

#### The Suction Service Valve May Be Cracked
#### From Time To Time To Allow Small Amounts
#### Of Refrigerant To Enter Compressor Until
#### Test Pressures Are Reached.
#### Note: Start This Test With Gauge Manifold
#### Valves Wide Open. Then Use The High-Side
#### Valve For Throttling.


---

## PDF Page 371

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

It takes only one cylinder full of vapor to fill the gauge manifold to
more than capacity. This test should only be performed on compressors under 3!hp. Safety goggles must be worn.-
Steps for performing the closed-loop compressor test
with the compressor in the system:
1. Turn the unit OFF and fasten the suction line of the gauge
manifold to the suction service valve. Plug the center line
of the gauge manifold.
2. Turn the suction service valve stem to the front seat.
3. Fasten the discharge line to the discharge valve and turn
the discharge service valve stem to the front seat.
4.
SAFETY PRECAUTION: Open both gauge manifold
valves all the way, counterclockwise.-
5.
SAFETY PRECAUTION: Start the compressor and keep
your hand on the switch.-
6. The compressor should now be pumping out through the
discharge port, through the gauge manifold, and back
into the suction port.
7. The discharge gauge manifold valve may be throttled
toward the seat to restrict the flow of refrigerant and
create a differential in pressure. Throttle (do not entirely
close) the valve until the design head and suction pressure
for the system is attained (the compressor should then be
pulling near to full-load amperage). As in the bench test,
the amperage may vary slightly because of the line voltage.

#### 29.17 Compressor Running
#### Test In The System
A running test in the system can be performed by creating
typical design conditions in the system. Typically, a compressor will operate at a high suction and a low head pressure

773

when it is not pumping to capacity. This will cause the compressor to operate at a low current. When the technician is
called to a job, the conditions are not usually at the design
level. The fixture is usually not refrigerating correctly—this
is what instigated the call to begin with. The technician
may not be able to create design conditions, but the following approach should be tried if the compressor capacity is
suspected:
1. Install the high- and low-side gauges.
2. Make sure that the charge is correct (not over or under),
using manufacturer’s recommendations.
3. Check the compressor current and compare to full load.
4. Block the condenser airflow and build up the head
pressure.
If the compressor will not pump the head pressure up to
the equivalent of a 95°F day (95°F 1 30°F 5 125°F condensing temperature, or 185!psig for R-134a, 278!psig for R-22,
and 332!psig for R-404A) and draw close to the nameplate
full-load current, the compressor is not pumping. When the
compressor is a sealed hermetic type, it may whistle when it
is shut down. This whistle is evidence of an internal leak from
the high side to the low side.
If the compressor has service valves, a closed-loop test
can be performed on the compressor using the methods
we have explained while it is in the system.
NOTE: Make
sure no air is drawn into the system while it is in a vacuum.-
SAFETY PRECAUTION: The compressor temperature should
be monitored any time these tests are being conducted. If the
compressor gets too warm, it should be stopped and allowed to
cool. If the compressor has internal motor-temperature safety
controls, do not operate it when the control is trying to stop the
compressor.-

#### H Vacr Golde N Ru Le S
When making a service call to a business:
Never park your truck or van in a space reserved for
customers.
- Look professional and be professional.
- Before starting troubleshooting procedures, get all the
information you can regarding the problem.
- Be extremely careful not to scratch tile floors or to soil
carpeting with your tools or by moving equipment.
- Be sure to practice good sanitary and hygiene habits
when working in a food preparation area.
- Keep your tools and equipment out of the customers’
and employees’ way if the equipment you are servicing
is located in a normal traffic area.

-

-

-

-

Be prepared with the correct tools and ensure that they
are in good condition.
Always clean up after you have finished. Try to provide
a little extra service by cleaning filters, oiling motors,
or providing some other service that will impress the
customer.
Always discuss the results of your service call with the
owner or representative of the company. Try to persuade the owner to call if there are any questions as a
result of the service call.


---

## PDF Page 372

774

Section 5 Commercial Refrigeration

#### P R E V E N T I V E M A I N T E N A N C E F O R R E F R I G E R At I O N
PACKAGED EQUIPMENT. Packaged equipment is built and
designed for minimum maintenance because the owner may
be the person that takes care of it until a breakdown occurs.
Most of the fan motors are permanently lubricated and will run
until they quit, at which time they are replaced with new ones.
The owners should be educated to keep the condensers
clean and not to stack inventory so close as to block the condenser airflow. When the unit is a reach-in cooler, the owner
should be cautioned to follow the manufacturer’s directions
in loading the box. The load line on the inside should be
observed for proper air distribution.
The owner or manager should examine each refrigerated
unit frequently and be aware of any peculiar noises or actions
from the box. Each box should have a thermometer that
should be monitored each day by management. Any rise in
temperature that does not reverse itself should alert the manager that a problem is occurring. This can prevent unnecessary
loss of perishable foods.
The electrical service for all package equipment should be
visually inspected for frayed wires and overheating. Power cord
connections may become loose and start to build up heat. If
the end that plugs into the wall receptacle becomes hot, the
machine should be shut down until the problem is found and
corrected.
SAFETY PRECAUTION: If only the plug is replaced,
the wall receptacle may still be a problem. The whole connection, the
wall receptacle and the cord plug, should be inspected and repaired.-
Ice machines require special attention if they are to be reliable. Management should know what the quality of the ice
should be when the machine is operating correctly. When the
quality begins to deteriorate, the reason should be found. This
can be as simple as looking for the correct water flow on a
cube maker or the correct ice-cutting pattern on another type
of cube maker. The ice falling into the bin of a flake maker
should have the correct quality, neither soft and mushy nor
brittle and hard. The level of the ice in the bin the morning
after the machine has been left to run all night can reveal if the
machine is making enough ice. For example, if it is observed
that the bin is full every morning and the bin thermostat is
satisfied but then one morning the bin is only half full, trouble
can be suspected. Keep a close watch on the machine.
Drains and drain lines for all refrigeration equipment should
be maintained and kept clean and free. This can normally be
accomplished when the unit is cleaned and sanitized on the
inside. When the cleaning water is flushed down the drain, the
speed with which the drain moves the water should indicate if
the drain is partially plugged or draining freely.
#### Split-System Refrigeration Equipment, Evaporator
SECTION, CONDENSER SECTION, AND INTERCONNECTING PIPING. In refrigeration split systems, the evaporator section is located in one place and the condensing unit in another.
The interconnecting piping makes the system complete. The
evaporator section contains the evaporator, metering device,
fan motor, defrost heaters, drain pan, and drain line. Refrigeration evaporators do not need cleaning often but do need to be

inspected and cleaned regularly. The technician cannot always
tell when a coil is dirty by looking at the evaporator. Grease or
dirt may be in the core of the coil. Routine cleaning of the evaporator once a year will usually keep the coil clean.
#### SAFETY
PRECAUTION: Use only approved cleaning compounds where food is
present. Turn off the power before cleaning any system. Cover the fan
motors and all electrical connections when cleaning to prevent water
and detergent from getting into them.-
The motors in the evaporator unit are usually sealed and
permanently lubricated. If not, they should be lubricated at
recommended intervals, which are often marked on the motor.
Observe the fan blade for alignment and look for bearing wear.
This may be found by lifting the motor shaft. Most small motors
have considerable end play. Do not mistake this for bearing wear.
You must lift the shaft to discover bearing wear. The fan blade
may also gather weight from dirt and become out of balance.
All wiring in the evaporator section should be visually
inspected. If it is cracked or frayed, shut off the power and
replace it. Do not forget the defrost heaters and any heater
tapes that may be used to keep the drain line warm during
cold weather.
The entire case should be cleaned and sanitized at regular
intervals. You may need to be the judge of these intervals. Do
not let the unit become dirty, including the floor and storage
racks in walk-in coolers.
SAFETY PRECAUTION: Keep all ice
off the floor of walk-in coolers, or an accident may occur.-
The condensing unit may be located inside an equipment
room in the store or it may be outside. When the condenser is
located inside an equipment room, it must have proper ventilation. Most equipment rooms have automatic exhaust systems
that turn fans on when the equipment room reaches a certain
temperature. In large equipment rooms, the temperature will
stay warm enough for the exhaust fan to run all the time.
Condensers in equipment rooms become dirty just as they
do outdoors and must be cleaned. Most system condensers
should be cleaned at least once a year to ensure the best
efficiency and to prevent problems. The condensers may
be cleaned with an approved condenser cleaner and then
washed.
SAFETY PRECAUTION: Turn off the power before
cleaning any system. All motors and wiring must be covered to prevent them from getting wet. Watch the equipment room floor. If oil is
present and water gets on it, it will become slippery.-
The technician can identify many future problems by close
inspection of the equipment room. Leaks may be found by
observing oil spots on piping. Touch testing the various components will often tell the technician that a compressor is operating too hot or too cold. Tape-on temperature indicators may
be fastened to discharge lines to indicate the highest temperature the discharge line has ever reached. For example,
most manufacturers would consider that oil inside the compressor will begin to break down at discharge temperatures
above 250°F. A tape-on temperature indicator will tell if high
temperatures are occurring when no one is around, such as a
defrost problem in the middle of the night. This can lead to a
search for a problem that is not apparent.
(Continued )


---

## PDF Page 373

775

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

P R E V E N T I V E M A I N T E N A N C E F O R R E F R I G E R AT I O N ( C o n t i n u e d )
The crankcase of a compressor should not be cold to the
touch below the oil level. This is a sure sign that liquid refrigerant
is in the refrigerant oil on some systems, not necessarily in great
amounts, but enough to cause diluted refrigerant oil. Diluted
refrigerant oil causes marginal lubrication and bearing wear.
Fan motors may be inspected for bearing wear. Again,
do not mistake end play for bearing wear. Some fan motors
require lubrication at the correct intervals.
A general cleaning of the equipment room at regular intervals will ensure the technician good working conditions when
a failure occurs.

#### 29.18 Diagnostic Chart
#### For Commercial
#### REFRIGERATION
Commercial refrigeration equipment that controls the storage
temperatures for perishable products must be kept operating
properly to prevent spoilage. The technician must restore the
system to good working order as quickly as possible. Orderly
troubleshooting is the most effective way to arrive at sound
conclusions in a short time. Following are some recommendations for troubleshooting commercial refrigeration systems:
1. Listen to the customer’s description of the system’s symptoms. Most commercial refrigeration equipment customers monitor the system and the temperatures carefully.
Problem
Compressor will not start or attempt
to start; makes no sound

Compressor will not start; hums
and trips on overload

The interconnecting piping should be inspected for loose
insulation and oil spots (indicating a leak) and to ensure the
pipe is secure. Some piping is in trenches in the floor. A trench
that is full of water because of a plugged floor drain will hurt
the capacity of the equipment because the insulation value
of the suction-line insulation is not as great when wet. A heat
exchange between the liquid lines and suction lines or the
ground and suction lines will occur. The pipe trenches should
be kept as clean as practical.

Question the customer about sounds, cycle times, and
temperatures on normal days, and ask what is different
now.
2. Observation may be one of the most important steps
you can take. Inspect the complete system before making
any adjustments or repairs. Check the condenser for dirt,
leaves, or trash in the coil or fan. Look for blocked airflow.
Inspect the wiring for discoloration of connections. Look
for loose or missing insulation on the suction line or kinks
or flattened tubing. Check the evaporator for air blockage
due to frost, ice, or dirt. Make sure the fan is circulating air.
3. Once the customer has been consulted and the system
has been observed, determine what is functioning and
what is not functioning. The following chart will help to
determine possible causes of the problem.

Possible Cause

Possible Repair

Open disconnect switch

Close disconnect switch.

Open fuse or breaker

Replace fuse or reset breaker and
determine why it opened.

Tripped overload

Reset and determine why it tripped.

Pressure control stuck in open position

Reset or replace and determine why
it opened.

Open internal or external overload

Allow to cool down.

Open coil on motor starter

Check coil and replace if needed.

Faulty wiring

Repair or replace faulty wiring connectors.

Incorrect wiring, Single Phase

Check common, run, and start connections.

High discharge pressure

Overcharge of refrigerant, not enough
condenser cooling, closed discharge service
valve.

Incorrect wiring, Three Phase

Check all three phases, phase-to-phase.

Start relay wired wrong or defective,
Single Phase

Rewire relay if needed or replace if defective.

Start or run capacitor defective

Replace capacitor.

Compressor winding open or shorted

Replace compressor.

Internal compressor problems, stuck or tight

Replace compressor.
(Continued )


---

## PDF Page 374

776

Section 5 Commercial Refrigeration

Problem
Compressor starts but stays in start,
Single Phase

Compressor starts and runs for a
short time and then shuts off due
to overload

Possible Cause
Wired incorrectly

Check wiring as compared with diagram.

Low-voltage supply

Correct low voltage.

Defective start relay

Replace relay.

Tight or binding compressor

Replace compressor.

Defective overload

Check actual load on overload and replace
if it trips below specifications.

Excess current in overload circuit

Check circuit for added load, such as fans
or pumps.

Low voltage

Determine reason and correct.

Unbalanced voltage, Three Phase

Correct unbalance; possible redistribution
of loads.

Defective run capacitor

Replace.

Excessive load on compressor

Check and repair defrost control circuit.

A. HIGH SUCTION PRESSURE: Defrost
heater on all the time
B. Hot food placed in cooler
#### C. High Discharge Pressure:
Recirculating condenser air

Operator education.

Reduced airflow
Dirty condenser
Compressor windings shorted
Compressor starts but short cycles

Possible Repair

Move object causing recirculation.
Remove blockage, make sure all fans are on.
Clean condenser.
Replace compressor.

Overload protector shutting compressor off

See category above.

Thermostat

Differential too close; thermostat setting;
bulb in cold airstream, move location.

High-pressure condition

Check airflow or water flow.

Low-pressure condition with pumpdown
control

Air blockage or recirculating; correct.

A. Solenoid valve leaking
Overcharge; remove refrigerant.
B. Compressor discharge valve leaking during Air in system; remove.
off cycle (will also leak while running)
With or without pumpdown control

Replace solenoid.

A. Low refrigerant charge
B. Restriction in system such as expansion
valve, drier, or crimped pipe

Repair valve or replace compressor.
Repair leak and add refrigerant.
Repair or replace.

Compressor runs continuously or
space temperature is too high

Low refrigerant charge

Repair leak; add refrigerant.

Operating control (thermostat or low-pressure
control) contacts stuck closed

Replace control.

Excessive load
A. Unit undersized
B. Door of cooler open too often
C. Product too hot when placed in cooler
D. Poor door gaskets or in!ltration
E. Cooler setting in too hot a location

A. Reduce load or replace unit.
B. Train operator.
C. Precool food in air-conditioned space.
D. Seal air leaks.
E. Move or reduce heat.

Evaporator coil not defrosting

Check defrost method and repair.

Restriction in refrigerant circuit, drier,
metering device, crimped pipe

Find and repair.

Poor condenser performance

Restore airflow.

A. Restricted air"ow
B. Recirculated air
C. Dirty condenser

Move objects causing recirculation.
Clean condenser.


---

## PDF Page 375

777

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

#### 29.19 Service Technician Calls
In addition to the six problems typically encountered in
refrigeration systems, many more problems are not so typical. The following service situations will help you understand troubleshooting. Most of these service situations have
already been described, although not as actual troubleshooting procedures. Sometimes the symptoms do not
describe the problem and a wrong diagnosis is made. Do
not draw any conclusion until the whole system has been
examined. Become a system doctor. Examine the system and
say, “This needs further examination,” and then do it. Refrigeration systems often cool large amounts of food so they are
slow to respond. The temperature may drop very slowly on a
hot or warm pulldown.

Figure 29.36 Symptoms of a medium-temperature system with one of
the two evaporator fans burned out. This system has a TXV.
#### Notice That The Head Pressure Would
NORMALLY BE 185 psig (958F + 308F = 1258F)
BUT IT IS 135 psig BECAUSE OF THE REDUCED
#### Load Of One Evaporator Fan.
COMPRESSOR 135 psi
R-134a
5 psig
#### CONDENSER

#### Service Call 1
A customer calls and complains that the compressor for a
medium-temperature walk-in cooler with a remote condensing unit is short cycling and not cooling correctly. The
evaporator has two fans, and one is burned. The unit is short
cycling on the low-pressure control because there is not
enough load on the coil.
On the way to the job the technician goes over the possible problems. This is where it helps to have some familiarity
with the setup. The technician remembers that the unit has a
low-pressure control, a high-pressure control, a thermostat,
an overload, and an oil safety control. Defrost is accomplished
with an off cycle using the air in the refrigerated space with
the fans running. By the process of elimination the technician
decides that the thermostat and the oil safety control are not
at fault. The thermostat has a 10°F differential, and the cooler
temperature should not vary 10°F in a short cycle. The oil
safety control is a manual reset and will not short cycle. This
narrows the possibilities down to the motor protection device
and the high- or low-pressure controls.
On arrival, the technician parks so that his service vehicle
does not block the driveway and makes sure his uniform is
neat, clean, and tucked in. He uses a clean rag to remove
some grease smudges from his shoes from a previous job
that day.
The service technician then looks over the whole system
before doing anything and notices that one evaporator fan
is not running and that the coil is iced, so the suction pressure is too low, Figure!29.36. This causes the low-pressure
control to shut off the compressor. After completing the
examination, he replaces the fan motor and puts the system
back in operation with the compressor shut off and allows
the fans to run long enough to defrost the coil. The temperature inside the cooler is 50°F; it will take a long while for
the cooler to pull down to the cut-out point of 35°F because
of the amount of food. The technician cautions the owner
to watch the thermometer in the cooler to make sure that
the temperature is going down. The technician then politely
gives the customer the billing information, work description,
and cost of the work performed. A call later in the day will
confirm that the unit is working properly.

#### Air In (958F)

#### Air In (958F)
#### Condensing Unit On Top Of Cooler
#### One Fan Is Not Turning, Causing
#### A Low Suction Pressure.
#### Air (508F)
#### EVAPORATOR
#### In Store
#### FANS

#### Expansion Valve
#### Sight Glass
#### Medium-Temperature Evaporator Should Be
OPERATING AT 18.4 psig (208F BOILING
#### Temperature), But It Is Operating All Of The
#### Time And The Cooler Temperature Is 508F.

#### Service Call 2
A medium-temperature reach-in cooler is not cooling, and
the compressor is cutting on and off. In this system the condensing unit is on top. The unit has a TXV and a low charge.
Two tubes have rubbed together and created a leak.
The technician finds the unit is short cycling on the lowpressure control. The sight glass has bubbles in it, indicating
a low charge, Figure!29.37. The small tube leading to the
low-pressure control has rubbed a hole in the suction line,
and there is oil around the point of the leak. The refrigerant is recovered using a recovery machine, and the leak is
repaired. The system is pressurized with nitrogen and leak
checked. The system is then evacuated to the proper micron
level. Once evacuation is complete and the vacuum pump
has been isolated from the system, the system is charged to
the weight specified on the unit nameplate.


---

## PDF Page 376

778

Section 5 Commercial Refrigeration

Figure 29.37 Symptoms of a medium-temperature system operating
in a low-charge situation. This system has a TXV.
#### Notice That The Head Pressure Is
#### Down Due To Reduced Load.

Figure 29.38 Symptoms of a medium-temperature cooler with a dirty
evaporator coil. This system has a TXV.
#### Ice Blocking Airflow

COMPRESSOR 135 psig
5 psig
#### CONDENSER
#### Dirty Evaporator

#### Box Temperature
(508F)

#### Air In (958F)

#### Air In (958F)
#### Condensing Unit Behind Store
#### EVAPORATOR
#### In Store
#### FANS

R-134a

5 psig

#### Expansion Valve
#### Sight Glass Has
#### Vapor Bubbles In It
#### Medium-Temperature Evaporator Should Be
OPERATING AT 18.4 psig (208F BOILING
TEMPERATURE), BUT IT IS OPERATING AT 5 psig
#### Because Of A Low Charge Caused By A Leak.

After the repair a leak check is performed, the technician starts the system and charges it to the correct charge.
A call later in the day verifies that the system is functioning
correctly.

#### Service Call 3
A factory cafeteria manager reports that the reach-in cooler
in the lunchroom is not cooling and is running all the time.
It is a medium-temperature cooler with the condensing
unit at the bottom of the fixture that has not had a service
call in a long time. The evaporator is dirty and icing over,
Figure!29.38. The unit has a TXV and there is no off time for
defrost because the box does not get cool enough.
The technician sees that the system is iced. The compressor is sweating down the side, and liquid is slowly coming
back to the compressor—not enough to cause a noise from
slugging. The TXV should maintain a constant superheat, but
it may lose control if the pressure drops too low. The first

thing that has to be done is to defrost the evaporator by
stopping the compressor and using a heat gun (like a highpowered hair drier). The evaporator has a lot of dirt on it.
SAFETY PRECAUTION: The evaporator is cleaned with a coil
cleaner that is approved for use in food-handling areas.- After the
evaporator is cleaned, the system is started. The unit is now
operating with a full sight glass, and the suction line leaving
the evaporator is cold. From this point it will take time for the
unit to pull the cooler temperature down. While maintaining
eye contact with the customer and remembering the customer’s name, the technician politely explains how the problem
was corrected. After giving the customer billing information,
the work site is cleaned and the work double-checked for
completeness. The service technician leaves and calls later
in the day to confirm that the repair has solved the problem.

#### Service Call 4
A convenience store manager reports that the reach-in
cooler that stores the dairy products is not cooling properly. The temperature is 55°F. It had been cooling well until
early that morning. There is a leak due to a stress crack
(caused by age and vibration) in the suction line near the
compressor. The compressor is vibrating because when the
customer moved the unit, the condensing unit fell down
in the frame. This system has a capillary tube metering
device, Figure!29.39.


---

## PDF Page 377

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

779

Figure 29.39 Symptoms of a medium-temperature system with a low charge. This system has a capillary tube.

#### Evaporator Is Starved
#### For Liquid Refrigerant.
#### Suction Line

#### Capillary Tube Line
#### Fastened To Suction
#### Line For Heat Exchange

#### Suction Line Is Warmer
#### Than Normal.

#### Drain Goes To
#### Condenser Area
#### For Evaporation.
#### Box Temperature
#### Is 558F Instead
OF 358F

R-134a
20 in. Hg VACUUM

#### Compressor Is Hot Due
#### To Starved Evaporator.
#### Suction Gas Leaving The
#### Evaporator Is Warmer
#### Than Normal And Does
#### Not Cool The Compressor.

The technician’s examination discloses that the compressor is vibrating because the condensing unit is not
sitting properly in the frame. While securing the condensing unit, the technician notices an oil spot on the bottom
of the suction line and that the compressor shell is hot.
When gauges are installed, he discovers that the suction
pressure is operating in a vacuum.
NOTE: Care must
be used when installing gauges if a vacuum is suspected or air
may be drawn into the system. - The compressor is stopped
and the low-side pressure is allowed to rise. There is not
enough pressure in the system to accomplish a good
leak test, so refrigerant is added. A leak check in the
vicinity of the suction line reveals a leak, which appears
to be a stress crack due to the vibration.
The refrigerant
is recovered from the system to repair the leak. Air must have been
pulled into the system while it was operating in a vacuum, so the
refrigerant charge must be recovered.
This system does
not have a low-pressure control. A short length of pipe
is installed where the stress crack was found, and a new
liquid-line drier is installed because the old one may not
have any capacity left. The system is leak checked, triple
evacuated, and charged, using a measured charge that
the manufacturer recommends. The technician calls the
manager later in the day and learns that the unit is
functioning correctly.

#### Warm Condenser
#### Air Out

#### Service Call 5
A restaurant manager calls to indicate that the reach-in
freezer used for ice storage is running all the time. A competitor worked on this system in the early spring. A leak
was found, the refrigerant was recovered, and the leak was
repaired. A deep vacuum was then pulled and the unit was
recharged. Hot weather is here, and the unit is running all
the time. This system has a capillary tube metering device,
and the system has an overcharge of refrigerant. The other
service technician did not measure the charge into the system, Figure!29.40.
After parking the service van toward the back of the restaurant and away from the general public, the technician quietly knocks at the back door of the restaurant. Once invited
in, the technician politely introduces himself and asks the
restaurant manager pertinent questions without dominating
the conversation or making the manager feel stupid about
any technical topic.
After shaking hands, the technician starts work.
Upon examining the fixture, the technician notices that
the compressor is sweating down the side. The condenser feels hot for the first few rows and then warm.
This appears to be an overcharge of refrigerant. The
condenser should be warm near the bottom where the
condensing is occurring. The evaporator fan is running


---

## PDF Page 378

780

Section 5 Commercial Refrigeration

Figure 29.40 (A) A reach-in freezer under normal conditions. (B) Symptoms of a reach-in freezer with an overcharge of refrigerant. This system has a
capillary tube.
#### 58F Superheat (The Vapor Leaving
#### The Evaporator Is –158F; This Is
#### 58F Warmer Than The Boiling
#### Temperature Of –208F.)
–158F
#### Suction Line

#### Capillary Tube Line Is
#### Fastened To Suction Line For
#### Heat Exchange.

#### Drain Goes To
#### Condenser Area
#### For Evaporation.
#### Space Temperature
IS 08F.
R-404A
16.7 psig FOR R-404A
#### At A –208F Evaporator
#### TEMPERATURE.

#### This Box Is Used For Holding
#### Ice Bags At A Temperature Of
#### 08F. This Application Is Not
#### Concerned With Evaporation
#### Of The Product, So The
#### Refrigerant Temperature Is
#### Typically Maintained At 208F
#### Below The Space Temperature.

#### Warm Condenser
#### Air Out

#### (A) Normal Condition

#### Suction Line

#### Capillary Tube Line Is
#### Fastened To Suction Line
#### For Heat Exchange.

#### Drain Goes To
#### Condenser Area
#### For Evaporation.

R-404A

#### Warm Condenser
#### Air Out

#### Some Liquid Refrigerant Is
#### Returning To The
#### Compressor, Causing It To
#### SWEAT.

#### (B) Overcharged Condition


---

## PDF Page 379

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

and the evaporator looks clean, so the evaporator must
be doing its job. Gauges are installed, revealing that
the head pressure is 445# psig with an outside temperature of 95°F; the refrigerant is R-404A. The head pressure
should be no more than 332#psig on a 95°F day (95°F 1
30°F 5 125°F condensing temperature, or 332 psig).
This system calls for a measured charge of 2# lb 8# oz.
There are two possible approaches: (1) Alter the existing
charge, or (2) recover the charge and measure a new charge into
the unit while the unit is in a deep vacuum. It is a time-consuming
process to recover the charge and evacuate the system.
The technician chooses to alter the existing charge. This
is a plain capillary tube system with a heat exchanger (the
capillary tube is soldered to the suction line after it leaves
the evaporator). A thermometer lead is fastened to the
suction line after the evaporator but before the heat
exchanger. The suction pressure is checked for the boiling
point of the refrigerant and compared with the suction-line
temperature. The superheat is 0°F with the existing charge
of refrigerant.
Refrigerant is removed to an approved recovery
cylinder until the superheat is 5°F at this point.
NOTE: The
heat exchanger will allow a lower superheat than normal. - When
the system charge is balanced, the technician leaves the job
and will call the manager later in the day for a report on how
the system is functioning.

#### Service Call 6
An office manager calls and reports that the reach-in
medium-temperature beverage cooler in the employee
cafeteria is running all the time. The suction line is covered
with frost back to the compressor. A small liquid-line drier
is stopped up with sludge from a compressor changeout
after a motor burnout. A suction-line drier should have been
installed, Figure!29.41.
After looking the system over closely, the technician
sees that the suction line is frosting and that the compressor has a frost patch on it. A first glance indicates that the
fan at the evaporator is off and that the coil is dirty. Further
examination, however, shows that the liquid line is frosting starting at the outlet of the drier. This means the drier
is partially stopped up. The pressure drop across the drier
makes the drier act like an expansion device. This effectively
means there are two expansion devices in series because the
drier is feeding the capillary tube.
The refrigerant charge
must be recovered and the drier replaced.
After the refrigerant has been recovered, the drier is installed on the liquid
line. There are no service valves. While the system is open,
the technician solders a suction-line drier in the suction line
close to the compressor. A deep vacuum is then pulled and
the system is recharged.

Figure 29.41 Symptoms of a medium-temperature reach-in cooler with a partially clogged liquid-line drier.
#### When The System Stays On For Long
#### Periods Of Time With A Starved
#### Coil, The Ice Keeps Moving Down
#### The Coil Until The Whole Coil Is
#### Iced. Then The Suction Line Back
#### To The Compressor Will Become
#### Cold And May Even Build Ice.

#### Evaporator Is Iced Up.

#### Suction Line

#### Capillary Tube Line Is
#### Fastened To Suction
#### Line For Heat Exchange.

#### Compressor Has Ice
#### Patch On The Side.
#### Liquid-Line Frosting

781

#### Drain Goes To
#### Condenser Area
#### For Evaporation.

#### Warm Condenser
#### Air Out

#### Restricted Drier


---

## PDF Page 380

782

Section 5 Commercial Refrigeration

The reason the unit was frosting instead of sweating is
that the evaporator was starved for liquid refrigerant. The
suction pressure went down below freezing. The unit’s
capacity was reduced to the point where it was running
constantly and had no defrost. The frost will become more
dense, blocking the air through the coil and acting as an
insulator. This will cause the coil to get even colder with
more frost. This condition will continue with the frost line
moving on to the compressor. The ice or frost acts as an
insulator and blocks air. Air has to circulate across the coil
for the unit to produce at its rated capacity.

#### Service Call 7
A restaurant owner calls indicating that the reach-in freezer
for ice cream is running but the temperature is rising. The
system has a capillary tube metering device and the evaporator fan is defective. The customer hears the compressor
running and thinks the whole unit is running, Figure!29.42.
The technician has never been to this installation and has
to examine the system thoroughly. He discovers that the

frost on the suction line goes all the way to and down the
side of the compressor. The first thought is that the system is
not going through the proper defrost cycle. The coil is iced
and has to be defrosted before anything can be done. The
defrost cycle clears the coil of ice, and when defrost is over,
the fan does not restart as it should. The technician takes off
the panel to the fan compartment and checks the voltage.
There is voltage, but the fan will not run. When the motor
is checked for resistance through the windings, it is discovered that the fan motor winding is open. The fan motor is
changed, and the system is started again. It will take several
hours for the fixture to pull back down to the normal running
temperature of 210°F.
A call later in the day verifies that the freezer temperature is going down. The service technician then returns to
the restaurant and clearly and concisely explains to the customer exactly what was done to remedy the problem. The
service technician then gives the manager the billing information with a work description and costs. The technician
then shakes the manager’s hand and gives him a business
card while maintaining eye contact. Before leaving, the
technician makes a quick walk-around to make sure the
work site has been cleaned and the unit is still pulling down
to temperature.

Figure 29.42 Symptoms of a reach-in freezer with a defective evaporator fan motor. This system has a capillary tube.

#### The Fan Motor Is Burned.
#### Ice Must Be Defrosted
#### Before The System Is
#### RESTARTED.

#### Suction Line

#### Capillary Tube Line Is
#### Fastened To Suction
#### Line For Heat Exchange.

#### Ice Builds Up Back To
#### The Compressor. No Heat
#### Is Being Absorbed By The
#### Evaporator Due To Ice.

#### Drain Goes To
#### Condenser Area
#### For Evaporation.

#### Warm Condenser
#### Air Out


---

## PDF Page 381

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

#### Service Call 8
A call is received indicating that the customer’s reach-in
dairy case used for milk storage is running constantly and
the temperature is 48°F. This unit has not had a service call in
10#years. The evaporator is dirty. This unit has an automatic
expansion valve. The coils never have had filters, and years
of dust have accumulated, Figure!29.43.
An automatic expansion valve maintains a constant pressure. It responds in reverse to a load change. If a load of
additional product is added to the cooler, the rise in suction
pressure will cause the automatic expansion valve to throttle
back and slightly starve the evaporator. If the load is reduced,
such as with a dirty coil, the valve will overfeed to keep the
refrigerant pressure up.
The technician finds that the suction line is very cold and
the compressor is sweating. This is evidence of an overcharge,

Figure 29.43 Symptoms of a reach-in dairy case with a dirty evaporator
coil. This system has an automatic expansion valve.

#### SUCTION
#### LINE

#### AUTOMATIC
#### EXPANSION
#### VALVE

#### Dirty Evaporator
#### Will Not Absorb
#### HEAT.

#### Drain Goes To
#### Condenser Area
#### For Evaporation.

#### WARM
#### CONDENSER
#### Air Out
#### The Compressor Is Sweating
#### Due To Liquid Refrigerant
#### Returning To The Compressor.
#### The Evaporator Is Dirty And
#### Not Absorbing Heat To Boil
#### The Refrigerant.

783

or that the refrigerant is not boiling to a vapor in the evaporator. A close examination of the evaporator indicates that it
is not exchanging heat with the air in the cooler.
#### SAFETY
PRECAUTION: The evaporator is cleaned with a special detergent
approved for evaporator cleaning and for use in food-handling areas.
Areas that have dairy products are particularly difficult because these
products absorb odors easily. - The system is started, the sweat
gradually disappears from the compressor, and the suction
line feels normally cool. The technician leaves the job and will
call back later to see how the unit is performing.

#### Service Call 9
A golf club restaurant manager calls to say that a small beverage cooler is not cooling drinks to the correct temperature.
A small leak at the flare nut on the outlet to the automatic
expansion valve has caused a partial loss of refrigerant,
Figure!29.44.
Since this is an exclusive golf club and restaurant, the technician makes sure that the appearance of both the service
van and himself are clean and presentable. The technician
also takes care not to interfere with any golfers or restaurant customers. After ringing the bell at the service entrance
and being invited in, the technician makes sure to maintain
a comfortable distance between himself and the customer,
politely shaking hands and maintaining eye contact while
handing out a business card. After formally introducing himself and the company he works for, the technician carefully
and politely listens to the customer about the service call and
asks pertinent questions.
The technician begins work. He hears the expansion valve
hissing, which means the valve is passing vapor along with
the liquid it is supposed to pass. The sight glass shows some
bubbles. The gauges that are installed indicate that the suction
pressure is normal and the head pressure is low. The suction
pressure is 15#psig; this corresponds to 15°F boiling temperature for R-134a. The boiling refrigerant normally is about 20°F
cooler than the beverages to be cooled. The liquid beverage
in the cooler is 50°F and should be 35°F. The head pressure
should be about 135#psig, the pressure corresponding to 105°F
for R-134a. The ambient is 75°F, and the condensing temperature should be 105°F (75°F 1 30°F 5 105°F). The head pressure is 100#psig. All of these signs point to an undercharge. The
technician turns the cooler off and allows the low-side pressure
to rise so that there will be a better chance of detecting a leak.
A leak is found at the flare nut leaving the expansion valve.
The nut is tightened but that does not stop the refrigerant from
leaking. The flare connection must be defective.

The charge is recovered, and the flare nut is removed.

There is a crack in the tubing at the base of the flare nut.
The flare is repaired, and the system is leak checked and
evacuated. The system is charged to the weight specified on
the unit nameplate. This gives the most accurate operating
charge. The system is started. The technician will call back
later to ensure that the unit is operating properly.


---

## PDF Page 382

784

Section 5 Commercial Refrigeration

Figure 29.44 Symptoms of a reach-in beverage cooler with a low charge. This system has an automatic expansion valve.

AXV

#### Flare Has Been Leaking.

#### Sliding Lids

#### Drink Storage
#### Condensate Drain
#### To Condenser
#### For Evaporation

100 psig

#### Cooler Air Is 508F
#### Instead Of 358F.

15.1 psig

R-134a

#### Warm Air

#### Service Call 10
A restaurant manager reports that the compressor in the pie
case is cutting off and on and sounds like it is straining while
it is running, Figure!29.45. This unit was charged after a leak
and then shut down and put in storage. It has not been operated in several months. The unit has an automatic expansion
valve and has an overcharge of refrigerant. When the unit
was charged it was in the back room in the winter, and it was
cold in the room. The unit was charged to a full sight glass
with a cold condenser.
The service technician remembers that the unit was
started and charged in a cold ambient and assumes that
it may have an overcharge of refrigerant. When the technician arrives, the unit is started in the location where it is
going to stay; the ambient is warm. Gauges are installed,
and the head pressure is 280#psig. The pressure should be
146#psig at the highest because the ambient temperature
is 80°F. This should create a condensing temperature of no
more than 110°F (80°F 1 30°F 5 110°F). The compressor is
cutting off due to the high pressure at 280#psig.
Refrigerant is removed from the machine to an approved recovery cylinder
until the head pressure is down to 146!psig, the correct head pressure for the ambient temperature.
The sight glass is still full.
A call back to the owner later in the day verifies that the
system is working correctly.

Figure 29.45 Symptoms of a reach-in pie case with an overcharge of
refrigerant. This system has an automatic expansion valve.
#### Liquid Line
#### SUCTION
#### LINE

#### Automatic Expansion
#### Valve Is Maintaining A
#### Constant Pressure.

#### Drain Goes To
#### Condenser Area
#### For Evaporation.
#### Pie Case
R-134a
22 psig WHEN
#### RUNNING
280 psig

#### Shutting Off
#### On Highpressure
#### CONTROL
#### Because Of
#### HIGH
#### PRESSURE
#### WARM
#### CONDENSER
#### Air Out

#### Receiver High-Pressure
#### Control (Cut-Out)


---

## PDF Page 383

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

#### Service Call 11
A store manager calls to say that a reach-in cooler is rising in
temperature and the unit is running all the time. It is a mediumtemperature cooler and should be operating between 35°F
and 45°F. It has an automatic expansion valve. The unit has
not had a service call in 3#years. The evaporator fan motor is
not running. This system has off-cycle defrost, Figure!29.46.
The service technician examines the system. The compressor is on top of the fixture and is sweating down the
side. Because this unit has an automatic expansion valve,
the sweating is a sign that the evaporator is not boiling the
refrigerant to a vapor. The evaporator could be dirty or the

Figure 29.46 Symptoms of a reach-in cooler with a defective fan motor.
This system has an automatic expansion valve.
#### The Compressor Is Sweating.
#### Liquid Is Returning To The
#### Compressor That Is Not
#### Evaporated In The Evaporator.
#### COMPRESSOR

#### DECORATIVE
#### GRILLE

785

fan may not be moving enough air. After removing the fan
panel, the technician sees that the evaporator fan motor
is not running. The blades are hard to turn, indicating that
bearings are tight. The bearings are lubricated and the fan is
started and seems to run like it should. This is a non-standard
motor and cannot be purchased locally. The system is left in
running condition until a new fan motor can be obtained.
The technician returns in a week with the correct motor
and exchanges it for the old one. The system has been
working correctly all week. The old motor would fail again
because the bearings are scored, which is the reason for
exchanging a working motor for a new one.

#### Service Call 12
A store assistant manager reports that a reach-in mediumtemperature cooler is rising in temperature. This unit has
been performing satisfactorily for several years. A new stock
clerk has loaded the product too high, and the product is
interfering with the airflow of the evaporator fan. The system
has an automatic expansion valve, Figure!29.47.
The technician immediately notices that the product is
too high in the product area. The extra product is moved
to another cooler. The stock clerk is shown the load level
lines in the cooler without making the new stock clerk or the
store’s assistant manager feel uncomfortable or stupid when
telling them what the problem really was. Technicians must
always be courteous and show respect for the customer and
never brag about their training or skills. A call back later in
the day indicates that the cooler is now working correctly.

#### Service Call 13

#### SHELVES

#### To Drain
#### The Evaporator Fan Is Stalled
#### And No Heat Is Being Absorbed
#### By The Evaporator. The
#### Automatic Expansion Valve
#### Opens Wide To Keep The Suction
#### Pressure Up.

A customer reports that the condensing unit on a mediumtemperature walk-in cooler is running all the time and the
cooler is rising in temperature. This is the first hot day of the
season, and some boxes have been stacked too close to
the condenser outlet. The hot air is leaving the condenser
and recirculating back into the fan inlet, Figure!29.48.
The service technician looks over the system. The temperature is 52°F inside the cooler. The liquid-line temperature
is hot instead of warm. This is a TXV system, and the sight
glass is clear. The unit appears to have a full charge with a
high head pressure. Gauges are installed, which reveal that
the head pressure is 229#psig. The system is using R-134a
as the refrigerant. The head pressure should be no more
than 171#psig, which is a condensing temperature of 120°F;
the ambient temperature is 90°F (90°F 1 30°F 5 120°F, or
171# psig). Further examination indicates that air is leaving
the condenser and recirculating back to the condenser inlet.
Several boxes have been stored in front of the condenser.
These are moved, and the head pressure drops to 171#psig.
The reason there has been no complaint up to now is that
the air has been cold enough in the previous mild weather


---

## PDF Page 384

786

Section 5 Commercial Refrigeration

Figure 29.47 Symptoms of a reach-in medium-temperature cooler
where the product is interfering with the air pattern. This system has an
automatic expansion valve.
#### Automatic Expansion
#### Valve Opens More
#### During Reduced Load.

#### The Compressor
#### Is Sweating Due
#### To Reduced Load.
#### DECORATIVE
#### GRILLE
#### RECEIVER

#### To Drain

to keep the head pressure down even with the recirculation
problem. A call back later in the day verifies that the cooler
temperature has returned to normal.

#### The Food Is Stacked In Such
#### A Manner As To Interfere
#### With Airflow. The Air Is
#### Turning Back And
#### RECIRCULATING.

#### Service Call 14
A store frozen-food manager calls to say that the temperature is going up in the low-temperature walk-in freezer. The
defrost time clock motor is burned, and the system will not
go into defrost, Figure!29.49.
The service technician examines the system and sees that
the evaporator is coated with thick ice. It is evident that it
has not been defrosting. The first thing to do is to force a
defrost. The technician examines the clock dial on the timer
and finds that the indicator says 4:00 AM, but the time is
2:00#PM. Either the power has been off or the timer motor
is not advancing the timer. The technician advances the
timer by hand until the defrost cycle starts and then marks
the time. After the defrost is terminated by the temperaturesensing device, the system goes into normal operation. The
technician waits about one-half hour and sees that the clock
has not moved. A new time clock is installed.
The customer is cautioned to look out for heavy ice
buildup. A call the next day verifies that the system is
working correctly. The service technician then stops by the
store at the end of the day and politely introduces himself
again. After addressing the store manager by his first name
(always maintaining eye contact), he gives the billing information to the customer, which includes a work description
and cost of the service. He gives the customer a firm handshake and thanks him for the business. The technician then
looks around quickly to make sure everything is in good
working order and that the work space has been cleaned.

Figure 29.48 Symptoms of an air-cooled condenser with the hot discharge air recirculating back into the condenser inlet.

#### TRAP

#### Box In Front Of Condenser
#### Air Outlet
#### Air Leaving The Condenser
#### Is Recirculating.

#### Air In

#### RECEIVER

#### COMPRESSOR


---

## PDF Page 385

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

787

Figure 29.49 Symptoms of a defrost problem with a defective time clock.
#### This Freezer Is Warmer Than 08F
#### And The Suction Pressure Is Low.
5 psig
#### Suction Line
AIR
#### RECEIVER

#### Ice Buildup On
#### The Evaporator
#### TRAP
#### Condensate Drain

defrost starts. The termination setting on the defrost timer
is 30# min. This may be a little long unless the cooler is
defrosted only once a day. The timer is set to defrost twice
a day, at 2:00 PM and 2:00 AM. The coils are defrosted in
approximately 5#min, but the defrost continues. The technician allows defrost to continue for 15#min to allow the coil to
get to maximum temperature so that the defrost termination
switch has a chance to close. After 15#min, the system is still
in defrost, so the timer is advanced to the end of the timed
cycle. When the system goes out of defrost, the fans start.
They should not start until the coil gets down to below 30°F
(around 25°F).
The defrost termination switch is removed. The wires
on its three terminals are marked so that it can easily
be replaced with a new control. After a new control is
acquired and installed, the system is started. The owner
called the next day to report a normal defrost and that
the system was acting normally. The old defrost termination switch is checked with a digital multimeter after
having been at room temperature for several hours and
the cold contacts are still closed. The control is definitely
defective.

R-404A
#### For R-404A, The Suction
#### Pressure Should Be
ABOUT 19.6 psig (–168F) FOR
#### A 08F Freezer Temperature.

#### Service Call 15
A customer states that the defrost seems to be lasting
too long in a low-temperature walk-in cooler. It used to
defrost, and the fans would start back up in about 10#min.
It is now taking 30# min. The defrost termination switch
is not terminating defrost with the temperature setting.
This is an electric defrost system. The system is staying in
defrost until the fail safe setting in the timer takes it out
of defrost. This also causes the compressor to operate at
too high a current because the fans should not start until
the coil cools to below 30°F. With the defrost termination
switch stuck in the cold position, the fans will come on
when the timer terminates defrost. The compressor will be
overloaded by the heat left in the coil from the defrost
heaters, Figure!29.50.
The technician examines the system. The coil is free of
ice, so defrost has been working. The cooler is cold, 25°F.
The technician advances the time clock to the point that

#### Service Call 16
The frozen-food manager in a supermarket calls indicating
that the walls between the doors on a reach-in freezer are
sweating. This has never happened. The freezer is about
15!years old. The mullion heater in the wall of the cooler that
keeps the panel above the dew point temperature of the
room is not functioning, Figure!29.51.
The technician first talks to the store manager and carefully listens to what he has to say, without interrupting. The
technician then asks the manager a few questions, letting
him feel as though he is contributing to the solution of the
problem by answering the questions. The technician then
starts to work.
The technician examines the fixture to determine the
reason the mullion heater is not getting hot. If the heater
is burned out, the panel needs to be removed. He traces
the circuit to the back of the cooler and finds the wires
to the heater. A check with a multimeter shows that the
heater has a measurable resistance, but a voltage check
shows there is no voltage going to the heater. After further
tracing, the technician locates a loose connection in a
junction box. The wires are properly connected and a
current check is performed to prove the heater is working.
The service technician then politely explains to the store
manager how he found the problem, thanks the customer for the business, and lets him know the store is a
valued customer. He explains the billing information and
exchanges handshakes.


---

## PDF Page 386

788

Section 5 Commercial Refrigeration

Figure 29.50 Symptoms of a defective defrost termination thermostat (stuck with cold contacts closed) in a low-temperature freezer.

#### COMPRESSOR

#### Decorative Grille
#### RECEIVER

#### Defrost Termination Switch Is
#### Supposed To Make Contact With
#### The Hot Terminal When It Is Time
#### To Terminate Defrost. This Also
#### Keeps The Fans From Starting As
#### They Start From The Cold Terminal.
#### To Drain
#### Cold Contact To Fan
#### Hot Contact

#### MOTOR

#### To Defrost
#### Symbol For
#### TERMINATION
#### TEMPERATURE
#### Solenoid In
#### SENSOR
#### Timer That
#### TERMINATES
#### To Hot Line
#### DEFROST

Figure 29.51 Testing a mullion heater on a low-temperature freezer.
#### Amperage Check

#### HIGH-RESISTANCE
#### Mullion Heaters
#### Behind Panels
#### In Door

#### Service Call 17
A restaurant maintenance person calls to say that the
medium-temperature walk-in cooler is off. The breaker was
tripped and was reset, but it tripped again. The compressor
motor is burned, Figure!29.52.

The technician examines the system. The food is warming up, and the cooler is up to 55°F. Before resetting the
breaker, the technician uses a digital multimeter and finds
the compressor has an open circuit through the run winding. Nothing can be done except to change the compressor.
An acid test is performed to determine the severity of the
motor burnout. The refrigerant has a high acid odor, indicating a bad motor burn.
The technician uses a recovery
machine to recover the refrigerant. The refrigerant will be turned in
to be reclaimed.
It will be several hours before the system can be put back
into service, so the food is moved to another cooler. The
technician gets the required materials from the supply house,
including a suction-line filter drier with high acid-removing qualities. This drier has removable cores for each changeout. The
compressor is changed and the suction-line drier is installed.
The system is purged with dry nitrogen to push as much of
the free contaminants as possible out of the system. The
system is leak checked, and a deep vacuum is pulled. The
system is then charged with new refrigerant and started.
After the compressor runs for an hour, the crankcase oil is
tested for acid. It shows a slight acid count. The unit is run
for another 4#hours, and an acid check shows even less acid.
The system is pumped down, and the cores are changed in


---

## PDF Page 387

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.52 A system with a burned compressor motor.
#### Suction Line
#### START
#### COMMON
RUN

Figure 29.53 (A) Discharging a start capacitor with a 20,000-Ohm
5-Watt resistor. Photo by Jason Obrzut. (B) A capacitor analyzer is used
to test the start capacitor. Photo by Jason Obrzut. (C) The vent on a start
capacitor may have discoloration or bubble out when the capacitor is
bad. Photo by Jason Obrzut.

#### Discharge Line

#### START

RUN

#### The Run Winding Has
#### Gauge Port Where An Open Circuit. The
#### Refrigerant Can
#### Compressor Must
#### Be Sniffed
#### Be Changed.
#### For Acid
(A)
the suction-line drier. The liquid-line drier is changed, and the
system is allowed to operate overnight.
The technician returns the next day and makes another
acid check. This check shows no sign of acid. The system is
left to run in this condition with the drier cores still in place
in case some acid becomes loose at a later date. The motor
burn is attributed to a random motor failure.

#### Service Call 18
A medium-temperature reach-in cooler is not cooling properly. The temperature is 55°F inside, and it should be no
higher than 45°F. The compressor sounds like it is trying to
start but then cuts off. The start capacitor is defective.
The technician arrives at the job in time to hear the compressor try to start. Several things can keep the compressor
from starting. It is best to give the compressor the benefit of
the doubt and assume it is good. Check the starting components first and then check the compressor. The start capacitor
is removed from the circuit for testing, Figure!29.53. There
is discoloration around the capacitor vent at the top, and
the vent is pushed upward. These are signs the capacitor is
defective. After bleeding the capacitor with a 20,000-$, 5-W
resistor, a test is performed with a capacitor analyzer which
shows the capacitor is open. The capacitor is replaced with
a new one, and the compressor is started. The compressor
is allowed to run for several minutes to allow the suction gas
to cool the motor; then it is stopped and restarted to make
sure that it is operating correctly. A call back the next day
indicates that the compressor is still stopping and starting
correctly.

789

(B)

(C)


---

## PDF Page 388

790

Section 5 Commercial Refrigeration

#### Service Call 19
The compressor in the low-temperature walk-in freezer of a
supermarket is not starting. The box temperature is 0°F, and
it normally operates at 210°F. The compressor is locked.
This is a multiple-evaporator installation with four evaporators piped into one suction line. An expansion valve on
one of the evaporators has been allowing a small amount
of liquid refrigerant to get back to the compressor. This has
caused marginal lubrication, and the compressor has scored
bearings that are bad enough to lock it up.
After finishing a previous service call and before arriving
at the supermarket, the service technician notices that the
service van is very muddy from a rainstorm earlier that morning and decides to run the van through an automatic wash
about a mile away. Once the van is clean, the technician
spends some time wiping down his shoes from the previous
job. He also needs to change his uniform because of grease
stains on the pants and shirt sleeves. The technician then
washes his hands with waterless hand cleaner and tucks in
the new uniform. A quick look in the mirror verifies that the
technician’s face and hair are presentable.
The service technician examines the system at the supermarket. The compressor is a three-phase compressor and
does not have a starting relay or starting capacitor. It is
important that the compressor be started within 5#hours, or
the food must be moved. The technician turns off the power
to the compressor starter then removes the leads from the
load side of the starter. The motor is checked for resistance
using a digital multimeter, Figure! 29.54(A). The motor
windings appear to be normal.
NOTE: Some compressor
manufacturers furnish data that tell what the motor-winding resistances should be. - The multimeter is then turned to the AC
voltage function to test the supply voltage. The starter is
then energized to test its load side to verify that each of the
three phases has the correct power. This is a no-load test.
The leads have to be disconnected from the motor terminals
and the voltage applied to the leads while the motor is trying to start before the technician knows for sure there is a full
230 V under the starting load, Figure!29.54(B).
When the load is connected, the technician connects
up the motor leads and gets two more meters for checking
voltage. This allows the voltage to be checked from phase#1
to phase#2, phase 1 to phase 3, and phase 2 to phase 3 at
the same time the motor is being started. When the power
is applied to the motor, there is 230 V from each phase
to the other, but the motor will not start, Figure!29.54(C).
This is conclusive—the motor is locked. The motor can
be reversed (by changing any two leads, such as L1 and L2)
and it may start, but it is not likely that it will run for long.
The technician now has 4# hours to either change the
compressor or move the food products. A call to the local
compressor supplier shows that a compressor is in stock in
town. The technician calls the shop for help, another technician is dispatched to pick up the new compressor, and a
crane is ordered to set the new compressor in and take the
old one out. The 30-hp compressor weighs about 800#lb.
When the crane gets to the job, the old compressor is
disconnected and ready to set out. This is accomplished
by front seating the suction and discharge service valves

to isolate the compressor and then recovering the compressor’s refrigerant charge. When the new compressor is
installed, all that will need to be done after evacuating the
compressor is to open the service valves and start it. The
original charge is still in the system. By the time the old
compressor is removed, the new compressor arrives and
is set in place; the service valves are connected. While a
vacuum is being pulled, the motor leads are connected.
In an hour the new compressor has been evacuated and is
ready to start.
When the new compressor is started, the technician
notices that the suction line is frosting on the side of the
compressor. Liquid is getting back to the compressor. A
thermometer lead fastened to each of the evaporators at
the evaporator outlet reveals that one of the evaporator
suction lines is much colder than the others. The expansion
valve bulb is examined and is found to be loose and not
sensing the suction-line temperature. Someone has taken
the screws out of the mounting strap.
The expansion valve bulb is then secured to the suction
line, and the system is allowed to operate. The frost line
moves back from the side of the compressor, and the system
begins to function normally. After double-checking his work,
the technician thoroughly cleans the job site.
The next day the technician stops by the store and
determines that the system is functioning properly. He
then presents billing information to the store manager
with a complete list of parts required. The technician then
spends time with the manager to explain in everyday language how the problems were corrected. Handshakes are
exchanged and the technician leaves the job site.

#### Service Call 20
A restaurant owner with a cube ice-making machine calls to
say that the evaporator is frozen solid and no ice is dropping
into the bin. The problem is that the ice thickness probe
is dirty. This probe senses the ice thickness by creating a
circuit through the ice that starts the harvest cycle when the
ice reaches a predetermined thickness. The probe is monitored by an electronic circuit that measures the conductivity
of the ice to determine when the correct thickness has been
reached.
The technician examines the entire system carefully. He
has worked on this type of ice maker before and knows that
the manufacturer recommends the machine not be shut
down until the problem is found. If the technician were to
shut the machine off and defrost the evaporator, the condition may not happen again. The technician knows this
machine is older and suspects a dirty ice thickness probe.
The manufacturer has supplied a special jumper cord with a
fixed resistor to measure the value of the resistance through
ice. The jumper can be used to jump the probe and determine if the sensor is defective. The technician jumps the
probe connection and the unit starts a harvest cycle. This is
a sure sign that the sensor is dirty where it contacts the ice.


---

## PDF Page 389

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration
Figure 29.54 (A–C) Symptoms of a system with a three-phase compressor that is locked.
L1 L2

L3
#### Open Circuit During This Test

5Ω

T1-T2

Ω

#### The Motor Is Electrically Sound
#### From A Field-Test Standpoint.
OL
Ω

5Ω

T1-T3

#### INFINITY
#### The Motor Is Not Grounded.

Ω

#### All Three Motor Windings
#### Have The Same Resistance.
T1

5Ω

T2-T3

T2

T3

#### Copper Discharge Line

Ω

(A)
#### Power Is Available At All Phases On The
#### Load Side Of The Contactor.
L1

L2

L3

#### When The Motor Has Correct Voltage To All
#### Windings During A Start Attempt And Draws
#### Locked-Rotor Amperage, The Motor Should
#### Start. This Test Can Be Performed With
#### 1 Meter But Requires 3 Start Attempts.

230 V

L1-L3

T1-T2

230 V

L1-L2

#### Ammeter Drawing
#### LOCKED-ROTOR
#### AMPERAGE

230 V

VAC

#### Motor Leads
#### DISCONNECTED
#### At The Load
#### Side Of The
#### CONTACTOR

VAC

VAC

230 V

T1-T3

VAC

230 V

L2-L3

VAC

T2-T3

T1

(B)

T2

T3

230 V
VAC

T1 T2

T3

(C)

791


---

## PDF Page 390

792

Section 5 Commercial Refrigeration

The technician waits until the unit completes the harvest
cycle and the ice drops to the storage bin, then shuts the
machine off and turns the power off. The probe is removed
and cleaned. It is reinstalled, the machine power is restored,
and the machine is started. About 25#min later, the machine
starts another harvest cycle on its own. The technician leaves
the job, telling the owner to watch the machine for the rest
of the day for correct operation.

#### Service Call 21
The owner of a restaurant calls and states that one of the
ice machines is not dropping new ice to the bin. This is a
new installation in a new restaurant. The problem is so many
minerals have been removed from the water by filtering that
the water does not have enough conductivity to allow the
electronic circuit to determine when the ice is touching the
probes.
The technician surveys the situation. The evaporator is
frozen solid. This is a new machine, with the best water filtration system. There is a chance the filtration is so effective that
the conductivity of the water has been reduced to a point
where the harvest sensor probe will not sense the conductivity. The technician remembers the last service school she
attended where these symptoms were described and goes
to the shelf for a box of salt. A pinch of salt (about 1/10 teaspoon) is placed in the water sump where the pump will pick
it up and circulate the slightly salted water over the probes.
Within a very few minutes, the machine starts a harvest cycle.
The technician knows the owner cannot put salt in the
filtered water every day, so she consults the manual. A resistor is available from the manufacturer that can be placed
across certain terminals on the circuit board to allow the
probe and electronic circuit board to sense the conductivity
of water that has been filtered. Normal harvest can then be
expected.
The technician obtains the resistor from the supplier and installs it across the appropriate terminals. The
machine is started; the technician watches it through two
complete cycles and is then satisfied the machine will
operate satisfactorily.

decides to remove the ice and clean the bin at the same
time. Before he gets started on the cleaning, the technician politely explains to the store owner, in plain English,
the advantages of cleaning an ice machine on a regular
basis—how efficiency will improve and also the health
benefits.
The machine is turned off and the power supply is shut
off, locked, and tagged. The technician starts transferring
the ice to trays to be moved to the walk-in cooler. As the
technician gets toward the bottom of the bin, he sees that it
is dirty. So cleaning the bin is a good idea.
The panels to the condenser are removed and it is vacuumed to remove lint and light dust. The condenser fan
motor and terminal box are covered with a plastic bag to
prevent moisture from entering. An approved coil cleaner
is applied to the condenser and allowed to set on the coil
so it can soak into the dirty surface. While the condenser
coil cleaner is working, the bin is cleaned and sanitized.
When the coil cleaner has been on the condenser for about
30#min, the technician flushes the cleaner off the condenser
with a water hose and down a nearby drain. The restaurant
owner is surprised at the amount of dirt washed out of the
condenser.
The water that drains off the machine is mopped up from
the floor around it. The plastic is removed from the motor
and the unit is dried with towels. This unit has a clean cycle
for cleaning the evaporator. In the clean cycle only the water
pump circulates and chemicals may be circulated with the
water for a period of time. The technician pours the recommended amount of chemicals in the sump and starts the
pump. The chemicals circulate for the prescribed time; the
technician dumps them down the drain and flushes freshwater through the system. The evaporator section is then
sanitized using the clean cycle and the water is dumped. A
hose is used to wash the bin area one more time to be sure
no chemicals are still present and the machine is started.
The technician allows the machine to make two harvests of
ice and dumps them down the drain. This ensures there are
no residual chemicals and that the machine is making ice
properly.
The machine is then put back into service. The technician
politely thanks the store owner for his business and lets him
know he is a valued customer. While giving billing information with a work description and costs to the store owner,
the technician calls him by name, makes eye contact, shakes
his hand, and quietly leaves the job site.

#### Service Call 22
A restaurant owner calls to request a checkup for the cubetype ice maker in the kitchen. This maker has been in the
kitchen for several years and the owner cannot remember
when it was last serviced. There is no particular problem.
The technician examines the machine thoroughly. The
condenser appears to be dirty, and the evaporator section
needs cleaning. The machine is full of ice. The technician

#### Service Call 23
The owner of a small grocery store calls a service technician complaining of high water bills and warm refrigeration
temperatures for a few coolers and freezers. The problem
is that two of the helical tube-within-a-tube water-cooled
condensers are fouled with mineral deposits and are not


---

## PDF Page 391

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

transferring the condenser’s rejected heat to the water.
This causes the condensing pressure to increase, unwanted
inefficiencies in the refrigeration systems, and warmerthan-normal refrigerated-box temperatures. Because the
water-regulating valve reacts to head pressure increases,
the water-regulating valve remains open all the time—
wasting water down the drain.
The service technician locates all the refrigeration equipment’s condensing units and observes that five of the six
condensing units used to keep the dairy and meats cool are
water-cooled. The water-cooled units use water-regulating
valves to supply water to the five tube-within-a-tube condensers. City water is used for cooling and the used water is
simply dumped down the drain after it exits the condenser.
The customer explains to the technician that the water bill
has always been somewhat high because of his use of watercooled condensers, but it has gradually been increasing in
the last three months. Also, refrigerated-box temperatures
have been warmer than usual.
The service technician politely asks the customer some
pertinent questions about the equipment in everyday language that the customer can understand and is careful not
to interrupt while the customer is answering the questions.
The technician wants to make the customer feel that he is
helping to find a solution to the problem. After listening to
the customer’s account of the problem and answering any
questions, the technician clearly explains what work has to
be done and why it must be done. The technician explains
any work options and the advantages and/or disadvantages
of each option.
The technician realizes that two of the water-cooled condensers are dumping water down the floor drain very fast.
He then measures the temperature difference between the
water going into the condenser and the water going out of
the condenser on these two units and finds that there is only
a 1-degree temperature difference. This indicates that both
of the tube-within-a-tube condensers are fouled with mineral deposits and are preventing heat from being transferred
from the condenser to the water. Because of the severity
of the fouling and because helical tube-within-a-tube watercooled condensers are not cleanable, the service technician
tells the customer that he will have to order two new condensers and then provides the customer an estimate and
work orders in writing. A week later, the service technician
recovers the entire refrigerant charge and replaces both of
the tube-within-a-tube water-cooled condensers with more
easily cleanable shell-and-tube condensers of the same
capacity, Figures 22.10(G) and 22.11. This will allow the
service technician to more easily clean the condensers the
next time they become severely fouled with minerals.
The service technician now double-checks the work done,
cleans the work site, and explains how the problem was corrected. He then gives the final billing information with work
description and costs to the customer. After making sure his
hands are clean, the technician shakes the customer’s hand,
politely thanks the customer for the business, and quietly
leaves the work site.

793

#### Service Call 24
A customer complains that a walk-in cooler designed to
keep meats at 36°F is short cycling and not keeping the
refrigerated space below 45°F. The R-134a unit has an outdoor, air-cooled condensing unit. The problem is that the
outdoor ambient is 10°F and that the low-ambient head
pressure control mixing valve is defective. The valve is not
allowing compressor’s discharge gas into the receiver to
keep the receiver pressure up to feed the metering device.
The evaporator is thus being starved of refrigerant and is
running a low evaporator pressure with high superheats.
This causes the low-pressure control to shut the unit off prematurely and short cycle.
After installing gauges on the unit, the service technician
realizes that the head pressure is really low (50 psig) and
that the evaporator superheat is really high (30°F). While the
machine is still running, the technician feels the line between
the head pressure control valve and the receiver and finds it
to be very cold. This indicates that the head pressure control valve is defective and not allowing the compressor’s discharge gas into the receiver to keep the receiver’s pressure
up in order to feed the metering device. This line should
be warm at any ambient below 70°F and get warmer as the
outdoor temperature drops.
When the temperature of the condenser is above 70°F,
the refrigerant flow from the compressor is directed by the
mixing valve through the condenser and into the receiver.
If the outside ambient temperature drops below 70°F, the
condensing pressure will fall and the pressure of the liquid
coming from the condenser will also fall to a point below
that of the bellows in the dome of the valve. This causes a
piston to move in the valve and partially restrict the flow of
refrigerant leaving the condenser. The condenser will now
partially flood with refrigerant to maintain a certain condensing pressure. At the same time, discharge gas will bypass the
condenser and flow directly to the receiver. This hot, superheated discharge gas going to the receiver now mixes with
liquid refrigerant coming from the condenser. This keeps the
receiver pressure up and helps keep metering devices fed
with refrigerant.
The service technician decides to replace the valve by
following these steps:
1. Recover the refrigerant.
2. Cut the process tube on the valve’s charged dome to
remove the pressure charge.
3. With a torch, heat the valve until the solder liquefies,
then remove the valve.
4. Wrap the valve’s body with a heat sink to prevent damage and silver-solder a new valve in place.
5. Install a new filter drier.
6. Leak check the system and evacuate to a deep vacuum
(500 microns).
7. Charge the system and leak check again.
When the system is restarted, normal evaporator superheat and system pressures are realized. The refrigerated
space pulls down in a matter of 1 hour. The technician feels


---

## PDF Page 392

794

Section 5 Commercial Refrigeration

the line between the low-ambient control mixing valve and
the receiver and realizes that it is warm. This means the
valve is allowing the compressor’s discharge gas into the
receiver to keep the receiver’s pressure up in order to feed
the metering device. At the same time, the condenser will
be partially flooded with liquid refrigerant to control head
pressure.

Solutions for the following service calls are not provided
here. Please discuss the solutions with your instructor.

#### Service Call 25
A store manager reports that the food is thawing out in
the low-temperature walk-in freezer. During the winter, this
freezer lost its charge, the leak was repaired, and the unit
recharged. The service technician remembers that this unit
was serviced by a new technician when the loss-of-charge
incident happened. The technician suspects that the unit
may be off because of the manual reset high-pressure control. This is the only control on the unit that will keep it off,
unless there is a power problem.
After arriving at the job the technician finds that the
unit is off because of the high-pressure control. Before
resetting the control, the technician installs a gauge manifold so that the pressures can be observed. When the
high-pressure control is reset, the compressor starts but
the head pressure rises to 420# psig and shuts the compressor off. The system uses R-404A. The ambient temperature is 90°F, so the head pressure should not be more
than the pressure corresponding to 120°F. This was arrived
at by adding 30°F to the ambient temperature: 30°F 1
90°F 5 120°F. The head pressure corresponding to 120°F
is 312#psig. It is obvious the head pressure is too high. The
condenser seems clean enough, and air is not recirculating back to the condenser inlet.
What is the likely problem and the recommended
solution?

#### Service Call 27
A customer reports that the low-temperature reach-in cooler
that had a burned compressor last week is not cooling properly. The food is beginning to thaw.
Before arriving on the job site, the technician calls the customer on his cell phone and asks for an account of the problem.
The technician carefully listens to the details, making sure not
to interrupt the customer. Once at the job site, the technician
parks his van out of sight of the store’s customers and knocks
on the service entrance door. Once invited inside, the technician introduces himself and hands the customer his business card. The technician then offers the customer his hand
to shake. The customer then shows the technician the same
cooler that was serviced last week. The technician examines
the whole system. The evaporator seems to be starving for
refrigerant. When the technician approaches the condensing
unit in the back of the store, he notices that the liquid line is
sweating where it leaves the drier. A suction-line drier was not
installed at the time of the motor burn.
What is the likely problem and the recommended
solution?

#### Service Call 28
A customer calls on the first hot day in the spring and says
the walk-in freezer is rising in temperature. The food will
soon start to thaw if something is not done.
The service technician examines the whole system
and notices that the liquid line is hot, not warm. This is
a TXV system and has a sight glass. It is full, indicating
a full charge of refrigerant. The compressor is cutting off
because of high pressure and then restarting periodically.
This system uses R-404A, and the head of the compressor
is painted orange to signify the refrigerant type. Gauges
are installed, and the head pressure starts out at 365#psig
and rises to the cut-out point, or 400#psig. The condenser
is located in an equipment room where the ambient temperature is consistently 90°F.
What is the likely problem and the recommended
solution?

#### Service Call 26
A customer calls to indicate that the medium-temperature
walk-in cooler unit that was just installed is running all the
time and not cooling the box.
The technician looks the job over. This is a new installation
of a walk-in medium-temperature cooler that was just started
up yesterday. The hermetic compressor is sweating down the
side of the housing. The evaporator fan is operating, and the
box temperature is not down to the cut-off point, so there is
enough load to boil the refrigerant to a vapor.
What is the likely problem and the recommended
solution?

#### Service Call 29
A restaurant manager indicates that the compressor on a
water-cooled unit is cutting off from time to time and the
walk-in cooler is losing temperature. This is a medium-temperature cooler, using R-134a.
The service technician arrives to find a wastewater condenser (the water is regulated by a water-regulating valve
to control the head pressure and then goes down the
drain). The water is coming out of the condenser and going


---

## PDF Page 393

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

down the drain at a rapid rate. The liquid line is hot, not
warm. The water inlet temperature is measured at 75°F and
the outlet temperature is 80°F. Gauges installed at the compressor indicate the head pressure is 223# psig. The compressor is cycling off and on because of the high-pressure
control. The head pressure should be about 135#psig with a
condensing temperature of 105°F.
What is the likely problem and the recommended
solution?

#### Service Call 30
A customer reports that the temperature is rising in a frozenfood walk-in freezer. Although it tries, the compressor will
not start.
Because it is the first service call of the day, the service
technician makes sure he takes off his rings before starting
the work day. Rings can get caught in mechanical and/or
electrical devices and are a serious safety concern. A quick
look in the vehicle’s mirror tells the technician that his hair
needs to be combed before entering the market where the
service call is to be made. The technician then notices that
his identification badge with his company’s name and logo is
still on the dash of the service van. He quickly pins the badge
on his clean uniform and knocks on the door of the service
entrance to the market where his services are needed. Once
invited in, the technician introduces himself and carefully listens to the customer. The technician then politely answers
the customer’s questions, follows the customer to the walk-in
freezer, and starts work.
The service technician listens to the compressor try to
start and hears the overload cut it off, making a clicking
sound. The compressor is hot, too hot to start many more
times before it will overheat to the point of being off for
a long time. Every start the motor goes through makes it
hotter. The technician needs to make sure that it starts and
stays on line the next time it starts. This is a single-phase
compressor and has a starting relay and start capacitor. The
problem could be in several places: (1) the start capacitor,
(2) the starting relay, or (3) the compressor. The technician
uses a digital multimeter to test the resistance in the windings of the compressor, from the common terminal to the
run terminal, and from the common terminal to the start terminal. The compressor has continuity and should start, provided it is not locked. The microfarad function of a digital

795

multimeter is used to test the start capacitor. It shows that
it is within the manufacturer’s specified range. The starting
relay is checked for continuity from terminal 1 to terminal
2. This is the circuit through which the starting capacitor is
energized. The circuit shows zero (0) resistance; the switch is
closed and the contacts are good.
What are the likely problems and the recommended
solutions?

#### Service Call 31
A motel maintenance person calls to report that the ice
maker on the second floor of the motel is not making ice.
This ice maker is a flake ice machine. It sits outside and the
temperature is hot.
The technician arrives and parks his service van out of
sight of the motel customers, being especially careful not to
block any driveway exits. The technician then puts on shoe
covers to protect the motel’s carpets from dirt and grease
that might be on his shoes from previous job sites. After
politely introducing himself to the motel owner and again
carefully listening to the service call complaint, the technician asks to be led to the ice machine.
The technician notices right away there is no ice in the bin.
The compressor is running and hot air is coming from the
condenser. Therefore, it must be refrigerating. The suction
line leaving the evaporator is cold. Gauges are fastened to
the compressor and reveal that the suction pressure is high,
but so is the discharge pressure. The system uses R-404A and
the suction pressure is 69#psig (30°F boiling temperature). No
ice can be made under these conditions. The discharge pressure is 379# psig (135°F condensing temperature). It is a hot
day, 97°F, but not hot enough to cause a head pressure this
high. The technician wonders if the unit is overcharged or if
the condenser is dirty. This could cause high head pressure,
which would then cause high suction pressure and low or no
ice production.
After sitting down and thinking for a minute, the technician thinks of the water circuit, then feels the water line. It is
cooler than hand temperature (which is about 90°F). This is
not the answer. The technician then looks at the float chamber and discovers that water is continuously running into the
chamber.
What is the likely problem and the recommended
solution?


---

## PDF Page 394

796

Section 5 Commercial Refrigeration

#### Re V Ie W Q Ues T Ions
1. What is the first thing a technician should know before
beginning troubleshooting?
A. The typical operating conditions for the equipment.
B. Type of oil that is in the system.
C. The make and model of the equipment being serviced.
D. Which company serviced the unit last.
2. What is the coil-to-air temperature relationship for a refrigeration system designed for minimum food dehydration?
A. 12°F to 15°F
B. 10°F to 15°F
C. 8°F to 20°F
D. 8°F to 12°F
3. When the desired relative humidity is 75%, the coil-toair temperature relationship should be
A. 8°F to 20°F.
B. 10°F to 15°F.
C. 12°F to 15°F.
D. 16°F to 22°F.
4. High-temperature refrigeration is typically used for
A. meat and poultry.
B. flowers and candy.
C. fruits and vegetables.
D. ice storage.
5. Low-temperature refrigeration is typically used for
A. meat and poultry.
B. comfort cooling.
C. ice making and ice storage.
D. fruits and vegetables.
6. At what evaporator temperature does an ice maker usually begin to make ice?
A. 35°F
C. 25°F
B. 32°F
D. 20°F
7. When an air-cooled condensing unit is located outdoors,
it requires
A. head pressure controls.
B. hot gas defrost.
C. a suction-line filter/drier.
D. an evaporator pressure regulator.
8. Most standard-efficiency air-cooled condensers will condense the refrigerant at a temperature of about ______°F
above the ambient temperature.
A. 40
C. 20
B. 30
D. 10
9. A water-cooled condenser that uses freshwater, such as
city water or well water, uses about _______ gal of water
per minute per ton with a 20°F water temperature difference.
A. 1.5
B. 3
C. 6
D. 10

10. A water-cooled system that has a cooling tower and recirculates the water, uses about _______ gal of water per
minute per ton with a 10°F water temperature difference.
A. 1.5
B. 3
C. 6
D. 10
11. A wastewater system that is experiencing high head pressure, a high water flow rate, and a low water temperature difference most likely has
A. an undercharge.
B. an overcharge.
C. a dirty condenser coil.
D. a system leak.
12. Most recirculated water systems will have a refrigerant
condensing temperature that is
A. 10°F above the water inlet temperature.
B. 10°F above the water outlet temperature
C. 30°F above the ambient air temperature
D. within 7° of the ambient air wet-bulb temperature.
13. A TXV system responds to an overcharge of refrigerant
with
A. low suction pressure.
B. high head pressure.
C. a flooded compressor.
D. high superheat.
14. An automatic expansion valve system responds to an
overcharge of refrigerant with
A. low suction pressure.
B. high head pressure.
C. a flooded compressor.
D. a flooded evaporator.
15. A capillary tube system responds to an overcharge of refrigerant with
A. high suction pressure and high head pressure.
B. high head pressure and low suction pressure.
C. a flooded evaporator and flooded compressor.
D. high superheat and high subcooling.
16. Which of the following can cause an inefficient evaporator?
A. A clogged expansion device or dirty condenser coil.
B. A clogged suction line drier, an undersized receiver, or
a defective EPR.
C. A dirty coil, low airflow, or an over-feeding expansion
valve.
D. A dirty coil with proper airflow or an under-feeding
expansion valve.
17. An inefficient condenser will cause
A. a low compression ratio.
B. low compressor amp draw.
C. the head pressure to fall.
D. the head pressure to rise.


---

## PDF Page 395

### Unit 29 Troubleshooting and Typical Operating Conditions for Commercial Refrigeration

18. Symptoms of an inefficient compressor are
A. high head pressure and low suction pressure.
B. high head pressure and high suction pressure.
C. low head pressure and low suction pressure.
D. low head pressure and high suction pressure.
19. A restriction always causes a(n) ________ at the point of
restriction.
A. oil trap
B. pinhole leak
C. pressure drop
D. rupture
20. A reciprocating compressor should be able to pull a vacuum of ________ when being bench-tested against atmospheric pressure.
A. 26 in. to 28 in. Hg
B. 20 in. to 24 in. Hg
C. 24 in. Hg
D. 1000 microns
21. A reciprocating compressor should be able to pull a
vacuum of ________ when being bench-tested against a
head pressure of 100 psig.
A. 26 in. to 28 in. Hg
B. 20 in. to 24 in. Hg
C. 24 in. Hg
D. 1000 microns

797

22. A closed-loop compressor test can be performed with the
compressor in the system when
A. the refrigerant is too contaminated to recover.
B. the compressor has suction and discharge service
valves.
C. the system is equipped with both a liquid- and a suction-line drier.
D. the compressor is a hermetic scroll.
23. To test compressor capacity in the field when the system
is not at design conditions, a technician can
A. block the condenser airflow and watch for the head
pressure to rise.
B. block the evaporator airflow and watch for the suction pressure to rise.
C. heat the TXV sensing bulb and watch for the system
pressures to equalize.
D. put the system into defrost and monitor the compressor amp draw.
24. Explain what the symptoms would be on a reach-in cooler
with a dirty evaporator. The system has TXV metering
device and uses off-cycle defrost.
25. Explain what the symptoms would be on a low-temperature walk-in freezer with a defective defrost time clock
motor. The system has a TXV metering device and uses
resistive heat for defrost.


---

## PDF Page 397

## SECTION 6
#### Air-Conditioning (Heating
#### And Humidification)

#### UNITS
#### UNIT!30

Electric Heat

#### UNIT!31

Gas Heat

#### UNIT!32

Oil Heat

#### UNIT!33

Hydronic Heat

#### UNIT!34

Indoor Air Quality


---

## PDF Page 398

### UNIT 30
#### Electric Heat
#### O B J E C T I V E S
After studying this unit, you should be able to
discuss the efficiency and relative operating costs of electric heat.
discuss the properties and operation of portable and radiant
electric heating devices and panels.
- discuss the control and operation of electric baseboard, unit
and wall heaters.
- discuss three reasons why electric boilers are desirable in some
geographic regions.
- describe the operation of an electric force-air furnace.
- describe how thermostats, sequencers, and contactors operate
in electric forced-air furnaces.
- describe two commonly used types of wiring diagrams.
- explain how power-passing and power-consuming devices
work together to control the operation of an electric forced-air
furnace.
- trace the circuitry in a diagram of an electric forced-air furnace.
- calculate airflow, temperature difference, and heat output of
an electric forced-air furnace using the sensible heat formula.
- describe typical preventive maintenance procedures used in
electric heating units and systems.
- perform basic tests in troubleshooting electrical problems in
an electric forced-air furnace.
-
-

because very little electrical energy is lost from the meter to
the heating element and there are no chimney losses as in
the case of fossil-fuel heating systems. It can be expensive
because it takes large amounts of electrical energy to produce
the heat, and the cost of electrical energy in most areas of the
country is expensive when compared to fossil fuels (coal, oil,
and gas). It is, therefore, important to understand that efficiency and cost are not the same.
The purchase price of electrical heating systems is usually
lower than that of other systems. The installation and maintenance is also usually easier and, therefore, less expensive.
This makes electric heating systems attractive to many purchasers, especially those who live in areas where electricity is
more reasonably priced. When electric heat is used as the primary heat source, insulation with a high R-value is normally
used throughout the structure to lower the amount of heat
required. Although less expensive from a first-cost standpoint,
electric heating systems can be very expensive to operate.
This unit briefly describes several types of electric heating
devices. Emphasis, however, is placed on central forced-air
electric heat because, in some areas of the country, it is frequently serviced by HVACR technicians.

#### 30.2 Portable Electric
#### Heating Devices
- Be careful that nails or other objects driven into or mounted on radiant heating panels do not damage the electrical circuits.
- Any heater designed to have air forced across the element should not
be operated when the blower is not operating.
- Always observe all electrical safety precautions.

#### 30.1 Introduction
Electric heat is produced by converting electrical energy into
heat energy. This is done by placing a known resistance of
a particular material in an electric circuit. The resistance
has relatively few free electrons and does not conduct electricity well. The resistance to electron flow produces heat.
One type of material commonly used in electric heating is
nichrome, which is short for nickel chromium. Wire made
from nichrome is used in the majority of electric heaters.
Electric heat is very efficient but can be more expensive
to operate compared to other sources of heat. It is efficient

Portable or small space heaters are sold in many retail stores
and by many industrial distributors and manufacturers,
Figure!30.1. Some have glowing coils (due to the resistance of
the wire to electron flow). These coils transfer heat by radiation (infrared rays) to the solid objects in front of the heater.
The radiant heat travels in a straight line and is absorbed
by solid objects that warm the space around them. Radiant
heat also provides comfort heating to individuals. The heat
concentration decreases by the square of the distance and is
soon dissipated into the space, Figure!1.12. Quartz and glasspanel heaters are also used to heat small spaces by radiation,
Figure!30.2. Some space heaters use fans or small blowers to
move air over the heating elements and into the space. This
is called forced-convection heat because the heat-laden air
is moved mechanically. The units may be designed to move
enough air across the heating elements so that they do not glow.
Radiant spot heating can be effectively used at doorways,
warehouses, work areas, and even outdoors. The effect is

800


---

## PDF Page 399

### Unit 30 Electric Heat
Figure 30.1 A portable electric space heater. Courtesy Fostoria Industries, Inc.

801

Figure 30.3 A radiant ceiling heating panel.
#### Insulation Above Panel
#### Heating Panel With
#### Resistance Wire

#### LINE-VOLTAGE
#### THERMOSTAT
Figure 30.4 A roll of electric radiant heating element.

Figure 30.2 A quartz heater. Courtesy Fostoria Industries, Inc.

much like a sunlamp pointing at the heated area. The distance between the heater and the objects being heated has a
great bearing on the effectiveness of radiant heating. Refer
back to Unit!1 for more information on how distance affects
heat transfer by radiation.

#### 30.3 Radiant Heating Panels
Radiant electric heating can be used in residential and light
commercial buildings and can be located in either the ceilings or floors of the structure. Panels used for ceiling installation are often made of gypsum board with wire heating
circuits running throughout, Figure! 30.3. When electric
radiant heat is to be installed in floors, it is often supplied
in roll form, Figure! 30.4. This type of product is typically

less than 1/8-in. thick, so it has little if any effect on finished
floor height. It can be installed under the thinset concrete that
is typically used for ceramic or porcelain tile installations,
Figure!30.5. Electric radiant heating elements are often controlled with individual room thermostats, providing individual room or zone control. The heat produced is even, is easy
to control, and tends to keep the mass of the room warm by
its radiation. This makes items in the room pleasingly warm
to the touch. SAFETY PRECAUTION: Be careful that nails or
other objects driven into or mounted on the panels do not damage the electrical circuits. Be particularly careful when installing a
cooling system where electric radiant heat is provided if the supply
registers or grilles are to penetrate the ceiling or floor where the
radiant wires are located.- Electric radiant heaters must have
good insulation behind (or above) to keep heat from escaping. When using the floor-heating roll-type material, it is recommended that insulation be placed under the heater to help
prevent heat loss.


---

## PDF Page 400

802

Section 6 Air-Conditioning (Heating and Humidification)

Figure 30.5 The installation of a rolled radiant heating element.

Figure 30.7 (A) Ceiling- and (B) wall-mounted unit heaters.

(A)

(B)

Figure 30.8 Recessed wall heater with programmable touch controls.

Although not required to install electric radiant heating panels, an electrician’s license may be required to tie the
heater circuitry into the distribution panel. This depends on
the type of electric radiant heating panels being used and how
they are to be powered. Before starting any installation, be
sure to check local codes and guidelines to determine what, if
any, licensing is required.

#### 30.4 Electric Baseboard, Unit
#### And Wall Heaters
Baseboard heaters are popular convection heaters used for
whole-house, spot, or individual room heating, Figure! 30.6.
They are economical to install and can be controlled by individual room thermostats, which are normally line-voltage devices
that are mounted on the individual heaters themselves. Unused
rooms can be closed off and the heat turned down, which
makes baseboard heaters economical in certain applications.
Baseboard units are mounted on the wall just above
the floor or carpet, usually on outside walls. The heater is a
Figure 30.6 An electric baseboard heater.

72°F
Mode

natural-draft unit. Air enters near the bottom, passes over
the electric element, is heated, and rises in the room. As the
air cools, it settles, setting up a natural-convection air current. Refer back to Unit 1 for more information on natural
convection currents. Baseboard heat is easy to control, safe,
quiet, and evenly distributed throughout the house.
Unit and wall heaters are typically mounted on ceilings or
walls and use a fan or blower to force the air across the elements into the space to be heated, Figure!30.7. These heaters
are controlled with line-voltage thermostats. Some heaters are
recessed into the wall and all that protrudes into the occupied
space is a decorative cover. Some new-generation wall heaters come with programmable touch controls, Figure! 30.8.
SAFETY PRECAUTION: Any heater designed to have air
forced across the element should not be operated unless proper
airflow is established.-


---

## PDF Page 401

### Unit 30 Electric Heat

#### 30.5 Electric Hydronic
#### BOILERS
The electric hydronic (hot water) boiler system is used for
some residential and light commercial applications. Except
for the control arrangement and safety devices, the boiler is
somewhat like an electric domestic water heater. It is also
connected to a closed loop of piping and requires a pump to
move water through the loop, which consists of the boiler and
the terminal heating units, Figure!30.9. The electric boiler is
small and compact for easy location and installation. Since
there is no combustion in this type of appliance, there is no
need for any flue or vent piping to be installed. It is relatively
easy to troubleshoot and repair. As with other electric heating
systems, electric hydronic boilers are a viable option when
the cost of electricity is low.
Any boiler handling water is subject to all the problems
of a water-circulating system. For instance, if the boiler
shuts down and the room temperature drops below freezing, pipes will burst, and the boiler will be damaged; water
treatment against scale and corrosion is also required. The
boiler itself is efficient because it converts virtually 100%
of its electrical energy input into heat energy and transfers
it to the water. When the boiler is located in the conditioned space, any heat loss through the boiler’s walls or
fittings is not lost from the structure. The system is quiet
and reliable, but cooling and humidification systems cannot easily be added.
Electric boilers are often equipped with the following
components:
-
-

-
-

-

-

Contactors to energize and deenergize the heating elements
Sequencers to ensure that all of the heating elements are
not energized at the same time
Relays to control the operation of the circulator pumps
A pressure relief valve to prevent system pressure from
getting too high
Aquastats to control and maintain the temperature of the
water and prevent the boiler water from getting too hot
Circuit breaker protection to protect the circuits from an
overcurrent condition

When dealing with electric heating equipment, it is important that both operational and safety devices be incorporated
into the system to ensure the safety of those in the structure.
Quite often, redundant, or backup, controls are used as well
in the event one or more of the safeties fail.

#### 30.6 Central Forced-Air
#### Electric Furnaces
Central forced-air furnaces utilize ductwork to distribute the
heated air to remotely located rooms or spaces. The heating
elements are factory installed in the furnace along with the
blower, or they can be purchased as duct heaters and installed

803

Figure 30.9 Electric boiler. Courtesy Slant/Fin Corp.

within the ductwork, Figures!30.10 and 30.11. The heating
elements are made of nichrome resistance wire mounted on
ceramic or mica insulators. They are enclosed in the ductwork or in the housing of an electric furnace.
Central heaters are usually controlled by a single thermostat, resulting in one control point—there is no individual
room or zone control. An advantage of duct heaters is that
temperature in individual rooms or zones can be controlled by
placing multiple heaters in the ductwork system, Figure 30.12.
However, an interlock system must be incorporated. The
interlock system will not allow power to reach the heating
element unless the blower is operating, which keeps the heating elements from overheating and possibly causing a fire.
Air-conditioning (cooling and humidification) can usually
be added to this system because of the air-handling feature.
SAFETY PRECAUTION: Be careful when servicing these systems because many exposed electrical connections are behind the
inspection panels. Electric shock can be fatal.-

#### 30.7 Automatic Controls
#### For Forced-Air
#### Electric Furnaces
Automatic controls are used to maintain temperature at
desired levels in given spaces and to protect the equipment
and occupant. Three common controls used in electric heat
applications are thermostats, sequencers (discussed later in
this unit), and contactors (or relays). Safety devices commonly found on electric furnaces are the limit switch and the
fusible link.


---

## PDF Page 402

804

Section 6 Air-Conditioning (Heating and Humidification)

Figure 30.10 This electric duct heater raises the temperature of the air in the duct.

230 V
20 A

VAC

#### Electric Heat Coils

#### Air (708F)
#### BLOWER

#### Air (858F)

#### P=IXE
= 20 X 230
#### = 4600 Watts Or 4.6 Kilowatts
Figure 30.11 A central forced-air electric furnace.
#### Cooler Air To Furnace
#### Heated Air To Space

#### HEATERS
#### Power Supply
#### SEQUENCERS
#### Limit Switch
#### TRANSFORMER
#### Low Voltage
#### Terminal Strip

#### Supply Duct
#### Circuit Board
#### Return Duct
#### Terminal Strip
#### FUSES
#### FILTER

#### BLOWER

#### The Low-Voltage Thermostat
The low-voltage thermostat is used to control sequencers and
contactors because it is compact, quick to respond to load
changes, safe, and easy to install and troubleshoot. In many
localities the low-voltage wiring may be installed without an

electrical license. Figure! 30.13 shows a wiring diagram of a
typical low-voltage thermostat that is used in conjunction with
electric forced-air furnaces.
The wiring diagram in Figure 30.13 can be used with a
single transformer to control the heating and cooling modes
of operation, or can be used with two separate transformers. If


---

## PDF Page 403

805

### Unit 30 Electric Heat
Figure 30.12 An air distribution system with multiple electric heaters to serve different zones.

#### Zone 1

#### Zone 1
#### HEATER

#### Zone 2
#### HEATER
#### Zone 2

#### RETURN
#### DUCT

AIR
#### HANDLER

Figure 30.13 A wiring diagram of a low-voltage thermostat. Some manufacturers use different terminal designations.
#### Thermostat Contacts

#### COOLING
#### ANTICIPATOR

#### SYSTEM
#### SWITCH

FAN
ON

#### AUTO

G

#### Fan Relay

#### HEAT
#### ANTICIPATOR
#### HEAT

#### COOL

Y

#### COOL
#### HEAT

R

#### COOLING
#### CONTACTOR

W

#### W Heat
#### R Power
#### 4 Power
#### Y Cooling
#### G Fan
4
#### Remove To
#### Isolate Subbase.

#### Heating Sequencer
#### Or Contactor
24 V

230 V

#### TRANSFORMER

two transformers are used, the jumper wire between terminal
“R” and terminal “4” is removed. Removing this jumper creates two isolated control circuits; one for the heating mode
and one for the cooling mode. Thermostat subbases that have
the capability of isolating the heating and cooling control circuits are referred to as isolating, or isolated, subbases. This
isolated subbase may be needed when air-conditioning is
added after the furnace is installed. The furnace will have its
low-voltage power supply, and the air-conditioning unit may
have its own low-voltage power supply. If one power supply
is used for both, the jumper between terminals “R” and “4”

will remain in place. The R terminal is the cooling terminal,
and the 4 terminal is assigned to heating if the subbase has
two power supplies.
NOTE: Many thermostat manufacturers
identify the power terminals for the heating and cooling circuits as
RH and RC. As mentioned, if only one transformer is used, the RH and
RC terminals can be jumped together. -
The heat anticipator used in a thermostat with electric heat
may need to be set at the time of the installation. Heat anticipators are adjustable devices that are wired in series with the
thermostat’s heating contacts. The setting is determined by
the total current draw in the 24-V heating control circuit that


---

## PDF Page 404

806

Section 6 Air-Conditioning (Heating and Humidification)

passes through the thermostat and heat anticipator. When this
current is determined, it is then set with the indicator on the
heat anticipator. Digital thermostats have heat anticipator circuitry built into them and automatically adjust themselves, so
field setting and adjustments are not needed.

Figure 30.15 A sequencer with three contacts. (A) OFF position. (B) ON
position.

#### NOTE
#### Different Spacing
#### Between Contacts.

#### SEQUENCERS
Most electric furnaces have several heating elements that are
activated in stages to avoid energizing a high-power load all
at once. Some furnaces may have as many as six heaters. The
sequencer, Figure 30.14, is used to bring the heaters into the
active electric circuit at the right time to prevent the underheating or overheating of the space. The sequencer uses lowvoltage control power to start and stop the electric heaters. A
mechanical sequencer uses a bimetal strip with a low-voltage
wire wrapped around it. When the thermostat calls for heat,
the low-voltage wire heats the strip and warps it out of shape
in a known direction for a known distance. As it warps or
bends, it closes electrical contacts to the electric heat circuit.
This bending takes time, and each set of contacts closes in a
certain order with a time delay between the closings. When
the heat requirement has been met, the thermostat opens the
low-voltage circuit, and the steps are reversed.
See Figure! 30.15 for a diagram of a package mechanical sequencer. This sequencer can start or stop three stages
of strip heat. Some sequencers have five circuits: three heat
circuits, a fan circuit, and a circuit to pass low-voltage power
to another sequencer for three more stages of heat.
Another sequencer design, called an individual sequencer,
has only a single circuit that can be used for starting and stopping an electric heat element, but it could have two other
circuits: one to energize another sequencer through a set of lowvoltage contacts and one for starting the blower motor. Several
stages of electric heat may be controlled with several of these
sequencers, one for each heat strip. New generation sequencers
use electronic circuitry to control the opening and closing of
the electrical contacts for the individual heating stages.
Figure 30.14 A multiple-type sequencer. Photo by Bill Johnson

(A)
#### To Heater Elements
#### Line Power

#### Bimetal Strip With
#### 24-V Heater Coil
#### To Thermostat

#### To Transformer

(B)

#### Contactors For Controlling
#### Electric Furnaces
Using contactors or relays to control electric heat means
that all of the heat will be started at one time unless separate relays, controlled by some type of time-delay or other
staggering sequence, are used. Contactors are magnetic and
make noise. They are normally used on commercial systems
where they may not be directly attached to the ductwork.
This prevents the noise from traveling through the system,
Figure!30.16. The contactor magnetic coils are 24 V and 230
V. The 24-V coils are controlled by the room thermostat, and
they energize the 230-V coil. There are four contactors and
their coils in this diagram for the electric heat and one for the
blower. The 24-V coils are energized at the same time and
pull in together.

#### 30.8 Wiring Diagrams
Individual manufacturers vary in how they illustrate electrical
circuits and components. Some use pictorial diagrams, some
use schematics, and others use both types of diagrams. The
pictorial diagram shows the location of each component as it
actually appears to the person installing or servicing the equipment. When the panel door is opened, the components inside
the control box are in the same location as on the pictorial
diagram. The schematic wiring diagram (sometimes called the
line wiring diagram or ladder diagram) shows the current path
to the components. Schematic diagrams help the technician to
understand and follow the intent of the design engineer.
Figure!30.17 contains a legend of electrical symbols for
an electric heating circuit. Such a legend is vital in following a
wiring diagram. Many symbols are standardized throughout
the industry, even throughout the world.


---

## PDF Page 405

807

### Unit 30 Electric Heat
Figure 30.16 (A) The wiring diagram for an electric furnace using contactors. (B) A line or ladder diagram.
230-V
#### A Coil B
D
C
D

4

L2

3

C
#### 24-V Coil
B2

2

1

L1
#### Fan Relay

#### High Voltage
#### Line 1
#### Line 2

C 230-V
#### COIL

A
A

W
#### 24-V Coil

#### To Thermostat R

#### MEDIUM
C

#### To Terminal W
#### On Thermostat

(A)

L1

#### Low Voltage
HOT
#### COMMON

#### HIGH
LOW

C

C

L2

C

D

230 V

230 V

A

B

24 V

24 V

#### To R On
#### THERMOSTAT
#### To W On
#### THERMOSTAT

24 V
230 V
LOW

C

#### Fan Motor

#### HIGH

(B)

24 V


---

## PDF Page 406

808

Section 6 Air-Conditioning (Heating and Humidification)

Figure 30.17 Components of a pictorial diagram.
12
D

8

L3

C

7

L2

B

6

4

L4
5

3

6

L1
A
1

X/F

A

4/R

B

W

C

G

D

Y

E

2
4

3

5
#### Loads Or Measurable
#### Resistances Shown
#### In Red
9

8

7

BLK
BLU
RED

A
B

A

C

B

10
#### 1. Line-Voltage Terminal Block
#### From Disconnect
#### 2. Fuse Block
#### A. L1 Fuse Block
#### B. L2 Fuse Block
#### C. L3 Fuse Block
#### D. L4 Fuse Block
#### 3. Automatic Reset High Limit Switch
#### 4. Electric Heat Element
#### 5. Fusible Link
#### 6. Sequencer
#### 7. Fan Motor
#### A. High-Speed Motor Lead
#### B. Medium-Speed Motor Lead
#### C. Low-Speed Motor Lead

11
#### 8. Fan Motor Capacitor
#### 9. Fan Relay (Double-Pole, Single-Throw)
#### A. Normally Open Contacts
#### B. Normally Closed Contacts
#### 10. Primary Side Of Transformer (Line Voltage)
#### 11. Secondary Side Of Transformer
#### (Low Voltage—24 V)
#### 12. Low-Voltage Terminal Block
#### A. Common Terminal From Transformer
#### B. Terminal For Hot Lead From
#### TRANSFORMER
#### C. Heating
#### D. Fan Relay For Cooling
#### E. Cooling

#### 30.9 Control Circuits
#### For Forced-Air
#### Electric Furnaces
The low-voltage control circuit safely and effectively controls
the heating elements that do the work. The circuit contains
devices for both safety and for control. For example, the limit
switch, a safety device, shuts off the unit if high temperature
occurs; the room thermostat, an operational control device,
stops and starts the heating system based on the difference
between the desired room temperature and the actual temperature in the occupied space.
Safety and operating devices can consume power and
do work or pass power to a power-consuming device. For

example, the sequencer heater coil that operates the bimetal
and a magnetic solenoid that moves the armature in a contactor are power-consuming devices in the low-voltage circuit.
The contacts of a contactor or a limit control pass power
to the power-consuming devices and are in the line-voltage
circuit. Power-passing devices are wired in series with the
power-consuming devices. Power-consuming devices are
wired in parallel with each other.
Figure!30.18 is a diagram of a low-voltage control circuit.
By tracing this circuit, you can see that when the thermostat
contacts are closed, a circuit is completed. The transformer is
the power source. The common leg of power in the diagram
is blue and furnishes power to the top side of the sequencer
coil. The red leg furnishes power to the thermostat and on to
the bottom of the sequencer coil. When the room is colder


---

## PDF Page 407

809

### Unit 30 Electric Heat
Figure 30.18 A diagram of a low-voltage control circuit.

#### THERMOSTAT

#### BIMETAL
#### Strip Heater
4

W

R

8

X/F
4/R

3 5 7
#### SEQUENCER

W

#### HIGH-VOLTAGE
#### DISCONNECT

6

G
Y

L4
L3

#### TERMINAL
#### BLOCK

L2
L1
#### FAN-RELAY-COIL

protection to the furnace. It is usually an automatic reset
switch that closes when the temperature drops. It is wired
to the heating element, “B”, and to a fusible link, “C”, that
provides additional protection from overheating. When
unsafe higher temperatures are present, the fusible link melts
and must be replaced. The link is wired to terminal 3 of the
sequencer with the circuit completed through L2 when the
sequencer contact is closed.
NOTE: The fusible link is set to
melt at a temperature that is higher than the opening temperature
of the high-limit switch. So if the fusible link is found to have melted,
the high-limit switch has failed and must be replaced as well. -
Figure! 30.20 presents a diagram of a furnace with two
heating elements. Figure! 30.21 is an example of one with
three elements. Each of these examples uses the same package
sequencer shown in Figure!30.14. On this sequencer, contacts
3-4 close first, followed by the closing of contacts 5-6 if there
is still a call for heat. After a predetermined time period contacts 7-8 will close if heating is still needed.

24 V

Figure 30.20 Circuits for two heating elements.

#### TRANSFORMER

than the temperature setting on the thermostat, the thermostat contacts close. This energizes the coil on the sequencer,
which causes the contacts on the sequencer to start closing.
The closing contacts energize the heating elements in the linevoltage circuit. The line to the G terminal is used for the cooling circuit or when the fan switch on the thermostat is set to
the ON position. The heating elements and the fan circuit
have been omitted to simplify the circuit.
Control of a single heating element is illustrated in
Figure! 30.19. The electrical current from the L1 fuse block
goes directly to the limit switch “A”, which is a temperatureactuated switch that opens under excessive heat and provides

Figure 30.19 Circuit for a single heating element with sequencer (line
voltage).
4

X/F

6

8

4/R
#### HIGH-VOLTAGE
#### DISCONNECT

3

5

7

4

6

8

3

5

7

W
G
Y

L4
L3
L2
L1

Figure 30.21 Circuits for three heating elements.

8
X/F

W

3

G

5

4/R

7
#### HIGH-VOLTAGE
#### DISCONNECT

Y

W
G
Y

#### A. High Limit Switch
#### B. Heating Element
#### C. Fusible Link

L4
L3

L2

L2
A

6

X/F

4/R

L1

4

L1
B

C


---

## PDF Page 408

810

Section 6 Air-Conditioning (Heating and Humidification)

#### 30.10 Blower Motor Circuits

Figure 30.22 The fan wiring circuit.

The blower motor, a power-consuming device, moves air over
the electric heat elements and must be started and stopped
at the correct time. Figure! 30.22 is an example of the wiring circuit for the blower motor.
NOTE: The blower must
cycle on before the furnace gets too hot and continue to run until
the furnace cools down. ● Note that the L1 terminal is wired
directly to the blower motor and that the L2 terminal is wired
directly to terminal 4 on the sequencer and to one side of the
normally open (NO) set of contacts on the fan relay. If the
coil on the relay is energized, the normally open contacts on
the relay will close and the blower will operate at high speed.
This will occur when the system is operating in the cooling
mode or if the fan switch is moved to the “ON” position.
Power is passed through terminal 4 to terminal 3 when
the sequencer is energized long enough for the bimetal to
bend and close the contacts. The power then passes to the
normally closed (NC) terminal on the fan relay and on to the
low-speed winding required for heating. Figure!30.23 combines Figures!30.21 and 30.22 into a line diagram.
Remember that the sequencer contacts and the relay contacts pass power and do not consume power. Figure! 30.24

#### HIGH-VOLTAGE
#### DISCONNECT

8

6

4

7

5

3

#### This Line
#### Used For
#### COOLING
#### SYSTEM
#### ONLY.

L4
L3
L2
L1

BLK
BLU
RED

230 V

24 V

#### TRANSFORMER

is an example of a legend for terminal designations used
on electric forced-air furnaces that use multiple sequencers
instead of one package sequencer. Figure! 30.25 is a wiring

Figure 30.23 A simplified line drawing combining components in Figure 30.21 and Figure 30.22.
L1

L1

L2

L3

L4

#### Heater Section

L2

8

6

4

7

5

3

#### Fan Relay
RED
#### BLUE
#### MOTOR

#### BLACK
#### TRANSFORMER

24 V


---

## PDF Page 409

811

### Unit 30 Electric Heat
Figure 30.24 The electrical legend for Figure 30.25.

#### COOL
#### HEAT
1

R

FAN
#### Auto On Cool

Y
W2

C
G

G
A

2

3

Y

R

B

C

M1 M2

4

W

4

D

E

27

W1

5

6

7

8

A1 A2

A1 A2

A1 A2

A1 A2

M1 M2

M1 M2

M1 M2

M1 M2

M1 M2

11

12

13

14

26

15

9

B
10
C

A

16

17

18

19

20

L
H C
M

21

22

23

24

25

D
L1

L2
28

L1

L2
29

#### 1. Thermostat
#### A. G Terminal (To Fan Relay)
#### B. Y Terminal (To Cooling Contactor)
#### C. R Terminal (From Transformer Secondary)
#### D. W Terminal (To Heating Sequencer)
#### E. 4 Terminal (Red Or Jumped)
#### 2. Fan Relay (For Cooling)
#### 3. Timed Fan Control
#### 4. Heat Sequencer I
#### 5. Heat Sequencer Ii
#### 6. Heat Sequencer Iii
#### 7. Heat Sequencer Iv
#### 8. Heat Sequencer V
#### (A1 And A2 Terminals For 24 Volts Only. These
#### Are For Auxiliary Sequencer Heater Strips
#### That Energize Next Sequencer. M1 And M2
#### Are Terminals For Heating Elements.)

diagram for a forced-air furnace with individual sequencers.
Note the low-voltage circuit wiring sequence:
1. Power is wired directly from the transformer to terminal!C
and on to the coils of all the sequencers and blower control devices.
2. The other side of the transformer is wired directly to
terminal R and then on to the R terminal on the room
thermostat. The room thermostat passes power to the
respective power-consuming device circuits on a call for
HEAT, COOL, or FAN ON.

L1

#### L2 Loads Are
#### Shown In Red

30
#### 9. Temperature-Actuated Fan Control
#### 10. Fan Motor
#### A. Low Speed
#### B. High Speed
#### C. Medium Speed
#### D. Common
#### 11–15. Temperature-Actuated Limit Switches
#### (Automatic Reset)
#### 16–20. Electric Heating Elements
#### 21–25. Fusible Links
#### 26. Primary Side Of Transformer
#### 27. Low-Voltage Terminal Board
#### 28–30. Line Terminal Blocks

3. On a call for heat, the thermostat energizes the W terminal and passes power to the timed fan control and the
first sequencer. The first sequencer passes power to the
next sequencer heater coil and then to the next.
See Figure!30.25 for the high-voltage sequence:
1. Although there are six fuses, they are labeled either L1
or L2, meaning that there are only two lines supplying
power to the unit. Three fuses are connected to L1, while
the other three fuses are connected to L2. The six fuses


---

## PDF Page 410

812

Section 6 Air-Conditioning (Heating and Humidification)

Figure 30.25 (A) The wiring diagram for an electric furnace. (B) The line diagram.
#### THERMOSTAT
FAN
#### Auto On Cool
LOW
#### VOLTAGE

#### Furnace Low-Voltage
#### Terminal Control

#### COOL
#### HEAT

G

Y

C
G

W1
24 V

4

W

R

Y

R

#### HEAT

#### TRANSFORMER
230 V

W

W

G

M1 M2

L
H C
M

A1 A2
M1 M2

M1 M2

#3

#4

#5

#1
#### TEMPERATUREOPERATED
#### Fan Control

#2

#3

#4

#5

#### FUSEBLOCK

L1

1

L2

L1

2

L2

L1

3

#### High Voltage
#### Line 1
#### Line 2

L2

(A)

L1
2

A1 A2
M1 M2

#2

#### Fan Motor

1

A1 A2
M1 M2

#### SEQUENCER
#1

#### Timed Fan
#### CONTROL

#### PICTORIAL
#### DIAGRAM

A1 A2
M1 M2

#### Low Voltage
#### HEAT
#### COOL
FAN
#### COMMON
HOT
LOW
#### VOLTAGE

L2
3

3

2

1

SEQ #5
M2 M1

#### SCHEMATIC
#### DIAGRAM
#### HEATING
#### ONLY

1

SEQ #4
M2 M1

2

SEQ #3
M2 M1

3

SEQ #2
M2 M1

4

SEQ #1
M2 M1

5

#### Fan Relay
#### HIGH

#### COMMON
LOW

#### Timed Fan
#### CONTROL

#### TEMPERATUREOPERATED
#### Fan Control
230 V

#### R (At Furnace)

#### Heat Anticipator
#### (At Furnace)
4
#### HEAT
W W1
#### HEAT-COOL
#### COOL
#### Selector Switch
SEQ #1
A1 A2
#### THERMOSTAT
R

(B)

#### Timed Fan
#### CONTROL

#### C (At Furnace)

SEQ #1
SEQ #2

SEQ #2
A1 A2

SEQ #3

SEQ #3
A1 A2

SEQ #4

SEQ #4
A1 A2

SEQ #5


---

## PDF Page 411

813

### Unit 30 Electric Heat

break the power-consuming heaters and fan motor down
into separate circuits, each with an amperage rating that
is lower than that of the entire appliance.
2. On a call for heat, the contacts in sequencer 1 close
and pass power from L2 to the limit switch and on to
heater!1. At the same time, the timed fan control is energized and its contacts close, starting the blower at low
speed.
3. When the sequencer contacts close for the high-voltage
load, the low-voltage contacts (A1 to A2) also close and
pass power in the low-voltage circuit to the next sequencer’s operating coil, which sets up the same sequence for
the second heater. This continues down the line until
all sequencer contacts are closed and all the heaters are
energized.
NOTE: This sequence may take 20! seconds or more per
sequencer, and five heat sequencers are involved for the heat to
be completely on. When the room thermostat is satisfied, it takes
only about 20!seconds to turn off the heat because the power to
all sequencers is interrupted by the room thermostat. The temperature-operated fan switch takes command of the blower at this time
and keeps the blower on until the heaters cool. -
The fan circuit is a circuit by itself. The blower will start
at low speed if the fan relay is not energized. If the blower
is running in low speed and someone turns the fan switch to
ON, the blower will switch to high speed. It cannot run in
both speeds at the same time due to the relay with NO and
NC contacts.

#### 30.11 Airflow In Electric
#### FURNACES
The airflow in cubic feet per minute (cfm) may be verified in
an electric heating system using the following formula and
example. This formula is often called the sensible heat formula and is restated as it is seen in many other text calculations as

For example, if the amperage draw of a furnace is 85 amperes
and the applied voltage is 208 V, the power in watts is calculated as:
Watts 5 Amperes 3 Volts
Watts 5 85 3 208
Watts 5 17,680
NOTE: This calculation includes the blower motor, which
is treated like a resistive load. This will give a slight error in the
calculation. The motor would actually consume about 200 W less
power if measured with a wattmeter. Because this is a fraction of a
percent error, it is ignored. -
To determine the Qs, the wattage must be converted to
Btu/h by multiplying it by 3.413. (3.413!Btu/h of heat energy
are generated for each watt of electrical power consumed.)
Btu/h 5 Watts 3 3.413
Btu/h 5 17,680 3 3.413
Btu/h 5 60,341.8 (Figure!30.26)
If the temperature rise across the furnace is 50°F, we can now
use the sensible heat formula to find the cfm:
Qs
cfm 5
1.08 3 TD
60,341.8
cfm 5
1.08 3 50
cfm 5 1117.4

Figure 30.26 An electric furnace airflow calculation.
1208F
#### Do Not
#### CHECK
#### TEMPERATURE
#### HERE.

#### Radiant Heat
#### From Elements

Qs 5 1.08 3 cfm 3 TD
where: Qs 5 Sensible heat in Btu/h
1.08 5 A constant
cfm 5 Cubic feet per minute
TD 5 Temperature difference across furnace (also often
denoted as "T)

85

708F

208 V
VAC

The formula is restated and solved for cfm:
cfm 5

Qs
1.08 3 TD

The total amount of heat energy added to the airstream
may be calculated by first calculating the power consumed by
the appliance. This is done by taking the total amperage to
the electric furnace and multiplying it by the applied voltage.

#### Watts = Amperes X Volts
= 85 X 208
= 17,680 W
Btu/h = WATTS X 3.413
= 17,680 X 3.413
= 60,341.8 Btu/h

A


---

## PDF Page 412

814

Section 6 Air-Conditioning (Heating and Humidification)

The technician may use the electric heat section of a
system to establish the correct cfm for the cooling system.
Control the blower speed by setting the fan switch on the
thermostat to the ON position. This will ensure that the

blower is running at the same speed for cooling. Reduced
airflow can cause major problems with cooling systems and
is covered later in the book.

#### H Vacr Golde N Ru Le S
When making a service call to a residence:

Added Value to the Customer

Arrive at the job on time. If you must be late, be sure to
call the customer and let them know beforehand.
- Keep your service truck neat and clean, both inside and
out.
- Try to park your vehicle so that you do not block the
customer’s driveway.
- Look professional and be professional. Clean clothes and
shoes must be worn. Wear coveralls for under-the-house
work, and remove them before entering the house.
- Ask the customer about the problem. The customer can
often help you solve the problem and save you time.
- Check humidifiers where applicable. Annual service is
highly recommended for health reasons.

Here are some simple, inexpensive procedures that may be
included with the basic service call:

-

-
-
-
-

-

Repair or replace all frayed wires.
Clean or replace dirty air filters.
Lubricate fan motors when needed.
Fasten all access panels securely, and replace any missing screws.
Ask customers if they know how to program the thermostat and offer to help if they do not know how.

#### Preventive Maintenance
Maintenance of electrical heating equipment may involve small
appliances or central heating systems. Electric heat appliances,
units, or systems all consume large amounts of power. This
power is routed to the units by way of wires, wall plugs (appliance heaters), and connectors. These wires, plugs, and connectors carry the load and must be maintained.
ELECTRICAL HEATING APPLIANCES. The power cord at the
plug-in connector is usually the first place that trouble may
occur on a heating appliance. The heater should be taken out
of service at the first sign of excess heat at the wall plug. It may
become warm to the touch, but if it becomes too hot to hold
comfortably, shut it off and check the plug and the wall receptacle. Fire may start in the vicinity of the plug if the situation is
not corrected. The situation will become worse every time the
heater is operated.
An electric appliance heater should be observed at all
times to ensure safe operation. Do not locate the heater too
close to combustible materials. Only operate the heater in the
upright position.
CENTRAL ELECTRICAL HEATING SYSTEMS. Large electrical
heating systems may be the panel type, baseboard type, or
forced-air system. The panel and baseboard systems do not
require much maintenance when properly installed. Baseboard

heat has more air circulation over the elements than panel
systems, so the units must be kept dust-free. Some areas will
have more dust and the baseboards will require cleaning more
often. Both panel and baseboard systems use line-voltage
thermostats. These thermostats contain the only moving part
and will normally be the first to fail. The thermostats will collect
some dust and must be cleaned inside at some point. Be sure
to turn the power off before servicing.
Central forced-air systems have a blower to move the air
and consequently require filter maintenance. Filters should be
changed or cleaned on a regular basis, depending on the rate
of dust accumulation.
Some motor and blower bearings require lubrication at
regular intervals. Shafts with sleeve bearings must be kept
in good working order because these bearings will not take
much abuse. Lift the motor or fan shaft and look for movement. Do not confuse shaft end-play with bearing wear. Many
motors have up to 1/8-in. end-play.
Some systems may have belt drives and require belt tension
adjustment or belt changing. Frayed or broken belts must be
replaced to ensure safe and trouble-free operation. Belts should
be checked at least once a year. It is very dangerous to operate
electric heating systems with little or no airflow.
Filters should be checked every 30!days unless it is determined that longer periods may be allowed. Use the filters that
(continued)


---

## PDF Page 413

815

### Unit 30 Electric Heat

PREVENTIVE MAINTENANCE (Continued )
fit the holder and be sure to follow the direction arrows on the
filter for the correct airflow direction. When the filter becomes
clogged on a forced-air system, the airflow is reduced and
causes overheating of the elements. The automatic reset limit
switches should be the first to trip and then reset. If the condition continues, these switches may fail, and the fusible link in
the heater may open the circuit. When this happens, the link
must be replaced by a qualified technician. This requires a
service call that could have been prevented. If the fusible link
fails, the limit switch should be replaced as well.
The electric heating elements are usually controlled by
low-voltage thermostats that open or close the contacts on
sequencers or contactors. The contacts in the sequencers
or contactors have large amounts of electric current flowing
through them. For this reason, the contacts may very well be
the first component to fail in a properly maintained system. You
may visually check the contacts on a contactor, but the contacts
on sequencers are concealed. When the contacts on a contactor become pitted, change the contacts on the contactor. The
condition will only become worse and could then cause other
problems, such as terminal and wire damage to the circuit.

#### 30.12 Diagnostic Chart
#### For Electric Heat
Electric heat may involve either boiler systems or forced-air
systems. The discussion in this text has primarily been concerned with forced-air systems as they are the most common.

Problem
No heat—thermostat calling for heat

Insufficient heat

You can check a sequencer by visually checking the wires
for discoloration and measuring the current flow through
each circuit with the sequencer energized. If power will
not pass through the sequencer circuit, the sequencer may
be defective. Do not forget that the heater must have a
path through which electrical current can flow. Many
sequencers have been declared defective only to find later
that the fusible links in the heater or the heater itself were
defective.
Line-voltage electrical connections in the heater junction
box should be examined closely. If there is any wire discoloration or connectors that appear to have been hot, these
components must be changed. If the wire is discolored, and
it is long enough, it may be cut back until the conductor is its
normal color.
Fuse holders may lose their tension and not hold the fuses
tightly. This is caused by heating and will be apparent because
the fuses will blow when no overload exists and for no other
apparent reason. These fuses and holders must be changed
for the unit to perform safely and correctly.

These forced-air systems may be the primary heating system or the secondary heating system when used with heat
pumps. The technician should always listen to the customer
for symptoms. The customer can often lead you to the cause
of the problem with a simple description of how the system
is performing.

Possible Cause

Possible Repair

Open disconnect switch

Close disconnect switch.

Open fuse or breaker

Replace fuse or reset breaker and
determine why it opened.

High-temperature fuse link open circuit

Tighten loose connection at fuse link
causing heat.

Faulty high-voltage wiring or connections

Repair or replace faulty wiring or
connections.

Control-voltage power supply off

Check control-voltage fuses and safety
devices.

Faulty control-voltage wiring or
connections

Repair or replace faulty wiring or
connections.

Heating element burned, open circuit

Replace heating element—check airflow.

Only some of the heating elements are
energized

See possible repair options for a no-heat
situation.

Low voltage

Correct voltage.


---

## PDF Page 414

816

Section 6 Air-Conditioning (Heating and Humidification)

#### 30.13 Service Technician
#### CALLS
#### Service Call 1
A customer with a new 20-kW electric furnace calls the service company and informs the dispatcher that she has no
heat. The technician arrives at the job, rings the doorbell,
and introduces himself. The customer tells the technician
that the blower comes on, but the heat does not. This is
a system that has individual sequencers with a fan-starting
sequencer. The first-stage sequencer has a burned-out coil
and will not close its contacts. The first stage starts the rest of
the heat, so there is no heat produced by the furnace.
The thermostat is set to call for heat. On approaching the
electric furnace, the blower can be heard running. The technician realized that, because the fan is operating, the 24-V
power supply is functioning. Removing the panel covering
the electric heat elements and sequencers, the technician
uses the ammeter to check whether any of the heaters is
energized; none are.
SAFETY PRECAUTION: The technician
observes electrical safety precautions.- The voltage is checked at
the coils of all sequencers. See Figure!30.25 for a diagram.
24 V is present at the timed fan control and the first-stage
sequencer. The voltage across the normally open contacts is
24 V, indicating that these contacts are in the open position.
These contacts should be closed because the sequencer coil
is energized. The electrical disconnect is turned off and the
wires on the sequencer are marked and removed from the
device. Continuity through the first-stage sequencer coil is
checked. There is no continuity through the coil, indicating
that the coil is open. When the sequencer is changed and
power is turned on, the electric heat comes on.
Since this is a relatively new installation and still under
warranty, the technician simply replaced the sequencer
without getting approval from the customer. Had this been
a time-and-material service call, the technician would have
informed the customer of the problem, provided information
regarding the cost of the repair, and obtained approval to
perform the work prior to doing so.

#### Service Call 2
A residential customer calls. There is no heat, but the customer
smells smoke. The company dispatcher advises that the customer should turn the system off until the technician arrives.
The blower motor has an open circuit and will not run. The
smoke smell is coming from the heating unit cycling on the
limit control.
The technician arrives on the job and notices that the
front door is opened slightly. Instead of simply walking in,
the technician rings the bell and waits for the homeowner
to come to the door. The homeowner invites the technician
in, explains the problem, and shows him to the thermostat.
At the thermostat, the technician turns the system to heat.

This is a system that does not have cooling, or the technician would have turned the thermostat to FAN ON to see
whether the blower will start. If it did not start, this would
have helped to solve the problem. When the technician goes
to the electric furnace in the hall closet, a smoke smell is
present. The technician removes the service panel from the
front of the furnace and uses an ammeter to check the current at the electric heater. The heater is drawing 40 A, but the
blower is not running.
SAFETY PRECAUTION: The technician observes electrical safety precautions.-
The technician looks at the wiring diagram and discovers
that the blower should start with the first-stage heat from a
set of contacts on the sequencer. The blower motor is getting voltage but is not running. The unit power is turned off,
locked, and tagged, and a continuity check of the motor
proves that the motor winding is open.
The technician takes down all of the pertinent system
and motor information and calls the shop to check on the
cost and availability of the motor. Once the technician has
the information, he informs the customer about the problem with the system, the cost of the repair, and when the
repair can be made. Approval for the repair is given and the
motor is replaced early the next morning. Once the motor is
replaced, the technician checks the operation of the system
to make certain that everything is okay.

#### Service Call 3
A customer calls at the end of the heating season and
explains that the blower on his electric furnace is starting
and stopping from time to time. He has the thermostat set
to OFF, so there should be no activity.
The technician arrives at the job, introduces himself to
the homeowner, and asks about the problem and the location of the furnace. The owner informs him about the blower
problem and leads him to the furnace, which is located in the
basement. When the technician touches the cabinet of the
furnace, he can feel that it is warm; it shouldn’t be—it should
be room temperature. He removes the cabinet cover, checks
the current at each of the three heating elements with an
ammeter, and discovers that one of the elements is drawing
8 A. This heater should not be drawing any current since
the system is set to OFF. The technician turns off the power,
removes that heating element, and finds that one of the elements has been burned in two and that one of the coils is
touching the frame. The element is grounded and drawing
current, Figure!30.27. ( NOTE: The sequencer has no control
over this grounded element. The fuse did not open because the current flow was not high enough—but there is enough current flow
to create heat and activate the temperature control for the blower.
The running blower will cool off the element quickly and turn off,
only to turn on again.) -
SAFETY PRECAUTION: It is a good
electrical safety practice to check from the frame of any appliance
to ground to make sure there is no danger. Do this before touching
the appliance! This is particularly important when you are lying on
the ground under a house checking equipment.-


---

## PDF Page 415

### Unit 30 Electric Heat
Figure 30.27 One side of this heating element is grounded to the
frame of the furnace and is heating all of the time. Technicians should
always check an appliance to ground for safety. This furnace is grounded
and safe. If the ground were not correct, the technician could be injured.

817

Solutions for the following service call is not provided
here. Please discuss the solutions with your instructor.

#### Service Call 4
4

6

8

3

5

7

X/F
4/R
#### HIGH-VOLTAGE
#### DISCONNECT

W
G
Y

L4
L3
L2
L1

#### GROUNDED
#### Heater Is Still Hot.

The technician shows the element to the homeowner,
calls the office for the repair cost, and gets approval for the
repair. The technician leaves for the supply house to get a
replacement element. When the new element is installed,
the unit operates correctly.

The owner of a small business calls. The heating system is
not putting out enough heat. This is the first day of very cold
weather, and the space temperature is only getting up to
65°F with the thermostat set at 72°F. The system is a package
air-conditioning unit with 30!kW (six stages of 5!kW each) of
strip heat located on the roof.
The technician arrives, goes to the room thermostat,
checks the setting of the thermostat, and finds that the
space temperature is 5°F lower than the setting. The
technician goes to the roof with a volt-ohmmeter and
an ammeter.
SAFETY PRECAUTION: After removing the
panels on the side of the unit where the strip heat is located, the
amperage is carefully checked.-Two of the six stages are not
pulling any current. It looks like a sequencer problem at
first. A voltage check of the individual sequencer coils
shows that all of the sequencers should have their contacts closed; there is 24 V at each coil. A voltage check at
each heater terminal shows that all stages have voltage
but are not drawing any current.
What is the likely problem and the recommended
solution?

#### Re V Ie W Q Ues Ti Ons
1. Electric heating equipment is typically
A. less expensive to purchase and less expensive to operate than fossil fuel heating equipment.
B. more expensive to purchase and more expensive to
operate than fossil fuel heating equipment.
C. more expensive to purchase and less expensive to
operate than fossil fuel heating equipment.
D. less expensive to purchase and more expensive to
operate than fossil fuel heating equipment.
2. The material often used to manufacture electric strip
heater element wire is
A. nickel cadmium (nicad).
B. nickel chromium (nichrome).
C. cadmium sulfate (calfate).
D. cadmium dioxide (cadoxide).
3. Portable or small space heaters with glowing coils transfer heat by
A. conduction.
B. convection.
C. evaporation.
D. radiation.

4. Ceiling-mounted radiant heating panels are typically
constructed of
A. #-in. plywood.
B. gypsum board
C. $-in. balsa wood.
D. select pine board.
5. If the distance between a heat source and the heat target
is doubled, the amount of sensed heat at the target location will be
A. equal to the amount of heat sensed at the initial location.
B. one-half of the amount of heat sensed at the initial
location.
C. one-quarter of the amount of heat sensed at the initial
location.
D. twice the amount of heat sensed at the initial location.
6. Electric radiant heating elements
A. are often controlled by individual thermostats.
B. are often installed as part of a ducted, forced-air heating system.
C. must be installed in the walls of a structure.
D. must be installed by a licensed electrician in all jurisdictions.


---

## PDF Page 416

818

Section 6 Air-Conditioning (Heating and Humidification)

7. Baseboard heaters transfer heat by
A. conduction.
B. convection.
C. evaporation.
D. radiation.
8. Electric baseboard heaters are typically controlled by
A. remotely located line-voltage thermostats.
B. heater-mounted line-voltage thermostats.
C. remotely located low-voltage thermostats.
D. heater-mounted low-voltage thermostats.
9. From an installation standpoint, electric boilers have the
benefit of not requiring
A. flue or vent piping.
B. pressure relief valves.
C. aquastats.
D. limit controls.
10. What is the approximate efficiency of an electric furnace
with respect to its ability to convert electrical energy to
heat energy?
A. 25%
B. 50%
C. 75%
D. 100%
11. The electric resistance strip heaters in an electric furnace
are insulated from the rest of the appliance using which
materials?
A. Ceramic or iron
B. Iron or copper
C. Mica or ceramic
D. Aluminum or mica
12. What is the purpose of an interlock circuit on an electric
forced-air furnace?
A. It prevents the blower from coming on if the heaters
are not energized.
B. It prevents the heaters from coming on if the blower
is not energized.
C. It prevents the equipment owner from receiving an
electric shock.
D. It prevents all of the system’s heaters from turning on
at the same time.
13. A disadvantage of a central forced-air electric furnace is
that
A. there is no zone control for individual rooms.
B. a thermostat must be installed in each room.
C. only line-voltage thermostats can be used.
D. it is difficult to add air-conditioning (cooling).
14. Three common controls used in central electric heat applications are
A. capacitors, thermostats, and contactors.
B. thermostats, contactors and sequencers.
C. cool anticipators, relays, and contactors.
D. capacitors, cool anticipators, and sequencers.

15. The fusible link is best described as a(n)
A. one-time, safety device.
B. one-time, operational device.
C. resettable safety device.
D. resettable operational device.
16. Which of the following statements is true regarding the
limit switch and the fusible link?
A. The fusible link melts at a temperature that is higher
than the temperature at which the limit switch opens.
B. The fusible link melts at a temperature that is lower
than the temperature at which the limit switch opens.
C. The fusible link melts at the same temperature at
which the limit switch opens.
D. There is no direct relationship between the opening
temperature of the limit switch and the melting temperature of a fusible link.
17. If a fusible link is found to be defective, which other system component must be replaced as well?
A. The space thermostat
B. The furnace blower motor
C. The heating sequencer
D. The limit control
18. The low-voltage thermostat is often used to control an
electric heating system because it is compact, quick to
respond to load changes, and it
A. provides fuse protection.
B. acts as a limit switch.
C. is safe.
D. acts as a fusible link.
19. An isolating thermostat subbase is easily identified because it has which of the following terminals?
A. W, YC, and C
B. R, WC, Y, and C
C. R, C, and GH
D. RH and RC
20. The heat anticipator is a(n)
A. adjustable device that is wired in series with the thermostat’s heating contacts.
B. non-adjustable device that is wired in series with the
thermostat’s heating contacts.
C. adjustable device that is wired in parallel with the
thermostat’s heating contacts.
D. non-adjustable device that is wired in parallel with
the thermostat’s heating contacts.
21. The sequencer is responsible for
A. cycling the furnace blower on and off during a call
for heat.
B. staggering the starting and stopping of multiple stages
of electric heat.
C. protecting the limit switch and fusible links.
D. ensuring that the space temperature remains within 1
degree of the thermostat’s set point.


---

## PDF Page 417

### Unit 30 Electric Heat

22. The wiring diagram that shows the location of each system component is the
A. ladder diagram.
B. line diagram.
C. schematic diagram.
D. pictorial diagram.
23. Referring to Figure 30.22, the indoor fan motor will operate at low speed
A. whenever the high-voltage disconnect switch is closed.
B. all the time.
C. whenever the high-voltage disconnect switch is closed
and sequencer contacts 3-4 are closed.
D. whenever the primary winding of the transformer is
energized.
24. Referring to Figure 30.23, each electric strip heater is
protected by how many safety devices?
A. 1
B. 2
C. 3
D. 4
25. How much heat is being put out by an electric furnace if
the airflow is 1000 cfm and the temperature difference
across the furnace is 50°F?
A. 54,000 Btu/h
B. 40,500 Btu/h
C. 27,000 Btu/h
D. 13,500 Btu/h
26. What is the temperature difference across a properly
operating electric furnace that is using a 10-kW electric
heater and is moving 900 cfm of air?
A. 30.2°F
B. 35.1°F
C. 40.4°F
D. 45.6°F

819

27. Dirty air filters on an electric forced-air furnace can cause
A. reduced airflow and low internal appliance temperature.
B. increased airflow and increased internal appliance
temperature.
C. reduced airflow and increased internal appliance
temperature.
D. increased airflow and low internal appliance
temperature.
28. On furnaces that are equipped with belt-driven blower
assemblies, which of the following can result if the belt
is too loose?
A. Reduced airflow and low internal appliance temperature
B. Increased airflow and increased internal appliance
temperature
C. Reduced airflow and increased internal appliance
temperature
D. Increased airflow and low internal appliance temperature
29. If the proper voltage is supplied to an electric heating element and it does not get hot,
A. the circuit breaker needs to be reset.
B. the fusible link has melted.
C. the heater is defective.
D. the limit switch is open.
30. If the thermostat is calling for heat, but the appliance is
providing insufficient heat, which of the following is the
most likely cause for system malfunction?
A. The main disconnect switch is off.
B. The supply voltage to the appliance is too low.
C. The thermostat is defective.
D. The control transformer is defective.


---

## PDF Page 418

### UNIT 31
#### Gas Heat
#### O B J E C T I V E S
After studying this unit, you should be able to
list three common furnace configurations.
explain the function of flame rollout switches, auxiliary limit
switches, and draft safeguard switches.
- list two fuels burned in gas furnaces and describe
characteristics of each.
- discuss gas combustion.
- explain the function of gas pressure regulators.
- discuss gas pressure measurement in inches of water column.
- describe the difference in operation between gas valves and
automatic combination gas valves.
- discuss the operation of a redundant gas valve.
- discuss four types of gas burners and explain their function.
- discuss primary air and secondary air and the role they play in
gas combustion.
- describe the function of a heat exchanger in a gas furnace.
- explain the operation of a fan switch, a limit switch, and a fan/
limit switch.
- list three types of pilot safeties and describe their function.
- describe the difference between intermittent ignition and
direct ignition.
- discuss flame rectification and explain how it is measured.
- explain dew point temperature as it applies to a high-efficiency
condensing furnace.
- discuss the operation of standard-, mid-, and high-efficiency
gas furnaces.
- discuss the characteristics and operation of the integrated and
non-integrated ignition controls used in gas furnaces.
- describe a two-stage furnace, a modulating gas furnace, and a
variable-output thermostat.
- discuss excess air and dilution air.
- describe flue gas venting systems and their categories.
- explain gas piping as it applies to gas furnaces.
- discuss the use of gas furnace wiring diagrams and
troubleshooting flowcharts.
- discuss the factors that affect combustion efficiency.
- describe the troubleshooting process for standing pilot,
intermittent ignition, and direct ignition systems.
- describe typical preventive maintenance procedures.
-
-

- Fuel gases are dangerous in poorly vented areas. They can replace
oxygen in the air and cause suffocation. They are also explosive. If
a gas fuel leak is suspected, avoid ignition by preventing any open

flame or spark.
SAFETY PRECAUTION: A spark from a flashlight switch can ignite gas. Vent all enclosed areas adequately before
working in them.-
- Always shut off the gas supply when installing or servicing a gas
furnace.
- A gas furnace that is not functioning properly can produce carbon
monoxide, a poisonous gas. It is absolutely necessary that the
production of carbon monoxide be avoided.
- Yellow tips indicate an air-starved flame emitting poisonous carbon
monoxide.
- It is essential that the furnace be vented properly so that all flue gases
will be dissipated into the atmosphere.
- When taking flue-gas samples, do not touch the hot vent pipe.
- A furnace with a defective heat exchanger (one with a hole or crack)
must not be allowed to operate because the flue gases can mix with
the air being distributed throughout the building.
- Wear goggles when using compressed air for cleaning parts.
- The limit switch must operate correctly to keep the furnace from
overheating due to a restriction in the airflow or other furnace
malfunction.
- Proper replacement combustion air must be available in the furnace
area.
- All new gas piping assemblies should be tested for leaks.
- Gas piping systems should be purged only in well-ventilated areas.
- Follow all safety procedures when troubleshooting electrical systems.
Electric shock can be fatal.
- Turn off the power before attempting to replace any electrical component. Lock and tag the disconnect panel. There should be only one
key. Keep this key on your person while making any repairs.
- Perform a gas leak check after completing an installation or repair.

#### 31.1 Introduction To Gasfired, Forced-Hot-Air
#### FURNACES
Gas-fired, forced-hot-air furnaces have a heat-producing system and a heated-air distribution system. The heat-producing
system includes the manifold and controls, burners, the heat
exchanger, and the venting system. The heated-air distribution
system consists of the blower that moves the air throughout
the ductwork and the ductwork assembly. See Figure!31.1 for
a photo of a high-efficiency condensing gas furnace.
The manifold and controls meter the gas to the burners where
the gas is burned, which creates flue gases in the heat exchanger
and heats the air in and surrounding the heat exchanger. The

820


---

## PDF Page 419

821

### Unit 31 Gas Heat
Figure 31.1 A high-efficiency condensing gas furnace. Source: Bryant
Heating and Cooling Systems.

Figure 31.2 The airflow for an upflow gas furnace.
#### Return Duct
#### FLOOR

#### Air Filter
#### SECONDARY
#### HEAT
#### EXCHANGER

#### TWO-STAGE
#### Gas Valve
#### SEALED
#### COMBUSTION
#### SYSTEM

#### ELECTRONIC
#### CONTROL
#### BOARD

#### Supply Duct
#### BURNERS

#### BLOWER

#### DOWNFLOW
The downflow furnace, sometimes referred to as a counterflow furnace, looks like the upflow furnace. It is designed
for applications where the warm-air ductwork is below the
furnace. The ductwork may be in a concrete slab floor or in a
crawl space under the house. The air intake is at the top, and
the discharge is at the bottom, Figure!31.3.

#### HORIZONTAL
The horizontal furnace is positioned on its side. It is installed
in crawl spaces, in attics, or suspended from floor joists
in basements. In these installations it takes no floor space.
The air intake is at one end; the discharge is at the other,
Figure!31.4.

Figure 31.3 The airflow for a downflow, or counterflow, gas furnace.

venting system allows the flue gases to be exhausted into the
atmosphere. The blower distributes the heated air through ductwork to the areas where the heat is wanted.

#### 31.2 Types Of Furnaces

#### FILTER
#### BLOWER

#### UPFLOW
The upflow furnace stands vertically and needs headroom. It
is designed for applications where the warm-air ductwork is
above the furnace. For example: a first-floor installation with
the ductwork in the attic or a basement installation with the
ductwork between or under the first-floor joists. The furnace
takes in cool air from the bottom, or sides near the bottom. It
discharges hot air out the top, Figure!31.2.

#### Return Duct

#### BURNERS

#### FLOOR

#### Supply Duct


---

## PDF Page 420

822

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.4 The airflow for a horizontal gas furnace.

condensate drain line connections, more than one combustion air connection and vent pipe or condensate drain line
extensions, and plugs for lines not in use during certain position configurations.
Because multipoise furnaces can be placed in four different
configurations, multiple safety controls must be designed into
the furnace. Figure! 31.6(B) shows multiple bimetallic flame
rollout or overtemperature limits very near to one another.
This protects the furnace no matter what configuration it is

#### FLOOR

#### Return Duct
#### FILTER

#### BLOWER

#### Supply Duct

#### BURNERS

#### Multipoise Or Multipositional
A multipoise furnace can be installed in any position. This
adds versatility to the furnace, especially for the installation
contractor. Multipoise furnaces can be upflow, downflow,
horizontal right or horizontal left air discharge, Figure!31.5.
Many times, these furnaces come from the factory configured for the more common upflow applications but can be
changed in the field with very little modification. Often, the
combustion air pipe and exhaust pipe can be attached to
either side of the furnace. Condensate drain lines can also
be attached to either side of the furnace as long as the one
not in use is capped. Figure!31.6(A) shows a high-efficiency
condensing furnace with two combustion air and condensate drain line connection options. Many multipoise furnaces come with vent and drain extension tubes for ease
in retrofitting. Multipoise furnaces look like any other furnace from the outside; however, the inside may have extra

Figure 31.5 Four different positions for a multipoise furnace.

Figure 31.6 (A) A multipositional furnace showing two exhaust air location options and two condensate drain location options. Courtesy Ferris
State University. Photo by John Tomczyk. (B) A multipoise furnace exhibiting multiple flame rollout switches. Courtesy Ferris State University. Photo
by John Tomczyk

#### EXHAUST
AIR
#### LOCATION

#### EXHAUST
AIR
#### LOCATION

#### CONDENSATE
#### DRAIN

#### CONDENSATE
#### DRAIN

(A)
#### Flame Rollout Switch

#### AIRFLOW

#### UPFLOW

#### HORIZONTAL
#### RIGHT

#### HORIZONTAL
#### LEFT
#### DOWNFLOW
#### AIRFLOW

#### Flame Rollout Switch

#### AIRFLOW

#### AIRFLOW

(B)


---

## PDF Page 421

823

### Unit 31 Gas Heat
Figure 31.6 (Continued ) (C) An auxiliary limit switch typically found
on horizontal and counterflow furnaces. The switches are located on the
warm-air blower housing and monitor return air temperature. Photo by
Jason Obrzut. (D) The draft safeguard switch that opens the electrical circuit when there is any spillage of flue gas. Courtesy Ferris State University.
Photo by John Tomczyk.

air temperature and interrupt burner operation when the
temperature gets too hot. This protects the furnace’s blower
motor from exceeding its maximum allowable temperature.
Usually, the combustion blower or warm-air blower will continue to run if any auxiliary limit switch has opened. Most of
these controls are automatically reset.
Vent limit or draft safeguard switches are NC switches
usually mounted on the draft hood if the furnace is equipped
with one. They are typically bimetallic switches similar to
flame rollout and auxiliary limit switches. They monitor the
draft hood temperature and open when there is any spillage
of flue gas, Figure!31.6(D).

#### 31.3 Gas Fuels
Natural gas, manufactured gas, and liquefied petroleum (LP)
are commonly used in gas furnaces.

#### Natural Gas
Natural gas has been forming along with oil from dead plants
and animals for millions of years. The accumulated organic
material gradually was washed or deposited to great depths
in hollow spots in the earth, Figure!31.7, causing tremendous
pressure and high temperature from its own weight. The
pressure and temperature caused a chemical reaction, changing the organic material to oil and gas, which accumulated in
pockets and porous rocks deep in the earth.
Natural gas is composed of 90% to 95% methane and
other hydrocarbons, almost all of which are combustible,
which makes this gas efficient and clean-burning. Natural gas
has an average specific gravity of 0.60 and dry air has a specific gravity of 1.0, so natural gas weighs only 60% as much
as dry air. Therefore, natural gas rises when discharged into
(D)
Figure 31.7 Gas and oil deposits deep in the earth.

in. Normally closed (NC) flame rollout switches are usually
located near the top of the burner box, where the flame is
most likely to roll out. When a furnace is installed horizontally,
additional rollout switches are wired in series to provide extra
flame rollout protection. Control schemes on some furnaces
allow for the combustion blower to operate continuously
when a rollout switch has opened. Flame rollout switches
may have to be manually reset by pushing a button on top of
the switch.
SAFETY PRECAUTION: Never use an automatic reset
flame rollout switch to replace a damaged or inoperative manual
reset flame rollout switch.-
Auxiliary limit switches are typically used for counterflow
and horizontal furnaces. They are usually bimetallic, similar
to flame rollout switches, but are mounted on the warm-air
blower housing, Figure!31.6(C). They monitor room return

#### SOIL

#### ROCK
#### Rock Layer

#### Porous Rock Layer

#### Oil And
#### Gas Deposits


---

## PDF Page 422

824

Section 6 Air-Conditioning (Heating and Humidification)

the air. When burned with air, 1 ft3 of natural gas can produce
between 900 Btu and 1100 Btu of heat energy. 1000 Btu
is the average number used for calculations. Gas from these
pockets deep in the earth (more generally called wells) may
contain moisture and other gases that must be removed
before distribution. The characteristics of natural gas will
vary somewhat from one location to another. Local utility
companies can provide specific characteristics for the gas in
their area.
Natural gas by itself has neither odor nor color and is
not poisonous.
SAFETY PRECAUTION: But it is dangerous
because it can displace oxygen in the air, causing suffocation, and
when it accumulates, it can explode.- Sulfur compounds, called
odorants, which have a garlic smell, are added to the gas to
make leak detection easier. No odor is left, however, when the
gas has been burned.

#### Liquefied Petroleum
Liquefied petroleum (LP) is liquefied propane, butane, or
a combination of propane and butane. When in the vapor
state, these gases may be burned as a mixture of one or both
of these gases and air. The gas is liquefied by keeping it under
pressure until ready for use. A regulator at the tank reduces
the pressure as the gas leaves the tank. As the vapor leaves
the tank, it is replaced within by means of a slight boiling or
vaporizing of the remaining liquid. LP gas is obtained from
natural gas or as a by-product of the oil-refining process. The
boiling point of propane at atmospheric pressure is 244°F,
which makes it feasible to store in tanks for use in low temperatures during northern winters.
Butane in the liquid state, however, has a high boiling
point. At any temperature below 31°F a tank of liquid butane
would be at a negative pressure, so it must be buried or be
supplied with a small heater to keep the fuel pressure high
enough to move the gas to the main burner. For these reasons,
butane is not very popular. It has a very high heat content but
is hard to work with because of the pressures.
LP gas contains more atoms of hydrogen and carbon
than natural gas does, which causes the Btu output to be
greater. When burned, 1 ft3 of propane produces about
2500!Btu of heat. However, it requires 24!ft3 of air to support this combustion. The specific gravity of propane gas is
1.52, which means that it is 1" times heavier than air, so
it sinks when released in air.
SAFETY PRECAUTION: This
is dangerous because it will replace oxygen and cause suffocation; it will also collect in low places and create pockets of highly
explosive gas.- Butane produces approximately 3200!Btu/ft3
of gas when burned.
LP gas is used primarily where natural gas is not available. Occasionally, butane and propane are mixed with air
to alter the characteristics of LP gas in order to closely duplicate natural gas. It is then called propane or butane air gas.
The mixture is accomplished with blending equipment under

Figure 31.8 A spud showing the orifice through which the gas enters
the burner.

#### Cross Section

pressure. Mixing with air reduces the Btu/ft3 and the specific
gravity and allows the mixture to be substituted and burned
in natural gas burners without adjustment for standby
purposes.
The specific gravity of a gas is important because it
affects the gas flow through the piping and through the
orifice of the furnace. The orifice is a small hole in a fitting (called a spud) through which the gas must flow to the
burners, Figure!31.8. The gas flow rate also depends on the
pressure and on the size of the orifice. At the same pressure,
more light gas than heavy gas will flow through a given orifice. When the proper mixture of LP gas and air is used, it
will operate satisfactorily in natural gas furnaces because the
mixture will match the orifice size and the burning rate will
be the same as for natural gas. SAFETY PRECAUTION: LP
gas alone must not be used in a furnace that is set up for natural
gas because the orifice will be too large. This results in overfiring
and soot buildup.-

#### Manifold Pressures
The manifold pressure at the furnace should be set according to the manufacturer’s specifications because they relate
to the characteristics of the gas to be burned. The manifold
gas pressure is much lower than 1! psi and is expressed in
inches of water column (in. WC). One inch of water column
pressure is the pressure required to push a column of water
up 1!in. One psi of pressure will support a column of water
27.7!in. high, or 1!psi 5 27.7 in. WC.
Some Common Manifold Pressures
Natural gas and propane/air mixture
Manufactured gas
(below 800!Btu quality)
LP gas

3 to 3"!in. WC
2" in. WC
10 to 11 in. WC

A water manometer can be used to measure gas pressure. It is a tube of glass or plastic formed into a U and
about half full of plain water, Figure! 31.9. The standard
manometer used in domestic and light commercial installations is graduated in in. WC. The pressure is determined


---

## PDF Page 423

### Unit 31 Gas Heat
Figure 31.9 A manometer used for measuring pressure in inches of
water column. Courtesy Ferris State University. Photo by John Tomczyk

Figure 31.10 A gauge calibrated in inches of water column. Photo by
Bill Johnson

825

Figure 31.11 A digital manometer being used to measure gas pressure in inches of water column. Courtesy Ferris State University. Photo by
John Tomczyk.

A digital manometer is often used to measure gas pressures, Figure!31.11, and can measure both positive and negative pressures in inches of water column. One advantage of
a digital manometer is that there is no fluid to spill. Another
is that the pressure reading does not require the service technician to measure manually the difference in height of the
water column. However, the digital manometer does require
batteries. SAFETY PRECAUTION: Turn the gas off while connecting any manometer.-

#### 31.4 Gas Combustion

by the difference in levels between the two columns. Gas
pressure is piped to one side of the tube, and the other
side is open to the atmosphere to allow the water to rise,
Figure!31.10. The instrument often has a sliding scale so it
can be adjusted for easier reading. Some common pressure
conversions follow:
Pressures Per Square Inch
1 lb/in2 5 27.71 in. WC
1 oz/in2 5 1.732 in. WC
2.02 oz/in2 5 3.5 in. WC (standard pressure for natural
gas)
6.35 oz/in2 5 11 in. WC (standard pressure for LP gas)

Heating systems must be installed to operate safely and
efficiently. To properly install and service gas heating systems, a technician must know the fundamentals of combustion. Combustion needs fuel, oxygen, and heat. A reaction
between the fuel, oxygen, and heat is known as rapid oxidation, or the process of burning. The fuel in this case is the
natural gas (methane), propane, or butane; oxygen comes
from the air; and the heat comes from a pilot flame or an
electronic igniter. The fuels contain hydrocarbons that combine with the oxygen when heated to the ignition temperature. Air contains approximately 21% oxygen; enough air
must be supplied to furnish the proper amount of oxygen
for the combustion process. The ignition temperature for
natural gas is 1100°F to 1200°F. The pilot flame or electronic igniter must provide this heat, which is the minimum
temperature for burning. The chemical formula for the
burning process is
CH4 (methane) 1 2 O2 (oxygen) S CO2 (carbon dioxide)
1 2 H2O (water vapor) 1 heat


---

## PDF Page 424

826

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.12 (A) Primary air is induced into the air shutter by the velocity of the gas stream from the orifice. (B) Ignition of the gas is on top of the burner.
(C) Incomplete combustion yields yellow “lazy” flame. Any orange color indicates dust particles drawn in with the primary air. (D) A proper flame color.
#### SECONDARY
AIR
#### VENTURI
#### PRIMARY
AIR
GAS

GAS
#### PRIMARY
AIR

#### ORIFICE
(A)

(B)

#### Carbon Monoxide Fumes

#### Gas-Air Mixture

#### SLIGHT
#### ORANGE
TIP

#### Incomplete Combustion
#### (Lazy Flame Showing
#### Some Yellow Color)

#### Light Blue
#### Dark Blue
GAS
#### Burner Port
#### Proper Flame Color
(C)

This formula represents perfect combustion. The process
produces carbon dioxide, water vapor, and heat. Although
perfect combustion seldom occurs, slight variations create
no danger.
SAFETY PRECAUTION: The technician must
see to it that combustion is as close to perfect as possible. Byproducts of poor combustion are carbon monoxide—a poisonous gas—soot, and minute amounts of other products. It should
be obvious that carbon monoxide production must be avoided,
as it is a colorless, odorless, poisonous gas.- Soot lowers furnace efficiency because it collects on the heat exchanger and
acts as an insulator, so it also must be kept at a minimum.
Some gas furnaces and appliances use an atmospheric
burner because the gas and air mixtures are at atmospheric
pressure during burning. The gas is metered to the burner
through the orifice. The velocity of the gas pulls in the primary air around the orifice, Figure!31.12(A).
Where the gas passes through the burner tube, the diameter is reduced to induce the air. This reduction in burner
diameter is called the venturi, Figure! 31.12(A). The gasair mixture moves on through the venturi into the mixing
tube, where the gas is forced by its own velocity through
the burner ports or slots; it is ignited as it leaves the port,
Figure! 31.12(B). When the gas is ignited at the burner
port, secondary air is drawn in around the ports to support combustion. The flame should be a well-defined blue
with slightly orange, not yellow, tips, Figure! 31.12(C).

(D)

SAFETY PRECAUTION: Yellow tips indicate an air-starved
flame emitting poisonous carbon monoxide. Orange streaks in
the flame are not to be confused with yellow. Orange streaks are
dust particles burning.-
Other than adjusting the gas pressure at the orifice,
changes to the primary air supply are the only adjustments
that can be made to the flame. Modern furnaces can only be
adjusted slightly; this is intentional in order to maintain minimum standards of flame quality. The only thing, aside from
gas pressure, that will change the furnace combustion characteristics to any extent is dirt or lint drawn in with the primary
air. If the flame begins to burn yellow, primary air restriction
should be suspected. For a burner to operate efficiently, the
gas flow rate must be correct, and the proper quantity of
air must be supplied. Modern furnaces use a primary and
a secondary air supply, and the gas supply or flow rate is
determined by the orifice size and the gas pressure. A normal
pressure at the manifold for natural gas is 3" in. WC. It is
important, however, to use the manufacturer’s specifications
when adjusting the gas pressure.
A gas-air mixture that is too lean (not enough gas) or
too rich (too much gas) will not burn. If the mixture of air
and natural gas contains 0% to 5% natural gas, it will not
burn. If the mixture contains from 5% to 15% gas, it will
burn.
SAFETY PRECAUTION: However, if the mixture is
allowed to accumulate, it will explode when ignited.- If the gas


---

## PDF Page 425

827

### Unit 31 Gas Heat
Figure 31.13 The quantity of air for the combustion of natural gas which produces approximately 1000 Btu.

#### 10 Cubic Feet Of Air
#### To Produce 2 Cubic
#### Feet Of Oxygen

#### 15 Cubic Feet Of Air
#### To Produce 3 Cubic
#### Feet Of Oxygen

#### 1 Cubic Foot Of Gas

#### 11 Cubic Feet Of Flue
#### Gas And Heat

#### (A) Perfect Combustion

#### 1 Cubic Foot Of Gas

#### (B) Complete Combustion

in the mixture is 15% to 100%, the mixture will not burn
or explode. The burning mixtures are known as the limits of
flammability and are different for different gases.
The rate at which the flame travels through the gas and
air mixture is known as the ignition or flame velocity and is
determined by the type of gas and the air-to-gas ratio. Natural
gas (CH4) has a lower burning rate than butane or propane
because it has fewer hydrogen atoms per molecule. Butane
(C4H10) has 10 hydrogen atoms, whereas natural gas has 4.
The speed is also increased in higher gas-air mixtures within
the limits of flammability; therefore, the burning speed can
be changed by adjusting the airflow.
Perfect combustion requires two parts oxygen to one part
methane. The atmosphere consists of approximately onefifth oxygen and four-fifths nitrogen with very small quantities of other gases. Approximately 10!ft3 of air is necessary to
obtain 2!ft3 of oxygen to mix with 1!ft3 of methane. This produces about 1000!Btu and approximately 11!ft3 of flue gases,
Figure!31.13.
The air and gas never mix completely in the mixing tube
chamber. Extra primary air is always supplied so that the
methane will find enough oxygen to burn completely. This
excess air is normally supplied at 50% over what would be
needed if the air and gas were mixed thoroughly. This means
that to burn 1!ft3 of methane, 15 ft3 of air needs to be supplied. This is referred to as complete combustion. Additional
air also will be added at the draft hood. This is discussed later.
There will be 16!ft3 of flue gases to be vented from the combustion area, Figure!31.13. Flue gases contain approximately
1!ft3 of oxygen (O2), 12!ft3 of nitrogen (N2), 1 ft3 of carbon
dioxide (CO2), and 2! ft3 of water vapor (H2O).
#### SAFETY
PRECAUTION: It is essential that the furnace be vented properly
so that these gases will all be dissipated into the atmosphere.-

#### 16 Cubic Feet Of Flue
#### Gas With Excess Oxygen
#### And Heat

A cooler flame results in inefficient combustion. A flame
is cooled when it strikes the sides of the combustion chamber (due to burner misalignment), called flame impingement.
When the flame strikes the cooler metal of the chamber, the
temperature of that part of the flame is lowered below the
ignition temperature. This results in poor combustion and
produces carbon monoxide and soot.
The percentages and quantities indicated here are for the
burning of natural gas only. These figures vary considerably
when propane, butane, propane-air, or butane-air are used.
When making adjustments, always use the manufacturer’s specifications for each furnace. SAFETY PRECAUTION: While taking flue-gas samples, be careful not to touch the hot vent pipe.-

#### 31.5 Gas Regulators
Natural gas pressure in the supply line does not remain constant and is always at a much higher pressure than required
at the manifold. The gas regulator drops the pressure to the
proper level (in. WC) and maintains this constant pressure at
the outlet where the gas is fed to the gas valve. Many regulators can be adjusted over a pressure range of several inches
of water column, Figure! 31.14. The pressure is increased
when the adjusting screw is turned clockwise; it is decreased
when the screw is turned counterclockwise. Some regulators
have limited adjustment capabilities; others have none. Such
regulators are either fixed permanently or sealed so that an
adjustment cannot be made in the field. The natural gas utility company should be contacted to determine the proper setting of the regulator. In most modern furnaces, the regulator
is built into the gas valve, and the manifold pressure is factory
set at the most common pressure: 3" in. WC for natural gas.


---

## PDF Page 426

828

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.14 The diagram of a standard gas pressure regulator.
#### Vent Cap
#### (Leak Limiter)
#### REGULATOR
#### Adjusting Screw
#### SPRING
#### PRESSURE
#### REGULATOR

#### DIAPHRAGM

#### 31.6 Gas Valve
From the regulator the gas is piped to the gas valve at the
manifold, Figure!31.15. While this valve and piping arrangement are no longer common, there are still systems in service
that utilize it. There are several types of gas valves. Many
are combined with pilot valves and called combination gas
valves, Figure!31.16. We will first consider the gas valve separately and then in combination. Valves are generally classified
as solenoid, diaphragm, and heat motor.
Figure 31.15 Natural gas installation where the gas passes through a
separate regulator to the gas valve and then to the manifold.

#### SEAT

#### OPTIONAL
#### PRESSURE
#### REGULATOR

#### SOLENOID
#### Gas Valve

#### STEM

LP gas regulators are located at the supply tank and are
furnished by the gas supplier. Check with the supplier to
determine the proper pressure at the outlet from the regulator.
The outlet pressure range is normally 10 to 11 in. WC. The
distributor usually adjusts this regulator; in some localities
the pressure is higher. The installer then provides a regulator
at the appliance and sets the water column pressure to the
manufacturer’s specifications, usually 11 in. WC.
Combination gas valves have built-in regulators in their
bodies. LP gas installations normally do not use gas valves
with built-in regulators. Manufacturers usually will provide
some sort of retrofit kit for converting from natural gas to
LP gas. Many times, a higher-tension spring will have to be
installed in the regulator at the gas valve to hold the valve
open all the way. Some valves incorporate a push-pull knob.
Pushing the knob down into the regulator will open the regulator all the way, which allows the regulator at the tank or the
regulator at the side of the house to take control and regulate
at 10" to 11 in. WC. The regulators in gas valves sold as
LP valves may have already had this done in some fashion.
Always consult the manufacturer’s specifications when setting regulators for any type of gas.
Converting from natural gas to LP gas involves many
steps that may differ from manufacturer to manufacturer
because of design differences in gas valves. For example, converting from natural gas to LP gas will include changing the
regulator pressure from 3.5!in. WC by some method, installing smaller main burner orifices, and installing a new pilot
orifice. This process also may include changing the ignition/
control module to a 100% shutoff module because LP gas is
heavier than air.
SAFETY PRECAUTION: Only experienced
technicians should adjust gas pressures.-

#### MAIN
GAS
#### Pilot Gas

Figure 31.16 Gas valve with internal pressure regulator. Photo by Jason
Obrzut


---

## PDF Page 427

829

### Unit 31 Gas Heat
Figure 31.17 A solenoid gas valve in its normally closed position.
#### Electric Coil

#### SPRING
#### PLUNGER

#### No Electrical
#### Current Flowing
#### Through Coil.
#### Valve Is Closed.

#### Gas Inlet

Figure 31.19 An electrically operated magnetic diaphragm valve.
#### BLEEDER
#### VALVE
#### Valve To Pilot
#### (CLOSED)
#### Main Gas
#### Coil Leads
#### VALVE
#### BLEEDER
#### COIL
#### To Pilot
#### DIAPHRAGM
#### SPRING

#### Gas Outlet
#### Valve Disc
GAS

Figure 31.18 A solenoid valve in the open position.
#### Electric Current Applied To Coil Pulls
#### Plunger Into Coil, Opening Valve And
#### Allowing Gas To Flow. The Spring Makes
#### The Valve More Quiet And Helps Start
#### The Plunger Down When Deenergized
#### And Holds It Down.
#### SPRING
#### COMPRESSED

#### Gas Inlet

#### Gas Outlet

#### Solenoid Valve
The gas solenoid valve is an NC valve, Figure! 31.17. The
plunger in the solenoid is attached to the valve or is in
the valve. When an electric current is applied to the coil,
the plunger is pulled into the coil. This opens the valve. The
plunger is spring loaded so that when the current is turned
off, the spring forces the plunger to its NC position, shutting
off the gas, Figure!31.18.

#### Gas Inlet

#### Gas Outlet

GAS

while the other is closed. When the port to the upper chamber is closed and not allowing gas into the chamber above
the diaphragm, the port to the atmosphere is opened. The
gas already in this chamber is vented or bled to the pilot,
where it is burned. The valve controlling the gas into this
upper chamber is operated electrically by a small magnetic
coil, Figure!31.20.
Figure 31.20 When an electric current is applied to the coil, the
valve to the upper chamber is closed as the lever is attracted to the coil.
The gas in the upper chamber bleeds off to the pilot, reducing the pressure in this chamber. The gas pressure from below the diaphragm pushes
the valve open.
#### Valve To Pilot Is Open
#### Allowing Gas In Upper
#### Chamber To Be Bled Off.

#### DIAPHRAGM

#### COIL

#### Diaphragm Valve
The diaphragm valve uses gas pressure on one side of the
diaphragm to open the valve. When there is gas pressure
above the diaphragm and atmospheric pressure below it,
the diaphragm will be pushed down and the main valve port
will be closed, Figure!31.19. When the gas is removed from
above the diaphragm, the pressure from below will push the
diaphragm up and open the main valve port, Figure!31.19.
This is done by a very small valve, called a pilot-operated
valve because of its small size. It has two ports—one open

#### No Gas

#### Gas Inlet

#### Gas Outlet


---

## PDF Page 428

830

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.21 The thermally operated diaphragm gas valve.

Figure 31.23 A heat motor–operated valve: (A) closed and (B) open.

#### Electrical Leads To
#### Bimetal Strip Heater

#### Bleeder To
#### Pilot Valve (Closed)

#### Heating Coil
#### Expanding Rod
#### Valve Disc

GAS

#### Gas Inlet

#### (A) Valve Closed
#### Gas Outlet

#### Gas Inlet

#### Main Gas Valve

#### DIAPHRAGM

Figure 31.22 When an electric current is applied to the leads of the
bimetal strip heater, the bimetal warps, closing the valve to the upper
chamber and opening the valve to bleed the gas from the upper chamber. The gas pressure is then greater below the diaphragm, pushing the
valve open.
#### Current Applied To
#### Heater Leads

#### No Gas

#### Gas Inlet

#### Gas Outlet

When the thermostat calls for heat in the thermally operated valve, a bimetal strip is heated and caused to warp by a
small heater attached to the strip or a resistance wire wound
around it, Figure!31.21. When the strip warps, it closes the
valve to the upper chamber and opens the bleed valve. The
gas in the upper chamber is bled to the pilot, where it is
burned, reducing the pressure above the diaphragm. The
gas pressure below the diaphragm pushes the valve open,
Figure!31.22.

#### CURRENT
#### APPLIED
#### Heats And
#### Opens Valve.

#### Gas Inlet

#### (B) Valve Open

#### Heat Motor–Controlled Valve
In a heat motor–controlled valve an electric heating element
or resistance wire is wound around a rod attached to the
valve, Figure!31.23. When the thermostat calls for heat, this
heating coil or wire is energized and produces heat, which
expands, or elongates, the rod. When elongated, the rod
opens the valve, allowing the gas to flow. As long as heat is
applied to the rod, the valve remains open. When the heating coil is deenergized by the thermostat, the rod contracts.
A spring will close the valve. The time it takes time for the
rod to elongate and then contract varies with the particular
model, but the average is 20!sec to open the valve and 40!sec
to close it.
SAFETY PRECAUTION: Be careful while working with
heat motor gas valves because of the time delay. Because there
is no audible click, you cannot determine the valve’s position. Gas
may be escaping without your knowledge.-

#### Automatic Combination
#### Gas Valve
Many furnaces designed for residential and light commercial installations use an automatic combination gas valve
(ACGV), Figure!31.24, also called the redundant gas valve.


---

## PDF Page 429

### Unit 31 Gas Heat
Figure 31.24 An automatic combination gas valve. Source: Honeywell,
Inc., Residential Division.

These valves incorporate a manual control, the gas supply for
the pilot when used, the adjustment and safety shutoff features
for the pilot, the pressure regulator, and the controls to operate the main gas valve. They often have dual shutoff seats
for extra safety protection. These valves also combine the
features described earlier relating to the control and safety
shutoff of the gas. Many combination gas valves also may
include programmed safe lighting features, servo pressure
regulation, choices of different valve operators, and installation aids.
The internals
of a typical combination gas valve for a standing pilot system are shown in Figure!31.25. A standing pilot system has a
pilot burner that is lit all the time. The operation of the valve
is described in the following paragraphs.
The power unit consists of a low-resistance coil and an
iron core. When the power unit is energized, it has enough
power to hold the safety shutoff valve open against its own
spring pressure. If the pilot flame is ever lost, the power unit
will be deenergized because the thermocouple will quickly
stop generating a millivoltage as it cools. This action will stop
all gas flow.
The power unit does not have enough power to pull the
assembly open once closed because it is simply a holding coil.
Once closed, pushing the red reset button on the combination

#### Standing Pilot Automatic Gas Valves.

831

gas valve will manually open the pilot valve. The red reset
button can only be pushed down when it is in the pilot position. Figure! 31.26 shows how a safety shutoff mechanism
assembly works, along with its shutoff circuit.
Once the gas passes the safety shutoff valve, it comes to
the first automatic valve. The first automatic valve is controlled by the first automatic valve solenoid coil. The closing
of the room thermostat energizes its solenoid. The valve is
spring loaded and opens against flowing gas pressure. When
the solenoid is deenergized, the spring closes the valve. This is
one of the valve’s built-in safeties.
Once the room thermostat calls for heat, the first
automatic valve is opened. The closing of the room thermostat also energizes the second automatic valve solenoid, which raises the second automatic operator valve
disc. This in turn controls the position of the second
automatic valve diaphragm. The second automatic valve
diaphragm is a servo-operated valve, which means that its
position is controlled by the pressure of gas coming into a
chamber beneath its diaphragm. This modulates the valve
diaphragm between the open and closed position. Putting
more pressure under the valve diaphragm modulates the
valve closed, and less pressure modulates it more to the
open position.
The servo pressure regulator, an outlet or working pressure regulator, is an integral part of the second automatic gas
valve. During the furnace’s running cycle, the servo pressure
regulator closely monitors the outlet or working pressure
of the gas valve, even when inlet pressures and flow rates
vary widely. This is quite different from a standard gas pressure regulator, which monitors the gas valve’s inlet pressure,
Figure! 31.27. Any gas outlet pressure change is instantly
sensed and reflected back to the diaphragm in the servo
pressure regulator. The servo pressure regulator then repositions its diaphragm and disc to change the flow rate through
the servo pressure regulator valve. This changes the pressure
under the second automatic valve diaphragm and thus the
position of the diaphragm.
If the working pressure or outlet pressure of the gas valve
rises, the servo pressure regulator diaphragm moves slightly
higher. This allows less gas to bleed out of the servo pressure
regulator to the gas valve outlet. However, it increases the
pressure under the second automatic valve diaphragm, causing the valve to close. This action reduces gas valve outlet
pressure.
If the working pressure or outlet pressure of the gas
valve drops, the servo pressure regulator diaphragm moves
slightly lower. This allows more gas to bleed out of the servo
pressure regulator to the gas valve outlet. This decreases the
pressure under the second automatic valve diaphragm, causing the valve to open. This action increases gas valve outlet
pressure.
The servo pressure regulation system is a self-balancing
system that works off gas valve outlet or working pressure


---

## PDF Page 430

832

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.25 A standing pilot combination gas valve with servo pressure regulation. The gas inlet is on the left of the valve. A screen or filter is usually
installed at the factory to keep the valve free from dirt and miscellaneous debris. The gas then encounters the safety shutoff valve. Pushing the red reset
button can manually open this valve. This is how the pilot burner is lit. Pushing the red reset button allows gas to flow to the pilot gas outlet.

RED
#### RESET
#### BUTTON

#### Second Automatic
#### Valve Operator

#### CONTROL
#### KNOB

#### SECOND
#### AUTOMATIC
#### OPERATOR
#### SOLENOID

#### SERVO
#### PRESSURE
#### REGULATOR

#### First Automatic
#### Valve Solenoid

#### SECOND
#### AUTOMATIC
#### OPERATOR
#### Valve Disc

#### RESET
#### BUTTON
#### Valve Disc
1

#### PILOT
GAS
#### OUTLET

GAS
#### CONTROL
#### INLET

GAS
#### CONTROL
#### OUTLET
#### SAFETY
#### SHUTOFF
#### VALVE
#### POWER
#### UNIT

#### NOTE:

#### FIRST
#### AUTOMATIC
#### VALVE

#### Second Automatic
#### Valve Diaphragm

#### Second Automatic Valve Operator And Servo Pressure Regulator
#### Shown Outside Gas Control For Ease In Tracing Gas Flow.

1

#### Slow-Opening Gas Control Has A Gas Flow Restrictor In This Passage.

and is independent of flow rate. It can operate over a wide
range of gas flow rates. The gas valve’s outlet pressure is
adjusted at the top of the servo pressure regulator’s body.
Putting more or less tension on a spring will change the outlet
or working gas valve pressure.
In an intermittent pilot (IP) automatic gas valve system, the pilot is lit
every time there is a call for heat by the thermostat. Once the
pilot is lit and proved, it lights the main burner. When the call
for heat ends, the pilot is extinguished and does not relight
until the next call for heat. In other words, there is automatic
and independent control of the gas flow for both the pilot
and the main burner.

#### Intermittent Pilot Automatic Gas Valves.

Figure!31.28 shows the internals of a typical combination
gas valve for an IP system. Note that there is no power unit or
reset button. In fact, there is no thermocouple circuit either.
There are simply two automatic valves. The first valve has an
electric solenoid operator, and the second valve is servo operated. The passage for the pilot gas is located between these
two main valves.
The first automatic valve solenoid is energized by an electronic module or integrated furnace controller (IFC) when
there is a call for heat from the thermostat. This opens the
passage for pilot gas to flow. The electronic module or IFC
has about 90!sec to light the pilot gas. Four electronic modules and an IFC are shown in Figure!31.29. Once the pilot
is lit and proved, usually through flame rectification, the
