# Refrigeration & Air Conditioning Technology, 9th Edition

## Text-Only Markdown Conversion - Volume 3

> Source: `Refrigeration 3.pdf`  
> Images and page artwork omitted. Page markers correspond to the split PDF volume, not necessarily the original printed page number.  
> Use the original PDF whenever a diagram, photograph, wiring schematic, or visually formatted table is needed.



---

## PDF Page 1

### Unit 31 Gas Heat
Figure 31.26 (A) A safety shutoff mechanism. Source: Honeywell, Inc.,
Residential Division. (B) A safety shutoff circuit. Source: Honeywell, Inc.,
Residential Division.
#### Safety Shutoff
#### Gas Cock
#### KNOB
1
#### Tapered Plug
#### Gas Cock
5

#### PILOTSTAT
#### POWER
#### UNIT

2

#### SAFETY
#### SHUTOFF
#### VALVE
4
#### DISC

#### LOADING
#### (Drop Out)
#### SPRING
3

#### CONTROL
#### INLET

#### ROCKER
ARM

(A)
#### Safety Shutoff Circuit

#### PILOTSTAT
#### POWER
#### UNIT

#### THERMOCOUPLE

(B)
Figure 31.27 A standard pressure regulator that monitors gas inlet
pressure. Source: Honeywell, Inc., Residential Division.
#### Standard Pressure Regulator
#### REGULATOR
#### DIAPHRAGM

#### CONTROL
#### INLET

#### REGULATOR
#### SPRING
#### Spring Chamber
#### VENT

#### CONTROL
#### OUTLET

#### Conical Valve

ignition module or IFC energizes the second automatic valve
solenoid. Flame rectification will be covered in detail later in
this unit.

833

Because the second automatic valve is servo operated, the
second main valve will open and the main burner will be lit.
Its servo operator will operate the same way as described
earlier for the standing pilot automatic gas valve. The main
burner and the pilot burner will remain lit until the room
thermostat opens and the call for heat ends. Both automatic
valves will close once the call for heat ends. This action will
shut off the main burner and pilot burner until the room
thermostat initiates another call for heat.
DIRECT IGNITION AUTOMATIC GAS VALVES. In a direct ignition automatic gas valve system, the electronic module or
IFC lights the main burner directly without a pilot flame. The
most common electronic igniters are the spark igniter and the
hot surface igniter. These types of ignition will be covered in
detail later in this unit. Figure!31.30 shows the internals of
a typical combination gas valve for a direct ignition system.
Notice that there is no power unit or reset button. There are
two automatic valves, and one is servo operated. The servooperated valve will operate the same way as described for
both the standing pilot and intermittent pilot combination
gas valves.
In this system, when the room thermostat calls for heat,
an electronic module or IFC energizes both the first and second automatic valve solenoids at the same time along with
the ignition source. Remember, there is no pilot in a direct
ignition system. Gas flows to the main burner and must be
ignited within a short period of time, usually 4 to 12! sec.
The reason for the short time period is safety, because of the
large flow of gas to the main burners compared to the small
flow of gas to a pilot burner. Once the main burner is lit
and proved, usually through flame rectification, the furnace
will run until the room thermostat opens and the call for
heat ends. If the main burner flame is not proved, gas flow
will be shut off to the main burner through the electronic
module or IFC.
Some combination gas valves have a built-in slowopening feature. The second automatic valve opens slowly,
letting the flame grow slowly in the main burner. This eliminates noise and concussion in the heat exchanger by giving
the main burner a slow and controlled ignition. Slow opening
may be accomplished through a restriction in the passage to
the second automatic valve operator. This restriction controls and limits the rate at which gas pressure builds in the
servo pressure regulator system. The restriction is shown in
Figures!31.25, 31.28, and 31.30.
All three types of gas valves—standing pilot, intermittent pilot, and direct ignition—are classified as redundant
gas valves. A redundant gas valve has two or three valve
operators in series physically but wired in parallel with one
another. This built-in safety feature allows any operator
(pilot or main) to block gas from getting to the main burner.
Figures!31.25, 31.28, and 31.30 are all examples of redundant gas valves. Most gas valves manufactured today are
redundant gas valves.


---

## PDF Page 2

834

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.28 An intermittent pilot combination gas valve with servo pressure regulation. Source: Honeywell, Inc., Residential Division.
#### Intermittent Pilot Valve
#### Second Automatic
#### Valve Operator

GAS
#### CONTROL
#### KNOB

#### SECOND
#### AUTOMATIC
#### OPERATOR
#### SOLENOID

#### SERVO
#### PRESSURE
#### REGULATOR

#### First Automatic
#### Valve Solenoid

1
GAS
#### CONTROL
#### INLET

#### SECOND
#### AUTOMATIC
#### OPERATOR
#### Valve Disc
#### PILOT
GAS
#### OUTLET

GAS
#### CONTROL
#### OUTLET

#### FIRST
#### AUTOMATIC
#### VALVE

#### Second Automatic
#### Valve Diaphragm

#### Note: Second Automatic Valve Operator And Servo Pressure Regulator
#### Shown Outside Gas Control For Ease In Tracing Gas Flow.

1

#### Slow-Opening Gas Control Has A Gas Flow Restrictor In This Passage.

Figure 31.29 (A) An integrated furnace controller (IFC). Courtesy Ferris State University. Photo by John Tomczyk. (B) Four electronic modules for gas
furnaces. Courtesy Ferris State University. Photo by John Tomczyk.
#### 100% Shut Off

#### Non-100% Shut Off

#### Continuous Re-Try
#### 90 Sec. Trial For Ignition

(A)

#### Set To Shut Off
#### In 90 Sec.

(B)


---

## PDF Page 3

835

### Unit 31 Gas Heat
Figure 31.30 A direct burner combination gas valve with servo pressure regulation.

#### Direct Burner Ignition Valve
GAS
#### CONTROL
#### KNOB

#### Second Automatic
#### Valve Operator
#### SECOND
#### AUTOMATIC
#### OPERATOR
#### SOLENOID

#### SERVO
#### PRESSURE
#### REGULATOR

#### First Automatic
#### Valve Solenoid

#### SECOND
#### AUTOMATIC
#### OPERATOR
#### Valve Disc
1
GAS
#### CONTROL
#### INLET

GAS
#### CONTROL
#### OUTLET

#### FIRST
#### AUTOMATIC
#### VALVE
1

#### Second Automatic
#### Valve Diaphragm

#### Slow-Opening Gas Control Has A Gas Flow Restrictor In This Passage.

SAFETY PRECAUTION: Most combination gas valves look
alike. Their model number may be the only way to differentiate them.
The correct combination gas valve must be used in each application
or serious injury can occur. Always contact the furnace or gas valve
manufacturer if you are unsure of what gas valve to use.-

threaded into the manifold, and direct the gas into the venturi
in the burner. The manifold is piped to the outlet of the gas
valve, Figure!31.31.
Figure 31.31 The gas valve feeds gas to the manifold.

#### ORIFICE

#### 31.7 Fuel Delivery
#### COMPONENTS

#### SPUD
#### CROSSOVER
#### TUBES

#### MANIFOLD
The manifold in the gas furnace is a pipe through which
the gas flows to the burners and on which the burners are
mounted. The gas orifices are drilled into a spud, which is

#### MANIFOLD

#### PILOT
#### BURNER

#### Gas Valve


---

## PDF Page 4

836

Section 6 Air-Conditioning (Heating and Humidification)

#### ORIFICE
The orifice is a precisely sized hole through which the gas
flows from the manifold to the burners. The angle and depth
of the orifice varies from one model to the next. The orifice
is located in the spud, Figure!31.8. The spud is screwed into
the manifold. The orifice allows the correct amount of gas
into the burner.

#### BURNERS
Gas combustion takes place at the burners. Combustion
requires primary and secondary air. Primary air enters the
burner from near the orifice, Figure! 31.12. The gas leaves
the orifice with enough velocity to create a low-pressure area
around it. The primary air is forced into this low-pressure
area and enters the burner with the gas. The procedure for
adjusting the amount of primary air entering the burner is
explained later in this unit.
The primary air is not sufficient to sustain combustion. Additional air, called secondary air, is pulled into the
combustion area. Both primary and secondary air must be
available in the correct quantities for proper combustion.
The gas is ignited at the burner by the pilot flame or electronic igniter.
The drilled-port burner is generally made of cast iron
with the ports drilled. The slotted-port burner is similar to
the drilled port except that the ports are slots, Figures!31.32
and 31.33. The ribbon burner produces a solid flame
down the top of the burner, Figure! 31.34. The single-port
burner is the simplest and has, as the name implies, one port.

This is often called the inshot or upshot burner, Figure!31.35.
Most inshot burners are made of aluminized steel that
has cross-over porting for good flame retention, proper
flame carryover to each main burner, and excellent flame
stability. Inshot burners have no primary or secondary air
adjustments. The burners simply slip over the orifice spuds
and are screwed in place. Figure! 31.36 shows both inshot
and upshot burners. Inshot burners are generally used with

Figure 31.33 A stamped-steel slotted burner. Photo by Jason Obrzut

Figure 31.34 A ribbon burner. Photo by Jason Obrzut

Figure 31.32 A cast-iron burner. Photo by Jason Obrzut

Figure 31.35 (A) An upshot burner. Based on Carrier Corporation.
(B) An inshot burner. Based on Carrier Corporation.
#### Single-Port Burners
#### INSHOT

#### UPSHOT

(A)

(B)


---

## PDF Page 5

837

### Unit 31 Gas Heat
Figure 31.36 (A) Upshot burners. Courtesy Ferris State University.
Photo by John Tomczyk. (B) Inshot burners. Courtesy Ferris State University. Photo by John Tomczyk.

Figure 31.37 A combustion blower assembly. Courtesy Ferris State University. Photo by John Tomczyk
#### COMBUSTION
#### Blower Housing

#### OUTLET
(A)

#### COMBUSTION
#### Blower Motor

#### 31.8 Heat Exchangers
Heat exchangers are made of sheet steel or aluminized steel
and are designed to provide rapid transfer of heat from the
hot combustion gases through the steel to the air that will
be distributed to the space to be heated. Many burners are
located at the bottom of the heat exchanger, Figure! 31.38.
Figure 31.38 A heat exchanger with four sections.
(B)

induced-draft systems, which pull or suck combustion gases
through the heat exchanger.
All of these burners are known as atmospheric burners
because the air for the burning process is at atmospheric
pressure. Most modern gas furnaces use either induced- or
forced-draft systems. Induced-draft systems have a combustion blower motor located on the outlet of the heat
exchanger. They pull or suck combustion gases through
the heat exchanger, usually causing a slight negative pressure
in the heat exchanger itself. Forced-draft systems have the
combustion blower motor on the inlet of the heat exchanger.
They push or blow combustion gases through the heat
exchanger and cause a positive pressure in the heat exchanger.
Figure! 31.37 shows a combustion blower motor assembly.
Both induced- and forced-draft systems will be covered in
detail later in this unit.


---

## PDF Page 6

838

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.39 Checking the air temperature rise across a gas furnace.
#### This Is A Poor Location For Taking
#### Leaving-Air Temperature Because
#### Radiant Heat From The Heat
#### Exchanger Will Cause A High
#### Temperature Reading.

1308F
–708F
#### 608F Rise

#### Best Location, Away
#### From Heat Exchanger
1308F
#### Supply Air

#### Heat Exchanger

708F
#### Return Air

However, high-efficiency gas furnaces have their burners
located at the top of the furnace in a sealed combustion chamber, Figure!31.42. The combustion gases are pulled or sucked
through the heat exchanger. The combustion gases soon
reach dew point, and liquid condensate forms and drains by
gravity to a condensate sump or drain trap. The burners are
located on top to allow the draining of condensate by gravity. High-efficiency furnaces will be covered in detail later in
this unit. The heat exchanger is divided into sections with a
burner in each section.
The airflow across heat exchangers must be correct or
problems will occur. If too much air flows across a heat
exchanger, the flue gas will become too cool and the products of combustion may condense and run down the flue
pipe. These products are slightly acid and will deteriorate
the flue system if not properly removed. However, highefficiency condensing gas furnaces and their venting systems
are equipped for the condensation of flue gases. Condensing
furnaces will be covered in detail later in this unit.
If there is not enough airflow, the combustion chamber
will overheat, and stress will occur. Furnace manufacturers
print the recommended air temperature rise for most furnaces
on the furnace nameplate. Temperature rise is dependent on
whether the furnace is standard-, mid-, or high-efficiency. The
temperature rise of the furnace decreases as the efficiency
increases. This can be verified by taking the return air temperature and subtracting it from the leaving-air temperature,
Figure! 31.39. Be sure to use the correct temperature probe
locations. Radiant heat from the heat exchangers can affect
the temperature readings.
The following formula may be used to calculate the exact
airflow through a gas furnace:
cfm 5

Qs
1.08 3 DT

#### BLOWER

where Qs 5 Sensible heat in Btu/h
cfm 5 Cubic feet of air per minute
1.08 5 Constant used to change cfm to pounds of air per
minute for the formula
" T 5 Temperature difference between supply and
return air
This requires some additional calculations because gas furnaces are rated by the input. If a gas furnace is 80% efficient
during steady-state operation, you may multiply the input
times the efficiency to find the output. For example, if a gas
furnace has an input rating of 80,000 Btu/h and a temperature
rise of 55°F, how much air is moving across the heat exchanger
in cfm? The first thing we must do is find out what the actual
heat output to the airstream is: 80,000 3 0.80 (80% estimated
furnace efficiency) 5 64,000 Btu/h. Use this formula:
Qx
cfm 5
1.08 3 DT
64,000
cfm 5
1.08 3 55
cfm 5 1077.4
There is some room for error in the calculation unless
you take several temperature readings at both the supply
and return ducts and average them. The more readings you
take, the more accurate your answer. Also, the more accurate your thermometer is, the more accurate the results.
There is also the heat added by the fan motor to consider.
This will be about 300 W for a furnace this size. If you will
multiply 300 W 3 3.413 Btu/W, you will find that some
extra heat is added to the air: 300 3 3.413 5 1023.9 Btu.
For an even more accurate reading, you may take a watt
reading of the motor or multiply the amperage reading times
the applied voltage for a watt reading approximation:
Watts 5 Amperage 3 Applied Voltage


---

## PDF Page 7

839

### Unit 31 Gas Heat

#### “S” Tubes

#### TRANSITION
BOX

#### Collection Box
#### “L” Tubes

BOX

#### “S” Tubes

#### TRANSITION

#### N Box
#### COLLECTIO

(A)

(B)

Poor combustion can corrode the heat exchanger, so proper
combustion is necessary. The steel in the exchangers may be
coated or bonded with aluminum, glass, or ceramic material. These materials are more corrosion resistant, so the unit
will last longer. Some exchangers are made of stainless steel,
which is more expensive but resists corrosion extremely well.
SAFETY PRECAUTION: The exchanger must not be corroded
or pitted enough to leak since one of its functions is to keep combustion gases separated from the air to be heated and circulated
throughout the building.-
Today, heat exchangers come in many sizes, shapes, and
materials. Figure! 31.40 shows a heat exchanger with both
L-shaped and S-shaped tubes made of aluminized steel. The
S tubes are smaller than the L tubes. The combustion gases
travel a serpentine path. The L tubes carry the hot combustion gases to a transition box. The S tubes then carry the
combustion gases from the transition box to a collection
box. The collection box directs the combustion gases to

an induced-draft centrifugal fan and then to the furnace’s
vent. The transition box is usually made of a highly corrosionresistant stainless steel because it may see some condensation.
The tubes are often swaged to the connection and transition
boxes. The collection and transition box flanges are crimped
for a tight fit.
Condensing furnaces may have two or three sets of
heat exchangers. The secondary or tertiary heat exchanger,
often referred to as a condensing heat exchanger, is typically
made of stainless steel or aluminum to resist corrosion from
the slightly acidic condensate, Figure!31.41. It may also have
extended surfaces or fins for better heat conduction to the
heating air. This condensing heat exchanger is designed to
intentionally handle condensate and eventually drain it away
from the furnace. One side of the heat exchanger has a plastic
condensate drain header. Figure!31.42 shows a high-efficiency
condensing gas furnace with only two heat exchangers. The
primary heat exchanger is made of two pieces of metal
that are rolled or pressed together to form the serpentine
path. This type of exchanger is often referred to as “clamshell-type.” The polypropylene plastic laminate coating of
the second heat exchanger resists corrosion from the slightly
acidic condensate.
Because of the serpentine path of combustion gases in
most modern heat exchangers, they do not lend themselves
well to the ribbon and slotted types of burners found in
most traditional standard- and mid-efficiency furnaces,
Figures! 31.33 and 31.34. One of the main reasons for this
is the height of the flame in the ribbon and slotted-port
burners. Flame impingement would occur in the tubelike
passages of these modern heat exchanger surfaces if ribbon

Figure 31.41 A stainless-steel condensing heat exchanger with aluminum fins. Notice the plastic condensate drain header on the left end.
Courtesy Ferris State University. Photo by John Tomczyk.
#### Aluminum Fins

#### Condensate Drain Header

Figure 31.40 (A) A modern heat exchanger showing L and S tubes,
a transition box, and a collection box. Courtesy Rheem Manufacturing
Company. (B) A close-up of S tubes, a transition box, and a collection box.
Courtesy Rheem Manufacturing Company.


---

## PDF Page 8

840

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.42 A high-efficiency condensing gas furnace with a second
heat exchanger. Source: Bryant Heating and Cooling Systems.
#### Air Filter
#### SECONDARY
#### HEAT
#### EXCHANGER

#### TWO-STAGE
#### Gas Valve
#### SEALED
#### COMBUSTION
#### SYSTEM

#### ELECTRONIC
#### CONTROL
#### BOARD

or slotted-port burners were used. Also, if ribbon or slotted
burners were used with serpentine heat exchangers, the secondary combustion air would flow at right angles to the vertical burner flame. This would cause the flame to be pulled
off the ribbon or slotted-port burner. It is for these reasons
that the inshot burner is used with serpentine-style! heat
exchangers. The inshot burner, sometimes called a jet burner,
fires a horizontal flame straight out of its end, making it ideal
for serpentine heat exchangers, Figure!31.36(B).

#### 31.9 Fan And Limit Controls
The fan side of the fan/limit switch automatically turns the
blower on and off. The blower circulates the heated air to the
conditioned space. The switch can be temperature controlled
or on a time delay. In either instance, the heat exchanger is
given a chance to heat up before the fan is turned on. This
delay keeps cold air from being circulated through the duct

system at the beginning of the cycle before the heat exchanger
gets hot. The heat exchanger must be hot in a conventional
furnace because the heat provides a good draft for properly
venting the combustion gases. There is also a delay in shutting off the fan. This allows the heat exchanger time to cool
off and dissipate the furnace heat at the end of the cycle.
The temperature-sensing element of the switch, usually
a bimetal helix, is located in the airstream near the heat
exchanger, Figure!31.43. When the furnace comes on, the air
is heated, which expands the bimetal and closes the fan contacts, activating the blower motor. This is called a temperature on–temperature off fan switch.
In some models, the fan switch could activate the blower
with a time delay and shut it off with a temperature-sensing
device. When the thermostat calls for heat and the furnace
starts, a small resistance heating device is activated. This
heats a bimetal strip that, when heated, will close electrical
contacts to the blower. This provides a time delay and allows
the furnace to heat the air before the blower comes on. The
bimetal helix in the airstream keeps the contacts closed even
after the room thermostat is satisfied and the burner flame
goes out. When the furnace shuts down, the bimetal cools at
the same time as the heat exchanger and turns off the blower.
This fan switch provides a positive starting of the fan and
stops it by temperature and is called a time on–temperature
off switch.
A third type of switch, called a time on–time off switch,
uses a small heating device, such as the one used in the time
on–temperature off switch. The difference is that this switch
is not mounted in such a way that the heat exchanger heat
will influence it. The time delay is designed into the switch
and is not adjustable. Most models of the other two types of
switches are adjustable.
Many gas furnaces use electronic modules or IFCs to
control the fan or blower’s off–delay timing. Figure!31.44(A)
shows an electronic module that uses dual in-line pair (DIP)
switches to control the fan’s off–delay time. The on–delay
timing is set at 30!sec and is nonadjustable. The service technician cannot control when the fan will come on once the burners light, which for the heating cycle will always be within
30!sec. However, the technician can adjust the fan or blower’s
off–delay timing when the fan shuts off once the burners
shut off. The four configurations for the DIP switches in Figure!31.44(B) let the fan have a 60-, 100-, 140-, or 180-sec on–
time period after the burners shut off to cool down the heat
exchanger. This electronic module also controls the selfdiagnostic functions of the gas furnace. IFCs often have nonadjustable fixed timing periods for blower on and off delays,
which are programmed into their software, Figure!31.29(A).
Because there are many manufacturers of gas furnaces, the
service technician must understand the furnace’s sequence of
operation, including the blower’s on and off times and delays.
The limit switch is a safety device. If the fan does not
come on or if there is another problem causing the heat


---

## PDF Page 9

### Unit 31 Gas Heat
Figure 31.43 (A) A temperature on–temperature off fan/limit switch.
Photo by Jason Obrzut. (B) Cutaway view of a fan/limit switch. (C) Helical
bimetallic fan and limit controller located in close proximity to the heat
exchanger. Courtesy Ferris State University. Photo by John Tomczyk.

841

Figure 31.44 (A) An electronic module to control the blower’s off–
delay timing. Courtesy Ferris State University. Photo by John Tomczyk.
(B) The dual in-line pair switches for controlling blower off–delay timing.
Courtesy Ferris State University. Photo by John Tomczyk.

(A)
#### Dip Switch
#### SETTINGS
#### Set Lever

#### CAMS
(A)

#### DIAL
#### SWITCH

#### SHAFT

#### BIMETAL
#### ELEMENT

(B)

(B)

#### Helical Bimetal
(C)

exchanger to overheat, the limit switch will open its contacts,
which closes the gas valve.
SAFETY PRECAUTION: Almost
any circumstance causing a restriction in the airflow to the conditioned space can make the furnace overheat, for example, dirty
filters, a blocked duct, closed dampers, fan malfunctions, or a loose

or broken fan belt. The furnace may also be overfired due to an
improper setting or malfunctioning of the gas valve. It is extremely
important that the limit switch operate as it is designed to do.-
The limit switch has a heat-sensing element. When the
furnace overheats, this element opens contacts, thus directly
or indirectly closing the main gas valve. This switch can
be combined with a fan switch, Figure!31.45(A). Different
state codes have different high-limit cut-out requirements,
often around 200°F to 250°F. The combination fan and
high-limit control in Figure!31.45(B) can be a high-voltage,
low-voltage, or combination high- and low-voltage control.
The actions of both the fan and the high-limit contacts are
controlled by the same helical bimetal positioned next to
the heat exchanger, Figure!31.43(C). The combination control can be easily retrofitted for different voltages in the


---

## PDF Page 10

842

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.45 (A) Fan/limit switch settings. Photo by Jason Obrzut. (B) A
fan/limit switch showing the location of the break-away jumper.

#### “Limit” Pointer

Figure 31.46 (A) A snap-action, bimetallic, high-limit control. The control is non-adjustable. Courtesy Ferris State University. Photo by John
Tomczyk. (B) A snap-action, bimetallic, high-limit control positioned close
to the heat exchanger. Courtesy Ferris State University. Photo by John
Tomczyk.

#### “Fan On” Pointer
#### “Fan Off” Pointer
#### Manual Fan
#### SWITCH

#### TEMPERATURE
#### Indicator Point

(A)

(A)

#### JUMPER
TAB

(B)

field. If the furnace’s circuit calls for both the high-limit
and fan control contacts to be high voltage, a jumper tab
must remain in place in the fan/limit switch control, Figure! 31.45(B). However, if the furnace’s circuit calls for a
high-voltage fan control and a low-voltage limit control,
the jumper tab must be removed to separate the different
voltages. This makes the control more versatile for circuit
wiring purposes.
SAFETY PRECAUTION: Always read the
manufacturer’s literature for the contact’s voltage rating before
wiring or retrofitting any furnace control. Failure to do so may
lead to a fire or explosion.-
Many gas furnaces use snap-action, bimetallic, highlimit controls located in close proximity to the heat
exchanger, Figure!31.46. These disks are set to snap open at
a certain temperature dictated by the furnace manufacturer.

(B)

Most high-limit controls will automatically reset back
to the closed position when cooled to a certain temperature. However, some must be manually reset. Bimetallic,
snap-action disks are also used as flame rollout safety
controls, but they usually have to be manually reset. An
example is shown in Figure!31.47. Notice that it is wired in
series with the high-limit control. If either of these controls
overheats and opens its contacts, the circuit to the main
gas valve will be interrupted. The stem coming out of the
disk must be pushed in once the control has cooled down.
This resets the control. Manual reset requires a service call
by a technician to troubleshoot why the furnace has flame
rollout problems.


---

## PDF Page 11

843

### Unit 31 Gas Heat
Figure 31.47 (A) A manually reset flame rollout safety switch. Courtesy
Ferris State University. Photo by John Tomczyk. (B) A manual resettable
flame rollout safety switch. Courtesy Ferris State University. Photo by John
Tomczyk.

#### MANUAL
#### RESETTABLE
#### FLAME
#### ROLLOUT
#### SAFETY

Figure 31.48 (A) The aerated pilot. (B) Cutaway view. (C) Clogged and
starved for air.

#### HIGH-LIMIT
#### CONTROL

#### Primary Air
#### ORIFICE
#### PILOT
#### BURNER
#### Gas Line
(B)

(A)
(A)

#### Yellow Tips

#### Dust Clogs
#### Primary Air Inlet.

#### Manual Resettable
#### Flame Rollout Safety
(B)
(C)

#### 31.10 Pilots
Pilot flames are used to ignite the gas at the burner on most
conventional gas furnaces. Pilot burners can be aerated or
nonaerated. In the aerated pilot, the air is mixed with the gas
before it enters the pilot burner, Figure!31.48. However, the
air openings often clog and require periodic cleaning if there
is dust or lint in the air. Nonaerated pilots use only secondary
air at the point where combustion occurs. They need little
maintenance, so most furnaces are equipped with nonaerated
pilots, Figure!31.49.

The pilot is actually a small burner, Figure!31.50. It has
an orifice, similar to the main burner, through which the gas
passes. If the pilot goes out or does not perform properly,
a safety device will stop the gas flow. Standing pilots burn
continuously; other pilots are ignited by an electric spark or
hot surface igniter when the thermostat calls for heat. In furnaces without pilots, the ignition system ignites the gas at the
burner. In furnaces with pilots, the pilot must be ignited and
proved to be burning before the gas valve to the main burner
will open. The pilot burner must direct the flame so that there


---

## PDF Page 12

844

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.49 (A) A nonaerated pilot. Photo by Jason Obrzut (B) Cutaway view. Notice how dust particles burn away.

Figure 31.50 A nonaerated pilot burner showing an orifice.
#### INSERT
#### ORIFICE

#### ORIFICE
#### STAMPING
#### (TYPICAL)

#### Cross Section

#### Thermocouples And Thermopiles

(A)

The thermocouple consists of two dissimilar metals welded
together at one end, Figure!31.52, called the “hot junction.”
When this junction is heated, it generates a small DC voltage
(approximately 15!mVDC with load; 30 mVDC without load)
across the two wires or metals at the other end, called the “cold
junction.” The thermocouple is connected to a shutoff valve,
Figure!31.53. As long as the electrical current in the thermocouple energizes a coil, the gas can flow. If the flame goes out,
the thermocouple will cool off in about 30 to 120!sec, the voltage will drop to zero and the gas valve will close. A thermopile
consists of several thermocouples wired in series to increase
the voltage. Typical voltages range from 500 mVDC to 750
mVDC, depending on the model. A thermopile performs the
same function as the thermocouple, Figure!31.54.

#### Dirt Particles

#### Secondary Air Only
#### ORIFICE

#### Gas Inlet
(B)

#### Bimetallic Safety Device
will be ignition at the main burners, Figure!31.51. The pilot
flame also provides heat for the safety device that shuts off
the gas flow if the pilot flame goes out. There are three types
of safety, or flame-proving devices, that prevent gas from
flowing through the main valve if the pilot light goes out.
These three devices are the thermocouple, the bimetallic strip,
and the liquid-filled remote bulb.

In the bimetallic safety device the pilot heats the bimetal
strip, which closes electrical contacts wired to the gas safety
valve, Figure!31.55(A). As long as the pilot flame heats the
bimetal, the gas safety valve remains energized and gas will
flow when called for. When the pilot goes out, the bimetal
strip cools within about 30!sec and straightens, opening contacts and causing the valve to close, Figure!31.55(B).

Figure 31.51 (A)–(C) The pilot flame must be directed at the burners and adjusted to the proper height.

#### Pilot Burner
#### Too Low
#### Pilot Burner
#### Too High
#### Main Burner
#### Flame Impinges
#### On Pilot Burner
(A)

#### Ignition Flame
#### Impinges On
#### Main Burner

(B)

#### CORRECT
#### Pilot Burner
#### LOCATION
#### Ignition Flame
#### POSITIONED
#### CORRECTLY

(C)


---

## PDF Page 13

845

### Unit 31 Gas Heat
Figure 31.52 (A)–(C) The thermocouple and its functions.
#### Hot Junction
#### CHROME-IRON
#### ALLOY

#### MILLIVOLTS

#### COPPER-NICKEL
#### ALLOY

#### COPPER

#### THERMOCOUPLE

#### PILOT
#### BURNER

#### COLD
#### JUNCTION

15

Figure 31.53 (A) and (B) The thermocouple generates electrical current when heated by the pilot flame. This induces a magnetic field in the
coil of the safety valve holding it open. If flame is not present, the coil
will deenergize, closing the valve, and the gas will not flow. (B) Photo by
Bill Johnson.

#### COPPER
#### THERMOCOUPLE
#### LEAD

#### LOAD
(A)
#### Outer Element
#### WELDED
HOT
#### JUNCTION

#### PUSH-IN
#### Cold Junction Mounting Clip
#### INSULATED
#### WIRE

#### Inner Element
#### Section View Of
#### THERMOCOUPLE

#### POWER
#### Unit Coil

#### Safety Valve
(A)

#### Current Conductors
#### Copper Tubing

(B)
#### Metal A Wire
#### Hot Junction
#### (WELD)

#### THERMOCOUPLE

#### MILLIVOLTS
#### GENERATED
#### Metal B Wire

#### When Heated, Electrons Flow In One Direction
#### In One Type Of Metal (A) And In The Opposite
#### Direction In The Other Type (B).
(C)

(B)

#### Liquid-Filled Remote Bulb
The liquid-filled remote bulb includes a diaphragm, a tube,
and a bulb, all filled with a liquid, usually mercury. The
remote bulb is positioned so as to be heated by the pilot flame,
Figure!31.56. The pilot flame heats the liquid and the liquid
expands, causing the diaphragm to expand, which closes contacts wired to the gas safety valve. As long as the pilot flame
is lit, the liquid is heated and the valve is open, allowing gas
to flow. If the pilot flame goes out, the liquid cools in about
30!sec and contracts, opening the electrical contacts and closing the gas safety valve.

Figure 31.54 A thermopile consists of a series of thermocouples in
one housing.
#### Hot Junctions

#### Cold Junctions
#### LOAD


---

## PDF Page 14

846

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.55 (A) When the pilot is lit, the bimetal warps, causing the contacts to close. The coil is energized, pulling the plunger into the coil, opening the valve, and allowing the gas to flow to the main gas valve. (B) When
the pilot is out, the bimetal straightens, opening the contacts. The safety
valve closes. No gas flows to the furnace burners. (C) A bimetallic safety
device assembly. Courtesy Ferris State University. Photo by John Tomczyk.

#### ROOM
#### THERMOSTAT

Figure 31.56 (A) A liquid-filled remote bulb. (B) A liquid-filled remote
bulb assembly. Courtesy Ferris State University. Photo by John Tomczyk.
#### PILOT
#### LIGHT

#### STATIONARY
#### ANCHOR

#### Mercury Filled

#### BIMETAL
#### DIAPHRAGM
#### PILOT

#### 24-V Transformer

#### Cold Position
#### HEAT
#### ANTICIPATOR

#### Hot Position

#### COIL

(A)
#### Gas To Main
#### Gas Burner

GAS
#### INLET
(A)

#### ROOM
#### THERMOSTAT
#### BIMETAL

#### 24-V Transformer
#### HEAT
#### ANTICIPATOR

#### PILOT
OUT

#### COIL

(B)
#### No Gas To
#### Main Burner

GAS
#### INLET

#### 31.11 Ignition Systems
Ignition systems can ignite either a pilot or the main burner.
They can be divided into three categories:

(B)

-

#### BIMETALLIC
#### STRIP

-
-

Intermittent pilot (IP)
Direct-spark ignition (DSI)
Hot surface ignition (HSI)

#### Intermittent Pilot (Ip) Ignition

(C)

In the intermittent pilot ignition system, a spark igniter or
24-V hot surface igniter (HSI) light the pilot, which ignites
the main gas burners, Figure! 31.57. The pilot burns only
when the thermostat calls for heat. This system is popular
because fuel is not wasted by the pilot burning when not
needed. Two types of control schemes are used with this system. One, used a lot with natural gas, is not considered a
100% shutoff system. If the pilot does not ignite, the pilot


---

## PDF Page 15

### Unit 31 Gas Heat
Figure 31.57 A spark-to-pilot ignition assembly. Photo by Jason Obrzut.

valve will remain open, the spark will continue, and the main
gas valve will not open until the pilot is lit and proved. The
other type of system is used with LP gas and some natural
gas applications and is a 100% shutoff system. If there is no
pilot ignition, the pilot gas valve will close and may go into
safety lockout after approximately 90!sec, and the spark will
stop. Safety lockout systems will be covered in detail later in
this unit. This system must be manually reset, usually at the
thermostat or power switch.
The 100% shutoff control system is necessary for any
gas fuel heavier than air, because the fuel will accumulate in
low places. Even the small amount of gas from a pilot light
could be dangerous over time. Natural gas rises up through
the flue system and is not dangerous in small quantities,
such as the volume from a pilot light. Even though natural
gas is lighter than air, some codes do call for 100% shutoff control. All technicians who service fuel gas products
should be aware of the local codes. Both 100% shutoff and
less than 100% shutoff systems will be covered in detail
later in this unit.
When there is a call for heat in a natural gas system, contacts will close in the thermostat, providing 24 V to the ignition module, which will send power to the pilot igniter and
to the pilot valve coil. The coil opens the pilot valve, and the
electronic igniter lights the pilot. Once the pilot flame is lit, it
must be proved. Flame rectification is the fastest, safest, and
most reliable method for proving a flame.
In the flame rectification system, the pilot flame changes
the normal alternating current to direct current. The electronic components in the system will energize and open
the main gas valve only when a direct current, measured in
microamps, is present. It is important that the pilot flame
quality be correct to ensure proper operation. Consequently,

847

Figure 31.58 A direct-spark ignition assembly near the gas burner.
Courtesy Ferris State University. Photo by Jason Obrzut

the main gas valve will open only when a pilot flame is present. Flame rectification will be covered in detail later in this
unit.
In a spark-to-pilot system, the spark is intermittent and
arcs approximately 100!times per minute. It must be a highquality arc, or the pilot will not ignite. The arc comes from
the control module and is very high voltage. The voltage
can reach 10,000 V in some systems but is usually very low
amperage. A direct path to earth ground must be provided
because the arc actually arcs to ground. A ground strap near
the pilot assembly or the pilot hood often acts as ground,
Figure!31.58.

#### Direct-Spark Ignition (Dsi)
Direct spark ignition furnaces are designed with a spark ignition direct to the main burner or a ground strap, Figure!31.58.
No pilot is used in this system. System components are the
igniter/sensor assembly and the DSI module. The flame sensor verifies that the furnace has fired and sends a microamp
signal through flame rectification to the DSI module confirming ignition. The furnace will then continue to operate. This
system goes into a “safety lockout” if the flame is not established within the “trial for ignition” period (approximately
4 to 11! sec). Gas is being furnished to the main burner, so
there cannot be as much time delay as there is in the 90-sec
ignition trial for spark-to-pilot systems. The system can then
only be reset by turning the power off to the system control and reapplying the power. This is a “typical” system. The
technician should follow the wiring diagram and manufacturer’s instructions for the specific furnace being installed or
serviced.
Most ignition problems are caused from improperly
adjusted spark gap, igniter positioning, and bad grounding, Figure!31.59. The igniter is centered over the left port.
Most manufacturers also provide specific troubleshooting


---

## PDF Page 16

848

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.59 The spark gap and igniter position for a DSI system.
#### Flame Sensor And Spark Igniter Locations
#### Spark Gap To
#### Be Centered
#### Over Left
#### Burner Port

#### 0.16" Spark Gap

#### CROSSLIGHTER

1 1/2 IN.

for more than a very few minutes per day. Figures!31.60(A),
(B), and (C) shows the hot surface igniter. Intermittent HSI
systems operate on 24 V. These systems are hot surface to
pilot, meaning that the 24-V hot surface igniter lights a pilot
flame, Figures!31.60(D) and 31.60(E). For many decades the
pilot flame has been the most reliable ignition source for lighting the main burner. Also, a low-voltage hot surface igniter
lowers the chance of a high-voltage electrical shock.
Even though the HSI system has been used successfully
for many years, some problems do occur. The igniter is very
brittle and breaks easily. If you bump it with a screwdriver, it
will break. Silicon nitride hot surface igniters are more durable and will not break as easily. However, care should still
be taken when working around hot surface igniters because
of their fragile nature. If repeated failures occur with an HSI
system, look for the following:
-

7/16 IN.

-

-
-

#### BURNER

#### BRACKET

-

#### Sensor And
#### IGNITER

#### Spark Wire Connections Made With Red Boot
#### To Module And Black Boot To Igniter

instructions. Once the main burner flame is proved by the
flame rectification system, the sparking will stop. If the sparking does not stop once the main burner is lit, the electronic
DSI module could be defective. The continual sparking may
not be harmful to the system, but it is noisy and often can
be heard in the living or working area. Read and follow the
manufacturer’s instructions to repair the system.

#### Hot Surface Ignition (Hsi)
The hot surface ignition (HSI) system uses a special product
called silicon carbide that offers a high resistance to electrical current flow but is very tough and will not burn up. This
substance is placed in the gas stream and is allowed to get
very hot before the gas is allowed to impinge on the glowing
hot surface. Immediate ignition should occur when the gas
valve opens.
The hot surface igniter is usually operated off of 120 V,
the line voltage to the furnace, and draws considerable current
when energized. It is energized for only a short period of time
during start-up of the furnace, so this current is not present

Higher-than-normal applied voltage. Voltage that is in
excess of 125 V can shorten the igniter’s life.
Accumulation of drywall dust, fiberglass insulation, or
sealant residue.
Stress caused by the small explosion due to delayed ignition.
Overfiring condition.
Furnace short cycling as with a dirty filter, which may
cause the furnace to cycle on high limit.

The hot surface igniter may be used for lighting the pilot in
an intermittent ignition system or for direct ignition of the
main furnace burner. When it is used as the direct igniter for
the burner, it will have very little time, usually 4 to 11!sec, to
ignite the burner; then a safety lockout will occur to prevent
too much gas from escaping.

#### 31.12 Flame Rectification
In the flame rectification system, the pilot flame, or main
flame, can conduct electricity because it contains ionized combustion gases, which are made up of positively and negatively
charged particles. The flame is located between two electrodes
of different sizes. The electrodes are fed with an alternatingcurrent (AC) signal from the furnace’s electronic module. Due
to the different size of the electrodes, current will flow better
in one direction than in the other, Figure!31.61(A). The flame
actually acts as a switch. If there is no flame, the switch is
open and electricity will not flow. When the flame is present,
the switch is closed and will conduct electricity.
The two electrodes in a spark-to-pilot (intermittent pilot)
ignition system are the pilot hood (earth ground) and a flame
rod or flame sensor, Figure!31.62. In a DSI system, the two
electrodes can be the main burners (earth ground) and a
flame rod or sensor. These types of systems are often referred
to as dual-rod, or remote, sensing systems; one rod senses the
flame and the other is used for ignition. However, the flame
rod or sensor can also be part of the ignition system and is
referred to as a combination sensor and igniter, Figure!31.59.


---

## PDF Page 17

849

### Unit 31 Gas Heat

Figure 31.60 (A) A hot surface igniter deenergized. (B) The hot surface igniter system energized before main gas is allowed to flow. (C) The hot surface
igniter system deenergized during the furnace heating cycle. (D) A 24-V intermittent hot surface ignition pilot assembly with a flame sensor. (E) The 24-V
hot surface igniter energized. All photos: Courtesy Ferris State University. Photo by John Tomczyk.

(A)

(B)

#### Flame Rod

#### Ground Strap

#### Pilot Hood
#### IGNITER

(C)

(D)

(E)


---

## PDF Page 18

850

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.61 (A) The different sizes of the electrodes cause current to
flow better in one direction than the other. (B) A pulsating direct-current
(DC) signal that can be measured in microamps with a microammeter in
series with one of the electrodes.

5 mA

#### TIME
1 mA
#### Negligible Current
mA 5 MICROAMPS
#### 1 Microamp 5 0.000001 Amp
(A)

5 mA

mA 5 MICROAMPS
1 mA 5 0.000001 AMP

#### TIME
(B)

This type of system is referred to as a single-rod, or local,
sensing system because it has a combination sensor and
igniter in one rod.

As alternating current switches the polarity of the electrodes 60!times each second, the positive ions and negative
electrons move at various speeds to the different-size electrodes. This produces a rectified AC signal, which looks much
like a pulsating DC signal, because the positively charged
particles (ions) are relatively larger, heavier, and slower than
the negatively charged particles (electrons), Figure!31.61(B).
In fact, the electrons are about 100,000!times lighter than the
ions. This DC signal is the only signal the electronics of the
furnace recognize. It is proof that a flame exists, rather than
a short resulting from humidity or direct contact between
the electrodes. The DC signal can be measured with a microammeter in series with one of the electrode leads. It usually
ranges between 1 and 25!microamps. The magnitude of the
microamp signal may depend on the quality, size, and stability of the flame and on the electronic module and electrode
design. Always consult with the furnace manufacturer for
specific information on flame rectification measurements.
Humidity or direct contact between the electrodes would
cause an AC current to flow, which would not be recognized
by the furnace’s electronic module. An AC signal thus prevents the main gas valve from opening in a spark-to-pilot
system. It shuts down the main gas in a DSI system once the
time period for ignition has elapsed and may put the furnace
in a lockout mode.
Single-rod, or local, sensing consists of an igniter and a
sensor all in one rod, often referred to as a one-rod pilot.
Single-rod flame rectification systems accomplish both
ignition and sensing. There is only one wire, which is the
large ignition wire, running from the pilot assembly to
the ignition module, Figure! 31.63. This high-voltage lead
does both the sparking and the sensing. The ignition pulse
occurs during one half cycle and the sensing pulse current

Figure 31.62 (A) An intermittent pilot dual-rod system showing the pilot hood and the flame sensor rod as the two electrodes for flame rectification.
Dual-rod systems are often referred to as remote sensing systems. (B) The flame rectification circuit.
#### Flame Rectification
#### Pilot And Probe

#### Rectification Circuit
#### FLAME

#### Pilot Flame
+

#### FLAME
#### SENSOR

#### Pilot Hood–Negative
#### Probe To Ground And
#### Sensing Circuit

#### Pilot Hood

#### PILOT
#### Gas Tubing

#### FLAME
#### SENSOR

#### UNIT
AC
#### Voltage Sensing Ground
#### CIRCUIT

DC
#### CURRENT
#### FLOW

GR

(A)

(B)


---

## PDF Page 19

851

### Unit 31 Gas Heat
Figure 31.63 A single-rod, or local, sensing system connected to a furnace electronic module. Source: Honeywell.

MV
#### MV/PV
PV

24V
24V
TH-W

50410U
#### Continuous Re-Try
#### 100% Shutoff If
#### 90 Sec. Trial For Ignition

#### JUMPER
#### Remains On
#### The Sense
#### TERMINAL

#### GROUND

Honeywell

GND

#### Two-Rod Pilot

#### WARNING

#### Use With
#### 1-ELECTRODE
#### PILOT

Figure 31.65 A dual-rod, or remote, flame rectification sensing system showing a separate igniter spark electrode and a flame sensing rod.
Source: Honeywell.

#### SPARK
#### ELECTRODE

#### FLAME
#### SENSOR

#### SENSE

#### SPARK

Figure 31.64 Single-rod, or local, flame rectification sensing system
senses flame current during one half cycle and the ignition pulse during
the other half cycle. Source: Honeywell.
#### Sparking — Sensing
#### One-Rod Pilot

Figure 31.66 A dual-rod, or remote, flame rectification sensing system
showing two separate wires going to the electronic furnace module.
Source: Honeywell.
#### Use With
#### 2-Electrode Pilot
MV
#### MV/PV

#### SPARK

PV
GND

24V
TH-W

50410U
#### Continuous Re-Try
#### 100% Shutoff If
#### 90 Sec. Trial For Ignition

24V

#### REMOVE
#### JUMPER

Honeywell

#### SPARK
#### ELECTRODE

#### WARNING

#### Sense Electrode

#### SENSE

#### SPARK

#### SENSE

occurs on the other half cycle, Figure!31.64. Signal analyzers within the electronic module can differentiate between
the two signals.
Dual-rod, or remote, sensing uses separate igniter and
flame-sensing rods or electrodes, Figure!31.65. The sparking
is accomplished with one rod and the sensing is done with the
other rod. There are two wires running from the pilot assembly to the module. The spark electrode wire goes to the spark
terminal on the module. The flame rod or sensing wire goes
to the sensing terminal. A jumper wire will have to be cut off
on some models, Figure!31.66. The flame sensor works with
the grounded burner hood and the ground strap to achieve
flame rectification.

The preceding examples describe only a few of the furnace modules seen in the field today. Many newer furnaces
have much more sophisticated IFCs. However, the principles
of flame rectification still hold true.

#### Troubleshooting Flame
#### Rectification Systems
Troubleshooting a flame rectification system should be
handled in steps. If the pilot flame or main flame does not
light during a normal call for heat, the problem is not in the
flame rectification system. It would be in the ignition system,
because there must be a flame for there to be a problem in the
flame rectification system. If a flame is present but goes out


---

## PDF Page 20

852

Section 6 Air-Conditioning (Heating and Humidification)

because the system shuts off the gas valve, there could be one
of several problems with the flame-sensing system:
-
-
-
-
-
-

Figure 31.67 A microammeter placed in series with the flame rod or
system ground will measure DC microamps of flame rectification.

The flame electrodes could be dirty or corroded.
A wire may be disconnected.
The flame rod may not be installed or positioned properly.
The flame signal amplifier (module or IFC) may have failed.
There may be a poor ground wire connection.
There may be a poor or weak flame.

#### FLAME
#### Rod (Electrode)

#### FLAME

The service technician must understand the ignition control sequence to determine whether the ignition source is
working. The system may have either a spark or hot surface
ignition element, so it is of utmost importance to know the
sequence of events of the particular ignition module or IFC.
If the ignition sequence seems to be fine but the pilot or main
burner does not ignite, the problem is not flame rectification.
It could be one of the following:
-
-
-
-
-

-
-

Misadjusted pilot burner
Out-of-place ignition source
Low or no gas pressure
Lack of power to the system
Insufficient spark or insufficient power to the hot surface
element
Broken or disconnected wires or cables
Broken electrode or HSI element

#### Flame Rectification Maintenance
Several factors can affect the very small flame current.
Remember that this current is measured in DC microamps;
1 microamp equals 0.000001 amp. The following are some
factors to consider in basic maintenance:
-
-

-

-

-

-

Wires should be replaced every 3 to 5!years.
Wiring between the flame electrodes and the ignition module or IFC should be as short as possible.
Electrodes must be replaced if there are signs of bending,
warping, or deterioration.
Burner gas pressure must be correct. Poor flame contact
with the metal burner components can cause failure.
Over time, silicon contamination from the outgassing of
the ignition cable or ordinary room dust, which is typically high in silicon, can cause an insulating material to
build up on the sensing electrode or ground terminal.
Aluminum oxides can also build up on the surface of the
sensing electrode. The source of the aluminum can be the
sensing electrode itself. Most flame rods are made of a
Kanthol element, which contains aluminum and gives the
rod the ability to withstand high temperatures.

#### Measuring Flame Current
A microammeter placed in series with the flame rod or system ground can measure the small current produced by the
flame. It is usually easier to place the meter in series with the

#### Flame Sense
#### TERMINAL

#### Meter (–)
#### LEAD

#### Meter (+)
#### LEAD

#### Module Or
#### INTEGRATED
#### FURNACE
#### CONTROLLER
(IFC)

#### BURNER
#### (GROUND)
μADC

#### BURNER
#### GROUND
#### TERMINAL

wire coming from the burner ground terminal to the module
or IFC, Figure!31.67.

#### 31.13 High-Efficiency
#### Gas Furnaces
In addition to their efficiency, the lack of sidewall venting
material for mid-efficiency furnaces has made high-efficiency
gas furnaces popular. Stack temperatures are the limiting factor for sidewall venting. Sidewall venting in high-efficiency
furnaces involves inexpensive materials like polyvinyl chloride (PVC). In addition, high-efficiency furnaces are quiet
and energy-efficient due to their sealed combustion chamber,
shown in Figure!31.68. These furnaces also lower gas bills.
Because the sealed combustion chamber uses outside air and
never receives conditioned room air, there is less outdoor air
infiltration into the indoor heated space. The heated, conditioned room air is not pulled into a slight vacuum—that
is, depressurized—by being used as combustion air, which
would allow cold outdoor air to infiltrate the heated space.

#### High-Efficiency Gas
#### Furnace Design
High-efficiency gas furnaces have some unique characteristics
compared to conventional and mid-efficiency gas furnaces:
-

-

A “recuperative” or “secondary” (and sometimes “tertiary”)
heat exchanger with connecting piping for flue-gas passages from the primary heat exchanger
A flue-gas condensate disposal system, which includes
drain, taps, drain lines, and drain traps, Figure!31.69(A)


---

## PDF Page 21

### Unit 31 Gas Heat
Figure 31.68 A sealed combustion chamber on a high-efficiency furnace. Courtesy Ferris State University. Photo by John Tomczyk.

In fact, the combustion blower must overcome three system
pressure drops:
-
-

-

#### Sealed Combustion
#### Chamber With Inspection
#### PORT

-

A venting system that is drafted by either induced or
forced power, Figure!31.69(B)

A direct-vented, high-efficiency gas furnace has a sealed
combustion chamber. This means that the combustion air is
brought in from the outside through an air pipe, which is usually
made of PVC plastic, Figure! 31.70. The combustion chamber
never sees conditioned room air. Since conditioned room air is
not used for combustion, it prevents the conditioned room from
being depressurized or pulled into a slight vacuum. This cuts
down on the amount of infiltration entering the room, and less
cold, infiltrated air has to be reheated.
Direct venting also minimizes the interaction of the furnace with other combustion sources. Depressurization of a
building or home may lead to products of combustion entering the building through the vent systems of water heaters
and clothes driers. (Depressurization is the term for rooms
that have lost pressure and are in a slight vacuum.) Even
toxic fumes and particulates from a connecting or attached
garage or building can infiltrate a conditioned space when
it is depressurized. A high-efficiency furnace that is nondirect-vented uses indoor conditioned air for combustion. A
room can become depressurized using such a system. These
are reasons why the direct venting of a furnace is an added
safety feature. Both direct-vented and non-direct-vented systems can be positive pressure systems and vented vertically
or through the sidewall. The flue pipe in a positive pressure
system has positive pressure its entire distance to its terminal
end. However, not all direct-vented systems are positive pressure systems.
Some direct-vented designs need stronger flue fans or
combustion blowers to overcome the additional pressure
drop created by the sealed combustion chamber of the highefficiency furnace and the additional combustion air pipe.

853

Pressure drops from the heat exchanger system
The pressure drop from the vent system (vent and combustion air pipe)
Vent termination wind resistance pressure

Combustion blower motors use an air-proving switch
or pressure switch to prove that the mechanical draft has
been established before allowing the main burner to light,
Figure!31.69(B). The pressure switches are connected to the
combustion blower housing or heat exchanger (burner box)
by rubber tubing. These pressure switches have diaphragms
that are sensitive to pressure differentials. Some furnaces use
a single-port pressure switch that senses the negative pressure inside the heat exchanger caused by an induced-draft
combustion blower. Others use a dual-port, or differential,
pressure switch that senses the difference in pressure between
the combustion blower and the burner box, Figures!31.69(C)
and 31.69(D).
When the venting system is operating properly, sufficient
negative pressure is created by the combustion blower to keep
the pressure switch closed and the furnace operating. However, if the heat exchanger has a leak or the furnace vent pipe
is blocked, the pressure switch will open from insufficient
negative pressure. This will interrupt the operation of the main
burners. Different furnace manufacturers use different settings
for their pressure switches. The settings are usually measured
in inches of water column and are sometimes indicated on the
pressure switch housing. Pressures can be measured using a
digital manometer.
SAFETY PRECAUTION: Never replace a pressure switch
with another switch without knowing its operating pressures.
Always consult with the furnace manufacturer or use a factoryauthorized substitute pressure switch.-

#### Dew Point Temperature
When natural gas is burned, water vapor is one of the byproducts of combustion. More than 2!lbs of water vapor
is produced for every 1! lb of natural gas burned. This
water vapor contains heat. If it can be condensed, it will
give off latent heat. The dew point temperature (DPT) is
the temperature at which the condensation process begins.
In flue gas, the DPT varies depending on the composition
of the gas and the amount of excess air (combustion air
and dilution air).
For every 1!lb of water vapor that is condensed into liquid, about 970! Btu are given off. This is the latent heat of
condensation of water vapor at atmospheric pressure. The
latent heat adds significantly to the efficiency of the condensing furnace. The condensate can be somewhat acidic and
corrosive, however. The flue gas is carried away with PVC
piping, and the liquid condensate should be piped down an
appropriate indoor drain, Figure!31.69(A).


---

## PDF Page 22

854

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.69 (A) A flue-gas condensate disposal system in a high-efficiency condensing furnace. Courtesy Rheem Manufacturing Company (B) A
combustion blower motor assembly with a pressure switch and diaphragm used for safely venting a furnace. Courtesy Ferris State University. Photo by
John Tomczyk (C) A single-port pressure switch. Source: International Comfort Products Corporation LLC (D) A dual-port, or differential, pressure switch.
Source: International Comfort Products Corporation LLC.
#### Exhaust Vent
#### Models Ged/Gkc 04–07
#### To Be Reduced To 1½ Pvc
#### Last 12 In. (Provided).
#### Models Ged/Gkc 09–12
#### To Be 2 In. Pvc-Reduced
#### Below Roof Line.
#### VENT
#### Vent And Combustion Air Supply Pvc
#### (Field Supplied)
#### 40,000/60,000/75,000 2 In. Min. Diameter
#### 90,000/105,000/120,000 3 In. Min. Diameter
#### Roof Line

#### 3In. Max.
#### HORIZONTAL
#### SEPARATION

#### NOTE:
#### The Combustion Air Pipe Must
#### Terminate In The Same Pressure
#### Zone As The Vent Pipe.

#### Combustion Air
#### 12 In. Min.
#### SEPARATION
#### 12 In. Min., And
#### Above Normal
#### Snow Level
#### 18 In. Max. Length Of 2 In. Dia. Pvc Pipe.
#### All Models (Field Supplied)

#### Reducer Coupling/Bushing
#### Must Be Located Indoors
#### Vertical Vent Pipe. Support
#### Every Six Feet (If Accessible)

#### Supply Air

#### Gas Supply Pipe
#### Manual Shutoff Valve
#### Ground Joint Union
#### DRIPLEG
#### Electrical Service
#### Drain Vent 5 In. Minimum Height
#### Open Top
#### Overflow Line
#### Drain Line
#### (Required Only When

#### Return Air

#### Optional Neutralizer
#### Cartridge Is Used).

#### Neutralizer Cartridge
#### (OPTIONAL)
#### To Floor Drain Or Condensate Pump

(A)

#### Combustion Blower Motor
#### Port To
#### EXHAUST
#### BLOWER

#### Blower Housing

#### Port To
#### BURNER
BOX

#### PRESSURE
#### Switch And
#### DIAPHRAGM
#### For Proving
#### DRAFT

#### Port To
#### EXHAUST
#### BLOWER

(B)

(C)

(D)


---

## PDF Page 23

855

### Unit 31 Gas Heat
Figure 31.70 An example of a direct-vented, high-efficiency gas furnace. Courtesy Rheem Manufacturing Company.
#### 3 In. Max.
#### SEPARATION

#### EXHAUST
#### TERMINATION
5

#### Combustion Air 1
#### TERMINATION
#### 12 In. Min.
#### SEPARATION

#### EXHAUST
#### PIPE

#### Roof Line

#### 12 In. Min. Above
#### Roof 2
#### LINE

3

#### COMBUSTION
#### Air Pipe

#### Supply Air
#### NOTES:

4

#### 1 The Combustion Air Pipe Must

#### Terminate In The Same Pressure
#### Zone As The Exhaust Pipe.

#### 2 Increase The 12 In. Minimum To
#### Keep Terminal Opening Above
#### Anticipated Level Of Snow
#### Accumulation Where Applicable.

#### 3 When 3 In. Diam. Pipe Is Used,

#### Return Air

#### Reduce To 2 In. Diameter Before
#### Penetrating Roof. A Maximum Of
#### 18 In. Of 2 In. Pipe May Be Used
#### Before Passing Through Roof.

#### 4 Support Vertical Pipe Every 6 Feet.
#### 5 Exhaust Termination – Terminate The
#### Last 12 Inches With 2 In. Pvc Pipe On
#### 90,000 Through 120,000 Btuh Models.
#### Reduce And Terminate The Last
#### 12 Incheswith 1½ In. Pvc Pipe On 45,000
#### Through 75,000 Btuh Models.

#### Excess Air
Excess air consists of combustion air and dilution air. Combustion air is primary and/or secondary air. Primary air enters
the chamber before combustion takes place. It mixes with raw
gas in the burner before a flame has been established. Secondary air is air present after combustion and supports combustion. Dilution air is excess air after combustion and usually
enters at the end of the heat exchanger. It is brought in by the
draft hood of the furnace, Figure!31.71. Uncontrolled excess
air can enter the combustion zone through cracks, openings,
or faulty gaskets. This air, referred to as tramp air, can lower
system efficiency.

As excess air decreases, the DPT increases. The DPT for
undiluted flue gas is around 140°F; in diluted flue gas, the
temperature may drop to about 105°F. This is the main reason high-efficiency condensing furnaces require very little
excess air for combustion. High-efficiency condensing furnaces operate with stack temperatures below the DPT of
the combustion gases to allow condensation to happen. The
flue gas is intentionally cooled below the DPT to promote
condensation.
Gas furnaces with high efficiency ratings are being
installed in many homes and businesses. The U.S. Federal
Trade Commission requires furnace manufacturers to provide an annual fuel utilization efficiency rating (AFUE). This


---

## PDF Page 24

856

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.71 A standard-efficiency furnace showing dilution air entering a draft hood. Courtesy Ferris State University. Photo by John Tomczyk.

The following are general furnace classifications and approximate AFUE ratings:
Conventional, or Standard-Efficiency, Furnace
(78% to 80% AFUE), Figure!31.71

#### VENT
#### STACK

-
-
-
-
-
-

#### Draft Hood

Mid-Efficiency Furnace (78% to 83% AFUE), Figure!31.72
-
-
-
-

#### Dilution Air

Atmospheric injection or draft hood
40% to 50% excess air usage
Delta-T of 70°F to 100°F (lowest cfm airflow of furnaces)
Stack temperatures of 350°F to 450°F
Noncondensing
One heat exchanger

-
-
-

Usually induced or forced draft
No draft hoods
20% to 30% excess air
Delta-T of 45°F to 75°F (more cfm airflow than conventional units)
Stack temperatures of 275°F to 300°F
Noncondensing
One heat exchanger

High-Efficiency Furnace (87% to 97% AFUE), Figure!31.42
-
-
-
-
-

Usually induced or forced draft
No draft hoods
10% excess air
Delta-T of 35°F to 65°F (highest cfm of all furnaces)
Stack temperatures of 110°F to 120°F

Figure 31.72 A mid-efficiency furnace.

rating allows the consumer to compare furnace performances
before buying. These annual efficiency ratings have increased
in some instances from 65% to 97% or higher, partly by
keeping excessive heat from being vented to the atmosphere.
In conventional furnaces, stack temperatures are kept high to
provide a good draft for proper venting. This also prevents
condensation and therefore corrosion in the vent.

#### Furnace Efficiency Ratings
All forced-air gas furnaces have efficiency ratings. The ratings
are determined by the amount of heat that is transferred to
the heated medium, which is usually water or air. The following are some factors that determine the efficiency of a
furnace:
-

-
-

-

Type of draft (natural atmospheric injection, induced, or
forced)
Amount of excess air used in the combustion chamber
Delta-T, or temperature difference, of the air or water
entering versus leaving the heating medium side of the
heat exchanger
Flue stack temperature


---

## PDF Page 25

857

### Unit 31 Gas Heat

-
-

-

Two or three heat exchangers
Condensing furnace (reclaims the latent heat of condensation by condensing flue-gas water vapors to liquid water)
Uses PVC pipe to avoid corrosion

High-efficiency furnaces have a low delta-T due to the
increased amount of air (cfm) they receive through their heat
exchangers, which keeps the air in contact with the heat
exchanger for a shorter period of time.
Annual Fuel Utilization Efficiency (AFUE) is calculated
by the manufacturer of fuel burning combustion equipment. The higher the AFUE, the more efficient the combustion equipment is at converting fuel to useful heat energy. An
85% AFUE value means that for every Btu of fuel burned,
85% of the fuel is used for useful energy within the building
and 15% is wasted. The AFUE compares the amount of (seasonal) energy used in Btus to the (seasonal) output of Btus
and expresses the ratio as a percentage.
Another efficiency rating is the Heating Seasonal Performance Factor (HSPF). This efficiency factor is applied to
heat pumps in the heating mode and takes into consideration the energy used during the entire heating season. It is
very similar to the Seasonal Energy Efficiency Ratio (SEER)
of heat pumps, but it is only applied to heat pump systems
in the heating mode. SEER applies to cooling equipment and
heat pumps only in the cooling mode. The HSPF efficiency
rates both the compressor and the electric strip heaters.
HSPF is a ratio of the seasonal heat output in Btus to the
seasonal watt-hours used. The higher the HSPF, the more
efficient the unit is in moving Btus of heat energy per Btu of
energy consumed.
Seasonal Energy Efficiency Ratio (SEER) is calculated on
the basis of the total amount of cooling (in Btu) the system will
provide over the entire season, divided by the total number
of watt-hours it will consume. Higher SEER ratings reflect a
more efficient cooling system.

#### 31.14 Electronic Ignition
#### Modules And
#### Integrated Furnace
#### CONTROLLERS
Non-integrated ignition modules and integrated furnace
controls (IFCs) are responsible for the ignition and sequence
of operations in most gas furnaces. Non-integrated ignition
controls are typically only responsible for the pilot and/or
burner functions. Integrated ignition controls are responsible for the entire sequence of operations. Figures!31.73 (A)
and (B) show examples of non-integrated electronic ignition
modules and an IFC. Electronic modules usually indicate
on their faceplate what basic sequence of events or operations they include within their electronics. Some of their most
common control sequences and control definitions follow.

Figure 31.73 (A) Four electronic ignition modules for gas furnaces.
Courtesy Ferris State University. Photo by John Tomczyk. (B) An integrated
furnace controller (IFC). Courtesy Ferris State University. Photo by John
Tomczyk. (C) A high-efficiency pulse furnace. Courtesy of Lennox International Inc.

(A)

(B)

(C)


---

## PDF Page 26

858

Section 6 Air-Conditioning (Heating and Humidification)

#### 100% Shutoff System

Figure 31.75 A non-100% shutoff ignition module. Courtesy Ferris
State University. Photo by John Tomczyk.

A system is 100% shut off when there is a failure in the
flame-proving device system and both the pilot valve and
main gas valve are shut down (closed). In the past, these systems had to be used on liquefied petroleum gas systems since
LP gas is heavier than air and will not vent naturally up the
flue. It was thought that letting the pilot gas bleed could create a dangerous situation. This is no longer true. Today, LP
gas systems use non-100% shutoff systems in a safe manner
by employing short shutdown or soft lockout times between
ignition retries to let any residual gas dissipate. Lockout timing will be covered later. A 100% shutoff module is shown in
Figure!31.74. Notice that it is designed for an IP system and
usually has a 90-sec maximum trial for pilot ignition before
going into a shutoff.

#### Non-100% Shutoff System
A system is considered non-100% shutoff when the pilot
valve continues to bleed gas after a failure in the flameproving device system and the main gas valve shuts down.
These systems are used where there is a need to continually
try to relight the pilot to avoid nuisance shutdowns. Many
commercial rooftop heating units are non-100% shutdown,
which prevents nuisance shutdowns on windy days. Many
newer ignition control modules have ignition retry sequences
for both natural and LP gas. Many modules have soft shutdown periods of 5!min or more to allow any accumulation
of fuels to dissipate. The system must have a pilot mechanism
to be classified as either 100% or non-100% shutoff. A non100% shutoff module is shown in Figure!31.75.

Figure 31.74 A 100% shutoff electronic ignition module. Courtesy Ferris State University. Photo by John Tomczyk.

#### Continuous Retry
#### With 100% Shutoff
A module with a continuous retry control scheme is shown
in Figure!31.76. It has 100% shutoff with a 90-sec trial for
ignition. However, it will continuously try to relight the pilot
after the shutoff period. Once in the shutoff period, there will
be no bleeding of pilot gas.

#### LOCKOUT
A lockout is a time period built into the module that
allows a specific amount of time for lighting or relighting
the pilot or main burner. If this time period is exceeded,
the module will go into either a soft lockout or a hard
Figure 31.76 A continuous retry 100% shutoff electronic ignition module. Courtesy Ferris State University. Photo by John Tomczyk.


---

## PDF Page 27

### Unit 31 Gas Heat

lockout. Some ignition control modules will allow for a
specific number of unsuccessful trials for ignition before
going into a lockout.
A soft lockout allows a certain time for the
lighting or relighting of the pilot or main burner. If this time
is exceeded, the module will go into a semishutdown for a
certain period but will eventually keep trying to relight the
system. This system may go into a hard lockout once several
soft lockouts have been attempted and still no flame has been
established. Soft lockouts can range from 5! min to 1! hour
and so allow time to pass with the hope that a change in the
local ambient or outside environment will allow the unit to
light normally. They also allow for any power interruptions
to clear themselves without going into a hard lockout.

#### Soft Lockout.

HARD LOCKOUT. A hard lockout allows for a specific number of ignition trials or period of time for the lighting or
relighting of the pilot or main burner. If these are exceeded,
the module will go into a hard lockout or shutdown. To reset
the module after this shutdown, power has to be interrupted
to the module and then turned back on. This usually requires
a service call and costs the building owner money.

#### PURGING
PREPURGE. Shown in Figure!31.77 is a 100% shutoff module for an IP system. There is a 90-sec lockout (LO) with a
30-sec prepurge (PP). Before each heating cycle, the PP control scheme allows the combustion blower motor to run for
30! sec to clear, or PP, the heat exchanger of any unwanted
flue gases, household fumes, or dust that may have accumulated during the last heating cycle.
INTERPURGE. Interpurge allows the combustion blower

to operate for a certain time period between ignition tries.
Figure 31.77 A 100% shutoff module with a 90-sec lockout and a
30-sec prepurge. Courtesy Ferris State University. Photo by John Tomczyk.
#### 90-SECOND
#### LOCKOUT

#### 30-SECOND
#### PREPURGE

859

Interpurge is generally used when the furnace does not light
or does not sense a flame. The heat exchanger must be purged
of residual unburned gas or combustion by-products from
the previous unsuccessful ignition attempt.
POSTPURGE. A postpurge allows the combustion blower
motor to operate for a certain time period after each heating
cycle. This control strategy, along with a PP, is double insurance that the heating cycle will start with only air in the heat
exchanger, allowing a quick and safe ignition. Both prepurge
and postpurge control strategies can be used alone or with
one another.
The IFC provides all of the ignition, safety, and sequence
of operation or control schemes for the furnace. Many furnace
manufacturers use these controllers because of their safe, reliable operation and versatility. The controller carefully monitors all thermostat, temperature, resistance, and current inputs
to ensure stable and safe operation of the combustion blower,
gas valve, ignition, flame rectification system, and warm-air
blower. They often have many DIP switches that allow the
controller to be programmed for different timing functions
and control scheme changes. Figure!31.78(A) shows a section
of an IFC with DIP switches and status lights. DIP switches 1
and 2 are for setting the warm-air blower’s off–delay timing in
seconds, Figure!31.78(B). DIP switch 3 is for furnace twinning
applications. DIP switch 4 is not used in this application.
Twinning involves the side-by-side operation of two furnaces connected by a common ducting system. High-voltage
power is supplied from a common source. Transformersupplied low-voltage power is controlled by one common
thermostat for both furnaces. Status lights will usually blink
a certain number of times to tell the service technician that
the furnace is in the twinning mode. Twinning is used when
a heating capacity greater than that of the largest-capacity
furnace manufactured is needed. Twinning is also used when
the airflow of one furnace, for air-conditioning purposes, is
greater than a single furnace can provide.
The status lights monitor incoming power, furnace setup
modes, diagnostic status for troubleshooting, and the flame
rectification signal. The furnace status check can be a selfdiagnostic flashing light with a code to help the service technician systematically troubleshoot the furnace. Figure!31.79
shows a furnace controller with a self-diagnostic light and
flashing codes for some common furnace faults. The diagnostic light is located on the bottom left corner of the controller.
Care must be taken when troubleshooting an IFC because
static electricity can damage the sensitive hardware and software. Always make sure you are touching a well-grounded
surface before attempting to troubleshoot an IFC board. The
small voltage of an ohmmeter can also damage an IFC board.
Never put an ohmmeter on an IFC board unless instructed
to do so by the furnace manufacturer’s troubleshooting procedures. Always disconnect the wires of a power-consuming
device or sensor from the IFC before using an ohmmeter in
troubleshooting these devices.


---

## PDF Page 28

860

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.78 (A) An integrated furnace controller showing DIP
switches and status lights. Courtesy Ferris State University. Photo by
John Tomczyk. (B) DIP switches for setting the warm-air blower off–delay
timing. Courtesy Rheem Manufacturing Company.

Figure 31.79 An integrated furnace controller (IFC) with self-diagnostic
lights and flashing fault codes. Courtesy Ferris State University. Photo by
John Tomczyk.

DIP
#### SWITCHES

3

0

1

2

#### TWIN

4

(A)

ON 1 2 3 4

#### Blower Off Times (Seconds)
#### Low Fire High Fire Cooling Switch 1 Switch 2
90

60

30

OFF

ON

120

90

45

OFF

OFF

160

130

60

ON

OFF

180

150

90

ON

ON

(B)

Following is a typical sequence of operation or control
scheme for a residential direct-ignition, natural gas furnace
employing an IFC and a single-stage thermostat. With the
proper settings, either a single- or dual-stage thermostat can
be used on this system. This is a two-stage furnace, meaning
the gas valve has two heat stages, accomplished by gas pressure regulation and solenoid valves. The combustion blower
also has two speeds. The sequence includes a PP, interpurge,
and postpurge with a soft lockout. The control board or IFC
used on this furnace is shown in Figure!31.73(B).
1. The W terminal on the thermostat is connected to the
W2 terminal on the IFC board.
2. When there is a call for heat, the R and W2 contacts
close and the IFC runs a self-check routine to verify that
the draft-proving pressure switch contacts are open. The
limit switch contacts are constantly monitored.

#### Diagnostic Light

3. The induced-draft motor starts on high for a few seconds,
to ensure that the low-pressure switch contacts close, and
then changes to low speed. After a 30-sec prepurge, the
spark indicator is energized and the low stage of the gas
valve opens, lighting the burners.
4. After the gas valve opens, the remote flame sensor must
prove ignition for 1!sec using the process of flame rectification. If the burners do not light, the system goes
through another ignition sequence. It does this up to four
times (two tries on low fire and two tries on high fire).
5. The main blower starts on low speed 30! sec after the
burners light. The furnace will operate on low fire for
12! min. Then, if the thermostat is not satisfied, it will
shift to high fire, causing the draft inducer to go to heat
speed. (If a two-stage thermostat is used, the second stage
of the thermostat, W2, will initiate high fire.) The draft
inducer will continue running for a 5-sec (low-speed) or
10-sec (high-speed) postpurge.
The main blower will run for 90!sec on high speed or 120!sec
on low speed. (This timing is field adjustable for 60, 90, 120,
or 150!sec.)


---

## PDF Page 29

### Unit 31 Gas Heat

The following is the sequence if the system does not light
or does not sense flame:
1. If a flame is not sensed within 8!sec after the gas valve
opens, the valve closes and the igniter is deenergized.
The induced-draft motor will run for 60!sec on low, stop
momentarily, and then restart. The ignition process will
go through one more try on low fire. If this fails, there
will be two tries on high fire with a 30-sec interpurge
between trials. If there is no ignition after the second
trial on high fire, the furnace will go into soft lockout
for 1!hour.
2. The sequence will repeat after a 1-hour delay and continue repeating until ignition is successful or the call for
heat is terminated.
3. To reset the lockout, make and break power either at
the thermostat or at the unit disconnect switch for 5 to
10!sec. The furnace will then go through another set of
trials for ignition.

#### Electronic Ignition Module
#### Wiring And Terminal Naming

861

Figure 31.80 (A) A smart valve gas control system. Courtesy Ferris State
University. Photos by John Tomczyk. (B) Internal view of a smart valve
showing the electronic module and gas valve. Courtesy Ferris State University. Photos by John Tomczyk.

(A)

Most terminals in electronic modules are marked with abbreviations, Figure!31.73(A). Some electronic modules include a
wiring diagram on their faceplate, Figures!31.74 and 31.75.
This can be helpful to the service technician in wiring and
troubleshooting the furnace’s electrical and mechanical
systems. The following are important terminal abbreviations
and names:
MV
PV
#### MV/PV
GND
24V
#### 24V(GND)
TH-W
#### IGNITER/SENSOR
#### SENSE
#### SPARK

Main valve (gas valve)
Pilot valve
Common terminal for main and
pilot valves
Burner ground
24-V source out of the
transformer
Common or ground out of the
24-V transformer
Thermostat lead to the module
High-voltage igniter and #ame
recti$cation rod or sensor for
local sensing (single-rod systems)
Flame recti$cation rod or sensor
for remote sensing (dual-rod
systems)
High-voltage igniter

#### Smart Valve
The smart valve is a gas valve and an electronic control
module enclosed in one package, Figure!31.80. It combines
the features of an IP system and an HSI system in one.

(B)

The smart valve is a continuous pilot trial system and is
designed for both natural and LP gas furnaces. The pilot
flame is probably one of the most reliable ignition sources
in the industry. The valve’s logic lights the pilot with a 24-V
hot surface igniter system, Figure! 31.81. Then, as in any
other intermittent ignition system, the pilot lights the main
burners. Using a 24-V HSI system instead of a high-voltage spark to light the pilot simplifies the electronics, and
because there is no need for a noisy spark generator or
high-voltage ignition transformer, it provides a quiet ignition system.
The 24-V hot surface igniter in the smart valve is made
of a material different from that used for the conventional


---

## PDF Page 30

862

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.81 A 24-V hot surface igniter that lights a pilot flame. Courtesy Ferris State University. Photo by John Tomczyk.
#### GROUND
#### STRAP

#### FLAME
ROD

#### PILOT
#### HOOD
#### 24-VOLT
#### IGNITER

silicon carbide line-voltage igniters. It is designed to be stronger and less brittle. In fact, it is well protected by the pilot
burner and grounding strap. The ground strap is there to
provide a ground electrode for the flame rectification system.
The other electrode is the flame rod, Figure!31.81. Once the
pilot flame is proved, the 24-V hot surface igniter is deenergized and the electronic fan timer within the module is energized. The electronic fan timer tells when to start timing the
fan–on delay and the fan–off delay.
The smart valve system is easy to troubleshoot because
of the simplified wiring and modular electrical connections.
A voltmeter can be used at the valve and electrical plug
connections, Figure!31.82. Figure!31.83(A) is a sequence of
operation for a smart valve control. Figure!31.83(B) is a systematic troubleshooting chart.
#### Safety Precaution:
Because there are different models and makes of gas valves,
electronic modules, and IFCs, always consult with the valve and

Figure 31.82 (A)–(B) The smart valve’s modular electrical connections. (C)–(D) A voltmeter being used to troubleshoot the smart valve system.
Source: Resideo.

#### System Connections

#### 24-VOLT
HOT
#### 24-VOLT
#### COMMON

#### Pilot Burner
#### PLUGS
#### Into Valve
#### SIGNAL
#### To Fan
#### TIMER
(A)

(B)
#### Check Voltage To Igniter

#### Check Power To Valve
#### Thermostat Calling
#### For Heat . . .

#### Thermostat Calling
#### For Heat . . .

24

24

VAC

(C)

#### Thermostat Or
#### Pressure Switch

VAC

(D)


---

## PDF Page 31

863

### Unit 31 Gas Heat
Figure 31.83 (A) The smart valve sequence of operation. (B) A smart valve troubleshooting chart. Source: Honeywell.
#### START

#### Gas Valve/Ignition
#### Control Powered?
#### (24 Vac At Terminals
#1 & #3)

#### Apply 24-V Power
#### To System

#### THERMOSTAT
#### Calls For Heat
#### SELFCHECK

#### Flame Signal
#### DETECTED

YES

YES

NO
#### IGNITION

#### Gas Valve/Ignition
#### Control Powers
#### Igniter Circuit

NO

#### IGNITER
#### MISSING
OR
#### BROKEN

#### Turn Gas Supply
OFF
#### Set Thermostat
#### To Call For Heat

#### Electronic Fan
#### Timer Output
#### ENERGIZES
#### Pilot Valve And
#### Igniter Remain
OFF

#### Is #4 Terminal Now
#### Powered On Gas
#### VALVE/IGNITION
#### System Control?
#### (24 Vac Nominal)

#### No System Response

NO

#### CHECK:
#### Pin #3 On Fan Timer
#### (24 Vac Output)
#### Combustion Blower
#### Pressure Switch

NO

#### Unplug Pilot Burner
#### Cable, And Measure
#### Voltage At Gas Valve/
#### Ignition Control Hsi
#### Terminals (24 Vac
#### Nominal; See Inset)

YES
#### Igniter Warms Up
#### And Glows Red

YES
#### MAIN
#### BURNER
#### OPERATION

END

#### Igniter Off
#### Main Valve Opens
#### Main Burner
#### LIGHTS
#### Electronic Fan
#### Timer Output
#### ENERGIZES

#### FLAME
#### OUTAGE
#### OCCURS
#### DURING
#### Run Cycle

#### Thermostat Call
#### For Heat Ends

#### IGNITER
#### OPENS

#### Pilot Valve Opens

#### Igniter Stays On,
#### Pilot Valve
#### Remains Open

NO

YES
#### Turn Gas On
#### Pilot Burner
#### Should Light

#### Main Valve
#### CLOSES

HSI
#### TERMINALS

NO

#### Replace Gas Valve/
#### Ignition Control

#### Replace Igniter/
#### Flame Rod Assembly

YES

YES

#### INSET

YES

#### Pilot Valve Opens

#### Pilot Lights; Flame
#### Rod Senses Flame

#### CHECK:
#### Line-Voltage Power
#### LOW-VOLTAGE
#### TRANSFORMER
#### WIRING

NO

#### Replace Gas Valve/
#### Ignition Control
#### Measure Voltage To
#### Gas Valve/Ignition
#### Control (Minimum
#### Voltage 19.5 Vac.)

NO

#### Check Transformer
#### And Line-Voltage
#### Power Supply

YES

#### Gas Valve/Ignition
#### Control Powers
#### Igniter Circuit

YES

#### Pilot And Main
#### Valves Close;
#### System Shuts
#### DOWN

#### Main Valve Opens

YES

#### Main And Pilot
#### Valves Close
#### Electronic Fan
#### Timer Output
#### DEENERGIZES

(A)

#### Replace Igniter/
#### Flame Rod Assembly

NO

#### Replace Igniter/Flame
#### Rod Assembly (But Do
#### Not Discard Yet).
#### Restart Troubleshooting Sequence.
#### Does Main Valve Open?

NO

#### Replace Gas Valve/
#### Ignition Control.
#### Save Old Igniter/
#### Flame Rod Assembly
#### For Future Service

YES
#### System Ok

#### Discard Old Igniter/
#### Flame Rod Assembly

(B)

module or IFC manufacturer for specific information on systematic troubleshooting and sequence of operation to avoid personal injury.-

#### 31.15 Two-Stage And
#### Modulating Gas
#### FURNACES

#### Pulse Furnace

Two-stage gas furnaces use a two-stage gas valve and a twospeed combustion blower motor with two pressure switches
to prove the draft. Most two-stage furnaces are controlled
by an IFC. Figure!31.73(B) shows an IFC for a two-stage gas
furnace. Figure! 31.84 shows the two-stage gas valve, twospeed combustion blower motor, and dual pressure switches
to prove the draft. One pressure switch is a low-pressure
switch and the other is a high-pressure switch to prove
the low and high speeds on the combustion blower motor.
The first stage of heating operates with a typical manifold
pressure of 1.75 in. WC by energizing the first solenoid valve
in the gas valve. The first stage of heating usually operates at
about 50% to 70% of the total furnace heating output. The
second stage of heating puts out a manifold pressure of 3.5 in.
WC by energizing the second solenoid valve in the gas valve.

The pulse furnace, Figure!31.73(C), ignites minute quantities of gas 60 to 70!times per second in a closed combustion
chamber. The process begins when small amounts of fuel
gas and air enter the chamber. This mixture is ignited with
a spark igniter and is forced down a tailpipe to an exhaust
decoupler. The pulse is reflected back to the combustion
chamber, igniting another gas and air mixture, and the
process is repeated. Once this process is started, the spark
igniter can be turned off because the pulsing will continue
on its own 60 to 70! times per second. This furnace also
uses heat exchangers to absorb much of the heat produced.
Air is circulated over the exchanger and then to the space
to be heated.


---

## PDF Page 32

864

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.84 A two-stage gas furnace showing the two-stage gas
valve, the two-stage combustion blower motor, and dual pressure controls. Courtesy Ferris State University. Photo by John Tomczyk.

This is 100% of the total furnace output. Two-stage gas furnaces control the temperature in the conditioned space much
more closely to the set point of the thermostat. Because of
this, room temperature swings are smaller and comfort levels
are increased.
The industry has always needed a furnace that adjusts
to the heat loss of a structure. For example, a house that
requires a 100,000-Btu/h furnace on the coldest day of winter, which may be 0°F, may require only 60,000 Btu/h of heat
when it is 20°F. The furnace begins to cycle off and then back
on as the weather warms. The warmer the weather, the more
cycle times per day. These additional cycle times cause the
furnace to be less efficient. An oversized furnace with a
steady-state efficiency of 80% is estimated to have a seasonal
efficiency as low as 50%. When cycling can be reduced or
eliminated, the efficiency of the furnace becomes greater.
A modulating gas furnace can adjust to the heat loss of a structure and have longer run times, thus less cycling. This makes it a
very efficient furnace.
Most modulating gas furnaces use a modulating gas
valve instead of a staged gas valve. They also come with

a variable-speed warm-air blower to adjust the speed and
amount of warm air being circulated. Two-stage combustion blower motors are standard on most modulating gas
furnaces, and an advanced intelligent IFC monitors and
controls the furnace operations to vary the heating input
and warm airflow. Some modulating gas furnaces also have
a variable operating solenoid or servo valve within the gas
valve that is fed with a varying or proportional milliamp
signal from the IFC. This servo valve acts as a capacity controller. It varies the input rate of the furnace proportionally to the signal of the controller. This allows the furnace
to operate over a heating output range between 40% and
100%. The controller gets its proportional signal from a
variable-output programmable thermostat, which will be
covered in detail below.
Modulating gas furnaces may have supply and return air
sensors installed in the supply and return air system. Usually, these sensors are thermistors that send an analog signal to the IFC. They can sense the temperature of the return
and discharge air and relay this information to the furnace
controller. The controller can then calculate the temperature
rise of the furnace and proportionally adjust the modulating
gas valve to maintain a comfortable discharge air temperature. The IFC monitors the thermostat inputs and all other
temperature inputs from the furnace and provides stable
operation of the variable input gas valve, variable warm air
blower motor, and two-speed inducer motor. A variablespeed warm-air blower provides varied airflow through the
furnace’s ductwork to meet the conditioned space demands.
A brushless, permanent-magnet, internally commutated
motor (ICM) with variable-speed capabilities can deliver
airflows as low as 300 cfm. The modulating gas furnace also
has the ability to adjust itself to changes in gas heating values and air density.
The variable-output programmable thermostat is not a
conventional on–off thermostat. It sends a varying or proportional signal to the furnace controller. It can sense the
exact heating or cooling requirements of the conditioned
space by a “fuzzy logic” control routine resident in its software. These routines calculate the room’s load by evaluating
recent room conditions from a sensor within the thermostat or remote to the thermostat and reactions to supplying
heating and cooling. The thermostat and IFC then calculate
a heating or cooling load factor. This load factor is used
to determine when, for how long, and at what firing rate
and airflow the furnace should be activated. This control
routine optimizes furnace efficiency and reduces temperature swing in the controlled space. Modulating furnaces will
have longer run times, allowing greater comfort levels in the
conditioned space. Temperature swings in the conditioned
space will not vary by more than one-half degree from the
thermostat set point. Figure!31.85 shows the internals of a
variable-output programmable thermostat used in a modulating furnace.


---

## PDF Page 33

865

### Unit 31 Gas Heat
Figure 31.85 Internal view of a variable-output programmable thermostat for a modulating furnace. Courtesy Ferris State University. Photo
by John Tomczyk.

Figure 31.86 (A) and (B) Draft hood operation.
#### Roof Cap

#### Flue Gases
#### From Burner

#### NORMAL
#### DILUTION
#### Air Mixture

#### 31.16 Venting
Conventional gas furnaces use flue gas temperature and
natural convection to vent the products of combustion (flue
gases). The hot gas is vented quickly, primarily to prevent
cooling of the gas, which produces condensation and other
corrosive actions. However, these furnaces lose some efficiency because considerable heat is lost up the flue. Highefficiency furnaces (90% and higher) recirculate the flue
gases through a special extra heat exchanger to keep more of
the heat available for space heating in the building. The gases
are then pushed out of the flue by a small fan. Plastic pipe is
used to handle the resulting condensation and corrosion in
the flue because it is not damaged by the corrosive materials.
High-efficiency furnaces may have efficiencies of up to 97%.
SAFETY PRECAUTION: Regardless of the type, a gas furnace
must be properly vented.-
Venting must provide a safe and effective means of moving the flue gases to the outside air. In a conventional furnace, it is important for the flue gases to be vented as quickly
as possible. Conventional furnaces are equipped with a draft
hood that blends some room air with the rising flue gases,
Figure!31.86(A). The products of combustion enter the draft
hood and are mixed with air from the area around the furnace. Approximately 100% additional air (called dilution
air) enters the draft hood at a lower temperature than the
flue gases. The heated gases rise rapidly and create a draft,
bringing the dilution air in to mix and move up the vent.
All furnaces must have the correct amount of excess
air. Excess air is made up of combustion air and dilution! air.! Combustion air consists of both primary and
secondary air. The amount of air required for gas-burning appliances is determined by the appliance size and is

#### HEAT
#### EXCHANGER

#### Front Panel
#### Of Furnace

(A)

#### DOWNDRAFT

#### Draft Diverter
#### At The Furnace
(B)

mandated by local or statewide codes. Most of these codes
are based on the International Fuel Gas Code (IFGC) or
the National Fuel Gas Code. The IFGC is published by the
International Code Council. The National Fuel Gas Code is
also considered the standard by many states. Obviously, the
larger the furnace, the more excess air is needed. One rule of
thumb is that a grill with a free area of 1 in2 per 1000!Btu/h
must be provided below the furnace (if the structure is over
a crawl space) and above the furnace (to the attic space)
to allow adequate air for combustion. For a 100,000-Btu/h
furnace, this would be 100 in2 of free area. This grill must be
larger than 10!in. 3 10 in. 5 100 in2 to allow for the space
the louvres take up (approximately 30% of the grill area is
louvres), so the grill would have to be 100/0.70 5 142.9 in2
or 12!in. 3 12 in. The vent above the furnace is for dilution


---

## PDF Page 34

866

Section 6 Air-Conditioning (Heating and Humidification)

air; the vent below is for combustion air. This example of
figuring out the ventilation air for this situation is only one
possibility.
In the past, excess air was merely extracted from the
volume of air in the structure. Structures today are built to
allow less infiltration of air around the windows and doors,
so makeup air for the furnace must be considered. Even old
structures are being tightened up by adding storm windows
and weather stripping around the doors, so there is less infiltration. A furnace installed in an older structure that has been
tightened may have venting problems, as evidenced by flue
gases spilling out of the draft diverter rather than exiting out
the flue. If wind conditions produce a downdraft, the opening
in the draft hood provides a place for the gases and air to go,
diverting them away from the pilot and main burner flame.
The draft diverter helps reduce the chance of the pilot flame
being blown out and the main burner flame being altered,
Figure!31.86(B).
Venting categories were created when high-efficiency furnaces were introduced. Following are the four venting categories listed by the American National Standards Institute
(ANSI). Based on ANSI Standard Z21.47A-2016, they set
required temperature and pressure venting standards for the
proper venting of gas furnaces.
●

●

●

●

Category I—Furnace has a nonpositive vent pressure
and operates with a vent gas temperature at least 140°F
above its dew point (conventional, or standard-efficiency,
furnace).
Category II—Furnace has a nonpositive vent pressure
and operates with a vent gas temperature less than 140°F
above its dew point (no longer manufactured because of
condensate problems at start-up).
Category III—Furnace has a positive vent pressure and
operates with a vent gas temperature at least 140°F above
its dew point (mid-efficiency furnace).
Category IV—Furnace has a positive vent pressure and
operates with a vent gas temperature less than 140°F
above its dew point (high-efficiency condensing furnace).
SAFETY PRECAUTION: Make sure replacement air is
available in the furnace area. Remember it takes 10!ft3 of air for
each 1!ft3 of natural gas to support combustion. To this is added
5!ft3 more to ensure enough oxygen. Another 15!ft3 is added at
the draft hood, making a total of 30!ft3 of air for each 1!ft3 of
gas. A 100,000-Btu/h furnace would require 3000!ft3/h of fresh
air (100,000 4 1000!Btu/h 3 30!ft3 5 3000!ft3/h). All of this air
must be replaced in the furnace area and also must be vented
as flue gases rise up the vent. If the air is not replaced in the furnace area, it will become a negative pressure area, and air will
be pulled down the flue. Products of combustion will then fill
the area.●

Type B vent or approved masonry materials are required
for conventional gas furnace installations. Type B venting

Figure 31.87 A section of type B gas vent. Photo by Jason Obrzut.

systems consist of metal vent pipe of the proper thickness that is approved by a recognized testing laboratory,
Figure! 31.87. The venting system must be continuous
from the furnace to the proper height above the roof.
Type!B vent pipe is usually of a double-wall construction
with air space between. The inner wall may be made of
aluminum and the outer wall may be constructed of steel
or aluminum.
The vent pipe should be at least the same diameter as
the vent opening at the furnace. The horizontal run should
be as short as possible. Horizontal runs should always be
sloped upward as the vent pipe leaves the furnace. A slope
of " in. per foot of run is the minimum recommended,
Figure! 31.88. Use as few elbows as possible. Long runs
lower the temperature of the flue gases before they reach the
vertical vent or chimney and they reduce the draft. Do not
insert the vent connector beyond the inside of the chimney
wall and make sure that there are no obstructions when the
gases are vented into a masonry chimney, Figure! 31.89. If
two or more gas appliances are vented into a common flue,
the common flue size should be calculated based on recommendations from the National Fire Protection Association
(NFPA) or local codes. The top of each gas furnace vent
should have an approved vent cap to prevent the entrance
of rain and debris and to help prevent wind from blowing
the gases back into the building through the draft hood,
Figure!31.90.
Vertical vents can be masonry with lining and glazing
or prefabricated metal chimneys approved by a recognized


---

## PDF Page 35

### Unit 31 Gas Heat
Figure 31.88 The minimum rise should be ! in. per foot of horizontal run.

867

Figure 31.91 A flexible chimney liner. Photo by Jason Obrzut.

#### Vent Or Chimney

#### Vent Pipe

#### 1 Foot

#### 1/4 Inch Rise
#### Per Foot

#### FURNACE

Figure 31.89 The vent pipe should not extend beyond the inside of
the flue lining.
#### CHIMNEY
#### FLUSH
#### ASSEMBLY
#### Vent Pipe

Figure 31.90 A gas vent cap. Photo by Jason Obrzut.

testing laboratory. Metal vents reach operating temperatures quicker than masonry vents do. It takes a long running
cycle to heat a heavy chimney. The warmer the gases, the
faster they rise and the less damage there is from condensation and other corrosive actions. Masonry chimneys tend to
cool the flue gases and must be lined with a glazed-type tile
or have a vent pipe installed inside the chimney. The corrosive materials in the flue gas that come from the condensation that occurs at start-up and from short running times in
mild weather will destroy the mortar joints of an unlined
chimney. When an unlined chimney must be used, a special corrosion-resistant flexible liner can often be installed,
Figure 31.91. It is worked down into the chimney and connected at the bottom to the furnace vent. This provides a
corrosion-proof vent system.
When the furnace is off, heated air can leave the structure through the draft hood. Automatic vent dampers that
close when the furnace is off and open when the furnace is
started can be placed in the vent to prevent air loss, Figure
31.92. Heated room air will only be vented if the furnace is
non-direct-vented because these furnaces get their combustion air from the conditioned space. However, if the furnace
is direct-vented, it will have a sealed combustion chamber
and will get its combustion air from the outside through an
air pipe usually made of PVC plastic, Figure! 31.70. There
is no possible way for conditioned room air to be vented


---

## PDF Page 36

868

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.92 A thermal damper and a motorized vent damper. Photo
by Jason Obrzut

because the sealed combustion chamber never receives
conditioned room air. Since conditioned room air is not used
for combustion, the conditioned room is not depressurized,
or pulled into a slight vacuum by the furnace. This cuts
down on the amount of outside air infiltrating the room, and
so less cold, infiltrated air will have to be reheated. Direct
venting also minimizes the interaction of the furnace with
other combustion appliances.
As mentioned earlier in this unit, combustion blowers can be either forced- or induced-draft systems. In an
induced-draft system, the combustion blower is at the
outlet of the heat exchangers, producing a negative pressure that actually sucks the combustion gases out of the
heat exchanger. In a forced-draft system, the combustion
blower is before the heat exchangers and causes a positive
pressure that blows the combustion gases through the heat
exchanger. This blower will vent gases at a lower temperature than is possible with natural draft, allowing the heat
exchanger to absorb more of the heat from the burner for
distribution to the conditioned space. When combustion
blowers are used for furnace venting, the room thermostat
normally energizes the blower.

#### 31.17 Gas Piping
Installing or replacing gas piping can be an important part
of a technician’s job. The first thing a technician should
do is to become familiar with the national and local codes
governing gas piping. Local codes may vary from national
codes. A technician should also be familiar with the characteristics of natural gas and LP gas in the particular area
in which he or she works. Pipe sizing and furnace Btu
ratings will vary from area to area due to varying gas
characteristics.

The piping should be kept as simple as possible and the
pipe should run as directly as possible. Distributing or piping
gas is similar to distributing electricity. The piping must be
large enough and there should be as few fittings as possible in
the system because each fitting creates a resistance. Pipe that
is too small will, along with other resistances in the system,
cause a pressure drop, and the proper amount of gas will not
reach the furnace. The specific gravity of the gas must also be
taken into consideration when designing the piping. Systems
should be designed for a maximum pressure drop of 0.35!in.
WC. The amount of gas to be consumed by the furnace must
also be determined. The gas company should be contacted
to determine the heating value of the gas in that area. It can
also furnish pipe sizing tables and helpful suggestions. Most
natural gas will supply approximately 1000! Btu/ft3 of gas.
To determine the gas to be consumed in 1!hour by a typical
natural gas furnace, use the following formula:
Furnace Btu Input
per Hour
5 Cubic Feet of Gas Needed per Hour
Gas Heating Rating
in Btu/ft3
Suppose the Btu rating of the furnace were 100,000 and the
gas heating rating were 1000. Then
100,000
5 100 ft3 of Natural Gas Needed per Hour
1000
Tables give the size (diameter) of pipe needed for the
length of the pipe needed to provide the proper amount of gas
for the furnace. The designer of the piping system would have
to know whether natural gas or LP gas were going to be used
because the pipe sizing would be different due to the differences in specific gravities of the gases. Steel or wrought iron
pipe, copper, and corrugated stainless steel tubing are some of
the common gas piping materials. Always refer to the authority having jurisdiction for what type of piping is acceptable.
SAFETY PRECAUTION: Ensure that all piping is free of
burrs and that threads are not damaged, Figure!31.93. Typical
threaded pipe should have 7 to 8 complete threads, depending
Figure 31.93 When working with threaded pipe, it should be deburred,
scale and/or dirt should be removed from the inside, and the threads
should be inspected for defects.
#### Cutting Burr

#### Damaged Threads

#### SCALE


---

## PDF Page 37

### Unit 31 Gas Heat
Figure 31.94 Pipe dope should be applied to male threads, but do not
apply it to the last two threads at the end of the pipe.

869

Figure 31.97 Piping should be supported adequately with pipe hooks
or straps.

#### Leave Bare.
#### Keep Inside
#### CLEAN.

Figure 31.95 A shutoff valve, drip trap, and union should be installed
ahead of the gas valve.

#### SHUTOFF
#### VALVE

GAS
#### VALVE
#### UNION
#### Drip Trap
#### Leave Clearance For Pipe
#### Trap To Be Removed.

Figure 31.96 Piping from the furnace should have a rise of ! in. for
each 15 ft of horizontal run.
#### 15 Feet

#### 1 Inch Rise For
4
#### Each 15 Feet Of
#### Horizontal Run

on the diameter. All scale, dirt, or other loose material should be
cleaned from pipe threads and from the inside of the pipe. Any
loose particles can move through the pipe to the gas valve and
keep it from closing properly. It may also stop up the small pilot
light orifice.●
When assembling threaded pipe and fittings, use a joint
compound, commonly called pipe dope. Do not apply this
compound on the first two threads at the end of the pipe
because it could get into the pipe and plug the orifice or prevent the gas valve from closing, Figure!31.94. Also be careful
when using Teflon tape to seal the pipe threads because it can
also get into the pipe and cause similar problems.
At the furnace the piping should provide for a drip trap,
a shutoff valve, and a union, Figure!31.95. A manual shutoff valve within 2!ft of the furnace is required by most local
codes. The drip trap is installed to catch dirt, scale, or condensate (moisture) from the supply line. A union between
the tee and the gas valve allows the gas valve or the entire
furnace to be removed without disassembling other piping.
Many jurisdictions require that the union be located outside
the furnace cabinet. Piping should be installed with a pitch of
" in. for every 15!ft of run in the direction of flow. This will
prevent trapping moisture that could block the gas flow, Figure!31.96. Small amounts of moisture will move to the drip
leg and slowly evaporate. Use pipe hooks or straps to support
the piping adequately, Figure!31.97.
SAFETY PRECAUTION: When completed, test the piping
assembly for leaks. There are several methods for doing this, one
being to use the gas in the system. Do not use other gases, and
especially do not use oxygen.● Turn off the manual shutoff to
the furnace. Make sure all joints are secure. Turn the gas on
in the system. Watch the gas meter dial to see if it moves,
indicating that gas is passing through the system. A check
for 5 to 10! min will indicate a large leak if the meter dial


---

## PDF Page 38

870

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.98 An electronic leak detector used to check for gas leaks.
Photo by Jason Obrzut.

continues to show gas flow. An overnight standing check
is better. If the dial moves, indicating a leak, check each
joint with a bubble solution or an electronic leak detector,
Figure!31.98. When you find the leak and repair it, repeat
the same procedure to ensure that the leak has been repaired
and that there are no other leaks.
Leaks can also be determined with a manometer. Install
the manometer in the system to measure the gas pressure.
Turn the gas on and read the pressure in in. WC on the
instrument. Then turn the gas off. There should be no loss
of pressure. Some technicians use an overnight standing
period with no pressure drop as their standard.
NOTE: If
a standing pilot system that is not 100% shut off is being checked,
the pilot light valve must be closed because it will indicate a leak. ●
A high-pressure test is more efficient. For a high-pressure leak
check, use air pressure from a bicycle tire pump. Ten pounds
of pressure for 10! min with no leakdown will prove there
are no leaks. SAFETY PRECAUTION: Do not let this pressure
reach any appliance gas valve. The manual valve must be closed
during the high-pressure test.●
If there are no gas leaks, the system must be purged,
that is, the air must be bled off to rid the system of air
or other gases.
SAFETY PRECAUTION: Purging should
be done in a well-ventilated area. It can often be performed by
disconnecting the pilot tubing or loosening the union in the piping between the manual shutoff and the gas valve. Do not purge
where the gas can collect in the combustion area.● After the
system has been purged, allow it to set for at least 15!min
to allow any accumulated gas to dissipate. If you are concerned about gas collecting in the area, wait for a longer
period. Moving the air with a hand-operated fan can speed
this up. When it is evident that no gas has accumulated,
the pilot can be lit. SAFETY PRECAUTION: Be extremely
careful, because gas is explosive. The standing leak test must be
performed and all conditions satisfied before a gas system is put
in operation. Be aware of and practice any local code requirements for gas piping.●

#### 31.18 Gas Furnace Wiring
#### Diagrams And
#### TROUBLESHOOTING
#### FLOWCHARTS
A wiring diagram in both schematic and pictorial form
is shown in Figure! 31.99. The diagram is for an intermittent hot surface ignition system with an integrated furnace
controller. Notice that in the schematic diagram the IFC is
shown as an empty box; the pictorial diagram shows the
IFC wiring terminals. It is beyond the scope of this text to
explain the internal operations of!the IFC. Although service
technicians do not troubleshoot the!circuits within the IFC
board, they do troubleshoot circuits coming to and from
the IFC board by following the input/output troubleshooting procedure. Troubleshooting guides can be followed
more easily as the technician comes to understand the IFC’s
sequence of operation, Figure 31.106.
The IFC is a complicated microprocessor or small computer and must be handled with care. A small static discharge
can damage the IFC. Service technicians must make sure they
are physically grounded before attempting IFC troubleshooting. To prevent electrical static discharge from the body, some
technicians even wear a grounding strap on their wrist, which is
securely wired to ground, when they are replacing an IFC board.
An IFC board is shipped in a reusable static shielding bag. The
service technician must be careful not to expose the IFC board
to a static shock once it is removed from the bag. As mentioned,
the service technician must be securely grounded before handling the board. When voltage-troubleshooting the IFC board
with a voltmeter, make sure the voltmeter leads do not touch
other parts of the board. This can lead to short circuits and damage the board. The voltmeter leads should be kept as short as
possible. Applying some electrical tape to the bottom part of the
voltmeter leads can shorten their conducting length.
The first step in systematically troubleshooting a furnace
that has an IFC is to obtain the electrical diagram of the furnace and the sequence of operation of the IFC. Then the service technician should obtain a systematic troubleshooting
guide or flowchart like the one in Figure!31.100 (B) and (C).
The sequence of operation, the electrical diagrams, and the
systematic troubleshooting guide are the technician’s most
important tools for furnace troubleshooting.
Figure!100(A) is an example of both pictorial (connection)
and schematic (ladder) diagrams for a gas furnace incorporating a furnace and fan control module. Figures!31.100 (B) and
(C) show a flowchart for systematically troubleshooting a gas
furnace that has an IFC and DSI system. Figure!31.101(A) is
an example of a connection and ladder diagram for a gas
furnace having both an IFC and a 115-V hot surface ignition system. Figures 31.101 (B) and (C) show a flowchart for
systematically troubleshooting a different furnace that has an
IFC and a hot surface ignition system.


---

## PDF Page 39

871

(A)

Figure 31.99 An electrical diagram for an intermittent hot surface ignition gas furnace with a furnace and fan control module. Source: International Comfort Products
Corporation LLC

### Unit 31 Gas Heat


---

## PDF Page 40

Section 6 Air-Conditioning (Heating and Humidification)

(A)

Figure 31.100 (A) The schematic wiring diagram for a direct spark ignition gas furnace. Courtesy Rheem Manufacturing Company.

872


---

## PDF Page 41

### Unit 31 Gas Heat

873

Figure!31.100 (B) (Continued ) A troubleshooting guide for a direct spark ignition system with an integrated furnace controller (IFC). Courtesy Rheem
Manufacturing Company.

#### If The Pressure Switch Does Not
#### Close Within 60 Sec. The Idm Will Stop
#### For 5 Min. And Retry. Does Idm Recycle?

(B)


---

## PDF Page 42

874

Section 6 Air-Conditioning (Heating and Humidification)

Figure!31.100 (C) (Continued ) A troubleshooting guide for a direct spark ignition system with an integrated furnace controller (IFC). Courtesy Rheem
Manufacturing Company.

(C)


---

## PDF Page 43

875

(A)

Figure 31.101 (A) A gas furnace connection and ladder diagram for direct hot surface ignition system with and IFC. Source: International Comfort Products Corporation LLC.

### Unit 31 Gas Heat


---

## PDF Page 44

876

Section 6 Air-Conditioning (Heating and Humidification)

Figure!31.101 (B) (Continued ) The troubleshooting guide for a direct hot surface ignition system with an integrated furnace controller (IFC). Courtesy
Rheem Manufacturing Company.

#### WARNING
#### Hazardous Voltage
#### Line Voltage
#### Connections Can
#### Cause Personal
#### Injury Or Death

#### Disconnect Power Before
#### SERVICING.
#### Service Must Be By A Trained,
#### Qualified Service Technician.

#### Note: Static Discharge Can Damage Integrated Furnace Control (Ifc)
#### “Ok” Led Blinks To Indicate External Faults:
#### (1) Blink Followed By A 2 Sec. Pause - 1 Hour Lockout
#### (2) Blinks Followed By A 2 Sec. Pause - Pressure Switch Is Open
#### (3) Blinks Followed By A 2 Sec. Pause - Limit Switch Is Open
#### (4) Blinks Followed By A 2 Sec. Pause - Pressure Switch Shorted
#### START
#### 1. Set Fan Switch To Auto
#### 2. Set Thermostat To Call
#### For Heat

#### Integrated Furnace Control (Ifc)
#### Troubleshooting Guide
#### (115 Vac Igniter)

YES
#### Induced Draft Blower
#### Motor Starts

NO

#### Remove (Ifc) Cover, Check Lights
#### Check For 24 Vac
#### Power From “R”
#### To “C” On Ifc

YES

NO

#### Check Line Voltage Power
#### Check Low Voltage Transformer

YES
#### Microprocessor Status “Ok” Led On

NO

#### Replace (Ifc)

NO

#### Check Thermostat
#### WIRING

YES
#### Check For 24 Vac From
#### “W” To “C” On Ifc
#### Check Limits, (Closed)
#### Check Wiring
#### Check Pressure Switch, (Open)
#### If The Pressure Switch Does Not
#### Close Within 60 Sec. The Idm Will Stop
#### For 5 Min. And Retry. Does Idm Recycle?

#### 5 Sec. Prepurge
YES

#### Check For 115Vac To Draft Motor

NO

NO

#### Replace Switch

#### Replace (Ifc)
#### If Wiring To
#### Draft Motor Is Ok

YES
#### Replace Draft Motor
#### Purge Continues
#### Igniter Warms Up
#### And Glows Red
#### 30 Seconds Warmup
YES

NO

#### Check For Blocked Vent
#### Check Air Proving Switch (Closed)
#### Check Wiring To Igniter
#### Check For 115Vac At Igniter,
#### Terminals And At (Ifc) Terminals

NO

NO

#### Replace Switch
#### Replace (Ifc)
#### If Wiring To
#### Igniter Is Ok

YES
#### Replace Igniter

(B)


---

## PDF Page 45

877

### Unit 31 Gas Heat

Figure!31.101 (C) (Continued ) The troubleshooting guide for a direct hot surface ignition system with an integrated furnace controller (IFC). Courtesy
Rheem Manufacturing Company.
#### System Will Attempt To Light 4 Times. Voltage Is Present At The
#### Valve For Only 8 Seconds During Each Trial For Ignition (System Will
#### Go Into A 1-Hour Lockout After 4 Tries). The Blower And Induced
#### Draft Blower Will Run 180 Sec. If The First And Second Ignition Trial
#### Fails To Sense Flame
#### Check For 24Vac Across The Valve And
#### Valve Terminals On The (Ifc)
#### Check Igniter Position.
#### Check For Gas Flow To And From Valve.

#### Replace Valve If No
#### Flow Thru Valve

#### Main Burner
#### Remains Powered
#### And Lit

NO

#### Replace (Ifc) If Wiring
#### To Valve Is Ok

#### Note: If (Ifc) Goes Into Lockout Wait 30 Seconds Then
#### Reset System
#### Check Polarity Of 115Vac Supply
#### Check Continuity Of Ground Wire
#### Check Insulation On Igniter Leads
#### Check Flame Sense Current (Yellow Led)
#### Led Is On If Flame Current Is Good.
#### It Flashes If Current Is Marginal.
#### Turn Power Unit To Off.
#### Clean Flame Sensor With Steel Wool If Led Flashes
#### Restore Power To Unit
#### If Checks Are Ok, Replace (Ifc)

YES

#### Indoor Blower Motor
#### Starts 20 Seconds
#### After Gas Valve Opens

NO

NO

#### Check For 115Vac Across Blower
#### Motor And Blower Motor Terminals
#### (Heat And Neutral) On (Ifc)

NO

#### Replace (Ifc) If
#### Wiring To Blower
#### Motor Is Ok

YES
YES

#### Main Burner
#### Remains Powered
#### And Lit

#### Replace Blower Motor
NO

#### Check Continuity Of Ground Wire. Note: If Ground Is
#### Poor Or Erratic, Shutdown May Occur Occasionally Even
#### Though Operation Is Normal At The Time Of Checkout.
#### Check Flame Sense Current
#### Check For Excessive Heat At Igniter Base (Temp.
#### Above 1000 ºf (538 ºc) Causes Short To Ground)
#### Turn Power Unit To Off
#### Clean Flame Sensor With Steel Wool.
#### Restores Power To Unit.
#### If Checks Are Ok, Replace (Ifc)

YES

#### Turn Thermostat To Off
#### Valve Shuts Off
#### Flame Goes Out

#### Note: If (Ifc) Goes Into Lockout Wait 30 Seconds Then
#### Reset System

NO

#### Check For Proper Thermostat Operation.
#### Remove Valve Lead At (Ifc)
#### If Valve Closed, Recheck Thermostat And
#### Wiring. If Not, Replace Valve.

YES
#### Draft Motor Stops
#### After 5 Sec.

NO

#### Check For Open Limit,
#### Replace (Ifc)

NO

#### Check For Open Limit,
#### Replace (Ifc)

YES

#### Indoor Blower Motor
#### Stop After
#### 90/120/160/180 Seconds
YES

#### Repeat Procedure Until Troublefree
#### Operation Is Obtained.
#### Troubleshooting Ends

(C)


---

## PDF Page 46

878

Section 6 Air-Conditioning (Heating and Humidification)

#### 31.19 Troubleshooting
#### The Safety Pilotproving Device—
#### The Thermocouple
The thermocouple generates a small electrical current when
one end is heated. When the pilot flame is lit and heating the thermocouple, it generates a current that energizes
a coil holding a safety valve open. This valve is manually
opened when lighting the pilot; the coil only holds it open.
If the pilot flame goes out, the current is no longer generated and the safety valve closes, shutting off the supply
of gas.
To light the pilot, turn the gas valve control to PILOT
position. Depress the control knob and light the pilot.
Hold the knob down for approximately 45! sec, release,
and turn the valve to the ON position. The thermocouple
may be defective if the pilot goes out when the knob is
released. Figure! 31.102 describes the no-load test for a
thermocouple. It is important to remember that the thermocouple only generates enough current to hold in the coil
armature. The armature is pushed in when the valve handle
is depressed.
To check under load conditions, unscrew the thermocouple from the gas valve and insert the thermocouple testing adapter into the valve. The testing adapter allows you
to take voltage readings while the thermocouple is operating. Screw the thermocouple into the top of the adapter,
Figure! 31.103, and relight the pilot. Check the voltage
produced with a millivoltmeter using the terminals on the
adapter. The pilot flame must cover the entire top of the
thermocouple rod. If the thermocouple produces at least

Figure 31.102 The thermocouple no-load test. Disconnect the thermocouple from the gas valve while still holding the knob down to maintain
the flame on the thermocouple. Attach the leads from the millivoltmeter
to the thermocouple. Any reading below 18 DC mV indicates a defective
thermocouple or poor pilot flame.
#### FLAME
#### THERMOCOUPLE
GAS
#### VALVE

DCV

Figure 31.103 The thermocouple test under load conditions. Disconnect the thermocouple from the gas valve. Screw the thermocouple test adapter into the valve and screw the thermocouple into
the test adapter. Light the pilot and main burner and allow them to
operate 5 min. Attach one lead from the millivoltmeter to either connecting post of the adapter and the other lead to the thermocouple
tubing.
#### THERMOCOUPLE

#### FLAME

DCV

GAS
#### VALVE

#### COLD
#### JUNCTION
#### ADAPTER

9!mVDC under load (while connected to its coil), it is good;
otherwise, replace it.
Check the manufacturer’s specifications to determine
the acceptable voltage for holding the different valve coils.
If the thermocouple functions properly but the flame will
not continue to burn when the knob is released, the coil in
the safety valve must be replaced. This is normally done
by replacing the entire gas valve. Thermopiles can generate much more voltage than thermocouples, sometimes in
the range of 500!mVDC (0.5!V) to 750!mVDC (0.750!V).
When more power is required to operate the circuit, the
thermopile is a good choice. Figure! 31.104 is a systematic troubleshooting guide for a standing pilot gas furnace
system.

#### 31.20 Troubleshooting
#### Spark Ignition And
#### Intermittent Pilot
#### SYSTEMS
Most spark ignition or intermittent pilot light assemblies have
internal circuits or printed circuit boards. The technician can
troubleshoot only the circuit to the board, not circuits within
the board. If the trouble is in the circuit board, the board
must be changed. Figure! 31.105 shows how one manufacturer diagrams spark ignition. One is a pictorial diagram and
the other is a line drawing. Notice that the manufacturer has
placed the terminal board at the bottom of the pictorial and
to the side of the line diagram. Components are not placed in
the same position in the diagrams.


---

## PDF Page 47

### Unit 31 Gas Heat
Figure 31.104 A guide for systematically troubleshooting a standing pilot furnace.

879


---

## PDF Page 48

880

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.105 Intermittent spark ignition schematic. Note the voltages indicated.

#### LINE-2

115 V

115 V

9G

VAC

3D
115 V

2A

#### Line 1

115 V
VAC

2F

LO
4A
COM.
HI
#### ELECTRONIC
#### Air Cleaner
#### Eac–1 (When Used) Eac–2

#### LINE
#### DIAGRAM
11C

PR–2

PR–1

1

1A

SEC–1

LIM–1

SEC–2
2A
#### TIME
#### DELAY
#### CIRCUIT

7H

2

LIM–2
R
24 V

GAS–3

GH

VAC

24 V

3

#### 1 Or Th Mgv

6H

5

5

W

6C1
OFF
#### SIGNAL

#### Jumper Removed
#### With Breakaway
TAB

3
#### PICK

4

GAS–1

GAS
2

#### HOLD

4
#### Vent Damper
#### (When Used)

5F
#### 2 Or Tr

6F

2F

GC
Y
#### PICTORIAL
#### DIAGRAM

C

#### Trans. 1A

BLK
WHT

RED
BLU

#### Fused Disconnect
9G
#### SWITCH–WHEN
#### Blower Door
#### NECESSARY
#### SWITCH
BLK
BLK

#### Aux J–Box

HI

LO

BLK

WHT
BLK
RED

6F
#### PILOT
#### IGNITER

BLK
GAS–2

EAC–2

EAC–1

Y

GC

GAS–
1

GAS–3

3 4

COM.
#### HIGH
#### Med Hi
#### Med Lo
LO

C 1 2

5F
#### Gas Valve

RED

6C1
#### Printed Circuit
#### BOARD
COM

7H
#### Limit Switch

BRN

#### LINE–
2
PR–2

11C
#### Fusible Link
#### Lim–2 Lim–1

2F
#### RELAY

WHT
11E
#### Grn Gnd.
LUG

2A
#### RELAY

CFR

#### LINE–
1

WHT

#### Sec–2 Sec–1

HFR

PR–1

C

GH

R

#### 1 Or Th
WHT
YEL

3

BLK
#### 2 Or Tr
4 5

6H
#### PILOT

GRN

YEL

T2
T1
#### SPARK
#### ELECTRODE

W

BRN
#### 4A Cap.
#### (When Used)
BRN

#### To Thermostat
3D
#### MOTOR

WHT

GRN

#### Breakaway Tab Removed When
#### Connecting Vent Damper
#### (See Installation Instructions)


---

## PDF Page 49

### Unit 31 Gas Heat

The spark ignition board in the previous example has terminals that provide for adding other components, such as an
electronic air cleaner and a vent damper shutoff motor. This
is handy because the installing technician only has to follow
the directions to wire these components when they are used
in conjunction with this furnace. The electronic air cleaner is
properly interlocked to operate only when the fan is running.
This component is not always easy to wire into the circuit to
achieve the proper sequence, particularly in two-speed fan
applications.
The following reference points can be used for the circuit
board illustrated:
SAFETY PRECAUTION: When the front panel is removed,
all!procedures come to a stop until the door interlock switch
is closed. This should only be done by a qualified service
technician.-
2. The fan motor is started through the 2A contacts in low
speed.
3. The 2A contacts are held open during the off cycle by
energizing the 2A coil. This coil is deenergized during the
on cycle.
4. If the control transformer is not functioning, the fan will
run all the time. If the fan runs constantly but nothing
else operates, suspect a bad control transformer, open
limit, or open fusible link.
5. The fan starts and stops through the time delay in the
heating cycle.
1.

The following description of the electrical circuit can
be used to perform an orderly troubleshooting procedure.
See Figure! 31.105 for the voltages in the pictorial and line
diagrams.
1. Line power should be established at the primary of the
control transformer, terminals PR-1 and PR-2.
2. 24 V should be detected from the C terminal (common to
all power-consuming devices) to the LIM-1 terminal. See
the meter lead on the 24-V meter that is labeled 1.
3. Leaving the probe on the C terminal, move the other
probe to positions 2, 3, and 4. 24 V should be detected
at each terminal, or there is no need to proceed. There
may be problem with the limit switch, fusible link, or the
thermostat. Each component should be checked to verify
that it is closed.
4. The key to this circuit is to have 24 V between the C
terminal and the GAS-1 terminal. At this time, the pilot
should be trying to light. The spark at the pilot should be
noticeable. It makes a ticking sound with about one-half
second between sounds.
5. If the pilot light is lit and the ticking has stopped, the 6H
relay should have changed over. The NC contacts in the
6H relay should be open and the NO contacts should
be closed. This means that there should be 24 V between

881

the C terminal, which is the same as the GAS-2 terminal,
and the GAS-3 terminal. The 6H relay is actually a bimetallic pilot-proving relay, Figure!31.55(C), and heat from
the pilot changes its position. If it will not pass power, it
must be replaced.
6. When the circuit board will pass power to the GAS-3
terminal (probe position 5) and the burner will not light,
the gas valve is the problem. Before changing it, be sure
that its valve handle is turned in the correct direction
and the interconnecting wire is good. The procedure of
leaving one probe on the C terminal and moving the
other probe can be done quickly when a furnace has
a circuit board with terminals, which makes troubleshooting easier.
7. If the R terminal has 24 V and the W terminal does
not, the thermostat and the interconnecting wiring are
the problem. A jumper can be placed from R to W for a
moment; if the spark starts to arc, the problem is the wiring or the thermostat.
8. The fan is started through the circuit board and is also
part of the sequence of operation. The fan is started
when the 2A relay is deenergized through the time-delay
circuit. This is accomplished when the 6H relay in the
circuit board changes position. When 24 V is detected
from terminal C to terminal GAS-3, the time-delay circuit starts timing. When the time is up, the contacts open
and deenergize the fan relay coil; the contacts close, and
the fan starts.
9. The voltmeter can be relocated to the COM terminal
and the LO terminal. When relay 2A is passing power,
115 V should be detected here. If there is power to the
fan motor and it will not start, open up the fan section
and check the motor for resistance. Check the capacitor. See if the motor is hot. If the motor cannot be
started with a good capacitor, replace the motor. Figure!31.106 shows a flowchart for systematically troubleshooting an intermittent pilot module.
#### SAFETY
PRECAUTION: Not all ignition modules are alike. The service technician must consult with the ignition module manufacturer for specific systematic troubleshooting charts or
procedures.-

#### 31.21 Combustion Efficiency
Given the high and ever-increasing cost of fuel, it is essential that adjustments be made to produce the most efficient
but safe combustion possible. It is also necessary to ensure that
an overcorrection that would produce carbon monoxide is not
made.
Atmospheric gas burners use primary air, which is sucked
in with the gas, and secondary air, which is pulled into
the combustion area by the draft produced when ignition


---

## PDF Page 50

882

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.106 A chart for systematically troubleshooting an intermittent pilot module. Source: Honeywell.
#### START

NOTE: Before troubleshooting, familiarize yourself with the startup and checkout procedure.

#### Turn Gas Supply Off.
#### Turn Thermostat
#### (Controller) To
NO
#### Call For Heat
#### Power To Module
#### (24-V Nominal)
YES
#### Spark Across
#### Igniter/Sensor Gap

Check line-voltage power, low-voltage transformer, limit controller, thermostat (controller),
and wiring. Also, check air-proving switch on combustion air blower system (if used) and
check that vent damper (if used) is open and end switch is made.

Pull ignition lead and
check spark at module.
NO

YES

Spark okay?

NO

On models with vent damper plug, make sure vent
damper has not been installed, then removed.
Replace vent damper if necessary.
On other models, replace module.

YES
Check ignition cable, ground wiring, ceramic insulator, and gap, and correct.
Check boot of the ignition cable for signs of melting or buckling. Take protective action
to shield cable and boot from excessive temperatures.

#### Turn Gas Supply On
#### Pilot Burner Lights?

NO

YES

Check that all manual gas valves are open, supply tubing and pressures are good,
and pilot burner orifice is not blocked.
Check electrical connections between module and pilot operator on gas control.
Check for 24 VAC across PV-MV/PV terminals on module. If voltage is okay, replace
gas control; if not, replace module.

NOTE: if S8610B,H goes into lockout, reset system.
#### Spark Stops When
#### Pilot Is Lit?

NO

YES

#### Main Burner Lights?

NO

Check continuity of ignition cable and ground wire.
Clean flame rod.
Check electrical connections between flame rod and module.
Check for cracked ceramic flame rod insulator.
Check that pilot flame covers flame rod and is steady and blue.
Adjust pilot flame.
If problem persists, replace module.

Check for 24 VAC across MV-MV/PV terminals. If no voltage, replace module.
Check electrical connections between module gas control. If okay, replace gas control
operator.

YES
#### System Runs Until
#### Call For Heat Ends?

NOTE: if S8610B,H goes into lockout, reset system.
NO

YES

#### Call For Heat Ends
#### System Shuts Off

NO

Check continuity of ignition cable and ground wire.
NOTE: If ground is poor or erratic, shutdowns may occur occasionally even though
operation is normal at the time of checkout.
Check that pilot flame covers flame rod and is steady and blue.
If checks are okay, replace module.

Check for proper thermostat (controller) operation.
Remove MV lead at module; if valve closes, recheck temperature controller and wiring;
if not, replace gas control.

YES
#### TROUBLESHOOTING
#### ENDS

Repeat procedure until troublefree operation is obtained.


---

## PDF Page 51

883

### Unit 31 Gas Heat
Figure 31.107 Main burner flame adjustment. The air shutter is turned
to produce the proper flame. To check the flame, turn the furnace on at
the thermostat. Wait a few minutes to ensure that any dust or other particles have been burned and no longer have an effect on the flame. The
flames should be stable, quiet, soft, and blue with slightly orange tips.
They should not be yellow. They should extend directly upward from the
burner ports without curling downward, floating, or lifting off the ports,
and they should not touch the side of the heat exchanger.
#### BURNER

#### ADJUSTABLE
#### Air Shutter

indicates the ultimate percentage of carbon dioxide content
for various gases (these figures assume perfect combustion
and should not be used as the carbon dioxide reading for a
gas-burning appliance):
For Perfect Combustion
Natural gas
Butane gas
Propane gas

11.7%–12.2%
14.0%
13.7%

SAFETY PRECAUTION: A gas furnace is never adjusted to
produce the ultimate carbon dioxide content because there is
too much danger of producing carbon monoxide. Therefore, the
accepted practice is to adjust the secondary air to produce excess
air—resulting in less carbon dioxide by volume in the flue gases.-

#### Locking Screw
#### Heat Exchanger Section

#### H Vacr Golde N Ru Le S
When making a service call to a residence:
Always carry the proper tools and avoid extra trips
through the customer’s house.
- Make and keep firm appointments. Call ahead if you
are delayed. The customer’s time is valuable also.
- Keep customers informed if you must leave the job
for parts or other reasons. Customers should not be
upset when you inform them of your return schedule
if it is reasonable.
-

#### Orange Tips (No Yellow)
#### Soft And Blue
#### No Lifting Away From
#### Burner Port

takes place. SAFETY PRECAUTION: Incomplete combustion
produces carbon monoxide. Enough secondary air must be
supplied so that carbon monoxide will not be produced.-
Primary air intake can be adjusted by turning the shutters near
the orifice. This adjustment is made so that the flame has the characteristics specified by the manufacturer. Generally, however, the
flame is blue with a small orange tip when it is burning efficiently,
Figure!31.107.
Modern furnaces often do not have an air adjustment
because of the types of burners used. With the inshot burner, air
adjustment is not as critical. Conversion burners used to convert
coal or oil furnaces or boilers to gas-fired normally have secondary air adjustments, and these must be adjusted in the field for
maximum efficiency. Combustion analysis is used to get the necessary information from the flue gases to make this adjustment.
Carbon dioxide in the flue gases is actually a measurement
of the excess secondary air supplied. As the secondary air is
decreased, the percentage of carbon dioxide in the flue gases
increases, and the chance of producing carbon monoxide
becomes greater. Other factors that may affect combustion
efficiency may be gas pressure, the amount of air available
for combustion, and furnace temperature rise.
If the correct amount of air is being supplied and perfect
combustion is taking place, a specific amount of carbon dioxide by volume will be present in the flue gases. This is called
the ultimate carbon dioxide content. The following table

Here are some simple, inexpensive procedures that may
be included in the basic service call:
Leave the furnace and area clean.
Clean or replace dirty filters.
- Lubricate motor bearings when applicable.
- Check the burner compartment to ensure burners are
clean and burning correctly.
- Replace all panel covers.
-
-

#### 31.22 Preventative
#### MAINTENANCE
Gas equipment preventive maintenance consists of servicing
the blower motor, belt and drive, and the combustion components. Air-side components are the same for gas as for electric
forced-air heat, so only the burner section will be discussed
here. Refer to Unit 30, “Electric Heat,” for information on
preventive maintenance practices for air-side components.
The combustion components consist of the burner, the
heat exchanger, and the venting system for the products of
combustion. The burner section of the modern gas furnace
does not need adjustment from season to season as most burners no longer allow for air adjustments. These burners should
burn efficiently and be reliable as long as they are kept clean.


---

## PDF Page 52

884

Section 6 Air-Conditioning (Heating and Humidification)

Rust, dust, or scale must be kept from accumulating on top of
the burner where the secondary air supports combustion or in
the actual burner tube where primary air is induced into the
burner. When a burner is located in a clean atmosphere (no
heavy particles in the air as in a manufacturing area), most
of the dust particles in the air will burn and exit through the
venting system. The burner may not need cleaning for many
years. A vacuum cleaner with a crevice tool may be used to
remove small amounts of scale or rust deposits.
The burner and manifold may be removed for more
extensive cleaning inside the burner tube where deposits may
be located. Each burner may be removed and tapped lightly
to break the scale loose. An air hose should be used to blow
down through the burner ports while the burner is out of
the system. The particles will blow back out of the primary
air shutter and out of the system.
#### Safety Precaution:
Wear goggles when using compressed air for cleaning. This cleaning function cannot be accomplished while the burners are in the
furnace. -
Burner alignment should be checked to make sure that
no flame impingement on the heat exchanger is occurring.
The burners should sit straight and feel secure while in place.
Large deposits of rust scale may cause flame impingement
and must be removed. All gas burners should burn with a
clear blue flame, with only orange streaks in the flame. There
should never be any yellow or yellow tips on the flame. If yellow tips cannot be removed from the flame by adjustments,
the burner contains dirt or trash and should be removed
for cleaning. In extreme cases, the burners may need to be
replaced.
Observe the burner for correct ignition as it is lit. Often,
the crossover tubes that carry the burner flame from one
burner to the next get out of alignment and the burner may
light with an irregular pattern. Sometimes, a burner will
“puff” if slow ignition occurs. The spuds should also be
checked for obstructions.
On systems with a pilot, the pilot flame should be
observed for proper characteristics. It should not have any
yellow tips and it should not impinge on the burner. It should
impinge on the thermocouple only. If the pilot flame characteristics are not correct, the pilot assembly may have to be
removed and cleaned. Compressed air will usually clear any
obstructions from the pilot parts.
#### Safety Precaution:
Do not use a needle to make the orifice holes larger. If they are too
small, obtain the correct size from a supply house. -
The venting system should be examined for obstructions.
Birds may nest in the flue pipe, or the vent cap may become
damaged. Visual inspection is the first procedure. Then, with
the furnace operating, the technician should strike a match
in the vicinity of the draft diverter and look for the flame to
pull into the diverter. This is a sign that the furnace is drafting correctly.
Observe the burner flame with the furnace fan running.
A flame that wavers with the fan running may indicate a

crack in the heat exchanger. This would warrant further
examination of the heat exchanger. It is difficult to find a
small crack in a heat exchanger and one may only be seen
with the heat exchanger out of the furnace housing. Extensive tests have been developed for proving whether or not
a gas furnace heat exchanger has a crack. These tests may
include the use of an inspection camera or combustion analyzer and should be performed carefully by experienced
technicians.
High-efficiency condensing furnaces require maintenance
of the combustion blower motor if it is designed to be lubricated. A digital manometer can be used to check induced draft
motors for proper negative pressure. The condensate drain
system should be checked to be sure it is free of obstructions
and that it drains correctly. Manufacturers of condensing furnaces locate the condensing heat exchanger in the return air
section where all air must move through the coil. This is a
finned coil and will collect dirt if the filters are not cleaned.
Routine inspection of this condensing coil for obstruction is
a good idea.
All installations should be checked by observing the furnace as it goes through its sequence of operations. When the
furnace is operating at a steady state, the temperature rise
through the furnace should be verified. The airflow and gas
pressure should be adjusted to the manufacturer’s recommended settings. Some technicians disconnect the circulating fan
motor and allow the furnace to operate until the high-limit
control shuts it off. This proves the safety device will shut off
the furnace.
Technicians will often perform a combustion analysis test
to check furnace efficiency and then make adjustments. The
adjustments should produce from 65% to 80% of the ultimate carbon dioxide content, which would produce 8% to
9.5% carbon dioxide in the flue. It is important that manufacturers’ specifications be followed when making any
adjustments.
The combustion efficiency percentage is an index of the
useful heat obtained. It is not possible to obtain 100% efficiency because, except on direct-vented furnaces, heated air
does leave the building through the flue. Most combustion
analyzers will automatically calculate the combustion efficiency, carbon dioxide percentage, flue temperature, and
undiluted carbon monoxide level, Figure 31.108.
When testing the level of carbon monoxide in the flue
gas, an undiluted or air-free reading is used. Excess and dilution air can dilute the actual level of CO produced during
combustion by the time it is measured in the flue pipe. Most
combustion analyzers will calculate a carbon monoxide airfree (COAF) reading, which must be less than 400 parts per
million (0.04%). Undiluted CO levels in excess of 50 parts
per million should be investigated further. Carbon monoxide
can be produced by flame impingement on a cool surface or
by insufficient primary air (yellow flame) as well as insufficient secondary air.


---

## PDF Page 53

### Unit 31 Gas Heat
Figure 31.108 A digital combustion analyzer used to test flue gas samples. Instrumentation provided by Test Products International Inc. Photo
by Jason Obrzut.

885

just installed the transformer and turned the power on, it is
likely that another transformer failure would have occurred
quickly.
The technician changes the air filters and calls the store
manager back to the stockroom for a conference before leaving. The store manager is informed that the boxes of inventory must be kept away from the furnace because they may
present a fire hazard. The technician makes a quick check
to make sure the job site is clean before leaving. Billing
information and a work description with costs are then
politely presented to the manager. After the technician
makes sure his hands are clean, handshakes are exchanged
and the technician leaves the job site.

#### Service Call 2

#### 31.23 Service Technician Calls
#### Service Call 1
The manager of a retail store calls. There is no heat. This is an
upflow gas furnace with a standing pilot and air-conditioning.
The low-voltage transformer is burned out because the gas
valve coil is shorted. This causes excess current for the transformer. The furnace is located in the stockroom.
The technician arrives at the job and knocks on the store’s
service entrance door. After being invited in, the technician
then asks the manager his account of the problem and listens very carefully, while maintaining a comfortable distance
from the manager. After the customer is finished talking and
all of his questions are answered, the technician starts work
on the furnace.
The technician goes to the room thermostat and turns
the fan switch to ON to see whether the indoor fan will start.
It will not, so the technician suspects that the low-voltage
power supply is not working. The thermostat is set to call
for heat. The technician goes to the stockroom where the
furnace is located. The voltage checked at the transformer
secondary indicates 0 V. The technician turns the power
off and uses the ohmmeter to check the resistance of the
transformer. The secondary (low-voltage) coil has an open
circuit, so the transformer is changed. Before connecting the
secondary wires, the technician checks the resistance of the
low-voltage circuit. There is only 2 ! of resistance in the gas
valve coil. This is so low that it will cause a high current flow
in the secondary circuit. (The resistance is typically at least
20 !.) The technician goes to the truck and checks the resistance of another gas valve and finds it to be 50 !, so the gas
valve is also changed.
The system is started with the new gas valve and transformer. A current check of the gas valve shows that it is pulling only 0.5 A, which is not overloaded. If the technician had

A customer in a residence reports that fumes can be smelled
and are probably coming from the furnace in the hall closet.
The furnace has not been operated for the past two weeks
because the weather has been mild. Because the fumes
might be harmful, the dispatcher tells the customer to shut
the furnace off until a technician arrives. The flue is stopped
up with a shingle laid on top of the brick chimney by a roofer
who had been making repairs.
The technician arrives and starts the furnace. A match is
held at the draft diverter to see whether the flue has a negative pressure. The flue-gas fumes are not rising up the flue for
some reason; the match flame blows away from the flue pipe
and draft diverter. The technician turns off the burner and
examines it and the heat exchanger area with a flashlight.
There is no soot that would indicate the burner had been
burning incorrectly. The technician goes to the roof to check
the flue and notices a shingle on top of the chimney. After
the shingle is lifted off, heat rises out of the chimney.
The technician goes back to the hall closet and starts the
furnace again. A match is held at the draft diverter, and the
flame is drawn toward the flue. The furnace is now operating
correctly. The technician changes the furnace filter and oils
the fan motor before leaving the job.

#### Service Call 3
A customer requests that an efficiency check be performed
on a furnace. This customer thinks that the gas bill is too
high for the conditions and wants the system completely
checked out.
The customer wants to watch the complete procedure
of the service call. Before getting started, the technician
asks the customer many pertinent questions. While the
customer is talking, the technician shows respect by keeping eye contact and being a courteous listener. The technician is careful not to interrupt the customer and never


---

## PDF Page 54

886

Section 6 Air-Conditioning (Heating and Humidification)

lets the customer feel stupid about a technical topic. When
talking about a technical topic, the technician makes sure
to use clear, concise, everyday language the customer can
understand. The technician will run an efficiency test on
the furnace burners at the beginning and then at the end,
so the customer can see the difference.
The furnace is in the basement and easily accessible.
The technician turns the thermostat to 10°F above the room
temperature setting to ensure that the furnace will not shut
off in the middle of the test. He then goes to the truck and
gets the combustion analyzer kit, Figure 31.108.
#### SAFETY
PRECAUTION: Be careful not to touch the stack; the stack temperature is taken at the heat exchanger side of the draft diverter.- A
sample of the flue gas is drawn into the sample chamber
after the flue-gas temperature has stopped rising and the
indoor fan has been running for about 5"min. This ensures
that the furnace is up to maximum temperature.
The flue-gas reading shows that the furnace is operating
at 80% efficiency. This is normal for a standard-efficiency furnace. After the test is completed and recorded, the technician shuts off the gas to the burner and allows the fan to run
to cool down the furnace.
When the furnace has cooled enough to allow the burners
to be handled, the technician takes them out. The"burners
are easily removed in this furnace by removing" the burner
shield and pushing the burners forward one at a time while
raising up the back. They will then clear the gas manifold
and can be removed. There is a small amount of rust, which
is normal for a furnace in a basement. The draft diverter and
the flue pipe are removed so that the technician and customer can see the top of the heat exchanger. All is normal—
no rust or scale.
With a vacuum cleaner the technician removes the small
amount of dirt and loose rust from the heat exchanger and
burner area. The burners are taken outside where they
are blown out with a compressed air tank at the truck.
SAFETY PRECAUTION: The technician wears eye protection.-
After the cleaning is complete, the technician assembles the
furnace and tells the customer that it was in good condition
and that there will be no difference in efficiency. Modern gas
burners do not stop up as badly as the older ones, and the
air adjustments will not allow the burner to get out of adjustment more than 2% or 3% at the most.
The technician oils the fan motor and changes the filter. The system is started and allowed to get up to normal operating temperature. While the furnace is heating
to that temperature, the technician checks the fan current
and finds it to be running at full load. The fan is doing all
the work that it can. The efficiency check is run again, and
the furnace is still operating at about 80%. It is now clean,
and the customer has peace of mind. The technician thoroughly cleans the work site and washes his hands before
presenting the customer with the billing information. The
customer and technician shake hands and the technician
thanks him for his business, letting the customer know that
his company values the business. The thermostat is set
before leaving.

#### Service Call 4
A customer indicates that the pilot light will not stay lit. The
pilot light goes out after it has been lit a few minutes. The
heat exchanger has a hole in it very close to the pilot light.
The pilot light will light, but when the fan starts it blows out
the pilot light.
The technician arrives, checks the room thermostat to see
that it is set above the room temperature, and then goes to
the basement. The standing pilot light is not lit, so the technician lights it and holds the button down until the thermocouple will keep the pilot light lit. When the gas valve is turned
to ON, the main burner lights. Everything is normal until the
fan starts, then the pilot light flame starts to wave around
and after a short period it goes out. The thermocouple cools,
and the gas to the main burner shuts off. Using an inspection
camera, the technician shows the customer the hole in the
heat exchanger. He turns the gas valve off and explains to the
customer that the furnace cannot be operated in this condition because of the potential danger of gas fumes.
Given that this furnace is 18" years old, the technician advises that the customer really should consider getting a new one. The heat exchanger may be changed, but
that requires considerable labor plus the price of the heat
exchanger. The customer decides to replace the furnace.

#### Service Call 5
A residential customer calls. There is no heat. The main gas
valve coil is shorted, and the low-voltage transformer is
burned. This symptom in an electronic intermittent ignition
system, Figure! 31.105, can lead the technician to believe
that the printed circuit board is defective.
When the technician arrives he notices that the indoor
fan is running. It cannot be stopped by turning the room
thermostat to OFF.
NOTE: (The low-voltage circuit holds
the fan motor off in this system.) - A low-voltage problem is
suspected. The technician goes to the furnace and checks
the output of the low-voltage transformer; the meter reads 0
V at the transformer. The transformer is burned.
#### SAFETY
PRECAUTION: The technician turns off the power and replaces
the transformer.- When the power is restored, the electronic
ignition circuit lights the pilot light. Everything seems normal, but the transformer becomes extra hot and smells like
it is burning.
The technician turns off the power, changes the
electronic circuit board, and adds a 3-A fuse to the lowvoltage circuit. When power is restored, the pilot lights and
everything is normal for a moment, but the transformer is
still getting hot. The technician turns off the power and
fastens a clamp-on ammeter to the low-voltage system.
When power is restored, the pilot lights again and the
amperage is normal (about 0.5 A). When the pilot proves
and it is time for the main gas valve to be energized, the


---

## PDF Page 55

### Unit 31 Gas Heat

current goes up to 3 A and the transformer begins to heat
up. The 3-A fuse blows, protecting the transformer from
burning.
The technician turns off the power and uses the ohmmeter to check the resistance of all power-consuming components in the circuit. When the main gas valve coil in the gas
valve is checked, it shows 2 ! of resistance. The gas valve is
replaced. Power is restored. The pilot light is lit and proved.
The main gas valve opens and the burner ignites. The system operates normally.
The technician turns off the power, and reinserts the original circuit board, and then restores the power. The furnace
goes through a normal start-up.

887

The technician then cycles the furnace through a complete
cycle and checks the fan’s off–delay timing again. The timing is now 60"sec as planned. The technician notices that the
air coming from the furnace just before it shuts off is much
warmer than it was with the longer off–delay timing. The technician explains to the homeowner what has been adjusted and
how it pertains to the warm-air fan’s off–delay timing, hands
the customer the billing information with all costs explained
in detail, thanks the customer, and sets the thermostat to the
proper temperature before leaving the house.

#### Service Call 7
#### Service Call 6
A residential customer indicates that although the furnace
is heating the house, it is blowing cold air just before the
fan goes off at the end of each heating cycle. The warm-air
fan’s off–delay timing is set too long. The furnace has an
IFC with programmable DIP switches for the fan’s off–delay
timing, Figures! 31.44(A) and (B). These switches have to
be repositioned to shorten the fan’s programmed off–delay
timing. This will shut the fan off sooner after each heating
cycle and prevent the cooler air from being blown into the
conditioned space.
Before arriving at the residence, the service technician
stops to refuel the service van and clean up from a previous
service call. The technician uses the gas station’s bathroom
to change into a clean uniform. After washing his hands and
face, the technician looks in the mirror to make sure his hair
is still combed neatly.
After knocking and politely introducing himself, the technician waits to be invited in before entering the house. After
politely listening to the customer, the technician begins
work. He takes the front panel off the furnace, putting some
duct tape on the door switch to keep the furnace running
while the front panel is removed. He then turns the thermostat 10°F higher than the room temperature to initiate
a heating cycle. Once the furnace has run for 5" min, the
thermostat is turned down. As usual, the flame goes out but
the warm-air fan remains running. The technician times the
fan’s run time with a wristwatch once the flame goes out and
finds that the off–delay timing for the fan is 180" sec. The
technician then checks the DIP switches on the IFC and finds
that switch 1 is in the up position and switch 2 is in the down
position, Figure!31.44(B). According to the faceplate of the
IFC, the DIP switches in this position will give a 180-sec off–
delay time for the warm-air fan. The service technician then
changes the switches so that both switch 1 and switch 2 are
in the up position, Figure!31.44(A). This will give the warmair fan a 60-sec off–delay time.

A residential customer says that the furnace is not heating
the house. No airflow is coming from any of the warm-air
ducts. The combustion blower motor is burned out and
the draft pressure switch is not closing, preventing ignition
sequence from continuing, Figure!31.69(B).
Before taking the front cover off the furnace, the service
technician notices a self-diagnostic light flashing through a
clear plastic inspection hole on the front panel of the furnace, Figure!31.109. A technician should always look into
this inspection hole before removing the front cover. Taking
the front cover off the furnace will many times take power
away from the IFC board and reset the self-diagnostic
flashing lights. The technician makes note of the flashing
intervals. The front cover is then removed, which interrupts
power to the IFC and resets the self-diagnostics. The furnace door switch is taped closed to keep the furnace running while the door is off. The diagnostic light is blinking in
intervals of three flashes, indicating that the draft pressure
switch is open, Figures!31.79 and 31.44(B).
The service technician turns power to the furnace off to
make sure the IFC is reset, then turns the power back on. The
combustion blower motor does not come on, which prevents
the draft pressure switch from closing. The technician then
shuts off power to the furnace and unplugs the wire leads
going to the combustion blower motor from the IFC. An
ohmmeter reading of infinity across the combustion blower
motor leads proves to the technician that the combustion
blower motor is open. A new combustion blower motor is
installed and plugged into the IFC. The technician must take
care that he is grounded so as not to cause a static shock,
which can easily damage the delicate IFC.
Power is turned back on. The combustion blower motor
is operating, the pressure switch has closed, and the hot
surface igniter is glowing red. The burners light in about
5" sec and, a short time later, the blower motor is energized. The technician politely explains to the customer
what was wrong with the furnace and that the problem has
been remedied. The technician then makes sure the furnace operates successfully through three complete heating cycles.


---

## PDF Page 56

888

Section 6 Air-Conditioning (Heating and Humidification)

Figure 31.109 A furnace with a clear plastic inspection hole on the
front panel for observing the self-diagnostic flashing light. Courtesy Ferris
State University. Photo by John Tomczyk.

self-diagnostic code on the faceplate of the IFC indicates
one flash is for an open high limit switch. Because the warmair fan is running continuously, the technician pulls out the
furnace filter. The filter is completely plugged. No or low airflow will heat up the heat exchanger until the furnace’s highlimit control opens, Figure! 31.46(A). The technician then
interrupts power to reset the IFC. When power is resumed,
the furnace runs fine. He installs a new filter and the furnace
continues to run correctly. The technician politely advises the
customer to replace the furnace filter at least monthly, and
sometimes even more often, to avoid having this problem
again.
The service technician then hands the customer the billing information and they exchange handshakes. The technician leaves the customer his company’s business card and
thanks the customer for their valued business.

Solutions for the following service calls are not provided
here. Please discuss the solutions with your instructor.

#### Service Call 9

#### Clear Plastic
#### Inspection Hole For
#### Self-Diagnostic Light

#### Service Call 8
A residential customer complains that there is no heat in the
house but the warm-air blower runs continuously. The furnace high-limit switch has opened due to a dirty return air
filter.
Once arriving at the customer’s residence, the service
technician parks the service van on the street so as not to
block the driveway. The technician maintains a comfortable
distance from the door while waiting for the customer to
answer the bell. After introducing himself and his business
and waiting until the customer invites him in, the technician
politely listens to the customer’s account of the problem.
After answering the customer’s questions and asking a few
questions of the customer, the technician asks to see the
furnace. The customer then leads the technician to the basement and work is started.
The service technician notices that the self-diagnostic status light is blinking with only one flash, Figure!31.78(A). The

A residential customer calls to report that the furnace
stopped in the middle of the night. The furnace is old and
has a thermocouple for the pilot safety.
The technician arrives and goes directly to the thermostat.
The thermostat is set correctly for heating, but the thermometer shows a full 10°F below the thermostat setting. This unit
has air-conditioning, so the technician turns the fan switch to
ON to see if the indoor fan will start; it does.
The furnace is in an upstairs closet. The technician sees
that the pilot light is not burning. This system has 100% shutoff, so there is no gas to the pilot unless the thermocouple
holds the pilot-valve solenoid open. The technician positions
the main gas valve to the PILOT position and presses the red
button to allow gas to the pilot light. The pilot light burns
when a lit match on an extender is placed next to it. The
technician then holds the red button down for 30" sec and
slowly releases it. The pilot light goes out.
What is the likely problem and the recommended
solution?

#### Service Call 10
A residential customer calls. The furnace is not heating the
house. The furnace is located in the basement and is very
hot, but no heat is moving into the house. The dispatcher
tells the customer to turn the furnace off until a service technician can get to the job.


---

## PDF Page 57

### Unit 31 Gas Heat

The technician has some idea of what the problem is
from the symptoms and knows what kind of furnace it is
from previous service calls, so he brings some parts along.
When the technician arrives, the room thermostat is set to
call for heat. From the service request it is obvious that the
low-voltage circuit is working because the customer says
the burner will come on. The technician then goes to the
basement and hears the burner operating. When the furnace has had enough time to get warm and the fan has
not started, the technician takes the front control panel
off the furnace and notices that the temperature-operated
fan/limit switch dial (circular dial type, Figure! 31.45) has
rotated as if it were sensing heat.
#### Safety Precaution:
The technician carefully checks the voltage entering and leaving
the fan side of the switch.-
What is the likely problem and the recommended
solution?

889

#### Service Call 11
A residential customer calls. There is no heat. The furnace
is in the basement, and there is a sound like a clock ticking.
Making sure not to block the driveway, the service technician puts on protective shoe coverings, rings the doorbell,
and then steps back to a comfortable distance from the
door. When the customer comes to the door, the technician
politely introduces himself while handing out his business
card. Once invited in, the technician politely listens to the
customer and asks where the furnace is located. The service
technician then goes to the basement, locates the furnace,
and removes the furnace door. The technician hears the arcing sound. On removing the shield in front of the burner, the
technician sees the arc. He lights a match on an extender
and places it near the pilot to see whether there is gas at the
pilot and whether it will light. It does. The arcing stops, as it
should. The burner lights after the proper time delay.
What is the likely problem and the recommended
solution?

#### Re V I Ew Ques T Ion S
1. The most common furnace configurations are
A. upflow, bi-flow, and downflow.
B. upflow, horizontal, and bi-flow.
C. downflow, upflow, horizontal, and multipoise.
D. downflow, counterflow, bi-flow, and upflow.
2. A multipoise furnace
A. requires an auxiliary vent fan motor when installed in
the upflow position.
B. may require some components to be relocated
depending on the installation position.
C. is no longer manufactured and should be replaced
when encountered in the field.
D. may require the spuds(orifices) to be changed when
installed in the downflow position.
3. The specific gravity of natural gas is
A. 0.08.
C. 0.42.
B. 1.00.
D. 0.60.
4. Auxiliary limit switches are typically located
A. in the return air stream.
B. in the supply air stream.
C. around the burners.
D. near the draft hood.
5. A tool, which measures in inches of water column, that
can be used to test gas pressure is a
A. combustion analyzer.
B. microammeter.
C. digital manometer.
D. digital multimeter.

6. The pressure at the manifold for natural gas is typically
A. 10.5 to 11 in. WC.
B. 8 in. WC.
C. 3.5 psig.
D. 3.5 in. WC.
7. The three things needed for combustion are
A. air, fuel, and oxygen.
B. fuel, air, and heat.
C. fuel, air, and water.
D. air, carbon, and fuel.
8. The pressure at the manifold for LP is typically
A. 10.5 to 11 in. WC.
B. 10.5 to 11 psig.
C. 8 in. WC.
D. 3.5 in. WC.
9. Burning one cubic foot of natural gas will produce
approximately
A. 1000 Btus.
B. 1500 Btus.
C. 2500 Btus
D. 3200 Btus.
10. Burning one cubic foot of propane will produce approximately
A. 1000 Btus.
B. 1500 Btus.
C. 2500 Btus
D. 3200 Btus.


---

## PDF Page 58

890

Section 6 Air-Conditioning (Heating and Humidification)

11. When working on a pressure regulator, turning the
adjustment screw counterclockwise will
A. increase the inlet pressure.
B. decrease the inlet pressure.
C. increase the outlet pressure.
D. decrease the outlet pressure.
12. Combination gas valves have
A. 120-V pilot solenoids.
B. built-in pressure regulators.
C. external pressure regulators.
D. dual gas outlets.
13. Solenoid, diaphragm, and heat motor are all types of
A. gas valves.
B. pilot safety devices.
C. flame rectification methods.
D. pressure regulators.
14. In an intermittent pilot (IP) ignition system
A. the pilot must be manually lit and will remain lit
indefinitely.
B. the pilot is lit electronically each time there is a call
for heat.
C. the pilot must be lit manually each time there is a call
for heat.
D. the pilot is used to heat the bimetal fan switch.
15. A servo pressure regulator reacts to changes in
A. the temperature and pressure in the vent system.
B. the voltage to pilot valve coil.
C. the valve’s inlet gas pressure.
D. the valve’s outlet gas pressure.
16. A gas valve that may incorporate a manual control, gas
supply for a pilot, pilot safety features, a pressure regulator, and operating controls is referred to as a(n)
A. solenoid valve.
B. combination gas valve.
C. automatic combination gas valve.
D. heat motor–controlled valve.
17. A direct ignition furnace
A. electronically lights the main burner.
B. electronically lights a pilot each time there is a call
for heat.
C. requires the pilot to be lit manually.
D. automatically relights the pilot in the event of a pilot
outage.
18. Air that is pulled into the burner to mix with the gas
prior to combustion is called
A. primary air.
B. secondary air.
C. excess air.
D. dilution air.
19. Furnaces with serpentine-type heat exchangers typically use
A. ribbon burners.
B. slotted burners.
C. cast-iron burners.
D. inshot or upshot burners.

20. Air that is pulled into combustion area to support combustion is called
A. primary air.
B. secondary air.
C. tramp air.
D. dilution air.
21. The component on which the spuds and burners are
mounted to is the
A. manifold.
B. gas valve.
C. heat exchanger.
D. draft diverter.
22. The component that separates the flue gas from the medium being heated is the
A. burner.
B. flue pipe.
C. heat exchanger.
D. draft diverter.
23. The three adjustable pointers on a fan/limit switch are
used to set the temperatures for
A. igniter on, igniter off, and high limit.
B. combustion blower on, fan on, and high limit.
C. gas valve on, fan on, and high limit.
D. fan on, fan off, and high limit.
24. A bimetal fan/limit switch cycles the blower using
A. time on–time off.
B. time on–temperature off.
C. temperature on–time off.
D. temperature on–temperature off.
25. A component that consists of two dissimilar metals that
are fused together at one end that will generate a small
voltage when heated is called a
A. flame sensor.
B. thermocouple.
C. bimetallic safety device.
D. liquid-filled remote bulb pilot safety device.
26. The component that consists of several thermocouples
wired in series to increase voltage output is the
A. flame sensor.
B. thermocouple.
C. bimetallic safety device.
D. thermopile.
27. The silicon carbide hot surface igniter, used in many direct ignition systems, typically operates at
A. 18 to 30 mVDC.
B. 750 mVDC.
#### C. 24 Vac.
#### D. 120 Vac.
28. In an intermittent ignition system, the flame sensor
proves
A. the pilot flame.
B. the main burner flame.
C. both the pilot flame and main burner flame.
D. the high voltage spark.


---

## PDF Page 59

### Unit 31 Gas Heat

29. In the liquid-filled remote bulb pilot safety device, the
liquid is usually
A. water.
B. mercury.
C. refrigerant.
D. liquefied propane.
30. A common problem in direct spark ignition systems is
A. a dirty pilot orifice.
B. improper pilot positioning.
C. an improper spark gap.
D. a defective bimetallic pilot safety device.
31. To test the flame rectification circuit, a digital multimeter
should be placed
A. across the flame sensor terminals to test microfarads.
B. around the flame sensor wire to test for amps.
C. in series with the flame sensor to test microamps.
D. in series with the flame sensor to test for DCmV.
32. In a direct ignition system, the flame sensor proves
A. the pilot flame.
B. the main burner flame.
C. both the pilot flame and main burner flame.
D. the high voltage spark.
33. The principal of flame rectification is based on the fact that
A. a flame can conduct electricity.
B. flames are always grounded.
C. a flame can generate small amounts of voltage.
D. flame has a very low resistance.
34. Which of the following would cause a problem with the
flame rectification circuit?
A. An overfiring condition
B. Furnace short cycling
C. An improperly positioned thermostat
D. A poor ground wire connection
35. High-efficiency furnaces are designed with which of the
following?
A. A draft diverter
B. Ribbon or slotted burners
C. A condensing heat exchanger
D. A natural draft heat exchanger
36. For every 1 lb of water vapor that is condensed into liquid
A. 970 Btus are released.
B. 1050 Btus are released.
C. 2500 Btus are released.
D. 3200 Btus are released.
37. As excess air decreases,
A. dew point decreases.
B. dew point increases.
C. gas pressure increases.
D. gas pressure decreases.
38. Furnace efficiency is measured by
A. Energy Efficiency Ratio (EER).
B. Season Energy Efficiency Ratio (SEER).
C. Heating Seasonal Performance Factor (HSPF).
D. Annual Fuel Utilization Efficiency (AFUE).

891

39. A control’s response to a specific number of unsuccessful
trials for ignition is a(n)
A. prepurge cycle.
B. interpurge cycle.
C. lockout.
D. timed fan delay.
40. To cycle the blower motor during the heating sequence,
an integrated furnace control (IFC) uses
A. time on–time off.
B. time on–temperature off.
C. temperature on–time off.
D. temperature on–temperature off.
41. In a two-stage furnace, the typical manifold pressure in
low-fire is
A. 3.5 in. WC.
C. 10.5 in. WC.
B. 1.75 in. WC.
D. 1.0 in. WC.
42. Modulating furnaces typically have
A. long run cycles and lower combustion efficiencies.
B. short run cycles and high temperature swings.
C. short run cycles and very low temperature swings.
D. longer run cycles and very low temperature swings.
43. A high-efficiency condensing furnace falls into which
venting category?
A. Category I
C. Category III
B. Category II
D. Category IV
44. The horizontal run of the flue pipe on gas-burning furnace should be sloped
A. % in. rise per foot.
B. % in. rise per 10 feet.
C. & in. rise per foot.
D. & in. rise per 10 feet.
45. The horizontal run of gas piping should be sloped in the
direction of flow. The recommended slope is
A. % in. rise per foot.
B. % in. rise per 10 feet.
C. % in. rise per 15 feet.
D. % in. rise per 20 feet.
46. After a gas piping system is assembled, it should be
A. pressurized with oxygen and leak tested with a digital
leak detector or bubble solution.
B. pressurized with nitrogen to 150 psig and left for 24
hours to test for leaks.
C. pressurized with gas and leak tested with a digital
leak detector or bubble solution.
D. pressurized with gas and leak tested with a small open
flame.
47. The first step in systematically troubleshooting a furnace
with an integrated furnace control (IFC) is to
A. turn off the power and gas supply to the furnace.
B. obtain the wiring diagram for the furnace being serviced.
C. rewire the furnace from scratch to ensure proper electrical connections.
D. try to determine the age of the system.


---

## PDF Page 60

892

Section 6 Air-Conditioning (Heating and Humidification)

48. A thermopile typically generates
A. 24 to 120 VAC.
B. 18 to 30 mVDC.
C. 1 to 25 DC microamps.
D. 500 to 750 mVDC.
49. During perfect combustion of natural gas, the carbon dioxide percentage produced is
A. 11.7% to 12.2%.
B. 14.0% to 14.3%.
C. 8.0% to 9.5%.
D. 13.2% to 13.7%.
50. The maximum allowable undiluted carbon monoxide
level in the flue gas of a furnace is
#### A. 50 Ppm.
#### B. 400 Ppm.
#### C. 1000 Ppm.
#### D. 2500 Ppm.
51. What is the difference between a direct-vent and a nondirect vent furnace?

52. Describe the difference between a single-rod (local-sensing) and a dual-rod (remote-sensing) system as they pertain to flame rectification.
53. What is the difference between a hard and a soft lockout?
54. Describe the difference between a forced-draft system
and an induced-draft system.
55. Explain the difference between a 100% shutoff system
and a non-100% shutoff system.
56. What is the difference between an integrated control and
a non-integrated control?
57. Why is excess air supplied to all gas-burning appliance
burners?
58. What is a redundant gas valve?
59. Explain how a temperature rise test is done.
60. Describe the differences between intermittent ignition
and direct ignition systems.
61. List some things that may be done as preventive maintenance on furnaces.


---

## PDF Page 61

### UNIT 32
#### Oil Heat
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the two main systems that make up an oil-fired,
warm-air furnace.
- explain how the two main furnace systems work together to
provide comfort heating.
- describe four common configurations for oil-fired furnaces.
- explain how fuel oils are classified and numbered.
- describe different methods for storing fuel oil.
- explain how oil tanks are sized.
- explain the importance of periodic oil tank inspection.
- describe two common piping methods that are used to deliver
oil to the heating appliance.
- describe how fuel oil and air are prepared and mixed in the oil
burner unit for combustion.
- explain the combustion process for oil.
- list products produced as a result of combustion of fuel oil.
- list the component parts of a gun-type oil burner.
- sketch wiring diagrams of the oil burner primary control
system and the fan circuit.
- explain the relationship that exists between combustion
chamber configuration and a nozzle’s spray angle.
- explain the function of a heat exchanger on an oil-fired furnace.
- explain how condensing furnaces differ from conventional
furnaces.
- describe basic service procedures for oil burner components.
- describe preventive maintenance procedures.
- state tests used to determine oil burner efficiency.
- explain proper procedures to diagnose and repair oil-fired furnaces.
-

- Ignition is produced by an arc of 10,000 V or more. Keep your distance
from this arc.
- Observe all electrical safety precautions.
- Inspect oil burners and lines for leaks.
- When installing oil tanks, make certain that all codes are followed.
- Oil tanks need to be inspected periodically to minimize damage to
the environment in the event of tank leakage.

#### 32.1 Introduction To
#### Oil-Fired, Forcedwarm-Air Furnaces
The oil-fired, forced-warm-air furnace has two main systems:
a heat-producing system and a heat-distributing system. The
heat-producing system consists of the oil burner, fuel supply
components, combustion chamber, and heat exchanger. The
heat-distributing system is composed of the blower, which
moves the air through the ductwork, and other related components, Figure!32.1.
Following is a brief description of how such a furnace
operates. When the thermostat calls for heat, the ignition
Figure!32.1 An oil-fired furnace. Photo by Eugene Silberstein

- Do not reset any primary control too many times because unburned
oil may accumulate after each reset. If a puddle of oil is ignited, it will
burn intensely. If this should happen, stop the burner motor but allow
the furnace blower to run. The air shutter should be shut off to reduce
the air to the burner. Notify the fire department. Do not try to open the
inspection door to put the fire out; let it burn itself out with reduced air.
- Do not start a burner if the heat exchanger is cracked or otherwise defective.
The flue gases from combustion should never mix with the circulating air.
- Do not start the burner with the fuel pump bypass plug in place unless
the oil delivery system is configured as a two-pipe system with both a
supply and return line. Without the return line, there is no place for the
excess oil to go except to possibly rupture the shaft seal.
- When conducting flue-gas efficiency tests, avoid burns by not touching the hot flue-gas pipe.
893


---

## PDF Page 62

894

Section 6 Air-Conditioning (Heating and Humidification)

system is powered and the oil burner motor starts, which
turns the fuel pump and combustion air blower wheel. An
oil-air mixture is sprayed into the combustion area, where
it is ignited. After the flame has been produced and the heat
exchanger is up to temperature, the furnace blower comes on
and distributes the heated air through the ductwork to the
space to be heated. When this space has reached a predetermined temperature, the thermostat will cause the burner to
shut down. The furnace blower will continue to run until the
heat exchanger cools to a set temperature.

#### 32.2 Physical Characteristics
The physical appearance and characteristics of forced-air furnaces vary to some extent. The low-boy furnace is often used
when there is not much headroom, Figure! 32.2. Low-boys
may have a cooling coil on top, if space permits, to provide
air-conditioning. An upflow furnace is a vertical furnace in
which the air is taken in at the bottom and is forced across
the heat exchanger and out the top, Figure!32.1. This furnace
is installed with the ductwork above it and is often located in
a hallway closet or in a basement area. A downflow furnace
looks similar to an upflow except that the air is drawn in
from the top and forced out the bottom. In the downflow
configuration, the supply ductwork that carries the heated
air to the occupied space is located just below or in the floor
below the furnace. The cooler air coming from the occupied
space to the appliance enters at the top of the furnace. A
horizontal furnace is usually installed in a crawl space under
a house or in an attic, Figure!32.3. These units are available
with right-to-left or left-to-right airflow.
Oil-fired forced-air heating is a popular method of heating residences and light commercial buildings. Millions of
furnaces of this type are being used in the United States at the
present time. It is essential that the air-conditioning and heating technician understand proper installation and servicing
Figure!32.2 A low-boy oil-fired furnace. Courtesy Thermo Pride
#### Heated Air
#### To Space

#### HEAT
#### EXCHANGER

Figure! 32.3 A horizontal, oil-fired forced-air furnace. Courtesy
Williamson-Thermoflo

techniques involved with oil burners. Safety is always a concern of technicians, but with the high cost of energy, efficiency in the combustion process is also extremely important.

#### 32.3 Fuel Oils
Fuel oil as we know it is a fossil fuel, as is natural gas, discussed
in Unit!31. Fuel oil is a combination of liquid hydrocarbons
containing hydrogen and carbon in chemical combination.
Some of these hydrocarbons in the fuel oil are light, and others
are heavy. Combustion occurs when the hydrocarbons combine rapidly with oxygen (O2). Heat, carbon dioxide (CO2),
and water vapor are produced when the combustion occurs.
Fuel oil is delivered to the customer in liquid form
and stored in tanks, either aboveground or underground,
Figure!32.4. The oil used in residential and most commercial
systems in the United States is basically diesel fuel that has been
Figure! 32.4 A local oil dealer delivers the fuel oil in small trucks to
aboveground or underground storage tanks.

NO. 2
#### FUEL
OIL

#### Cool Air
#### To Furnace

#### Flue Pipe
#### Air Filter

#### BLOWER
#### Oil Burner

#### Combustion Chamber

#### Aboveground Tank


---

## PDF Page 63

895

### Unit 32 Oil Heat

dyed red for tax purposes. Taxes are higher when diesel fuel is
used for transportation. By dyeing the fuel, authorities can identify the cheaper, lower-taxed product. If the dyed fuel is found in
the tanks of motor vehicles or trucks, heavy fines can be levied.
Fuel oil is derived from crude oil by a process called distillation. There are six grades of fuel oil, and a numbering
system, 1 through 6, is used to identify each grade. The lowernumbered oils are called light oils because they weigh less per
gallon than the higher-numbered oils. The reason for this is
the carbon content. Oils are hydrocarbons made up of carbon
and hydrogen, and since carbon is heavier than hydrogen,
it can be concluded that the higher-numbered oils contain
more carbon than the lower-numbered oils. The highernumbered fuel oils also have higher heat content than the
lower-numbered oils. The lightest of the fuel oils, Number 1,
is most commonly known as kerosene.
Since fuel oil is made up of carbon and hydrogen, it is
classified as a hydrocarbon. Recall from earlier units that
other pure hydrocarbons, such as methane, ethane, propane,
and butane, are very good refrigerants but are typically not
used because of their high flammability. Figure! 32.5 shows
the molecular structure of some very common hydrocarbons.
Methane, Figure!32.5(A), is the base molecule for refrigerants
such as R-22 and R-12. Ethane, Figure!32.5(B), is the base
molecule for refrigerants such as R-123 and R-134a.

The most common fuel oil in use is Number 2. It is used
in most residences and commercial installations. The heavier
oils are used in large commercial and industrial installations. Number 2 fuel oil has a heat content of 137,000 to
141,800!Btu/gal and weighs 6.960 to 7.296!lb/gal. (This text
will use the average of 140,000!Btu/gal, which is an industry
standard.) Number 6 fuel oil has a heat content of about
153,000!Btu/gal and weighs 8.053 to 8.448! lb/gal. We will
use Number 2 fuel oil in all of our examples because it is the
most common.
The American Society for Testing and Materials (ASTM)
publishes standards for a number of industries, including the
oil heat industry, and it has established minimum standards
for the production and refinement of oil used for heating purposes. The fuel oil standards set acceptable ranges for fuel oil
characteristics, which include
-
-
-
-
-
-
-
-

flash point,
ignition point,
viscosity,
carbon residue,
water and sediment content,
pour point,
ash content, and
distillation quality.

Figure!32.5 Chemical composition of some common hydrocarbons.
H

H

C

H

H

H

H

H

H

C

C

H

H

#### Methane, Ch4

#### Ethane, C2H6

(A)

(B)

H

H

H

C

C

C

H

H

H

H

H

H

H

H

H

H

C

C

C

C

H

H

H

H

#### Propane, C3H8

#### Butane, C4H10

(C)

(D)

H


---

## PDF Page 64

896

Section 6 Air-Conditioning (Heating and Humidification)

#### Flash Point
The flash point has to do with the maximum safe storage
and handling temperature for the fuel. It is the lowest temperature at which vapors above the liquid fuel oil ignite for a
short period of time when exposed to a flame. The lighter the
oil, the lower the flash point. The minimum flash point for
Number 2 oil is about 100°F.

Viscosity is expressed in Saybolt Seconds Universal (SSU),
which describes how much oil will drip through a calibrated
hole at a certain temperature. As the temperature becomes
colder, the same oil will have a reduced flow through the calibrated hole. Figure!32.6 shows the viscosity of various oils.
Warmer oil has a lower viscosity and is therefore desirable to
ensure better flow through the oil lines as well as through the
system filters, pumps, and nozzles.

#### Ignition Point

#### Carbon Residue

The ignition point is significantly higher than the flash
point. The ignition point for Number 2 fuel oil is approximately 500°F, which is about 400 degrees higher than its
flash point. Once the ignition point is reached, the fuel will
continue to burn because vapors will continue to rise from
the liquid.

Carbon residue is the amount of carbon left in a sample of
oil after it is changed from a liquid to a vapor by being boiled
in an oxygen-free atmosphere. Properly burned oil does not
have any appreciable carbon residue.

#### VISCOSITY

Ideally, the process of oil refining and delivery should occur in
such a manner that no water or sediment is present in the oil
once it arrives at its final destination. In the real world, however, this is impossible to expect. At the very least, a strong
effort should be made to ensure that the water, sediment, and

Viscosity is the thickness of the oil under normal temperatures. This thickness can be compared with other oils and
fluids. The heavier oils are thicker at the same temperatures.

#### Water And Sediment Content

Figure!32.6 This graph shows the viscosities of the different grades of fuel oil. Courtesy American Society of Heating, Refrigerating, and Air-Conditioning Engineers (ASHRAE)

10,000
5,000
4,000
3,000
2,000
1,500
1,000

1,000
500
400
300
200
150
100

500
400
300

50
40
30

200

LIG

HE
AV
Y

100

HT

80
70
60
50

NO.
6
NO.
5

NO.
4

45
40
38
36
35
34
33

#### Viscosity–Seconds Saybolt Furol

#### Viscosity–Seconds Saybolt Universal

#### The Combustion Process

NO.
2

0 10 20 3040 50 60 70 80 90100

120 140 160 180 200 220

#### TEMPERATURE—8F


---

## PDF Page 65

### Unit 32 Oil Heat

other contaminant levels are as low as possible under the
given set of conditions.
Sediment can form as a result of rust forming on the internal pipe and tank surfaces, which may be made of iron or
steel. In addition, sludge can form in the tank when the water,
in the form of condensation, reacts with the fuel oil. Higher
condensation concentrations are present when the oil tank is
not filled to capacity and the bare steel walls are exposed to
the moisture/humidity in the air above the oil level. Sludge
and sediment can lead to clogged oil lines, nozzles, and filters.
Oil impurities and fuel-line restrictions can cause poor flame
characteristics and inefficient burning of the fuel. Following
proper tank installation and maintenance procedures will
help minimize fuel-related problems that occur after product
delivery.

#### Pour Point
Pour point is the lowest temperature at which the fuel can
be stored and handled. Number 2 fuel oil is one of the lower
pour-point fuels. The oil does not freeze, but there are waxes
in the oil that become thick so that it will not flow correctly.
Combustion will stop, and a no-heat call will result. Number 2
fuel oil can be successfully stored and used down to about
20°F. If the storage temperature is expected to be colder than
20°F, blending the fuel oil with 25% kerosene, known as fuel
oil Number 1, will lower the pour point of the fuel. Other
commercially available pour-point suppressants are available
as well. Storing the oil in a basement or underground tank
will often keep the oil warm enough for adequate flow. The
heavier oils may have to be heated to facilitate flow when
low temperatures are encountered.

#### Ash Content
The ash content indicates the amount of noncombustible
materials contained in the fuel oil. These materials pass
through the flame without burning and are contaminants.
They can also be abrasive and wear down burner components. The refinery is responsible for keeping the ash content
within the required tolerances. Many states have inspection
departments that regularly check oil that is distributed within
the state.

#### Distillation Quality
Oil must be turned into a vapor before it can be burned.
Distillation quality describes the ability of the oil to become
vaporized. The lighter oils turn into a vapor more easily than
the heavier oils. However, there are many reasons to use the
heavier oils. They are less expensive and have more heat content per gallon. Heavier oils are less volatile, do not ignite as
easily, and are therefore safer in some situations, for example,

897

on board a ship and in many large buildings and commercial
establishments that must store the oil on the premises.

#### 32.4 Oil Storage
Once oil is delivered to the customer, it must be stored until
it is needed. For this reason, heating with fuel oil requires the
installation of a storage tank on the property. Fuel oil storage
tanks are available in a variety of shapes and sizes and can
be installed either indoors or outside. Outdoor oil tanks can
be installed either aboveground or underground. Whether
an aboveground or an underground tank should be used is
determined mainly by the ground conditions at a particular
location.
When possible, tanks should be installed aboveground
for environmental reasons. Aboveground tanks can be
inspected more easily, and if a leak should be found, it can
be repaired easily without major environmental impact. In
addition, aboveground tank installations are less expensive
than underground installations. When installing an oil tank,
be sure to follow all local codes. Some of the codes, regulations, and organizations that govern the installation of oil
tanks are the following:
-

-

-

International Code Council (ICC) represents three of the
legacy organizations that formed it, International Conference of Building Officials (ICBO) that also included the
International Fire Code Institute (IFCI), Building Officials and Code Administrators International (BOCA) and
Southern Building Code Congress International (SBCCI).
National Fire Protection Association 30 (NFPA 30), the
code that covers flammable and combustible liquids
including those in aboveground oil tanks that contain
more than 660!gallons
National Fire Protection Association 31 (NFPA 31), the
code that covers the installation of oil-burning equipment
and aboveground and underground oil tanks that contain
less than 660!gallons

Always check the local codes in your area, since they may differ from those set forth by these organizations. Also, be sure to
comply with the clearances required between oil storage tanks
and property lines, electric meters, combustion sources, open
flames, windows, doors, air intakes and other relevant property elements. And when replacing older furnaces and boilers,
consider the age of the oil tank as well. Old oil tanks should
be replaced. You wouldn’t take the 30-year-old gas tank from
your old clunker and put it in your brand-new car, would you?

#### Sizing Oil Tanks
Oil storage tanks are available in a wide range of sizes, from
about 100! gallons to over 1000! gallons, and selecting the
right size tank for a particular job or application can be a
confusing process. A delicate balance of concerns need to be


---

## PDF Page 66

898

Section 6 Air-Conditioning (Heating and Humidification)

addressed when selecting the proper tank size. Two of the
main issues are the frequency of oil deliveries and the quality
of oil with respect to the storage time.
Larger oil tanks obviously hold more oil, so the oil company will have to make fewer deliveries to structures that have
larger oil tanks. Although this may seem to be a benefit, it
has a major drawback. Larger amounts of oil will sit in the
tank longer and can degrade. Moisture, heat, and oxygen all
contribute to the formation of sludge in the tank, which ultimately clogs the filters, nozzles, piping, and strainers on the
equipment. So, in order to benefit from a larger tank without
sacrificing the quality or integrity of the oil, the oil heat industry has recommended that the tank be sized to hold approximately one-third of the annual oil consumption. For example,
if a house is expected to use 1000!gallons of oil a year, the tank
should be sized to hold about 333!gallons. So, in this case, the
oil tank used should be sized to hold 275 or 330!gallons.

#### Underground Tanks

Figure! 32.8 An STI-P3 steel oil storage tank. Courtesy Oilheat Associates, Inc. Photo by John Levey

Tanks that are to be installed underground must be protected
against corrosion. The two most popular types of tanks for
in-ground residential fuel storage are the STI-P3 tanks and
fiberglass tanks. Fiberglass tanks, Figure! 32.7, are not subject to corrosion, but steel tanks are. What follows is a brief
description of the steel tank and the methods by which this
type of tank is protected from corrosion.
The acronym STI-P3 stands for “Steel Tank Institute—
Protected 3! Ways.” These steel tanks, Figure! 32.8, are manufactured with an external corrosion-resistant coating that
prevents the rapid deterioration of the base metal. In addition,
these tanks also have dielectric bushings and sacrificial anodes.
Dielectric bushings provide a noncorrosive barrier at the point
where dissimilar metals are joined. It is typically at this point in

any piping circuit that oxidation and corrosion take place. The
sacrificial anodes are rods usually manufactured from either
zinc or magnesium. The rods are secured to the base metal
of the tank and serve to protect it from corrosion. The anode
material oxidizes and corrodes before the base metal does and
since the anode rods are in contact with the steel tank, the steel
will not corrode. However, once the anodes have completely
corroded, the steel tank will begin to corrode. Therefore, it
is beneficial to replace the anodes prior to this point. Field
technicians can perform tests to determine the condition of the
anodes even though the tank is buried in the ground. Replacing the anodes, however, involves exposing the tank, which
can be a very complicated process. To illustrate this, refer to
the two angled “bags” at the bottom of the underground tank
in Figure 32.8. These are the anodes. Accessing them once the
tank has been installed requires a great deal of digging.

Figure! 32.7 An underground fiberglass oil storage tank. Courtesy
Oilheat Associates, Inc. Photo by John Levey

#### Aboveground Tanks
For many years, aboveground oil storage tanks were constructed of either 12- or 14-gauge steel. Over the past decade,
technological advances have paved the way for a new generation of tanks that are made of steel, fiberglass, or a combination of steel and plastic. Modern, residential aboveground
tanks are typically fabricated from 12-gauge steel and hold
between 275 and 330!gallons of oil. Smaller tanks are available and some applications call for the twinning, or joining,
of smaller tanks to create larger storage capacity. The capacities of residential fiberglass tanks typically range from 240
to 300!gallons. Polyethylene/steel tanks are constructed as a
tank within a tank, Figure!32.9. The inner oil-holding tank
is made of polyethylene and the outer galvanized-steel tank
is intended to protect the inner tank. The outer tank provides secondary containment in the event that the inner tank
develops a leak.


---

## PDF Page 67

### Unit 32 Oil Heat
Figure! 32.9 A polyethylene/steel oil storage tank. Photo by Eugene
Silberstein

Figure!32.10 Water-sensing paste changes color when water is present
in an oil tank. Courtesy Oilheat Associates, Inc. Photo by John Levey

-

-

-

#### Indoor Oil Storage
When oil tanks are located outside, the temperature of the
fuel oil will change as the outside ambient temperature
changes. This can lead to oil flow issues as well as condensation problems. When the option presents itself, indoor
oil storage is preferable. By storing the oil inside, there will
be less temperature fluctuation of the fuel and there will also
be less moisture and condensation on the interior surfaces of
the tank. Condensation in the tank increases the rate of sludge
formation, leading to tank corrosion. In addition, warmer
fuel oil has better flow characteristics and helps the oil burner
provide more even combustion and more even heating.

#### Oil Tank Inspection
#### And Maintenance
For the most part, oil storage tanks do not require much
maintenance. What follows in this section are some key
points and suggestions that should be followed to help maintain both the integrity of the tank itself and the valuable oil
contained within it.
-

Aboveground tanks should be painted periodically and
inspected on a regular basis. Deficiencies should be

899

-

-

addressed promptly to reduce the possibility of premature
tank failure.
STI-P3 tanks should be checked periodically to ensure
that the protective anodes are still in good working order.
Remember that these anodes are designed to deteriorate in
order to protect the integrity of the tank itself.
Tank piping should be inspected regularly for imperfections and leaks. Always check for loose or missing vent
and fill caps.
Tanks should be checked for water at least once a year. If
water is present in the tank, the source should be identified and the situation corrected. Tanks are tested for water
content by placing a water-sensing paste on the oil tank
stick. In the presence of water, the paste changes color,
Figure!32.10. There are different brands of water-sensing
pastes on the market and the initial and final colors can
vary from one product to another. The important thing is
to pay attention to the color change, not the color.
Visually inspect aboveground tanks for damage to the
fill and vent pipes, caps, oil lines, tank legs, and oil tank
gauges. Do not fill a tank that has any deficiencies.
Check aboveground tanks for traces of oil under the tank.
Check the tank for any corrosion if oil is found. Also check
the drain on the tank for potential leaks.

#### 32.5 Fuel Oil Supply Systems
In order to get the fuel oil from the storage location to the oil
burner itself, oil lines must be run between these two components. Two common piping configurations are the onepipe system and the two-pipe system. In a one-pipe system,
Figure!32.11, only one pipe runs between the oil storage tank
and the oil burner. As oil is needed, it flows from the tank
and through the oil line to the burner—where it is ultimately
atomized, mixed with air, and ignited. Since there is only one
pipe, there is a lower potential for oil line leaks.
In a two-pipe setup, Figure! 32.12, one pipe is the supply and the other acts as the return. Oil flows at maximum


---

## PDF Page 68

900

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.11 A one-pipe system connecting the oil tank to the burner.

#### Flue For
#### Water Heater

#### ITEM

#### DESCRIPTION

1
2
3
4
5
6
7
8
9

#### Oil Burner
#### Antipulsation Loop
#### Oil Filter
#### Shutoff Valve (Fusible)
#### Instruction Card
#### Oil Gauge
#### Vent Alarm
#### VENT
#### Fill Line Cover

8

9

#### Installations That Comply With Local Codes

#### CHIMNEY
#### CLEANOUT
5

#### SAND
#### Or Fill

6

7

1
4

3

2

Figure!32.12 A two-pipe system connecting the oil tank to the burner.
#### ITEM
1
2
3
4
5
6
7
8
9
10
11
12
13
14

8
#### Slope All Pipes
#### Downward To Tank.

6
1

2

#### DESCRIPTION
#### Oil Burner
#### Oil Filter
#### Shutoff Valve (Fusible)
#### Shutoff Valve (Not Fusible)
#### Antipulsation Loop
#### Instruction Card
#### Oil Gauge
#### VENT
#### Swing Joint
#### Flush Box With Cover
#### Slip Fitting
#### Vent Alarm
#### Supply Line
#### Return Line

#### Ground Line

10

7

9

3
5

4

11

13
11 12

#### Frost Line
6"

14
#### Return Line Should Be Down To
#### The Same Level As The Supply Line.

#### Set Fill End Of Tank
#### 3" Lower To Facilitate
#### Pumping Out Water
#### And Sludge.


---

## PDF Page 69

### Unit 32 Oil Heat

pump capacity from the tank to the burner, and whatever oil
the system needs for combustion, it takes. Any oil that is not
needed is pumped back to the tank via the return line.
The location of the fuel storage tank in relation to the
burner determines, for the most part, whether a one-pipe
or a two-pipe system will be used. If the oil tank is located
above the oil burner, a one-pipe system may be used. The
oil will flow by gravity from the tank, through a fuel filter,
Figure!32.11, and then on to the burner itself. When the oil
storage tank is located below the oil burner, a two-pipe system is sometimes used.
Whenever oil is supplied to the heating appliance by
means of a one-pipe system, it is important that all of the air
in the connecting fuel line be bled out to ensure proper fuel
flow. Bleeding the line must also be done if the oil tank has
been allowed to run dry. Air bleeding is not an issue with a
two-pipe system, as air is eliminated automatically through
the return pipe. Here are some key points to keep in mind
regarding fuel oil lines and other tank-related piping:
-

-
-

-

-

-

-

-

Oil lines are typically made of copper and should be sized
at a minimum of 3/8 in. OD.
Never use PVC pipe for oil lines.
Use only flare connections to join copper oil lines,
Figure!32.13. Do not use compression fittings.
When needed, use only a nonhardening, oil-resistant pipe
joint compound.
When installing oil lines, make the runs as short as possible,
using as few fittings as possible. Avoid kinking the lines.
Be sure that all oil lines are secured and otherwise protected from damage.
When oil lines are run outside, make certain that they are
well insulated.
Underground oil lines should be installed with secondary
containment. Oil lines that come in contact with the earth
or concrete must be protected, Figure!32.13.

Figure! 32.13 A sleeve over oil lines and flare connections. Photo by
Eugene Silberstein
#### COPPER
#### SLEEVE

#### FLARE
#### FITTINGS

901

Figure!32.14 A vent alarm. Photo by Eugene Silberstein

-

-

-

There should be a shutoff valve on the suction line at the
oil burner.
Fill and vent pipes should be pitched toward the tank
opening to prevent the formation of oil traps.
A vent alarm, Figure!32.14, should be installed in all tanks
at the vent pipe. While the oil tank is being filled, the vent
alarm will whistle. As the tank nears capacity, the whistling sound will stop, alerting the oil delivery person that
the tank is nearly full. The National Oilheat Research Alliance (NORA) recommends a “No whistle, no fill” policy.
If there is no whistle from the alarm, it is possible that the
tank has been removed but the fill line is still in place. Following this policy will prevent filling a structure with oil.

#### Oil Deaerators
The oil deaerator, Figure!32.15, is an oil piping component
that allows a one-pipe system to function as a two-pipe system. This is accomplished by connecting two pipes between
the deaerator and the fuel pump on the oil burner, but only
one pipe between the deaerator and the oil storage tank. This
helps eliminate the air problems that are typically found in
one-pipe oil supply systems.
In operation, the fuel travels from the oil tank, through
the oil filter, and into the deaerator. It is in the deaerator
that any air that is mixed with the oil is separated from the
fuel. The fuel then passes on to the fuel pump. At the fuel
pump, the desired amount of oil will be pushed through the
burner for combustion, while the remaining oil is pumped
back to the deaerator instead of to the oil storage tank,
Figure!32.16.


---

## PDF Page 70

902

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.15 An oil deaerator.

Figure! 32.17 (A) A diagram of a system using an auxiliary booster
pump and reservoir tank. (B) A booster pump. Courtesy Suntec Industries
Inc., Rockford, Illinois
#### OPTIONAL
#### Float Control
#### Wiring To
#### Booster Pump

#### VENT
#### VACUUM
#### BREAKER

#### SHUTOFF
#### VALVE

#### RESERVOIR
#### TANK

#### PRESSURE
#### GAUGE

#### BOOSTER
#### PUMP

#### SHUTOFF
#### VALVE
OIL
#### SAFETY
#### VALVE

#### FILTER

OIL
#### TANK

#### SUCTION
#### 15 Ft. Max.

3"
(A)

Figure!32.16 Piping diagram of the oil deaerator.

#### DEAERATOR

#### Fuel Pump
TO
#### BURNER

OIL
#### TANK

#### FILTER

#### Auxiliary Fuel Supply Systems
In some installations, oil burner units will be located above
the fuel oil supply tank at a height that will be beyond the
lift capabilities of the burner pump. This occurs primarily in
commercial applications. Heights exceeding 15! ft from the
bottom of the tank are beyond the capabilities of even the
two-stage systems. In such cases, an auxiliary fuel system
must be used to get the fuel supply to the burner.
A fuel oil booster pump is used to pump the oil to an
accumulator or reservoir tank, Figure! 32.17. The booster
pump, wired separately from the burner unit, pumps the

(B)

fuel oil through its own piping system. The accumulator
tank is kept full, and check valves are used to maintain the
prime of the booster pump when it is not operating. An
adjustable pressure regulator valve is a part of the fuel oil
booster pump, and it must be set to maintain a fuel oil pressure of 5!psi, measured at the accumulator tank. Failure to
properly adjust this regulator could result in seal damage to
the fuel unit.


---

## PDF Page 71

### Unit 32 Oil Heat

#### Fuel-Line Filters

903

Figure!32.20 Cutaway view of an oil filter. Courtesy Oilheat Associates,
Inc. Photo by John Levey

A filter should be located between the tank and the pump to
remove any fine, solid impurities from the fuel oil before it
reaches the pump, Figure!32.18. Filters may also be located
in the fuel line at the pump outlet to further reduce the
impurities that may reach the tiny oil passages in the nozzle,
Figure! 32.19. Different types of filter media are available.
Figure!32.20 shows a cutaway view of one type of oil filter.
NOTE: Be sure to replace the gaskets on the fuel filter when
changing the filter cartridge, Figure!32.21. -
In many cases, systems are equipped with dual in-line oil
filtration systems, Figure!32.22. This helps ensure that the oil
Figure!32.18 An oil filter.

Figure!32.21 Oil filter media and gaskets. Courtesy Oilheat Associates,
Inc. Photo by John Levey

Figure!32.19 (A) A fuel line filter. Courtesy Delavan Corp. (B) Location of
the fuel line filter.

Figure!32.22 Dual in-line oil filtration. Courtesy Oilheat Associates, Inc.
Photo by John Levey
(A)

#### Line Filter
#### Oil Pump Inlet
#### Oil Pump
#### OUTLET

#### Oil Supply Pipe

(B)


---

## PDF Page 72

904

Section 6 Air-Conditioning (Heating and Humidification)

reaching the appliance is as clean as possible. Make certain
that all filters are installed with the arrow on the device pointing in the direction of fuel flow, Figure!32.23. Sometimes a
sludge/water isolator is installed in the fuel line as well. This
device is located before the filter and is nothing more than
an empty canister, Figure!32.24, that has a drain plug at the
bottom. The fuel oil enters from the side and leaves from the
top. Since water and sediment are heavier than the fuel oil,
these substances fall to the bottom of the canister. Periodically, the drain plug is removed and the water and sediment
are removed.

#### Oil Safety Valves (Osv)
Another system component commonly found in the piping
arrangement of an oil-fired heating appliance is the oil safety
valve. Located in the suction line, the oil safety valve (OSV)
is a device that stops oil flow in the event of a leak in the
Figure! 32.23 Make certain that the arrows on oil filters point in the
direction of oil flow. Courtesy Oilheat Associates, Inc. Photo by John Levey

suction line, which is the line that carries oil from the tank to
the oil burner. When the pump on the oil burner operates, a
vacuum is created in the oil line, causing oil to flow from the
tank to the pump. The OSV senses this vacuum and opens to
allow oil flow. In the event of a suction-line leak, the vacuum
will be lost and the valve will close.

#### 32.6 Combustion
Combustion is the burning of fuel to generate heat. The
combustion process is the same regardless of the fuel being
burned. In order for combustion to take place, there must be
ample supplies of fuel, heat, and oxygen. If any of these three
components is missing, the process cannot occur. If, during
combustion, the supply of one or more of these three components is depleted, the process will stop.
During combustion, the oxygen reacts with fuel oil to
produce heat, carbon dioxide, and water vapor, Figure!32.25.
If only these three by-products are produced, perfect combustion will have occurred. Perfect combustion exists only in
theory—achieving the delicate balance required among the
components is not possible in the real world. When combustion is incomplete, carbon monoxide, soot or free carbon,
and other undesirable substances form in addition to the
heat, carbon dioxide, and water vapor, Figure!32.26. Carbon
monoxide is a colorless and odorless gas. Even in small quantities, it is highly toxic and dangerous. Fortunately, with the
proper use of combustion analysis equipment, Figure!32.27,
the carbon monoxide level can be measured. In addition, combustion testing provides important data to aid in
troubleshooting.

Figure!32.25 Diagram representing complete combustion.

#### FUEL

#### OXYGEN

#### HEAT

Figure!32.24 Diagram of a sludge/water isolator.

#### FUEL
#### Oil Out

#### COMPLETE
#### COMBUSTION

#### Fuel Oil
#### FUEL
#### Oil In
#### Water And
#### SEDIMENT

#### HEAT

#### CARBON
#### DIOXIDE

#### WATER
#### VAPOR

#### Drain Plug


---

## PDF Page 73

### Unit 32 Oil Heat
Figure!32.26 Diagram representing incomplete combustion.

#### FUEL

#### OXYGEN

#### HEAT

905

some cases, toxic compounds. If there is significant exposure
to NOX gases, individuals can experience reduced lung function that, in the case of those who already suffer from asthma
or other breathing ailments, can lead to death.

#### 32.7 Preparation Of Fuel Oil
#### For Combustion
#### INCOMPLETE
#### COMBUSTION

#### HEAT

#### CARBON
#### DIOXIDE

#### WATER
#### VAPOR

#### SOOT
#### CARBON
#### MONOXIDE

#### TOXIC
#### SUBSTANCES

Fuel oil must be prepared for combustion. It must first be
converted to a gaseous state by forcing it, under pressure,
through a nozzle. The nozzle breaks the fuel oil up into tiny
droplets, a process called atomization, Figure!32.28. The oil
droplets are then mixed with air, which contains oxygen. The
lighter hydrocarbons form envelopes of gas around the droplets. Heat is introduced at this point with a spark. The vapor
ignites (combustion takes place) and the temperature rises,
causing the droplets to vaporize and burn.
High-pressure gun-type oil burners are generally used to
achieve combustion. Oil is fed under pressure to a nozzle,
and air is forced through a tube that surrounds this nozzle.
Usually the air is swirled in one direction and the oil in the
opposite direction. The oil forms into tiny droplets and combines with the air. The ignition transformer or ignitor sends
a high-voltage spark between two electrodes located near the
front of the nozzle, and combustion occurs.

Figure!32.27 A combustion test kit. Courtesy Bacharach
Figure! 32.28 Atomized fuel oil droplets and air leaving the burner
nozzle. Courtesy Delavan Corp.

When combustion takes place in the presence of nitrogen, nitric oxide (NO) and nitrogen dioxide (NO2) can form.
These are classified as mono-nitrogen oxides and are collectively referred to as NOX gases. These gases are pollutants
and can react to form smog (tropospheric ozone) and, in


---

## PDF Page 74

906

Section 6 Air-Conditioning (Heating and Humidification)

#### 32.8 By-Products
#### Of Combustion
The correct ratio of fuel oil to air must be maintained for efficient combustion. The fuel to be burned is made of carbon and
hydrogen. To burn 1!lb of fuel oil, it must be mixed with about
3!lb of oxygen for complete combustion to take place. Since air
is made up of approximately 79% nitrogen and 21% oxygen,
14.4!lb of air would be needed to give 3!lb of oxygen (3!lb of
oxygen/0.21!lb of oxygen per lb of air 5 14.4!lb of air). Since
1!lb of air takes up 13.33!ft3 at standard atmospheric conditions,
about 192! ft3 (13.33! ft3 of air per pound 3 14.4! lb of air 5
192!ft3) of air would be needed to burn a single pound of fuel oil.
This is the correct amount of air needed for perfect and complete
combustion, but, as with fuel gases, it would be dangerous to set
up a burner for exactly the correct amount of air. If the air were
restricted for some reason, incomplete combustion would occur.
Practical combustion requires excess air to ensure that all
of the carbon and hydrogen particles come in contact with
enough oxygen for complete combustion. The air supplied
to an oil burner is normally in excess of the exact amount
needed. Most oil burners are set up to burn with approximately 50% excess air. When 1! lb of oil with 50% excess
air is burned, 21.6! lb, or 288! ft3, of air must be furnished
(21.6! lb 3 13.33! ft3/lb of standard air 5 287.9! ft3 of air).
One gallon of Number 2 fuel oil weighs approximately 7!lb,
so 1!lb of oil is one-seventh of a gallon; this is 0.88 pint, or
nearly the contents of a soda can. Figure!32.28 is a picture of
the process of atomizing oil to mix with air.
When the correct amounts of oil and air are mixed and the
mixture is ignited, heat is given off by the appliance for use
in heating. The typical oil-burning appliance produces nearly
85% of usable heat energy, with approximately 15% escaping
with the flue gases. Since a gallon of fuel oil contains about
140,000!Btu of heat, 119,000!Btu are used for heating and
the remaining 21,000!Btu push the by-products of combustion up the flue (140,000 3 0.85 5 119,000 and 140,000 3
0.15 5 21,000).
The by-products of combustion result from the chemical
reaction during which the stored energy in the fuel is released
as heat. The nitrogen in the air just heated and passes through
the combustion process. Since air contains about 79% nitrogen, 227.5!ft3 of heated nitrogen rises up the flue (288 3 0.79 5
227.5!ft3 of nitrogen).The oxygen in the excess air also just
passes through the combustion process and is not combined
with the carbon and hydrogen particles of the fuel oil and
burned. Of the 288! ft3 of air, the combustion process uses
only 192!ft3, so 96!ft3 pass through and are only heated. This
air contains 21%, or 20!ft3, of oxygen (96 3 0.21 5 20!ft3).
The other by-products of combustion are CO2 and water
vapor. The flue gases contain 27!ft3 of CO2 and more than a
pound of water vapor per pound of fuel. The flue gases must
remain hot enough both to prevent the water vapor from
condensing and to rise up the flue to the outside.

#### 32.9 Gun-Type Oil Burners
In a gun-type burner, oil and air are prepared for burning by
being forced into the burner head for mixing and ignition.
Modern oil burners are high-pressure burners, Figure!32.29,
because the oil is delivered through the burner at a minimum
pressure of 100!psi.
All new oil burners utilize a high-speed flame-retention
design. This design is a radical improvement over the conventional burner design of a few decades ago. The benefits of
flame-retention burners include the following:
-

-
-
-
-
-
-
-

Faster motor speeds (3450!rpm versus 1725!rpm) for better mixing of the atomized oil and the combustion air
Higher air static pressure
Improved air-oil mixing
Lower emissions
Higher efficiency
Cleaner combustion (less soot formation)
Lower system maintenance requirements
A hotter flame (300°F to 500°F hotter)

As part of the improved burner design, the air-oil mixture is
swirled at high pressure to produce a tightly formed flame.
Figure! 32.30 compares a conventional burner flame and a
burner with a flame-retention design. The flame created by a
conventional oil burner is erratic, so there are large temperature fluctuations in the flame and it is common for unburned
fuel to remain behind in the combustion area. The flame of
the flame-retention burner is tighter and has a more uniform
temperature. Since the flame is tight and uniform, there is
substantially less unburned fuel left behind.
The main parts of a gun-type oil burner are the burner
motor, blower or fan wheel, pump, nozzle, air tube, electrodes,
transformer/igniter, and primary control, Figure!32.31.
Figure!32.29 High-pressure oil burner. Courtesy R. W. Beckett Corp.


---

## PDF Page 75

907

### Unit 32 Oil Heat
Figure! 32.30 Diagram that compares the flames created by conventional and flame-retention oil burners.

Figure!32.32 An oil burner motor. Courtesy R. W. Beckett Corp.

#### Flame Retention

#### CONVENTIONAL
Figure!32.33 Flexible couplers.

#### Burner Motor
The oil burner motor, Figure!32.32, provides power for both
the fan and the fuel pump. A flexible coupling, Figure!32.33,
is used to connect the shaft of the motor to the shaft of the
pump, Figure!32.34. The motor speeds may be either 1750
or 3450!rpm. The fuel pump rpm should always match the
motor rpm. Most flame-retention burners have motors that
operate at 3450!rpm; most conventional burners are equipped
with motors that operate at 1725!rpm.
The most common type of motor in modern oil burners is
the permanent split-capacitor (PSC) motor. The PSC motor is
manufactured and designed to operate with a start winding,
a run winding, and a run capacitor. By design, both the start
Figure!32.31 Exploded view of an oil burner assembly.

#### TRANSFORMER
#### BLOWER
#### WHEEL
#### MOTOR

#### BLOWER
#### HOUSING

#### MOUNTING
#### FLANGE
#### STATIC
#### DISC

#### FLEXIBLE
#### COUPLER
#### Air Tube

END
#### CONE

#### ADJUSTABLE
#### Air Inlet
#### COLLAR

#### FUEL
#### PUMP

#### NOZZLE

#### ELECTRODES


---

## PDF Page 76

908

Section 6 Air-Conditioning (Heating and Humidification)

and run windings are energized whenever the motor is operating. These motors have relatively low starting torque but,
since they are operating under a relatively low load, they are
perfect for this application. The main benefits of this type of
motor are that they have excellent running efficiency and have
no external or mechanical control relays or contacts to wear
out. The wiring diagram for a simple, single-speed PSC motor
is shown in Figure!32.35. Refer to Unit!17, “Types of Electric
Motors,” for more information regarding electric motors.

#### Burner Blower

Figure!32.34 Oil burner motor, pump, connector, and blower assembly.

#### Fuel Oil Pumps

The burner blower is a squirrel-cage design with adjustable
air inlet openings in a collar attached to the blower housing.
These provide a means for regulating the volume of air being
drawn into the blower. The blower forces air through the air
tube to the combustion chamber, where it is mixed with the
atomized fuel oil to provide the oxygen necessary to support
combustion, Figure!32.36.

Just like the burner fan or blower, the fuel pump,
Figure!32.37, is connected to the shaft of the burner motor
and turns at the same speed as the motor. The pump performs

#### BLOWER
#### WHEEL
#### FLEXIBLE
#### COUPLER

#### MOTOR

Figure!32.37 An oil pump. Courtesy R. W. Beckett Corp.

#### FUEL
#### PUMP

Figure! 32.35 Simplified wiring diagram of a single-speed permanent
split-capacitor (PSC) motor.
#### Motor Housing
#### LINE
#### Voltage, L1

#### COMMON
#### TERMINAL

#### Start Winding

RUN
#### CAPACITOR

#### Run Winding

#### Neutral, L2

Figure!32.36 Top-view diagram of a typical gun-type oil burner. Courtesy Honeywell
#### Oil Line
#### Fuel Pump

#### NOZZLE
#### TUBE

#### Oil Line
#### From Tank
#### BLOWER

#### BURNER
#### MOTOR

#### STATIC
#### PRESSURE
#### DISC
#### Electrode Bracket
#### Ignition Electrode

#### NOZZLE
#### Nozzle Strainer
#### Nozzle Adapter

#### IGNITION
#### TRANSFORMER


---

## PDF Page 77

909

### Unit 32 Oil Heat

three major functions in the system. First, it moves the fuel
oil from the storage tank to the burner for ignition. Second,
it filters or pulverizes particulate matter that may have found
its way past the filter. Third, the pump regulates the pressure
at which the oil is fed through the burner into the combustion area. Oil pumps are typically set at the factory to deliver
oil at a minimum pressure of 100!psig. Nozzles are rated at
100 psig but, most of the time, have oil at a higher pressure
flowing through them.
Two types of oil pumps are mainly used on gun-type
burners: the single-stage pump and the two-stage pump,
Figure! 32.38. Fuel pumps are manufactured with gear sets
that facilitate the movement of oil through the system,
Figure! 32.39. Pumps that have one set of gears to pull oil
from the storage tank are referred to as one-stage, or singlestage, pumps, Figure!32.40. Single-stage pumps can be used
in conjunction with one-pipe or two-pipe systems so long as
the vacuum necessary for operation does not exceed 12 in.
Two-stage pumps, Figure!32.41, have two sets of gears: one

Figure!32.39 Gear set on an oil pump. Courtesy Oilheat Associates, Inc.
Photo by John Levey

#### Gear Set
Figure!32.38 (A) A single-stage fuel oil pump. (B) A two-stage fuel oil
pump. (A) Courtesy Webster Electric Company. (B) Courtesy Suntec Industries Inc., Rockford, Illinois

(A)

(B)

set to pull oil from the oil storage tank and one set to push
oil onto the nozzle. The additional gear set, called the suction
pump gear, allows for a greater vacuum to lift the oil farther
than a single-stage gear set can. Two-stage pumps can operate at vacuum levels as high as 17 in. Two-stage pumps are
highly recommended for high-lift applications. Refer to the
next section for more information regarding pump pressures
and vacuums.
Oil pumps are equipped with a bypass plug, Figure!32.42.
This plug will either be left in place or removed, depending on
the type of piping configuration used. For a one-pipe installation, Figure! 32.11, the bypass plug needs to be removed
so that any unused oil can be recirculated back to the inlet
of the pump. In a two-pipe configuration, Figure!32.12, or
in a system piped with a deaerator, the bypass plug is left
in place.
Built into each pump is a pressure-regulating valve,
Figure!32.40. The pump provides more pressure than needed.
The pressure-regulating valve can be set so that the fuel oil
being delivered to the nozzle is under a specific pressure.
Although nozzles are rated at 100 psig, most of today’s burners operate with oil pressures of 140 psig and above. Higher
nozzle pressures yield more oil flow in a nozzle. The chart in
Figure!32.43 shows nozzle capacities at various pressures. As
mentioned previously, the rate of fuel flow through the oil
pump is greater than the flow of fuel through the nozzle line
and nozzle. The excess oil is diverted back to the inlet side of
the pump in one-pipe systems and to the storage tank in twopipe systems. NOTE: Fuel pumps are equipped with screens at
the inlet, Figure!32.44, to prevent particulate matter from entering
the pump. Before replacing what is thought to be a defective pump,
be sure to check this screen. If the screen is indeed clogged, replace
it—as well as the gasket, Figure!32.45. -


---

## PDF Page 78

910

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.40 A single-stage fuel oil pump showing the flow of oil. Courtesy Suntec Industries Inc., Rockford, Illinois
#### Diaphragm Valve
#### Pressure Gauge Port

#### Optional Chamber

#### Nozzle Port

#### To Seal Chamber

#### PRESSURE
#### REGULATOR
#### ADJUSTMENT
#### Cone Valve

#### From Seal Chamber

#### CAUTION:
#### This Valve
#### Must Be Set
#### At The Factory Or
#### At An Authorized
#### Service Station.
#### Do Not Tamper
#### Within The Field.

#### Easy Flow
#### Bleed Valve

#### Note: Do Not Try
#### To Adjust Nozzle
#### Pressure With
#### Gauge In This Port.

#### Inlet Port

#### Return Port
#### Return To Inlet

PUMP PRESSURES. Oil pumps generate a vacuum during the

process of pulling oil from the storage tank. This vacuum is
measured in inches of mercury. Field technicians can estimate
the expected vacuum by using the following guidelines:
-

-

-
-

Estimate 1!in. of vacuum for each foot of vertical lift between
the oil tank and the oil burner.
Estimate 1!in. of vacuum for every 10!ft of horizontal run
between the oil tank and the oil burner.
Estimate 1!in. of vacuum for each oil filter.
Estimate 3!in. of vacuum for an oil safety valve (OSV).

So, a system that has the oil burner 5! ft above the tank at
a distance of 40!ft will have an approximate vacuum at the
oil burner of 9!in. of mercury, not including the filters and
other components. Adding an oil filter and an OSV valve
will increase the expected vacuum to about 13!in. of mercury
vacuum.
Excessive vacuum at the inlet of the pump can cause cavitation (oil changing to a vapor) and oil foaming. This will
have a negative effect on system operation and efficiency.
During normal system operation when the pump is operating
within its design vacuum range, there should be no bubbling
or foaming of the oil, Figure!32.46(A). As the vacuum level
in the oil supply line increases, the amount of foaming at

the inlet of the pump increases and the amount of oil that is
being pumped decreases, Figure!32.46(B). At extremely high
vacuums, the oil is nearly completely foam upon entering the
pump, Figure! 32.46(C).
NOTE: If there is an exceptionally
high vacuum at the inlet of the pump, the technician should check
for crimped or kinked oil supply lines or a dirty oil filter. -

#### NOZZLE
The nozzle prepares the fuel oil for combustion by atomizing,
metering, and patterning the fuel oil. The process of atomization is best described as breaking the fuel oil down into tiny
droplets. To give some idea of how small these droplets are,
1 gallon of fuel oil, when atomized, creates approximately
55,000,000,000 (55! billion) droplets of oil. By atomizing
the oil, the surface area of the oil is increased, leading to
its rapid vaporization and ignition. It should be noted that
fuel oil will not burn in the liquid state, so atomization is
necessary in order for the combustion process to occur. The
smallest of the atomized droplets will be ignited first. The
larger droplets (there are more of these) provide more heat
transfer to the heat exchanger when they are ignited. Atomization of fuel oil is a complex process. The straight lateral


---

## PDF Page 79

911

### Unit 32 Oil Heat
Figure!32.41 A two-stage fuel oil pump. Courtesy Suntec Industries Inc., Rockford, Illinois

#### PISTON
#### ASSEMBLY

#### PRESSURE
#### GAUGE
#### PORT

#### OPTIONAL
#### RETURN
#### PRESSURE-ADJUSTING
#### SCREW

#### NOZZLE
#### PORT

#### High-Speed Models
#### To Strainer

#### DIAPHRAGM
#### VALVE

#### Cone Valve

#### Low-Speed Models
#### To Seal Chamber

#### INTAKE
#### From Tank
#### SECOND-STAGE
#### Gear Set

#### Lip Seal

#### POSITIVE
#### STRAINER

#### Input Shaft
#### To Strainer
#### Bypass Plug

#### FIRST-STAGE
#### Gear Set

#### Return To Tank
#### LEGEND

#### SUCTION
#### Gear Set Pressure
#### RETURN
#### Nozzle Pressure

Figure! 32.42 The bypass plug location. Courtesy Webster Electric
Company
#### 1/8 In. Bypass Plug
#### 1/4 In. Pipe
#### PLUG

#### Front Cover
#### GASKET
#### Front Cover
#### FRONT
#### COVER
#### SCREWS

movement of the flowing fuel oil must be changed to a circular motion. This is accomplished in the swirl chamber of the
nozzle. Figure!32.47 shows a cutaway view of a nozzle—as
well as a diagram showing some of the parts, including the
swirl chamber, that make up this precision element of the oil
burner.
The orifice, or bore size, of the nozzle is designed to
allow a certain amount of fuel through at a given pressure to produce the amount of heat desired in Btu/h. Each
nozzle is marked as to the amount of fuel it will deliver. A
nozzle marked 1.00 will deliver 1!gallon of fuel oil per hour
(gph) if the pressure at the inlet of the nozzle is 100!psig.
With Number 2 fuel oil at a temperature of 60°F, approximately 140,000! Btu would be produced each hour. A 0.8
nozzle would deliver 0.8! gph, and so on. By increasing


---

## PDF Page 80

912

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.43 Nozzle flow rates at different pressures.
#### Nozzle Capacities
U.S. Gallons per Hour No. 2 Fuel Oil
Rate gph
@ 100
psi

125

140

150

175

200

250

275

300

0.40
0.50
0.60
0.65

0.45
0.56
0.67
0.73

0.47
0.59
0.71
0.77

0.49
0.61
0.74
0.80

0.53
0.66
0.79
0.86

0.56
0.71
0.85
0.92

0.63
0.79
0.95
1.03

0.66
0.83
1.00
1.08

0.69
0.87
1.04
1.13

0.75
0.85
0.90
1.00
1.10
1.20

0.84
0.95
1.01
1.12
1.23
1.34

0.89
1.01
1.07
1.18
1.30
1.42

0.92
1.04
1.10
1.23
1.35
1.47

0.99
1.13
1.19
1.32
1.46
1.59

1.06
1.20
1.27
1.41
1.56
1.70

1.19
1.34
1.42
1.58
1.74
1.90

1.24
1.41
1.49
1.66
1.82
1.99

1.30
1.47
1.56
1.73
1.91
2.08

1.25
1.35
1.50
1.65
1.75

1.39
1.51
1.68
1.84
1.96

1.48
1.60
1.77
1.95
2.07

1.53
1.65
1.84
2.02
2.14

1.65
1.79
1.98
2.18
2.32

1.77
1.91
2.12
2.33
2.48

1.98
2.14
2.37
2.61
2.77

2.07
2.24
2.49
2.73
2.90

2.17
2.34
2.60
2.86
3.03

2.00
2.25
2.50
2.75
3.00
3.25
3.50

2.24
2.52
2.80
3.07
3.35
3.63
3.91

2.37
2.66
2.96
3.25
3.55
3.85
4.14

2.45
2.76
3.06
3.37
3.67
3.98
4.29

2.65
2.98
3.31
3.64
3.97
4.30
4.63

2.83
3.18
3.54
3.90
4.24
4.60
4.95

3.16
3.56
3.95
4.35
4.75
5.14
5.53

3.32
3.73
4.15
4.56
4.97
5.39
5.80

3.46
3.90
4.33
4.76
5.20
5.63
6.06

3.75
4.00
4.50
5.00
5.50
6.00

4.19
4.47
5.40
5.59
6.15
6.71

4.44
4.73
5.32
5.92
6.51
7.10

4.59
4.90
5.51
6.12
6.74
7.35

4.96
5.29
5.95
6.61
7.27
7.94

5.30
5.66
6.36
7.07
7.78
8.49

5.93
6.32
7.11
7.91
8.70
9.49

6.22
6.63
7.46
8.29
9.12
9.95

6.50
6.93
7.79
8.66
9.53
10.39

6.50
7.00
7.50
8.00
8.50
9.00
9.50

7.26
7.82
8.38
8.94
9.50
10.06
10.60

7.69
8.28
8.87
9.47
10.06
10.65
11.24

7.96
8.57
9.19
9.80
10.41
11.02
11.64

8.60
9.25
9.91
10.58
11.27
11.91
12.60

9.19
9.90
10.61
11.31
12.02
12.73
13.44

10.28
11.07
11.86
12.65
13.44
14.23
15.02

10.78
11.61
12.44
13.27
14.10
14.93
15.75

11.26
12.12
12.99
13.86
14.72
15.59
16.45

10.00
10.50
11.00
12.00

11.18
11.74
12.30
13.42

11.83
12.42
13.02
14.20

12.25
12.86
13.47
14.70

13.23
13.89
14.55
15.88

14.14
14.85
15.56
16.97

15.81
16.60
17.39
18.97

16.58
17.41
18.24
19.90

17.32
18.19
19.05
20.79

Operating Pressure: pounds per square inch

the pressure of the fuel oil, the quantity of oil that the
nozzle allows to flow through it will increase as well. For
example, refer to Figure!32.43 to see that a nozzle rated to
deliver 0.75!gallons of fuel per hour at 100!psig will deliver

about 0.92!gallons per hour if the oil pressure is increased
to 150!psig.
The nozzle must be designed so that the spray will ignite
smoothly and provide a steady, quiet fire that will burn


---

## PDF Page 81

### Unit 32 Oil Heat
Figure!32.44 Cutaway view of an oil pump showing the screen. Courtesy Oilheat Associates, Inc. Photo by John Levey

Figure! 32.45 Oil pump screen and gaskets. Courtesy Oilheat Associates, Inc. Photo by John Levey

Figure! 32.46 (A) No foaming at normal vacuum level. (B) Foaming
begins to occur as vacuum level increases. (C) High vacuum levels at the
inlet of the oil pump cause excessive oil foaming. Courtesy Oilheat Associate, Inc. Photos by John Levey

(A)

(B)

cleanly and efficiently. It must provide a uniform spray pattern and angle that is best suited to the requirements of the
specific appliance. There are three basic spray patterns—
hollow, semisolid, and solid—with angles from 30° to 90°,
Figure!32.48.
Hollow cone nozzles generally produce a more stable
spray angle and pattern than do solid cone nozzles of the
same flow rate. These nozzles are often used where the flow
rate is under 1! gph. Solid cone nozzles distribute droplets
fairly evenly throughout the pattern. These nozzles are often
used in larger burners. Semisolid cone nozzles are often used
in place of the hollow or solid cone nozzles. The higher flow
rates tend to produce a more solid spray pattern, and the
lower flow rates tend to produce a more hollow spray pattern. Nozzle manufacturers often offer nozzles with hybrid
spray patterns that are a combination of the three just

913

(C)


---

## PDF Page 82

914

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.47 An oil burner nozzle. Courtesy Delavan Corp.

Figure!32.48 Nozzle spray patterns. Courtesy Delavan Corp.

#### Hollow Cone
#### (Creates Stable
#### Flame At Low
#### FLOWS.)

#### Solid Cone
#### (For Larger Burners
#### And Where Air
#### Pattern Is Heavy In
#### The Center Or For
#### Long Fires.)

(A)
#### STAINLESS-STEEL
#### Orifice Disc
#### ORIFICE
#### TANGENTIAL
#### SLOTS

#### Swirl Chamber

#### Brass Body

#### STAINLESS-STEEL
#### DISTRIBUTOR

#### Semisolid Cone
#### (Often Used In
#### Place Of Hollow
#### Or Solid-Cone
#### TYPES.)

#### RETAINER

Figure!32.49 Additional spray patterns. Courtesy Delavan Corp.
#### SINTERED
#### FILTER

(B)

mentioned. Figure!32.49 shows some different spray patterns
that are available.
The angle of the spray should be selected by following
the manufacturer’s recommendations. Oil burner and nozzle combinations will vary depending on the appliance in
which the burner is installed. If the manufacturer’s literature
is not available, the following guidelines can be followed. If
the combustion chamber is round or square, a nozzle with a
larger spray angle is desired, Figure!32.50(A). If the combustion chamber is deep, a nozzle with a smaller spray angle is
desired, Figure!32.50(B).

The high-pressure oil burner nozzle is a precision device
that must be handled carefully. SAFETY PRECAUTION:
Do not attempt to clean these nozzles. Metal brushes or other
cleaning devices will distort or otherwise damage the precisionmachined surfaces. When the nozzle is not performing properly,
replace it. Use a nozzle changer designed specifically for this purpose to remove and install a nozzle, Figure!32.51.-


---

## PDF Page 83

915

### Unit 32 Oil Heat
Figure! 32.50 (A) Large spray angle used for round, square, and more
shallow combustion chambers. (B) Small spray angle used on deeper
combustion chambers.

#### LARGE
#### ANGLE

Certain conditions can cause the nozzle to drip after the
burner has been shut off. Nozzle dripping at the end of the
cycle is the result of expanding air bubbles in the nozzle line.
When the nozzle line contains high pressure oil, any air bubbles in the line are small in size, Figure 32.52 (top). At the
end of the cycle, as the pressure in the nozzle line decreases,
the air bubbles expand and push oil through the nozzle,
Figure 32.52 (bottom). This can cause a rumble at the end
of the cycle, which is actually an ignition of the dripped oil.
Components within the oil pump should eliminate this, but
they sometimes fail to work correctly. To avoid an afterfire drip at the nozzle, a solenoid-type cut-off valve can be
installed, Figure!32.53.

#### Air Tube

(A)

#### SMALL
#### ANGLE

(B)
Figure!32.51 A nozzle wrench. Photo by Bill Johnson

Air is blown into the combustion chamber through the air
tube, Figure!32.54. Within this tube the straight or lateral
movement of the air is changed to a circular motion that
is opposite that of the circular motion of the fuel oil pattern leaving the nozzle. The air moving in a circular motion
in one direction mixes with the fuel oil moving in a circular motion in the opposite direction in the combustion
chamber. The air tube of some burners contains a stationary disc, Figure!32.55, referred to as an end cone. The end
cone increases the static air pressure and reduces the air
volume. The increase in static pressure causes an increase
in air velocity to create a better air-oil mixture. The circular air pattern is achieved by vanes located in the retention
head. The head of the air tube chokes down the air and the
fuel oil mixture, causing a higher velocity, Figure!32.56. End
cones are often referred to as flame-retention heads, as they
are designed to retain the flame on the end of the air tube.
This creates more turbulence within the air-oil mixture,
resulting in greater burning efficiency. It also provides for

Figure!32.52 (top) Air bubbles are small when under pressure. (bottom) When the pressure in the nozzle line drops, the bubbles expand and oil is
pushed from the nozzle.
#### Air Bubbles Are Small When Under Pressure.

#### Nozzle Line
#### NOZZLE
#### Air Bubbles Are Larger When Pressure Is Reduced.


---

## PDF Page 84

916

Section 6 Air-Conditioning (Heating and Humidification)

Figure! 32.53 Solenoid installed on an oil burner. Courtesy Oilheat
Associates, Inc. Photo by John Levey

Figure!32.56 The end cone swirls the air into the swirling oil to achieve
the best air-oil mixture.

#### Air Pattern

#### Air Swirl In
#### End Cone

Figure!32.54 Air tube on an oil burner. Courtesy Oilheat Associates, Inc.
Photo by John Levey

#### Oil Pattern

Figure! 32.57 Hollow air tube showing placement of the nozzle and
electrodes in the tube. The hollow tube is for illustrative purposes only.
Courtesy Oilheat Associates, Inc. Photo by John Levey

#### Air Tube
Figure! 32.55 End cone on a flame-retention oil burner. Courtesy
Oilheat Associates, Inc. Photo by John Levey

more complete burning once the atomized air-oil mixture
is ignited. It is in the air tube that the atomized oil from
the nozzle mixes with the air. The nozzle, therefore, is positioned inside the air tube, Figure!32.57.
The amount of air required for the fuel oil preignition
treatment is greater than the amount required for combustion. Prior to ignition, approximately 2000! ft3 of air is
needed per gallon of fuel oil, so the air blown into the combustion chamber is greater than what would be needed for
the theoretical perfect combustion. Should the amount of
air exceed the 2000! ft3, the burner flame will be long and
narrow and possibly impinge on or strike the rear of the


---

## PDF Page 85

### Unit 32 Oil Heat

combustion chamber. Airflow adjustments should be made
only after analyzing the products of combustion, the flue
gases. This is discussed in detail in Section!32.18, “Combustion Efficiency.”

#### ELECTRODES
Two electrodes are positioned close to the orifice of the
nozzle, Figure! 32.58. The electrodes are metal rods insulated with ceramic material to prevent an electrical ground.
The rear portions of the electrodes are made of metal and
are designed to come in contact with a high-voltage power
source, Figure!32.59, which is either an ignition transformer
or a solid-state igniter. The electrodes provide the heat necessary to both vaporize the atomized oil droplets and ignite
the vaporized air-oil mixture. A high-voltage spark is generated between the electrodes to facilitate these processes. The
exact position of the electrode tips varies from manufacturer
Figure! 32.58 Electrode location with respect to the nozzle. Courtesy
Oilheat Associates, Inc. Photo by John Levey

917

to manufacturer, so be sure to check the literature that
accompanies the oil burner for specific information regarding adjusting the electrodes. Refer to Section!32.17, “Service
Procedures,” for more information regarding electrode positioning. Figure!32.57 shows the nozzle assembly and the electrodes in position within the air tube.
The type of primary control used determines the length of
time that the electrodes will provide a spark. The two most
commonly encountered ignition strategies are called interrupted ignition and intermittent ignition. Interrupted ignition
employs an electrode spark for a brief period at the beginning
of the burner’s run cycle. This spark is intended to facilitate
the lighting of the burner; then, once the burner flame has
been established, the spark stops. On systems with intermittent ignition, the spark is generated continuously during the
burner’s run cycle. Intermittent ignition used to be referred to
as constant ignition, but it isn’t any more. Of the two types,
interrupted ignition is a better option for a number of reasons. Here are a few:
-

-

-
-

-

Because the spark is only generated for a short period
at the beginning of the cycle, transformer/igniter life is
extended.
The elimination of the constant spark reduces burner
operation noise.
Combustion problems become more evident.
The useful life of the electrodes is lengthened because
sparks are generated for shorter periods of time.
NOx emissions are reduced. (Refer to Section 32.6 for
more information on NOx gases.)

#### Ignition Transformer

Figure!32.59 An electrode assembly.
#### Contacts To
#### TRANSFORMER

#### BRASS

#### Ceramic Insulators
#### Electrodes (Metal)

Some oil burners use a step-up transformer to provide high
voltage to the electrodes that produce the spark for ignition.
The transformer is typically located on top of the oil burner,
Figure! 32.60, but can be found on the side of the burner,
depending on the model of the unit. Step-up transformers are
constructed with more turns in the secondary winding than
in the primary. Notice in Figure! 32.61 that the size of the
secondary winding is substantially larger than the primary
winding. The ignition transformer is supplied with 115 V
at its primary winding; the voltage output of the ignition
transformer, at the secondary winding, is between 10,000 V
and 14,000 V. The voltage at the secondary winding of the
transformer is directly related to the voltage supplied to the
device.
The ignition transformer has springs, Figure!32.62, that
allow the secondary winding of the transformer to come
in contact with the back, or flat portion, of the electrodes,
Figure!32.63. The transformer is hinged, so the springs and
the back end of the electrode rods can be accessed. Ignition
transformers are not intended to be serviced in the field.
When there is voltage present at the primary winding and no


---

## PDF Page 86

918

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.60 Ignition transformer on an oil burner. Courtesy American
Oil Burner Corp.
#### Ignition Transformer

Figure!32.62 Springs on the secondary (high-voltage) winding of the
ignition transformer. Photo by Bill Johnson
#### SPRINGS

Figure!32.63 Ignition transformer springs in contact with the electrode
rods. Courtesy Oilheat Associates, Inc. Photo by John Levey
Figure!32.61 Clear transformer shows the size difference between the
primary and the secondary windings on the ignition transformer. Courtesy Oilheat Associates, Inc. Photo by John Levey

#### Back Of Electrode Rod
#### Primary Winding

#### SECONDARY
#### WINDING

voltage present at the secondary winding, the ignition transformer needs to be replaced.
Service technicians can test the operation of the ignition transformer by using a tool designed for such purposes,
Figure!32.64. The ignition transformer tester is connected to
the primary winding of the ignition transformer. The display
on the tester will indicate if the transformer is good or in need
of replacement, Figure! 32.65.
SAFETY PRECAUTION: Be
very careful around the high-voltage ignition transformer parts.
The arc is much like the arc on a lawn mower or automobile spark

#### SPRING

plug. It normally will not hurt you, but you may react in such a way
that you hurt yourself.-

#### Solid-State Igniter
Newer oil burners do not utilize the ignition transformer discussed in the previous paragraphs. Instead, they are manufactured with solid-state igniters, Figure!32.66. These devices
perform the same function as their older predecessors, but
there are some differences. For instance, the solid-state version is much lighter than the step-up transformer, as the output voltage is generated by solid-state circuitry as opposed


---

## PDF Page 87

### Unit 32 Oil Heat
Figure!32.64 Ignition transformer tester connections. Courtesy Oilheat
Associates, Inc. Photo by John Levey

919

to multiple coils of wire. The voltage output of a solid-state
igniter is typically higher than that of the conventional stepup transformer: in the range of 14,000 V to 20,000 V. Some
of the benefits of the solid-state igniter are as follows:
-

-

-

Higher voltage at the output results in faster fuel vaporization and ignition.
Solid-state igniters are not greatly affected by a drop in
supply voltage.
Solid-state igniters use less electricity than ignition transformers do.

Solid-state igniters can be field tested with the aid of an
igniter tester, Figure!32.67. Be sure to follow the directions
on the device to ensure proper use.
NOTE: Quite often, a
solid-state igniter tester can be used to field test both solid-state
igniters and ignition transformers. An ignition transformer tester,
on the other hand, cannot be used to field test a solid-state igniter.
When using a solid-state igniter tester, make certain that you follow all instructions and that you only use the tester in conjunction
with the ignition devices designated by the manufacturer. -
Figure!32.65 Display of an ignition transformer tester. Courtesy Oilheat
Associates, Inc. Photo by John Levey

#### Primary Control Unit
The oil burner primary control provides a means for operating the burner and shutting the burner down on safety in the
event that combustion does not occur. As long as line voltage
is supplied to the primary control, meaning that the limit controls are all closed, the primary control will turn the burner
on and off in response to the low-voltage operating controls
(thermostat). When the thermostat closes its contacts, low
voltage is supplied to a coil that energizes and closes a switch
by magnetic force. This switch transfers line voltage to the
burner, and it begins to operate. If the burner does not ignite
or if it flames out during the combustion cycle, the safety
function of the primary control must shut down the burner
Figure! 32.67 A solid-state igniter tester. Courtesy Oilheat Associates,
Inc. Photo by John Levey

Figure!32.66 A solid-state igniter on an oil burner. Photo by Bill Johnson

#### SOLID
#### STATE
#### IGNITER


---

## PDF Page 88

920

Section 6 Air-Conditioning (Heating and Humidification)

to prevent large quantities of unburned oil from accumulating in the combustion chamber.

Figure!32.69 Hot and cold contacts on a stack relay. Courtesy Oilheat
Associates, Inc. Photo by John Levey

STACK RELAY. Older burner installations may have a

bimetal-actuated switch, called a stack switch or stack relay,
Figure!32.68, as a safety feature. This switch is installed in
the stack (flue) between the heat exchanger and the draft
damper. This device is a heat-sensing component and is wired
to shut down the burner if it does not detect heat in the stack.
Although this type of primary control is no longer used on
new installations, technicians will encounter the stack relay
on some service calls, so it is important to understand how
it operates.
Constructed with a bimetal strip that extends into the
flue pipe, the stack relay senses the temperature of the flue
gases to determine whether or not the burner is firing. When
the burner is firing, the bimetal strip senses the rise in temperature in the flue pipe and the strip warps. This warping
action causes some electrical contacts in the relay to open
and others to close, Figure!32.69. The contacts that are in the
closed position when the flue pipe is cold are referred to as
the cold contacts. Those that are in the closed position when
the flue pipe is hot are referred to as the hot contacts. So
when the burner is firing, the hot contacts are closed and the
cold contacts are open, Figure!32.70(A). When the burner is
not firing, the cold contacts are closed and the hot contacts
are in the open position, Figure! 32.70(B). The wiring diagram for a stack relay is covered later in this unit.

#### Hot Contacts

#### Cold Contacts

Figure!32.70 (A) The hot contacts are closed and the cold contacts are
open. High temperature is being sensed in the flue pipe. (B) The hot contacts are open and the cold contacts are closed. Low temperature is being
sensed in the flue pipe.

Although there are still many stack relays
in operation, all new oil burners are equipped with cad cell

#### Cad Cell Relay.

Figure!32.68 A stack relay.

(A)

(B)

HOT
#### CONTACTS

HOT
#### CONTACTS

#### COLD
#### CONTACTS

#### COLD
#### CONTACTS


---

## PDF Page 89

921

### Unit 32 Oil Heat
Figure!32.71 A cad cell. Photo by Eugene Silberstein

Figure!32.73 Typical cad cell location in an oil burner.
#### Cad Cell Location Is A Critical
#### Factor In Performance.

#### Cad Cell Must Be Positioned
#### To Sight Flame.

relays. The main component of this relay is the cad cell,
Figure! 32.71, which is made from a chemical compound
called cadmium sulfide that changes its resistance in response
to the amount of light the material is exposed to. The cad cell
is made up of the cadmium sulfide, a ceramic disc, a conductive grid, and electrodes is encased in glass, Figure!32.72. It is
positioned in the oil burner so that it can sense the light that
is produced when the air-oil mixture is ignited, Figure!32.73.
When the oil burner is off, no light is being generated and
the resistance of the cad cell is very high, about 100,000 ".
When the burner is firing, the resistance of the cad cell typically drops to under 1000 ". In order to properly sense the
light, the cad cell must be kept clean. A dirty cad cell may
lead to operational problems with the burner. The cad cell
relay circuitry is discussed later on in this unit.
Older cad cell primary controls, such as the one shown in
Figure 32.74, are designed to operate with intermittent duty

#### 1. Cell Requires A Direct View Of Flame.
#### 2. Adequate Light From The Flame Must Reach
#### The Cell To Lower Its Resistance Sufficiently.
#### 3. Cell Must Be Protected From External Light.
#### 4. Ambient Temperature Must Be Under 1408F.
#### 5. Location Must Provide Adequate Clearance.
#### Metal Surfaces Must Not Affect Cell By
#### Movement, Shielding, Or Radiation.

Figure!32.74 A cad cell relay. Photo by Bill Johnson

Figure!32.72 A diagram of the face and side of a cad cell.
#### Face Of The Cad Cell

#### Cadmium Sulfide
#### Conductive Grid
#### ELECTRODE
#### Ceramic Disc

#### The Cad Cell Is Sealed In Glass.

#### Glass Envelope
#### Conductive Grid
#### Ceramic Disc
#### ELECTRODES

ignition. As mentioned earlier in this unit, with intermittent
ignition the spark is produced the entire time the burner is
operating. When configured in this manner, the same wire
powers the burner motor and the ignition. For the cad cell
relay in Figure 32.74, the wire that powers the burner motor
and the ignition is the orange wire, while the black and white
wire are L1 and Neutral wires, respectively. Cad cell relays
that are configured like this cannot be used in conjunction
with an interrupted ignition system. This is because there is


---

## PDF Page 90

922

Section 6 Air-Conditioning (Heating and Humidification)

no way to separately power the burner motor and ignition
circuits.
Newer generation cad cell primary controls, Figure 32.75,
are designed to operate with interrupted duty ignition. The
interrupted ignition control strategy produces an ignition
spark for a short period of time when burner operation is
called for and then cycles off. In order to deenergize the ignition process while still energizing the burner motor, these two
circuits must be wired separately. In addition, there are other
features such as “valve-delay-on” and “motor-delay-off”
that are incorporated into these controls that allow for the
burner’s blower to operate without having fuel be pumped
through the nozzle into the heat exchanger. As can be seen in
Figure 32.75, there are many more wires that are connected
to this device than the older, intermittent ignition cad cell
relay shown in Figure 32.74. These additional wires are used
to independently energize and deenergize the burner motor,
ignition, and oil valve circuits at the desired times to enhance
system performance.
The operational feature known as “valve-delay-on” is
sometimes referred to as prepurge. During the valve-delay-on
period, the burner motor and the fuel pump are operating.
Air is being moved through the combustion chamber by the
blower, but no fuel is being pumped to the nozzle. This is
because the oil valve, Figure 32.53, is not energized at this
point. After the valve-delay-on time period has elapsed, the
solenoid on the oil valve is energized and pressurized fuel is
delivered to the nozzle. The purpose of the valve-delay-on
feature is to help ensure a clean start by allowing the burner
motor to reach its full speed before introducing atomized fuel
to the combustion chamber. The valve-delay-on feature helps
to improve the fuel-air mixture, which will help reduce the
amount of soot, or unburned carbon, buildup.
Figure! 32.75 A cad cell primary control that is used for interrupted
duty ignition. Photo by Eugene Silberstein

Figure! 32.76 The diagnostic LED on a newer generation interrupted
duty primary control. Photo by Eugene Silberstein

The operational feature known as “motor-delay-off” is
sometimes referred to in our industry as postpurge. During
the motor-delay-off period, the solenoid on the oil valve
closes at the end of the cycle but the burner motor and the
fuel pump continue to operate. Since no oil is being introduced to the chamber, combustion stops, but air is still moving through the combustion chamber. This process allows for
a cleaner shutdown at the end of the cycle.
NOTE: The valve-delay-on and motor-delay-off features
cannot be accomplished with older cad cell relays that do not have
the capability to energize and deenergize the burner motor, the oil
valve, and the ignition circuits separately. -
Newer generation cad cell primary controls are also typically equipped with diagnostic LEDs, Figure 32.76. These
low-powered indicator lights provide information to the service technician which can be used to effectively troubleshoot
the oil burner. As can be seen in the figure, the manufacturer
has provided information on the side of the primary control
that is used to interpret the LED’s code.
Unlike older generation primary controls, newer devices
are also equipped with a feature called limited recycle. Limited recycle limits the number of times that an oil burner will
try to restart if the flame is lost during the operating cycle.
This will help keep the appliance cleaner since less soot will
be produced. If the number of attempted restarts is reached,
the burner will go into lockout mode.

#### 32.10 Oil Furnace
#### Wiring Diagrams
Figure!32.77 is a wiring diagram for a typical forced-warmair oil furnace. The diagram is designed to be used with an
air-conditioning system as well. It includes wiring for the fan
circuit for air distribution, the oil burner primary control
circuit, and the 24-V control circuit. Note that the diagram
illustrates the circuitry for a multispeed blower motor.


---

## PDF Page 91

923

### Unit 32 Oil Heat

Figure!32.77 The primary control has a hot wire (black) and a neutral wire (white) feeding into it. When there is a call for heat from the thermostat, the
orange wire is energized. This starts the burner motor and the sparking at the electrodes.
HOT

#### NEUTRAL

#### Room Thermostat
#### R (Hot)
#### G (Fan)
#### W (Heat)
#### Y (Cool)

120 V
#### System Switch
#### FUSE

#### BLACK

#### WHITE

FAN
#### Junction Box
#### LIMIT

#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### BLACK

#### WHITE
120 V
#### COMMON
24 V

HOT
W
#### Cool Relay

#### 2-Speed Blower Motor
#### ORANGE

#### LOW-VOLTAGE
#### TERMINAL
#### BLOCK

#### START
#### SWITCH

#### WHITE

#### Burner And Pump Motor

120 V
#### Ignition Transformer
10 000 V

#### ELECTRODES


---

## PDF Page 92

924

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.78 The furnace blower or fan runs using the thermally (temperature) activated fan switch in the heating cycle. If the coil on the fan relay
were to be energized while in the HEAT mode, the fan would switch from low speed to high speed.
HOT

#### NEUTRAL
120 V

#### System Switch

#### Room Thermostat
#### R (Hot)
#### G (Fan)
#### W (Heat)
#### Y (Cool)

#### FUSE

FAN

B

#### BLACK

#### WHITE

#### Junction Box
#### LIMIT
#### To Primary
#### CONTROL

A
#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### To Common On
#### Control Transformer

Figure! 32.78 illustrates the wiring for the operation of
the blower fan motor only. The fan relay (A) protects the
blower motor from current flowing in the high- and lowspeed circuits at the same time. If the normally open (NO)
contacts on the high-speed circuit close, the NC contacts on
the low-speed circuit will open. The NO fan limit switch (B)
is operated by a temperature-sensing bimetal device. When
the temperature at the heat exchanger reaches approximately
140°F, these contacts close, providing current to the lowspeed terminal on the blower motor. The high-speed circuit
can be activated only from the thermostat. The high speed
on the blower motor is not used for heating. It will operate only when the thermostat is set to FAN ON manually
or for cooling (air-conditioning). The fan circuit for heating would be from the power source (hot leg) through the
temperature-actuated fan limit switch, to the NC fan relay,
to the low-speed blower motor terminal, and back through
the neutral wire.
Figure! 32.79 shows the oil burner wiring diagram. The
burner is wired through an NC limit switch (A). This limit

switch is temperature actuated to protect the furnace and the
building. If there is an excessive temperature buildup from
the furnace overheating, this switch will open, causing the
burner to shut down. Overheating could result from the
burner being overfired, from a fan problem, from airflow
restriction, or from similar problems. The wiring can be followed from the limit switch to the primary control (B).
The black wire and orange wire at the primary are both
at a potential of 120 V, but the orange wire is powered by
the 24-V control circuit (C), while the black wire is powered
when limit switch (A), the system switch, is closed and the
fuse is good. When the thermostat calls for heat, these contacts close, providing current to the ignition system, burner
motor, and fuel valve, if one is used. The return is through the
neutral (white wire) to the power source. The transformer in
the primary control reduces the 115-V line voltage to 24 V
for the thermostat control circuit.
If there is a problem in the start-up of the burner, the safety
device (stack switch or cad cell) will shut it down. Figure!32.80
illustrates the wiring for the 24-V thermostat control circuit.


---

## PDF Page 93

925

### Unit 32 Oil Heat

Figure!32.79 The power to operate the burner motor and transformer passes through the NC limit switch to the primary. On a call for heat, the thermostat energizes an internal 24-V relay in the primary control. If the primary safety circuit is satisfied, power will pass through the orange wire to the
burner motor and ignition transformer.
#### NEUTRAL

HOT

#### Room Thermostat
#### R (Hot)
#### G (Fan)
#### W (Heat)
#### Y (Cool)

115 V
#### System Switch
#### FUSE

#### WHITE

#### BLACK
FAN

#### Junction Box
#### LIMIT
A

#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### BLACK

B

#### WHITE

115 V
#### COMMON
24 V

HOT
W

#### 2-Speed Blower Motor
#### Primary High-Voltage
#### Contacts Pass Power
#### To Motor And Transformer.

#### Cool Relay

C
#### ORANGE

#### LOW-VOLTAGE
#### TERMINAL
#### BLOCK

#### START
#### SWITCH

#### WHITE

#### Burner And Pump Motor

115 V
#### Ignition Transformer
10 000 V

#### ELECTRODES


---

## PDF Page 94

926

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.80 The common wire in the primary transformer does not extend into the field circuit. The room thermostat has a split subbase with the hot
wire from two different transformers feeding it. These two hot circuits do not come in contact with each other because of the split, or isolating, subbase.
HOT

#### Room Thermostat
115 V

#### System Switch

#### HEAT
ANT

#### Auto On

#### FUSE

G
#### BLACK

#### HEAT

#### COOL

#### COOL
ANT

RC

RH

W

#### WHITE

FAN
#### Junction Box
#### LIMIT
40 VA
#### COOLING

#### HIGH

LOW

A

FAN
#### RELAY

24 V

230 V

#### TRANSFORMER
RUN
#### CAPACITOR

#### BLACK

#### WHITE
115 V
24 V

HOT

#### Oil Burner
#### Primary Control

W
#### Cool Relay

#### 2-Speed Blower Motor
#### ORANGE

#### LOW-VOLTAGE
#### TERMINAL
#### BLOCK

#### START
#### SWITCH

#### WHITE

#### Burner And Pump Motor

115 V
#### Ignition Transformer
10 000 V

#### ELECTRODES


---

## PDF Page 95

927

### Unit 32 Oil Heat

The letter designations on the diagram indicate what the wire
colors would normally be: R (red), “hot” leg from the transformer; W (white), heat; Y (yellow), cooling; G (green), manual fan relay.
It will occasionally be necessary to convert a system from
one designed for heating only to one that will also accommodate air-conditioning. A heating-cooling system requires a
larger 24-V control transformer than the one normally supplied with a heating-only system. To make this conversion, a
40-VA transformer is required in addition to the one supplied
in the normal primary control circuit. When adding a cooling
package, the larger 40-VA transformer is required because
of the added cooling relay and fan-relay load in the 24-V
control circuit. The thermostat in such a conversion should
also have an isolating subbase so that one transformer is not
connected electrically with the other. A fan relay (A) is also
needed in the fan circuit to activate the high-speed fan.
Power-consuming devices must be connected to both legs
(i.e., connected in parallel). Power-passing devices will be
wired in series through the hot leg.

Figure! 32.81 (A) An illustration of a stack switch or relay. (B) A side
view of an actual stack switch. (A) Courtesy Honeywell. (B) Photo by Bill
Johnson.
#### Mounting Bracket Back At Case
#### Drive Shaft
#### Drive Shaft
#### CLUTCH
#### This Side
#### Fingers (2)
#### Mounted In Flue
#### Reset Lever

#### BIMETAL
#### ELEMENT

#### Stop Arm
#### Cold Contacts
#### (Made When
#### Contact Starting)

#### HOLDER
#### Hot Contacts
#### (Made When Running)
(A)

#### 32.11 Wiring Diagram
#### For The Stack Switch
#### Safety Control
The bimetal element of the stack switch is positioned in the
flue pipe. When the bimetal element is heated, proving that
there is ignition, it expands and pushes the drive shaft in the
direction of the arrow, Figure!32.81. This closes the hot contacts and opens the cold contacts.
Figure! 32.82 is a wiring diagram showing the current
flow during the initial start-up of the oil burner. The 24-V
room thermostat calls for heat. This will energize the 1K coil,
closing the 1K1 and 1K2 contacts. Current will flow through

(B)

the safety switch heater and cold contacts. The hot contacts
remain open. The closing of the 1K1 contacts provides current to the oil burner motor, oil valve, and ignition transformer. Under normal conditions ignition and heat will be
produced from the combustion of the air-oil mixture. This
will provide heat to the stack switch in the flue pipe, causing

Figure!32.82 The stack switch circuit when the burner first starts. Note that current flows through the safety switch heater.
#### 24-V Room
#### THERMOSTAT
#### SAFETY
#### SWITCH

#### LIMIT
1

T
T

1K

1K1

HOT
#### CONTACTS

3
1K2

#### BURNER
#### MOTOR

(HOT)
L1
L2

#### POWER
#### SUPPLY

OIL
#### VALVE
#### IGNITION

2
#### Cold Contacts

#### Safety Switch
#### HEATER


---

## PDF Page 96

928

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.83 Typical stack switch circuitry with flame on, hot contacts closed, and cold contacts open. The safety switch heater is not in the circuit.
#### 24-V Room
#### THERMOSTAT
#### SAFETY
#### SWITCH

#### LIMIT
1

T
T

1K

1K1

HOT
#### CONTACTS

3
1K2

#### BURNER
#### MOTOR

(HOT)
L1
L2

#### POWER
#### SUPPLY

OIL
#### VALVE
#### IGNITION

2
#### Cold Contacts

#### Safety Switch
#### HEATER

the hot contacts to close and the cold contacts to open. The
current flow is shown in Figure! 32.83. The circuit is completed through the 1K2 contact, the hot contacts to the 1K
coil. The 1K1 contact remains closed and the furnace continues to run as in a normal safe start-up. The safety switch
heater is no longer in the circuit.
If there is no ignition and consequently no heat in the
stack, the safety switch heater remains in the circuit. In
approximately 90! sec the safety switch heater opens the
safety switch, which causes the burner to shut down. To
start the cycle again, depress the manual reset button. Allow
approximately 2! min for the safety switch heater to cool
before attempting to restart.

#### 32.12 Wiring Diagram
#### For Cad Cell Primary
#### Control With
#### Intermittent Ignition
In early generation primary control circuits, the cad cell discussed earlier may be coupled with a triac, which is a form of
a solid-state device designed to pass current when the cad cell
circuit resistance is high (no flame). When the burner fires,
the cad cell senses light from the burner’s flame and its resistance drops. This causes the triac to open, stopping current
flow through it. When the burner is not firing, the resistance
of the cad cell is high and the triac is essentially closed, allowing current to pass through the triac.
The circuit in Figure!32.84 shows how the triac and the
cad cell are wired in the primary control. The red lines indicate the electrical paths through which electric current is
flowing. The burner represented by this diagram is currently
firing and the resistance of the cad cell is low. This means

that the resistance between the two F terminals is low. This
low resistance causes the triac to stop passing electric current
through the safety switch heater. If the safety switch heater
remains in the circuit too long, the burner will shut down.
It should be clear from this diagram that the burner motor,
the oil valve, and the ignition are all powered by the same
orange wire. Since these three elements will all be energized
and deenergized at the same time, this type of primary control
allows for only intermittent duty ignition operation. The ignition spark will be produced during the entire operating cycle.
In Figure! 32.85 there is no flame and a high resistance
in the cad cell. By design, the triac will then conduct current
that will pass through the safety switch heater. If this current
continues through the heater, it will open the safety switch
and cause the burner to shut down. To recycle, press the reset
button.
The technician must be able to check the cad cell. It connects to the primary control on the outside at terminals F and
F. To check the resistance reading of the cad cell, disconnect
the two yellow wires at the F and F terminal block. With the
furnace off, it should be dark inside the combustion chamber.
Set the ohmmeter to check out 1000 ". Calibrate the meter to
0 " with the meter leads touching each other. Now place the
meter leads on the two yellow wires. The meter should read a
very high resistance, maybe even infinity, as if the leads were
held apart in air. Now jump out the T to T terminals and the
furnace should fire. As the furnace fires, the resistance will
become less on the two yellow wires. It should be somewhere
around 600 to 1000 ". The cad cell is good if this test proves
out. The furnace should run for a short while and then lock
out. This is a safety feature to prevent someone from running
the furnace without the cad cell protection. In most modern
installations the cad cell is preferred over the thermal stack
switch. It acts faster, has no mechanical moving parts, and is
consequently considered more dependable.


---

## PDF Page 97

929

### Unit 32 Oil Heat
Figure!32.84 Cad cell circuitry when the cad cell “sights” flame. The safety switch heater is not in the circuit.
#### Cad Cell Oil Primary

#### 24-V Room
#### THERMOSTAT

#### J Box
#### SAFETY
#### SWITCH

#### BLACK

T

1K2

T
1K
R1

#### BURNER
#### MOTOR

#### ORANGE
#### SAFETY
#### SWITCH
#### HEATER

F
R2

CAD
#### CELL

#### LIMIT

(HOT)
L1
#### Power Supply
L2

OIL
#### VALVE

1K1

#### IGNITION

#### TRIAC

#### BILATERAL
#### SWITCH

C1

#### WHITE

F

Figure!32.85 Cad cell circuitry when the cad cell does not “sight” flame. The safety switch heater will heat up and open the safety switch, shutting the
burner down.
#### Cad Cell Oil Primary

#### 24-V Room
#### THERMOSTAT

#### J Box

#### SAFETY
#### SWITCH

#### BLACK

T

1K2

T

1K
#### SAFETY
#### SWITCH
#### HEATER

R1
F
R2

CAD
#### CELL

C1
F

#### ORANGE

#### LIMIT
#### BURNER
#### MOTOR

(HOT)
L1
#### Power Supply
L2

OIL
#### VALVE

1K1

#### IGNITION

#### TRIAC

#### BILATERAL
#### SWITCH
#### WHITE


---

## PDF Page 98

930

Section 6 Air-Conditioning (Heating and Humidification)

SAFETY PRECAUTION: Care should be taken not to reset
any primary control too many times because unburned oil may
accumulate after each reset. Once ignited, a puddle of oil will burn
intensely. If this should happen, the technician should stop the
burner motor but should allow the furnace fan to run. The air shutter should be shut off to reduce the air to the burner. Notify the fire
department. Do not try to open the inspection door to put the fire
out. Let the fire burn itself out with reduced air.-

#### 32.13 Wiring Diagram For
#### Cad Cell Primary
#### Control With
#### Interrupted Ignition
The cad cell shown in Figure 32.75 can be used for interrupted
duty ignition. This type of primary control has separate wires
to control the operation of the burner motor, the oil valve,
and the ignition, Figure 32.86. This type of control is powered constantly through L1 and has another power lead that
is interrupted if the limit switch is open. There are three colorcoded wires that feed power to the burner motor, the ignition,
and the oil valve. Be sure to check the color-coding for the
particular primary control you are working on, as different
primary controls may be color-coded differently. For example,
some manufacturers color-code the constant L1 power lead
red, while others color code the equivalent wire black.
The diagram of the primary control shown in Figure
32.86 shows a set of dry alarm contacts. In the event the

primary control goes into lockout or latch-up mode, the dry
alarm contacts on the primary control close. When these contacts close, an auto-dialer, if connected and used, has the capability to send a signal to the homeowner, alarm company,
and/or oil company, alerting them that a problem with the
oil burner is present. Lockout occurs when the burner cannot
successfully start. If the control goes into lockout three times
on a single call for heat, the control goes into the restricted
lockout mode called latch-up.
A sample wiring diagram for an oil-fired furnace using
an interrupted ignition-duty primary control is shown in
Figure 32.87. In this diagram it can be seen that an uninterrupted 120-V power supply is reaching the primary control
via the red wire, while a switched 120-V power lead, through
the limit switch, is connected to the primary control via the
black wire, Figure 32.88.
If the limit switch is closed, on a call for heat, the space
thermostat closes its contacts and power is passed to the
coil on the burner relay, Figure 32.89. The energizing of the
burner relay coil causes the contacts on the burner relay to
close, making the connection between the T-T contacts on the
primary control, Figure 32.90.
Once the T-T contacts have closed, the oil burner motor
and the ignition circuits are energized, allowing the motor
to come up to speed. This valve-delay-on period varies from
primary control to primary control, but is often in the 10-sec
range, Figure 32.91. Once the valve-delay-on period has
elapsed, the oil valve circuit is energized and pressurized oil
is delivered to the nozzle for atomization and combustion,
Figure 32.92.

Figure!32.86 Typical wiring connections on an interrupted duty cad cell primary control.

#### Line, L1

RED

T
#### THERMOSTAT

BLK

T

#### Limit Switch

#### NEUTRAL

WHT
F

VIO

#### Cad Cell
F

ORG
BLU

#### Dry Alarm
#### CONTACTS

#### Oil Valve
#### BURNER
#### MOTOR
#### IGNITION

#### Primary Control
#### With Interrupted
#### IGNITION


---

## PDF Page 99

931

### Unit 32 Oil Heat
Figure!32.87 Typical wiring diagram of a furnace using an interrupted duty cad cell primary control.

HOT

#### Room Thermostat

#### NEUTRAL

#### R (Hot)
#### G (Fan)
#### W (Heat)

120 V
#### System Switch

#### TRANSFORMER
#### FUSE
24 V
#### BLACK

FAN

#### WHITE
#### Junction Box

#### LIMIT

#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### BLACK

RED

#### WHITE
T

#### Burner Relay

T
#### PRIMARY
#### CONTROL

F
F

#### Cad Cell

VIO
#### 2-Speed Fan Motor
#### ORANGE

#### START
#### SWITCH

BLU

#### IGNITION

#### WHITE
#### Burner And Pump Motor
OIL
#### VALVE

#### 32.14 Combustion Chamber
The atomized oil and air mixture blown from the air tube
into the combustion chamber is ignited by a spark from the
electrodes. The atomized oil must be burned in suspension;
that is, it must be burned while in the air in the combustion chamber. If the flame hits the wall of the combustion
chamber before it is totally ignited, the cooler wall will
cause the oil vapor to condense, and efficient combustion
will not occur. Combustion chambers should be designed to

avoid this condition. They may be built of steel or a refractory material. Figure!32.93 shows a flame in a combustion
chamber.
The combustion chamber is supposed to be matched to
the burner flame at the factory. It would be a rare case where
the flame and combustion chamber were not a fit from the
beginning. On older systems, the technician may encounter
several replacement nozzles lying around the furnace. It is
always best to follow the manufacturer’s recommendations
regarding nozzle size.


---

## PDF Page 100

932

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.88 When the limit switch is closed, line voltage is supplied to the primary control at two points.

HOT

#### Room Thermostat

#### NEUTRAL

#### R (Hot)
#### G (Fan)
#### W (Heat)

120 V
#### System Switch

#### TRANSFORMER
#### FUSE
24 V
#### BLACK

FAN

#### WHITE
#### Junction Box

#### LIMIT

#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### BLACK

RED

#### WHITE
T

#### Burner Relay

T
#### PRIMARY
#### CONTROL

F
F

#### Cad Cell

VIO
#### 2-Speed Fan Motor
#### ORANGE

#### START
#### SWITCH

BLU

#### IGNITION

#### WHITE
#### Burner And Pump Motor
OIL
#### VALVE

Recall from our earlier discussion on nozzles that the
spray angle of the nozzle is, at least in part, determined
by the shape and configuration of the combustion chamber. Nozzles with smaller spray angles are intended for use
in conjunction with deeper combustion chambers; nozzles
with large spray angles are intended for use with square
or round combustion chambers. Oil burner manufacturers
often can supply original equipment manufacturer (OEM)
guides that provide information regarding the original nozzle size intended for use on a specific furnace with a specific

model of oil burner. This information is extremely valuable
to the service technician.
The combustion chamber is merely a firebox, or a
box to contain the fire. They sometimes develop cracks.
There is no connection between the combustion chamber
and the recirculating air, so the chamber oftentimes may
be repaired. The repair kit may consist of a wet blanket
material that can be installed through the hole after the
burner is removed. The wet blanket is placed over the crack
and the furnace is reassembled and fired. The blanket will


---

## PDF Page 101

933

### Unit 32 Oil Heat
Figure!32.89 On a call for heat, the low-voltage control circuit energizes the coil on the burner relay.

HOT

#### Room Thermostat

#### NEUTRAL

#### R (Hot)

120 V

#### G (Fan)
#### W (Heat)

#### System Switch
#### TRANSFORMER
#### FUSE
24 V
#### BLACK

FAN

#### WHITE
#### Junction Box

#### LIMIT

#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### BLACK

RED

#### WHITE
T

#### Burner Relay

T
#### PRIMARY
#### CONTROL

F
F

#### Cad Cell

VIO
#### 2-Speed Fan Motor
#### ORANGE

#### START
#### SWITCH

BLU

#### IGNITION

#### WHITE
#### Burner And Pump Motor
OIL
#### VALVE

become hard and is fireproof. The other option is to replace
the combustion chamber.

#### 32.15 Heat Exchanger
A heat exchanger in a forced-air system takes heat from the
combustion in the furnace and transfers it to the air that
is circulated to heat the building, Figure! 32.94. The heat
exchanger is made of material that will cause a rapid transfer of heat. Modern exchangers, particularly in residential

furnaces, are made of sheet steel, which is frequently coated
with special substances to resist the corrosion caused by the
acids produced by combustion.
The heat exchanger is also designed to keep flue gases
and other combustion materials separate from the air circulated through the building. SAFETY PRECAUTION: The flue
gases from combustion should never mix with the circulating air.
A technician who discovers a crack in a heat exchanger may be
tempted to repair it by welding it closed. Many state codes prohibit
this type of repair.-


---

## PDF Page 102

934

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.90 When the coil on the burner relay is energized, the contacts on the relay close, completing the T-T circuit.

HOT

#### Room Thermostat

#### NEUTRAL

#### R (Hot)

120 V

#### G (Fan)
#### W (Heat)

#### System Switch
#### TRANSFORMER
#### FUSE
24 V
#### BLACK

FAN

#### WHITE
#### Junction Box

#### LIMIT

#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### BLACK

RED

#### WHITE
T

#### Burner Relay

T
#### PRIMARY
#### CONTROL

F
F

#### Cad Cell

VIO
#### 2-Speed Fan Motor
#### ORANGE

#### START
#### SWITCH

BLU

#### IGNITION

#### WHITE
#### Burner And Pump Motor
OIL
#### VALVE

A technician often inspects heat exchangers and combustion chambers. A mirror made of chrome-plated steel is an ideal
tool for this job, Figure!32.95, and new products on the market
allow technicians to inspect heat exchangers with more accuracy and reliability than ever before. These products include a
small video camera on the end of a long, snakelike, flexible rod
that can be inserted into the furnace. The tip of the rod contains a light so the technician can inspect the heat exchanger
by monitoring the screen on the device, Figure!32.96.

One way a technician can determine if there is a crack in
the heat exchanger is to insert the probe from the combustion analyzer into the supply air duct far from the furnace
location. If there is a measurable quantity of carbon monoxide in the supply airstream, a leak in the heat exchanger
should be suspected. Damage to the heat exchanger can
be the result, among other things, of insufficient airflow
through the appliance or an oversized furnace that cycles
on and off too often.


---

## PDF Page 103

935

### Unit 32 Oil Heat
Figure!32.91 Closing the T-T contacts initiates burner operation by powering the burner motor and the ignition circuit.

HOT

#### Room Thermostat

#### NEUTRAL

#### R (Hot)
#### G (Fan)
#### W (Heat)

120 V
#### System Switch

#### TRANSFORMER
#### FUSE
24 V
#### BLACK

FAN

#### WHITE
#### Junction Box

#### LIMIT

#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### BLACK

RED

#### WHITE
#### Burner Relay

T
T
#### PRIMARY
#### CONTROL

F
F

#### Cad Cell

VIO
#### 2-Speed Fan Motor
#### ORANGE

#### START
#### SWITCH

BLU

#### IGNITION

#### WHITE
#### Burner And Pump Motor
OIL
#### VALVE

Oil furnaces should have the correct airflow across the
heat exchanger. A check of the rise in air temperature may be
performed if the installation is new or if it is suspected that the
airflow is not correct. Often, for air-conditioning equipment
the quantity of airflow must be known. The unit capacity may
be found on the unit nameplate or calculated from the oil
burner nozzle size. For example, the unit may have a 0.75-gph
nozzle and a 65°F temperature rise. What should the cfm be?
Since one gallon of Number 2 fuel oil can produce
about 140,000! Btu of heat energy per hour, a 0.75-gph

nozzle will produce approximately 105,000! Btu per
hour:
140,000!Btu/gal 3 0.75!gal/h 5 105,000!Btu/h
The 105,000!Btu/h is the input of the furnace. There will be a
certain percentage of this heat that is wasted up the chimney.
If we assume that the heating appliance is 80% efficient, the
heat output will be
105,000!Btu/h 3 0.80 5 84,000!Btu/h


---

## PDF Page 104

936

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.92 After the valve-delay-on period has elapsed, the oil valve’s solenoid coil is energized and pressurized oil is pumped to the nozzle.

HOT

#### Room Thermostat

#### NEUTRAL

#### R (Hot)
#### G (Fan)
#### W (Heat)

120 V
#### System Switch

#### TRANSFORMER
#### FUSE
24 V
#### BLACK

FAN

#### WHITE
#### Junction Box

#### LIMIT

#### HIGH

LOW

FAN
#### RELAY

RUN
#### CAPACITOR

#### BLACK

RED

#### WHITE
#### Burner Relay

T
T
#### PRIMARY
#### CONTROL

F
F

#### Cad Cell

VIO
#### 2-Speed Fan Motor
#### ORANGE

#### START
#### SWITCH

BLU

#### IGNITION

#### WHITE
#### Burner And Pump Motor
OIL
#### VALVE

This result represents the amount of heat that is being added
to the air in the structure. The following formula calculates
the air volume (in cubic feet per minute) that is required to
transfer this amount of heat:
QS 5 cfm 3 1.08 3 "T
where

QS 5 The quantity of heat in Btu/h
cfm 5 The air volume in cubic feet per minute
1.08 5 A constant
#T 5 The temperature rise across the furnace

In this example, the QS is 84,000!Btu/h and the #T is 65°F.
Plugging these values into the formula gives
84,000!Btu/h 5 cfm 3 1.08 3 65
84,000!Btu/h 5 cfm 3 70.2
cfm 5 84,000 4 70.2
cfm 5 1196.6
So, the required airflow is about 1200!cfm.


---

## PDF Page 105

### Unit 32 Oil Heat
Figure!32.93 Inside a combustion chamber. Note the retention ring
with flame locked to it. Courtesy R. W. Beckett Corp.

937

Figure! 32.96 Small video cameras can be used to inspect heat
exchangers and other furnace components. Photo by Eugene Silberstein

Figure!32.94 A heat exchanger in an oil-fired forced-air furnace. Courtesy The Williamson-Thermoflo Company

#### 32.16 Condensing
#### Oil Furnace
#### HEAT
#### EXCHANGER

#### COMBUSTION
#### CHAMBER

Figure! 32.95 A mirror used by the heating technician to inspect the
heat exchanger, the inside of the combustion chamber, and the flame.
The handles on some models telescope, and the mirror angle is adjustable. Photo by Bill Johnson

Since energy prices have increased and the need for fossilfuel conservation has become so evident, some manufacturers have worked to design more efficient oil furnaces. The
condensing oil furnace is one of the product designs intended
to achieve increased efficiency.
The condensing oil furnace, like the more conventional
furnace, has two systems: the combustion or heat-producing
system and the heated-air circulation system. The combustion
system includes the burner and its related components: the
combustion chamber, as many as three heat exchangers, and a
vent fan and pipe. The heated-air circulation system includes
the blower fan, housing, motor, plenum, and duct system. The
following describes the operation of a condensing oil furnace
manufactured by Yukon Energy Corporation, Figure!32.97.
The burner forces air and fuel oil into the combustion
chamber where they are mixed and ignited. Much of this combustion heat is transferred to the main heat exchanger, which
surrounds the combustion chamber. Combustion gases still
containing heat are forced through a second heat exchanger
where additional heat is transferred. Gases still containing some heat are forced through a third heat exchanger,
where nearly all the remaining heat is removed. The third
heat exchanger is a coil-type exchanger in which the temperature is reduced below the dew point, low enough for a
change of state to occur, which results in moisture condensing from the flue gases. This is a latent-heat, high-efficiency
exchange. About 1000! Btu are transferred to the airstream
for each pound of moisture condensed (1!lb water 5 about
1 pint), so this can result in considerable savings. The remaining exhaust gases are vented to the outside, normally forced


---

## PDF Page 106

938

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.97 A condensing oil furnace. Courtesy Yukon Energy Corp.

#### Combustion Chamber
#### Pvc Vent Pipe
#### Main Heat Exchanger
#### Second Heat Exchanger

#### Third (Coil-Type)
#### Heat Exchanger

#### BLOWER

out by a blower through polyvinyl chloride (PVC) pipe. The
condensing coil must be made of stainless steel to resist the
acid in the flue gases. A drain is located at the condensing coil
to remove the condensate to a container or to a suitable area
or drain outside.
In the heated-air circulation system, the blower draws air
through the return air duct and moves it across the condensing
heat exchanger where the air is preheated by removing the sensible and latent heat from the coil. The air then passes around
the second heat exchanger where additional heat is added. The
circulating air then moves over the main heat exchanger, after
which it is circulated to the rooms to be heated through the
duct system. The leaving air is approximately 60°F warmer
than when it entered the furnace through the return air duct.
Condensing oil furnaces have a 901 AFUE. They also
can be installed without a chimney because they are vented
through a PVC pipe.

Before the vacuum and pressure checks are made, however,
the following should be determined:
1. The tank has sufficient fuel oil.
2. The tank shutoff valve is open.
3. The tank location is noted (above or below burner).
4. The type of system is noted (one- or two-pipe).
Connect the vacuum and pressure gauges to the fuel oil
unit as shown in Figure!32.98. If the tank is above the level
of the burner, the supply system will typically be a one-pipe
system, but may sometimes be a two-pipe system. When the
tank is above the burner and the unit is operating, the vacuum
gauge should read 0 in. Hg. If the gauge indicates a vacuum,
one or more of the following may be the problem:
-
-
-

#### 32.17 Service Procedures
#### PUMPS
The performance of residential and commercial fuel oil
systems without booster pumps from tank to nozzle can
be determined with a vacuum gauge and a pressure gauge.

The fuel line may be kinked.
The line filter may be clogged or blocked.
The tank shutoff valve may be partially closed.

If the supply tank is below the burner level, the vacuum
gauge should indicate a reading: generally, 1 in. Hg for every
foot of vertical lift and 1 in. Hg for every 10!ft of horizontal run. The lift and horizontal run combination should not
total more than 17!in. Hg. (Remember, the lift capability of a
dual-stage pump is approximately 15!ft.) Vacuum readings in
excess of this calculated value may indicate a tubing size too


---

## PDF Page 107

939

### Unit 32 Oil Heat
Figure!32.98 A pump with a pressure gauge and a vacuum gauge in
place for tests and servicing. Courtesy Webster Electric Company
#### Pressure Gauge
(100 psi OPERATING
#### PRESSURE)

should be removed and the valve screw turned with a 1/8-in.
Allen wrench. Some pumps require a screwdriver instead of
an Allen wrench to adjust the regulator. With the regulator
set and the unit in operation, the pressure gauge should give
a steady reading. If the gauge pulsates, one or more of the
following may be the problem:
-

#### PRESSURE-REGULATING
#### SCREW

-

#### VACUUM
#### (Optional Inlet
#### CONNECTION)

-

-

#### Nozzle Line

#### Inlet Line
#### Return Line
#### (When Used)

small for the run, but may also be an indication of a kinked
or partially blocked line. This may cause the oil to foam.
The pressure gauge measures the performance of the
pump and its ability to supply a steady, even pressure to the
nozzle. The pressure regulator should be adjusted to the manufacturer’s specifications, which is always above 100 psi. See
Figure!32.99 for an illustration of a pressure-adjusting valve.
To adjust the regulator, with the pressure gauge in place, turn
the adjusting screw until the gauge indicates 100! psi. With
the pump shown in Figure!32.99, the valve-screw cover screw

Partially clogged supply filter element
Partially clogged unit filter or screen
Air leak in fuel oil supply line
Air leak in fuel oil pump cover

A pressure check of the pump cutoff is necessary if oil
enters the combustion chamber after the unit has been shut
down. To make this check, insert the pressure gauge in the
outlet for the nozzle line, Figure!32.100. With the gauge in
place and the unit running, record the pressure. When the
unit is shut down, the pressure gauge should drop about 20%
and hold. If the gauge drops to 0 psi, the fuel oil cutoff inside
the pump is defective, and the pump may need to be replaced
or an external solenoid installed, Figure!32.53. If the pressure
gauge holds but there is still an indication of improper fuel
oil shutoff, the problem may be one of the following:
-
-
-

Possible air leak in fuel unit (pump)
Possible air leak in fuel oil supply system
Air trapped in the nozzle line

#### Burner Motor
If the burner motor does not operate:
1. Press the reset button if there is one. Newer oil burners are equipped with permanent split-capacitor motors

Figure!32.99 A fuel pump and a pressure-adjusting valve. Courtesy Webster Electric Company
#### Valve Screw Cover Screw
#### Valve Screw Cover Screw Gasket
#### Pressure-Adjusting Screw
#### Adjusting Screw Plug
#### Valve Gasket
#### Spring Cap

#### Valve-Adjusting Spring
#### Piston Assembly
#### Valve Gasket
#### Plug And
#### Guide Assembly


---

## PDF Page 108

940

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.100 A pressure gauge in place to check the valve differential.
Courtesy Webster Electric Company

Figure!32.101 A diagram of a fuel oil pump. Courtesy Webster Electric
Company

75–90 psi CUT-OFF POINT SHOULD
#### Hold. If Pressure Drops Back To
#### Zero, Indicates Leaky Cut-Off.

#### To Bleed Or Vent Pump
#### Attach 1/4 In. Id Plastic Tube.
#### Use 3/8 In. Wrench To Open
#### Vent 1/8 Turn Maximum.

#### Return Port

#### For Use As
#### Gauge Port

#### Inlet Port
#### NOZZLE
#### PORT

#### Inlet Line

#### Return Line

that do not have reset buttons—they may just reset automatically from the internal overload.
NOTE: Reset may
not function if the motor is too hot. Wait for the motor to cool
down. -
2. Check the electrical power to the motor. This can be
done with a voltmeter across the orange and white or
black and white leads to the motor. If there is power to
the motor and nothing is binding it physically and it still
does not operate, it should be replaced.

#### To Adjust
#### PRESSURE

#### INLET
#### PORT

#### Color Of Printing
#### BYPASS
#### Denotes Operating
#### PLUG
#### SPEED
#### Return Inlet
#### Port Port
Figure!32.102 Installation of the bypass plug for conversion to a twopipe system. Courtesy Webster Electric Company

#### Bleeding A One-Pipe System
When starting an oil burner with a one-pipe system for the
first time or whenever the fuel-line filter or pump is serviced,
air will get into the system piping. The system must be bled to
remove this air. The system should also be bled if the supply
tank is allowed to become empty.
To bleed the system, $-in. flexible, transparent tubing
should be placed on the vent or bleed port, and the free end of
the tube placed in a container, Figure!32.101. Turn the bleed
port counterclockwise (usually a turn from 1/8 to $ is sufficient). Then start the burner, allowing the fuel oil to flow into
the container. Continue until the fuel flow is steady and there is
no further evidence of air in the system; then shut the valve off.

#### Converting A One-Pipe System
#### To A Two-Pipe System
Most residential burners are shipped from the manufacturer
for use with a one-pipe system. To convert these units to a
two-pipe system, do the following:
1. Shut down all electrical power to the unit.
2. Close the fuel oil supply valve at the tank.

#### Return Line
#### 1/8 In. Plug

3. Remove the inlet port plug from the unit, Figure!32.102.
4. Insert the bypass plug shipped with the unit into the deep
seat of the inlet port with an Allen wrench.
5. Replace the inlet port plug and install the flare fitting and
copper line returning to the tank.
NOTE: Make certain that the specific manufacturer’s instructions are followed when converting a one-pipe system to a twopipe system. The procedure just outlined is for Webster
pumps only. Pumps manufactured by Danfoss, for example, do
not use a bypass. In addition, pumps manufactured by Suntec require that the bypass plug be installed in the return port. -
SAFETY PRECAUTION: Do not start the pump with the
bypass plug in place unless the return line to the tank is installed.
Without this line, there is no place for the excess oil to go, except
possibly to rupture the shaft seal.-


---

## PDF Page 109

941

### Unit 32 Oil Heat

#### NOZZLES

#### Ignition System

Nozzle problems may be discovered by observing the condition of the flame in the combustion chamber, taking readings
on a pressure gauge, and analyzing the flue gases. (Flue-gas
analysis is discussed in Section 32.18, “Combustion Efficiency.”) The following are common conditions that may
relate to the nozzle:

Of all phases of oil burner operation and servicing, ignition
problems are among the easiest to recognize and solve. Ignition service mostly consists of making the proper gap adjustment, cleaning the electrodes, and making all connections
secure.
To check the ignition transformer, do the following:

Smoke
Flame changing in size and shape
Flame impinging (striking) on the sides of the combustion
chamber
Sparks in the flame
Low carbon dioxide reading in the flue gases (less than 8%)
Delayed ignition
Odors

1. Turn off power to the oil burner unit.
2. Swing back the ignition transformer.
3. Shut off the fuel supply or disconnect the burner motor
lead.
4. Disconnect the wires from the primary winding of the
ignition transformer.
5. Connect the ignition transformer tester, as shown in
Figure!32.64.
6. Turn the ignition transformer tester on.
7. Observe the display on the tester to determine whether
the transformer is good.
SAFETY PRECAUTION: Follow the manufacturer’s instructions and keep your distance
from the 10,000-V leads.-

-
-
-

-
-
-
-

When nozzle problems are apparent, the nozzle should
be replaced. The nozzle is a delicate, finely machined component, and wire brushes and other cleaning tools should
not be used on it. Generally, a nozzle should be replaced
annually as a normal servicing procedure.
#### SAFETY
PRECAUTION: Nozzles should be removed and replaced with
a special nozzle wrench. Never use adjustable pliers or a pipe
wrench.- When the nozzle has been removed, keep the oil
from running from the tube by plugging the end of the nozzle assembly. If oil leaves this tube, air will enter and cause
an erratic flame when the burner is put back into operation.
It may also cause an afterdrip or afterfire when the burner
is shut down.
NOTE: Do not attempt to clean the nozzle strainer. If the nozzle
strainer is clogged, the cause should be determined. Clean the fuel
oil nozzle line and the fuel unit (pump) strainer. Change the supply
filter element. There may also be water in the supply tank, and the
fuel oil may otherwise be contaminated. -
It is important that nozzles do not overheat. Overheating causes the oil within the swirl chamber to break
down into a varnish-like substance, which will build up.
The following are major causes of overheating and varnish
buildup:
-
-
-
-
-

Fire burning too close to the nozzle
Firebox too small
Nozzle too far forward
Inadequate air-handling components on burner
Overfired burner

SAFETY PRECAUTION: Do not allow an afterdrip or
afterfire to go unchecked. Any leakage or afterfire will result in
carbon formation and clogging of the nozzle. Check for an oil
leak, air in the line, or a defective cutoff valve, if there is one.
An air bubble behind the nozzle will not always be pushed out
during burning. It may expand when the pump is shut off and
cause an afterdrip.-

To check the electrodes, do the following:
1. Ensure that the three spark gap settings of the electrodes
are set properly. Check Figure!32.103 for the settings of

Figure! 32.103 Electrode adjustments. Electrodes cannot be closer
than ! in. to any metal part.

1
IN.
8

#### Top View
#### ELECTRODES

1

#### Minimum 4 In. To Nozzle
3
IN.
8

1
IN.
2

#### Side View
#### Height Adjustment
1
#### In. Residential Installation
2
3
#### In. Commercial Installation
8

#### Position Of Electrodes In Front Of Nozzle
#### Is Determined By Spray Angle Of Nozzle.


---

## PDF Page 110

942

Section 6 Air-Conditioning (Heating and Humidification)

the gap, height above the center of the nozzle, and distance of the electrode tips forward from the nozzle center.
2. Make sure that the tips of the electrodes are not in the
oil spray.
NOTE: Oil burner manufacturers have special
gauges that help technicians properly position the electrode
tips with respect to the nozzle orifice and to each other. When
they are available, it is advisable to use these gauges, which
can be easily obtained by calling the burner manufacturer. -

Figure! 32.104 Combustion efficiency testing equipment. (A) A draft
gauge, nozzle gauge, and CO2 tester. (B) A smoke tester. Photos by Bill
Johnson

ELECTRODE INSULATORS. Wipe the insulators clean with a

cloth moistened with a solvent. If they are cracked or remain
discolored after a good cleaning, they should be replaced.

#### 32.18 Combustion Efficiency
Until a few years ago, the heating technician was primarily
concerned with ensuring that the heating equipment operated cleanly and safely. Technicians made adjustments by
using their eyes and ears. The high cost of fuel, however, now
requires the technician to make adjustments using test equipment to ensure efficient combustion.
Fuels consist mainly of hydrocarbons in various amounts.
In the combustion process, new compounds are formed and
heat is released. The following are simplified formulas showing what happens during a perfect combustion process:
C 1 O2 → CO2 1 heat

(A)

(B)
Figure!32.105 A combustion efficiency analyzer. Courtesy Bacharach,
Inc., Pittsburgh, PA, USA

H2 1 # O2 → H2O 1 heat
During a normal combustion process, carbon monoxide,
soot, smoke, and other impurities are produced along with
heat. Excess air is supplied to ensure that the oil has enough
oxygen for complete combustion, but even then the air and
fuel may not be mixed perfectly. The technician must make
adjustments to achieve near-perfect combustion, producing
the most heat while reducing the quantity of unwanted impurities. On the other hand, too much excess air will absorb
heat, which will be lost in the stack (flue gas) and reduce efficiency. Air contains only about 21% oxygen, so the remaining air does not contribute to the heating process.
The following tests can be made for proper combustion:
1. Draft
2. Smoke
3. Net temperature (flue stack)
4. Carbon dioxide
Technicians develop their own procedures for combustion testing. Making an adjustment to help correct one
problem will often correct or help to correct others. Compromises have to be made also. When correcting one problem, another may be created. In some instances, problems
may be caused by the furnace design. Some technicians
use individual testing devices for each test, Figure!32.104.

Others use electronic combustion analyzers with digital
readouts, Figure!32.105. To make these tests with the individual testing devices, a hole must be drilled or punched in
the flue pipe 12!in. from the furnace breaching, on the furnace side of the draft regulator, and at least 6!in. away from
it. The hole should be of the correct size so that the stem
or sampling tube of the instrument can be inserted into it.


---

## PDF Page 111

943

### Unit 32 Oil Heat

#### Draft Test
Correct draft is essential for efficient burner operation. The
draft determines the rate at which combustion gases pass
through the furnace, and it governs the amount of air supplied for combustion. The draft is created by the differences
in temperature of the hot flue gases; it is negative pressure in
relation to the atmosphere. Excessive draft can increase the
stack temperature and reduce the amount of carbon dioxide
in the flue gases. Insufficient draft may cause pressure in the
combustion chamber, resulting in smoke and odor around
the furnace. To obtain maximum efficiency, adjust the draft
before you make other adjustments.
To perform the test, do the following:
1. Drill a hole into the combustion area for the draft tube.
(On some furnaces, a bolt may be removed and the bolt
hole used for access.)
2. Place the draft gauge on a level surface near the furnace
and adjust to 0!in.
3. Turn the burner on and let it run for at least 5!min.
4. Insert the draft tube into the combustion area to check
the overfire draft, Figure!32.106.
5. Insert the draft tube into the flue pipe to check the flue
draft.
The overfire draft should be set to the manufacturer’s specifications, typically, 20.02 in. WC. The flue draft
should be adjusted with the draft regulator to maintain the
proper overfire draft. Most residential oil burners require a
flue draft of 20.04 in. to 20.06 in. WC. These are updrafts
and are negative in relationship to atmospheric pressure.
Longer flue passages require a higher flue draft than shorter
flue passages.
Figure!32.106 Checking overfire draft. Photo by Bill Johnson

#### Smoke Test
Excessive smoke is evidence of incomplete combustion.
Incomplete combustion will result in wasted fuel and higher
energy bills. Excessive smoke also results in soot buildup on
the heat exchanger and other heat-absorbing areas of the furnace. Soot is an insulator, so a buildup results in less heat
being absorbed by the heat exchanger and increased heat loss
to the flue. A 1/16-in. layer of soot can cause a 4.5% increase
in fuel consumption, Figure!32.107.
The smoke test is accomplished by drawing a prescribed
number of cubic inches of smoke-laden flue products through
a specific area of filter paper. The residue on the filter paper
is then compared to a scale furnished with the testing device.
The degree of sooting can be read off the scale. A smoke tester such as the one illustrated in Figure!32.108 may be used.
To perform the smoke test, Figure!32.109, do the following:
1. Turn on the burner and let it run for at least 5!min or
until the stack thermometer stops rising.
2. Ensure that filter paper has been inserted in tester.
3. Insert the sampling tube of the test instrument into the
hole in the flue.
4. Pull the tester handle the number of times indicated by
the manufacturer’s instructions.
Figure!32.107 The effect of soot on fuel consumption. Courtesy Bacharach, Inc., Pittsburgh, PA, USA

#### Increase In Fuel Consumption

SAFETY PRECAUTION: The manufacturer’s instructions furnished with the instruments should be followed carefully. The procedures indicated here are very general and should not take the
place of the manufacturer’s instructions.-

9%
8%

#### Effect Of Soot
ON
#### Fuel Consumption

7%
6%
5%
4%
3%
2%
1%
1"
32

1"
16

1"
8

#### Soot Layer On Heating Surfaces
Figure!32.108 A smoke tester. Photo by Bill Johnson


---

## PDF Page 112

944

Section 6 Air-Conditioning (Heating and Humidification)

Figure!32.109 Making a smoke test. Photo by Bill Johnson

Figure!32.110 Making a stack gas temperature test. Photo by Bill Johnson

A high stack temperature may be caused by
-

5. Remove the filter paper and compare it with the scale
furnished with the instrument.
Excessive smoke can be caused by

-
-
-
-

-
-

-
-
-
-
-
-
-

improper fan collar setting (burner air adjustment).
improper draft adjustment (draft regulator may be
required or need adjustment).
a poor fuel supply (pressure).
the oil pump not functioning properly.
a defective or incorrect nozzle.
excessive air leaks in the furnace (air diluting flame).
an improper fuel-to-air ratio.
a defective firebox.
improper burner air-handling parts.

#### Net Stack Temperature
The net stack temperature is important because an abnormally high temperature is an indication that the furnace may
not be operating as efficiently as possible. The net stack temperature is determined by subtracting the air temperature
around the furnace (burner inlet air) from the measured stack
or flue temperature. For instance, if the flue temperature
reading is 650°F and the basement air temperature where the
furnace is located is 60°F, the net stack temperature would
be 650°F 2 60°F 5 590°F. The manufacturer’s specifications
should be consulted to determine the normal net stack temperatures for a particular furnace.
To determine the stack temperature, Figure! 32.110, do
the following:
1. Insert the thermometer stem into the hole in the flue.
2. Turn on the burner and allow it to run for at least
5! min or until the stack thermometer stops rising in
temperature.
3. Subtract the basement or ambient temperature from the
stack temperature reading.
4. Compare the temperature to the manufacturer’s
specifications.

excessive draft through the combustion chamber.
a dirty or soot-covered heat exchanger.
lack of baffling.
an incorrect or defective combustion chamber.
overfiring (check nozzle size and pressure).

#### Carbon Dioxide Test
The carbon dioxide test is an important combustion efficiency test. A high carbon dioxide reading is good. If the test
reading is low, it indicates that the fuel oil has not burned
efficiently or completely. The reading should be considered
along with all of the other test readings. Under most normal conditions, a carbon dioxide reading greater than 10%
should be obtained. If problems exist that would be very
difficult to correct but the furnace is considered safe to operate and has a net stack temperature of 400°F or less, a carbon
dioxide reading of 8% could be acceptable. However, if the
net stack temperature is over 500°F, a reading of at least 9%
carbon dioxide should be obtained. SAFETY PRECAUTION:
A CO2 reading over 12.5% can be dangerous.-
To perform the carbon dioxide test, Figure!32.111, do the
following:
1. Turn on the burner and operate it for at least 5!min.
2. Insert the thermometer and wait for the temperature to
stop rising.
3. Insert the sampling tube into the hole previously made
in the flue pipe.
4. Remove a test sampling, using the procedure provided by
the manufacturer of the test instrument.
5. Mix the fluid in the test instrument with the sample gases
from the flue according to instructions.
6. Read the percentage of carbon dioxide from the scale on
the instrument.
A low percentage carbon dioxide reading may be caused by
one or more of the following:
-
-

High draft or draft regulator not working properly
Excess combustion air


---

## PDF Page 113

### Unit 32 Oil Heat
Figure!32.111 Performing a carbon dioxide test. Photo by Bill Johnson

945

Added Value to the Customer
Here are some simple, inexpensive procedures that may
be included in the basic service call.
Check flame characteristics; a smoke test is good
insurance and may lead to extra paying service work.
- Replace all panels with the correct fasteners.
- Inspect heat exchanger for soot buildup.
-

#### 32.19 Preventive Maintenance

-
-
-
-

Air leakage into the combustion chamber
Poor oil atomization
A worn, clogged, or incorrect nozzle
Oil-pressure regulator set incorrectly

#### Electronic Combustion
#### ANALYZERS
Electronic combustion analyzers provide information similar
to that provided by the test instruments already described.
Electronic analyzers may measure carbon monoxide and
oxygen concentrations rather than carbon dioxide percentages, but from the manufacturer’s instructions the technician
can determine acceptable levels and necessary corrections to
be made on the furnace. Generally, the tests are made from
samplings from the same position in the flue as used with the
other instruments. Electronic instruments are easier to use
and save time. The readings appear on a convenient digital
readout system, Figure!32.105.

#### H Vacr Golde N Ru Le S
When making a service call to a residence, do the
following:
Ask the customer about the problem. The customer
can often help you solve the problem and save you
time.
- Check the humidifiers, where applicable. Annual service is highly recommended for health reasons.
- Be prepared and do not let any fuel oil escape on the
ground or floor around the furnace. The customer
will notice the odor.
-

Oil heat, like gas heat, has air-side and burner-side components. Because the air-side components have been discussed
in the electric heat unit, only the burner section will be discussed here.
Oil heat requires more consistent regular service than any
other heating system discussed in this book. The reason is
that the unit uses fuel oil that must be properly metered and
burned for the best efficiency. Burning efficiency is accomplished by ensuring the correct fuel supply and properly
adjusting and maintaining the burner section. This includes
the combustion chamber, the heat exchanger, and the flue
system. They must all be working perfectly for proper burning efficiency. Improper combustion will cause soot to form
on the heat exchanger, which will reduce the rate of heat
transfer in the appliance. The condition will deteriorate and
cause combustion efficiency to worsen. It will pay the customer to have the system serviced each year before the season starts, using the appropriate portions of the following
procedures. These procedures may look like a long service
call for each furnace every year, but for a typical furnace a
competent service technician should be able to accomplish
the maintenance portions in an hour. Corrective actions are
not considered as part of maintenance. We will start discussion of the preventive maintenance procedures at the tank
and move to the flue.
Every year, the service technician should check the tank
for water accumulation in the bottom. A commercial paste
that changes color when in contact with water may be spread
on the oil-tank measuring stick and inserted into the tank.
If there is water in the bottom of the tank, when the stick
is pulled out of the oil the paste will show the level of the
water. If the tank is leaking, it should be replaced. Often, an
aboveground tank may be substituted. Aboveground tanks
are easier to inspect and, in the event of a leak, pose less of a
danger to the environment.
The oil lines should be inspected for bends, dents, and
rust where they leave the ground and enter the house. A
small pinhole in a supply line will cause air to be pulled into
the system if the tank is below the burner. This will cause
an erratic flame at the burner. The burner may also have an
afterburn when the unit stops, caused by the expanding air


---

## PDF Page 114

946

Section 6 Air-Conditioning (Heating and Humidification)

in the system. Any flame problems, problems priming the
pump, or afterburn problems should prompt you to check
the supply line for leaks.
A vacuum test may be performed by disconnecting the
oil supply line from the tank and letting the system pump the
oil supply line into a vacuum and shutting the pump off. The
line should stay in a vacuum if it is leak-free. NOTE: Oil and
air may leak backward through the pump. This may be prevented
by disconnecting the oil return line and holding your finger over it
once the pump is stopped. -
The gun burner should be removed from the unit and the
combustion chamber inspected to make sure the refractory is
in good condition. Look for signs of soot, and vacuum it out
as needed. While the burner is out, change the oil nozzle; be
sure to replace the old one with the correct nozzle and use only
a nozzle wrench. Check the burner head for overheating and
cracks. Examine the static tube for signs of oil or soot, and clean
as needed. Set the electrodes using a gauge, and examine the
insulators for cracks and soot deposits. Clean as needed and
change if cracked. Examine the flexible coupling for signs of
wear. Make sure the cad cell is clean and aligned correctly and
that the bracket is tight. Lubricate the burner motor. When
returning the gun burner to the furnace, be sure to install the
gasket and tighten all bolts.
Change the in-line oil filter. Change the gasket and tighten
it correctly. This will help ensure a good start.
Start the furnace and while it is heating up to operating temperature, prepare to perform a combustion analysis.
Check the draft.

Problem
Furnace will not start—no heat

Furnace starts after reset but shuts off
after 90!sec

Insert the thermometer in the flue and when it reaches the
correct temperature, perform a smoke test. If the fire is smoking, adjust the air until the correct smoke spot is obtained. If
you suspect any problem, check the oil pressure to be sure
that you have the proper pressure at the nozzle. When the
smoke is correct, perform a combustion analysis and adjust
to the correct carbon dioxide reading.
When all of this is accomplished, the furnace should
operate correctly for the next year.

#### 32.20 Diagnostic Chart
#### For Oil Heat
The oil-burning appliances discussed here are the forcedair type. (Many of the same rules apply to oil boilers as far
as their burner operation is concerned.) These oil-burning
systems may be the primary heating systems in homes and
businesses. Two basic types of oil safety controls are the
cad cell and the stack switch. Both are discussed in the
text. Only the basic procedures are discussed here. For
more specific information about any particular step of the
procedure, refer to descriptions of the particular oil heat
unit as it is discussed in the text or consult the manufacturer. Always listen to customers; their input can help you
to locate the problem. Remember, they are present most
of the time and often pay attention to how the equipment
functions.

Possible Cause

Possible Repair

Open disconnect switch

Close disconnect switch.

Open fuse or breaker

Replace fuse or reset breaker and determine why it opened.

Faulty wiring

Repair or replace faulty wiring or
connections.

Defective low-voltage transformer

Replace transformer and look for possible overload condition.

Primary safety control off—needs reset

Check for oil accumulation in the
combustion chamber; if none, reset
the control and observe fire and flame
characteristics.

Tripped burner motor reset

Press reset button, check amperage;
if too much, check motor or pump for
binding.

Cad cell may be out of alignment or dirty

Check cad cell for alignment and smoke
on lens—if there are smoke deposits on
the lens, adjust the burner for correct fire.

Defective cad cell

Replace cad cell and reset.

Defective primary control

Change primary control.
(continued)


---

## PDF Page 115

947

### Unit 32 Oil Heat

Problem
Furnace starts but no ignition occurs

Possible Cause

Possible Repair

No fuel

Fill fuel tank.

Electrodes out of alignment

Align electrodes.

Defective ignition transformer

Replace transformer.

Defective oil pump

Replace oil pump.

Restricted fuel filter

Replace filter.

Defective coupling between pump and
motor

Replace coupling.

Faulty wiring or connections in fan circuit

Repair or replace faulty wiring or
connectors.

Defective fan switch

Replace fan switch.

Defective fan motor

Replace fan motor.

Electrode out of alignment

Align electrodes.

Clogged nozzle

Change nozzle and line filter.

Transformer weak

Change transformer.

Too much or too little air

Adjust air.

Nozzle position in burner

Adjust nozzle position.

Burner makes noise on shutdown

Fuel cutoff at fuel pump

Check fuel cutoff using gauges. If not
correct, change the fuel pump or add a
solenoid in the nozzle line.

High stack temperature

Too much air to burner

Correct air by adjustment.

Too much draft

Adjust or add draft regulator.

Overfired

Change to correct nozzle size with
correct oil pressure.

Too little air

Correct air by adjustment.

Not enough draft

Clean flue and clean furnace heat
exchanger on the oil side.

Cracked heat exchanger

Replace heat exchanger.

Smoke puffing out around burner or
inspection door and pulling in through fan
compartment

See preceding smoking problem.

Oil leak or spill during service

Clean up oil spill or leak.

Burner runs and ignition occurs, but fan
does not start

Burner has delayed ignition, makes noise
on start-up

Smoking

Smoke in conditioned space

Oil smell

#### 32.21 Service Technician
#### CALLS
#### Service Call 1
A new customer calls requesting a complete checkup of
the oil furnace, including an efficiency test. This customer
will stay with the service technician and watch the complete
procedure.
The technician reads on his work order that this is a new
customer. The technician parks his service truck on the street,
makes certain he has his company-issued photo identification
around his neck, and walks to the front door. After ringing the

bell, the technician stands back and waits for the customer
to open the door. The technician introduces himself and the
company and hands the customer his business card.
The technician explains to the customer that the first
thing to do is run the furnace and perform an efficiency test.
By running a test before and after adjustment, the technician
can report results. The thermostat is set to about 10°F above
the room temperature to allow time for it to warm up while
the technician sets up. This will help ensure that the furnace
will not shut off during the test. The technician gets the
proper tools and goes to the basement where the furnace is
located. The customer is already there and asks whether the
technician would mind an observer. The technician explains
that a good technician should not mind being watched.


---

## PDF Page 116

948

Section 6 Air-Conditioning (Heating and Humidification)

The technician inserts the stack thermometer in the flue
and observes the temperature; it is no longer rising. A sample of the combustion gas is taken and checked for efficiency.
A smoke test is also performed. The unit is operating with a
slight amount of smoke, and the test shows the efficiency to
be 65%. This is about 15% to 20% lower than normal.
The technician then removes a low-voltage wire from
the primary, which shuts off the oil burner and allows the
fan to continue to run and cool the furnace. The technician
then removes the burner nozzle assembly and replaces the
nozzle with the correct nozzle. Before returning the nozzle
assembly to its place, the technician also sets the electrode
spacing and then changes the oil filter, changes the air filter, and oils the furnace motor. The furnace is ready to start
again.
The technician starts the furnace and allows it to heat up.
When the stack temperature has stopped rising, the technician pulls another sample of flue gas. The furnace is now operating at about 67% efficiency and is still a little smoky in the
smoke test. The technician checks the furnace nameplate and
notices that this furnace needs a 0.75-gph nozzle but has a
1-gph nozzle. It is common (but poor practice) for some technicians to use what they have, even if it is not exactly correct.
This technician removes the nozzle just installed as an
exact replacement and then gets more serious about the
furnace because it has been mishandled. The technician
installs the correct nozzle, starts the unit, and checks the
oil pressure. The pressure has been reduced to 75!psig to
correct for the oversized nozzle. The technician looks up the
appliance information and determines that, for the particular furnace and oil burner configuration, the pump pressure
should be 100!psig. He adjusts the pressure accordingly.
The air to the burner is adjusted; meanwhile, the stack
temperature is reading 660°F (this is a net temperature of
600°F because the room temperature is 60°F). The technician runs another smoke test, which now shows minimum
smoke. The efficiency is now 73%. This is much better.
The customer has been kept informed all through the
process and is surprised to learn that oil burner service is
so exact. The technician sets the room thermostat back to
normal and leaves a satisfied customer. SERVICE CALL
NOTE: The technician used a “wet kit” to perform the combustion
efficiency test. If the technician had been using an electronic test kit,
the smoke test would have been performed first, to avoid potential
damage to the instrument.-

#### Service Call 2
A residential customer calls and reports that the oil furnace in
a basement under the family room is making a noise when it
shuts off. The oil pump is not shutting off the oil fast enough.
The technician is running a little late on his present service
job and calls to alert the customer that he will be arriving about
20! min later than scheduled. The home-owner thanks the
technician for the update. The technician arrives, apologizes

for the delay, and asks the customer for some information
regarding the problems she is having with the system. Once
he has heard the system complaint, he turns up the room
thermostat above the room temperature to keep the furnace
running. The technician removes a low-voltage wire from the
primary control of the furnace to stop the burner. The fire
does not extinguish immediately but shuts down slowly with
a rumble. The technician determines that the installation of
a solenoid valve in the oil line will eliminate the problem. He
calls the office to get the price for the repair. The technician
explains the situation to the customer, along with the cost of
repair, and the customer gives her approval.
The technician installs a solenoid in the small oil line that
runs from the pump to the nozzle and wires the solenoid coil
in parallel with the burner motor so that it will be energized
only when the burner is operating. The technician disconnects the line where it goes into the burner housing and
places the end in a bottle to catch any oil that may escape.
The burner is then turned on for a few seconds. This clears
any air that may be trapped in the solenoid out of the line
leading to the nozzle.
The technician reconnects the line to the housing and
starts the burner. After it has been running for a few minutes, he shuts the burner down. It has a normal shutdown.
The start-up and shutdown are repeated several times. The
furnace operates correctly. The technician then returns the
room thermostat to the correct setting before leaving. He
presents the bill to the customer, explains what was done,
and demonstrates to the customer that the noises on shutdown are gone. The technician gets the customer’s signature on the work order, thanks the customer for her loyalty
to the company, and leaves for his next job.

#### Service Call 3
A customer from a duplex apartment calls. There is no heat.
The customer is out of fuel. The customer had fuel delivered
last week, but the driver filled the wrong tank. This system
has an underground tank and it is sometimes hard to get the
oil pump to prime (pull fuel to the pump). The technician is
misled for some time, thinking that there is fuel and that the
pump is defective.
The technician arrives to find the customer very upset that
there is no heat. After expressing sympathy and assuring the
customer that he will make every effort to find out what the
problem is and fix it, the technician goes to the room thermostat. It is set at 10°F above the room temperature. Then
he goes to the furnace, which is in the garage at the end
of the apartment. The furnace is off because the primary
control has tripped. The technician examines the combustion chamber with a flashlight for any oil buildup that may
have accumulated if the customer has been resetting the
primary.
SAFETY PRECAUTION: If a customer has repeatedly
reset the primary to get the furnace to fire and the technician then
starts the furnace, the excess oil would be dangerous.- There is no


---

## PDF Page 117

### Unit 32 Oil Heat

excess oil in the combustion chamber, so the reset button is
pushed. The burner does not fire.
The technician suspects that the electrodes are not
sparking or that the pump is not pumping. The first thing
to do is to fasten a piece of flexible tubing to the bleed
port side of the oil pump. The end of the hose is placed
in a bottle to catch any fuel that may escape, then the
bleed port is opened and the primary control is reset. The
burner and pump motor start. No oil is coming out of the
tubing, so the pump must be defective. Before changing
the pump, the technician decides to make sure there is oil
in the line and removes the line entering the pump. There
is no oil in the line. The technician opens the filter housing and finds very little oil in the filter. The technician now
decides to check the tank, and he determines that there
is no oil in the tank.
When the technician tells the customer that the oil tank is
empty, the customer shows the receipt for the delivery. The
technician calls his supervisor and, after some investigation,
finds out that the oil truck driver delivered oil to the wrong
tank, even though the truck had been sent out to fill the
correct tank. While waiting for the oil truck, the technician
apologizes for the confusion.
After the oil is delivered, technician starts the furnace,
bleeds the pump until a full line of liquid oil flows, and
then closes the bleed port. The burner ignites and goes
through a normal cycle. The furnace is not under contract for maintenance, so the technician suggests to the
occupant that a complete service call including a nozzle change, electrode adjustment, and filter change be
arranged. The customer agrees. The technician completes
the service and turns the thermostat to the normal setting
before leaving. Upon returning to the office, the technician suggests to his service manager that the oil tanks be
labeled with the apartment number to avoid this confusion
in the future.

Solutions for the following service calls are not provided
here. Please discuss the solutions with your instructor.

#### Service Call 4
A customer calls reporting a smell of smoke when the furnace starts up. This customer does not have the furnace serviced each year.

949

The technician goes to the furnace in the basement, followed by the customer. The technician turns the system
switch off and goes back upstairs and sets the thermostat
5°F above the room temperature so the furnace can be
started from the basement. When the technician gets back
to the basement, he starts the furnace and observes a puff
of smoke. The technician inserts a draft gauge in the burner
door port; the draft is 10.01 in. WC positive pressure.
What is the likely problem and the recommended
solution?

#### Service Call 5
A retail store manager calls stating that there is no heat in
the small store.
When the technician arrives, he discovers the room thermostat is set at 10°F higher than the room temperature. The
thermostat is calling for heat. The technician goes to the
furnace in the basement and discovers it needs resetting
in order to run. The technician examines the combustion
chamber with a flashlight and finds no oil accumulation. He
then resets the primary control. The burner motor starts,
and the fuel ignites. The burner runs for 90!sec and then
shuts down.
What is the likely problem and the recommended
solution?

#### Service Call 6
A customer reports that there is no heat and the furnace will
not start when the reset button is pushed.
The technician arrives and checks to see that the thermostat is calling for heat. The set point is much higher than
the room temperature. The technician goes to the garage
where the furnace is located and presses the reset; nothing
happens. The primary is carefully checked to see whether
there is power to the primary control. It shows 120 V. Next,
the circuit leaving the primary, the orange wire, is checked.
(The technician realizes that power comes into the primary on
the white and black wires, the white being neutral, and leaves
the orange wire on.) There is power on the white to black but
none on white to orange, Figure!32.80.
What is the likely problem and the recommended
solution?


---

## PDF Page 118

950

Section 6 Air-Conditioning (Heating and Humidification)

#### Re V Ie W Q Ues T Ions
1. All of the following are parts of the heat-producing portion of an oil-fired, warm-air furnace except the
A. oil burner.
B. fuel supply components.
C. blower assembly.
D. combustion chamber.
2. Which of the following is true regarding the sequence of
operations of an oil-fired, warm-air furnace?
A. The furnace blower cycles on before the oil burner
fires.
B. When the oil burner shuts off at the end of a heating
cycle, the furnace blower continues to operate.
C. When the oil burner shuts off at the end of a heating
cycle, the furnace blower shuts off at the same time as
the burner.
D. Air mixes with 100% atomized fuel oil only after the
oil has ignited.
3. The most common furnace configuration for use in a
crawl space is the
A. horizontal furnace.
B. vertical furnace.
C. lowboy furnace.
D. downflow furnace.
4. The furnace configuration that is often used in spaces
where there is little headroom is the
A. horizontal furnace.
B. vertical furnace.
C. lowboy furnace.
D. downflow furnace.
5. How many grades of fuel oil are normally considered as
heating oils?
A. 3
B. 4
C. 5
D. 6
6. Fuel oils are classified as
A. hydrocarbons (HC).
B. hydrofluorocarbons (HFC).
C. chlorofluorocarbons (CFC).
D. hydrochlorofluorocarbons (HCFC).
7. Perfect combustion produces which of the following?
A. Heat, oxygen, and carbon dioxide
B. Heat, carbon dioxide, and water vapor
C. Oxygen, water vapor, and heat
D. Oxygen, carbon dioxide, and heat
8. Combustion occurs when a substance rapidly unites with
A. carbon.
B. hydrogen.
C. helium.
D. oxygen.

9. The heat content of Number 2 fuel oil is about
A. 70,000 Btu/gal.
B. 70,000 Btu/h.
C. 140,000 Btu/gal.
D. 140,000 Btu/h.
10. If a residential oil customer uses, on average, 900 gallons
of oil per year, what size oil tank is recommended?
A. 125 gallons
B. 275 gallons
C. 450 gallons
D. 900 gallons
11. One of the main benefits of indoor oil storage is that
A. it is easier for the oil company to make deliveries.
B. indoor oil tanks take up less space than buried tanks.
C. there is less fluctuation in the fuel temperature.
D. there is more condensation and moisture in indoor
tanks.
12. How often should tanks be tested for water?
A. Weekly
B. Monthly
C. Every 6 months
D. Annually
13. Which of the following is a drawback of using a twopipe oil delivery system?
A. The oil filter will require more frequent changing.
B. They are ineffective when the oil storage tank is located below the oil burner.
C. The oil lines must be bled of air periodically.
D. The amount of oil moved by the oil pump is greatly
reduced
14. Where should the vent alarm be installed on an oil delivery system?
A. Immediately downstream of the oil filter
B. In the vent pipe
C. Between the oil filter and the oil burner
D. In the oil tank’s fill line
15. An oil deaerator performs which function?
A. It allows a two-pipe system to function as a one-pipe
system.
B. It allows a one-pipe system to function as a two-pipe
system.
C. It allows for the introduction of excess air into the
oil-air mixture.
D. It allows the fuel pump to run slower, pumping less oil
than a one-pipe system.
16. In oil heating, the acronym OSV stands for
A. oil’s standard viscosity.
B. oil supply vacuum.
C. oil safety valve.
D. optimal shutoff valve.


---

## PDF Page 119

### Unit 32 Oil Heat

17. How many pounds of oxygen are required to completely
burn 1 pound of Number 2 fuel oil?
A. 1.6
B. 3.0
C. 5.9
D. 14.4
18. Most oil burners are set up to burn oil with how much
excess air?
A. 10%
B. 30%
C. 50%
D. 100%
19. Which three components are required for combustion?
A. Air, oxygen, and heat
B. Oxygen, fuel, and air
C. Air, oxygen, and heat
D. Oxygen, fuel, and heat
20. Incomplete combustion produces which of the following
toxic substances?
A. Soot
B. Carbon monoxide
C. Carbon dioxide
D. Water vapor
21. Before fuel oil can burn it must be
A. atomized.
B. solidified.
C. liquefied.
D. carbonized.
22. If an oil-fired, residential furnace produces 150,000
Btu/h of heat, how many gallons of oil will have burned
if the appliance operates at this capacity for 3 continuous hours?
A. 3.2 gallons
B. 4.8 gallons
C. 6.4 gallons
D. 8.0 gallons
23. The motor on an oil burner is responsible for turning the
A. burner fan.
B. burner fan and the fuel pump.
C. fuel pump.
D. fuel pump and the vent blower.
24. The oil burner component that is directly connected to
the fuel pump is the
A. burner motor.
B. blower wheel.
C. air tube.
D. flexible coupler.
25. Oil burner nozzles are rated at what pressure?
A. 50 psig
B. 75 psig
C. 100 psig
D. 150 psig

951

26. A system that has the oil burner located 30 feet away
from, and 3 feet above the oil tank, will operate with an
approximate vacuum of how many inches if there is an
oil filter and OSV installed in the oil line?
A. 7 in. of mercury vacuum
B. 10 in. of mercury vacuum
C. 13 in. of mercury vacuum
D. 16 in. of mercury vacuum
27. According to the chart provided in Figure 32.43, how oil
will be delivered by a nozzle that is rated at 1.0 gph if the
operating pressure is 150 psig?
A. 1.0 gph
B. 1.12 gph
C. 1.18 gph
D. 1.23 gph
28. Which three terms are most commonly associated with
an oil burner nozzle’s function?
A. Atomize, angle, and pattern
B. Pump, pressure, and angle
C. Atomize, pump, and pressure
D. Pattern, pressure, and angle
29. The voltage provided by a solid-state igniter typically
ranges from
A. 5000 V to 8 000 V.
B. 7000 V to 11,000 V.
C. 10,000 V to 15,000 V.
D. 14,000 V to 20,000 V.
30. The primary control monitors/controls the operation of
all of the following except
A. the safe starting and stopping of the oil burner.
B. the ignition of the oil-air mixture.
C. the speed at which the oil burner motor rotates.
D. the opening and closing of the oil valve.
31. Which of the following statements is true regarding the
FAN/LIMIT switch shown in Figure 32.77?
A. Both the fan and limit switches open on a rise in temperature.
B. Both the fan and limit switches close on a rise in temperature.
C. The fan switch closes on a rise in temperature and the
limit switch opens on a rise in temperature.
D. The limit switch closes on a rise in temperature and
the fan switch opens on a rise in temperature.
32. According to the wiring diagram in Figure 32.80, 115 V
will be supplied to the primary control when which of
the following sets of conditions is met?
A. System switch open, limit switch closed, fuse good,
115 V at distribution panel
B. System switch closed, limit switch closed, fuse good,
115 V at distribution panel
C. System switch closed, limit switch open, fuse good,
115 V at distribution panel
D. System switch open, limit switch open, fuse good, 115
V at distribution panel


---

## PDF Page 120

952

Section 6 Air-Conditioning (Heating and Humidification)

33. On a stack relay,
A. the hot and cold contacts open and close at the same
time.
B. the hot contacts open when the flue pipe is hot.
C. the hot contacts close when the flue pipe is hot.
D. the cold contacts open when the flue pipe is cold.
34. Which of the following statements is true regarding the
cad cell?
A. The cad cell is a component part of a stack relay primary control.
B. The resistance of a cad cell decreases when it senses
light.
C. The resistance of a cad cell increases when it senses
light.
D. The resistance of a cad cell decreases when no light
is sensed.
35. A primary control with an intermittent ignition control
strategy, such as the one shown in Figure 32.84,
A. energizes the burner motor, the oil valve, and ignition
during a call for heat.
B. energizes the ignition only at the beginning of a heating cycle.
C. does not allow for a pre-purge or post-purge cycle.
D. energizes the oil valve a few seconds after the burner
motor is energized.
36. A primary control with an interrupted ignition control
strategy, such as the one shown in Figure 32.86,
A. must energize the burner motor, the oil valve, and ignition at the same time.
B. can energize the ignition for a short time at the beginning of a heating cycle.
C. does not allow for a pre-purge or post-purge cycle.
D. does not allow the oil burner motor operate unless the
oil burner is firing.
37. To prevent flame impingement in the combustion
chamber,
A. the combustion chamber and the burner flame should
be factory-matched.
B. a nozzle with a small spray angle should be used on
all oil-fired appliances.
C. a nozzle with a large spray angle should be used on all
oil-fired appliances.
D. the oil pressure should be set as high as possible.
38. If an oil-fired furnace is operating with a 1.25 gph
nozzle and an oil pressure is 100 psig, what is the heat
output of the appliance if it is operating at an efficiency
of 80%?
A. 140,000 Btu/h
B. 175,000 Btu/h
C. 210,000 Btu/h
D. 245,000 Btu/h

39. The furnace component that is intended to prevent flue
gases from mixing with the air from the conditioned
space is the
A. backdraft damper.
B. draft diverter.
C. heat exchanger.
D. burner blower.
40. Condensing furnaces have an Annual Fuel Utilization
Efficiency (AFUE) of
A. 60+.
B. 70+.
C. 90+.
D. 100+.
41. Condensing furnaces are vented with piping made from
#### A. Pvc.
B. aluminum.
C. copper.
D. steel.
42. Which of the following is true regarding condensing
furnaces?
A. The flue gases are much hotter than on conventional
furnaces.
B. The efficiencies of condensing furnaces are lower than
those of conventional furnaces
C. Condensing furnaces must tie into the chimney of the
structure.
D. Condensing furnaces have multiple heat exchangers.
43. Typically, what is the lowest vacuum that a fuel pump
should operate at?
A. 5 in. of mercury
B. 10 in. of mercury
C. 13 in. of mercury
D. 17 in. of mercury
44. If the vacuum level on an oil delivery system is too low,
what can happen to the oil?
A. It can decompose
B. It can foam
C. It can vaporize
D. It can freeze
45. When connecting an oil pump to operate on a two-pipe
system
A. the pump must operate at 1725 rpm.
B. the pump must operate at 3450 rpm.
C. the bypass plug on the pump must be installed.
D. the bypass plug on the pump must be removed.
46. What should be done if it is suspected that the nozzle is
clogged or otherwise defective?
A. The nozzle can be cleaned with a fine brush.
B. The nozzle should be replaced.
C. The nozzle should be cleaned with mineral spirits.
D. The nozzle should be blown out with dry nitrogen.


---

## PDF Page 121

### Unit 32 Oil Heat

47. All of the following tests should be made for proper combustion testing except
A. draft and smoke.
B. net flue stack temperature.
C. carbon dioxide.
D. water vapor.
48. Which of the following is the correct formula for calculating net stack temperature?
A. Net Stack Temperature 5 Flue Temperature 1 Indoor
Ambient Air Temperature
B. Net Stack Temperature 5 Flue Temperature 3 Indoor
Ambient Air Temperature
C. Net Stack Temperature 5 Flue Temperature ] Indoor
Ambient Air Temperature
D. Net Stack Temperature 5 Flue Temperature 4 Indoor
Ambient Air Temperature
49. Which of the following is true regarding preventive
maintenance on oil-fired heating equipment?
A. Oil-fired heating systems do not require preventive
maintenance.
B. Oil-fired heating system typically requires more preventive maintenance than other types of heating appliances.
C. Once buried, oil storage tanks do not need to be inspected or checked.
D. Signs of soot in the air tube and/or heat exchanger
is an indication that the appliance is operating at its
maximum efficiency.

953

50. If an oil burner fires, but shuts off after about 90 sec, the
problem is most likely related to the
A. cad cell being dirty and not sensing the flame.
B. solid-state igniter being defective and not producing
the required spark.
C. fuel filter being clogged and not allowing oil to pass
through it.
D. heat exchanger being cracked and not properly venting the flue gases.


---

## PDF Page 122

### UNIT 33
#### Hydronic Heat
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the basic operation of a hydronic heating system.
- describe reasons why it is desirable for a hydronic system to
have more than one zone.
- list four heat sources commonly used in hydronic heating systems.
- explain the difference between conventional and highefficiency condensing boilers.
- explain the difference between a wet-base and a dry-base boiler.
- explain the difference between a high-mass boiler and a lowmass boiler.
- explain why a boiler is constructed in sections or tubes.
- discuss the reasons why air should be eliminated from
hydronic heating systems.
- describe the function of the air cushion or expansion tank.
- explain the operation of circulator pumps as they apply to
hydronic heating systems.
- describe the importance of the “point of no pressure change.”
- describe the purpose of limit controls and low-water cutoff
devices.
- state the purpose of a pressure relief valve.
- state the purpose of a zone valve.
- explain the difference between a two-port zone valve and a
three-port zone valve.
- explain how “outdoor reset” can be used to increase system
efficiency.
- describe the characteristics of a series-loop hydronic heating
system.
- describe the characteristics of a one-pipe hydronic heating system.
- explain the function of the diverter tee.
- explain the differences between a two-pipe, direct-return
hydronic heating system and a two-pipe, reverse-return
hydronic heating system.
- explain the application that requires the use of a balancing valve.
- describe a primary–secondary piping system.
- describe the operation and function of mixing valves.
- describe the differences between radiant and conventional
hydronic heating systems.
- explain how a hydronic system can incorporate both hightemperature and low-temperature heating circuits.
- describe a tankless domestic hot water heater used with a
hydronic space-heating system.
- describe how solar energy can be used to heat water for
heating applications.
- explain the importance of preventive maintenance on
hydronic heating systems.
-

- When checking a motor pump coupling, turn off the power and lock
and tag the disconnect before removing the cover to the coupling.
- If you are checking the electrical service to a pump that has a contactor, shut off the power and remove the cover to the contactor. Do
not touch any electrical connections with meter leads until you have
placed one voltmeter lead on a ground source such as a
conduit. Then touch the other meter lead to every electrical
connection in the contactor box. The reason for this is that some
pumps are interlocked electrically with other disconnects and a
circuit from another source may be in the box.
- Ensure that all controls are working properly in a hot water system,
because an overheated boiler has great potential for explosion.
- If an antifreeze solution is used in a solar domestic hot water system, a
double-walled heat exchanger must be used.

#### 33.1 Introduction
#### To Hydronic Heating
Hydronic heating systems are systems in which water or steam
carries the heat through pipes to the areas to be heated. This
text covers only hot water systems. In hot water hydronic systems, water is heated and circulated through pipes to a heat
transfer component called a terminal unit, such as a radiator
or finned-tube baseboard unit. It is from the terminal units that
heat is given off to the air in the room. The cooler water is then
returned to the heat source to be reheated. In most residential
installations, the airflow across the radiators or terminal units
is due to natural convection currents. Hot water stays in the
tubing and heating units even when the boiler is not running,
so there are no sensations of rapid cooling or heating, which
might occur with forced-warm-air systems. Air-conditioning
cannot readily be added to a structure that has hydronic heat,
so a separate ducted air-conditioning system must be added.
Hydronic systems are designed with one or more zones.
Generally speaking, zones are groupings of one or more rooms
in a structure that have similar heat gain, heat loss, and occupancy patterns. A small home, for example, might be treated as
a single zone, where all rooms are heated whenever the heating
system is operating. Larger homes, on the other hand, might be
divided into numerous zones. For example, a two-story home
with the bedrooms on the second floor and the living area on
the first floor can be easily divided into a first floor zone and a

954


---

## PDF Page 123

955

### Unit 33 Hydronic Heat
Figure 33.1 A two-zone hydronic heating system.

#### BATHS
688F

#### BEDROOMS
688F
#### KITCHEN
738F

second floor zone, Figure 33.1. Zoning is desirable for a number of reasons, including comfort and energy usage. Since each
zone has its own thermostat, it is possible to maintain each zone
at its own unique temperature. Since unoccupied spaces can be
maintained at lower temperatures than those that are occupied,
significant energy savings can result.
The water in hydronic systems can be heated using a number of heat sources such as oil, gas, and electric. Sensing elements
start and stop the heat source according to the water temperature. The water is circulated through the system with one or
more centrifugal pumps. Thermostatically controlled zone
valves can be used to control the flow of heated water to the
zone needing the heat. Flow can also be controlled by separate,
thermostatically controlled circulator pumps located in each
zone’s piping circuit. Most residential installations use finnedtube baseboard units to transfer heat from the water to the air.

#### Living Room
738F

Figure 33.2 A gas-fired boiler. Courtesy Weil-McLain Corp.

#### 33.2 The Heat Source
A major part of the hydronic heating system is the component
that heats the water. The piping circuits and strategies that follow later on in this unit are for the most part independent of the
heat source—because the strategies involve what is done with
the water once it is heated. The heat used in hydronic systems
can be generated by a number of different methods, including
the burning of fossil fuels, the collection of solar energy, the use
of electric heaters, and the use of heat pump technology.
For the most part, the heated water used in hydronic systems comes from a boiler, but geothermal heat pump systems
are becoming more and more popular for low-temperature
(radiant) applications. Boilers can be used for both high- and
low-temperature applications, but accommodations must be
made to keep the temperature of the water that returns to the
boiler hot enough to prevent the flue gases from condensing—
unless the boiler is of the condensing variety.

#### The Boiler
A boiler is, in its simplest form, an appliance that heats water,
using oil, gas, or electricity as the heat source. Some larger

commercial boilers use a combination of two fuels. When one
fuel is more readily available than another, the boiler can easily
be changed over. Figure!33.2 shows a gas-fired boiler, Figure!33.3
shows an oil-fired boiler, and Figure!33.4 shows an electric boiler.
Boilers can be used to supply water at various temperatures to the areas being heated, but the most common temperature to which water is heated in older, conventional
boilers, is about 180°F. Newer technology, however, provides
for a wide range of attainable boiler water temperatures that
are based on the heating requirements of the space and the
outside ambient temperature. Refer to the “Outdoor Reset
Control” section in this unit for more on this very important topic. Hydronic systems can be designed to operate with
water temperatures ranging from 90°F to over 200°F.
The temperature of the water returning to the boiler affects
the operation of the boiler as well as the process of removing
flue gases from the structure. As the temperature of the return


---

## PDF Page 124

956

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.3 An oil-fired boiler. Courtesy Weil-McLain Corp.

Figure 33.5 Efficiency of a boiler in both condensing and noncondensing modes.
100

#### Steady-State Boiler Efficiency %

98
96
94
92
90

1308F

#### Dew Point
#### SHOWN

88
86
#### CONDENSING
#### Mode Operation

84

#### NON-CONDENSING
#### Mode Operation

82
80
40

Figure 33.4 An electric boiler. Courtesy Slant/Fin Corp.

water to the boiler decreases, the temperature of the flue gases
leaving the combustion chamber will also decrease. This is
because the temperature of the heat exchanger will be lower
and more heat will be transferred from the hot flue gases to
the cooler heat exchanger. If the temperature of the flue gases

60
80 100 120 140 160 180
#### Return Water Temperature (8F.)

200

is permitted to drop below about 130°F, the flue gases may
begin to condense into a liquid. Most boilers, classified as
conventional boilers, are designed to operate with the fluegas temperature above the 130°F dew point temperature to
prevent condensation. Condensing flue gases are highly corrosive and can damage the chimney and the heating equipment. Non-condensing boilers are designed with efficiencies
up to about 86%. Figure!33.5 shows the relationship among
boiler return-water temperature, system efficiency, and dew
point temperature for the flue gases.
In order to increase the efficiency of boilers, additional
and/or more efficient heat exchangers have been incorporated. These improved heat transfer surfaces remove more
heat from the flue gases, thereby lowering the temperature of
the gases. Condensing flue gases result if the flue gases cool to
a temperature below their dew point temperature. But, since
some systems are designed to condense the flue gases, equipment design engineers are able to plan for and design around
the issue. These systems are referred to as condensing boilers,
Figure!33.6. Condensing boilers are classified as 901 because
their efficiencies are over 90%. Condensing boilers are available in both gas- and oil-fired models.
CAST-IRON BOILERS. One type of boiler commonly encountered in residential and light commercial applications is the
cast-iron boiler. It is often made up of individual sections.
Two classifications of boiler section assemblies are the


---

## PDF Page 125

957

### Unit 33 Hydronic Heat
Figure 33.6 Example of a wall-hung condensing boiler. Courtesy Veissmann Manufacturing

Figure 33.7 (A) Cast-iron dry-base boiler section. (B) Wet-base boiler
section. Courtesy Weil-McLain Corp.

#### Coaxial Combustion
#### AIR/VENT

#### MODULATING
GAS
#### BURNER
LOW-NOx
GAS
#### BURNER
#### STAINLESS-STEEL
#### Heat Exchanger
#### OPTIONAL
#### DOMESTIC
#### Hot Water
#### HEAT
#### EXCHANGER

#### Piping Connections
#### For Heating, Dhw,
#### And Condensate Drain

#### MODULATING
#### CIRCULATOR

#### WEATHER-RESPONSIVE
#### Boiler Control

(A)

dry-base type and the wet-base type. Figure!33.7(A) shows a
section of a dry-base boiler. The term dry-base means that the
area under the combustion chamber is dry—there is no water
there. Figure! 33.7(B) shows a section of a wet-base boiler.
In a wet-base boiler setup, the water being heated is located
both above and below the combustion area. Multiple sections are bolted together to form the complete heat exchange
surface between the burning fuel and the water being heated,
Figure! 33.8. The more sections a boiler has, the higher its
capacity will be. The following are some key characteristics
associated with the cast-iron boiler:
-
-
-
-
-
-
-
-

They are very heavy appliances.
They hold between 15 and 30!gallons of water.
They are classified as high-mass boilers.
They take a long time to heat up.
They retain their heat for a long period of time.
They have longer run times and longer off cycles.
They are used on closed-loop systems.
Air in the system can result in boiler corrosion.

STEEL BOILERS. The water being heated within steel boilers,
Figure!33.9, surrounds a bundle of steel tubes through which the
combustion gases pass on their way to the chimney. These tubes
have a series of baffles located inside to increase the heat transfer
surface area and to slow the speed of the flue gases as they pass
through the tubes. Without the baffles, the hot flue gases would
flow out of the appliance very quickly at a hotter temperature.
By slowing the rate of flue-gas flow, more heat can be extracted
from the gases, increasing the efficiency of the boiler.

(B)

The heat exchanger in a
copper-tube boiler is constructed as a series of finned copper tubes, Figure!33.10, that are heated by the flue gases in
the combustion chamber of the boiler, Figure!33.11. The heat

#### Copper Water-Tube Boilers.


---

## PDF Page 126

958

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.8 Boiler block assembly for a wet-base boiler. Courtesy WeilMcLain Corp.

Figure 33.10 Finned copper-tube heat exchanger assembly.

Figure 33.11 Cutaway view of a copper water-tube boiler. Courtesy
Lochinvar Corp.
#### PRESSURE
#### Relief Valve

#### Vent Connector

#### Finned Copper-Tube
#### Heat Exchanger
#### CAST-IRON
#### HEADER
#### (LINED)

#### WATER
#### OUTLET

Figure 33.9 Cutaway view of a vertical fire-tube steel boiler. Courtesy
Columbia Boiler Company.
#### Tankless Coil
#### Water Heater

#### WATER
#### INLET

#### PRESSURE
#### RELIEF
#### VALVE

#### CONTROLS

#### VERTICAL
#### Fire Tubes
#### HIGH-LIMIT
#### CONTROL

#### WATER-FILLED
#### Heat Exchanger

-
-

#### INSPECTION
#### PORT

#### COMBUSTION
#### CHAMBER
#### JACKET

-
-
-
-

#### BURNER

#### COMBUSTION
#### CHAMBER

#### BURNER
#### TUBES

GAS
#### VALVE

They are classified as low-mass boilers.
They heat up quickly.
They cool down quickly.
They have shorter run times and shorter off times.
They are used on closed-loop systems.
They are less susceptible to corrosion when compared to
cast-iron boilers.

#### The Geothermal Heat Pump
exchangers on copper-tube boilers have much less surface
area than cast-iron or steel boilers do but since copper is such
a good conductor of heat, they are still able to heat water
quickly and efficiently.
Some key characteristics of copper-tube boilers are:
-
-

They are much lighter than similarly sized cast-iron boilers.
They hold only a few gallons of water.

One heat source that is becoming popular for use in conjunction with hydronic heating systems is the geothermal heat
pump. To provide heat to the occupied space, the geothermal
heat pump transfers heat from the earth to a water/waterantifreeze mixture. This heat-laden water mixture then transfers its heat to the space to be heated. Geothermal heat pump
systems can heat system water to a temperature as high as
130°F, so it is a good option for low-temperature, radiant,


---

## PDF Page 127

959

### Unit 33 Hydronic Heat

hydronic heating systems. Refer to Unit! 44, “Geothermal
Heat Pumps,” for more information on this topic. Radiant
heating systems will be discussed later on in this unit.

Figure 33.13 A steel expansion tank.
#### Expansion Tank

#### 33.3 The Basic Hydronic
#### SYSTEM
Although there are many individual parts that make up a
hydronic heating system, we will begin our discussion by
examining two system components to see how they function
in a completely sealed water loop. This will give us a basic
understanding of some of the properties of water and of the
function of the circulator pump in the hydronic system. As
the unit progresses, more components will be discussed to
help broaden your understanding of these popular systems.

#### Supply Water
#### To Heaters

#### Expansion Tank
Hot water hydronic systems are closed-loop systems and are,
ideally, air-free. As water is heated, it expands, and if the
system is totally air-free, the pressure in the piping circuit
will increase as the water is heated and expands. This excess
pressure in the system will cause the pressure relief valve to
open every time the water is heated. To prevent this from
happening, an extra volume or space is provided to accommodate the additional volume of the heated water. The
expansion tank, Figure!33.12, provides this extra volume.
Figure 33.12 An expansion tank. Photo by Eugene Silberstein

#### BOILER

#### Return Water
#### From Heaters

There are two types of expansion tanks. One type is
called the compression tank, or standard expansion tank,
Figure! 33.13. This tank is nothing more than a steel tank
located above the boiler. Upon installation, the tank is filled
with air at atmospheric pressure. As water is added to the
boiler, the air that is being displaced is pushed up into the
expansion tank, causing the pressure in the tank to increase,
Figure! 33.14. This creates a pressurized air cushion within
the shell of the tank. As the water in the system is heated,
the volume of water in the system increases and further
compresses the air in the tank. Over time, however, the tank
can become completely filled with water, thereby removing
the air cushion. This situation can be easily identified because
the pressure relief valve will open each time the water in the
system is heated.
A more common type of expansion tank is the diaphragmtype expansion tank. This tank has a rubber, semipermeable
membrane within its shell, Figure!33.15. One side of the tank
contains pressurized air, whereas the other side of the tank
is open to the system water. The air portion of the tank is
pressurized at the factory, but it is a good idea to check the
pressure with a tire gauge prior to installing the tank in a
system. For residential applications, these tanks often come
precharged with 12!psi of air. The tank pressure is noted on
the nameplate of the tank itself, Figure!33.16.
To determine the actual pressure required for the expansion tank, it is necessary to measure the vertical distance


---

## PDF Page 128

960

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.14 Pressure in the tank increases as water is added to the system.

Figure 33.16 Expansion tank data tag. Photo by Eugene Silberstein

#### Air Pushed Up Into
#### The Expansion Tank

#### Supply Water
#### To Heaters

5 5 The additional pressure added to the system
to ensure that there is a positive pressure at
the highest pipe in the system

#### Boiler Filled
#### With Water

Consider the following residential application:
-

#### BOILER

#### Return Water
#### From Heaters

-

-
-

Figure 33.15 Cutaway view of a diaphragm-type expansion tank.
Photo by Eugene Silberstein

The boiler is located in the basement.
The opening of the expansion tank is 4!ft from the basement ceiling.
The home has two floors, each with 9-ft ceilings.
The second floor has baseboard heating and the highest
pipe is 2!ft from the floor.

From this we can conclude that the “H” measurement is
15!ft (9!ft 1 2!ft 1 4!ft) and that therefore the required tank
pressure is
Ptank 5 (H 4 2.31) 1 5
Ptank 5 (15 4 2.31) 1 5
Ptank 5 6.49 1 5
Ptank 5 11.49!psi
Since most residential applications will provide similar
results, it is easy to see why the tanks are supplied by the
manufacturer with a pressure of 12!psi.

#### Circulator/Centrifugal Pumps
(in feet) between the highest pipe in the system and the inlet
of the expansion tank and then use the following formula:
Ptank 5 (H 4 2.31) 1 5
where Ptank 5 The pressure in the expansion tank in psi
H 5 The vertical distance between the highest pipe in the system and the inlet of the
expansion tank
2.315 The amount of vertical lift (head) for each
pound of pressure

Centrifugal pumps, also called circulators, Figure! 33.17,
force the hot water from the heat source through the piping
to the heat transfer units and back to the boiler. These pumps
rely on centrifugal force to circulate the water through
the system. Centrifugal force is generated whenever an
object is rotated around a central axis. The object or matter
being rotated tends to fly away from the center due to its
velocity. This force increases proportionately with the speed
of the rotation, Figure!33.18.
The impeller, Figure 33.19, is the part of the pump that
spins and forces water through the system. It is essential


---

## PDF Page 129

961

### Unit 33 Hydronic Heat
Figure 33.17 A centrifugal pump. Courtesy Ferris State University.
Photo by John Tomczyk

Figure 33.20 Cutaway view of a centrifugal pump. Courtesy Bell and
Gossett

#### IMPELLER

#### MOTOR

Figure 33.18 When the impeller is rotated, it “throws” the water away
from the center of the pump and out through the opening.

Figure 33.19 A pump impeller. Note the direction of the rotation as
indicated by the arrow. This is an example of a closed impeller.

#### LINKAGE

that the impeller rotate in the proper direction. The vanes
or blades in the impeller must “slap” and then throw the
water. The vanes of the impellers used in circulating pumps
in hot water heating systems are usually enclosed, and are
referred to as closed impellers. A cutaway of a centrifugal
pump is shown in Figure!33.20. Pumps generally have a castiron body with the impeller and other moving parts made
of bronze or nonferrous metals. Other pumps have stainlesssteel or all bronze parts.
Centrifugal water pumps are not positive displacement
pumps, as are most compressors. The term circulating pump
is used for them because these pumps do not add much pressure to the water from the inlet to the outlet in small systems. It is important to understand how a centrifugal pump
responds to pressure and load changes. The centrifugal pump
is responsible for creating a pressure difference between the
water at its inlet and the water at the outlet of the pump. It is
this pressure differential that makes the water flow through
the piping circuit. However, before water can flow through the
circuit, the pressure difference generated by the pump must
overcome the resistance of the piping circuit itself. Consider a
pump that is operating in a system that offers no resistance to
flow. If this pump were supplied with an unlimited amount of
water to pump—and this water were immediately pumped to
atmospheric pressure once it left the pump—it is safe to say
that the amount of water moved by the pump would be the
pump’s maximum capacity. As resistance to flow is added,
the volume of water moved by the pump will decrease, reducing the pump’s capacity. A point will eventually be reached
where the amount of water pumped will reach zero because
the resistance of the piping arrangement is too much for the
pump to overcome.
The following progressive example will demonstrate how
a performance curve for a centrifugal pump is developed. See
Figure!33.21(A)–(J).
A. A pump is connected to a reservoir that maintains the
water level just above the pump inlet. The pump meets
no resistance to the "ow, and maximum "ow exists. The
water "ow is 80!gpm.


---

## PDF Page 130

962

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.21 (A)–(F) Developing a centrifugal pump performance curve.
80

80

70

70
#### This Example Shows The Pump
#### Operating With No Outlet Pressure.
NOTE THAT IT WILL PUMP A MAXIMUM 80 gpm
#### (Gallons Per Minute).

#### FEET

50
40
30

60
50
#### FEET

60

#### MAKEUP
#### WATER

20

30

0

0
0

10 20 30 40 50 60 70 80
#### Gallons Per Minute

80

70

70
#### We Add 10 Feet Of Pipe Upward.
#### The Pump Is Now Pumping Against
10 FEET OF HEAD. THE gpm IS
REDUCED TO 75 gpm.

50

20 30 40 50 60 70 80
#### Gallons Per Minute

40
30

60

#### MAKEUP
#### WATER

20

40
30

#### MAKEUP
#### WATER

20

10
0

#### At 40 Feet Of Head, The Pump
IS NOW MOVING 58 gpm.

50
#### FEET

60

10
0

10

0

20 30 40 50 60 70 80
#### Gallons Per Minute

(B)

0

10 20 30 40 50 60 70
#### Gallons Per Minute

80

(E)
80

80

70

70

60

40
30

50

#### MAKEUP
#### WATER

20

40
30

#### MAKEUP
#### WATER

20

10
0
0

#### With 50 Feet Of Pipe, The
PUMP IS MOVING 48 gpm.

60
#### With 20 Feet Of Pipe Added Upward,
THE WATER FLOW REDUCES TO 69 gpm.
#### FEET

50
#### FEET

10

(D)

80

(C)

#### MAKEUP
#### WATER

10

(A)

#### FEET

40

20

10
0

#### 30 Feet Of Pipe Added Reduces
THE WATER FLOW TO 63 gpm.

10
10

0

20 30 40 50 60 70 80
#### Gallons Per Minute

0

10

20 30 40 50 60 70 80
#### Gallons Per Minute

(F)


---

## PDF Page 131

963

### Unit 33 Hydronic Heat
Figure!33.21 (Continued ) (G)–(J) Developing a centrifugal pump performance curve.
80

80
#### With 60 Feet Of Pipe, The
PUMP IS MOVING 38 gpm.

70

60

60

50

50
#### FEET

40
30

#### MAKEUP
#### WATER

20

0

10

20 30 40 50 60 70 80
#### Gallons Per Minute

10

#### Note: No Makeup Water Is
#### Needed Because No Water Is
#### Pumped Out The End.

00

10

20 30 40 50 60 70 80
#### Gallons Per Minute

(I)

(G)

80

70

70

75
70

60

60

50

50

#### The Pipe Has Been
#### Raised To 70 Feet
#### And The Flow Has
REDUCED TO 18 gpm.
#### You Should Now Begin
#### To Wonder How High
#### The Centrifugal
#### Action In The Pump
#### Can Pump The Water.

50
40
30
20

#### FEET

80

60

#### FEET

30
20

10
0

40

#### MAKEUP
#### WATER

30
20

#### When The Pump
#### Head (Pressure)
#### And Pump Flow For
#### Each Condition Is
#### Plotted, A Pump Curve
#### Is Developed.

0

10

20 30 40 50 60 70
#### Gallons Per Minute

00

80

(H)

B. A pipe is extended 10!ft high (known as feet of head, or
pressure), and the pump begins to meet some pumping
resistance. The water "ow reduces to 75!gpm.
C. The pipe is extended to 20! ft, and the "ow reduces
to 69!gpm.
D. When 30! ft of pipe is added, the water "ow reduces
to 63!gpm.
E. The pipe is extended to 40!ft. The pump is meeting more
and more resistance to "ow. The water "ow is now
58!gpm.
F. At 50!ft, the "ow slows to 48!gpm.
G. At 60!ft, the "ow slows to 38!gpm.
H. At 70!ft, the water "ow has been reduced to 18!gpm. The
pump has almost reached its pumping limit. The pump
can impart only a #xed amount of centrifugal force.
I. When 80!ft of pipe is added to the pump outlet, the water
will rise to the 75-ft level. If you could look down into the

40
30
20
10

10

10
0

40

#### FEET

#### FEET

70

#### In This Example, 80 Feet Of
#### Pipe Is Extended Above
#### The Pump. The Pump Will
#### Only Force Water To The
#### 75-Foot Level. This Is
#### Known As The Cut-Off Head
#### Of The Pump. The Pump
#### Cannot Impart Enough
#### Centrifugal Force To The
#### Water To Force It Over
#### 75 Feet High.

10

20 30 40 50 60 70 80
#### Gallons Per Minute

(J)

pipe, you would be able to see the water gently moving
up and down. The pump has reached its pumping pressure head capacity. This is known as the shutoff point of
the pump.
J. This is a manufacturer’s pump curve; the preceding examples show how the manufacturer arrives at the pump
curve. It is important to note that each pump has its own
unique pump curve.
It would be awkward for manufacturers to add vertical pipe to all pump sizes for testing purposes, so they use
valves to simulate vertical head. To use the valve system of
measurement, liquid water vertical head must be converted
to gauge readings. Gauges read in psig. When a gauge reads
1 psig, it is the same pressure that a column of water 2.309!ft
(27.7!in.) high exerts at the bottom, Figure!33.22. This would
be the same as saying that a column of water 1!ft high (feet


---

## PDF Page 132

964

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.22 A gauge pressure reading of 1 psi is equal to 2.309 ft of
water.

1 psig

consumption reduces. This can be demonstrated by shutting
the valve at the outlet of a centrifugal pump and monitoring
the amperage, Figure!33.25.
Figure 33.24 This figure illustrates how a pump manufacturer may test
a pump for pumping head. More elaborate systems that measure gallons
per minute at the same time are used to establish a pump curve.

#### WATER
#### MANOMETER

#### Pipe With Pressure
OF 1 psig

21.65 psi DIFFERENCE

#### 2.309 Feet
#### (27.7 Inches)

of head) is equal to 0.433 psig, because 1 psig divided by
2.3093! ft 5 0.433. Some examples of water columns and
pressure are shown in Figure! 33.23. A pump manufacturer
may use gauges to establish pump head (pressure) by placing
a gauge at the inlet and a gauge at the outlet and reading the
difference. This is known as psi difference. Psi difference is
then converted to feet of head, Figure!33.24.
The power consumed by the motor driving a centrifugal pump is proportional to the quantity of water the pump
circulates. For example, the pump operating under the
conditions shown in Figure! 33.21(A) requires more horsepower than when operating under the conditions shown in
Figure!33.21 (I). This might sound counter-intuitive. When a
valve is installed in a piping circuit and closed, it would seem
that the power consumption should rise due to an increase in
pump head, but it does not. As the discharge valve is closed,
the water begins to recirculate in the pump and the power

21.65 psig

0 psig

#### THROTTLING
#### VALVE
21.65 psi DIFFERENCE
#### 5 50 Feet
0.433 psi DIFFERENCE/FOOT
Figure 33.25 (A) Maximum flow. (B) As the flow is reduced by throttling the outlet valve, the power to drive the motor reduces the current
required to turn the pump impeller in the water. (C) Throttled to 0 gpm.

#### OPEN

5 psig

20

20 A

Figure 33.23 This figure shows that different heights of water columns
exert different pressures. Each time you increase the water column 1 ft,
the pressure rises 0.433 psi.

#### Maximum Flow Through
SYSTEM, 60 gpm.

(A)

#### Partially Closed

15 A

#### Flow Has Been Throttled
TO 30 gpm.

(B)

#### CLOSED
#### 10 Feet

#### 1 Foot

50 psig
5 psig

1250

0.433 psig

30 psig

4.33 psig
120

10 A

70 psig
5 psig

FLOW THROTTLED TO 0 gpm.

(C)


---

## PDF Page 133

965

### Unit 33 Hydronic Heat

#### 33.4 The Point Of No
#### Pressure Change
Probably one of the most important and busy locations in
the hydronic hot water system is the “point of no pressure
change.” As its name implies, this is the point in the system
where the pressure, no matter what the system is doing, will
remain the same. This is a great reference point for evaluating
a system and also provides a location for multiple systemcomponent connections.
Consider a piping arrangement that contains only the
two components discussed so far in this unit: the expansion
tank and the circulator pump, Figure!33.26. Notice that, in
the figure, the pump is discharging in a direction pointing
toward the expansion tank. Assume that the pressure in the
expansion tank prior to installation was 10!psi and that the
pump generates a pressure difference of 15 psig between its
inlet and outlet. When the piping loop is filled, the pressure
will be 10!psi, as determined by the pressure in the expansion
tank. Since the loop is completely filled and the expansion
tank has a 10-psi cushion of air inside it, what will happen
when the pump is turned on? Will the pump push water into
the expansion tank? Will the pump pull water out of the
expansion tank?
The answer is that water will neither be pushed into nor
pulled out of the expansion tank and the pressure in the circuit at the inlet of the expansion tank will remain unchanged
at 10!psi. Water cannot be transferred from the loop to the
expansion tank because there would be nothing to replace
the water that leaves the loop. Also, water cannot be relocated from the expansion tank to the loop because there is no
room in the loop to accept any additional water. So, if water
cannot enter or leave the expansion tank, the pressure in the
loop at the inlet of the expansion tank will remain constant.
This will change slightly once the water is actually heated,
as the water will expand and some will be pushed into the
expansion tank when heating occurs.
Figure 33.26 Simple loop with only an expansion tank and a circulator.
WATER PRESSURE 5 10 psig

Figure 33.27 Pumping toward the expansion tank can result in a vacuum in the piping circuit.
10
psig

25
psig

#### PUMP

#### 10 Psig Of Air
#### PRESSURE

So, if the pump creates a pressure difference of 15!psi and
the pressure at the outlet of the pump cannot change, the
pressure at the inlet of the pump will have to drop to account
for the 15-psi drop across the pump, Figure! 33.27. This
will create a vacuum in the piping circuit. If a leak should
develop (at the pump’s mounting flange, for example), air
will be pulled into the system, creating problems. Therefore,
the operating pressure range for this system will be between
25!psi and 110!psi.
By moving the pump to the other side of the expansion tank, the vacuum situation is eliminated. The pressure
at the inlet of the circulator will be 10!psi and the pressure
at the outlet of the pump will be 25 psig (10!psi 1 15!psi),
Figure!33.28. Relocating the pump in this manner minimizes
the possibility of the system pulling into a vacuum and also
reduces the effects of air in the system. We will be addressing
Figure 33.28 Point of no pressure change.
#### Point Of No
#### Pressure Change

10
psig

25
psig

#### PUMP

#### PUMP

#### 10 Psig Of Air
#### PRESSURE

#### Expansion Tank

#### Expansion Tank

#### 10 Psig Of Air
#### PRESSURE

#### Expansion Tank


---

## PDF Page 134

966

Section 6 Air-Conditioning (Heating and Humidification)

air in the next few sections, as it is an important aspect of hot
water systems, but one issue needs to be mentioned here. At
higher system pressures, air bubbles are smaller and are more
likely to remain in solution. Air bubbles that remain in solution with the water are far less likely to have a large negative
effect on system operation and performance.
As we move through this unit, the importance of the
“point of no pressure change” will become more and more
evident. This point in the system is the desired connection
point for the following system components:
-
-
-
-
-

Inlet of the circulator pump
Inlet of the expansion tank
Air separator
Air vent
Outlet of the pressure-reducing (water-regulating) valve

#### 33.5 Other Hydronic System
#### COMPONENTS
The expansion tank and the circulator are the two components needed to make up even the most basic of hydronic
systems. A system such as this would not, however, function
effectively because a number of important operational and
safety issues would not be accounted for. In addition to simply moving the water and allowing for expansion, it must
also do the following:
-
-
-
-

-
-
-

Figure 33.29 An air separator. Courtesy Bell and Gossett

Separate air from the water
Remove the air from the system
Provide for makeup water to the system
Provide safety controls in the event of system overpressurization
Provide for the desired flow control
Provide for the desired temperature control
Allow for heat transfer from the system to the occupied
space

The system components discussed in the next sections allow
the system to operate as needed and desired while simultaneously ensuring that it operates in a safe and efficient manner.

#### Air Separator And Air Scoop
When working with hot water systems, it is important to
remove any air that may be trapped in the piping circuit, the
boiler, or any other system component. Air, as mentioned earlier in the unit, can lead to excessive corrosion in cast-iron
and steel boilers. As the temperature of the water in the system increases, the rate of corrosion increases. Corrosion takes
time to occur, so the effects of air on the structural integrity of
the boiler may not be readily seen. However, there are more
significant and immediate problems associated with air in a
hydronic hot water system. Since air is lighter than water, air
pockets will form at the highest points in the system. These

trapped air pockets prevent water flow and can result in
insufficient heating. In addition, trapped air can lead to noisy
pipes and noisy system operation.
The air separator, Figure! 33.29, is the hydronic system
component that separates air from the water as it flows
through the system. It is important to note that the air separator does not remove air from the system—it simply separates the air from the water. Another system component, the
air vent, is responsible for venting, or removing, the air from
the system. Air separators are capable of removing small
“microbubbles” from the system. The new generation of air
separators operates on the concept of “collision and adhesion.” As water passes through the separator, it comes into
contact with a mesh screen or similar material, Figure!33.30.
The air bubbles collide with the screen and adhere to it. As
more and more air bubbles adhere to the mesh, the bubbles
get larger, break loose, and travel up into the air vent, where
they are vented from the system.
Other air separation devices, known as air scoops,
Figure!33.31, are installed on horizontal runs of straight pipe,
which cause the air in the pipe to separate from the water and
rise to the top of the pipe. Using a baffle, the air scoops then
scoop the air out of the pipe, Figure!33.32. In order to work
properly, the velocity or speed of the water must be lower
than 4!ft per sec, Figure!33.32(A), or the smaller bubbles will
not be able to rise to the top of the device, Figure!33.32(B).
At the top, the trapped air is directed to the air vent for
removal from the system. Air scoops are directional, so be
sure to install them in the system with the arrow pointing in
the direction of water flow.

#### Air Vent
Once the air has been separated from the circulating water,
the air vent is responsible for removing it from the system.


---

## PDF Page 135

967

### Unit 33 Hydronic Heat
Figure 33.30 (A) Cutaway of an air separator. (B) Mesh screen from an
air separator. Photos by Eugene Silberstein

Figure 33.31 A cast-iron air scoop. Courtesy Watts Regulator Co.

Figure 33.32 (A) When the flow velocity is lower than 4 ft per sec, the
vanes will deflect the air bubbles into the upper chamber. (B) If the velocity of the water is more than 4 ft per sec, the bubbles remain trapped in
the water and cannot be scooped by the baffle.
#### Connection For
#### Float-Type Air Vent

#### Vanes Deflect
#### Bubbles Into
#### Upper Chamber.

(A)
#### Inlet Flow
#### VELOCITY
#### Less Than
#### 4 Feet/Second

#### Connection For
#### Expansion Tank

(A)

#### Inlet Flow
#### VELOCITY
#### More Than
#### 4 Feet/Second
#### Smaller Bubbles Remain
#### Entrained With Fast-Moving
#### FLUID.

(B)
(B)

Air vents can be manually operated or automatic devices.
They are typically located at high points in the hydronic
system as well as directly above air separators and air scoops,
as these are the devices that accumulate air that is separated
from the water in the system. Manual air vents are the simplest of the vents, Figure!33.33. They are often referred to as
“coin-operated” air vents or “bleeders.” As the name implies,
these vents are opened and closed manually as the need

arises. Automatic air vents, Figure!33.34, rely on an internal
disc that swells when water is sensed. In operation, if there is
no air at the vent location, the disc will be wet and swollen,
which will seal off the air vent port. As air accumulates, the
disc will dry out and shrink, allowing the air to pass through
to the vent port. As the air is removed and replaced with
water, the disc will swell, closing off the port. Since it takes
time to fully close, there is often a small amount of water loss
when the device vents.
Another type of automatic air vent utilizes a float mechanism, Figure!33.35. The position of the float is determined by


---

## PDF Page 136

968

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.33 A “coin-operated” air vent. Courtesy Bell and Gossett

Figure 33.36 (A) The float closes the valve when there is no air in the
air vent. (B) When air is present, the float falls and the valve opens to vent
the air.
#### Screw-On Cap
#### Air Valve

#### EJECTED
AIR

#### LINKAGE
AIR
#### CHAMBER
#### FLOAT
CAN

#### WATER
Figure 33.34 An automatic air vent. Courtesy Bell and Gossett.

(A)

(B)

the amount of air in the device. When there is no air in the
air vent, the float is at the top of the vent and the vent port
is closed, Figure!33.36(A). As air accumulates in the vent, the
float drops, opening the vent port and removing the air from
the system, Figure!33.36(B).

#### TEMPERATURE-LIMITING
#### Control (Aquastat)
Figure 33.35 A float-type air vent. Courtesy Maid O’ Mist.

The temperature-limiting control, more commonly known as
the aquastat, is a temperature-controlled switch that is intended
to maintain the temperature of the water in a hydronic heating system, Figure! 33.37. If a heating system is to maintain
a temperature of 180°F with a 10° differential, the boiler
will cycle off when the water is heated to 180°F. When the
water cools to 170°F (180°F 2 10°F), the boiler cycles back
on. The water temperature will, therefore, fluctuate between
170°F and 180°F. The aquastat is commonly equipped with a
remote-sensing bulb that is positioned in the boiler to provide
accurate control of the boiler water temperature. It is an operational control that opens and closes its contacts to maintain the
desired water temperature.

#### High-Limit Control
The high-limit control, like the aquastat, is a device that opens
and closes its contacts in response to boiler water temperature.


---

## PDF Page 137

969

### Unit 33 Hydronic Heat
Figure 33.37 A temperature-limiting control, or aquastat. This is the
system component responsible for maintaining the boiler water at the
desired temperature. Photo by Bill Johnson

The high-limit control is not, however, an operational control.
It is a safety device that will open its contacts to deenergize the
heat source if the boiler water temperature rises too high. If
the maximum desired boiler water temperature is 180°F, for
example, the high-limit control may open its contacts when
the boiler water temperature rises to 200°F. Since 200°F boiler
water is above the desired level, a system problem is likely and
the high-limit control will interrupt power to the heat source.

Figure 33.38 A pressure-reducing valve. Courtesy Bell and Gossett

Figure 33.39 Proper location for the pressure-reducing valve.
#### PRESSURE-REDUCING
#### VALVE

#### SUPPLY

#### Water-Regulating Valve
#### (Pressure-Reducing Valve)
Water heating systems should have an automatic method of
adding water back into the system if water is lost due to leaks.
The source of this water may be at a pressure too great for
the system. A water-regulating valve, Figure!33.38, is therefore
installed in the water makeup line leading to the boiler and is set
to maintain the pressure on its leaving side (entering the boiler)
at less than the relief valve on the boiler. Low-pressure water
boilers typically have a relief valve pressure setting of 30 psig.
The pressure-reducing valve should be connected to the
point of no pressure change to ensure that the system is filled
to the desired pressure, Figure!33.39. Since the pressure will
change at every other point in the system as it cycles on and
off, the system fill pressure will also change unless the point
of no pressure change is the system connection point.

#### Pressure Relief Valve
The American Society of Mechanical Engineers (ASME)
Boiler and Pressure Vessel Codes require that each hot water
heating boiler have at least one officially rated pressure relief
valve set to relieve at or below the maximum allowable

#### BOILER
#### RETURN

working pressure of the low-pressure boiler. This would be
30 psig. This valve discharges excessive water when pressure
is created by expansion. It also releases excessive pressure
if there is a runaway overfiring emergency, Figure!33.40. It
is important that pressure relief valves be inspected periodically. If a relief valve has rusted, the valve should be replaced.

#### Low-Water Cutoff
The low-water cutoff valve, Figure! 33.41, is responsible
for deenergizing the system in the event the level of water
in the system drops below the desired point. In some states,


---

## PDF Page 138

970

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.40 A pressure relief valve. Courtesy Bell and Gossett

gear motor actuators, whereas others have heat motor actuators,
Figure!33.42. When the temperature in a zone falls below the
thermostat’s set point in that area, the space thermostat closes
its contacts, energizing the zone valve, causing it to open. On
the gear motor variety of zone valve, when potential is applied
Figure 33.42 Two examples of hydronic zone valves. (A) Zone valve
with a gear motor actuator. (B) Zone valve with a heat motor actuator.
Courtesy Sparco, Inc.

Figure 33.41 A low-water cutoff. Photo by Eugene Silberstein

(A)

low-water cutoffs are required by law, but even in states
where they are not required, it is good field practice to equip
all systems with one. This is especially true on radiant heating systems, as the tubing is usually below the level of the
heat source and often buried in concrete. A leak in the tubing
circuit can cause the system to drain itself.

#### Zone Valves
Zone control valves, or simply zone valves, are thermostatically
controlled valves that regulate water flow to the various zones in
a hydronic heating system. Some zone valves are equipped with

(B)


---

## PDF Page 139

### Unit 33 Hydronic Heat

to the valve, a motor-driven gear assembly slowly opens the
valve. When potential is applied to the heat motor variety of zone
valve, electrical current generates heat in the valve and a bimetal
strip warps to open the valve. Zone valves are often equipped
with a setting that allows the valve to be opened manually. This
position can be used to help troubleshoot the heating system
and, in the event of zone-valve malfunction, provide temporary
heat in the conditioned space.
Although there are many different system control strategies and options, here is one application that would employ
zone valves. When an individual zone calls for heat, the zone
valve for that zone opens. When the zone valve has completely
opened, an end switch on the valve closes to start the circulator pump. This will circulate heated water from the boiler to
the occupied space until the thermostat is satisfied. When the
space reaches the desired temperature, the zone valve closes
and the circulator is deenergized. Figure! 33.43 shows two
zones being supplied with hot water by a single circulator.
When either zone is calling for heat, the circulator is energized.
Zone valves are available in both two-port and threeport varieties. The piping circuit in Figure! 33.44 shows an
Figure 33.43 Gear motor zone valves on a multiple-zone loop. Photo
by Eugene Silberstein

971

application that uses two-port zone valves. If only one of the
three heating zones is calling for heat, the other two supply circuits will be closed off and the pressure in the supply header will likely increase. Refer to the section “Pressure
Differential Bypass Valve,” for a discussion of valves that
help alleviate the problem associated with increased system
pressure due to closed zone valves.
With three-port zone valves, the water flow rate remains
constant because water flows through all valves, whether or
not all of them are calling for heat, as long as at least one
zone is calling for heat. Figure!33.45 shows a piping circuit
that uses three-port zone valves. It can be seen that Zone 2
is the only zone calling for heat. When hot water enters
zone valve #2, it leaves and flows through the terminal or
heating units in that zone before returning to the boiler. When
hot water flows through zone valve #1 and zone valve #3,
water leaving the valves is directed right back to the boiler
without flowing through the terminal units in those zones.

#### Balancing Valves
When designing a hot water heating system, consideration must
be given to the flow rate of the water and the friction in the
system. Friction is caused by the resistance of the water flowing through the piping, valves, and fittings in the system. The
flow rate is the number of gallons of water flowing each minute
through the system. A system is considered to be in balance when
the resistance to the water flow is the same in each flow path. A
means for balancing the system should be provided in all installations. One method is to install a balancing valve, Figure!33.46,
in each heating circuit branch. This valve is adjustable.
The balancing valve has pressure taps on either side where
a very accurate pressure gauge can be fastened to check the
pressure drop across the valve. The gauge is calibrated in in.
WC. The pressure drop then can be plotted on a chart for that
specific valve to show the gallons of water per minute (gpm)
and then compared with the system specifications. The valve
then can be adjusted to the correct flow rate.
NOTE: The
valve adjustment is generally determined by the system designer,
and the installer sets them accordingly. Be sure to read the manufacturer’s instructions for the correct procedure for setting the valve. -

#### Pressure Differential Bypass Valve
On systems that use two-port zone valves, excessive pressure in the supply header may result when multiple zone
valves close. The piping circuit may become excessively
noisy as a result of the increased water velocity and water
banging within the piping circuit. The pressure differential bypass valve, Figure!33.47, is often used to help alleviate this situation. The bypass valve is located between the
supply-and-return headers of the system, Figure!33.48. When
all, or most, of the zone valves are open, the bypass valve
is in the closed position and the system operates normally.


---

## PDF Page 140

972

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.44 Hydronic piping circuit using two-port zone valves.

#### Zone Valves
#### Supply Header

#### 3 Space-Heating Circuits
#### RETURN
#### HEADER

#### Indirect Dhw Tank

#### BOILER

Figure 33.45 Hydronic piping circuit using three-port zone valves.
#### Zone 3
#### Zone 2
#### Zone 1
#### Three Port Zone Valves
1
2
3

#### BOILER
#### (Needing Continuous Circulation)


---

## PDF Page 141

973

### Unit 33 Hydronic Heat
Figure 33.46 A balancing valve. Photo by Bill Johnson

Figure 33.47 A pressure differential bypass valve.

Figure 33.48 Location of the pressure differential bypass valve on systems with zone valves.

#### ZONE
#### VALVES

#### Supply Header
#### Return Header

#### PRESSURE
#### DIFFERENTIAL
#### BYPASS
#### VALVE

#### Alternate Location

#### BOILER


---

## PDF Page 142

974

Section 6 Air-Conditioning (Heating and Humidification)

As zone valves close, the pressure in the supply header
increases and the bypass valve begins to open. The partially
open valve allows the circulator to move a fixed amount of
water (although only a portion of the circulated water flows
through the heating zones) while the remaining hot water
recirculates back to the boiler.

#### Flow Control Valves
The flow control valve, Figure!33.49, is actually a flow check
valve that prevents hot water in the system from flowing
through a heating loop when no flow through that particular loop is desired—often referred to as ghost flow. A system
using zone valves to provide a positive shutoff between the
heat source and the heating loops does not need flow control
valves. However, when the system utilizes only circulators, flow
control valves are desirable. Some circulator manufacturers
are now installing flow control valves right on the circulators
themselves to ease the installation process, Figure!33.50.
Figure 33.49 A flow control valve. Courtesy Bell and Gossett

#### Outdoor Reset Control
The outdoor reset control is the device that senses the outside
ambient temperature and adjusts the boiler water temperature accordingly. In theory, as the outside ambient temperature increases,
the occupied space will require less heating, so cooler water can
be used. Conversely, when the outside ambient temperature drops,
hotter water will be needed to heat the space. When cooler water
can be used, energy is saved.
The reset control measures two temperatures: the outside
ambient temperature and the temperature of the water in
the boiler. At the time of initial installation, the control must
be set up manually to select which set of “commands” the
control will obey. Figure!33.51 shows a set of control options
for a particular reset control. In this case, a reset control setting of 1.0 will cause the boiler to maintain a water temperature of 160°F if the outside ambient temperature is 20°F. The
same control setting will cause the boiler water temperature
to drop to 140°F if the outside ambient temperature rises
to 40°F.
As of September 2012, all newly installed boilers are
required to have some type of reset control strategy to automatically adjust the boiler water temperature.

#### Thermostatic Radiator Valves
On hydronic systems with multiple zones, one common
method for controlling the temperature in each individual
zone is to use thermostatic radiator valves, Figure! 33.52.
These valves can be used on many different types of hydronic
piping circuits, with the exception of the series loop system,
which will be discussed later on in this unit. It should be
noted that when the thermostatic radiator valve is installed,
it should be protected from the heat that will rise from the
terminal heater unit, Figure!33.53. If the sensing element is
located above the terminal unit, the radiator valve will close
before the space reaches the desired temperature.

Figure 33.50 Example of a circulator pump with an integral flow check
valve. Courtesy Taco, Inc.

1.2
1.1
1.0
0.9
0.8
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0

#### Integral Flow-Check
#### VALVE

70

60

50

40

30

20

10

0

1908F
1808F
1708F
1608F
1508F
1408F
1308F
1208F
1108F
1008F
908F
808F
708F
2108F

#### Supply Water (8F)

Figure 33.51 Residential outdoor reset control curve.

#### Outside Air Temp (8F)


---

## PDF Page 143

975

### Unit 33 Hydronic Heat
Figure 33.52 Thermostatic radiator valve. Courtesy Danfoss, Inc.

regulate the heat flow. Baseboard units are generally available
