in lengths from 2!ft to 8!ft and are relatively easy to install following a manufacturer’s instructions. Figure!33.55 shows a
radiator and fan coil, which are other types of terminal units.
Finned-tube heating units are rated in Btuh/ft of pipe
in two different flow rates, approximately 500! lb/h and
2000! lb/h. Five hundred lb/h is the equivalent of 1! gal of
water flow per minute, and 4!gal/min equals 2000!lb/h.
1!gal/min 5 8.33!lb/min
8.33!lb/min 3 60!min/h 5 499.8!lb/h (Rounded to 500!lb/h)
8.33!lb/gal 3 4!gal/min 5 33.32!lb/min

#### Finned-Tube Baseboard Units
Most residences with modern hydronic heating systems use
finned-tube baseboard heat transfer for terminal heating
units, Figure!33.54. Air enters the bottom of these units and
passes over the hot fins. Heat is given off to the cooler air,
causing it to rise by convection. The heated air leaves the unit
through the damper area. The damper can be adjusted to

33.32!lb/min 3 60!min/h 5 1999.2!lb/h
(Rounded to 2000!lb/h)
The manufacturer will rate the finned-tube radiation at so
many Btuh/ft at different temperatures, Figure!33.56.
These same convectors are available in $-in. ID tubing.
This will give you some idea of how the convectors are chosen. If a room needs 16,000 Btuh and the flow rate has been

Figure 33.53 Proper and improper mounting locations for the operator on the thermostatic radiator valve.

NO

NO

NO

OK

OK

OK

OK

OK

OK


---

## PDF Page 144

976

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.54 A finned-tube baseboard unit.

Figure 33.55 Terminal hydronic heating units. (A) Water in the radiator
radiates heat out into the room. (B) The fan coil unit is similar to baseboard
units but has a blower that circulates air over the hot surface of the terminal unit. (A) Photo by Bill Johnson. (B) Courtesy Ferris State University.
Photo by John Tomczyk

5
#### 1. Return Tubing
#### 2. Finned Tubing
#### 3. Support Bracket
#### 4. Front Cover
#### 5. Damper

1

2

3

4

#### DAMPER
#### RETURN

#### Finned Tubing

#### AIRFLOW

determined to be 1! gal/min and the system’s average water
temperature is 180°F, the convector length would be 27.6!ft:
16,000 Btuh 4 580 Btuh/ft 5 27.6!ft
(A)

Other types of terminal heating units are selected from manufacturers’ literature in much the same manner.
When installing baseboard terminal units, provide for
expansion due to heat. The hot water passing through the
unit makes it expand. Expansion occurs toward both ends of
the unit, so the ends should not be restricted. It is a good practice to install expansion joints in longer units, Figure!33.57.
If using one expansion joint, place it in the center. If using
two, space them evenly at intervals one-third the length of the
unit. When piping drops below the floor level, the vertical risers should each be at least 1!ft long. The table in Figure!33.58
shows the diameter of the holes needed through the floor
for the various pipe sizes. The table in Figure!33.59 lists the
maximum lengths that can be installed when the water temperature is raised from 70°F to the temperature shown.

#### 33.6 High-Temperature
#### Hydronic Piping Systems
Up to this point in the unit, we have discussed the components that are used to make up hydronic heating systems.
Some of these components are connected together and make
up what is known as the “near-boiler piping.” A common
near-boiler piping configuration is shown in Figure!33.60. We
will now start putting these pieces together to form a number

(B)

of different types of heating systems. As you will see, each
of these systems will have advantages and disadvantages. It
is important to evaluate each project separately, as the priorities and concerns of the equipment owner and operator
will undoubtedly vary from one job to the next. The systems
that will be discussed in the following sections are basic hightemperature applications, but variations or combinations of


---

## PDF Page 145

977

### Unit 33 Hydronic Heat
Figure 33.56 Example of a thermal rating table for a finned-tube baseboard. Courtesy Slant/Fin Corp.

RATINGS: Fine/Line 15 Series
(Hot water ratings, BTU/HR per linear ft. with 65°F (18.3°C) entering air)
#### Water Pressure
#### FLOW
#### DROP*

140°F

150°F

160°F

170°F

180°F

190°F

200°F

210°F

215°F

220°F

No. 15-75E
Baseboard with
¾" element

1 GPM

47

290

350

420

480

550

620

680

750

780

820

4 GPM

525

310

370

440

510

580

660

720

790

820

870

No. 15-50
Baseboard with
½" element

1 GPM

260

310

370

430

490

550

610

680

740

770

800

4 GPM

2880

330

390

450

520

580

640

720

780

810

850

#### ELEMENT

* Millinches per foot.
Ratings at 140°F determined by multiplying 150°F rating by the l=B=R conversion multiplier of 84.
NOTE: Ratings are for element installed with damper open, with expansion cradles. Ratings are based on active finned length (5" to 6"
less than overall length) and include 15% heating effect factor. Use 4 gpm ratings only when flow is known to be equal to or greater
than 4 gpm; otherwise, 1 gpm ratings must be used.

Figure 33.57 An expansion joint. Courtesy Edwards Engineering Corp.

these configurations are possible, depending on the design
requirements of the system.

#### The Series Loop System

Figure 33.58 This table indicates the diameter of the holes required for
each pipe size to allow for expansion.
#### Tube Size

#### RECOMMENDED
#### Minimum Hole
#### (INCHES)

#### NOMINAL
#### (INCHES)

O. D.
#### (INCHES)

1
2

5
8

1

3
4

7
8

1

1
4

Figure 33.59 The maximum lengths of a baseboard unit that can be
installed when the temperature is raised from 70°F to the temperature
indicated in the table.
#### Average Water
#### Temperature 8F

#### Maximum Length Of
#### Straight Run (Feet)

220
210
200
190
180
170
160
150

26
28
30
33
35
39
42
47

The series loop system is the hydronic system that is found
most often, primarily because of the low installation costs
involved in executing this piping configuration. Similar to a
series electric circuit, all of the terminal units are piped in series
with each other so that the outlet of one heat emitter is the inlet
of the next, Figure!33.61. The main drawback of the series loop
system is that it is not possible to have individual temperature
control for each area being heated. This is because there is only
one path for the hot water to take, and stopping the water flow
through one terminal unit will stop water flow in the entire
system. Another drawback is that the first terminal units being
supplied will be warmer than the later ones. This is because, as
the water travels through the loop and heat is transferred from
the hot water to the occupied space, the temperature of the
water in the loop will drop.
Consider the series loop system in Figure! 33.62. This
system has three terminal units that are designed to provide
20,000 Btuh, 30,000 Btuh, and 50,000 Btuh, respectively.
We will also assume that the water supplied by the boiler is
180°F and that the temperature of the water returning to the
boiler is 160°F. From this information, we can determine the
amount of water flow by using the following formula:
QT
500 3 DT
Water flow (gpm) 5 [(20,000 Btuh 1 30,000 Btuh
1 50,0000 Btuh)]
4 [500 3 (180°F2160°F)]
Water flow (gpm) 5

Water flow (gpm) 5 100,000 4 10,000
Water flow (gpm) 5 10!gpm
We now know that there will be 10! gpm of water flow
through the piping circuit when the circulator is operating.


---

## PDF Page 146

978

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.60 Hot water supply manifold. Courtesy Bell and Gossett
B&G Models FB-38 or
FB-38TU Reducing Valve
● Low inlet pressure check valve
●
Fast fill with large, easy-to-use lever
● Strainer prevents large debris
from entering system
●
Model FB-38TU features a 1/2˝
sweat/NPT union

B&G Expansion
Tank
● Controls thermal
expansion
● Precharged to 12 PSI
● 2–14 gallon models;
other sizes available

McDonnell & Miller
GuardDogTM
Model RB-24 (24 volt)
or RB-120 (120 volt)
Low Water Cut-off
●
Prevents dry firing of the boiler
● UL listed
●
Compact and easy to install
●
Required by many codes
● Recommended by boiler

We can determine the temperature of the water at the outlet
of the first terminal unit by using the following variation on
the previous formula:
"T 5 Q1 4 (500 3 gpm)
"T 5 20,000 4 (500 3 10!gpm)
"T 5 20,000 4 (500 3 10!gpm)
"T 5 4°F
So, if the temperature of the water entering the first terminal unit is 180°F, the temperature of the water at the outlet
of the first terminal unit will be 4° less than that, or 176°F,
Figure!33.63. The temperature of the water at the outlet of
the second terminal unit can be calculated as follows:
"T 5 Q2 4 (500 3 gpm)
"T 5 30,000 4 (500 3 10!gpm)
"T 5 30,000 4 (500 3 10!gpm)
"T 5 6°F

B&G Enhanced Air
Separator Model EAS
● Four sizes for 3/4˝ to 2˝ pipe
● System flow rates up to 70 GPM
● No minimum pipe requirements
● Externally removable air vent
● Can be used with diaphragm
or compression tanks

B&G Red Fox® Circulator
Model NRF-22
● 20 in./oz. starting torque for
dependable seasonal restarts
●
Advanced DuraGlideTM
● Bearing System for longer
operating life
● Corrosion resistant internal
components
● Self-cleaning particle shield
protects shaft and bearings
from start-up debris
PowerPurgeTM
Isolation Valve
and Drain
● Purge from basement
● Eliminates the need to
bleed radiation
● Saves time on the job

Since the temperature of the water entering the second terminal unit is 176°F, the temperature at the outlet of the second
terminal unit is 170°F (176°F 2 6°F), Figure!33.63. Finally,
let’s calculate the temperature at the outlet of the third
terminal:
"T 5 Q3 4 (500 3 gpm)
"T 5 50,000 4 (500 3 10!gpm)
"T 5 50,000 4 (500 3 10!gpm)
"T 5 10°F
Since the temperature of the water entering the third terminal
unit is 170°F, the temperature at the outlet of the third terminal unit is 160°F (170°F 2 10°F), Figure!33.63.
Using the formula a little differently, we can determine
the output of a particular terminal unit if we know the temperature difference across it. Consider a terminal unit that
has 8!gpm of hot water flowing through it. The temperature
at the inlet of the terminal unit is 180°F and the temperature


---

## PDF Page 147

979

### Unit 33 Hydronic Heat
Figure 33.61 Series loop piping circuit.
#### Heated Water
#### To Terminal Unit

#### Terminal Unit In
#### Occupied Space

Figure 33.63 The water temperature at the outlet of each terminal unit.
The !T is determined by taking both the Btu output of each terminal unit
and the water flow through each terminal unit into account.
DT 5 48F
1768F

20,000 Btu/h

#### PUMP

DT 5 68F

#### Source Of
#### HEAT

#### PUMP
30,000 Btu/h

1808F

#### Source Of
#### HEAT
#### Cooler Water Returning To
#### The Heat Source

1608F

50,000 Btu/h

1708F

DT 5 108F

Figure 33.62 A series loop piping system with a 100,000 Btu/h output
and a !T of 20°F across the boiler.
Figure 33.64 Simplified one-pipe hydronic system.
20,000 Btu/h

#### PUMP

1808F

30,000 Btu/h

#### Source Of
#### HEAT

1608F

50,000 Btu/h

#### Source Of
#### HEAT

at the outlet of the terminal unit is 178°F. The capacity of the
terminal unit is as follows:
Q 5 Water flow (gpm) 3 500 3 "T
Q 5 8!gpm 3 500 3 (180°F2178°F)
Q 5 8!gpm 3 500 3 2
Q 5 8000 Btu/h

#### The One-Pipe System
In a one-pipe hydronic system, one main piping loop
extends around the occupied space and connects the outlet
of the boiler back to the return of the boiler. Each individual terminal unit is connected to this main loop with two
tees, Figure! 33.64, one or more of which may be specially
designed for use on one-pipe systems. The proper operation

of a one-pipe hydronic system relies on the proper ratios of
resistance between the terminal unit branch and the resistance to flow in the section of pipe between the two tees.
Consider the setup in Figure!33.65. If there is a water flow
of 4!gpm entering the tee at point A, 4!gpm must leave the
tee. How much water will flow through the terminal unit
and how much water will bypass the terminal unit depends
on the resistances of each branch. If the resistance of the terminal unit branch is three times the resistance of the bypass
branch, the flow through the bypass branch will be three
times the flow through the terminal unit, Figure! 33.66.


---

## PDF Page 148

980

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.65 Common piping between the tees. In this application,
the diverter tee is located at the return side of the terminal unit.

Figure 33.67 Diverter tee for use on one-pipe systems.

B

A

C

Figure 33.66 The high resistance at point B lowers the flow through
that branch, while the lower resistance at point C results in greater flow
through that branch.
Figure 33.68 Cross-sectional view of a diverter tee.
1 gpm

#### High Resistance

B
#### Low Resistance
A

C

4 gpm

3 gpm

For this reason, a number of factors must be considered
when laying out, evaluating, or installing a one-pipe system.
These factors include the following:
-
-
-
-
-

Figure 33.69 Two diverter tees are recommended if the radiator is
located above the main loop and there is significant resistance in that
branch.

The length of the terminal unit branch circuit
The distance between the tees
The size of the piping in the branch circuit
The size of the piping between the tees
The location of the terminal unit with respect to the
main loop

The special tees used in one-pipe
hydronic systems are called diverter tees or Monoflo tees,
Figure!33.67. Diverter tees are designed to increase the resistance in the main-loop pipe section between the two tees. By
increasing the resistance in the main loop, more water will
be directed through the terminal heating units. The diverter
tee is constructed with an interior cone, Figure! 33.68, that
reduces the diameter of the pipe, thereby increasing resistance to water flow. When working with diverter tees, keep
the following in mind:

#### The Diverter Tee.

-

If the terminal unit is located above the hot water main
and the length of the terminal unit branch is not excessive,
one diverter tee should be used on the return side of the
terminal unit, Figure!33.65.

-

-

-

-

If the terminal unit is located above the hot water main
and the length of the terminal unit branch is very long,
two diverter tees should be used—one on the supply side
of the terminal unit and one on the return side of the terminal unit, Figure!33.69.
If the terminal unit is located below the hot water main,
two diverter tees should be used, Figure!33.70.
If the terminal unit is located above the main hot
water loop, the tees should be no closer than 6 or 12 in.,
depending on the manufacturer of the diverter tee.
If the terminal unit is located below the main hot water
loop, the tees should be as far apart as the ends of the


---

## PDF Page 149

981

### Unit 33 Hydronic Heat
Figure 33.70 Two diverter tees are recommended if the radiator is
located below the main loop.

Figure 33.72 Partial water flow is diverted through the tee to and from
the terminal unit. Courtesy ITT Fluid Handling Division

#### Standard Tee

#### Return Monoflo

#### For Radiators Above The Main—Normal Resistance
#### For Most Installations Where Radiators Are Above
#### The Main, Only One Monoflo Fitting Need Be Used For
#### Each Radiator.

-

-

terminal unit. If the terminal unit is 2! ft long, the tees
should be 2!ft apart.
If there are multiple terminal units, and some are above
and some below the main hot water loop, it is recommended that the tees be staggered, Figure!33.71.
Always check the installation literature that comes with
the diverter tees to ensure that they are installed correctly
and that they are pointing in the right direction.

The above information is summarized in Figure!33.72.

#### Supply Monoflo

#### Return Monoflo

#### For Radiators Above The Main—High Resistance
#### Where Characteristics Of The Installation Are Such
#### That Resistance To Circulation Is High, Two Fittings
#### Will Supply The Diversion Capacity Necessary.

#### The Heat Formula And The One-Pipe Hydronic
SYSTEM. Consider a portion of the one-pipe system shown

in Figure! 33.73. Let’s assume we have a one-pipe hydronic
system that has a total heating load of 100,000 Btu/h. If there
is a %T from boiler outlet to boiler return of 20°F, the water
flow through the main hot water loop will be as follows:
Water flow (gpm) 5

QT
500 3 DT

Water flow (gpm) 5 100,000 4 (500 3 20)

#### Supply Monoflo

#### Return Monoflo

#### For Radiators Below The Main
#### Radiators Below The Main Require The Use Of Both A
#### Supply And Return Monoflow Fitting. (An Exception Is
#### A 3/4" Main, Which Uses A Single Return Fitting.)

Water flow (gpm) 5 100,000 4 10,000
Water flow (gpm) 5 10!gpm

Figure 33.73 The flow rate through this terminal unit is 2 gpm.

Figure 33.71 Alternate the diverter tees if there are terminal units both
above and below the main loop.
2 gpm @ 1808F

10 gpm @ 1808F

2 gpm @ 1608F

8 gpm @ 1808F

10 gpm @ ?8F

If the first terminal unit is to provide 20,000 Btu of heating, this will require that we have 2!gpm (20,000 4 10,000)
of hot water flowing through the terminal unit. The selected
diverter tee should be capable of providing the desired flow.
Since 2! gpm of water will flow through the terminal unit,
8!gpm will continue to flow through the main hot water loop.
At the second tee, there will be 8!gpm of 180°F water entering


---

## PDF Page 150

982

Section 6 Air-Conditioning (Heating and Humidification)

Figure!33.74. A sample one-pipe system using thermostatic
radiator valves is shown in Figure!33.75.

from the main loop and 2!gpm of 160°F water entering from
the terminal unit. We can determine the mixed water temperature by using the following formula:

#### The Two-Pipe Direct-Return System

(Flow 1 3 Temp. 1) 1 (Flow 2 3 Temp. 2)
5 (Flow 3 3 Temp. 3)

Two-pipe hydronic systems use two pipes. One pipe is used
to carry water to the terminal units, while the other pipe is
used to carry water from the terminal units back to the boiler,
Figure!33.76. In a two-pipe direct-return system, the terminal
unit closest to the boiler will have the shortest piping run,
while the terminal unit farthest from the boiler will have

In the above formula, Flow 1, Flow 2, Temp. 1, and Temp. 2
refer to water entering the tee, while Flow 3 and Temp. 3
refer to the water leaving the tee. Flow 3 must be the sum of
Flow 1 and Flow 2. Here’s how the numbers work out:
(Flow 1 3 Temp. 1) 1 (Flow 2 3 Temp. 2)
5 (Flow 3 3 Temp. 3)

Figure 33.74 The mixed water temperature at the outlet of the terminal unit is 176°F.

(8!gpm 3 180°F) 1 (2!gpm 3 160°F)
5 (10!gpm 3 Temp. 3)
1440 1 320 5 10!gpm 3 Temp. 3
1760 5 10!gpm 3 Temp. 3
Temp. 3 5 1760 4 10
Temp. 3 5 176°F

2 gpm @ 1808F

From this we can conclude that the temperature of the
water entering the second terminal unit will be 176°F,

10 gpm @ 1808F

2 gpm @ 1608F

8 gpm @ 1808F

10 gpm @ 1768F

Figure 33.75 One-pipe hydronic system utilizing thermostatic radiator valves.
#### Room 2
#### Panel Radiator

TRV

#### Room 1
TRV

#### DIVERTER
TEE

#### DIVERTER
TEE

TRV

#### Room 3

#### 3-Panel Radiators In Large Room 4

#### Room 5

TRV
TRV

#### DIVERTER
TEE

#### DIVERTER
TEE

#### DIVERTER
TEE


---

## PDF Page 151

983

### Unit 33 Hydronic Heat
Figure 33.76 Simplified two-pipe direct-return piping arrangement.

#### PUMP

1

2

3

Figure 33.78 Balancing valves are used to even the resistance in each
branch of a two-pipe direct-return system.

1

4

2

3

4

#### Source Of
#### HEAT
#### Source Of
#### HEAT

the longest piping run. This means that the resistance of the
closer terminal unit circuits is lower than that of the terminal
units located far from the boiler. Consider the piping circuit
shown in Figure!33.77. This circuit is a two-pipe direct-return
system that has four terminal units numbered 1 through 4.
For water to flow from the boiler through terminal unit! 1
and back to the boiler, the water must travel 24!ft (3 1 9 1
5 1 7). For water to make a complete path through terminal
unit!4, the water must travel 30!ft. Because the piping circuit
through the more distant terminal unit location is longer, less
water will flow to this location. In order to even out the water
flow, balancing valves, Figure!33.46, are used to increase the
resistance of the shorter piping loops, Figure!33.78.

Figure 33.79 A two-pipe reverse-return piping arrangement.

#### The Two-Pipe Reverse-Return System
In the two-pipe reverse-return system, the first terminal unit
that is supplied with water is the last to have its water return
to the boiler. In other words, the terminal unit with the shortest supply pipe will have the longest return pipe and vice
versa, Figure!33.79. By configuring the piping in this manner,
Figure 33.77 Water flowing through terminal unit 1 must travel 24 ft,
while water flowing through terminal unit 4 must travel 30 ft.
#### 9 Feet

#### 1 Foot 1 Foot 1 Foot

#### 3 Feet
1

#### Source Of
#### HEAT

#### 7 Feet
#### 10 Feet

2

3

4

#### 5 Feet

#### Source Of
#### HEAT

the distance traveled by the water will be the same for all terminal units in the piping arrangements. It is left as an exercise
for the reader to confirm that water must flow 31!ft to get
from the boiler through any of the terminal units and back to
the boiler in the piping arrangement shown in Figure!33.80.
Two-pipe reverse-return systems do not require the use of
balancing valves.

#### Primary–Secondary Pumping
Primary–secondary pumping involves at least two separate
piping circuits between the boiler and the terminal-unit circuits. One circuit path flows from the boiler supply back to
the boiler return. Flow through this path is made possible by
using a circulator pump. The secondary circuit(s) is(are) connected to this main/primary circuit and shares a portion of the
piping with that circuit, Figure!33.81. Figure!33.81(A) shows


---

## PDF Page 152

984

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.80 The length of the piping through any one branch is
exactly the same as the length through any other branch.
#### 9 Feet

#### 1 Foot 1 Foot1 Foot

#### 3 Feet
1

2

3

4

#### 5 Feet

#### Source Of
#### HEAT
#### 1 Foot
#### 10 Feet

Figure 33.81 (A) Primary–secondary piping arrangement where one
secondary loop is feeding three terminal units. (B) Primary–secondary
piping arrangement where three secondary loops are each supplying hot
water to one terminal unit.

a primary–secondary pumping arrangement with one secondary circuit; Figure!33.81(B) shows a primary–secondary
pumping arrangement with three secondary circuits. Notice
that each secondary circuit has its own circulator pump that
will push water into the individual secondary circuits when
the corresponding pump is energized. The industry term
that is used to describe any system that uses a circulator to
push water into a secondary heating loop (as in the case of
primary–secondary pumping) is injection.
Unlike the one-pipe configuration discussed earlier,
the tees that are used to create a primary–secondary system are standard tees and not of the diverter or Monoflo
variety. In addition, the tees are to be positioned as close to
each other as possible. The space in between the two tees is
referred to as common piping. By closely spacing these tees,
the resistance of the common piping will be very low. This
is a desirable condition, as we do not want water to flow
through the secondary loops when there is no call for heat
in them. The lower the resistance of the common piping is,
the more likely it is that the water will bypass (as opposed to
flow into) the secondary loops, Figure!33.82.
#### Circulator Pumps In Primary–Secondary Systems.

It can be seen in Figure! 33.81(B) that primary–secondary
pumping involves the use of multiple circulator pumps. One
circulator pump is located in the primary loop and is typically
the largest pump in the system. It is this pump that is responsible for making the heated water available to the secondary
loops. When no remote areas or zones are calling for heat, all
system pumps are off but, depending on system design, the
boiler may be cycling on and off to maintain the water in the
Figure 33.82 More resistance between the tees results in more water
flow through the terminal unit connected to the tees. Less resistance
between the tees results in less water flow through the terminal unit.

#### High Resistance
#### Less Flow

#### SOURCE
#### Of Heat

(A)
#### Low Resistance
#### More Flow

#### SOURCE
#### Of Heat

#### SOURCE
#### Of Heat

#### High Resistance, Less Flow

#### LOWER
#### RESISTANCE
#### Higher Flow

(B)


---

## PDF Page 153

985

### Unit 33 Hydronic Heat
Figure 33.83 Sample one-pipe system with three terminal units providing 200,000 Btu/h of heating to the occupied space.
30,000 Btu/h

50,000 Btu/h

120,000 Btu/h

1808F

#### SOURCE
#### Of Heat

200,000 Btu/h

1608F

boiler at the desired operating temperature. When an individual zone calls for heat, both the secondary pump for that
loop and the primary pump will cycle on. The primary pump
will bring the heated water to the common piping section and
the secondary pump will push heated water into the secondary loop to satisfy the heating requirements of the space.
Consider the primary–secondary setup in Figure! 33.83.
The system has a capacity of 200,000 Btu/h and the boiler
operates with a %T of 20°F. There are three secondary loops
with the following heating capacities:
-
-
-

Zone 1: 120,000 Btu/h
Zone 2: 50,000 Btu/h
Zone 3: 30,000 Btu/h

The total water flow that should be made available by the
system is as follows:
QT
Water flow (gpm) 5
500 3 DT
Water flow (gpm) 5 200,000 4 (500 3 20)
Water flow (gpm) 5 200,000 4 10,000
Water flow (gpm) 5 20!gpm
If all three secondary loops are calling for heat, the water
temperature at the outlet of each secondary loop is as shown
Figure!33.84. Notice that the temperature of the water at the
outlet of the third secondary loop is the temperature of the
boiler supply water (180°F) less the 20°F that was indicated

Figure 33.84 Water temperatures at various points in the system when all three zones are calling for heat.
30,000 Btu/h

50,000 Btu/h

120,000 Btu/h

ON
ON

ON

ON

1808F
1688F

1638F

1608F

#### SOURCE
#### Of Heat


---

## PDF Page 154

986

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.85 Water temperatures at various points in the system when only the second and third zones are calling for heat.
30,000 Btu/h

50,000 Btu/h

120,000 Btu/h

OFF
ON

ON

ON

1808F
1758F

1728F

#### SOURCE
#### Of Heat

1728F

as the %T of the boiler. Let’s now assume that the thermostat
for the first secondary loop is satisfied. In that case, the corresponding secondary pump will cycle off and there will be
no water flow into that loop. When the first loop is no longer
active, water at a temperature of 180°F is fed to the second
loop. The temperature of the water at the outlet of the second
loop, Figure!33.85, is calculated as follows:
(Flow 1 3 Temp. 1) 1 (Flow 2 3 Temp. 2)
5 (Flow 3 3 Temp. 3)
(15!gpm 3 180°F) 1 (5!gpm 3 160°F)
5 (20!gpm 3 Temp. 3)
2700 1 800 5 20!gpm 3 Temp. 3
3500 5 20!gpm 3 Temp. 3
Temp. 3 5 3500 4 20
Temp. 3 5 175°F

capacity (120,000!Btu/h 4 200,000). Since 60% of our 20°F
%T is 12°, we only see the portion of the system (20°F 2
12°F 5 8°F) that is actively being heated. Notice that when
all three secondary loops are actively heating, the return temperature at the boiler reflects the %T of 20°F.
MIXING VALVES IN PRIMARY–SECONDARY SYSTEMS. Mixing

valves are used to combine two water streams of different
temperatures to produce water flow that is at a temperature
between the two entering temperatures. Common types of
mixing valves include three-way valves, Figure! 33.86, and
four-way valves, Figure! 33.87. Three-way valves have two
Figure 33.86 A three-way mixing valve with a manual adjustment
knob. Courtesy Danfoss, Inc.

The water temperature at the outlet of the third secondary
loop will be as follows:
(Flow 1 3 Temp. 1) 1 (Flow 2 3 Temp. 2)
5 (Flow 3 3 Temp. 3)
(17!gpm 3 175°F) 1 (3!gpm 3 155°F)
5 (20!gpm 3 Temp. 3)
2975 1 465 5 20!gpm 3 Temp. 3
3440 5 20!gpm 3 Temp. 3
Temp. 3 5 3440 4 20
Temp. 3 5 172°F
The temperature of the water returning to the boiler will be
172°F, Figure!33.85. Notice that the water left the boiler at
180°F and returned at 172°F. This represents a %T of only
8°F across the boiler, when we originally anticipated a %T of
20°F. This is because the first secondary loop is not calling for
heat and this loop represents 60% (0.6) of the total system


---

## PDF Page 155

987

### Unit 33 Hydronic Heat
Figure 33.87 Four-way mixing valves. Courtesy Tekmar Control Systems

Figure 33.89 Cutaway illustration showing internal construction of a
three-way valve.

#### OUTLET

HOT
#### WATER
#### INLET

#### COOL
#### WATER
#### INLET

#### FULLY
#### OPEN

#### Rotating "Spool"

inlet ports and one outlet port, whereas four-way valves have
two inlet ports and two outlet ports.
Mixing valves can be manually set, Figure!33.86, or they
can be thermostatically controlled, Figure!33.88. A manually
set mixing valve is set to the desired position on the basis of
the percentages of water flow desired from each inlet. At either
extreme, the water at the outlet of the valve will be 100%
from the hot water inlet or 100% from the cold water inlet.
At any point in between, the outlet water will be a mixture
of the two, Figure!33.89. Four-way mixing valves allow some

#### FULLY
#### CLOSED

Figure 33.88 Three-way thermostatic mixing valve. Courtesy Sparco, Inc.
#### MIXING
#### POSITION

of the water leaving the boiler to return to the boiler to keep
the return-water temperature high enough to prevent flue-gas
condensation, Figure!33.90.
One of the many benefits of primary–secondary pumping is that each individual loop can be used to supply water
at different temperatures to the terminal units in that loop.
For example, one portion of the structure may have baseboard heating elements installed, while another portion of
the structure may have radiant heat. The area with baseboard
heating elements will require higher-temperature water than
will the area with radiant heat. By using primary–secondary
pumping in conjunction with a mixing valve, both conditions
can be met. Multitemperature combination systems will be
discussed later on in this unit.
#### Expansion Tanks In Primary–Secondary Systems.

Earlier in this unit, we discussed the location of the expansion tank with respect to the circulator pump. We concluded


---

## PDF Page 156

988

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.90 Cutaway illustration showing internal construction of a
four-way valve.
TO
#### DISTRIBUTION
#### SYSTEM

#### FROM
#### DISTRIBUTION
#### SYSTEM

#### FROM
#### BOILER

#### FULLY
#### OPEN
TO
#### BOILER
TO
#### DISTRIBUTION
#### SYSTEM

#### FROM
#### DISTRIBUTION
#### SYSTEM

#### FROM
#### BOILER

#### FULLY
#### CLOSED
TO
#### BOILER
TO
#### DISTRIBUTION
#### SYSTEM

#### FROM
#### DISTRIBUTION
#### SYSTEM

#### FROM
#### BOILER

#### MIXING
#### POSITION
TO
#### BOILER

that the best place for the circulator was on the supply piping coming from the boiler, pumping away from the expansion tank. This was referred to as the “point of no pressure
change.” Since primary–secondary systems have additional
circulator pumps, it may seem logical that there should
be expansion tanks in each of the secondary loops to provide for the expansion of heated water in these locations. The
truth of the matter is that the common piping between the
primary and secondary loops serves as the expansion tank
for that loop. As water is heated, it will move from the secondary loop into the primary loop and then into the expansion tank located in the primary loop. Since we want to pump
away from the point of no pressure change, the circulators in
the secondary loops should be located on the pipe closest to

the primary pump—and should be directed to pump into the
secondary circuit and away from the common piping.
Regardless of the type of piping layout, the estimator or
engineer will pay close attention to the sizing of the pipe for
any system. Pipe sizing and pump size determine how much
water will flow in each circuit. If the pipe is too large, it will
be expensive and it may not meet the low-limit flow requirements for convectors. For example, the minimum design
flow rates for convector pipes of different diameters are:
& in. ID
$ in. ID
1 in. ID
1' in. ID

0.3!gpm
0.5!gpm
0.9!gpm
1.6!gpm

If the flow rates below these are used at the convectors, the
heat exchange between the water and the air will be less. The
velocity of the water in the convector helps the heat exchange.
Flow that is too slow is called laminar flow.
If a system is designed with too fast a flow, the pipe
will be too small and the velocity noise of the water will be
objectionable. The designer tries to reach a balance between
oversized and undersized pipe. The following table lists some
water velocities in ft per minute (fpm) recommended for
hydronic piping systems.
Pump discharge
Pump suction
Drain lines
Header
Riser
General service
City water lines

8 to 12!fpm
4 to 7!fpm
4 to 7!fpm
5 to 15!fpm
3 to 10!fpm
5 to 10!fpm
3 to 7!fpm

#### 33.7 Radiant, Low-Temperature
#### Hydronic Piping Systems
The concept of radiant heat differs a great deal from that of
convective heating as it has been discussed thus far in this unit.
Radiant heating systems rely on heating the shell of the structure as opposed to heating the air in the structure. The purpose
of convective heating is to determine the rate at which heat is
lost from the room by conduction, convection, and radiation at
the desired conditions. Radiant heating involves regulating the
rate at which the human body loses heat.

#### How The Body Functions
#### As A Radiator
Under normal conditions, the human body produces about
500! Btu/h. The body requires about 100! Btu/h to remain
alive. The rest of this heat must be rejected, making the body
act as a radiator. By controlling the rate at which we give up
heat, we can control our comfort level. If we give up heat too
fast, we will feel cold. If we do not give up heat fast enough,


---

## PDF Page 157

### Unit 33 Hydronic Heat

we will feel warm and uncomfortable. Typically, a room at a
temperature of 68°F allows us to shed at an acceptable rate
the extra 400!Btu/h that our body generates. For this reason,
it is desirable that the occupied space be about 68°F—with
the exception of the areas close to the ceiling and floor. Since
our heads are not close to the ceiling, there is no need to keep
that area heated, so it can be somewhat cooler than 68°F.
In addition, we lose a lot of heat from our feet, so the floor
should be somewhat warmer than 68°F. Figure!33.91 shows
room temperature changes as we go from the floor to the ceiling. This represents an ideal temperature pattern, one which
radiant heating systems closely follow. Figure! 33.92 shows
the same ideal temperature pattern as compared with the
temperature pattern created by forced-air heating systems.

#### The Radiant System
Like hot water hydronic systems, radiant systems rely on the
circulation of hot water through a series of piping circuits.

There are three main differences between radiant heating
systems and conventional hot water hydronic systems. These
differences are as follows:
-

-

-

Radiant heating systems are nearly invisible as compared
with conventional hydronic systems. The piping arrangements are concealed in the floors, walls, and sometimes
ceilings of the structure.
The piping material used in radiant heating systems is different. Instead of copper piping materials, radiant heating
systems often use polyethylene tubing, more commonly
known as PEX tubing, Figure!33.93. PEX is installed using
a minimum of pipe fittings, Figure!33.94.
The temperature of the water in radiant heating systems is considerably lower than the temperature of the
water utilized by conventional hydronic systems. Typical hydronic systems use water as hot as 180°F, whereas
radiant systems use water at an average temperature of
about 110°F.

Figure 33.91 Ideal comfort chart compared with that of a radiant heating system. Courtesy Uponor

#### Radiant Floor
#### Heating Curve

#### IDEAL
#### HEATING
#### CURVE

608

708

808

908

989

1008F


---

## PDF Page 158

990

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.92 Ideal comfort chart compared with that of a forced-air heating system. Courtesy Uponor

#### Forced Air
#### HEATING
#### CURVE

#### IDEAL
#### HEATING
#### CURVE

608

708

Figure 33.93 PEX tubing. Courtesy Uponor

808

908

1008F

#### Heat Sources For Radiant
#### Heating Systems
As mentioned at the beginning of this unit, the heat source
for hydronic systems is quite often a boiler. It was also mentioned that in the case of low-temperature systems such as radiant applications, geothermal heat pumps are becoming more
and more popular. Here are some quick notes and suggestions
regarding the heat sources used for radiant heating systems:
-

-

When using a geothermal heat pump system for radiant
heating, be sure to use a buffer tank. This will prevent
water flow restrictions on the condenser water side, which
can lead to high-pressure problems in the refrigerant
circuit.
The buffer tank serves as a storage tank for the heated
water; the heat pump will cycle on and off to maintain the
desired water temperature in the tank.


---

## PDF Page 159

991

### Unit 33 Hydronic Heat
Figure 33.94 (A)–(C) Fittings used to connect PEX tubing. Courtesy Uponor

(A)

-

-

-

-

(B)

Larger temperature differential settings on the buffer tank
increase the run time of the heat pump, but they also
increase the off time of the system, thereby increasing the
efficiency of the system.
It is a good idea to use a buffer tank as well when using
a copper-tube, low-mass boiler for radiant applications,
This will prevent short cycling of the boiler, Figure!33.95.
If direct piping is being used, Figure!33.96, make sure that
the boiler is designed to handle the potentially low temperature of the water returning to the appliance.
When the boiler return-water temperature may be a
problem, make sure to provide a means for keeping the

(C)

return-water temperature high enough to prevent flue-gas
condensation, Figure!33.97.

#### Radiant Heating Piping
Given the versatility of radiant heating systems, the possibilities are boundless when it comes to installation variations
and custom applications. The most common types of radiant
heating system applications are the following:
-
-
-

Slab on grade
Thin slab
Dry or concrete-free applications

Figure 33.95 A buffer tank used in conjunction with a low-mass boiler.
#### Valve Actuators Operated By Thermostats
#### Pressure Differential Bypass Valve

OFF
ON

#### Air Vent

#### SYSTEM
#### TEMPERATURE
#### CONTROLLER
#### HIGHER-TEMPERATURE
#### Radiant Panel Circuits

#### LOW-MASS
#### CONVENTIONAL
#### BOILER

#### Buffer Tank
#### Note: Return-Water Temperature Must Be High Enough
#### To Prevent Flue-Gas Condensation. The Use Of A Buffer Tank
#### (Alone) Does Not Ensure That The Boiler Is Protected. A
#### Mixing Assembly May Be Required Between The Buffer Tank
#### And A Low-Temperature Distribution System.


---

## PDF Page 160

992

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.96 Direct piping from the heat source to the heating circuits.
There is no mixing taking place in this piping arrangement.

Figure 33.98 Cutaway view of a slab-on-grade radiant piping layout.
Courtesy Uponor

#### THERMOSTAT
#### Temperature Controller
#### Supply Temperature
#### SENSOR

#### Note: Water Returning
#### From Radiant Panel
#### Circuits Goes Directly
#### To Heat Source Without
#### Temperature Boost.
#### Heat Source

SLAB-ON-GRADE. The slab-on-grade application is very
popular, especially for new construction and projects. Since
the concrete for these applications has yet to be poured, it is
a relatively simple task to position the PEX tubing loops right
in the concrete slab. The tubing material is secured to the steel
reinforcement mesh in the floor using straps or clips specially
designed for that use, Figure!33.98. The spacing between the
PEX tubes is determined by the depth of the tubes below the

concrete surface, the size of the tubes, the type of floor being
installed, and the location of the tubes with respect to the
outside walls of the structure. For higher system efficiency,
insulation should be placed below the concrete slab as well
as below a vapor barrier to prevent the ground from robbing
the slab of its heat.
THIN SLAB. When there is an existing floor in place, thinslab installations are common. The PEX tubing is stapled
in place to the top of the frame floor and concrete is then
poured over the existing floor. The thickness of the concrete can range from 1.5 in. to 2 in. and should completely

Figure 33.97 Boiler piping allows for control of boiler return-water temperature.
#### Three-Way Thermostatic Mixing Valve
#### (Boosts Boiler Inlet Temperature)
#### Closely Spaced Tees

H

C

#### Three-Way Thermostatic Mixing Valve
#### (Regulates Supply Temperature)

MIX
H

MIX
C

#### LOW-TEMPERATURE
#### Distribution System

#### Conventional Boiler


---

## PDF Page 161

993

### Unit 33 Hydronic Heat
Figure 33.99 Cutaway view of a thin-slab radiant piping layout. Courtesy Uponor

cover the PEX tubing with at least $ in. of poured material, Figure! 33.99. To ensure that the existing floor will
be able to handle the weight of the concrete, be sure to
consult an engineer or architect when installing a thin-slab
system.
Another option for installing radiant
systems is to staple the tubing to the bottom of the flooring
material. This is referred to as a staple-up job, Figure!33.100.
When installing this type of system, it is important to space
the staples closely, as the tubing should be in loose contact
with the floor material for effective heat transfer. Insulation
should be positioned under the stapled-up tubing as illustrated in the figure.
Another option for a concrete-free radiant heating system installation is the use of aluminum “wings” or fins,
Figure!33.101, that can be attached to PEX tubing that is fed
through the floor joists (as opposed to being stapled up to
the underside of the floor). These fins are installed in sets of
two and are designed to completely surround the PEX tubing, Figure!33.102. Installation is relatively simple, given that
holes are predrilled in the material. The completed installation is illustrated in Figure!33.103.

Figure 33.101 Aluminum “fins” used to increase the heat transfer surface of the PEX tubing in a dry, concrete-free radiant application. Photo
by Eugene Silberstein

Figure 33.102 Predrilled holes ease the installation process. Photo by
Eugene Silberstein
#### Predrilled Holes

#### Dry Applications.

Figure 33.103 Completed installation.

Figure 33.100 Cutaway view of a staple-up radiant piping layout.
Courtesy Uponor


---

## PDF Page 162

994

Section 6 Air-Conditioning (Heating and Humidification)

#### Piping Arrangements
Many different configurations of piping can be utilized on
radiant heating systems. What follows is intended to provide
merely a small sampling of the options available—attempting
to discuss all installation and piping schemes here would be
beyond the scope of this text.
DIRECT PIPING. By far, the simplest configuration of piping in
a radiant system is direct piping. In a direct-piping scheme, the
water supplied to the boiler is pumped into the radiant heating
circuits, Figure!33.96. This type of piping configuration is more
system-friendly when the heat source is a buffer tank as opposed
to a boiler. If the heat source is a boiler and the desired water
temperature at the radiant heating circuits is low, there is a great
chance that the flue gases in the boiler will condense, because
the return-water temperature will be low as well. If a buffer
tank is used, the water that returns to the boiler comes from the
buffer tank, not the outlet of the radiant heating circuits.
MANUALLY SET MIXING VALVES. As mentioned earlier in the
radiant section, manually set mixing valves do not respond
to changes in water temperature or to changing water flow
rates. For this reason, these valves are not the best option, as
they do not prevent low-temperature water from returning to
the boiler, Figure!33.104.

160°F water flows back into the cold inlet port of the mixing
valve, Figure! 33.106.
NOTE: No water from the radiant loop
can return to the boiler because no water has entered the radiant
loop from the hot water inlet port. Because the radiant loops are
completely filled, we cannot add water without removing water, and
we cannot remove water without adding water.-
The water enters the cold inlet port of the mixing valve
at 160°F and, because the water is still too hot, the hot water
inlet port will remain closed. The 160°F water enters the
radiant loops, and the water leaves the loops at a temperature of 140°F. This process continues until the water leaving
the radiant loops is at a temperature of 100°F. Since the water
enters the cold water inlet port of the mixing valve at 100°F,
and since the desired water temperature is 110°F, the hot
water inlet port will open slightly to mix some 180°F water
with the 100°F water to provide 110°F water at the outlet of
the mixing valve, Figure!33.107. Because some water enters
the mixing valve through the hot water inlet port, the same
amount of water will return to the boiler from the outlet of
the radiant heating circuits.
Another application for thermostatic mixing valves is to
ensure that the temperature of the return water to the boiler
is high enough to prevent flue-gas condensation. The system
in Figure!33.108 utilizes a mixing valve to regulate water supplied to the heating circuits and also uses another mixing valve
to regulate the temperature of the water returning to the boiler.

THERMOSTATIC MIXING VALVES. Thermostatic mixing valves

will adjust their internal settings to supply water at the desired
temperature to the radiant heating loops. Consider the system shown in Figure! 33.105. As a point of reference, let’s
assume that the entire system is completely filled with 180°F
water and the desired water temperature in the radiant loops
is 110°F. The radiant loops operate with a %T of 20°F. Since
the water temperature at the inlet of the radiant loops is 70°F
higher (180°F–110°F) than desired, the hot water inlet port of
the thermostatic mixing valve is completely closed. The 180°F
water enters the radiant loops and leaves at 160°F. All of the
Figure 33.104 An example of a hydronic system using a manually set
three-way valve.

#### Manually Set
#### Three-Way Valve

#### 33.8 Combination (Highand Low-Temperature)
#### Piping Systems
In a case where a structure has both high- and low-temperature
heating circuits, the same boiler can serve both applications by using a primary–secondary pumping arrangement,
Figure! 33.109. In the figure we can see that water is being
supplied to the first two secondary loops at a temperature
close to 180°F. The water in the main loop after these two secondary loops will be about 165°F. This water can then return
to the boiler, while a portion of the water will mix with the
water in the radiant loop to maintain the desired water temperature in that circuit. The temperature of the water returning to the boiler will be about 160°F. When both high- and
low-temperature water circuits are to be used, thermostatic
mixing valves are used to lower and maintain the water at the
desired temperature in the low-temperature loops.

#### 33.9 Tankless Domestic
#### Hot Water Heaters
Most hot water heating boilers (oil- and gas-fired) can be furnished with a domestic hot water heater consisting of a coil
inserted into the boiler. The domestic hot water is contained
within the coil and heated, on demand, by the boiler quickly.


---

## PDF Page 163

995

### Unit 33 Hydronic Heat

Figure 33.105 Low-temperature hydronic system using a three-way thermostatic mixing valve. Since the water in the heating loop is warmer than
desired, the hot water inlet port on the mixing valve is in the closed position. Under these conditions, no water can enter or leave the low-temperature
heating circuit.
#### Closely Spaced Tees
#### Hot Water
#### PORT
#### CLOSED

1808F

#### Controller / Actuator
#### Supply Temperature
#### SENSOR
#### Desired Temp 1108F

#### THREE-WAY
#### VALVE

#### No Flow In Either Pipe

#### LOW-TEMPERATURE
#### Distribution System

#### Boiler Inlet Temperature Sensor

#### Conventional Boiler

#### To Radiant Loop

This eliminates the need for a storage tank. This system can
meet most domestic hot water needs without using a separate tank, Figure! 33.110. Because there is no storage tank,
there are no standby losses, making this an efficient way to
produce hot water. Standby losses are the heat and energy
losses associated with heating water that is not immediately
used. When water is heated and not used immediately, it will
cool down and will need to be heated again.

#### From Radiant Loop

#### 33.10 Solar Heating
#### As A Supplemental
#### Heat Source

Figure 33.106 Water that is too hot for the heating loop will continue
to circulate without mixing until the temperature at the outlet of the
heating loop (cold water inlet) falls below the desired water temperature.
#### Hot Inlet Port
#### Completely Closed
1608F

#### No Flow

160°F

Figure 33.107 Since the water at the outlet of the heating loop is at a
temperature that is lower than desired, the hot water inlet port will open
slightly. This will allow hot water to enter the mixing valve—and also allow
cool water from the heating loop to leave the loop and return to the boiler.
#### Some Flow
#### From Boiler

1108F
#### To Radiant Loop

1808F

#### Some Flow
#### To Boiler
1008F

1008F
1008F

#### From Radiant Loop

The sun furnishes the earth with tremendous amounts of
direct energy each day. It is estimated that 2!weeks of the sun’s
energy reaching the earth is equal to all of the known deposits
of coal, gas, and oil. The challenge facing scientists, engineers,
and technicians is to better harness and use this energy. We
know that the sun heats the earth, which heats the air immediately above the earth. One of the challenges is to learn how
to collect, store, and distribute this heat to provide heat and
hot water for homes and businesses. Many advances have
been made, but the design and installation of solar systems
has progressed very slowly. It is assumed, however, that as the
fossil-fuel resources are further depleted and as economics or
political actions cause energy crises, it will be only a matter
of time before the direct energy of the sun is used extensively.


---

## PDF Page 164

996

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.108 This system uses two thermostatic mixing valves: one to control the temperature of the heating loop, and one to control the temperature of the water returning to the boiler.
#### Three-Way Thermostatic Mixing Valve
#### (Boosts Boiler Inlet Temperature)
#### Closely Spaced Tees

H

C

#### Three-Way Thermostatic Mixing Valve
#### (Regulates Supply Temperature)

MIX
H

MIX
C

#### LOW-TEMPERATURE
#### Distribution System

#### Conventional Boiler

#### Piping When Using A Conventional Boiler

Figure 33.109 A primary–secondary piping arrangement that incorporates both high- and low-temperature heating circuits.

1658F
1808F

#### THERMOSTATIC
#### Mixing Valve
1108F

#### Source Of
#### HEAT

908F

1608F


---

## PDF Page 165

997

### Unit 33 Hydronic Heat
Figure 33.110 A tankless domestic water heater installed in a boiler.
Courtesy Weil McLain Corp.

-

-

-

Provide a large mass, such as a concrete or brick wall, to
absorb heat from the sun and temper the inside environment naturally.
Planting trees around the structure provides benefits in
both the summer and the winter. In the summer, the shade
reduces the heat load on the structure. In the winter, when
the trees have no leaves, the sun helps create a solar load
on the structure.
Place latent-heat storage tubes containing phase-change
materials where they can collect heat to be released at a
later time, Figure!33.113.

Figure 33.112 An overhang may be constructed to allow the sun to
shine into the house in the winter when it is lower in the sky and yet
shade the window in the summer.
#### Summer Sun
#### DOMESTIC
#### Water Heater

#### Winter Sun

#### Passive Solar Design
Many structures being built presently are using passive solar
designs. These designs use nonmoving parts of a building or
structure to help provide heat or cooling, or they eliminate
certain parts of a building that help cause inefficient heating
or cooling. Some examples follow:
-

-

-

In areas where there are harsh winters, more windows can be
placed on the east, south, or west sides of homes and fewer on
the north side. This allows warming from the morning sun in
the east and from the sun throughout the rest of the day from
the south and west. By eliminating windows on the north
side, the coldest side of the house can be better insulated.
Place greenhouses, usually on the south side, to collect
heat from the sun to help heat the house, Figure!33.111.
Design roof overhangs to shade windows from the sun in
the summer but allow sun to shine through in the winter,
Figure!33.112.

Figure 33.113 Latent-heat storage tubes may be placed in windows to
store heat when the sun is shining.

Figure 33.111 A greenhouse will allow the sun to shine into the house.
It may also have a masonry floor, or barrels of water may be located in
the greenhouse, to help store the heat until evening when the sun goes
down. This heat then may be circulated throughout the house.


---

## PDF Page 166

998

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.114 Radiation striking the earth directly from the sun is considered direct radiation. If it reaches the earth after it has been deflected by
clouds or dust particles, it is called diffuse radiation.

#### Upper Atmosphere

#### CLOUDS
#### (Scattering And
#### ABSORPTION)

#### ATMOSPHERE
#### (ABSORPTION)
#### DIRECT
#### RADIATION

#### DUST
#### (SCATTERING)

#### EARTH

The remainder of this unit is limited to a discussion of
active solar systems. These systems use electrical or mechanical devices to help collect, store, and distribute the sun’s
energy. The distribution of this heat to the conditioned space
is accomplished by means of the same type of equipment
used in fossil-fuel furnaces.
DIRECT AND DIFFUSE RADIATION. Only a very small amount,
about 0.000000045%, of the sun’s energy reaches the earth.
Much of the energy that does reach the earth’s atmosphere
is reflected into space or absorbed by moisture and pollutants before reaching the earth. The energy reaching the earth
directly is direct radiation. The reflected or scattered energy is
diffuse radiation, Figure!33.114.
SOLAR CONSTANT AND DECLINATION ANGLE. The rate of
solar energy reaching the outer limits of the earth’s atmosphere is the same at all times. It has been determined that
the radiation from the sun at these outer limits produces
429!Btu/ft2/h on a surface perpendicular to the direction of
the sun’s rays. This is known as the solar constant. The energy
from the sun that has been received is often called insolation.
The earth revolves once each day around an axis that
passes through the north and south poles. This axis is
tilted 23.5°, so the intensity of the sun’s energy reaching
the northern and southern atmospheres varies as the earth
orbits around the sun. This tilt or angle is called the declination angle and is responsible for differences during the year
in the distribution of the intensity of the solar radiation,
Figure!33.115.
The amount of radiation reaching the earth also varies
according to the distance it travels through the atmosphere.
The shortest distance occurs when the sun is perpendicular to a particular surface and is when the greatest energy
reaches that section of the earth, Figure!33.116. The angle of
the sun’s rays with regard to a particular place on the earth
plays an important part in the collection of the sun’s energy.

Figure 33.115 The angle of declination (23.5°) tilts the earth so that
the angle from the sun north of the equator is greater in the winter. The
sun’s rays are not as direct, and the normal temperatures are colder than
during the summer.
#### DECLINATION
#### ANGLE

#### EARTH

#### WINTER
223.58

SUN

#### SUMMER
123.58

#### SUMMER

#### WINTER
#### DECLINATION
#### ANGLE

Figure 33.116 Radiation from the sun will be warmer at point 1, because
that is the shortest distance it has traveled through the atmosphere.
#### Point 1
908

#### ATMOSPHERE

#### Point 2

#### Earth'S Surface
#### Point 3


---

## PDF Page 167

999

### Unit 33 Hydronic Heat

#### Active Solar Design
The systems discussed and illustrated in this unit are basic
systems with a minimum of controls, check valves, pressure
relief valves, and other safety protection. Manufacturers’
instructions and local and state codes must be followed when
installing this equipment. Active solar design utilizes collectors, storage systems, distribution devices such as pumps
and fans, and control systems. These solar systems are used
primarily for space heating, domestic hot water, and swimming pool heating. One useful resource that has collected and
organized all of the solar energy provisions of the International Code Council codes is the ISEP (International Solar
Energy provisions), the latest edition being the 2018 editions
and it has a companion commentary volume as well.
#### Liquid Solar Forced-Air Space-Heating Systems.

Figure! 33.117 illustrates a basic water drain-down liquid
space-heating system, which also includes a domestic hot
water tank. Drain-down systems are a type of system used
in areas where water to and from and within the collectors
would freeze if left in the system. When collectors are producing heat at a higher temperature than the storage water,
circulator pump A moves water from storage to be heated
and from the collectors back to storage. When the house
thermostat calls for heat, circulator pump B moves water
from storage to the heat exchanger in the furnace duct. The
furnace blower moves air across the heat exchanger, warming the air, and distributes it to the house. Also shown is a
domestic hot water tank heated through a heat exchanger in
the water storage. When circulator pump A shuts down, the
collector water will all drain to a heated area to keep from

freezing in cold weather. Note that the pipe from the collector into the storage tank does not extend into the water.
This provides venting and allows the collectors and piping to
drain. If this space is not provided, other venting in the collector system is necessary.
An alternative design that is often preferred, particularly in
colder climates, requires a closed-collector piping system using
an antifreeze solution instead of water, Figure!33.118. The figure illustrates a closed liquid collection water storage system
with air distribution to the house. The liquid in the collector
system is an antifreeze and water solution. It is heated at the
collectors and pumped through the coil at the heat exchanger
and back to the collectors. This continues as long as the collectors are absorbing heat at a predetermined temperature.
When the room thermostat is calling for heat, three-way
valve 1 allows the water to be circulated by pump B through
the liquid-to-air heat exchanger and back to the liquid-toliquid heat exchanger, where it absorbs more heat. If the
room thermostat is not calling for heat, three-way valve 1
diverts the water to storage. If the storage temperature has
reached a predetermined temperature, the collector solution
is circulated through the purge coil through three-way valve
2. (The heat is dissipated into the air outside through this
coil.) This is a necessary safety precaution because it is possible for the collector system to overheat and damage the
equipment. Note that a liquid-to-liquid heat exchanger is
used to heat the storage water. The collector antifreeze fluid
must be kept separated from the storage water. This system
is less efficient than the drain-down system, which does not
require the extra heat exchanger.
In most areas, an auxiliary heating system is required to
provide comfort heating at all times. A conventional hot air

Figure 33.117 Collectors use water as the liquid. This is a drain-down system because the water in the collectors would freeze on cold nights.
#### Collector Panels

#### LIQUID-TO-AIR
#### Heat Exchanger
#### ROOM
#### THERMOSTAT

#### CONTROLLER

HOT
#### WATER
#### TANK

A

#### HEAT
#### EXCHANGER

#### PUMP

#### PUMP
#### Circulator Pump

B

#### Storage Tank

#### Air Intake


---

## PDF Page 168

1000

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.118 A closed liquid collection water storage system with air distribution to the house.

#### 3-Way Valve 1

#### LIQUID-TO-LIQUID
#### Heat Exchanger

#### SENSOR
#### RETURN

#### SENSOR

#### PUMP
C

#### COLLECTOR

#### LIQUID-TO-AIR
#### Heat Exchanger

#### STORAGE
#### ANTIFREEZE

#### COIL
#### SENSOR

#### PURGE
#### COIL

#### 3-Way Valve 2

#### CONTROLLER
A

B

#### PUMP

#### PUMP

heating system can use the same ducts used for the solar system. In each system room thermostats may be used to provide steady, comfortable heat.
LIQUID COLLECTION/WATER STORAGE/AUXILIARY CONVENTIONAL HOT WATER BOILER. A liquid-based solar collector

system may be paired with a hot water finned-tube convector heating furnace. The collector system can be of the same
design as an air distribution system. It can be a drain-down
water design or one that uses antifreeze in the collectors with
a heat exchanger in the storage unit. Solar collector and storage temperatures may be lower than those produced by a hot
water boiler. This can be compensated for—to some extent—
by using more fin tubing than would be used with a conventional hot water system.
Figure!33.119(A) illustrates a design using a liquid-based
solar collector with a hot water boiler system. This design uses
the auxiliary boiler when the storage water is not hot enough.
If the solar storage is hot enough, the boiler does not operate. Water is pumped from the storage tank and bypasses the
boiler. It goes directly to the baseboard fin tubing. The threeway diverting valve automatically causes this boiler bypass.
When auxiliary heat is called for, the two three-way diverting
valves cause the water to bypass the storage. It would be very
inefficient to pump heated water through the storage tank.
A system can be designed as two separate systems in parallel, as in Figure!33.119(B). The separate systems can both
be operated at the same time. With this design, the solar system can help the auxiliary system when the temperature of
the storage water is below what would be satisfactory for it
to operate alone. Sensors are used in either system to tell the
controller when to start and stop the pumps and when to
control the diverting valves.

#### FURNACE

#### ROOM
#### THERMOSTAT
#### ROOM
#### SUPPLY

#### Solar Radiant Heat
Figure!33.120 illustrates a water storage, radiant heating system with an auxiliary hot water boiler. Either water or an
antifreeze solution is piped through a collector system and, in
the case of an antifreeze solution, through a heat exchanger
in the water storage. The heating coils may be embedded in
concrete in the floor or in plaster in ceilings or walls. The
normal surface temperature for floor heating is 85°F, and for
wall or ceiling panels, 120°F.
Floor installations are most common. The coils are
embedded in concrete below the surface. If a concrete slab
on grade, it should be insulated underneath. In ceiling and
wall applications, there should be coils for each room to be
heated. When installations are on outside walls, they should
be insulated very well between the coils and outside surfaces to prevent extreme heat loss. Radiant heating installed
in!the floor is very comfortable with little temperature variation from room to room. Figure!33.121 illustrates a polybutylene pipe being installed in a floor. The pipe is tied to a
wire mesh and propped on blocks to keep it near the top of
the concrete slab; the concrete is poured around it, covering
it anywhere from 1 to 4 in. depending on the system design.
Polybutylene pipe is popular for this installation. There
should be no joints in the pipe in the floor. Any joints necessary should be manifolded outside the slab. Almost any
type of flooring material may be used over the slab—tile,
wood, and carpeting. A controller is installed with sensors
at the collectors, the water storage, and outdoors. It is also
connected to the room thermostat. The controller modulates the temperature of the water being circulated in the
floor according to the outside temperature and the room
temperature.


---

## PDF Page 169

1001

### Unit 33 Hydronic Heat
Figure 33.119 (A) A liquid-to-liquid solar space-heating system. (B) Both solar and auxiliary heat can be used at the same time.
#### Convection Heat
#### Distribution Coil

#### Collector Array

3-WAY
#### Automatic Supply
#### DIVERTING
#### FROM
#### VALVE
#### STORAGE
#### RETURN
TO
#### STORAGE

#### Return To
#### BOILER
#### PUMP

#### VENT

#### AUXILIARY
#### BOILER

#### 2-Position, 3-Way
#### AUTOMATIC
#### Diverting Valve
#### Gate Valve

#### Gate Valve

#### PUMP

#### Strainer Storage Tank

(A)

#### AUXILIARY
#### Fin Tubes

#### Solar Fin Tubes

#### Return To
#### STORAGE
#### Return To
#### BOILER
#### AUXILIARY
#### BOILER

(B)

#### Solar-Heated Domestic
#### Hot Water
Many solar systems are designed and installed specifically to
heat or to assist in heating domestic hot water. These systems may use components similar to those used in spaceheating systems, Figure! 33.122. The heated collector water
or antifreeze is pumped through the heat exchanger where it
provides heat to the water in the tank. This tank must have
conventional heating components also because the solar
heating probably will not meet the demand at all times. If an
antifreeze solution is used, the heat exchanger must have a
double wall to prevent the toxic solution from mixing with

the water used in the home or business, Figure!33.123. Many
systems are designed to use a solar preheat or storage tank in
conjunction with a conventional hot water tank. This gives
additional solar-heated water to the system. Conventional
heating (electric, gas, oil) will not have to be used as much
with this extra storage, Figure!33.124.
SAFETY PRECAUTION: Ethylene glycol may be used as
an antifreeze if allowed by local or state codes. It is toxic and must
be used only in a double-wall heat exchanger. Propylene glycol is a
“food grade” antifreeze and is recommended for use in a domestic
hot water system.-
A space-heating system may include domestic hot
water heating as well. This can be designed in several ways,


---

## PDF Page 170

1002

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.120 A solar space-heating radiant system. The radiant heating coils are normally embedded in a concrete floor.

#### AUXILIARY
#### BOILER

#### 3-Way Automatic
#### Diverting Valve

#### SOLAR
#### STORAGE

#### Gate Valve
#### PUMP
#### 3-Way Automatic
#### STRAINER
#### Diverting Valve
#### Gate Valve

Figure 33.121 A polybutylene pipe being installed in a concrete slab
to be used in a solar radiant heating system.

around the copper tubing and/or may consist of fins welded
to the tubing. These assemblies are painted black, using a
paint designed for this purpose, to absorb the maximum heat
from the sun.

#### Solar Pool Heating
Many solar pool heating systems simply use the pump that
circulates the pool water through the filter. The pool water is
pumped through the filtering device(s) and then is diverted

#### H Vacr Golde N Ru Le S
When making a service call to a residence:
#### Polybutylene Pipe

Figure!33.117. The cold makeup water is passed through the
heat exchanger in the storage tank. It absorbs whatever heat is
available before entering the hot water tank, thus reducing the
amount of heat that must be supplied by conventional means.
solar collectors
designed for space heating and domestic hot water systems
are usually flat-plate collectors. As indicated earlier, a liquid
(either water or an antifreeze solution) is passed through
the collector in copper tubing, Figure! 33.125. The liquid is
heated as it passes through the collector. These collectors may
use one or two panels of glass. The glass may vary in quality
and design, but a low-iron tempered glass is often used. The
absorber plate is usually made of copper and formed tightly

#### LIQUID

#### COLLECTOR

DESIGN. Liquid

Try to park your vehicle so that you do not block the
customer’s driveway.
- Look professional and be professional. Wear clean
clothes and shoes. Wear coveralls for under-the-house
work and remove them before entering the house.
- Check humidifiers, where applicable. Frequent service is highly recommended for health reasons.
-

Added Value to the Customer
Here are some simple, inexpensive procedures that may
be added to the basic service call.
Do not leave water leaks.
Check the boiler for service needs; this may lead to
more paying service work, depending on the type.
Oil-heated boilers require the most extra work.
- Check for the correct water treatment.
- Lubricate all bearings on pumps and fans as needed.
-
-


---

## PDF Page 171

1003

### Unit 33 Hydronic Heat
Figure 33.122 A solar domestic hot water system.

#### Collector Array
#### COLLECTOR
#### RETURN

#### TEMPERATURE-PRESSURE
#### Relief Valve

#### CHECK
#### VALVE

#### Expansion Tank
N

#### CONTROLLER

#### TEMPERATURE-PRESSURE
#### Relief Valve
#### Hot Water
#### SUPPLY

#### COLLECTOR
#### SUPPLY

#### TEMPERATURE
#### MODULATING
#### VALVE

#### Gate Valve
#### PUMP

#### Check Valve
N

#### STRAINER
#### Gate Valve
Figure 33.123 The heat exchanger piping has a double wall when an
antifreeze solution is used in the collectors in a domestic hot water system.

#### Storage With
#### Internal Heat
#### EXCHANGER

#### Cold Water
#### MAKEUP

to the solar collectors, where it is heated. The water then
flows back to the pool, Figure!33.126. This continuous flow
of water through the collectors and back to the pool gradually heats the water. When the pool has reached the desired
temperature level, the water bypasses the collectors and is
returned directly to the pool from the filters.
Collectors for pool systems are often made of extruded
plastic, Figure!33.127. A cross section of a collector produced
by one manufacturer is shown in Figure!33.128. As this illustration shows, the collector receives diffuse radiation and
direct radiation for optimum heating of the water passing
through.
Figure 33.124 A solar preheat tank provides additional storage for a domestic hot water system.
#### Hot Water Transfer
#### Line To Water Heater

#### Hot Water Return
#### From Collector

#### Temperature-Pressure Relief Valve
#### Hot Water Supply

#### Cold Water Supply
#### To Collector
#### Circulation Pump

#### TEMPERATURE
#### Modulating Valve
#### SOLAR
#### PREHEAT
#### TANK

#### Cold Water Make-Up

#### Conventional Domestic
#### Hot Water Tank

#### Cold Water Supply For
#### Tempering Hot Water Supply


---

## PDF Page 172

1004

Section 6 Air-Conditioning (Heating and Humidification)

Figure 33.125 A solar collector.
#### Protective Cover

#### Water Inlet

#### Housing Frame

#### Absorber Plate
#### Water Outlet
#### INSULATION

#### Back Plate

#### Piping Header

Figure 33.126 A swimming pool solar heating system. Courtesy Aquatherm Industries/Solar Industries
#### Vacuum Relief
#### VALVE

#### Sp Solar
#### COLLECTORS

#### Solar Sensor
#### Vacuum Relief Valve
#### (Optional Location)

#### End Cap
#### Inlet Line
#### To Solar
#### COLLECTOR

#### Electronic Control

#### FLOW
#### METER
#### ISOLATION
#### Ball Valve
#### (OPTIONAL)

#### 120/240 V Line

#### PUMP

#### FILTER
#### CHECK
#### VALVE

#### Cool Water
#### To Solar
#### HEATER

#### Outlet Line

#### Pool Water
#### SENSOR

#### THERMOMETER
#### (OPTIONAL)
#### Isolation Check Valve
#### (OPTIONAL)
#### Outlet Tee

#### VALVE
#### CONTROL
#### LINE
#### HEATER
#### (OPTIONAL)

#### Heater By-Pass
#### Ball Valve
#### (OPTIONAL)

#### Heated Water
#### To Pool

#### POOL
#### THERMOMETER
#### (OPTIONAL)


---

## PDF Page 173

### Unit 33 Hydronic Heat
Figure 33.127 The solar collector for a swimming pool solar heating
system.

#### 33.11 Preventive Maintenance
The air side of hydronic systems can be either natural draft
or forced draft. If the system is natural draft, the convectors will be next to the floor and will be subjected to dust
on the bottom side where the air enters. There are no filters
on these natural-draft systems and consequently there is no
filter maintenance. The coil becomes the filter, but the air
moves so slowly that not much dust is picked up. The cover
should be removed after several years and the coil vacuumed
clean.
If the system is forced air, routine filter maintenance will
be required, as described in Unit!30. Coils may become dirty
after many years of good filter maintenance because all particles of dust are not filtered and some will deposit on the
coil. When the coil becomes dirty, capacity will be reduced.
Most coils are oversized and the capacity reduction may not
be noticed for a long time.
Cleaning a coil is accomplished with approved liquid
detergents mixed with water and applied to the coil. If the
coil is in an equipment room, it may be cleaned in place. If
the coil is in the attic or above a ceiling, it may have to be
removed from the air handler for cleaning.
The fan blades may also have built-up dust deposits and
need cleaning. The fan wheel may be cleaned in the fan if the
motor is not in the way. This may be accomplished by scraping the dust buildup with a screwdriver blade and using a
vacuum cleaner to remove it. If the fan wheel is very dirty, it
may be best to remove the fan section and clean it outdoors.
NOTE: Do not allow water to enter the bearings or motor.
Plastic bags may be used to protect them.- If the bearings get
soaked, purge them with oil or grease to remove the water. If
the motor gets wet, set it in the sun and use an ohmmeter to
verify that the motor is not grounded. Setting the motor on
an operating air-conditioning condensing unit fan outlet will
quickly dry it as the warm, dry air passes over it.
The water side of a hydronic system requires some maintenance for the system to give long, trouble-free performance.

1005

Figure 33.128 A cross-sectional view of a swimming pool solar collector. Courtesy Aquatherm Industries/Solar Industries

Fresh water contains oxygen, which causes corrosion in the
pipes. Corrosion is a form of rust. The proper procedure for
starting up a hydronic system is to wash the system inside
with an approved solution to remove any oils and construction debris. This may or may not have been performed on
any system you may encounter. When the system is cleaned
initially, it is supposed to be filled with fresh water and
chemicals that will treat the initial charge of water for corrosion. Again, this may or may not have been done. If the
system is several years old and no water treatment has been
used, the system will surely need maintenance. It should be
drained and flushed. Water treatment should be added when
the system is filled with fresh water. Be sure to follow the
water treatment company’s instructions. While inspecting
the water side of a hydronic heating system, be sure to inspect
the pressure relief valves. They should not be leaking and they
should definitely not be rusted. Rusted pressure relief valves
should be replaced immediately. Rusted valves may not operate properly when unsafe system pressures are present and
can cause severe personal injury.
Systems with leaks have a continuous water makeup of
fresh water, causing continuing corrosion because the fresh
water contains oxygen. Water leaks must be repaired. It is
common for water from leaks in coils to be carried away
in drain lines and not be discovered. When a system has an
automatic air bleed, air will not build up.
Water pumps must be maintained. They have lubrication
ports for oil or grease. Keep the oil reservoir at the correct
level on the pump with the correct oil. The motor will not
have an oil reservoir but will require a certain amount of oil.
Do not exceed the recommended amount.
When a motor has grease fittings, proper procedures must
be used when applying grease. You cannot continue to pump
grease into the bearings without some relief. The seal will
rupture. NOTE: Unscrew the relief fitting on the bottom of the
bearing and allow grease to escape through the relief hole. Grease
may be added until fresh grease is forced out the relief opening. -
Pumps also have couplings that should be inspected.
SAFETY PRECAUTION: Turn off the power and lock and tag
the disconnect before removing the cover to the coupling.- Check
the coupling for filings caused by wear that may be in the
housing. Check for loose bolts and play in the coupling if it
is rubber. Play in the coupling is natural for the spring type
of coupling.


---

## PDF Page 174

1006

Section 6 Air-Conditioning (Heating and Humidification)

The electrical service should be checked if the pump has
a contactor.
SAFETY PRECAUTION: Shut off the power and
remove the cover to the contactor. Do not touch any electrical connections with meter leads until you have placed one voltmeter lead
on a ground source—a conduit pipe will do—and touch the other
meter lead to every electrical connection in the contactor box. The
reason for this is that some pumps are interlocked electrically with
other disconnects and there may be a circuit from another source
in the box. Use all precautions.-
When you find burned contactor contacts, replace them;
if you find frayed or burned wire, repair or otherwise correct
the situation.

#### 33.12 Service Technician
#### CALLS
#### Service Call 1
A motel manager calls indicating that there is no heat at the
motel. The problem is on the top two floors of a four-story
building. The system has just been started for the first time
this season, and it has air in the circulating hot water. The
automatic vent valves have rust and scale in them due to
lack of water treatment and proper maintenance.
Arriving at the motel, the technician asks at the front desk
to speak with the manager. The technician introduces himself to the manager, who thanks the technician for arriving
so promptly, and asks him about the problem with the heat.
The manager brings the technician up-to-date and then
shows him where the boiler room is located. The boiler is
hot, so the heat source is working. The water pump is running because the technician can hear water circulating. The
technician goes to the top floor to one of the room units
and removes the cover; the coil is at room temperature. The
technician listens closely to the coil and can hear nothing
circulating. There may be air in the system, and the air vents,
sometimes called bleed ports, must be located. The technician knows they must be at the high point in the system and
normally would be on the top of the water risers from the
basement.
The technician goes to the basement where the water
lines start up through the building and finds a reference
point. He then goes to the top floor and finds the top portions of these pipes. The pipes rise through the building
next to the elevator shaft. The technician goes to the top
floor to the approximate spot and finds a service panel in
the hall ceiling. Using a ladder, he finds the automatic bleed
port for the water supply over the panel. This is the pump
discharge line. (See Figure!33.34 for an example of an automatic air vent or bleed port.)
The technician removes the rubber line from the top of
the automatic vent. The rubber line carries any water that
bleeds to a drain. There is a valve stem in the automatic
vent (as in an automobile tire). The technician presses the
stem but nothing escapes. There is a hand valve under

the automatic vent, so he closes the valve and removes
the automatic vent. The technician then carefully opens
the hand valve and air begins to flow out. Air is allowed
to bleed out until water starts to run. The water is very
dirty.
SAFETY PRECAUTION: Care should be used around
hot water.-
The technician then bleeds the return pipe in the same
manner until all the air is out and water only is at the top
of both pipes. The technician then goes to the heating coil
where the cover was previously removed. The coil now has
hot water circulating.
The technician takes the motel manager to the basement,
drains some water from the system, and shows the manager
the dirty water. The water should be clear or slightly colored with water treatment. The technician suggests that the
manager call a water treatment company that specializes in
boiler water treatment, telling him that the system will have
some major troubles in the future.
The technician then replaces the two automatic vents
with new ones and opens the hand valves so that they can
operate correctly.

#### Service Call 2
A customer in a small building calls. There is no heat in one
section of the building although the system is heating well
in most of the building. The building has four hot water
circulating pumps, and one of them is locked up—the bearings are seized. These pumps are each 230!V, three-phase,
and 2!hp.
The technician consults the customer at the building.
They go to the part of the building where there is no heat.
The thermostat is calling for heat. They go to the basement
where the boiler and pumps are located. They can tell from
examination that the number 3 pump, which serves the
part of the building that is cool, is not turning. The technician carefully touches the pump motor; it is cool and has
not been trying to run. Either the motor or the pump has
problems.
The technician chooses to check the voltage to the motor
first. He goes to the disconnect switch on the wall and measures 230!V across phases 1 to 2, 2 to 3, and 1 to 3. This is
a 230-V three-phase motor with a motor starter. The motor
overload protection is in the starter, and it is tripped.
The technician still does not know whether the motor
or the pump is the problem. All three windings have equal
resistance, and there is no ground circuit in the motor. He
turns the power on, clamps an ammeter on one of the
motor leads, and presses the overload reset. The technician can hear the motor try to start, and it is pulling lockedrotor current. He pulls the disconnect to stop the power
from continuing to the motor. It is evident that either the
pump or the motor is stuck.


---

## PDF Page 175

### Unit 33 Hydronic Heat

The technician turns off the power, locks it out, and then
returns to the pump. It is on the floor next to the others.
Removing the guard over the pump shaft coupling, the
technician tries to turn the pump over by hand—remember,
the power is off. The pump is very hard to turn. The question
now is whether it is the pump or the motor that is tight.
The technician disassembles the pump coupling and tries
to turn the motor by hand. It is free. The technician then tries
the pump; it is too tight. The pump bearings must be defective. The technician gets permission from the owner to disassemble the pump. He shuts off the valves at the pump inlet
and outlet, removes the bolts around the pump housing, and
then removes the impeller and housing from the main pump
body. The technician takes the pump impeller housing and
bearings to the shop and replaces them, installs a new shaft
seal, and returns to the job.
While the technician is assembling the pump, the customer asks why the whole pump was not taken instead
of just the impeller and housing assembly. The technician
shows the customer where the pump housing is fastened
to the floor with bolts and dowel pins. The relationship of
the pump shaft and motor shaft has been maintained by
not removing the entire pump, so they will not have to be
realigned after they are reassembled. The pump is manufactured to be rebuilt in place to avoid this.
After completing the pump assembly, the technician
turns it over by hand, assembles the pump coupling, and
affirms that all fasteners are right. Then the pump is started.
It runs and the amperage is normal. The technician turns off
the power, locks it out, and assembles the pump coupling
guard. The power is turned on and the technician leaves.

1007

type of valve.) This valve has a manual open feature, so he
opens the valve by hand. The technician can hear the water
start to flow and can feel the coil get hot. The valve heat
motor or valve assembly must be changed. The technician
chooses to change the assembly because the valve and its
valve seat are old.
The technician obtains a valve assembly from the stock
of parts at the apartment and proceeds to change it. The
technician shuts off the power and the water to the valve
and water coil. He then spreads a plastic drop cloth to catch
any water that may fall and places a bucket under the valve
before removing the assembly. The old valve is removed
and the new valve installed. The electrical connections are
made, and the system valves are opened, allowing water
back into the coil.
When the technician turns on the power he can see
the valve begin to move after a few seconds (this is a heat
motor valve, and it responds slowly). The technician can
now feel heat in the coil. He closes the compartment door,
removes the plastic drop cloth, sets the room thermostat,
and leaves the apartment for the manager’s office. The
technician discusses the repair with the manager, completes his paperwork, gets his work order signed, and
leaves for his next job.

Solutions for the following service calls are not provided
here. Please discuss the solutions with your instructor.

#### Service Call 4
#### Service Call 3
An apartment house manager reports that there is no heat in
one of the apartments. This apartment house has 25 fan coil
units with a zone control valve on each and a central boiler.
One of the zone control valves is defective.
The technician checks in with the property manager
on arrival. The manager informs the technician about the
one apartment with no heat and that there have been no
other complaints from the other occupants regarding a lack
of heat. Since the occupant is not home, the technician is
brought up to the apartment by one of the building’s service
personnel. Once in the apartment, the technician notices
that the room thermostat is set above the room temperature. The technician goes to the fan coil unit located in the
hallway ceiling and opens the fan coil compartment door,
which drops down on hinges. Standing on a short ladder to
reach the controls, the technician finds there is no heat in the
coil and there is no water flowing.
This unit has a zone control valve with a small heat motor.
The technician checks for power to the valve’s coil; it has
24!V, as it should. (See Figure!33.42 for an example of this

A customer calls and indicates that one of the pumps beside
the boiler is making a noise. This is a large home with three
pumps, one for each zone.
The technician arrives, goes to the basement, hears
the coupling, and notices there are metal filings around the
pump shaft.
What is the problem and the recommended solution?

#### Service Call 5
A homeowner calls and states that there is water on the floor
around the boiler in the basement. The relief valve is relieving water.
The technician goes to the basement and sees the boiler
relief valve seeping. The boiler gauge reads 30 psig, which is
the rating of the relief valve. The system normally operates at
20 psig. The technician looks at the flame in the burner section
and sees the burner burning at a low fire. A voltmeter check
shows there is no voltage to the gas valve operating coil.
What is the problem and the recommended solution?


---

## PDF Page 176

1008

Section 6 Air-Conditioning (Heating and Humidification)

#### Re V Ie W Q Ues T Ions
1. A hydronic system provides comfort heating by producing
A. heated hot water.
B. steam.
C. heated hot water or steam.
D. neither heated hot water nor steam.
2. Zoning a hydronic heating system is beneficial because
this strategy saves energy by
A. overheating the areas of the structure that are not
occupied.
B. only heating the spaces that need to be heated at any
given time.
C. underheating the areas of the structure that are
occupied.
D. preventing the boiler from operating when the occupied space gets too cold.
3. Which of the following is most likely true with regards to
rooms that are zoned together?
A. A living room and a bedroom will very likely be zoned
together.
B. A garage, kitchen, and dining room will very likely be
zoned together.
C. A garage, dining room, and bedroom will very likely
be zoned together.
D. All of the bedrooms in a house will very likely be
zoned together.
4. Boilers that operate with efficiencies over 90% are classified as
A. conventional boilers.
B. condensing boilers.
C. conversion boilers.
D. compensating boilers.
5. A high-mass boiler
A. heats up quickly and cools down slowly.
B. heats up quickly and cools down quickly.
C. heats up slowly and cools down slowly.
D. heats up slowly and cools down quickly.
6. A low-mass boiler
A. heats up quickly and cools down slowly.
B. heats up quickly and cools down quickly.
C. heats up slowly and cools down slowly.
D. heats up slowly and cools down quickly.
7. The term “wet-base boiler” refers to a hydronic appliance that
A. leaks water at a controlled rate to keep the base wet
at all times.
B. allows for the water being heated to be both above
and below the combustion chamber.
C. only uses steam as the heat transfer medium to provide comfort heating.
D. is configured so the water being heated is always
below the combustion chamber.

8. Air in a cast iron boiler can cause appliance damage
resulting from
A. corrosion.
B. combustion.
C. condensation.
D. cavitation.
9. In a dry-base boiler,
A. the combustion chamber is always above the water
being heated.
B. the combustion chamber is always below the water
being heated.
C. the combustion chamber and the heat exchanger are
side-by-side.
D. the heat exchanger is mounted below the combustion
chamber.
10. An air cushion is a necessary component of a hot water
hydronic heating system because
A. water expands when it is heated.
B. air contracts when it is heated.
C. air condenses when it is heated.
D. water evaporates when it is cooled.
11. An example of a low-mass boiler is a
A. cast-iron boiler.
B. copper water-tube boiler.
C. wet-base boiler.
D. steel boiler.
12. The most common type of pump found on a hot water
hydronic heating system is the
A. reciprocating.
B. pulsating.
C. scroll.
D. centrifugal.
13. Another term that is commonly used in conjunction with
pump pressure is
A. inches of water column.
B. inches of head.
C. feet of water column.
D. feet of head.
14. If the highest pipe in a hot water hydronic heating system
is 12 feet above the inlet of the expansion tank, what is
the desired pressure in the expansion tank?
A. 5.2 psig
B. 10.2 psig
C. 15.4 psig
D. 20.6 psig
15. On a hot water hydronic heating system, the “point of no
pressure change” is located at the
A. outlet of the circulator pump.
B. inlet of the pressure-reducing valve.
C. inlet of the expansion tank.
D. outlet of the pressure relief valve.


---

## PDF Page 177

### Unit 33 Hydronic Heat

16. The purpose of a limit control in a boiler is to
A. vent air from the heating system.
B. cycle the boiler on and off to maintain water at the
desired temperature.
C. shut the boiler off before the near-boiler piping freezes.
D. limit the amount of water that is fed into the boiler.
17. A relief valve’s pressure setting on a low-pressure boiler
is approximately
A. 10 psig.
B. 20 psig.
C. 30 psig.
D. 40 psig.
18. The opening and closing of a zone valve is controlled by
the temperature of the
A. air in the occupied space.
B. water returning to the boiler.
C. water leaving the boiler.
D. air in the expansion tank.
19. In an outdoor reset control strategy,
A. as the outdoor air temperature rises, the target boiler
water temperature rises.
B. as the outdoor air temperature rises, the target boiler
water temperature drops.
C. as the boiler water temperature rises, the outdoor air
temperature rises.
D. as the boiler water temperature rises, the outdoor
temperature drops.
20. A series loop, hot water hydronic heating system is characterized by
A. higher system installation costs when compared to
most other piping configurations.
B. its ability to provide individual temperature control in
each of the structure’s rooms.
C. warmer terminal units at the beginning of the loop
and cooler ones at the end of the loop.
D. the need for excessive amounts of redundant piping to
ensure proper system operation.
21. Which of the following statements is true regarding a
series loop, hot water hydronic heating system?
A. The heat output of each of the terminal units is the
same.
B. The temperature of the water entering each of the terminal units is the same.
C. The temperature difference across each of the terminal units is the same.
D. The rate of water flow through all of the terminal
units is the same.
22. In a one-pipe hot water hydronic heating system, all of
the terminal units
A. are piped in parallel with each other.
B. are piped in series with each other.
C. are piped in parallel with the main hot water loop.
D. are piped in series with the main hot water loop.

1009

23. The diverter tee is found on which hot water piping
arrangement?
A. Series loop system
B. One-pipe system
C. Two-pipe, direct-return system
D. Two-pipe, reverse-return system
24. Balancing valves are most commonly found on which
hot water piping arrangement?
A. Series loop system
B. One-pipe system
C. Two-pipe, direct-return system
D. Two-pipe, reverse-return system
25. In a primary-secondary piping arrangement,
A. multiple circulator pumps are used.
B. all of the system water passes through all of the terminal units.
C. each terminal unit must have its own circulator pump.
D. the temperature of the water entering each of the terminal units is the same.
26. The temperature of the water at the outlet of a three-way
mixing valve will most likely be
A. equal to the temperature of the water at the hot water
inlet.
B. lower than the temperature of the water at the cold
water inlet.
C. higher than the temperature of the water at the hot
water inlet.
D. higher than the temperature of the water at the cold
water inlet.
27. Which of the following is correct when comparing a radiant heating system to a conventional hot water heating
system?
A. The water temperature in a radiant heating system is
lower than that in a conventional hot water heating
system.
B. The water temperature in a radiant heating system is
higher than that in a conventional hot water heating
system.
C. Conventional hot water heating systems use primarily
polyethylene, cross-linked tubing.
D. Conventional hot water heating systems have piping
circuits that are typically concealed in floors.
28. All of the following are common types of radiant heating
system except
A. slab on grade.
C. thin slab.
B. thick slab.
D. staple-up.
29. When a hydronic heating system is to use a combination
of high- and low-temperature heating circuits, which of
the following components must be used?
A. Thermostatic expansion valve
B. Thermostatic diverter valve
C. Thermostatic mixing valve
D. Thermostatic combination valve


---

## PDF Page 178

1010

Section 6 Air-Conditioning (Heating and Humidification)

30. A tankless, domestic water heater
A. heats domestic water as needed, but experiences large
standby losses.
B. heats domestic water as needed, greatly reducing system standby losses.
C. continuously heats domestic water and stores it in the
boiler until needed.
D. continuously heats domestic water, greatly reducing
system standby losses.
31. Which of the following is true regarding the configuration of a tankless, domestic water heater?
A. A water coil is mounted in the boiler, keeping the
domestic water separate.
B. Domestic water is continuously mixed with the boiler
water.
C. Boiler water continually flows through the domestic
water coil.
D. A circulator pump continually circulates domestic hot
water through the boiler.
32. What percentage of the sun’s energy reaches the earth?
A. Between 0% and 1%
B. Between 1% and 3%
C. Between 4% and 6%
D. Between 7% and 9%
33. The varying intensity of the sun’s energy that reaches the
earth is due in part to the
A. solar constant.
B. declination angle.
C. lunar constant.
D. solar design strategy.

34. Drain down solar systems are best suited for use in
A. colder climates.
B. warmer climates.
C. climates with very low humidity.
D. climates with very high humidity.
35. All of the following are recommended procedures for
maintaining hydronic heating systems except
A. when greasing circulator pumps, be sure to remove
the pump’s relief fitting first.
B. inspect the couplings on system pumps for wear and
damage.
C. inspect pressure relief valves and replace those that
are rusted.
D. boilers should be drained and refilled every time the
system is serviced.
36. List four heat sources that are commonly used in hydronic
heating systems.
37. Explain why a boiler’s heat exchangers are made up of
sections.
38. Describe the function of a low-water cutoff.
39. Explain the difference between a two-port zone valve
and a three-port zone valve.
40. Explain the differences between a two-pipe, direct-return
system and a two-pipe, reverse-return system.


---

## PDF Page 179

### UNIT 34
#### Indoor Air Quality
#### O B J E C T I V E S
After studying this unit, you should be able to
explain why good indoor air quality is an important factor in
helping to keep people healthy.
- state the industry standard that establishes acceptable indoor
air-quality guidelines.
- explain how indoor air contamination is controlled.
- explain how building construction affects indoor air quality.
- list five sources or types of indoor air pollution that are directly
related to HVACR equipment.
- describe six common air pollutants.
- describe the phenomenon known as sick building syndrome.
- explain the importance of proper mold remediation.
- explain how carbon dioxide is formed.
- describe the dangers of common pollutants, such as carbon
monoxide and asbestos.
- explain the importance of providing proper ventilation.
- explain the difference between a heat recovery ventilator and
an energy recovery ventilator.
- describe the MERV rating for filters.
- describe six types of air filters.
- describe the term face-loading as it applies to air filters.
- list the four main parts of an electronic air cleaner.
- explain how ion generators and ultraviolet light are used to
help improve indoor air quality.
- explain the difference between absorption and adsorption as it
applies to air cleaning.
- explain how cleaning the air distribution system can help
improve indoor air quality.
- explain the term relative humidity as it applies to comfort.
- explain why it is important to provide humidification in winter
months.
- describe four common types of humidifiers.
- list general factors used when sizing humidifiers.
- troubleshoot basic problems with filtration and humidification
systems.
-

- Do not disturb materials containing asbestos.
- Use all electrical safety precautions when servicing or troubleshooting
electrical or electronic circuits. Use common sense.
- When replacing or servicing line-voltage components, ensure that
power is off, that the panel is locked and tagged, and that you have
the only key.

- Handle ultraviolet (UV) lights carefully as they contain mercury.
- Dispose of non-working ultraviolet light bulbs in accordance with the
manufacturer’s guidelines as well as any local disposal laws.
- Do not look directly at energized ultraviolet lights.

#### 34.1 Introduction
Scientific evidence suggests that the air in homes and other
buildings is becoming increasingly polluted. In many cases,
evidence indicates that indoor air is much more polluted than
the outdoor air. Since many people spend as much as 90% of
their time indoors, the chance of being exposed to poor quality air for extended periods of time is great. Certain groups
of people, such as the young, elderly, and chronically ill, typically spend much more time indoors than other groups and
are, therefore, more susceptible to the effects of indoor air
pollution. These people face a serious risk from the cumulative effects of this indoor air pollution. ASHRAE Standard!62.1, “Ventilation for Acceptable Indoor Air Quality,”
is the standard generally used by engineers and technicians in
this industry to determine acceptable indoor air quality.

#### 34.2 Sources Of Indoor
#### Air Pollution
Some potential sources of indoor air pollution include:
Adhesives
Mold
Air freshener
Moth repellents
Asbestos
Paint supplies
Car exhaust
Paneling
Carbon monoxide
Personal care products
Carpets and drapes
Pesticides
Cleaning supplies
Pet waste, dander and hair
Dry-cleaned goods
Pet products
Fireplaces
Pressed wood furniture
Hobby supplies
Pressed wood products
House dust mites
Tobacco smoke
Household chemicals
Radon
Humidi"ers
Stored fuels
Lead-based paints
Unvented appliances
Moisture
Wood stoves
1011


---

## PDF Page 180

1012

Section 6 Air-Conditioning (Heating and Humidification)

Many of the items listed above, such as cleaning supplies, paint, pesticides, and adhesives, contain organic compounds that are released when the products are used. These
compounds may also be released to the air if the products
are not properly stored. Always follow the manufacturer’s

recommendations for proper usage, storage, and disposal
of items to ensure that their effect on indoor air quality is
minimal.
Figure!34.1 illustrates some sources and causes of indoor
pollution. In older homes, outdoor air may enter through

Figure!34.1 Sources and causes of indoor pollution. Courtesy Aerotech Laboratories, Inc., www.aerotechpk.com
#### 1. Chimney

#### 2. Storage/Cleaning
#### ROOM

#### Moisture Intrusion
#### (Improper Flashing
#### Or Poor Masonry)
#### Down-Drafting Of
#### Combustion Gases
#### Improper Combustion

#### 3. Infant/Child Room

#### 4. Structural Areas

#### Humidifier Causing
#### Excess Humidity &
#### Microbial Growth
#### Humidifier Fever
#### Pet Allergens
#### Dust Mites In
#### BEDDING

#### Ice Dams
#### Gutter Obstruction
#### Exterior Cracks
#### Poor Construction
#### Improperly Sealed
#### CONCRETE
#### Improper Exterior
#### GRADING

#### Cleaning Products
(VOCs)
#### PESTICIDES
#### HERBICIDES
#### FUNGICIDES
#### Air Fresheners
#### Standing Water

#### 22. Paints/Stains

#### 5. Home Office
VOCs (FURNISHING)
#### COMPUTERS
(VOCs/OZONE/
#### PARTICULATES)
#### ELECTROMAGNETIC
#### FIELDS/PARTICLES
#### Improper Ventilation

#### 6. Bathroom

VOCs
#### Lead (Paint Pre-1978)
#### Contain Preservatives
#### And Fungicides
#### FLAKING/AEROSOLIZATION

#### 21. Attic

9

1

#### ASBESTOS
#### FIBERGLASS
#### VERMICULITE
#### MOLD
#### BACTERIA
#### DUST/DEBRIS

AIR FRESHENERS (VOCs)
#### Cleaning Products &
#### Personal Care Items
(VOCs)
#### Sewer Gas
#### Water Leaks (Mold/
#### BACTERIA/VIRUSES)

#### 7. Kitchen

17

#### Cooking Odors/Oven
#### FUMES
#### Tobacco Smoke
#### Water Leaks
#### (MOLD/BACTERIA)
#### Allergens (Cockroach/
#### MOUSE/RAT)

19
21

#### 20. People
#### PERFUME/COLOGNE
#### Body Odor/Smoking
#### Skin Fragments
#### Transmittable Disease
#### (TUBERCULOSIS/COMMON
#### COLD/ETC.)
17

4
22

9

8

8
7
16

13
8
#### POTENTIAL
#### Microbial & Chemical Reservoir
19
VOCs
#### Asbestos Floor Tiles
15
#### Improperly Sealed
#### CONCRETE
#### Non-Hepa Vacuuming

#### POLLEN/ALLERGENS
#### FUNGI
#### INSECTS
#### INSECTICIDES/
#### FUNGICIDES/
#### HERBICIDES
#### Standing Water

8

12

2

20

#### 9. Birds

12
14

10

11
17

11

17

#### 18. Carpeting/Flooring

#### 16. Plants

#### DISHWASHER
#### Clothes Washer
#### TOILET
#### BATHTUB/SHOWER
#### Water Heater
#### Water Purifier

18
2

3

#### Improper Exchange Rate
#### FIBERGLASS
5
#### INSULATION
#### Contaminated Ductwork
#### (DUST/POLLEN/FUNGI/BACTERIA)
#### Temperature Extremes
#### Improper Filtration
18

4
#### LEAKS
#### Wicking Of Moisture
#### (SLAB/WALLS/ROOF)
MOLD, MVOCs &
#### MYCOTOXINS
#### Bacteria & Endotoxins

#### 8. Interior Water
#### SOURCES

16

4

#### 19. Ductwork/Ventilation

#### 17. Moisture Intrusion

6

#### ODORS
#### ALLERGENS
#### HISTOPLASMOSIS
#### CRYPTOCOCCOSIS
#### PSITTICOSIS

16

#### 10. Pesticides/Herbicides

18

#### Improper Storage
#### Exterior & Interior
#### APPLICATIONS
#### Inhalation & Tracking Of
#### Chemicals Onto Flooring
#### MATERIALS

9

#### 11. Home Maintenance

18

#### Non-Hepa Vacuum
VOCs FROM CLEANING ITEMS
#### Machinery Exhaust
#### PESTICIDES
#### HERBICIDES
#### FUNGICIDES

#### 15. Furnace Room
#### Improper Combustion
#### (PARTICULATES/GASES)
#### Improper Ventilation
#### Bypassing Proper
#### FILTRATION
#### Asbestos Insulation
#### Fiberglass Insulation
#### Legionella From
#### Improperly Heated
#### Water Tank

#### 14. Garage
#### Exhaust Infiltration
VOCs FROM CLEANING
#### PRODUCTS
#### Stored Pesticides/
#### HERBICIDES
#### Gases From Stored
#### FUEL
#### Garbage Containers

#### 13. Basement
#### EXHAUST/COMBUSTION
#### FUMES
#### Carbon Monoxide
#### Moisture Intrusion
#### Chemical Storage/
#### SPILLS
#### Radon Risk
#### PARTICULATES/
#### WOODWORKING

#### 12. Trash Containers
#### ODORS
#### BACTERIA
#### FUNGI
#### RODENT/INSECT/AVIAN
#### ALLERGENS
#### PARTICULATES


---

## PDF Page 181

### Unit 34 Indoor Air Quality

openings, joints, and spaces around windows and doors.
Most modern homes and office buildings, however, are
designed and constructed more tightly to help keep the outside air out in order to maximize the efficiency of heating and
cooling systems. This may result in an accumulation of pollution inside. To offset the negative effects of tight construction,
mechanical ventilation may be required.
Inadequate ventilation can increase the effects of indoor
air pollution. Outdoor air in sufficient quantities must be
brought inside to mix with and dilute the pollutant emissions, and the indoor air must be exhausted to the outside to
carry out pollutants. Without this ventilation, the pollutants
may accumulate to the point where they can cause health
and comfort problems. Mechanical ventilation can include
exhaust fans in a single room, such as in a bathroom or
kitchen, or an air-handling system to intermittently or continuously remove indoor air and replace it with filtered and
often conditioned air from outside. Results of inadequate
ventilation may include moisture condensation on windows
or walls, smelly or stuffy air, dirty central heating and cooling equipment, and areas in which books, shoes, or other
items become moldy. In addition to providing adequate
ventilation, other methods can be used to control indoor
air contamination. These methods include eliminating the
source of the contamination and providing a means for
cleaning the air.

#### 34.3 Common Pollutants
Pollutants can be found in many different places and their
presence can be traced back to different sources. Some pollutants are naturally occurring elements, such as radon and
lead, while others are naturally occurring compounds, such
as formaldehyde and asbestos. Some contaminants are produced during processes such as combustion. Combustion can
refer to a number of activities including the burning of fuel
for home heating or the burning of a cigarette. Pollutants are
often classified as being biological or non-biological, where
the term biological refers to being organic, or derived from
living organisms.
There are many sources of biological contaminants. Central air-handling systems can grow mold, mildew, and other
contaminants. Viruses can be transmitted by people and
animals. Dust mites, a source of biological allergens, can be
found in carpeting, bedding, and other fabrics. Many allergens can become airborne under certain conditions. Waterdamaged materials and wet surfaces provide opportunities
for molds, mildew, and bacteria to grow.
Wood-burning or gas stoves and fireplaces, and unvented
kerosene and gas space heaters may be the source of pollutants from combustion products. The pollutants released may
be carbon monoxide, nitrogen dioxide, sulfur dioxide, and
solid particulate matter suspended in the air. The combustion
gases may come from improperly sealed stove doors, from

1013

chimneys and flues that are improperly installed or maintained, or from cracked heat exchangers. The combustion
process also produces water vapor. Although not a pollutant
in itself, water vapor can result in high humidity and wet
surfaces, which can encourage the growth of biological pollutants. The following paragraphs discuss some commonly
encountered pollutants.

#### RADON
Radon is a colorless, odorless, and radioactive gas. The main
health risk of breathing air polluted with radon is lung cancer. Consuming water that is contaminated with high radon
levels may also cause health risks, but these risks are believed
to be much lower than breathing air that contains radon gas.
The most common source of radon is uranium in the soil or
rock on which homes are built. As uranium breaks down,
it releases radon gas, which can enter buildings through
cracks in concrete floors and walls, floor drains, and sumps.
The presence of some types of radon contamination can be
identified by using a home radon test kit. Testing equipment
should be approved by the Environmental Protection Agency
(EPA) or be state certified. The test kit comes with detailed
instructions on how to perform the test and, once completed,
the test canister is sent to a laboratory for analysis. If the
radon level, whether in the air or water, is determined to be
above the acceptable limits, corrective action should be taken
to eliminate the source. Procedures should be carried out by
contractors or individuals who have satisfactorily completed
the EPA Radon Contractor Proficiency Test or who are otherwise certified to perform this type of remediation.

#### Environmental Tobacco Smoke
Environmental tobacco smoke (ETS) is the mixture of smoke
that comes from the burning end of a cigarette, pipe, or cigar
and from smoke exhaled by the smoker. It consists of more
than 4000 compounds, more than 40 of which are known
to cause cancer in humans or animals and many of which
are strong irritants. ETS is often referred to as “secondhand smoke.” To reduce exposure to environmental tobacco
smoke, smoking should not be permitted indoors. Separating smokers and nonsmokers in different rooms in the same
house will do very little to eliminate exposure to ETS.

#### Dust Mites
Dust mites are microscopic, spiderlike insects usually found
indoors. These biological contaminants thrive in warm,
humid conditions, where they produce waste pellets. Their
bodies disintegrate when they die, producing very small
particulates that mix with household dust. Dust mites and
their remains are often thought to be a primary irritant to


---

## PDF Page 182

1014

Section 6 Air-Conditioning (Heating and Humidification)

people sensitive to dust irritants. Carpeting should be vacuumed often, but vacuum cleaners have the potential to stir
up the dust in the carpeting and often raise dust levels in the
air. Vacuum cleaners with high-efficiency particulate arrestor
(HEPA) filters or central vacuuming systems that discharge
air outside the building can be used to help control this dust.
Replacing carpeting with hard surface floors is helpful in
many instances, but some manufactured flooring materials
contribute negatively to the quality of indoor air. Smaller
area rugs can be used if cleaned regularly. Bedding should be
washed often with hot water. Mattresses and pillows can be
covered with plastic in order to more easily remove the dust.

Figure! 34.3 (A) A mold, Stachybotrys, colonized on a ceiling and ceiling cavity. (B) A mixture of Cladosporium, Aspergillus, and Penicillium
mold on a painted drywall surface. Courtesy Aerotech Laboratories, Inc.
www.aerotechpk.com

#### MOLDS
Molds are simple organisms and, like dust mites, are classified as biological contaminants. Molds are commonly found
both outdoors and indoors. Molds found outside the house
break down many organic substances necessary to plant, animal, and human life. Mold, a fungus, releases spores into the
air. Many of the spores found indoors come from outside.
However, quantities of mold growing indoors can produce
many spores that are harmful to humans. Mold is usually
found in areas where there is high humidity. Figure! 34.2
shows one kind of mold as seen under a microscope. Estimates indicate that there may be over 100,000 different types
of mold.
To grow, molds need moisture and food, which includes
paper, textiles, dirt, leaves, drywall, or wood. The molds
digest this material and gradually destroy it. As long as
there is moisture and food, mold will continue to thrive.
Figures!34.3(A) and (B) show examples of extreme cases of
indoor mold. Molds can grow on the surface of damp inorganic matter such as glass and concrete when there is a thin,
invisible layer of organic material that acts as food for the
mold. Left unchecked, mold can continue to grow and cause
health problems for those who are sensitive to mold as well

Figure!34.2 Photo of Stachybotrys mold under a microscope. Courtesy
Aerotech Laboratories, Inc. www.aerotechpk.com

(A)

(B)

as those who suffer from breathing disorders such as chronic
obstructive pulmonary disease (COPD) or asthma. Mold can
usually be seen, or it may be smelled. It has a musty odor.
It may grow in wall cavities, above ceilings, under carpets,
and behind wallpaper. Because air-conditioning and heating
systems are responsible for controlling humidity inside structures, the technicians in the HVACR field, who work with
these systems, should be able to recognize mold. There are
many different types, each with its unique look and description. A moisture meter, Figure 34.4, may be used to help
detect moisture.
Molds consist of multicelled filaments called hyphae.
These filaments can unite to form balls or mats and may penetrate the food material, making removal and cleanup difficult. Molds reproduce through the production of spores.
Spores are released into the air after they are produced and
dry out. They move with the air currents, land, germinate, and
grow. Spores can survive for long periods of time in both hot
and cold environments. They require only moisture and food
to germinate and grow. Spores contain allergens, which have
the potential to cause allergic reactions in humans. Individuals may ingest, inhale, or be exposed to spores through skin


---

## PDF Page 183

### Unit 34 Indoor Air Quality
Figure!34.4 A digital moisture meter. This meter has a pointed probe
that can be inserted into carpet or wood to measure the moisture level.
Courtesy Aerotech Laboratories, Inc. www.aerotechpk.com

contact. Individuals may experience a temporary effect from
this exposure or, in some cases, the effects can be long-lasting.
Molds can produce a variety of health problems for
humans. The severity of the problems are determined, in part,
by the type and quantity of the mold as well as the sensitivity
of the individual. Molds produce volatile organic compounds
(VOCs). Exposure to a large quantity of these VOCs can irritate mucous membranes and produce headaches, inability to
concentrate, and dizziness. Some molds may have the potential to produce mycotoxins, which may be toxic to humans.

#### Carbon Monoxide
Carbon monoxide (CO) is a very poisonous, lighter-than-air
gas. It is produced by incomplete combustion in oil or gas-fired
appliances. Incomplete combustion may be a result of the lack
of oxygen or the incomplete mixing of oxygen and fuel. Excess
combustion air or an insufficient fuel supply can also result in
the production of CO. When a flame temperature is lower
than 1128°F, CO will be produced. CO combines with hemoglobin in the bloodstream, gradually replacing the oxygen. Its
concentration is cumulative to the point that, when there is
too little oxygen in the bloodstream, life will no longer be supported. Carbon monoxide especially affects fetuses, infants,
and people with anemia or a history of heart disease. Low levels of exposure can cause fatigue and increased chest pain in
people with chronic heart disease. Higher exposure levels may
cause headaches, dizziness, and weakness in healthy people as
well as sleepiness, nausea, vomiting, confusion, disorientation,
loss of consciousness, and possibly death.
CO is very dangerous because it is colorless, odorless, tasteless, and nonirritating. It can only be measured with a testing
device, Figure!34.5. However, alarms can be purchased that,
if properly installed, will respond when CO levels become
dangerous. CO detectors are presently required to “alarm”
at CO levels set by the Underwriters Laboratory (UL Standard 2034). However, those who are sick or prone to illness,
including infants and the aged, should use detectors that are

1015

Figure!34.5 A testing device that will measure ppm of carbon monoxide.
Courtesy Bacharach, Inc., Bacharach Institute of Technical Training

designed to alarm at lower levels of carbon monoxide. Typically, lower-priced detectors initiate an alarm at higher levels
of CO. Carbon monoxide in the ambient air is measured by
the number of CO molecules present in a million molecules
of air, referred to as parts per million (ppm). See Figure!34.6
for concentrations and the symptoms they develop. Carbon
monoxide monitors or alarms should be installed in all areas
of a building where a combustion process is being used and in
other parts of a building where CO may collect.
Auto exhaust is considered to be the leading cause of carbon monoxide alarm responses. When individuals let their
cars warm up or otherwise let them run in a garage that is
attached to or below the house, the CO may become trapped
and infiltrate the living areas of the house, producing a dangerous condition and setting off the alarm. Unvented, poorly
installed, and improperly maintained oil and gas appliances
account for a large percentage of CO alarms.
Another frequent cause of CO alarms is the backdrafting of natural-draft combustion appliances. These backdrafts
may be caused by blockages in the vent, or by pressure differences. As the exhaust systems in the bathrooms, kitchen,
attic, and other areas of the house exhaust air from the structure, the house will have a net negative pressure with respect
to the outside air. This tends to push vented air back into the
house. Figure! 34.7 shows air being exhausted from within
the house and other air returning through the venting or
chimneys to make up for the exhausted air. This backdrafting
air may contain carbon monoxide. Combustion appliances
must be properly installed and adjusted, and a proper supply
of fresh air, that includes oxygen, must be available. In all
vented appliances a proper flue passageway must be available to vent the flue gases to the atmosphere.
The other pollutants released from combustion appliances
include nitrogen dioxide, which causes irritation of the respiratory tract and can cause shortness of breath, sulfur dioxide,
which can cause eye, nose, and respiratory tract irritation and
breathing problems, and particles from combustion. These


---

## PDF Page 184

1016

Section 6 Air-Conditioning (Heating and Humidification)

Figure!34.6 This chart indicates carbon monoxide concentrations and
symptoms that may develop. Courtesy Bacharach, Inc., Bacharach Institute of Technical Training
#### Co Concentrations & Symptoms Developed
Concentrations of
CO in the air

Inhalation time and toxic symptoms
developed.

9 ppm (0.0009%)

The maximum allowable concentration for short-term exposure in a
living area, according to ASHRAE.

50 ppm (0.0050%)

The maximum allowable concentration for continuous exposure in
any 8-hour period, according to
federal law.

200 ppm (0.02%)

Slight headache, tiredness, dizziness,
and nausea after 2–3 hours.

400 ppm (0.04%)

Frontal headaches within 1–2 hours,
life-threatening after 3 hours, also
maximum parts per million in flue
gas (on an air-free basis), according
to EPA and AGA.

800 ppm (0.08%)

Dizziness, nausea, and convulsions
within 45 minutes. Unconsciousness
within 2 hours. Death within
2–3 hours.

1,600 ppm (0.16%)

Headache, dizziness, and nausea
within 20 minutes. Death within
1 hour.

3,200 ppm (0.32%)

Headache, dizziness, and nausea
within 5–10 minutes. Death within
30 minutes.

6,400 ppm (0.64%)

Headache, dizziness, and nausea
within 1–2 minutes. Death within
10–15 minutes.

12,800 ppm (1.28%)

Death within 1–3 minutes.

particles are suspended in the air and can cause eye, nose,
throat, and lung irritation. Certain chemicals attached to the
particles can cause lung cancer. All of these risks depend on
the length of exposure, the size of the particles, and the chemical makeup of the contaminants. Wood smoke, for example,
contains both polycyclic organic matter (POM) and nonpolycyclic organic matter, both of which are considered to
be health hazards, and are by-products of wood combustion.
It is important to keep wood stove emissions to a minimum and to make sure that stove doors close tightly. All
joints in stove pipe and/or fittings should be tight or sealed.
EPA-certified wood stoves should be used whenever possible. Central air-handling systems, including furnaces, flues,
and chimneys, need to be inspected regularly. Cracked heat
exchangers should be replaced immediately. Cracked or
damaged flues and chimneys should be repaired. Ductwork

Figure!34.7 Air exhausted from a house causes a negative pressure within
the house. This interferes with the venting of combustion appliances, causing a backdraft that forces some of the flue gases back down the chimneys
and vents into the living areas. Courtesy Bacharach, Inc., Bacharach Institute
of Technical Training

in central air-conditioning and heating systems should be
cleaned periodically (See Section! 34.8, “Duct Cleaning.”)
Exhaust fans should be installed over all cooking stoves.
These exhaust fans should be vented to a location outside the
structure. Failure to do so would simply result in the moving
of the cooking fumes from one location within the structure
to another. This would be the same as sweeping dirt from one
room of the house to another without picking it up.

#### FORMALDEHYDE
Formaldehyde is a naturally occurring organic compound that
is chemically known as methanal, CH2O. Formaldehyde is
commonly used in the manufacture of some building materials
and certain household products. It is also contained in combustion gases and may exist in the gases from unvented fuelburning appliances such as unvented gas stoves or kerosene
space heaters. Pressed wood products that have adhesives containing urea-formaldehyde (UF) resins include particleboard,
which may be used as subflooring and shelving, hardwood
plywood paneling, medium-density fiberboard, cabinets, and
some furniture tops. Pressed wood, such as softwood plywood
and flake board, is intended for exterior use and contains phenolformaldehyde (PF) resin. Formaldehyde has a strong odor,
can cause cancer, and can be fatal if ingested. Brief exposure
to formaldehyde can be irritating to the eyes, nose, and throat.

#### PESTICIDES
Pesticides may be used in and/or around a residence to control insects, termites, rodents, or fungi. Most disinfectants


---

## PDF Page 185

### Unit 34 Indoor Air Quality

contain pesticides. Weed killers, some pool chemicals, and
kitchen sanitizers, for example, contain pesticides. Research
has indicated that a high percentage of exposure to pesticides
occurs indoors. Pesticides should only be used in accordance
with the manufacturer’s instructions. As with other household chemicals, make certain that all containers are properly sealed prior to storage. Since there are many different
types of pesticides, the health effects due to exposure vary
greatly. The mildest reactions to pesticide exposure include
nose, throat, and eye irritation. Contact with pesticides can
also result in more severe reactions and, depending on the
exposure time, can cause various cancers and reproductive
problems.
Under the Food Quality Protection Act (FQPA), the EPA
is in charge of evaluating pesticide levels in food to ensure
that the products are safe to consume. Many people assume
that simply rinsing foods will wash the pesticides away, but
this is not true. In order to minimize pesticide exposure from
food, it is a good practice to wash, trim, and peel all food
products that have been exposed to pesticides.

#### ASBESTOS
Asbestos is a naturally occurring mineral substance that can
be found in older homes and buildings. It was once used in
the manufacturing of construction materials as a strengthening agent. It is no longer used in many countries, as it has
been proven to be a carcinogen. It may be found in pipe and
furnace insulation materials, shingles, textured paints, and
floor tiles. Concentrations of airborne asbestos can be found
when asbestos-containing materials have been disturbed by
cutting, sanding, or removal activities. The most dangerous
asbestos fibers are too small to be seen, can accumulate in the
lungs, and can cause lung cancer and other diseases. Before
a renovation project is started, asbestos experts should be
brought in to evaluate the construction materials used on
the job to determine if asbestos is present. If its presence is
detected, a qualified remediation crew will have to be hired
to remove the contaminants. The process of removing asbestos is time-consuming and costly.
#### Safety Precaution:
If there is any possibility that deteriorating, damaged, or disturbed
materials contain asbestos, they should be examined and tested
by a person certified to do so. If the materials do contain asbestos,
they must be removed by contractors licensed and equipped to do
so. No other persons should handle the material. ●

#### LEAD
Humans may be exposed to lead through air, drinking water,
food, contaminated soil, deteriorating paint, and dust. Old
lead-based paint is probably the greatest source of exposure.
In 1978, lead paints were banned by the federal government.
Lead particles can come from outdoor sources of lead dust

1017

and from indoor activities using lead solder. Lead pipes and
soldering materials were used until the mid-1980s. The Safe
Drinking Water Act, last updated in 2017, set new, stricter
guidelines for the allowable lead content in piping materials.
The present limit is 0.25%.
SAFETY PRECAUTION: Dete
riorating, damaged, or disturbed materials that contain lead, particularly lead paint, should be removed by contractors licensed and
equipped to do so. No other persons should handle the material. ●

#### 34.4 Sick Building Syndrome
Sick building syndrome (SBS) is a term given to situations
when people who spend considerable time in a particular
building experience health problems. These illnesses may be
caused by poor ventilation or biological contaminants such as
molds or bacteria. Mold in buildings has become a significant
issue in the United States. Over the past two decades, several attempts have been made to introduce legislation at the
national level intended to protect home buyers and consumers from moving into mold-infested homes. Proposed legislation also intended to provide legal protection to home buyers
and renters who are exposed to dangerous levels of indoor
mold. In addition, the proposed legislation was expected to
establish national standards, including insurance provisions,
health benefits, and education programs. Although no federal laws were enacted with regards to these important issues,
some states have passed their own legislation to protect
individuals from the dangers of indoor air pollution. Check
with your local government for more information about IAQ
laws and guidelines in your state.
Mold has many legal ramifications. Contractors can be
sued. Insurance companies may or may not cover expenses
and liability costs when presented with claims involving mold.
Some sources suggest that HVACR and other contractors
should obtain legal advice to determine their liability and that
contractors should meet with their insurance representatives
to ensure they have adequate coverage. To help minimize liability, it is important that HVACR service technicians receive
approved mold-related training. This training will help enable
the technician to identify potential problem areas before they
become full-blown mold conditions.

#### 34.5 Mold Remediation
The following general recommendations regarding mold
remediation relate primarily to small areas of mold growth.
Larger areas should be cleaned and/or materials should be
removed and disposed of by contractors certified to do so.
Mold contamination is classified by levels, which are
determined by the square footage of contamination. These
levels are:
●
●

Level I: contamination areas of less than 10!square feet
Level II: contamination areas from 10 to 30!square feet


---

## PDF Page 186

1018

●
●

Section 6 Air-Conditioning (Heating and Humidification)

Level III: contamination areas from 30 to 100!square feet
Level IV: contamination areas over 100!square feet

For Level I and II mold contamination, maintenance staff
members are permitted to perform the cleanup as long as
they are properly trained under the Occupational Safety and
Health Administration’s (OSHA) Hazard Communication
Standard. For Level III contamination, those performing the
remediation should be trained to handle hazardous materials and should be outfitted with a respirator, gloves, and eye
protection. Level IV remediators must also receive hazardous
materials training. Level IV mold remediation requires the
use of a full-face HEPA filter respirator and the wearing of
disposable clothing that covers all parts of the body.
SAFETY PRECAUTION: Technicians involved with removing mold should wear outer clothing designed for this purpose,
including gloves, hat, and respirator or an approved alternative. ●
Removing the source of the moisture should be the first
step in mold cleanup, and it should be done quickly. All
leaks should be repaired, and all damp areas should be thoroughly dried and cleaned up. The humidity level may need
to be decreased. Because molds can often penetrate the surfaces they are feeding on, merely cleaning the surface may
not be enough. Using a household bleach or other chemicals available for that purpose may be helpful in eradicating
mold growing on hard surfaces. Carpets with mold growing
within the fabric or underneath should be removed, professionally cleaned, and dried. The floor beneath the carpet
must be cleaned, ensuring that all mold is removed, and any
moisture problems must be resolved. Wood, wallboard, or
wallpaper that has been heavily contaminated with mold
may need to be discarded. This should be done by contractors and technicians certified to do so. Dead molds can still
cause problems to human health, so complete removal is
necessary.
Air-conditioning (cooling) equipment should not be
oversized. Sometimes when a house is being constructed,
owners want the equipment to be oversized because they
are planning on extending the house at some point in the
future. However, oversized air-conditioning equipment may
not run long enough to sufficiently dehumidify the space.
When oversized equipment satisfies the cooling requirement, the unit shuts down, and the evaporator coil warms
up. A warm evaporator coil cannot remove moisture from
the air passing through it, as the coil will be at a temperature that is higher than the dew point temperature of the
air stream. If this is the case, separate dehumidifiers may
be needed. (Refer to Unit!42 for more on the importance of
properly sized heating and cooling equipment.) In addition,
the ground around the foundation should slope away from
the building to ensure that water does not collect around or
under the house.
Air-conditioning condensate pans and drain lines should
be cleaned regularly. This will help ensure that the condensate will drain from the equipment properly. Humidification

equipment should also be cleaned regularly. If mold is or
has been present within a house, the HVACR duct system
may need to be inspected. If mold is found in the ducts,
they should be cleaned or replaced by qualified technicians.
Clothes driers and stoves should be vented to the outside.
Exhaust fans should be used and vented to the outside when
bathing or showering, when cooking, or when running the
dishwasher. An architect or engineer may be consulted to
determine whether whole-house ventilation is needed.

#### 34.6 Ventilation
Ventilation is the process of supplying air by natural or
mechanical means to a space. Ventilation air is part of the
air supplied from outdoors plus any recirculated air that has
been cleaned or treated. Ventilation air should be supplied
to the occupants’ breathing space. Indoor air quality can be
improved when proper ventilation procedures are followed.
These procedures remove some of the polluted air and dilute
the remaining pollutants with outside air. Outside air and/or
cleaned filtered air does not benefit building occupants if it
short-cycles from the supply diffuser immediately back to the
return grille.
Ventilation has a negative effect on the efficiency of heating and cooling systems. The air that is brought in from the
outside must be heated or cooled to maintain the desired temperature in the occupied space. See Unit! 35, “Comfort and
Psychrometrics,” for how to calculate the heating or cooling
capacity that must be added to account for outdoor air from
ventilation. ASHRAE Standard 62 prescribes ventilation and
other measures to ensure acceptable air quality.
Commercial buildings are often designed with the appropriate mechanical ventilation, which takes into account the
expected number of occupants and any special requirements
arising from the activities taking place in the building. Few
homes, however, have heating, cooling, or ventilation systems
that mechanically bring outside air inside. Therefore, opening windows and doors or operating window or attic fans
becomes necessary. Bathroom or kitchen fans may be used to
exhaust, or remove air from the structure, but this air must be
replaced to prevent creating a negative pressure in the structure. This replacement air may infiltrate, or leak into, the
house, or a door or window may be opened for short periods
of time. Mechanical ventilation methods can also be used.

HEAT RECOVERY VENTILATORS (HRVs)
In an effort to increase the efficiency of air-conditioning
and heating systems, the structural integrity of homes and
other structures has become much tighter. Partly because of
more energy-efficient structural elements, such as windows
and doors, and improved insulation techniques and products
available, the amount of air leakage, both into and out of a


---

## PDF Page 187

1019

### Unit 34 Indoor Air Quality
Figure! 34.8
A heat recovery ventilator.
Systems, Inc. (Life Breath)

Courtesy Nutech Energy

Figure!34.9 Airflow patterns through a heat recovery ventilator.
#### INTAKE
#### BLOWER

#### Intake Filter

#### Air To Occupied
#### SPACE

#### FRESH
AIR
#### INTAKE

#### EXHAUST
#### Air From
#### CONDITIONED
#### Heat Exchanger
#### SPACE
#### Exhaust Exhaust
#### STRUCTURE
#### FILTER
#### BLOWER
#### WALL

structure, has been dramatically reduced. Increased structural
tightness has benefits, such as reduced cooling and heating
costs and reduced drafts, but there is a major drawback to
tighter construction.
The major problem associated with tight construction is
that the same air remains in the structure for a longer period
of time, increasing the concentration of air contaminants and
pollutants such as smoke, carbon dioxide, and other compounds found in cleaning supplies and construction materials. In order to help ensure that there is ample fresh air and
ventilation, many structures are equipped with heat recovery
ventilators, or HRVs, Figure 34.8. HRVs perform a number
of functions that include:
-

-

-

-

Removing stagnant air from the structure at a controlled
rate.
Introducing outside (fresh) air into the structure at the
same rate at which air is removed.
Recovering heat from the air being removed and transferring this heat to the air entering the structure. (Heating
Mode)
Transferring heat from the intake air to the exhaust air.
(Cooling Mode)

Heat recovery ventilators are referred to as balanced
systems, meaning that the amount of air removed from the
structure and the amount of air into the structure are the
same. If the system was unbalanced and the amount of air
introduced and removed were different, a number of problems could result. An excess of air removal could result in
a negative pressure in the space. This can cause improper
venting of fossil-fuel heating system flue gases, introducing
carbon dioxide to the occupied space. Introducing too much
air into the structure could result in a positive pressure in the
space. This pressure can push moisture into the walls and

ceilings, resulting in the slow deterioration of the construction materials.
A simplified diagram of a heat recovery ventilator is
shown in Figure 34.9. The HRV has four duct sections connected directly to it. Two of the ducts are for the fresh air
intake and two are for the exhaust air. In the center of the
unit, there is a heat exchange surface that facilitates the
transfer of heat between the intake and exhaust air streams.
Both of the airstreams are filtered before reaching the heat
exchanger in an effort to keep the heat exchanger clean and
keep the system operating as efficiently as possible.

#### Energy Recovery
VENTILATORS (ERVs)
Energy recovery ventilators (ERVs) are commonly used to
reduce the negative effects on system efficiency by transferring both latent and sensible heat between the entering and
leaving air streams. One design for mechanical equipment
that provides air dilution consists of two insulated ducts
run to an outside wall. One duct allows outside air to enter
the building, and the other exhausts air to the outside. In
one version of this design, the ventilation and exhaust ducts
are configured to allow sensible heat to transfer between the
two air streams. In addition, a desiccant-coated disc rotates
between the two air-streams to allow for latent heat to transfer between them.
In the colder winter months, the ERV recovers both latent
and sensible heat from the air stream being exhausted from
the space. Consider the system shown in Figure 34-10. The
air in the occupied space is at a temperature of 70°F with
50% R.H. (1). The outside air is at a temperature of 20°F
with 30% R.H. (2). The exhaust (red) air stream and the ventilation (blue) air stream are in contact with each other to
allow for heat transfer. It can be seen that the temperature
of the exhaust air has dropped from 70°F (1) to 40°F (3),
while the temperature of the ventilation air has increased


---

## PDF Page 188

1020

Section 6 Air-Conditioning (Heating and Humidification)

Figure!34.10 Airflow patterns through an energy recovery ventilator.

1

#### Energy Recovery
#### VENTILATOR

3

708F @ 50% R.H.

408F @ 40% R.H.

508F @ 40% R.H.

208F @ 30% R.H.
2

4
#### INSIDE

#### OUTSIDE

#### Desiccant Wheel

from 20°F (2) to 50°F (4). In addition, it can be seen that
the relative humidity of the exhaust air stream has dropped,
while the relative humidity of the ventilation air stream has
increased. This latent heat transfer is a result of the rotating desiccant wheel between the two air streams. Were it not
for the ERV, the ventilation air stream (2) would be brought
directly into the structure and the heating equipment would
have to treat this air, reducing the effectiveness and efficiency
of the system. A similar situation arises in the warmer summer months. In the summer months, the exhausted cooler air
is used to cool and dehumidify the ventilation air before it
enters the structure.

#### SECURITY
Security is an important topic to address, especially as it
relates to acts of war, terrorism, or other accidents and natural disasters. Building owners, managers, and technicians
should meet and assess all risks and dangers that could possibly be present and develop a plan for each of these potential
events. Universal plans are seldom useful due to the differences in building architecture, HVACR systems, and building
occupancy and use.
Outdoor air intakes for buildings should be located
away from public areas when possible. An elevated position or a roof location is the best in most instances. Under
normal conditions these locations may also produce cleaner
air. If an event does occur that results in an air pollutant,
some recommend that ventilation systems not be shut down
until the source of the pollutant is determined. Of course,
the source should be determined as quickly as possible. If
it is outside, the ventilation system should be shut down.
If it is inside, the building will need all the outside ventilation
it can get to dilute the pollutant. If the ventilation system is
shut down, the outside louvers should be closed and sealed if
they are movable.
Filtering systems with the highest physically and economically possible minimum efficiency reporting value (MERV)
ratings should be used in buildings. MERV ratings range

from 1 to 16, with the upper levels providing the most filtering. For example, a filter with a MERV rating of 7 is about
30% efficient, while a filter with a MERV rating of 13 is
about 80% efficient. Filters should be chosen not only for
their capacity to arrest particles but also according to the
amount of pressure drop they would cause.
Higher efficiency filters will operate with larger pressure
drops across them. Using filters that are too efficient, therefore, can result in improper airflow through the appliance.
In air-conditioning systems, inadequate airflow can result in
evaporator coil freeze-ups and liquid floodback to the system
compressor. On heating systems, inadequate airflow through
a furnace can cause excessively high temperature rises across
furnaces, possibly leading to cracked heat exchangers and a
dangerous carbon monoxide condition.
The filter retainer frame should be inspected regularly
to ensure that it has not come loose or deteriorated. Clips
should hold the frame tight. For the best seal, gaskets should
be used. Considerable amounts of air can pass around the
filter frames if they are not installed and maintained properly.
Air filters are only effective if air is directed through them.
Filters should be sized so that they completely fill the opening in the duct or filter grill or rack. Under no circumstances
should air be permitted to bypass the filter medium.
A qualified and knowledgeable technician can be very
valuable in preparing a security plan and maintaining building equipment. The National Energy Management Institute
(NEMI) has developed the Testing, Adjusting and Balancing
Bureau (TABB) certification, which technicians can obtain.

#### 34.7 Air Cleaning
Along with source control and ventilation, air cleaning is
another method of providing acceptable indoor quality.
There are four general types of air cleaners: mechanical filters,
electronic air cleaners, ion generators, and ultraviolet-C light. Some
systems are considered “hybrid” devices because they may contain
two or more particle-removing devices. For instance, a mechanical filter may be combined with an electrostatic precipitator or an


---

## PDF Page 189

1021

### Unit 34 Indoor Air Quality
Figure!34.11 Filter media in rolls and pads. Courtesy Aerostar Filtration
Group

Figure!34.12 A section of fiberglass medium showing that the medium
becomes denser as the air passes through it. This adds to the capacity of
the filter to filter particles because the larger particles are filtered first in
the less dense parts of the filter.

#### Direction Of Airflow

ion generator. Air cleaners may contain absorbent or adsorbent
materials to remove gaseous materials. Absorption is the process
of one substance being absorbed by another. For instance, carbon
dioxide and carbon monoxide can be absorbed by either solid or
liquid-spray filters. Adsorption occurs when a thin film of a liquid
or gas adheres to the surface of a solid substance. Charcoal is used
extensively as an adsorber.

Figure!34.13 Fiberglass throwaway filters. Courtesy Aerostar Filtration
Group

#### FILTERS
These filters are
spray-bonded and can be purchased in bulk, in media rolls,
or in cut pads, Figure!34.11. Bonded filters are often made up
of different layers of materials, each with a different medium
concentration, making the filter more dense as air passes
through them, Figure 34.12.

#### High-Loft Polyester Filter Media.

FIBERGLASS THROWAWAY FILTERS. These filters are constructed of continuous glass fibers bonded together with a
thermosetting agent. They are coated with a dust-holding
adhesive that helps prevent particulates from migrating
downstream, Figure!34.13. The filter material is designed to
get progressively denser as the air passes through it.

Figure! 34.14
A pleated filter. These filters have more filter surface
area per front area of the filter. Courtesy Aerostar Filtration Group

PLEATED FILTERS. Pleated filters have much more surface
area than non-pleated filters and typically require less frequent changing.
These filters can accumulate heavier, more
restrictive particles at the bottom of the pleats, leaving the sides
open longer for effective filtration, Figure!34.14.
#### Cube Filters.
These filters have a very high dust-holding
capacity and are designed to operate effectively in high humidity
applications. Three filter layers are heat sealed together. The first


---

## PDF Page 190

1022

Section 6 Air-Conditioning (Heating and Humidification)

Figure! 34.15
A cube filter. This filter has a lot of surface area and
requires a deep filter case.
Courtesy Aerostar Filtration Group

layer acts as a high-porosity impingement filter, which captures
large particulate matter and helps prevent a condition known as
face-loading. Face-loading occurs when the lead, or front, surface
of the filter becomes clogged with dirt and prevents the smaller
particulate matter from reaching the deeper, more dense, layers of
the filter. The second and third layers of the filter capture smaller
and smaller particulate matter. Cube filters, Figure 34.15, are
available in a number of configurations, including single, double,
and triple pocket arrangements.
Vertical separators for each pocket channel air throughout the medium to prevent turbulence and allow
even contaminant loading, Figure!34.16. Pocket filters are often
used as either a final air filter for commercial applications or as a
prefilter to a High Efficiency Particulate Arrestor (HEPA filter) when
used in sterile or hospital applications.

#### Pocket Filters.

This type of filter is used where the highest
degree of filtration is desired or required. Many dust particles are
in the 20 to 30! micron ("m) size range. (The symbol "m stands
for micrometer, often called a micron.) Other particles are much
smaller and require a much more efficient filter. HEPA filters are
highly efficient—they can capture particles down to 0.3 "m or
smaller. These minute particles can contain mold, dust mites, bacteria, pollen, and other allergens that, if breathed in, may remain
in the lungs.
Figure! 34.17 is an example of a HEPA filter. This particular filter can remove from the air 99.99% of particulates having
a minimum size of 0.3 "m. Many HEPA filters remove 99.97% of
particulates having a minimum size of 0.3 "m. For comparison, a
human hair ranges from 70 to 100 "m in diameter, and an object
300 "m in diameter would fit easily through the eye of a sewing
needle.
SAFETY PRECAUTION (FILTER APPLICATION WARNING): Common sense dictates that individuals would naturally
want to use the most effective filtration system possible, but caution must be used when selecting a filter type or when changing
from one filter type to another. Filter enclosures or racks have
fixed dimensions, and the new filters are often selected based on
the size and configuration of these racks. Should the filter configuration change, the racks would also need to be changed. If a
technician replaces a low-efficiency or low-density filter a highdensity filter, it is very likely that the airflow will be reduced. The
blower will have more difficulty moving air through the higher
density filter medium. If the airflow is reduced too much, there
will be problems with the heat exchanger. In summer, there may
be coil freezing problems. In winter, the heating system may
overheat, so the technician must be aware of airflow requirements. Filters are rated in cfm at a prescribed pressure drop
expressed in inches of water column. Be sure to match the new
filter with the old filter airflow to reduce the chances of system
performance problems. -
#### Hepa Filters.

Figure!34.17
Figure!34.16

A pocket filter.

A HEPA filter.

Courtesy Aerostar Filtration Group

Courtesy Aerostar Filtration Group


---

## PDF Page 191

1023

### Unit 34 Indoor Air Quality

#### Electrostatic Precipitators
#### Or Electronic Air Cleaners
There are several types of electrostatic precipitators. These
cleaners are designed to be mounted (1) at the furnace, (2) within
the throwaway filter frame, or (3) within duct systems. They may
also be stand-alone portable systems. Figure 34.18A shows a
duct-mounted electronic air cleaner. These systems generally
have a prefilter section that filters out the larger airborne particles and an ionizing or charging section, Figure 34.18B. Some
also have a charcoal filter, Figure 34.18C. The prefilter traps
larger particles and airborne contaminants. In the ionizing or
charging section, particles are charged with a positive charge.
These particles then pass through a negatively charged collection plate. The positively charged contaminants are attracted to
this collection plate. The air then passes through a charcoal filter,
on those systems that have them, to remove many of the odors
and gases by adsorption.
#### Activated Charcoal Air Purifier.
Activated charcoal,
also called activated carbon, is manufactured in pellet form from
coal or coconut shells. The material is treated during the manufacturing process so that the pellets produced have a very large internal surface area. Activated charcoal is especially effective when
used to adsorb solvents, other organic materials, and odors. The
purifier, Figure!34.19, is mounted in the return air duct of a heating and air-conditioning system. The velocity of the air within the
duct forces the gaseous material to impinge on the activated charcoal, which is held in tubes suspended in the airstream. The gaseous material is attracted to the carbon particles, and eventually
it condenses into a liquid and is held in place. These gases and/or
odors are held in the carbon media. Periodically, the carbon media
must be replaced. Some typical gases that can be removed by this
type of purifier are
- compounds, such as alcohols, aldehydes, and acids from
household products, construction materials, carpeting, furniture, or other household items.
- chlorinated hydrocarbons.
- inorganic compounds, such as halogens, phosgene, and sulfur
compounds.
- a variety of odors from cooking, waste storage, pets, and
humans.

Figure! 34.18
Electrostatic precipitators.
(A) Duct-mounted air
cleaner. (B) Prefilter and electronic cells on a duct-mounted air cleaner.
(C) Ceiling-mounted, self-contained air cleaner.

(A)

(B)

#### Prefilter Electronic Cell

#### Charcoal Filter

#### Bi-Polar Ionization And
#### Polarized Filtration
Ions are commonly found in clean environments, such as
areas with low populations and low levels of industrial contamination. In overpopulated areas like city centers, ions are
almost nonexistent. The concentration of ions is also very
low in indoor environments. This is partially due to the fact
that houses and other structures are being constructed more
tightly, reducing the amount of entering natural ventilation.

(C)

#### Ionizing Wires And
#### Collection Cell


---

## PDF Page 192

1024

Section 6 Air-Conditioning (Heating and Humidification)

Figure! 34.19
An activated carbon adsorber removes many gaseous
contaminants found in the home. Courtesy General Filters, Inc.

Figure! 34.20 Diagram showing the wavelength of UV light with
respect to that of visible light.

X-RAYS and
#### Gamma Rays

200 – 400 nm

400 – 700 nm

700 – 1000 nm

UV

#### VISIBLE

#### INFRARED

MICROWAVES and
#### Radio Waves

from 400!nm to 700!nm, and the infrared spectrum starts at
700!nm and goes up from there. Within the UV range there
are three frequency bands:
-
-
-

Ions help to reduce air contamination because they cause
contaminants to bond to each other, making them heavier
and larger. Larger particles are more likely to get trapped in
filters and heavier particles are more likely to fall to the floor.
Two technologies are being used as ion generators, which
charge particles in the air to increase the number of ions and
reduce air contamination levels.
Polarized filtration uses a high voltage at low current to
put an electric charge on both the filter media and the particles that are present in the air. This causes the particles to
become attracted to the filter media since the charges on the
filter and on the contaminants are opposite. Charging the
particles also causes them to bond to each other, creating
larger and heavier particles. These larger particles are more
likely to get trapped by the charged filter.
Bi-polar ionization creates air ions but does not charge
the filter media. The ions of contaminants such as mold and
dust bond together and get trapped in the filter. One of the
benefits of bi-polar ionization is that it does not require additional filtration, so the addition of this type of unit does not
further restrict airflow. In addition, as in the case of polarized
filtration, the heavier particles fall to the floor and pose less
of a problem than do airborne contaminants.

Long wave: 315 to 400!nm
Midrange: 280 to 315!nm
Low range: 200 to 280!nm

The long wave band represents what is called UV-A and the
midrange is referred to as UV-B. The lower end of the UV
spectrum represents light waves referred to as UV-C waves,
and it is these light waves that help clean the air in forcedair heating and cooling systems. The UV-C (germicidal)
range has been studied for use in destroying microbes that
may cause unhealthy air in homes, offices, or other buildings, including hospitals and schools. The UV-C light has
the ability to penetrate the walls of microbes that can have
negative effects on indoor air quality. Once penetrated, the
UV-C light can damage the DNA of the microbe, killing
smaller and weaker ones, and preventing larger ones from
reproducing.
Ultraviolet air treatment systems (Figure! 34.21) are
used on forced-air conditioning or heating systems and

Figure!34.21 An ultraviolet air cleaner with a photocatalytic oxidation
(PCO) filter.
#### PHOTOCATALYTIC
#### Oxidation Filter

#### Ultraviolet Light
The use of ultraviolet (UV) light for providing cleaner indoor air
has been studied.
UV light occupies a specific range in the light spectrum. Its
wavelength ranges from 200 to 400 nanometers (nm), a
unit that represents a length equal to 0.000000001 meter.
Just below the UV range is the microwave portion of the
spectrum (Figure! 34.20); the visible light spectrum ranges

#### Uv Bulbs


---

## PDF Page 193

### Unit 34 Indoor Air Quality

are most effective when used in conjunction with highefficiency air filtration media. These units are easily
installed in duct systems in much the same way that electric
duct heaters are installed. They can be part of a new installation or added to existing systems. The location of the UV
light is very important and the manufacturer’s guidelines
should be followed. These devices are typically positioned
either close to the air filter or the evaporator coil, as both
of these are prime locations for microbes such as mold to
accumulate. Some manufacturers recommend installing
UV devices in both the supply and return ducts, depending
on the needs of the system. Most UV systems are available
in different sizes for residential, commercial and industrial
installations.
UV bulbs contain mercury, which has the potential to cause
health issues as well as environmental damage if not handled and
disposed of properly.
Many UV air purifiers come equipped with a supplemental photocatalytic oxidation filter, commonly known as
a PCO filter. These filters are coated with titanium oxide
(TiO2) to facilitate the photocatalytic oxidation process.
This process creates hydroxyl radicals and superoxide ions,
which are highly reactive electrons. These electrons combine
with pollutants in the air, such as various forms of bacteria
and volatile organic compounds, or VOCs, and break them
down into carbon dioxide and water. (VOC is an umbrella
term used to describe a wide range of substances, such as
formaldehyde, acetaldehyde, ammonia, and various acids
that are found in building materials and household cleaning
products.)
It is important to select the right UV light for the system.
If the airflow through the PCO filter is not sufficient, the
process of breaking down the VOCs may not be completed,
resulting in the possible formation of even more VOCs. The
type of volatile organic compounds present also has an effect
on the time needed by the air treatment system to break them
down. For example, cigarette smoke contains hundreds of
different chemicals. Laboratory studies have indicated that,
when air that is heavily contaminated with cigarette smoke
is treated with a PCO filter, formaldehyde is formed as a byproduct of the process.
SAFETY PRECAUTION: Although the UV light may not
be visible, do not look at it when it is activated. The unit should
be placed where technicians or building occupants will not be
exposed to it accidentally. Other safety issues include:
- Do not turn the light on before installing it.
- Place warning signs for building occupants

and future
technicians.
- Check the duct for possible light leaks, and seal them if any are
found.
- Turn o# the light before performing any maintenance or service on the HVACR system.
- Replace the light element annually. -

1025

#### 34.8 Duct Cleaning
Dirty air ducts may be a possible source of pollutants in
homes. Homeowners should consider having the air ducts
cleaned if
-

-
-

there is visible mold growth present on hard-surface (sheet
metal) ducts or on other components of the heating and
cooling system.
ducts are infested with vermin (rodents or insects).
ducts are clogged with excessive amounts of dust and
debris and/or particles are actually released into the home
from supply registers.

Duct cleaning generally refers to the cleaning of the interior of ductwork and the cleaning of various heating and cooling system components of forced-air systems. This includes
the supply and return air ducts and registers, grilles and diffusers, heat exchangers, heating and cooling coils, condensate
drain pans, fan motor and fan housing, any humidification
components within the system, and the air-handling unit
housing. If the duct system is to be cleaned, all of the listed
components should be cleaned. Failure to clean all units may
result in recontamination of the entire system. If there is one
inlet to the return duct system, having the filter placed there
would help keep the return duct system clean.
SAFETY PRECAUTION: The entire system should be
inspected before cleaning to make sure that no asbestos-containing
materials are in the heating and cooling system. If asbestos is
found, specialized procedures are required. The asbestos should not
be disturbed or removed except by specially trained and equipped
contractors. -
The vacuum system used should exhaust particles outdoors or high-efficiency particle air-vacuuming equipment
should be used if the exhaust is inside the building. All carpeting and household furnishings should be protected. To
dislodge and contain dust and other particles, equipment
that allows controlled brushing of duct surfaces and contact vacuuming should be used, Figure! 34.22. Soft-bristled
brushes should be used on fiberglass duct board and sheet
metal ducts lined internally with fiberglass. Some newer ductcleaning systems, like the one shown in Figure! 34.22, are
equipped with variable speed controls, so low speed can be
used on flexible duct runs and high speed can be used on rigid
metal duct runs. When cleaning is completed, all access holes
and/or access joints should be resealed and reinsulated, when
appropriate, so that they are airtight. If moisture and/or mold
are found, the source of this problem should be determined
and the problem should be corrected, or it will reoccur.
Duct cleaning technicians should be familiar with and follow the National Air Duct Cleaning Association’s standards,
and if the ducts are constructed of flex duct, duct board,
or lined with fiberglass, guidelines of the North American
Insulation Manufacturers Association (NAIMA) should be
followed.


---

## PDF Page 194

1026

Section 6 Air-Conditioning (Heating and Humidification)

Figure!34.22

Duct cleaning equipment.

Courtesy G.I. Industries

in the conditioned space, including carpets, furniture, woodwork, plants, and people. Furniture joints loosen, nasal and
throat passages dry out, and skin becomes dry. Dry air causes
more energy consumption than necessary because the air gets
moisture from the human body through evaporation from the
skin. The person then feels cold and sets the thermostat a few
degrees higher to become comfortable. With more humidity in
the air, a person can be more comfortable at a lower temperature. Static electricity is also much greater in dry air. A person
also may receive a small electrical shock when touching something after having walked across the room.
Humidifiers are commonly used to add moisture to the
air, by the process of evaporation, to increase its relative
humidity. The evaporation process is speeded up by using
power or heat or by passing air over large areas of water. The
area of the water can be increased by spreading it over pads
or by atomizing it.

#### HUMIDIFIERS

#### 34.9 Air Humidification
In fall and winter, homes often feel dry because cold air from
the outside infiltrates the conditioned space. The air in the
home feels dry when it is heated because it expands, spreading out the moisture. The amount of moisture in the air is
often expressed as relative humidity, which is the percentage
of moisture in the air compared to the air’s ability to hold
moisture. In other words, if the relative humidity is 50%,
each cubic foot of air is holding one-half the moisture it is
capable of holding. The relative humidity of the air decreases
as the temperature increases, because air with higher temperatures can hold more moisture. When a cubic foot of 20°F
outside air at 50% relative humidity is heated to room temperature (75°F), the relative humidity of that air drops.
For comfort, the “dry” air should be replenished with
moisture. The recommended relative humidity for a home
is between 40% and 60%. When the relative humidity goes
above these limits, bacteria, viruses, fungi, and other organisms
become more active. In conditioned spaces with lower relative
humidity, the dry warm air draws moisture from everything

Evaporative humidifiers work on the principle of providing
moisture to a surface called a medium and exposing it to the
dry air. This is normally done by forcing the air through or
around the medium; the air picks up the moisture from the
medium as a vapor or a gas. There are several types of evaporative humidifiers.
Bypass humidifiers rely on the difference in pressure
between the supply (warm) side of the furnace and the return
(cool) side. It may be mounted either on the supply plenum
or duct or the cold air return plenum or duct. Piping must be
run from the plenum or duct where the humidifier is mounted
to the other plenum or duct. If mounted in the supply duct,
piping must be run to the cold air return, Figure!34.23. The
difference in pressure between the two plenums draws some
heated air through the humidifier to the return duct.
Plenum-mount humidifiers are mounted in the supply
plenum or the return air plenum. The furnace blower forces
heated air through the medium, where it picks up moisture.
The air and moisture are then distributed throughout the
conditioned space, Figure!34.24.
Under-duct humidifiers are mounted on the underside
of the supply duct so that the medium is extending into the
heated airflow, where moisture is picked up in the airstream.
Figure!34.25 illustrates an under-duct humidifier.

#### Humidifier Media
Humidifiers are available in several designs with various
kinds of media. Figure!34.25 is a photo of a humidifier with
drum-shaped medium. A motor turns the drum, which picks
up moisture from the reservoir. The moisture then is evaporated from the drum into the moving airstream. The drums
can be screens or sponges.
The screen-type humidifier medium resembles the drum
medium but uses disc screens instead. The discs are mounted


---

## PDF Page 195

1027

### Unit 34 Indoor Air Quality

Figure! 34.23 (A) A bypass humidifier. (B) Cutaway view showing airflow from plenum through media to the return. (C) Typical installations. Courtesy
AutoFlo Company

#### PLENUM
#### Return Air

#### Hot Air
#### PLENUM

#### Cold Air
#### RETURN

#### Hot Air
#### PLENUM

#### Cold Air
#### RETURN

(A)

#### FURNACE
#### PLENUM
#### Warm Air

#### FURNACE

#### FURNACE

(C)

(B)

Figure!34.24 A plenum-mounted humidifier with a plate-type medium
that absorbs water from the reservoir and evaporates it into the air in the
plenum.

on a rotating shaft, causing the slanted discs to pick up moisture from the reservoir. The moisture is then evaporated into
the moving airstream. The discs are separated to overcome
electrolysis, which causes the minerals in the water to form
on the medium. The wobble of the discs mounted at an angle
washes the minerals off and into the reservoir. The minerals
then can be drained from the bottom of the reservoir.

Figure!34.25 An under-duct humidifier using drum-style media.

A plate- or pad-type medium is shown in Figure!34.24.
The plates form a wick that absorbs water from the reservoir. The airstream in the duct or plenum causes the water to
evaporate from the wicks or plates.
Figure!34.26 shows an electrically heated water humidifier. In electric furnace and heat pump installations, the
temperature in the duct is not as high as in other types of
hot-air furnaces. Media evaporation is not as easy as with
lower temperatures. The electrically heated humidifier heats
the water with an electric element, causing it to evaporate


---

## PDF Page 196

1028

Section 6 Air-Conditioning (Heating and Humidification)

Figure!34.26 A humidifier with electric heating elements.

Figure! 34.28 (A) A humidistat. (B) A wiring diagram with humidistat
wired in. Courtesy of Honeywell, Inc., Residential Division

%

% RH

RH
#### Od Temp

#### MODE
#### AUTO

MAN

Figure!34.27 Operational diagram of an infrared humidifier.
#### REFLECTOR

(A)

#### BULBS

FAN
#### CONTROL

#### L1(HOT)

#### AIRFLOW

#### HUMIDISTAT

1
L2

#### DPST
#### SWITCHING
#### RELAY

#### MOISTURE
L

H
C

#### Stainless Steel Pan

1
2

and be carried into the conditioned space by the airstream in
the duct.
Infrared humidifiers are mounted in the duct and have
infrared lamps with reflectors that reflect the infrared energy
onto the water, Figure 34.27. The water thus evaporates rapidly into the duct airstream and is carried throughout the
conditioned space. This is similar to the sun’s rays shining on
a lake and evaporating the water into the air. Both the electrical and the infrared types of humidifier use electrical energy.
Humidifiers are often controlled by a humidistat,
Figure! 34.28. The humidistat controls the motor and the
heating elements and has a moisture-sensitive element, often
made of hair or nylon ribbon. This material is wound around
two or more bobbins and shrinks or expands, depending on
the humidity. Dry air causes the element to shrink, which activates a snap-action switch and starts the humidifier. Many
other control devices are used, including solid-state electronic
components that vary in resistance with the humidity.

#### Atomizing Humidifiers
Atomizing humidifiers discharge tiny water droplets (mist)
into the air, which evaporate very rapidly into the duct

#### 2-SPEED
FAN
#### MOTOR

2
#### TRANSFORMER

#### HUMIDIFIER

#### Power Supply. Provide Disconnect Means And
#### Overload Protection As Required.
#### 24-V Wiring.

5368A

(B)

airstream or directly into the conditioned space, Figure!34.29.
These humidifiers, which can be spray-nozzle or centrifugal
types, should not be used with hard water because it contains
minerals (lime, iron, etc.) that leave the water vapor as dust
and will be distributed throughout the house or building.
Eight to ten grains of water hardness is the maximum recommended for atomizing humidifiers. Some models are operated by a thermostat that controls a solenoid valve which
turns the unit on and off. The furnace must be on and heating
before this type will operate. Others, wired in parallel with
the blower motor, operate when the blower motor operates.
Most are also controlled with a humidistat.
The spray-nozzle humidifier sprays water through a
metered bore of a nozzle into the duct airstream, where it is distributed to the occupied space. Another type sprays the!water
onto an evaporative media where it is absorbed by!the airstream as a vapor. These humidifiers can be mounted in the
plenum, under the duct, or on the side of the duct. It is generally recommended that atomizing humidifiers be mounted
on the hot air or supply side of the furnace. The centrifugal
atomizing humidifier uses an impeller or slinger to throw the


---

## PDF Page 197

1029

### Unit 34 Indoor Air Quality
Figure!34.29 An atomizing humidifier. Courtesy AutoFlo Company

Figure!34.31 A drum-type self-contained humidifier.
#### HEATER
#### Dry Air In

#### ROTATING
#### Evaporative Drum

#### Humidified Air Out
#### Bleed-Off And
#### Overflow Drain

Figure!34.32 A self-contained steam humidifier.
Figure!34.30 A centrifugal humidifier. Courtesy of Air System Components, Inc. Trion Division

#### All Stainless-Steel Duct
#### Distribution Pipe With
#### Mounting Flange And
#### Built-In Pitch Permits
#### Condensate Drainback
#### To Unit.
#### Special Reinforced Steam
#### Hose Is Treated To Resist
#### Acids, Alkalis, And Ozone.

water and break it into particles that are evaporated in the
airstream, Figure!34.30. SAFETY PRECAUTION: Atomizing
humidifiers should operate only when the furnace is operating
or moisture will accumulate and cause corrosion, mildew, and a
major moisture problem where the humidifier is located. -

#### Self-Contained Humidifiers
Many residences and light-commercial buildings do not have
heating equipment with ductwork through which the heated
air is distributed. Hydronic heating systems, electric baseboards, or unit heaters, for example, do not use ductwork.
To provide humidification in these systems, self-contained
humidifiers may be installed. These generally operate in the
same way as those used with forced-air furnaces, using the
evaporative, atomizing, or infrared processes. They may
include an electric heating device to heat the water, or the
water may be distributed over an evaporative media. A fan
must be incorporated in the unit to distribute the moisture
throughout the room or area. Figure! 34.31 illustrates a
drum-type self-contained humidifier. A design using steam

#### ELECTRODES

is shown in Figure!34.32. In this system the electrodes heat
the water, converting it to steam. The steam passes through
a hose to a stainless steel duct. Steam humidification is also
used in large industrial applications where steam boilers are
available. The steam is distributed through a duct system or
directly into the air.


---

## PDF Page 198

1030

Section 6 Air-Conditioning (Heating and Humidification)

PNEUMATIC ATOMIZING SYSTEMS. Pneumatic atomizing

systems use air pressure to break up and disperse the water
in a mist of tiny droplets.
SAFETY PRECAUTION: These
systems as well as other atomizing systems should be installed
only where the atmosphere does not have to be kept clean or
where the water has a very low mineral content, because the
minerals in the water are also dispersed in the mist throughout
the air. The minerals fall out and accumulate on surfaces. These
systems are often used in manufacturing establishments, such as
textile mills. -

#### Humidifier Sizing
A humidifier of the proper size should be installed. This text
emphasizes installation and service, so details for determining the size or capacity of humidifiers will not be covered.
However, the technician should be aware of some general
factors involved in the sizing process:
1. The number of cubic feet of space to be humidified. This
is determined by taking the number of heated square feet
of the building and multiplying it by the ceiling height.
A 1500-ft2 house with an 8-ft ceiling height would have
1500!ft2 3 8!ft 5 12,000!ft3.
2. The construction of the building. This includes quality
of insulation, storm windows, fireplaces, building “tightness,” and so on.
3. The number of air changes per hour and the approximate lowest outdoor temperature.
4. The level of relative humidity desired.

#### Humidifier Installation
Plan the installation carefully, including the location of the
humidifier and the wiring and plumbing (with drain). A
licensed electrician or plumber must provide these services
where required by code or law. The most important facts to
know about installing humidifiers are provided in the manufacturer’s instructions. Evaporative humidifiers often are
operated independently of the furnace. It is normally recommended that they be controlled by a humidistat, but it does
no real harm for them to operate continuously, even when
the furnace is not operating. Atomizing humidifiers, however, should not operate when the furnace and blower are
not. Moisture will accumulate in the duct if they are allowed
to do so.
Particular attention should be given to clearances within
the duct or plenum. The humidifier should not exhaust
directly onto air-conditioning coils, air filters, electronic air
cleaners, blowers, or turns in the duct. If mounting on a supply duct, choose one that serves the largest space in the house.
The humid air will spread throughout the house, but the process will be more efficient when given the largest distribution
possible.

#### Humidifier Service,
#### Troubleshooting, And
#### Preventive Maintenance
Proper service, troubleshooting, and preventive maintenance
play a big part in keeping humidifying equipment operating efficiently. Cleaning the components that are in contact
with the water is the most important factor. The frequency of
cleaning depends on the hardness of the water: the harder the
water, the more minerals in the water. In evaporative systems,
these minerals collect on the media, on other moving parts,
and in the reservoir. In addition, mold, algae, bacteria, and
virus growth can cause problems, even to the extent of blocking the output of the humidifier. Algaecides can be used to
help neutralize algae growth. The reservoir should be drained
regularly if possible, and components, particularly the media,
should be cleaned periodically.
Indoor air quality can be adversely affected by the humidifier because it uses water and any mold, mildew, or algae
can be distributed by the moving airstream. Mold, mildew, or
algae may cause allergic reactions or upper respiratory problems. One of the maintenance factors that must be attended
to regularly is the cleanliness of the water reservoir and evaporative surface when an evaporative humidifier is used. These
surfaces must be cleaned and sanitized on a regular basis to
prevent mold and algae from accumulating. Some manufacturers have used UV lights to kill these growing molds and
algae and to prevent them from contaminating the area. Follow the manufacturer’s recommendations for cleaning a particular unit. If the humidifier is an atomizing type, look for
mold or mildew in the duct downstream from the nozzle.

#### Humidifier Not Running
When the humidifier does not run, the problem is usually
electrical or a component is bound tight or locked due to
a mineral buildup. A locked condition may cause a thermal
overload protector to open. Using typical troubleshooting techniques, check overload protection, circuit breakers,
humidistat, and low-voltage controls if there are any. Check
the motor to see whether it is burned out. Clean all components and disinfect if appropriate.

#### Excessive Dust
If it is the humidifier that is causing excessive dust, the dust
will be white due to mineral buildup on the media. Clean or
replace the media. If excessive dust occurs in an atomizing
humidifier, the wrong equipment has been installed.

#### Water Overflow
Water overflow indicates a defective float valve assembly. It
may need cleaning, adjusting, or replacing.


---

## PDF Page 199

1031

### Unit 34 Indoor Air Quality

#### Moisture In Or Around Ducts
It is primarily atomizing humidifiers that cause moisture in
ducts. Remember, this equipment should operate only when
the furnace operates. Check the control to see whether it
operates at other times, such as in the COOL or FAN ON
modes. A restricted airflow may also cause this problem.

#### Low Or High Levels Of Humidity
If the humidity level is too high or too low, check the calibration of the humidistat by using a sling psychrometer. If it is out
of calibration, it may be possible to adjust it. The humidistat
may need to be relocated if it is too close to a window or door.
Ensure that the humidifier is clean and operating properly.

Problem

#### 34.10 Diagnostic Chart
#### For Filtration And
#### Humidification Systems
All forced-air systems have a filtration system of some sort.
These vary from the basic air filter to the more complex electronic air filter. Most of the problems with basic air filters
are caused by reduced airflow due to lack of maintenance.
The problems that occur with electronic air-filter systems are
more complex.
Humidification systems all contain water, and water
can cause problems if the system is not properly cared for.
The following chart lists some of the common problems of
filtration and humidification systems.

Possible Cause

Possible Repair

Filters, Media type
Restricted

Filters are not changed often enough

Change on a more regular schedule.

Dust entering conditioned space,
possibly caused by dirty evaporator
coil and fan blades

Filter media too coarse

Change to finer filter media.

Leak in return duct after the filter

Repair leaks in return duct.

Air bypassing filter

Install filters of the correct size.

No power to filter

Filter interlock with fan

Establish correct fan interlock circuit.

Power to filter but filter not operating

Filter grounded in element

Clean filter.

Contacts in filter element not making
contact

Clean contacts and reassemble.

Electronic Filter

Filter makes cracking sound too often

Defective power assembly

Change power assembly.

High dust content in air

Change to finer prefilter.

Faulty electrical circuits

Change fuse or reset breaker.

Humidistat not calling for humidity

Repair faulty electrical circuits or
connections.

Interlock with fan circuit

Check humidistat calibration; adjust or
change humidistat.

Humidifiers
Unit not operating—depends on
electricity

Determine what type of interlock and
correct.
Unit operating, but humidity is low

No water supply

Reestablish water supply.

Defective float

Change float.

Evaporation media saturated with
minerals and will not absorb water

Change media.

Power assembly that turns evaporation
media not turning

Make sure that power is available; if it is,
change unit.


---

## PDF Page 200

1032

Section 6 Air-Conditioning (Heating and Humidification)

#### Re V Ie W Qu Es T Ion S
1. Which of the following is generally true regarding the
amount of time people spend indoors and outdoors?
A. People spend as much as 90% of their time indoors
B. People spend as much as 60% of their time indoors
C. People spend as much as 90% of their time outdoors
D. People spend as much as 60% of their time outdoors
2. Of the following, which groups of individuals are most
likely to suffer from poor indoor air quality related
illnesses?
A. Athletes and infants
B. Chronically ill people and the elderly
C. The elderly and construction workers
D. Construction workers and infants
3. All of the following are methods used to control indoor
contamination except
A. cleaning the air.
B. removing the source of contamination.
C. providing adequate ventilation.
D. sealing all leaks in the building envelope.
4. The ASHRAE standard that is used to determine acceptable indoor air quality is
A. ASHRAE Standard 5.1.
B. ASHRAE Standard 13.1.
C. ASHRAE Standard 26.1.
D. ASHRAE Standard 62.1.
5. The most common source of radon is
A. plutonium.
C. germanium.
B. uranium.
D. cranium.
6. How many compounds are found in tobacco smoke?
A. 0 to 100
C. 700 to 900
B. 200 to 500
D. Over 1000
7. Dust mites and mold fall under which classification?
A. Biological contaminants
B. Inorganic contaminants
C. Metallic contaminants
D. Herbicidal contaminants
8. The effects of tight building construction can be offset by
A. installing additional weather-stripping.
B. providing mechanical ventilation.
C. utilizing self-contained humidifiers.
D. keeping all interior doors open.
9. Sick Building Syndrome is a blanket term used to describe
A. a building that has experienced severe damage to its
thermal envelope.
B. a building that is being operated/managed without a
certificate of occupancy.
C. the cause for health problems associated with poor
indoor air quality.
D. the effect that results when sick people transmit their
illnesses to others.

10. For which level of mold contamination must individuals
performing the remediation be trained in the handling of
hazardous materials?
A. Level I only
B. Level I and Level II
C. Level III only
D. Level III and Level IV
11. For which level of mold contamination are trained
maintenance staff members permitted to perform mold
cleanups?
A. Level I only
B. Level I and Level II
C. Level III only
D. Level III and Level IV
12. Which of the following is true regarding mold?
A. Only living molds can cause human health problems.
B. Living and dead molds can cause human health
problems.
C. Oversized air-conditioning system help prevent mold
growth.
D. Molds grow only on surfaces that are visible to the
naked eye.
13. Carbon monoxide is commonly formed when
A. incomplete combustion takes place.
B. a carbon dioxide molecule gains an additional oxygen
atom.
C. an ozone molecule looses an electron.
D. complete combustion takes place.
14. Death from carbon monoxide can result if continued
exposure exceeds
A. 800 parts per million.
B. 800 parts per billion.
C. 200 parts per million.
D. 200 parts per billion.
15. Asbestos is known to cause which of the following health
problems?
A. High blood pressure
B. Diabetes
C. Lung cancer
D. Skin cancer
16. Generally speaking, ventilation has a
A. positive effect on the efficiency of heating systems.
B. positive effect on the efficiency of both heating and
cooling systems.
C. negative effect on the efficiency of cooling systems.
D. negative effect on the efficiency of both heating and
cooling systems.


---

## PDF Page 201

### Unit 34 Indoor Air Quality

17. A heat recovery ventilator transfers
A. latent heat from the intake air to the exhaust air in the
cooling mode.
B. latent heat from the exhaust air to the intake air in the
cooling mode.
C. sensible heat from the intake air to the exhaust air in
the cooling mode.
D. sensible heat from the exhaust air to the intake air in
the cooling mode.
18. The main difference between an HRV and an ERV is that
A. an HRV has the ability to recover both latent and sensible heat.
B. an ERV has the ability to recover both latent and sensible heat.
C. an HRV has the ability to recover only latent heat.
D. an ERV has the ability to recover only sensible heat.
19. The main drawback of using a high MERV filter is that
A. they can cause system condenser pressure to rise.
B. the pressure drop across them is too high.
C. they can cause system evaporator pressure to rise.
D. the airflow through them will be higher than desired.
20. The “V” in a filter’s MERV rating stands for
A. value.
B. velocity.
C. viscosity.
D. volume.
21. The efficiency of a MERV 7 filter is approximately
A. 7%.
C. 50%.
B. 30%.
D. 70%.
22. HEPA filters can capture particles in the air that are as
small as
A. 0.3 microns in size.
B. 3 microns in size.
C. 30 microns in size.
D. 300 microns in size.
23. Pleated filters are desirable because they
A. are self-cleaning.
B. have greater surface area than non-pleated filters.
C. are far less expensive than non-pleated filters.
D. can be installed in any direction.
24. The filter type that is best-suited for high humidity applications is the
A. pocket filter.
B. HEPA filter.
C. high-loft polyester filter.
D. cube filter.
25. With regards to air filtration, the term face-loading
occurs when the
A. back side of the filter becomes clogged with dirt.
B. filter is installed with the arrow pointing in the wrong
direction.
C. front side of the filter becomes clogged with dirt.
D. dirt bypasses the filter and clogs the evaporator coil.

1033

26. Which part of the electronic air cleaner is responsible for
charging the dust and dirt particles?
A. The prefilter
B. The post-filter
C. The ionizing section
D. The collection plate
27. Ion generators are used to promote clean environments
by causing contaminants to
A. bond to each other, making them larger and easier to
capture in air filters.
B. repel each other, making them easier to capture in air
filters.
C. stick to the interior surfaces of the return duct, removing them from the airstream.
D. disintegrate, reducing their ability to negatively affect
indoor air quality.
28. Air cleaning systems that utilize ultraviolet light target
which type of UV?
#### A. Uv-A
#### B. Uv-B
#### C. Uv-C
#### D. Uv-D
29. Care should be taken when handling UV lamps because
they contain
A. cyanide.
B. mercury.
C. acid.
D. sulfur dioxide.
30. To help keep the entire return duct clean and dirt free,
A. the air filter should be as close to the air handler as
possible.
B. the air filter should be as far from the air handler as
possible.
C. the air filter should be smaller than the filter rack.
D. the air filter should be larger than the filter rack.
31. An electronic precipitator is the same as a(n)
A. extended surface air filter.
B. fiberglass media filter.
C. electronic air cleaner.
D. washable steel air filter.
32. The recommended relative humidity for a home is between
A. 50% and 70%.
B. 20% and 40%.
C. 30% and 50%.
D. 40% and 60%.
33. The plenum-mount humidifier is mounted
A. only in the supply plenum.
B. only in the return plenum.
C. in either the supply plenum or the return plenum.
D. in neither the supply plenum nor the return plenum.


---

## PDF Page 202

1034

Section 6 Air-Conditioning (Heating and Humidification)

34. What is the driving force that moves air through a bypass
humidifier?
A. The pressure difference between the supply and return
airstreams
B. The propeller-type fan in the humidifier
C. The forward-curved centrifugal blower in the humidifier
D. The blower in the air handler or furnace
35. All of the following should be taken into account when
sizing humidifiers except
A. volume of the structure.
B. building construction.
C. desired indoor air temperature.
D. the number of air changes per hour in the structure.
36. If an air filter is installed in a ceiling-mounted return
grille and the evaporator coil is dirty, which of the following is not a possible cause?
A. Air leaks in the return duct
B. Air leaks in the supply duct
C. Improperly sized filter
D. Poor filter quality/application

37. In the winter months, humidification is often needed
because
A. the heating system removes moisture from the air in
the heated space.
B. high levels of humidity will make the occupants of the
space colder.
C. the relative humidity of air decreases as it is heated.
D. the absolute humidity of the air increases as it is heated.
38. List the system components that should be cleaned in
conjunction with a complete “duct-cleaning” process.
39. Briefly explain the difference between absorption and
adsorption.
40. Briefly explain how ventilation helps to improve indoor
air quality.
41. List five sources or types of indoor air pollution that can
be directly related to HVACR equipment.
42. List two possible causes for dust entering the conditioned
space.
43. List five possible causes for the relative humidity to be too
low in a heated space, even if the humidifier is operating.


---

## PDF Page 203

## SECTION 7
#### Air-Conditioning (Cooling)

#### UNITS
#### UNIT!35

Comfort and Psychrometrics

#### UNIT!36

Refrigeration Applied to
Air-Conditioning

#### UNIT!37

Air Distribution and Balance

#### UNIT!38

Installation

#### UNIT!39

Residential Energy Auditing

#### UNIT!40

Typical Operating Conditions

#### UNIT!41

Troubleshooting


---

## PDF Page 204

#### UNIT!35
#### Comfort And Psychrometrics
#### O B J E C T I V E S

Figure! 35.1 Comfort is described as a balance of air temperature,
humidity, air movement, and air cleanliness.

After studying this unit, you should be able to
recognize the four factors that affect comfort.
explain how the body absorbs and rejects heat.
● explain how comfort guidelines change with the seasons.
● describe what is meant by a comfort chart.
● explain the concepts of density and specific volume as they
apply to the study of air.
● describe two common types of humidity and how each of
them is expressed.
● discuss the concept of superheated gases as it applies to the
primary elements in air.
● define wet-bulb and dry-bulb temperature.
● define dew point temperature.
● define enthalpy as it applies to the study of air.
● Identify the lines and scales on a psychrometric chart.
● plot air conditions on a psychrometric chart.
● plot an air-conditioning process on a psychrometric chart.
● explain the difference between infiltration and ventilation.
● use the sensible heat, latent heat, and total heat formulas to
evaluate air-conditioning and ventilation processes.
●
●

#### TEMPERATURE

#### HUMIDITY

#### COMFORT

#### Air Movement

#### Air Cleanliness

perspiration evaporates, it takes heat from the body and
cools it. Excess perspiration in hot weather explains why you
must drink more fluids.

#### 35.1 Comfort

#### 35.2 Food Energy
#### And The Body

Comfort describes a delicate balance of pleasant feeling in
the body. A comfortable atmosphere describes our surroundings when we are not aware of discomfort. Providing a comfortable atmosphere for people is the job of the heating and
air-conditioning profession. Comfort involves four things:
(1) temperature, (2) humidity, (3) air movement, and (4) air
cleanliness, Figure!35.1.
The human body has a sophisticated control system for
both protection and comfort. When we move from a warm
house to the cold outdoors, the body begins to adjust to the
changing conditions. If we move from a cool house to the
warm outdoors on a hot summer day, the body will also
adjust itself to keep comfortable and prevent us from overheating. Body adjustments are accomplished by the circulatory and respiratory systems. When the body gets too warm,
the vessels next to the skin dilate to get the blood closer to
the surrounding air in an effort to increase the heat exchange
with the air. This is why you turn red when you become hot.
If this does not cool the body, you will perspire. When the

The human body may be compared to a coal-burning boiler.
Coal is burned in the boiler to create heat energy. Supplying
food to the human body can be equated to adding coal to the
boiler. When the coal is burned and converted to heat, some
of this energy goes up the flue or chimney, some escapes to
the surroundings, and some is carried away in the ashes. If
fuel is added to the fire and the heat cannot be dissipated, the
boiler will overheat.
The body uses food to produce energy. Some energy is
stored as fatty tissue, some leaves as waste, some leaves as
heat, and some is used as energy to keep the body functioning. If the body needs to dissipate some of its heat to the
surroundings and cannot, it will overheat. The average core
body temperature is 98.6°F. The surface temperature of the
body, or the temperature of our skin, is considerably lower
than 98.6°F and varies according to the temperature of its
surroundings. So, if someone is standing outside in 100°F
air, the body will not be able to reject heat to its surroundings, Figure! 35.2. Instead, the body will actually absorb

1036


---

## PDF Page 205

1037

Unit!35 Comfort and Psychrometrics
Figure!35.2 The body will absorb heat if the surroundings are warmer
than the body.

Figure! 35.4 The three direct ways the human body gives off heat.
(A) Conduction. (B) Convection. (C) Radiation.

#### Ambient Temperature
(1008F)

#### (A) Heat Loss By
#### CONDUCTION
Figure!35.3 Average body temperature is 98.6°F.

738F
#### 50% Humidity

#### Heat Flowing From The
#### Body To The Surrounding
#### Air At Just The Right Rate

#### (B) Heat Loss By
#### CONVECTION

#### (C) Heat Loss By
#### RADIATION

Figure!35.5 A fourth way the body gives off heat—the evaporation of
perspiration.

heat. When such is the case, the body’s internal temperaturecontrol system will cause perspiration to form on the surface
of the skin in an attempt to cool the body. As the surrounding
temperature drops, the body will reject heat naturally, as a
warmer substance transfers heat to cooler ones, Figure!35.3.
We are comfortable when our body transfers heat to its surroundings at the correct rate.

#### Water Vapor
#### PERSPIRATION

#### 35.3 Heat Transfer To
#### And From The Body
The body gives off and absorbs heat by the three methods:
conduction, convection, and radiation, Figure! 35.4. The
evaporation of perspiration could be considered a fourth
way, Figure!35.5. When the surroundings are at a particular
comfort condition, the body is giving up heat at a steady rate
that is comfortable. The surroundings must be cooler than

the body for the body to be comfortable. Typically, when the
body is at rest (sitting) and in surroundings of 75°F and 50%
humidity with a slight air movement, the body is close to


---

## PDF Page 206

1038

Section 7 Air-Conditioning (Cooling)

being comfortable. In cooler weather, a different set of conditions applies (e.g., we wear more clothing). The following
statements can be used as guidelines for comfort.
1. In winter:
A. The effects of lower temperatures can be offset by a
higher relative humidity.
B. The lower the relative humidity is, the higher the temperature must be.
C. Air movement is more noticeable.
2. In summer:
A. Air movement helps reduce the negative effects of
high relative humidity.
B. The effects of higher temperatures can be offset with
a lower relative humidity.
3. The comfort conditions in winter and in summer are
different.
4. Styles of clothes in different parts of the country make a
difference in the conditioned space-temperature requirements for comfort. For example, in Maine, the clothing
worn during the winter months would be warmer than
the clothing worn during the winter in Georgia, so the
temperatures of similar interior spaces in each location
will be somewhat different.
5. Body metabolism varies from person to person, based on
a number of factors including gender and age. Women,
for example, are not as warm-bodied as men and, as a
result, typically have less tolerance than men do for large
temperature swings. The circulatory system generally
does not function as well in older people as compared to
younger people.

#### 35.4 The Comfort Chart
The chart in Figure!35.6, often called a generalized comfort
chart, can be used to compare one situation with another.
Figure!35.6(A) represents the comfort chart for the summer
months. In the center of this chart there is a bold rectangular
area that represents the temperature and humidity combinations at which most people will be comfortable. The air temperatures are located along the bottom of the chart, and the
(relative) humidity percentages are shown by the curved lines
as indicated in Figure!35.7.
From the comfort chart for the summer months, it can
be determined that the average individual will be comfortable if the surrounding air is 75°F with a relative humidity of
50%, Figure!35.8. This is because the 75°F line and the 50%
relative-humidity line cross at a point that is located within
the “comfort” zone. It can also be determined that the average person will not be comfortable if the surrounding air is
85°F and the relative humidity is 50%, Figure!35.9. This is
because these two lines intersect at a point that is outside
the comfort region. The same concept applies to the comfort
chart for the winter months, as shown in Figure!35.6(B).

A technician may use charts like those shown in
Figure! 35.6 to plot and compare comfort conditions in an
occupied space. In general, the closer the plot falls to the middle of the chart, the more people would be comfortable at
those conditions. Notice that there is a different chart for summer and winter conditions. The charts shown in Figures!35.8
and 35.9 show only the relationship between air temperature
and relative humidity. There are many other properties of air
that affect comfort levels. The complete graph is referred to
as a psychrometric chart and compiles information about the
following air characteristics:
●
●
●
●
●
●
●

Dry-bulb temperature
Wet-bulb temperature
Relative humidity
Specific volume
Moisture content
Heat content
Dew point temperature

Each of these items will be discussed in more detail in this
unit. Section! 35.12, “Plotting on the Psychrometric Chart,”
will explain how to use the chart to determine the various
characteristics of air at different sets of conditions.

#### 35.5 Psychrometrics
The study of air and its properties is called psychrometrics.
When we move through a room, we are not aware of the air
inside the room, but the air has weight and occupies space
like water in a swimming pool. The water in a swimming
pool is more dense than the air in the room; it weighs more
per unit of volume. Perfectly dry air weighs 0.075! lb/ft3 at
standard atmospheric pressure, Figure!35.10. The density of
water is 62.4!lb/ft3.
Air, like water, offers resistance to movement. To
prove this, take a large piece of cardboard and try to
swing it around with the flat side moving through the air,
Figure!35.11. It is hard to do because of the resistance of the
air. The larger the area of the cardboard, the more resistance
there will be. For example, if you took a large piece of cardboard outside on a windy day, the wind will try to take the
cardboard from you. The cardboard acts like a sail on a boat,
Figure!35.12. Air not only offers resistance to movement, it
also takes up space. If you invert an empty glass and push it
down in water, you can observe that the air completely fills
the glass and, by creating resistance, prevents the water from
flowing into the glass, Figure!35.13.
The weight of air in a room can be calculated by multiplying the room volume by the weight of a cubic foot of
air. In a room 10!ft 3 10!ft 3 10!ft, the volume is 1000!ft3,
so the room air weighs 1000! ft3 3 0.075! lb/ft3 5 75! lb,
Figure!35.14. It is important to remember that the 0.075!lb/ft3
that is used in this example assumes that the air is at standard
atmospheric conditions and is dry. Deviations from these


---

## PDF Page 207

9

Wet-bulb,
Dew Point or
Saturation
Temperature 8F

8

7

(B)

Dry-bulb 8F

9

Wet-bulb,
Dew Point or
Saturation
Temperature 8F

8

Dry-bulb 8F

7

12

11

20

10

12

1

20

10
1

25

25

25

25

30

20%

40%

80%
60%

30

12

13
30

30

20%

40%

80%
60%

14
13

12

+0.1

35

35

+0.1

35

35

16
15
14

17

15

16

17
Btu

18
cu ft
Btu

40

Btu

40

40

Btu

40

+0.2

+0.2

12.5

+0.3

Btu

19
+0.3

Btu

19

18
u ft
c
12.5

45

+0.4

45

Btu

21
20
Btu

45

+0.4

45

+0.5

+0.5

50

Btu

50

24
23
22

26
25

50

Btu

50

24

(A)

55

55

55

55

27
u ft

26

cu ft
12.0
c
13.0

25

27

29

60

60

28
29

60

60

65

65

tu

65

u

28

.2
B
–0
Bt
–0
.2

tu
.6
B

70

–

Bt

u
.4
–0
Bt
u
–0
.4

23
22
21
20

–0
u

70

–0
.8

Bt
–0
.6

u
0.8
Bt
Bt
u

70
%
75

75

80

10%

20%

%
30

0%
4

%
50

10%

20%

%

80

30

%

40

%
50

%
60

%
70
6

65

85

85

90

90

95

95

u ft

cu ft
13.5

cu ft
14.0
c
14.0

100

100

105

Enthalpy derivationB
tu per po
und of

105

Enthalpy derivationB
tu per po
und of

0

10

20

30

40

50

60

70

80

90

0

10

20

30

40

50

60

70

80

90

.75
.80
.85
.90
.95

.80
.85
.90
.95

110

.001
0

.002

.003

.004

.005

.006

.007

.008

#### .009 Factor

#### HEAT

#### .010 Sensible

.011

.012

.013

0
110

.001

.002

.003

.004

.005

.006

.007

.008

#### .009 Factor

#### HEAT

#### .010 Sensible

.011

.012

.013

air
f dry

0%
u ft
c
13.5

14.5

cu ft

per

lb o

f dr y
air
lb o
per
cu ft

14.5

Figure!35.6 Comfort charts for (A) summer and (B) winter. Adapted from Carrier Corp. Psychrometric Chart

Unit!35 Comfort and Psychrometrics
1039


---

## PDF Page 208

1040

Section 7 Air-Conditioning (Cooling)

60
%
50
%

#### RELATIVE
#### HUMIDITY
#### LINES

70
%

Figure!35.7 Combinations of temperature and humidity make up the
boundaries of the comfort charts.

Figure!35.10 The difference between the weight of air and the weight
of water.

%

40

1 FT

%
30

AIR

1 FT
#### WATER

%

20

1 FT

1 FT

0.075 LB
AT 708F

728F 808F 858F

1 FT

1 FT

62.4 LB
AT 708F

#### Air Temperatures (8F)

Figure!35.11 This man is having a hard time swinging a piece of cardboard around because the air around him is taking up space and causing
resistance to the movement of the cardboard.

70

#### 758F Air At 50%
#### Relative Humidity

%
60
%
50
%

Figure!35.8 This combination of temperature and humidity lies within
the boundaries of the comfort chart.

%

40

%

30

%

20

728F 758F 808F

Figure!35.9 This combination of temperature and humidity lies outside
the boundaries of the comfort chart.

70
%
60
%
50
%

#### 858F Air At 50%
#### Relative Humidity

%

40

Figure! 35.12 This man is walking in a breeze. He is pushed along by
the breeze against the cardboard because the air has weight and takes
up space.

%

30

20

728F

%

808F 858F

conditions will have an effect on the weight of the air. The
number of cubic feet of air to make a pound of air can be
obtained by taking the reciprocal of the density. The reciprocal of a number is 1 divided by that number. The reciprocal
of the density of air from the previous example is 1 divided
by 0.075, or 13.33!ft3/lb of air, Figure!35.15. The reciprocal


---

## PDF Page 209

1041

Unit!35 Comfort and Psychrometrics
Figure!35.13 Air creating resistance that prevents water from entering
the glass.

Figure!35.15 At standard atmospheric pressure, it will take 13.33 cubic
feet of air to make up 1 lb of air.

1 ft3
1 ft3
1 ft3
1 ft3

0.33 ft3
1 ft3

1 ft3
1 ft3

1 ft3
1 ft3

1 ft3

1 ft3
1 ft3

1 ft3

Figure!35.14 This room is 10!ft 3 10!ft 3 10!ft. The volume of the room
is 1000!ft3 of air that weighs 0.075!lb/ft3. 1000!ft3 3 0.075!lb 5 75!lb of air
in the room.

1 lb 0 oz
10 FT

#### Air (708F)

Figure!35.16 Substances that make up air.
10 FT

10 FT
#### 1% Other Gases
#### 21% Oxygen

of density is known as the specific volume, or the volume
that 1!lb of a substance occupies. Both density and specific
volume values are used in many calculations. Multiplying the
density of a gas and its specific volume together will always
produce a result of 1.

#### 35.6 Absolute And Relative
#### HUMIDITY
Air consists of approximately 78% nitrogen, 21% oxygen,
and 1% other gases, Figure!35.16. But air is not totally dry.
Surface water and rain keep moisture in the atmosphere
everywhere at all times, even in a desert. Two-thirds of the
earth’s surface is covered with water. Water, in the form of
low-pressure vapor, is suspended in the air and is called
humidity, Figure!35.17. Two types of humidity that are studied are absolute humidity and relative humidity.

#### 78% Nitrogen

Figure!35.17 Moisture suspended in air.

AIR
#### Droplets Of
#### MOISTURE


---

## PDF Page 210

1042

Section 7 Air-Conditioning (Cooling)

The moisture content in air (humidity) is measured by
weight and expressed in pounds or grains (7000! grains 5
1 pound) per pound of air. Air can hold very little water
vapor. Each pound of air at sea level (standard atmospheric
pressure) at a temperature of 70°F can hold a maximum of
110.5! grains of moisture, or 0.01578 (110.5/7000)! pounds
of water. The amount of water vapor that an air sample can
hold will change as the air conditions change. The actual
amount of water vapor that is contained in an air sample
is referred to as the absolute humidity and is expressed in
either grains per pound or pounds of water per pound of air.
For example, a particular air sample that contains 10!grains
of moisture per pound of air has an absolute humidity of
10! grains per pound. Absolute humidity is not commonly
used for field calculations. Relative humidity, on the other
hand, is very useful and is often used to determine air conditions and the operating effectiveness and efficiency of airconditioning equipment.
Relative humidity is the relationship between the weight
of water vapor in a pound of air compared to the weight of
water vapor that a pound of air could hold at a 100% saturated condition, Figure! 35.18. Figure! 35.18(A) shows that
100% saturated air at 70°F holds 110.5!grains of moisture

Figure! 35.18 (A) This air sample is 100% saturated, so the relative
humidity is 100%. (B) This air sample is 50% saturated, so the relative
humidity is 50%.

#### Air (708F)

#### Water Vapor
#### (110.5 Grains
OR 0.01578 lb)

100%
#### SATURATED

#### 1 Pound
#### Of Air

per pound, and Figure!35.18(B) shows that 50% saturated
air will hold 55.25!grains at the same temperature. The air in
Figure!35.18(A) has a relative humidity of 100%, while the
air sample in Figure!35.18(B) has a relative humidity of 50%.
Large buildings typically have a set of specifications that
tell the technician what the design conditions are for the
occupied space. The HVACR system should be able to maintain these conditions when the system and controls are set
and operating correctly. When there are complaints in certain
areas of the building, the technician may be called on to determine whether these spaces are within the correct temperature
and humidity ranges. Often, the only way to settle a dispute
is to plot the air conditions on a comfort chart or compare
the readings with the building’s specifications. The technician
must be prepared to accurately measure and record the conditions that are present in order to help determine what the
problem is.

#### 35.7 Superheated Gases In Air
Because air is made up of several different gases, it is not a
pure element or gas. As we have mentioned, air is made up
of nitrogen (78%), oxygen (21%), and approximately 1% of
other gases, Figure!35.16. These gases are highly superheated.
Nitrogen, for instance, boils at 2319°F, and oxygen boils at
2297°F at atmospheric pressure, Figure!35.19. Hence, nitrogen and oxygen in the atmosphere are superheated gases—
they are superheated several hundred degrees above absolute
zero (0° Rankine). Each gas exerts pressure according to
Dalton’s law of partial pressures. This law states that each
gas in a mixture of gases acts independently of the other
gases and the total pressure of a gas mixture is the sum of the
pressures of each gas in the mixture.
Water vapor suspended in air is a gas that exerts its
own pressure and occupies space with the other gases. This

Figure!35.19 If you place a container of liquid nitrogen and a container
of liquid oxygen in a room, the nitrogen and oxygen will start to evaporate or boil.

(A)

#### Room Temperature (708F)

#### Air (708F)

#### Water Vapor
#### (55.25 Grains
OR 0.00789 lb)

(B)

50%
#### SATURATED

#### 1 Pound
#### Of Air

#### NITROGEN

#### OXYGEN

#### Liquid Nitrogen
#### Will Evaporate
#### (Boil) At 23198F.

#### Liquid Oxygen
#### Will Evaporate
#### (Boil) At 22978F.


---

## PDF Page 211

1043

Unit!35 Comfort and Psychrometrics

pressure, known as the water vapor pressure, changes with
temperature. As the temperature increases, the water vapor
pressure increases. Consider the situation where a dish of
water is resting on a table. If the water vapor pressure in the
air is lower than the water vapor pressure in the dish, the
water in the dish will evaporate slowly to the lower pressure
area of the water vapor in the air. Values for the vapor pressure of moisture in air can be found in some psychrometric
charts and in saturated water tables. If the water vapor pressure in the dish is lower than the pressure of the vapor in the
air, water vapor from the air will condense into the water
in the dish. This can occur if the water in the dish has ice
added to it and the vapor pressure is lowered as a result of
the reduced water temperature.
When water vapor is suspended in the air, the air is sometimes called “wet air.” If the air has a large amount of moisture, the moisture can be seen (e.g., fog or a cloud). Actually,
the air is not wet because the moisture is suspended in the air.
This could more accurately be called a nitrogen, oxygen, and
water vapor mixture.

Figure!35.20 Wet- and dry-bulb thermometer bulbs.

#### 35.8 Dry-Bulb And Wet-Bulb
#### TEMPERATURES

Figure!35.21 Sling psychrometer.

Up to this point in the unit, we have made several references to the temperature of air. When doing so, we have been
referring to the level of heat intensity that is obtained when
measured by a standard thermometer. In actuality, there are
two types of temperature readings that are very useful to
the field technician. These are the dry-bulb temperature and
the wet-bulb temperature.
The moisture content of air can be checked by using a
combination of dry-bulb and wet-bulb temperatures. Drybulb temperature is the sensible-heat level of air and is taken
with an ordinary thermometer. Wet-bulb temperature is
measured by a thermometer with a wick on the end that is
soaked with distilled water, Figure!35.20. Both the wet-bulb
and dry-bulb temperature readings are obtained at the same
time by using an instrument referred to as a psychrometer.
Some psychrometers are referred to as sling psychrometers,
Figure!35.21, that require that the thermometers be spun in an
airstream. Digital or electronic psychrometers, Figure!35.22,
can be positioned in a moving airstream and do not need to
be spun manually. The reading from a wet-bulb thermometer
takes into account the moisture content of the air and reflects
the total heat content of air.
To take accurate wet- and dry-bulb temperature readings, the sling psychrometer is spun in the air. The wet-bulb
thermometer will get cooler than the dry-bulb thermometer
because of the evaporation of the distilled water. Distilled
water is used because some water has undesirable mineral
deposits. Some minerals will change the boiling temperature.
The rate at which water will evaporate from the wick on the

#### WET-BULB
#### THERMOMETER
#### DRY-BULB
#### THERMOMETER

#### Wick Soaked
#### With Distilled
#### WATER

#### WATER-SOAKED
#### WICK
#### WET-BULB
#### THERMOMETER

#### DRY-BULB
#### THERMOMETER

wet-bulb thermometer is determined by the moisture content
of the surrounding air. If the surrounding air is very dry, the
moisture will evaporate quickly, causing the wet-bulb temperature to drop lower. If the surrounding air is very wet
(high relative humidity) the rate of evaporation will be very
low and the wet-bulb temperature reading will be closer to


---

## PDF Page 212

1044

Section 7 Air-Conditioning (Cooling)

Figure 35.22 A digital psychrometer. Photo by Eugene Silberstein.

the dry-bulb temperature reading. The closer the wet-bulb
and dry-bulb temperatures are to each other, the higher the
relative humidity. For example, if the wet-bulb and dry-bulb
temperature readings are both 78°F, the relative humidity
will be 100%. This is true because, if the air is saturated with
moisture, no moisture can evaporate from the wetted wick
on the wet-bulb thermometer and no reduction in wet-bulb
temperature will result. The wet-bulb temperature can never
be higher than the dry-bulb temperature. If it ever measures
higher, there is a mistake.
The difference between the dry-bulb reading and the wetbulb reading is called the wet-bulb depression. Figure!35.23
shows a wet-bulb depression chart. As the amount of moisture

suspended in the air decreases, moisture from the wet-bulb
thermometer’s wick will evaporate and the wet-bulb temperature reading will drop. This will cause the wet-bulb depression
to increase. As the moisture content in the air increases, the rate
of evaporation from the wick will decrease and the wet-bulb
depression will be low. For example, a room with a dry-bulb
temperature of 76°F and a wet-bulb temperature of 64°F has
a wet-bulb depression of 12°F (76 degrees 2 64 degrees) and a
relative humidity of 52%. This is found by locating the point
where the 76-degree dry-bulb temperature line (left side of
the table in Figure 35.23) and the 12-degree wet-bulb depression line (across the top of the chart in Figure 35.23) cross.
If the 76°F dry-bulb temperature is maintained and moisture is added to the room so that the wet-bulb temperature
rises to 74°F, the relative humidity increases to 91% and the
new wet-bulb depression is 2°F. If the wet-bulb depression is
allowed to go to 0°F (e.g., 76°F dry bulb and 76°F wet bulb),
the relative humidity will be 100%. The air is holding all of
the moisture it can—it is saturated with moisture.

#### 35.9 Dew Point Temperature
The dew point temperature is the temperature at which moisture begins to condense out of the air. If a glass of ice water is
placed on a table in a 75°F room that has a relative humidity
of 50%, moisture will begin to form on the surface of the
glass, Figure!35.24. Moisture from the room will also collect
in the water in the glass and its level will begin to rise. It is

Figure!35.23 A wet-bulb depression chart.
DB
#### TEMP.

1

32
36
40
44
48
52
56
60
64
68
72
76
80
84
88
92
96
100
104
108

90 79 69 60 50 41 31 22 13 4
91 82 73 65 56 48 39 31 23 14 6
92 84 76 68 61 53 46 38 31 23 16 9 2
93 85 78 71 64 57 51 44 37 31 24 18 12 5
93 87 80 73 67 60 54 48 42 36 34 25 19 14 8
94 88 81 75 69 63 58 52 46 41 36 30 25 20 15 10 6 0
94 88 82 77 71 66 61 55 50 45 40 35 34 26 24 17 12 8 4
94 89 84 78 73 68 63 58 53 49 44 40 35 31 27 22 18 14 6 2
95 90 85 79 75 70 66 61 56 52 48 43 39 35 34 27 23 20 16 12 9
95 90 85 81 76 72 67 63 59 55 51 47 43 39 35 31 28 24 21 17 14
95 91 86 82 78 73 69 65 61 57 53 49 46 42 39 35 32 28 25 22 19
96 91 87 83 78 74 70 67 63 59 55 52 48 45 42 38 35 32 29 26 23
96 91 87 83 79 76 72 68 64 61 57 54 51 47 44 41 38 35 32 29 27 24 21 18 16 13 11 8 6 1
96 92 88 84 80 77 73 70 66 63 59 56 53 50 47 44 41 38 35 32 30 27 25 22 20 17 15 12 10 8
96 92 88 85 81 78 74 71 67 64 61 58 55 52 49 46 43 41 38 35 33 30 28 25 23 21 18 16 14 12
96 92 89 85 82 78 75 72 69 65 62 59 57 54 51 48 45 43 40 38 35 33 30 28 26 24 22 19 17 15
96 93 89 86 82 79 76 73 70 67 64 61 58 55 53 50 47 45 42 40 37 35 33 31 29 26 24 22 20 18
96 93 90 86 83 80 77 74 71 68 65 62 59 57 54 52 49 47 44 42 40 37 35 33 31 29 27 25 23 21
97 93 90 87 84 80 77 74 72 69 66 63 61 58 56 53 51 48 46 44 41 39 37 35 33 31 29 27 25 24
97 93 90 87 84 81 78 75 73 70 67 64 62 59 57 54 52 50 47 45 43 41 39 37 35 33 31 29 28 26

2

3

4

5

6

7

8

#### Wb Depression
9 10 11 12 13 14 15 16 17 18 19 20 21 22 23 24 25 26 27 28 29 30


---

## PDF Page 213

1045

Unit!35 Comfort and Psychrometrics

left as a student exercise to verify, by using the psychrometric
chart, that the dew point temperature of air at 75°F and 50%
relative humidity is 55.5°F. Air can be dehumidified by passing it over a surface that is below its dew point temperature;
moisture will collect on the cold surface, for example, an airconditioning coil, Figure! 35.25. The condensed moisture is
drained, and this is the moisture that you see running out of
the condensate line of an air conditioner, Figure!35.26.

#### 35.10 Enthalpy
As air is heated or cooled, the heat content of the air changes.
When cooled, the air’s heat content decreases, and when
heated, the air’s heat content increases. The enthalpy of air
is the measure of heat content and is expressed in Btu per
pound of air. Enthalpy is the total heat content of air and has
both sensible- and latent-heat components.

Figure! 35.24 The glass was gradually cooled until beads of water
began to form on the outside of the glass.

Given the conditions of an air sample, the heat content
of the sample can be determined by using the psychrometric chart, which will be discussed in the next section. If the
conditions of an airstream are known both before and after
the air passes through the heating or cooling equipment, we
can easily determine how much heat has been either added
or removed from the air as it passes through the heat-transfer
surface. This information, together with some other basic
calculations, will enable the service technician to verify the
capacity and operating efficiency of the system. As we will
soon see, enthalpy and wet-bulb temperatures are closely
related. So, by measuring the wet-bulb temperature of the
air before and after it moves through a heat exchanger, we
can get a good idea of how much heat energy, in Btu/lb, is
being transferred. If the amount of air moving through the

Figure!35.26 The water dripping from the back of this window air conditioner is moisture that was collected from the room onto the cooling
coil of the unit.

#### Dew Point

#### Ice Water

Figure!35.25 The cold surface of the evaporator coil causes moisture to condense from the air as the air passes over the surface of the coil.
#### OUTSIDE

#### INSIDE

#### COMPRESSOR
#### Evaporator In Duct

#### Coil (408F)
#### Leaving Air

#### RETURN
AIR
(758F)

(558F)

#### MOISTURE
#### Condenser Outside

#### Drain Pan
#### Trap In Drain Line


---

## PDF Page 214

1046

Section 7 Air-Conditioning (Cooling)

heat exchanger, in cubic feet per minute, is known, we can
formulate a fairly accurate estimate of the performance of
the heat exchanger.

#### 35.11 The Psychrometric
#### CHART
All of the properties of air are compiled on the psychrometric
chart, Figure!35.27. The bottom scales on the chart represent
the sensible-heat portion, and the vertical scales on the righthand side of the chart represent the latent-heat portion. Just
to recap, sensible heat is the term used to describe a heat
transfer that can be measured with a thermometer, while a
latent-heat transfer is one that represents a change in state of
a substance with no change in temperature. Since enthalpy
is the total heat, the enthalpy scale, which is located on the
curved top portion of the chart, is a combination of the
latent-heat (vertical) and sensible-heat (horizontal) properties of the air. The chart looks complicated, but a clear plastic
straightedge and a pencil will help you understand it.
The vertical lines extending from the bottom of the chart
to the top represent lines of constant dry-bulb temperature, Figure 35.28. The dry-bulb temperature scale is found
across the bottom of the chart. As a process moves up and
down a dry-bulb temperature line, the dry-bulb temperature
remains the same. Moving to the right indicates an increase
in dry-bulb temperature, while moving to the left indicates a
decrease in the dry-bulb temperature.
The wet-bulb temperature is represented by a set of gently
sloped lines, as shown in Figure 35.29. The wet-bulb temperature values are read from the chart on the scale indicated along
the left edge of the chart. The relative humidity is represented
by the upward sloping lines within the chart, Figure 35.30.
The bottom, horizontal line on the chart represents 0% relative humidity, while the left-hand border of the chart represents 100% relative humidity. Within the chart itself, there
are nine other lines, each of which represents a 10% increment of relative humidity.
The moisture content, or absolute humidity, is represented by the horizontal lines on the chart, Figure 35.31. The
absolute humidity can be read from the scales on the right
side of the chart in either grains of moisture per pound of air
or pounds of moisture per pound of air. The dew point temperature is also indicated by the horizontal lines, but the dew
point temperature values are read from the same scale that is
used to read the wet-bulb temperature.
The total heat, or enthalpy, of an air sample can be measured from the chart as well. The enthalpy scale is found
above and to the left of the wet-bulb temperature scale,
Figure 35.32. The lines of constant enthalpy are nearly identical to the lines of constant wet-bulb temperature. So, if the
wet-bulb temperature of an air sample is known, the enthalpy
of the air sample is also known.

The steeply sloped lines on the chart represent the specific volume of an air sample, Figure 35.33. These lines represent how many cubic feet of air will be needed to make up
one pound. Remember, the specific volume is the inverse of
density.
If you know any of the two conditions previously mentioned, you can easily determine any of the other conditions.
The easiest conditions to determine from room air are the wetbulb and the dry-bulb temperatures. For example, you can use
a digital, multi-probe thermometer as a wet-bulb/dry-bulb
thermometer if you do not have a psychrometer. Take two
leads and tape them together with one lead about 2!in. below
the other, Figure! 35.34. A simple wick can be made from
a piece of white cotton. Wet the lower bulb (with the wick
attached) with distilled water that is warmer than the room
air. Tap water can be used but may result in slightly incorrect
results due to the water’s impurities. Hold the leads about 3!ft
back from the element on the end and slowly spin them in the
air. The wet lead will drop to a colder temperature than the dry
lead. Keep spinning them until the lower lead stops dropping
in temperature but is still damp. The selector switch on the
thermometer allows you to determine which probe’s temperature value is being displayed. Quickly read the wet-bulb and
dry-bulb temperatures without touching the bulbs. Suppose
the reading is 75°F DB (dry bulb) and 62.5°F WB (wet bulb).
Put your pencil point at this place on the psychrometric chart,
Figure!35.35, and make a dot. Draw a light circle around it so
you can find the dot again. The following information can be
determined from this point:
1. Dry-bulb temperature
2. Wet-bulb temperature
3. Dew point temperature
4. Total heat content of 1!lb of air
5. Moisture content of 1!lb of air
6. Relative humidity
7. Speci"c volume of air

75°F
62.5°F
55.5°F
28.2!Btu
65!gr
50%
13.7!ft3/lb

#### 35.12 Plotting On The
#### Psychrometric Chart
The conditions of air can be plotted on the psychrometric
chart as the air is being conditioned. The following examples show how different air-conditioning applications are
plotted:
●

Air is heated. It can be seen from this diagram that a
heating-only process is indicated by an arrow moving in a
horizontal direction from left to right, Figure 35.36. This
indicates that the temperature of the air is increasing. This
will also indicate an increase in enthalpy. Since there is no
vertical movement on the system’s process line, moisture
is not being added or removed from the air, so there is
no latent activity taking place. The absolute humidity will


---

## PDF Page 215

Wet-bulb,
Dew Point or
Saturation
Temperature 8F

Dry-Bulb 8F

20

25

25

30

20%

40%

80%
60%

30
B
+0.1

35

35
tu
+0.2

40

Btu

40

+0.3

Btu
Btu

45

+0.4

45

+0.5

26

50

Btu

50

55

#### Below 328F Properties And Enthalpy Deviation Lines Are For Ice

9

8

7

12

11

10

13

12

15
14

17
16

23
22
21
20
19

18
cu ft
12.5

55

u ft

25
24

28
27
c
13.0

31
30

60

60
–0

29

34

65

u

33
Bt
.2

32

35

37
36
u

40

70

38
Bt
.4
–0

65

70

7

39
u
Bt
.6
–0

43
42
41

%
90
–

75

%
80
tu
0.8
B

0%

47
46
45
44

R
e
lat
ive
H

75

80

10%

20%

%
30

%

85

85

90

90

Enthalpy at saturation Btu
per pound of dry air

u

49

40

0%
5

%
60

Bt
-0.
1

48

80

y
cu ft

95

95

100

100

105

105

40

0

10

0
110

.001

.002

20

.003

.004

.005

.007

.008

.006

30

.80
.85
.90
.95

.75

.70

.65

.60

.55

.50

.45

.40

.35

#### .010 Sensible
#### HEAT
#### FACTOR
.009

.011

.012

.013

50

60

70

80

90

.014

.015

.016
110
100

.017

.018

.019

.020

.021

.022

.023

.024

.025

120

130

140

150

160

170

180

Grains of moisture Pounds of moisture
per pound
per pound
of dry air
of dry air

-0.3 Btu

of dr y air

er pound
Enthalpy derivation Btu
p

um
idi
t
13.5

per air
f dry

Btu
-0.2
cu ft
14.0

nd o
cu ft

pou
14.5

Figure!35.27 A psychrometric chart. Reproduced courtesy of Carrier Corp.

Unit!35 Comfort and Psychrometrics
1047


---

## PDF Page 216

1048

Section 7 Air-Conditioning (Cooling)

Figure!35.28 A skeleton chart showing the dry-bulb temperature.

Figure! 35.31 A skeleton chart showing the moisture content of air
expressed in grains per pound of air.
#### GRAINS
OF
#### MOISTURE

#### DRY-BULB
#### TEMPERATURE

180

#### DRY-BULB
#### LINES

85

20

#### Grains Of
#### MOISTURE
#### LINES

105
#### Dry-Bulb Temperature Scale
20

0
Figure!35.29 A skeleton chart showing the wet-bulb temperature.

85

#### WET-BULB

Figure!35.32 A skeleton chart showing the total heat content of the air
in Btu/lb. These lines are almost parallel to the wet-bulb lines.

#### TEMPERATURE
#### WET-BULB
#### TEMPERATURE
#### SCALE

48
#### TOTAL
#### HEAT
#### CONTENT

WE

#### Tlin Bul
ES B

20

7

#### Co Tota
NT
L
#### En Hea
TL
T
IN
ES

RH

Figure!35.30 A skeleton chart showing the relative humidity lines.

%

●

80

#### RELATIVE
#### HUMIDITY

H

0%
10

R

#### RELATIVE
#### HUMIDITY
#### LINES

20%

RH
●

remain the same, but the relative humidity will decrease.
This is because the air’s ability to hold moisture increases
as the temperature of the air increases.
Air is cooled. A cooling-only process is indicated by a horizontal arrow moving from right to left, Figure 35.37. Since
the air is not being humidified or dehumidified, there is no
latent-heat activity in this process. The temperature of the
air is dropping, so the enthalpy of the air is also dropping. In
addition, the relative humidity of the air is increasing because,
as air is cooled, its ability to hold moisture decreases.
Air is humidified. When air is humidified, there is no change
in the dry-bulb temperature of the air sample. The humidification process is indicated by an upward-pointing arrow,
Figure 35.38. The enthalpy of the air sample will increase,
along with the wet-bulb temperature of the air sample.


---

## PDF Page 217

Unit!35 Comfort and Psychrometrics
Figure! 35.33 A skeleton chart showing the specific volume of air at
different conditions.

and moisture or cool and remove moisture. The following
examples will show what happens in the most common heating and cooling systems:
●

●

EET
IC F
#### Cub Nes
LI

Figure!35.34 How to make a simple sling psychrometer.
#### Wet-Bulb Lead
#### Cotton Sock Wet
#### With Distilled Water

#### Air Velocity

#### Dry-Bulb Lead
#### TAPE

°F
T1 T2
T1 T2

For us to be comfortable, the air that surrounds us has to be
maintained at the correct conditions. The air in our homes
is treated by heating it, cooling it, dehumidifying it, humidifying it, and cleaning it so that our bodies will give off the
correct amount of heat for comfort. A small amount of air is
induced from the outside into the conditioner to keep the air
from becoming oxygen-starved and stagnant. This is called
fresh air intake, or ventilation. If a system has no ventilation,
it is relying on air infiltrating the structure around doors and
windows.
Modern energy-efficient homes can be built so tightly that
infiltration does not provide enough fresh air. Recent studies indicate that indoor pollution in homes and buildings has increased
as a result of an increase in energy conservation in heating and
air-conditioning systems and the structures in which they are
used. People are more energy conscious now than in the past, and
modern buildings are constructed to allow much less air infiltration from the outside.
A typical homeowner may take the
following measures to prevent outside air from entering the
structure:
●
●
●
●

●

●

The most common winter application is to heat and
humidify. This process will produce both a rise in temperature and an increase in moisture and dew point
temperature, Figure!35.42.
The most common summer application is to cool and
dehumidify air. A decrease in temperature, moisture content, and dew point will occur, Figure!35.43.

#### 35.13 Fresh Air, Infiltration,
#### And Ventilation

12.5
13.0
13.5
14.0
#### Cu Ft Cu Ft Cu Ft Cu Ft
#### Cubic Feet Scale

AIR

1049

Air is dehumidified. When air is dehumidified, there is no
change in the dry-bulb temperature of the air sample. The
dehumidification process is indicated by a downwardpointing arrow, Figure 35.39. The enthalpy of the air sample will decrease, along with the wet-bulb temperature of
the air sample.
Air is cooled and humidified using an evaporative cooler.
During this process, the dry-bulb temperature decreases,
while the relative humidity increases, Figure 35.40. This is
popular in hot, dry climates.

When an airstream enters air-conditioning equipment,
the airstream can be heated, cooled, humidified, or dehumidified, Figure 35.41. Some equipment will both add heat

Installing storm windows
Installing storm doors
Caulking around windows and doors
Installing dampers on exhaust fans and dryer vents

All of these will reduce the amount of outside air that leaks
into the structure and will reduce energy costs. This may
not be all good because of the following indoor pollution
sources:
●
●
●
●
●
●
●
●
●

Chemicals in new carpets, drapes, and upholstered furniture
Cooking odors
Vapors from cleaning chemicals
Bathroom odors
Vapors from freshly painted rooms
Vapors from aerosol cans, hair sprays, and room deodorizers
Vapors from particle-board epoxy resins
Pets and their upkeep
Radon gas leaking into the structure from the soil


---

## PDF Page 218

Wet-bulb,
Dew Point or
Saturation
Temperature 8F

Dry-Bulb 8F

20

25

25

30

20%

40%

80%
60%

30
tu

B
+0.1

35

35

+0.2

40

Btu

40

+0.3

Btu

45

+0

tu
.4 B

45

+0.5

50

Btu

50

55

55

#### Heat Content
28.2 Btu/lb
#### Dew Point
#### TEMPERATURE
55.58F

#### 50% Relative
#### HUMIDITY
#### WET-BULB
#### TEMPERATURE
62.58F

#### Below 328F Properties And Enthalpy Deviation Lines Are For Ice

9

8

7

12

11

10

13

12

15
14

17
16

31
30

60

60

29

32
65

34
33

37

tu
.4
B

65

u

26
25
24
23
22
21
20
19

18
u ft
c
12.5

70

.6
B

36
–0

40
tu

39
38
70
–0

%

35
Bt
.2
–0

90
tu

46

75

60

41

42

43

75

8
.8
B
–0

44

45
um

758F

85

90

90

13.7 ft3/lb
#### DRY-BULB
#### TEMPERATURE

10%

20%

%

80

30

%

85

Enthalpy at saturation Btu
per pound of dry air

tu

49

40

%
50

%

tiv
eH
Re
la

0%
70
%

47
u ft

28
27
u ft
c
13.0

1B
-0.

48
80
idi
ty
c
13.5

95

95

100

100

105

105

0

10

0
110

.001

.002

20

.003

.004

.005

.006
40

.008
.007

30

.80
.85
.90
.95

.75

.70

.65

.60

.55

.50

.45

.40

.35

#### 65 Grains
#### Of Moisture
#### .010 Sensible
#### HEAT
.009
#### FACTOR

.011

.012

.013

50

60

70

80

90

.014

.015

.016
110
100

.017

.018

.019

.020

.021

.022

.023

.024

.025

120

130

140

150

160

170

180

Grains of moisture Pounds of moisture
per pound
per pound
of dry air
of dry air

-0.3 Btu
of dr y air
Enthalpy derivation Btu
per poun
d

Btu
-0.2
u ft
c
14.0

per air
dry

cu ft

Figure!35.35 Psychrometric chart plotting example. Adapted from Carrier Corp. Psychrometric Chart

f
nd o
pou
14.5

1050
Section 7 Air-Conditioning (Cooling)


---

## PDF Page 219

1051

Unit!35 Comfort and Psychrometrics
Figure!35.36 Air passing through a sensible-heat exchange furnace.

708F
#### RETURN
AIR

Figure! 35.39 Moisture is removed from the air. This is not a typical
application and is shown only as an example.

1208F
#### Supply Air
#### Gas Furnace
60 DP
40 DP

708F

36

#### GRAINS
#### POUNDS

Figure!35.40 Hot, dry air passes through the water circuit of the evaporative cooler. Heat is given up to the cooler water, and the air entering the
house is cooled and humidified; water evaporates to cool the air.

608F
AIR
#### ENTERING
#### HOUSE

#### Dry Evaporator
#### Cooling Coil

#### 80% Humidity

72 WB

#### 19% Humidity

778F
608F

#### GRAINS
#### POUNDS

1208F

Figure!35.37 Air is cooled with a dry evaporator coil operating above
the dew point temperature of the air. No moisture is removed. This is not
a typical situation.

758F
#### RETURN
AIR

78

105 DB

758F

#### Outdoor Air
#### PASSES
#### THROUGH
#### EVAPORATIVE
#### Cooler To
#### Inside Supply
AIR.

Figure!35.38 Spray atomizers are used to add moisture to the air. The dew point temperature and moisture content both increase.
#### Spray Atomizers
35 DP 808F
#### Return Air

808F 65 DP
#### Supply Air

65DP

35DP

These indoor pollutants may be diluted with outdoor air
in the form of ventilation. Infiltration is the term used for
random air that leaks into a structure; ventilation is planned,
fresh air added to the structure. When air is introduced into
the system before the heating or air-conditioning system, it

92

#### GRAINS
#### POUNDS

30

#### GRAINS
#### POUNDS

is called ventilation. This may be accomplished by using a
duct from the outside to the return-air side of the equipment,
Figure!35.44.
There is some discussion as to how much ventilation
air should be introduced to a residential structure, but it


---

## PDF Page 220

1052

Section 7 Air-Conditioning (Cooling)

Figure!35.41 A summation of sensible and latent heat.

Figure!35.43 Removal of sensible heat cools the air. Removal of latent
heat removes moisture from the air.
#### Summer Application
#### Cooling And Dehumidification
758F
55 DP
50% RH

D
A

558F
53 DP

B

#### DRAIN
#### Cooling Coil Operating
#### Below The Dew Point
#### Temperature Of The Air

C
#### When Air Is Conditioned And The
#### Plot Moves In The Direction Of:

#### (A) Sensible Heat Is Removed.
#### (B) Sensible Heat Is Added.
#### (C) Latent Heat Is Removed, Moisture Removed.
#### (D) Latent Heat Is Added, Moisture Added.

#### GRAINS
#### POUNDS
#### GRAINS
60
#### POUNDS
64

55 DP
Figure!35.42 Sensible heat raises the temperature of the air from 70°F
to 120°F. Moisture is evaporated, and latent heat is added to the air.

53 DP

#### Winter Application
#### Heat And Humidification
Figure!35.44 Fresh air is drawn into the return-air duct to improve air
quality inside the house.

708F
37 DP
#### RETURN
AIR

1208F
44 DP

#### Supply Duct

#### HUMIDIFIER

#### RETURN
#### Air Duct
#### GRAINS
#### POUNDS
#### 32 Grains
#### POUNDS
42

708F

#### FRESH
AIR

1208F

is generally agreed that changing the air in the space once
every 4 hours or so is desirable. This means that 25% of the
indoor air is pushed out by inducing air into the system. For
example, suppose a 2000-ft2 home with 8-ft ceilings needs
ventilation because the home is very tight. How many cubic
feet of air per minute must be introduced to change 25% of
the air per hour?
2000 ft2 3 8-ft ceiling 3 0.25 5 4000 ft3/h
4000 ft3/h
5 67 cfm
60 min/h

#### Grille In
#### OUTSIDE
#### WALL

#### DAMPER

#### Air Handler

#### Outside Wall

This ventilation air has the potential to add a considerable load to the equipment. For example, suppose the house
is located in Atlanta, Georgia, where the outdoor design
temperature is 17°F in the winter. (See Figure!36.15, Design
Dry-Bulb column 99%.) If the home is to be maintained at
70°F indoors when the outdoor temperature is 17°F, there is


---

## PDF Page 221

Unit!35 Comfort and Psychrometrics

Qs 5 1.08 3 cfm 3 TD
plus
Ql 5 0.68 3 cfm 3 Grains Di#erence

a 53°F temperature difference (TD). The load on the heating
equipment due to ventilation alone will be
Qs 5 1.08 3 cfm 3 TD
Qs 5 1.08 3 67 3 53
Qs 5 3835!Btu/h
This formula is explained in detail in Unit! 30, “Electric
Heat.” An outside temperature of 17°F is only for 1% of the
year; the fresh air will be warmer than 17°F the other 99% of
the year. This problem depicts the worst possible case. Many
system designers will use the 97.5% column for designing
a system and may select smaller equipment because of the
warmer design temperatures. This may be taking a chance in
the event of a cold winter.
The summertime calculation is made in much the same
manner, except a different formula is used. Sensible and latent
heat must be considered. In the summer, the design temperatures are 95°F dry-bulb and 74°F wet-bulb. The total heat
formula may be used for this calculation:
Qt 5 4.5 3 cfm 3 "h
where Qt 5 total heat
4.5 5 a constant used to change pounds of air to cfm
#h 5 difference in total heat (enthalpy) indoors and
outdoors
To solve the problem of fresh air, plot the indoor air and
the outdoor air on the psychrometric chart.
Outdoors: 95°F dry-bulb and 74°F wet-bulb 5 37.68!Btu/lb
Indoors: 75°F dry-bulb and 50% relative humidity
indoors 5 28.2!Btu/lb, Figure!35.45.
Total heat difference 5 37.68 2 28.2 5 9.48!Btu/lb
Qt 5 4.5 3 cfm 3 Total Heat Di#erence
Qt 5 4.5 3 67 3 9.48
Qt 5 2858!Btu/h total heat added due to ventilation
NOTE: The 4.5 that is used in the total heat calculation is only
an estimate and assumes that the average specific volume of the
air is 13.33! ft3/lb. Since the conversion involves changing time
units (hours to minutes) as well as taking the specific volume into
account, the 60!min/h 4 13.33!ft3/lb calculation will yield a result of 4.5. However, if the average specific volume differs greatly
from the 13.33 value, there will be small calculation errors down
the road. ●
System designers would require this total heat calculation to be broken down into the sensible-heat gain and the
latent-heat gain. Equipment must be selected for the correct
sensible- and latent-heat capacities or space humidity will
not be correct. This calculation is done by using the sensibleheat and the latent-heat formulas as separate calculations.
You will not arrive at the exact same total heat, because
you cannot see the lines on the psychrometric chart closely
enough for total accuracy. (In addition, refer to the calculation note above.)

1053

where Ql 5 latent heat
0.68 5 a constant used to change cfm to pounds
of air and grains per pound
Grains difference 5 the difference in the grains per pound of
air for the indoor air and the outdoor air
Example:
Qs 5 1.08 3 cfm 3 TD
Qs 5 1.08 3 67 3 20
Qs 5 1447!Btu/h sensible heat
From the psychrometric chart points plotted earlier, you will
find that the outdoor air contains 92!gr/lb and the indoor air
contains 64!gr/lb for a difference of 28!gr/lb of air.
Ql 5 0.68 3 cfm 3 grains difference
Ql 5 0.68 3 67 3 28
Ql 5 1276
Total Heat 5 Qs 1 Ql
Total Heat 5 1447 1 1276
Total Heat 5 2723!Btu/h
Notice the small difference between the 2858! Btu/h and
the 2723! Btu/h results. This difference is not large enough
to cause a problem in the evaluation of the total system
performance.
Office buildings have the same pollution problems,
except they have more sources of pollution because there
are more people and different and varied activities. Office
buildings have a tendency to be remodeled more often, which
leads to more construction-type pollution. Also, copying
machines that use liquid copy methods give off vapors, and
there are more people per square foot in office buildings.
The national code requirements for fresh air in buildings
where the public works are based on the number of people in the building and the type of use. Different buildings may have different indoor pollution rates because of
the activity in the building. For example, buildings that
have a lot of copying machines or blueprint machines may
have more indoor pollution than ones with only electronic
processors, such as computers. Department stores have
different requirements than restaurants do. Figure! 35.46
shows some of the fresh-air requirements for different
applications recommended by ASHRAE. These figures are
constantly changing as new research is done and are for
comparison only.
The design engineer is responsible for choosing the correct fresh-air makeup for a building, and the service technician is responsible for regulating the airflow in the field. The
technician may be given a set of specifications for a building
and told to regulate the outdoor air dampers to induce the
correct amount of outdoor air into the building.


---

## PDF Page 222

Wet-bulb,
Dew Point or
Saturation
Temperature 8F

Dry-Bulb 8F

20

25

25

30

20%

40%

80%
60%

35

+0.1

Btu
+0.2

40

Btu

40

+0.3

Btu
Btu

45

+0.4

45

+0.5

50

Btu

55

#### Below 328F Properties And Enthalpy Deviation Lines Are For Ice

9

8

7

12

11

10

15
14

13

12

30

35

u ft

16

17

18
c
12.5

20
19

23
22
21

26
25
24
50

55

u ft

60

60

32
31
30
29
28
27
c
13.0

#### Inside Air
28.2 Btu/lb
65

65

–

38
37
36
0.4
Bt
u

35
34
33
Bt
u
.2
–0

40

70

70

39
70
Bt
u
.6
–0

%

41
.
–0

44

75

43
42

90
%

Re

%
80
8B
tu

46

75

5

758F

80

10%

20%

%
30

%
40

u

49
80

48
0%

Bt
85

-0.
1

45
um
lat
ive
H

60
%

#### Outside Air
37.68 Btu/lb

90

90

95

958F

95

u ft

85

tu
-0.2
B
c
14.0

47
u ft

100

100

105

105

0

10

0
110

.001

.002

20

.003

.004

.005

.006
40

.008
.007

30

.80
.85
.90
.95

.75

.70

.65

.60

.55

.50

.45

.40

.35

#### .010 Sensible
#### HEAT
#### FACTOR
.009

.011

.012

.013

50

60

70

80

90

.014

.015

.016
110
100

.017

.018

.019

.020

.021

.022

.023

.024

.025

120

130

140

150

160

170

180

Grains of moisture Pounds of moisture
per pound
per pound
of dry air
of dry air

-0.3 Btu
air

nd of dry
Enthalpy derivation Btu
per pou

Enthalpy at saturation Btu
per pound of dry air

per air
dry

cu ft

Figure!35.45 Graphic representation of ventilation example. Adapted from Carrier Corp. Psychrometric Chart

f
nd o
pou
14.5

idi
ty
c
13.5

#### 92 Grains
#### 64 Grains

1054
Section 7 Air-Conditioning (Cooling)


---

## PDF Page 223

1055

Unit!35 Comfort and Psychrometrics
Figure! 35.46 Fresh-air requirements for some typical applications.
Reprinted with permission from ASHRAE, Inc.—Standard 62
#### Recommended Outdoor Air
#### Ventilating Rates
Abbreviated from ASHRAE Standard 62
Dining rooms
Bars & cocktail lounges
Hotel conference rooms
Office spaces
Office conference rooms
Retail stores
Beauty shops
Ballrooms & discos
Spectator areas
Theater auditoriums
Transportation waiting rooms
Classrooms
Hospital patient rooms
Residences
Smoking lounges

cfm or see footnote
20
30
20
20
35
.02 to .03(a)
25
25
15
15
15
15
25
.35(b)
60

a cfm per square feet of space
b air changes per hour

For the purpose of setting the outside air dampers, the
mixed-air condition may be determined by calculation. The
condition may be plotted on the psychrometric chart for ease
of understanding. The dampers may then be adjusted for the
correct conditions. For example, suppose a building with a
return air condition of 73°F dry-bulb and 60°F wet-bulb is
taking in and mixing air from the outside of 90°F dry-bulb
and 75°F wet-bulb. When these two conditions are plotted on the psychrometric chart and a line is drawn between
them, the condition of the mixture air will fall on the line,
Figure!35.47. If the mixture were half outdoor air and half
indoor air, the condition of the mixture air would be midway
between points A and B.
The point on the line between A and B may be calculated
for any air mixture if the percentage of either air source, outdoor or indoor, is known. For example, when the point for
25% outdoor air and 75% indoor air mixture was calculated,
the following calculation was used to find the dry-bulb point
on the line. When the dry-bulb point is known and it falls on
the line, you have a coordinate to find any other information
for this air condition.
25% outdoor air: 0.25 3 90°F 5 22.50°F
75% indoor air: 0.75 3 73°F 5 54.75°F
The mixture (dry-bulb) 5 77.25°F

Figure!35.47 Point A is the condition of the indoor air, and point B is the condition of the outdoor air. When the two are mixed, the mixed air condition
will fall somewhere on the line that connects point A to point B. Adapted from Carrier Corp. Psychrometric Chart
#### Outdoor Air
#### 908F Db 758F Wb

#### To Air-Conditioning
#### Mixed Air
#### Room Return Air
#### 738F Db 608F Wb

#### EQUIPMENT
#### BLOWER
B

#### SENSIBLE
#### HEAT
#### FACTOR

A

per
cu ft ry air
14.5 d of d
n
pou

Wet-bulb,
Dew Point or
Saturation
Temperature 8F
Dry-Bulb 8F
#### Below 328F Properties And Enthalpy Deviation Lines Are For Ice.


---

## PDF Page 224

1056

Section 7 Air-Conditioning (Cooling)

When you look on the chart in Figure!35.48, you will find the
point (C). Note that the point always falls closest to the air
temperature with the highest percentage of air.
An actual problem may be something like the following:

#### Building Air-Conditioning
#### SPECIFICATIONS
●
●
●
●

●

Total building air 5 50,000!cfm
Recirculated air 5 37,500!cfm, 75% return air
Makeup air 5 12,500!cfm, 25% outside air
Indoor design temperature 5 75°F dry-bulb, 50% relative
humidity (62.5 wet-bulb)
Outdoor design temperature (Atlanta, Georgia) 5 94°F
dry-bulb, 74°F wet-bulb

A technician checking the outdoor air percentage finds
that the outdoor temperature is not at the design temperature. It is 93°F dry-bulb/75°F wet-bulb and the indoor conditions are 73°F dry-bulb/59°F wet-bulb. What should the
mixture air temperature be?
A calculation for the mixture air is made. The actual conditions are plotted in Figure!35.49.

93°F 3 0.25 5 23.25°F
73°F 3 0.75 5 54.75°F
The mixture (dry-bulb) 5 23.25°F 1 54.75°F 5 78°F
This calculation tells the technician that 25% of the mixed
air dry-bulb temperature comes from the outside air, which is
at 93°F, and therefore constitutes 23.25°F; 75% of the temperature is from the 73°F inside air dry-bulb temperature, which
constitutes 54.75°F. Adding them together gives the mixed
air dry-bulb temperature of 78°F (23.25 1 54.75 5 78). The
technician can use dry-bulb temperatures alone to calculate air
mixture percentages.
The technician would now check the mixture air temperature. If it is too high, he would slightly close the outdoor air dampers until the mixture air temperature stabilizes
at the correct mixture temperature. If the mixture temperature is too low, he would slightly open the outdoor dampers until the mixture air temperature is stable and correct.
NOTE: The outdoor and indoor conditions should be
rechecked after adjustment because of changes in weather and
indoor condition. These calculations and proper damper settings
also depend on correct instrumentation while checking the air
temperatures. ●

Figure!35.48 Mixture of different percentages of outside and inside air. Adapted from Carrier Corp. Psychrometric Chart
Enthalpy at saturation Btu
per pound of dry air

Grains of moisture
per pound
of dry air

Pounds of moisture
per pound
of dry air

#### 75% Outside Air
#### 25% Inside Air
MIX
#### 50% Outside Air
#### 50% Inside Air
MIX
B
#### 25% Outside Air
#### 75% Inside Air
MIX

C
#### SENSIBLE
#### HEAT
#### FACTOR

A

per
cu ft ry air
14.5 d of d
n
pou

Wet-bulb,
Dew Point or
Saturation
Temperature 8F
Dry-Bulb 8F
#### Below 328F Properties And Enthalpy Deviation Lines Are For Ice.


---

## PDF Page 225

1057

Unit!35 Comfort and Psychrometrics

Figure!35.49 This practical problem of finding the mixed air condition is shown plotted on the chart. Point C is the mixed air point. Adapted from
Carrier Corp. Psychrometric Chart
Enthalpy at saturation Btu
per pound of dry air

Grains of moisture
per pound
of dry air

Pounds of moisture
per pound
of dry air

#### Outdoor Air
#### 938F Db 758F Wb

#### Room Return
#### Air 738F Db
598F WB

#### Mixture Air
788F DB

938F X 0.25 = 23.258F
738F X 0.75 = 54.758F
#### 788F Mixed Air

Btu

Btu
–0.8

–0
.6

Btu

–0
.4

–0
.2

Btu

B

#### SENSIBLE

C

#### HEAT
#### FACTOR

A

per
cu ft ry air
14.5 d of d
n
pou

Wet-bulb,
Dew Point or
Saturation
Temperature 8F

#### Below 328F Properties And Enthalpy Deviation Lines Are For Ice.

13.0

Dry-Bulb 8F

A technician may also use the psychrometric chart for field
checking the capacity of a piece of air-conditioning equipment.
For example, suppose the capacity of a 5-ton (60,000!Btu/h)
unit is in question and the unit uses gas as the heat source. The
heat source is used to determine the cfm of the equipment.
A technician may want to perform the cfm part of this
problem first thing in the morning because it will involve
operating the heating system long enough to arrive at the
cfm. The unit heat is turned on and an accurate temperature rise across the gas heat exchanger is taken at 69.5°F.
NOTE: The technician was careful not to let radiant heat from
the heat exchanger influence the thermometer lead.●
The unit nameplate shows the unit to have
187,500! Btu/h input. The output would be 80% of the
input, or 187,500! Btu/h 3 0.80 5 150,000! Btu/h output to the airstream. The fan motor would add about
600! W 3 3.431! Btuh/W 5 2048! Btuh, for a total of
152,048! Btu/h.
NOTE: The blower is operated using the
FAN ON position on the room thermostat. This ensures the same
blower speed in heating and cooling.●
Using the sensible-heat formula, the technician can find
the cfm.
Qs 5 1.08 3 cfm 3 TD

Solved for cfm:
Qs
1.08 3 TD
152,048
cfm 5
1.08 3 69.5
cfm 5 2026 ft3/min
cfm 5

The technician then would turn the unit to cooling and
check the wet-bulb temperature in the entering and leaving
airstream. Suppose that the entering wet-bulb is 62°F and the
leaving wet-bulb is 53°F, Figure!35.50.
Total heat at 62°F wet-bulb is 27.85
Total heat at 53°F wet-bulb is 22.00
Total heat difference 5 5.85!Btu/lb of air
Using the total heat formula:
Qt 5 4.5 3 cfm 3 Total Heat Di#erence
Qt 5 4.5 3 2026 3 5.85
Qt 5 53,334!Btu/h Total Heat
The unit has a capacity of 60,000! Btu/h, so it is operating
very close to capacity. This is about as close as a technician
can expect to get.


---

## PDF Page 226

1058

Section 7 Air-Conditioning (Cooling)

Figure!35.50 Capacity check for cooling mode. Adapted from Carrier Corp. Psychrometric Chart
Enthalpy at saturation Btu
per pound of dry air

Grains of moisture
per pound
of dry air

Pounds of moisture
per pound
of dry air

27. 85 Btu
lb

22.0 Btu
Btu
.4

–0

.2

Btu

lb

tu
–0.8
B

–0
.6

Btu

–0

#### SENSIBLE

per
cu ft ry air
14.5 d of d
n
pou

Wet-bulb,
Dew Point or
Saturation
Temperature 8F

#### HEAT
#### FACTOR

#### Below 328F Properties And Enthalpy Deviation Lines Are For Ice.

13.0

Dry-Bulb 8F

#### Re V I E W Ques T I Ons
1. The body gives off heat in all of the following ways
except
A. conduction.
C. radiation.
B. convection.
D. condensation.
2. If the human body is exposed to very warm temperatures, which of the following is true?
A. Perspiration will form to warm the body.
B. Perspiration will form to cool the body.
C. Respiration will form to warm the body.
D. Respiration will form to cool the body.
3. In the winter, lower room temperatures can be offset by
A. lowering the absolute humidity.
B. avoiding strenuous activities.
C. increasing the relative humidity.
D. opening the structure’s doors and windows.
4. Relative humidity is measured using which of the following instruments?
A. Psychrometer
B. Thermotyporiter
C. Volt-ohm-milliammeter
D. Dry-bulb thermometer

5. According to the summer comfort chart, Figure 35.6(A),
people will generally be comfortable when exposed to
which of the following sets of conditions?
A. 70°F @ 50% relative humidity
B. 75°F @ 50% relative humidity
C. 80°F @ 50% relative humidity
D. 85°F @ 50% relative humidity
6. According to the winter comfort chart, Figure 35.6(B),
people will generally be comfortable when exposed to
which of the following sets of conditions?
A. 70°F @ 50% relative humidity
B. 75°F @ 50% relative humidity
C. 80°F @ 50% relative humidity
D. 85°F @ 50% relative humidity
7. At standard atmospheric pressure, air has a density of
A. 0.075 lb/ft3.
C. 1.33 lb/ft3.
B. 0.75 lb/ft3.
D. 13.33 lb/ft3.
8. If the density of a gas is 0.5 lb/ft3, what is its specific
volume?
A. 1 ft3/lb
C. 4 ft3/lb
B. 2 ft3/lb
D. 8 ft3/lb


---

## PDF Page 227

Unit!35 Comfort and Psychrometrics

9. Multiplying the density of a gas and its specific volume
together will always produce a result equal to
A. 4.
B. 3.
C. 2.
D. 1.
10. Air is primarily made up of
A. 78% oxygen, 21% nitrogen.
B. 25% nitrogen, 75% oxygen.
C. 50% oxygen, 50% nitrogen.
D. 78% nitrogen, 21% oxygen.
11. In order for an evaporator to remove moisture from the
airstream passing through it, the evaporator coil must be
at a temperature that is lower than the air’s
A. wet-bulb temperature.
B. dry-bulb temperature.
C. dew point temperature.
D. critical temperature.
12. Air that contains all of the moisture that it can hold is
referred to as being
A. subcooled.
B. superheated.
C. sublimated.
D. saturated.
13. If an air sample holds 60 grains of moisture (per pound)
and has the ability to hold a maximum of 90 grains of
moisture (per pound), what is the relative humidity of
the air sample?
A. 33%
B. 67%
C. 100%
D. 150%
14. Which of the following statements is true regarding the
heating of an air sample?
A. The dry-bulb temperature will rise and the wet-bulb
temperature will drop.
B. The relative humidity will drop and the absolute
humidity will remain the same.
C. The dry-bulb temperature will drop and the wet-bulb
temperature will rise.
D. The relative humidity will rise and the absolute
humidity will remain the same.
15. The nitrogen and oxygen in our air are classified as
A. inert gases.
B. subcooled gases.
C. superheated gases.
D. saturated gases.
16. If the dry-bulb temperature is 75°F and the wet-bulb
temperature is 60°F, the wet-bulb depression is
A. 15°F.
B. 30°F.
C. 60°F.
D. 75°F.

1059

17. If the wet-bulb depression is 0°F, what is the relative
humidity of the air sample?
A. 25%
B. 50%
C. 75%
D. 100%
18. Which of the following is true regarding wet-bulb and
dry-bulb temperatures?
A. The wet-bulb temperature reading is never lower than
the dry-bulb temperature reading.
B. The wet-bulb temperature reading is always lower
than the dry-bulb temperature reading.
C. The wet-bulb temperature reading can be equal to the
dry-bulb temperature reading.
D. The wet-bulb temperature reading is always equal to
the dry-bulb temperature reading.
19. What is the dew point temperature of a 75°F air sample
with a relative humidity of 60%?
A. 58°F
B. 60°F
C. 62°F
D. 64°F
20. Condensate dripping from an air-conditioning system is
an indication that the evaporator coil temperature is
A. cooler than the air’s dew point temperature.
B. warmer than the air’s dew point temperature.
C. cooler than the air’s dry-bulb temperature.
D. warmer than the air’s dry-bulb temperature.
21. The term enthalpy applies to
A. a combination of hidden heat and latent heat.
B. a combination of latent heat and sensible heat.
C. the latent heat portion of an air-conditioning process.
D. the sensible heat portion of an air-conditioning
process.
22. Enthalpy is expressed in which of the following units?
A. ft3/lb
B. Btu/lb
C. lb/ft3
D. lb/Btu
23. On the psychrometric chart, the scale along the bottom
of the chart represents
A. wet-bulb temperature.
B. dew point temperature.
C. enthalpy.
D. dry-bulb temperature.
24. If only the absolute humidity of an air sample is known,
which of the following values can be determined from
the psychrometric chart?
A. Wet-bulb temperature
B. Dew point temperature
C. Enthalpy
D. Dry-bulb temperature


---

## PDF Page 228

1060

Section 7 Air-Conditioning (Cooling)

25. Of the following sets of air properties, which two can be
identified by following the same line?
A. Wet-bulb temperature and dry-bulb temperature
B. Relative humidity and absolute humidity
C. Enthalpy and wet-bulb temperature
D. Absolute humidity and dry-bulb temperature
26. In a cooling-only process, all of the following are true
except
A. the dry-bulb temperature drops.
B. the wet bulb temperature drops.
C. the specific volume of the air drops.
D. the absolute humidity drops.
27. The term used to describe the random air that leaks into
a structure is
A. ventilation.
C. exhaust.
B. infiltration.
D. exfiltration.
28. Which of the following is a correct formula for total
heat?
#### A. Qt 5 Qs 2 Ql
#### B. Qt 5 Qs 1 Ql
#### C. Qt 5 Qs 3 Ql
#### D. Qt 5 Qs 4 Ql

29. Name the four factors that affect comfort.
30. Determine the dew point temperature of an air sample
if the sample’s dry-bulb temperature is 70°F and its wetbulb temperature is 61°F.
31. Calculate the volume of a house that is 3500 ft2 with a
9-foot ceiling.
32. Determine the total heat content of an outdoor air sample if the sample’s dry-bulb temperature is 93°F and its
wet-bulb temperature is 74°F.
33. Determine the airflow through a furnace that is producing 60,000 Btu/h of heat when the return air temperature
is 72°F and the supply air temperature is 130°F.
34. Consider two airstreams. Airstream 1 is at a temperature of 90°F and airstream 2 is at a temperature of 50°F.
Assuming that the mixed air is made up of 20% airstream 1 and 80% airstream 2, calculate the temperature
of the mixed air.
35. Explain the concepts of relative and absolute humidity.


---

## PDF Page 229

### UNIT 36
#### Refrigeration Applied
#### To Air-Conditioning
#### O B J E C T I V E S
After studying this unit, you should be able to
explain the term air-conditioning as it applies to refrigeration.
list three ways that heat leaks into a structure.
- list two design temperature readings that must be taken into
account when sizing and selecting air-conditioning equipment.
- explain the process of evaporative cooling.
- explain why ductless split air-conditioning systems can help to
reduce energy consumption.
- describe package air-conditioning equipment.
- describe split-system equipment.
- describe the function of an air-conditioning evaporator.
- describe three common configurations of an air-conditioning
evaporator.
- obtain design temperature information from published
industry charts and tables.
- list three types of compressors used in air-conditioning systems.
- describe the operation of a reciprocating compressor.
- explain how the operating temperatures of a compressor are
affected.
- describe the operation of a rotary compressor.
- describe the operation of a scroll compressor.
- describe the function of an air-conditioning condenser.
- explain how “high efficiency” is accomplished.
- describe the function of an air-conditioning metering device.
- explain the importance of a properly installed and insulated air
distribution system.
- identify the field-installed refrigerant lines on a split-type airconditioning system.
- state the operating conditions that might be observed on a
properly operating R-410A air-conditioning system.
-

- Wear goggles and gloves when installing charged line sets or gauges
because escaping refrigerant can cause frostbite. Treat frostbite just
like a burn. Warm the affected body part back to body temperature
and apply burn ointments or creams to the affected areas.

-

- Use caution when loading or unloading air-conditioning equipment
from the truck. Wear an approved back brace when lifting and use
your legs, keeping your back straight and upright. Trucks with lift
gates may be used to lower the equipment to the ground.
- When installing equipment in attics and under buildings, be alert for
stinging insects. Avoid being scratched or cut by exposed nails and
other sharp objects in attics and in crawl spaces under buildings. Be
sure to treat flesh wounds quickly to prevent infection.

#### 36.1 Air-Conditioning
The term air-conditioning refers to a refrigeration process
that is applied to comfort cooling. Comfort cooling systems
are intended to cool and maintain the temperature of buildings and structures during periods when the temperature
within the structure is higher than desired. Although this typically occurs in the warmer summer months, there are many
applications and situations where comfort cooling may be
required year round.
Air-conditioning and comfort-cooling processes are classi!ed as high-temperature refrigeration systems, as they operate with evaporator saturation temperatures above freezing
and also operate to maintain the conditioned space at temperatures above freezing. Air-conditioning systems are similar to
other refrigeration systems in that the same four major system
components (compressor, condenser, metering device, evaporator) are used to cool the space. The basics of refrigeration
and its components were initially discussed in Unit 3, “Refrigeration and Refrigerants.” Refer back to that unit as needed.
In operation, the air-conditioning system absorbs heat
from within the structure and deposits this heat to the outside. Some of the heat absorbed into the air-conditioning
system likely leaked into the structure from the outside,
while some was likely generated inside the structure itself.
People are sources of internally-generated structural heat, as
are cooking equipment, computers, televisions, and other
appliances.

#### 36.2 Structural Heat Gain
Heat leaks into a structure by conduction, infiltration, and
radiation (the sun’s rays or solar load). In the northern hemisphere, the summer solar load on a structure is greater on
the east and west sides of the structure. This is because the
sun shines for longer periods of time on these parts of the
1061


---

## PDF Page 230

1062

Section 7 Air-Conditioning (Cooling)
Figure 36.2 A ventilated attic helps keep the solar heat from the ceiling
of the house.

Figure 36.1 The solar load on a home.

#### SUMMER
#### PATH
#### EVENING

#### Summer Sun
#### NOON

#### MORNING

#### OUTSIDE
#### TEMPERATURE
(958F)

1008F
#### CEILING
#### Living Space

#### FRONT
#### The Sun Heats The Top Of The House In Summer.
#### WEST

#### Summer Sun
#### Heats The
#### Attic And The
#### Attic Heats
#### The Ceiling.

#### ATTIC
#### Vent Fan

#### EAST

#### SUMMER

#### SUMMER

#### SUMMER

(A)

#### Hot Air
TOP
#### The Sun Heats The Front In Winter.

1008F
#### CEILING
#### Living Space

#### WINTER
#### PATH

structure, Figure!36.1. If a building has an attic, ventilating
this space will help reduce the heat gain on the structure.
Attic ventilation is commonly accomplished with either
powered or natural-draft ventilation systems. Figure!36.2(A)
shows a power ventilator. It is a thermostatically controlled
fan that cycles on when the attic temperature reaches a
predetermined temperature, typically 85°F. This fan must
have a high-limit control to shut the fan off in case of an
attic fire. The power ventilator would just feed air to a fire.
Figure!36.2(B) shows a natural-draft ventilation system that
is used more extensively. It is called a ridge vent system.
The ridge vent is cut along the top of the entire roof ridge.
Another vent, called a soffit vent, typically runs along the
bottom of the roof overhang. These two vents facilitate air
circulation along the entire underside of the roof surface. In
some instances, solar-powered ventilation fans can be used.
If the structure has no attic, the roof of the house is also the
ceiling of the living space. There should be sufficient insulation in the roof to minimize the heat gain in the occupied
space, Figure!36.3.
Heat enters the structure through walls, closed windows, and closed doors by conduction. The rate of heat

(B)

Figure 36.3 This house has no attic. The sun shines directly on the ceiling of the living space.

#### INSULATION
#### Hot Ceiling
#### Living Space
#### With No Attic


---

## PDF Page 231

1063

### Unit 36 Refrigeration Applied to Air-Conditioning
Figure 36.4 The difference between the inside and outside temperatures of a home in Augusta, Georgia, and a home in Phoenix, Arizona.

#### Outside (908F)
#### Temperature Difference (158F)

#### Inside (758F)

#### Augusta, Georgia

#### Outside (1058F)
#### Temperature Difference (258F)

#### Inside (808F)

#### Phoenix, Arizona

transfer into the structure depends on, among other things,
the temperature difference between the inside and the outside of the house, Figure! 36.4. Some of the warm air that
gets into the structure in!ltrates through the cracks around
the windows and doors. Air also leaks in when the doors
or windows are opened. This in!ltrated air has different
characteristics in different parts of the country. Using the
example in Figure! 36.4, the typical design condition in
Phoenix, Arizona, is 105°F dry-bulb and 71°F wet-bulb. In
Augusta, Georgia, the air may be 90°F dry-bulb and 73°F
wet-bulb. When the air leaks into a structure in Phoenix, it
is cooled to the space temperature. The air that leaks into a
structure also contains moisture. In Augusta, the in!ltration
air will have a higher moisture content than the in!ltration air
in Phoenix because Phoenix has a drier climate when compared to Augusta, Georgia.
The moisture content of the air in different locations must
be taken into account when selecting air-conditioning equipment. Equipment selected for parts of the country that are
humid must be sized properly to remove moisture from the
conditioned space.

#### 36.3 Evaporative Cooling
Air can be conditioned in more than one way to achieve
comfort. In climates where the humidity is low, a device called
an evaporative cooler, Figure! 36.5, is commonly used.
Evaporative cooler are also commonly referred to as swamp
coolers. Water slowly running down a fiber pad mounted in
a frame is the cooling media. Fresh air is drawn through the
water-soaked fiber pad and cooled by evaporation to a point
close to the wet-bulb temperature of the air. The air entering
the structure is very humid but cooler than the dry-bulb
temperature. For example, in Phoenix, Arizona, the design drybulb temperature in summer is 105°F. At the same time the
dry-bulb is 105°F, the wet-bulb temperature may be 70°F. An
evaporative cooler may lower the air temperature entering the
room to 80°F dry-bulb, which is cool compared to 105°F, even
if the humidity is high.
Evaporative cooling units use 100% outdoor air. Since
outside air is being pushed into the structure, there must be
an outlet through which air in the structure can leave. This
will prevent the structure from becoming pressurized. This
outlet could very well be a partially open window at the far
side of the structure.
Evaporative coolers come in three common con!gurations: the drip-type swamp cooler, the spray or slinger-type
swamp cooler, and the rotary-type swamp cooler. The driptype evaporative cooler, Figure 36.6(A), uses a pump to lift a
column of water to the top of the evaporative pad, where the
water drips down and wets the surface of the pad. As the hot,
dry outside air passes through the wet pad, heat causes some
of the moisture from the pad to evaporate. The evaporating

Figure!36.5 An evaporative cooler.

#### BLOWER

#### FLOAT
#### VALVE

#### MOUNTING
#### BRACKETS

#### PUMP
PAD


---

## PDF Page 232

1064

Section 7 Air-Conditioning (Cooling)

Figure 36.6 (A) A drip-type evaporative cooler. (B) A spray or slingertype evaporative cooler. (C) A rotary-type evaporative cooler.
#### BLOWER
#### SUPPLY
AIR

#### OUTSIDE
AIR

moisture absorbs heat from the airstream passing through
the pad, and the airstream is cooled. The spray or slinger-type
evaporative cooler uses a pump to spray water onto the evaporative pad, Figure 36.6(B). Just as with the drip-type swamp
cooler, the moisture from the pad evaporates, cooling the airstream. The rotary-type evaporative cooler uses a motor to
rotate the evaporative pad in the water sump, Figure 36.6(C).
As the pad rotates, it becomes wet and functions in a manner
similar to the other two types just discussed.

#### EVAPORATIVE
PAD

#### 36.4 Package-Type And Splittype Air-Conditioning
#### SYSTEMS

(A)

Air-conditioning, comfort cooling, or high-temperature refrigeration systems operate with the same four main system components that are found in the typical refrigeration system. The
system components can be configured differently depending
on the application for which the system is to be used. Common system configurations are the package-type system and
the split-type system.

#### PUMP

#### MAKEUP
#### WATER
#### BLOWER
#### SUPPLY
AIR

#### WATER
#### SPRAY
#### OUTSIDE
AIR

#### SLINGER
#### MOTOR
#### SLINGER
#### EVAPORATIVE
PAD

(B)

#### MAKEUP
#### WATER

#### ROTATING
#### Evaporative Pad
#### BLOWER
#### SUPPLY
AIR
#### OUTSIDE
AIR
#### Rotating Pad
#### MOTOR
#### OUTSIDE
AIR

(C)

#### MAKEUP
#### WATER

#### Package Air-Conditioning
With package equipment all of the components are built into
one cabinet much like a window unit. It is also referred to
as self-contained equipment. Package-type air-conditioning
units have all of the refrigerant piping contained within the
unit’s cabinet and come charged from the factory. There is no
need for field charging of these systems. Air is carried between
the unit and the conditioned space by two dedicated runs
of ductwork, one for the supply air and one for the return
air. Package equipment may be located beside the structure
or on top of it. In some instances, the heating equipment is
built into the same cabinet. Package units have three main
heating options: natural gas heating, electric heating, and
heat pump—the latter using the reverse cycle of refrigeration
absorbing heat from outdoors during winter and rejecting the
heat to the conditioned space. Package units come in three
styles: ground level, rooftop, and multi position. Ground
level package units are used when the roof cannot support
the weight of the unit or when servicing the unit becomes a
problem. Rooftop package units are the most common in the
field. They provide safe operation away from the occupants
while hiding the big bulky unit from sight. Rooftop units are
the preferred method of installation due to location, which
creates perfect conditions for optimum air circulation—hot
air rising while cold air falls. Multi position package units
have the ability to be used for either rooftop application or
ground level application, and can save storage space for a
wholesaler or contractor. Package units will be discussed in
greater detail in Unit 50, “Commercial, Packaged Rooftop,
Variable Refrigerant Flow, and Variable Air Volume Systems.”


---

## PDF Page 233

1065

### Unit 36 Refrigeration Applied to Air-Conditioning

#### Split-System Air-Conditioning

Figure 36.7 A split air-conditioning system. Courtesy Climate Control

In split-system air-conditioning, the condenser and compressor are located outside, remote from the evaporator, and uses
interconnecting refrigerant lines known in the field as the line
set. In cooling-only applications, the outdoor portion of the
system is referred to as the condensing unit, and is made up
of the compressor and condenser coil. The evaporator may be
located in the attic or a crawl space in the horizontal application, or a closet for upflow or downflow applications. The
blower that moves air across the evaporator may be included
in the furnace, or the air handler may be used for the airconditioning system, Figure 36.7.
Interconnecting refrigerant lines must be field installed
on split-type air-conditioning systems. The lines that are typically field installed are the liquid line and the suction line.
The liquid line connects the outlet of the condenser at the
outdoor unit to the inlet of the metering device at the indoor
unit. The suction line connects the outlet of the evaporator at
the indoor unit to the inlet of the compressor at the outdoor
unit. The suction line, the larger of the two, will need to be
insulated to prevent sweating. Figure!36.8 shows the indoor
and outdoor units of a split-type air-conditioning system.
One type of split system that is becoming very popular is
the ductless split system. Ductless split systems consist of a
matching outdoor unit, Figure 36.9, connected to one or more
indoor fan coil units, Figure 36.10. Each room in the structure

#### INDOOR
#### THERMOSTAT

#### FUSED
#### DISCONNECT

#### COOLING
#### COIL

#### CONCRETE
PAD
#### Evaporator Airflow
#### Condenser Airflow

#### RETURN
#### Air Duct

Figure 36.8 The operating conditions of an evaporator and a condenser. Notice that the cooling coil is in an enclosure to prevent sweating on the outside.
558F
#### Supply Air
#### TEMPERATURE
R-410A
#### An R-410A System Would
#### Experience A Condensing
PRESSURE OF 473 psig AND
#### An Evaporating Pressure
OF 118 psig.

#### FROM
#### POWER
#### SOURCE

#### LIQUID
#### LINE

#### Cased Coil

#### FUSED
#### DISCONNECT

#### ACCESS
#### COVER
118 psig
#### OUTDOOR
#### Air At 958F

#### SUCTION
#### LINE
#### CONDENSATE
#### DRAIN

#### FURNACE

#### 758F Return Air
#### TEMPERATURE

473 psig
1 Foot
#### Concrete Pad Control Panel
#### Access Wrapper
#### Condensing Unit

#### Space Required From
#### Unit To Wall


---

## PDF Page 234

1066

Section 7 Air-Conditioning (Cooling)

Figure 36.9 The outdoor unit of a ductless split-type air-conditioning
system. Courtesy Daikin AC.

Figure 36.10 The indoor unit of a ductless split-type air-conditioning
system. Photo by Eugene Silberstein.

has its own indoor unit. Ductless split systems with one outdoor unit and multiple indoor units, or heads, are often referred to as multihead systems. They have grown in popularity
in the United States over the last 30 years due to their many

possible con!gurations, which require no ductwork and can
achieve high seasonal energy ef!ciency ratings. Most ductless
split systems are equipped with remote controls, some wired
and some wireless, to give the equipment user the ability to
control the operation of the unit from a distance.
The outdoor portion of a ductless split system is referred
to as the outdoor unit, not the condensing unit. This is because
the vast majority of ductless split systems are heat pump systems, which have the ability to provide both comfort heating
and comfort cooling. When these heat pump systems operate in the heating mode, the outdoor coil functions as the
evaporator, so the outdoor coil is not responsible for rejecting system heat. In fact, when operating in the heating mode,
the outdoor coil, is responsible for absorbing heat from the
outdoor air. Refer to Unit 43, “Air Source Heat Pumps,” for
more information on heat pump theory.
As with traditional split-type air-conditioning systems, the
installation of interconnecting refrigerant lines is required. On
ductless split systems, however, the two lines that are !eld installed must both be insulated. This is because, when the system
operates in the cooling mode, both refrigerant lines will carry
low-pressure, low-temperature refrigerant, and will likely sweat.
Ductless split systems come in many styles such as compact ceiling cassette, ceiling cassette, high wall, under ceiling,
slim duct, and "oor mounted. These systems are used in many
residential applications such as additions, renovations, home
preservation projects, garages, attic conversations, sun rooms,
and !nished basements. Commercial applications include
computer rooms, churches, bars, and restaurants, to list a few.
The biggest advantage of the ductless split system over
conventional split systems is the duct-free design. Conventional split systems with ductwork have the potential, according to the DOE, to lose as much as 30% of their air"ow
due to air leaks; not so with ductless split systems.
Ductless split systems are able to achieve the desired
space temperature faster with reduced air volume losses using
inverter-controlled compressors, motors, and capacity controls. Refer to Unit 17, “Types of Electric Motors,” for more
information on inverter technology and inverter-controlled
motors. Ductless split systems also offer smaller temperature
swings in the conditioned space, making them a highly ef!cient option, while providing even heating and cooling in the
occupied space. Moreover, individual room zoning provides
the means for the homeowner to control the temperature in
each and every room, via individual fan coil units. This zoning option allows for greater comfort and savings.
These systems can be installed in just about any application where heating and cooling is desirable, which makes
them extremely marketable options for both homeowners
and contractors. Contractors are gravitating to ductless split
systems for their clients due to their ease of installation.
Heat pump ductless split systems give the advantage of
both heating and cooling throughout the year. The operation
is similar to conventional heat pump systems, which absorb
heat, both sensible and latent, from the conditioned space in


---

## PDF Page 235

1067

### Unit 36 Refrigeration Applied to Air-Conditioning

the cooling mode, while rejecting heat into the conditioned
space in the heating mode.
Appearance is a major drawback with ductless systems, so
manufacturers continue to seek other options. Many manufacturers of ductless systems have tried to improve their fan coil
unit appearance by making them look less obtrusive in the living space. These systems require that precise heat gain and heat
loss calculations be performed to ensure proper system sizing.

#### 36.5 The Evaporator
The evaporator is a heat exchange surface that takes the heat
from the room air and transfers it to the refrigerant. Two kinds
of heat must be transferred: sensible heat and latent heat. Sensible heat lowers the air temperature, and latent heat changes
the water vapor in the air to condensate. On average, about
one quart of condensate will be produced per ton of system
capacity per hour. The condensate collects on the coil and runs
through the drain pan to a p-trap (to stop air from pulling into
the drain), and then it is normally piped to a drain.
Typically, room air may be 75°F dry-bulb and have a humidity of 50%, which is 62.5°F wet-bulb. The evaporator coil
generally operates at a refrigerant temperature that is about

35°F below the temperature of the return air. At design conditions, this equates to an evaporator saturation temperature of
about 40°F. At this temperature, the coil can remove the required amount of sensible heat (to lower the air temperature)
and latent heat (to remove the correct amount of moisture).
The air leaving the coil is approximately 55°F dry-bulb with
a relative humidity of about 95%, which is 54°F wet-bulb.
These points have been plotted on the psychrometric chart in
Figure 36.11. The return air conditions have been plotted in
red, while the supply air conditions have been plotted in blue.
Notice that the relative humidity of the air leaving the cooling
coil is much higher than the relative humidity of the return
air. This is because the air has been cooled. However, the absolute humidity of the supply air is 60 grains per pound of air,
as opposed to the absolute humidity of the return air, which
is 65 grains per pound of air. The result is dehumidi!cation.
When the supply air mixes with the air in the room, it heats
up and the relative humidity begins to drop.
These conditions are average for a climate with high humidity. If the humidity is very high, such as in coastal locations, the coil temperature may be a little lower to remove
more humidity. If the system is in a locality where the humidity is very low, such as in desert areas, the coil temperature

Figure 36.11 Supply and return air conditions plotted on a psychrometric chart. The absolute humidity drops as a result of the reduced moisture
content of the cooled, supply airstream.

.35
.025
.024

.40

.023
.022
.021

.45

.020

.50

.019
.018

.55

.017

.60

.016

.65

.015

.70

.014

.75
.80
.85
.90
.95

.013
.012
.011
.010
.009

#### SENSIBLE
#### HEAT
#### FACTOR

.008
.007
.006
.005
.004

per
cu ft y air
14.5 d of dr
n
pou

.003
.002
.001
0


---

## PDF Page 236

1068

Section 7 Air-Conditioning (Cooling)

may be a little higher than 40°F. The coil temperature is
controlled by the air"ow across the evaporator coil. More
air"ow will cause higher coil temperatures, and less air"ow
will cause lower coil temperatures. The same equipment can
be sold in all parts of the country because the air"ow can be
varied to accomplish the proper evaporator temperature for
the proper humidity. Fin spacing on the evaporator may also
affect the leaving air’s humidity levels. Closer !n spacing will
take more humidity out of the air. In an effort to provide
greater comfort to the condition space, manufacturers are
using variable frequency drive motors that modulate air volume to provide the greatest amount of evaporator ef!ciency.

above drop ceilings. They can be adapted to vertical applications by using special drain pan configurations. The
condensate drains are normally at the bottom of the H pattern, Figure!36.14, to allow for proper drainage.

Figure 36.12 An A coil. Notice that two coils are standing at an angle
and touching at the top—shaped like an A.

#### 36.6 Evaporator Coil
#### CONFIGURATIONS
The evaporator is the air-conditioning system component that
absorbs heat into the refrigeration system. It is a refrigeration
coil typically made of aluminum or copper with aluminum
fins attached to the coil of either type to give more surface
area for better heat exchange. There are several designs for
airflow through the evaporator coil and for draining the condensate water from the coil, depending on the installation.
Common evaporator coil configurations are the A coil, the
slant coil, and the H coil.

#### The A Coil

Figure 36.13 A slant coil. Courtesy BDP Company

The A coil is used for upflow, downflow, and horizontal
flow applications. It consists of two coils with side-by-side
circuits that are spread apart at the bottom in the shape of
the letter A, Figure! 36.12. In upflow or downflow applications, the condensate pan is at the bottom of the A pattern. When used for horizontal flow, a pan is placed at the
bottom of the coil and the coil is turned on its side. With the
two coils in series the airflow in an A coil is through the core
of the coil; it cannot be from side to side. When horizontal
airflow is required, slant or H coils may be more desirable.

#### The Slant Coil

Figure 36.14 An H coil. Courtesy BDP Company

The slant coil is a one-piece coil mounted in the duct on an
angle (usually 60°), or slant, to give the coil more surface area.
The slant of the coil causes the condensate water to drain to
the condensate pan located at the bottom of the slant. The coil
can be used for upflow, downflow, or horizontal flow when
designed for these applications, Figure!36.13.

#### The H Coil
The H coil is normally used in horizontal applications where
space is limited, such as crawl space, attics, basements, and


---

## PDF Page 237

1069

### Unit 36 Refrigeration Applied to Air-Conditioning
Figure 36.15 A multi-circuit coil. Notice that the expansion valve has
four outlet tubes and that the suction line has four connections. There are
four completely different circuits.

Figure 36.16 A refrigerant distributor. It is responsible for equally distributing refrigerant to each of the three circuits in this coil.

#### Liquid Line

(A)

#### THERMOSTATIC
#### Expansion Valve
#### REFRIGERANT
#### DISTRIBUTOR

#### Suction Line

#### Coil Circuits
All of the aforementioned coils may have more than one
refrigeration circuit for the refrigerant to travel. As was
indicated in Unit# 21, “Evaporators and the Refrigeration
System,” when a coil becomes too long and an excessive pressure drop occurs, it is advisable to configure the coil with
multiple parallel circuits, Figure 36.15. Coils configured in
this manner are referred to as multicircuit coils. The coil may
have as many circuits as necessary to reduce the pressure
drop through the coil while maintaining the proper amount
of superheated vapor at the outlet of the evaporator. When
there is more than one circuit, a distributor must be used to
distribute the correct amount of refrigerant to the individual
circuits, Figure!36.16. The distributor is located at the outlet
of the metering device to ensure that refrigerant is fed evenly
to each of the circuits in the coil. These circuits travel through
the coil to the suction manifold, where superheated suction
gas makes its way through the suction line.

#### Liquid Line

#### DISTRIBUTOR

#### EVAPORATOR

(B)

Figure 36.17 Cutaway of a microchannel coil. Courtesy Modine Manufacturing Co., Racine, WI.

#### Microchannel (Flat-Plate-And-Fin)
#### TECHNOLOGY
Efficient heat exchange between the refrigerant and air has
been improved in the past few years by means of different
coil designs. In the past, all coils have been copper or aluminum tubes with fins attached to the tubes. Coil sizes were
limited to the tube sizes, typically 3/8 in. and 5/16 in. New
coil designs have been developed that resemble automobile
radiators, Figure 36.17. Small passages with fins, called
microchannel or flat-plate-and-fin coils, have made it possible to build a smaller coil with more heat exchange surface
that requires less refrigerant charge. Many manufacturers use
these coils for evaporators and condensers. Remember, when
smaller, more efficient equipment can be built, it is a savings
in materials, manufacturing time, storage space, and shipping

costs and helps all the way from material purchasing to
installation. These coils are discussed in detail in Unit# 21,
“Evaporators and the Refrigeration System.”

#### 36.7 Design Conditions
An air-conditioning system designer or engineer must be
familiar with local design temperatures and conditions. This
information is published in tables such as the one shown in
Figure!36.18. Comparing columns 6 and 8 in Figure 36.18,


---

## PDF Page 238

1070

Section 7 Air-Conditioning (Cooling)

Figure 36.18 This excerpt from a table shows different design conditions for various parts of the United States. Reprinted with permission from American
Society of Heating, Refrigerating, and Air-Conditioning Engineers
CLIMATIC CONDITIONS FOR THE UNITED STATESa
Winterd

Col. 8

Col. 3

Col. 5

Col. 6

Col. 7

Latitudeb
,
8

Longitudeb
,
8

Elevationc

Design
Dry-Bulb

Design Dry-Bulb and
Mean Coincident Wet-Bulb

1%

2.5%

5%

31
35
31
35
31
33
34
32
35
32

3
1
3
2
2
3
4
1
0
4

109
111
110
114
111
112
112
111
110
114

35
34
33
34
39
34
34
37
37
36
38
34
37
33
34

2
5
4
1
5
0
0
2
4
4
2
5
4
1
0

31
32
34
33
33
31

Col. 2

State and Station
#### ARIZONA
Douglas AP
Flagstaff AP
Fort Huachuca AP (S)
Kingman AP
Nogales
Phoenix AP (S)
Prescott AP
Tucson AP (S)
Winslow AP
Yuma AP
#### CALIFORNIA
Bakersfield AP
Barstow AP
Blythe AP
Burbank AP
Chico
Los Angeles AP (S)
Los Angeles CO (S)
Merced-Castle AFB
Modesto
Monterey
Napa
Needles AP
Oakland AP
Oceanside
Ontario
#### GEORGIA
Albany, Turner AFB
Americus
Athens
Atlanta AP (S)
Augusta AP
Brunswick
Columbus,
Lawson AFB
Dalton
Dublin
Gainesville
#### New York
Albany AP (S)
Albany CO
Auburn
Batavia
Binghamton AP
Buffalo AP
Cortland
Dunkirk
Elmira AP
Geneva (S)

Summere

Col. 4

Col. 1

Ft

99%

97.5%

1%

2.5%

5%

Mean
Daily
Range

3
4
2
0
0
0
3
0
4
4

4098
6973
4664
3446
3800
1117
5014
2584
4880
199

27
–2
24
18
28
31
4
28
5
36

31
4
28
25
32
34
9
32
10
39

98/63
84/55
95/62
103/65
99/64
109/71
96/61
104/66
97/61
111/72

95/63
82/55
92/62
100/64
96/64
107/71
94/60
102/66
95/60
109/72

93/63
80/54
90/62
97/64
94/64
105/71
92/60
100/66
93/60
107/71

31
31
27
30
31
27
30
26
32
27

70
61
69
70
71
76
66
72
66
79

69
60
68
69
70
75
65
71
65
78

68
59
67
69
69
75
64
71
64
77

119
116
114
118
121
118
118
120
121
121
122
114
122
117
117

0
5
3
2
5
2
1
3
0
5
2
4
1
2
36

495
2142
390
699
205
99
312
178
91
38
16
913
3
30
995

30
26
30
37
28
41
37
29
28
35
30
30
34
41
31

32
29
33
39
30
43
40
31
30
38
32
33
36
43
33

104/70
106/68
112/71
95/68
103/69
83/68
93/70
102/70
101/69
75/63
100/69
112/71
85/64
83/68
102/70

101/69
104/68
110/71
91/68
101/68
80/68
89/70
99/69
98/68
71/61
96/68
110/71
80/63
80/68
99/69

98/68
102/67
108/70
88/67
98/67
77/67
86/69
96/68
95/67
68/61
92/67
108/70
75/62
77/67
96/67

32
37
28
25
36
15
20
36
36
20
30
27
19
13
36

73
73
75
71
71
70
72
72
71
64
71
75
66
70
74

71
71
75
70
70
69
71
71
70
62
69
75
64
69
72

70
70
74
69
68
68
70
70
69
61
68
74
63
68
71

3
0
0
4
2
1

84
84
83
84
82
81

1
2
2
3
0
3

224
476
700
1005
143
14

25
21
18
17
20
29

29
25
22
22
23
32

97/77
97/77
94/74
94/74
97/77
92/78

95/76
94/76
92/74
92/74
95/76
89/78

93/76
92/75
90/74
90/73
93/76
87/78

20
20
21
19
19
18

80
79
78
77
80
80

79
78
77
76
79
79

78
77
76
75
78
79

32
34
32
34

3
5
3
2

85
85
83
83

0
0
0
5

242
720
215
1254

21
17
21
16

24
22
25
21

95/76
94/76
96/77
93/74

93/76
93/76
93/76
91/74

91/75
91/76
91/75
89/73

21
22
20
21

79
79
79
77

78
78
78
76

77
77
77
75

42
42
43
43
42
43
42
42
42
42

5
5
0
0
1
0
4
3
1
5

73
73
76
78
76
78
76
79
76
77

5
5
3
1
0
4
1
2
5
0

277
19
715
900
1590
705r
1129
590
860
590

–6
–4
–3
1
–2
2
–5
4
–4
–3

–1
1
2
5
1
6
0
9
1
2

91/73
91/73
90/73
90/72
86/71
88/71
88/71
88/73
89/71
90/73

88/72
88/72
87/71
87/71
83/69
85/70
85/71
85/72
86/71
87/71

85/70
85/70
84/70
84/70
81/68
83/69
82/70
83/71
83/70
84/70

23
20
22
22
20
21
23
18
24
22

75
75
75
75
73
74
74
75
74
75

74
74
73
73
72
73
73
74
73
73

72
72
72
72
70
72
71
72
71
72

Design Wet-Bulb

aTable 1 was prepared by ASHRAE Technical Committee 4.2, Weather Data, from data compiled from official weather stations where hourly weather observations

are made by trained observers, See also Ref 1, 2, 3, 5 and 6.

bLatitude, for use in calculating solar loads, and longitude are given to the nearest 10 minutes. For example, the latitude and longitude for Anniston, Alabama are

given as 33 34 and 85 55 respectively, or 338 40, and 858 50.

cElevations are ground elevations for each station. Temperature readings are generally made at an elevation of 5 ft above ground, except for locations marked r,

indicating roof exposure of thermometer.

dPercentage of winter design data shows the percent of the 3-month period, December through February.
ePercentage of summer design data shows the percent of the 4-month period, June through September.


---

## PDF Page 239

### Unit 36 Refrigeration Applied to Air-Conditioning

it can be seen that an air-conditioning system for a house
built in Augusta, Georgia will be designed using a dry-bulb
temperature of 97°F (from the left portion of column 6 in
Figure 36.18) and a dry-bulb temperature of 80°F (from the
left portion of column 8 in Figure 36.18). A similar house that
is to be built in Phoenix, Arizona will be designed using a drybulb temperature of 109°F (from the left portion of column 6
in Figure 36.18) and a dry-bulb temperature of 76°F (from the
left portion of column 8 in Figure 36.18). The design dry-bulb
temperature in Phoenix is higher than that in Augusta, but the
design wet-bulb temperature in Phoenix is lower than that in
Augusta. The airflow across the same coil in the two different parts of the country may be varied to account and compensate for the different air conditions. People who choose
equipment for conditioning homes and buildings either use
the chart shown in Figure!36.18 or some other chart that has
been derived from this chart. The estimator, either a practicaldesign person or an engineer, will want the equipment to be
sized for the best efficiency for the owner. The technician
should also be familiar with this chart as a point of reference
for understanding how designers choose equipment.
Examining the summer conditions of the two cities Augusta, Georgia, and Phoenix, Arizona, let’s explore the different possibilities. There are three columns for the design
dry-bulb (DB) and wet-bulb (WB) conditions. The 1% column for Augusta lists 97 DB/77 WB. This means that, on
average, from records taken over time, Augusta conditions
will be at 97 DB/77 WB 1% of the time during the summer.
The 2.5% column shows 95/76 and the 5% column shows
93/76. The person selecting the equipment may use any of
these !gures. It is important to note that the average wet-bulb
temperatures shown in column 6 are not the design wet-bulb
temperatures. The design wet-bulb temperatures are provided in column 8 of Figure 36.18.
Single-speed, non-inverter-controlled equipment will
perform at its best ef!ciency when running at full load. The
starting and stopping of the system reduces the overall ef!ciency and life-expectancy of the system. Therefore, many
designers try to size equipment so it will run as much as
possible. If the equipment is selected for the 1% conditions,
it will run at full load only 1% of the time. The rest of the
time, it will be stopping and starting. If the equipment is selected for 5% conditions, it will be stopping and starting at
conditions that fall below the 5% conditions. The problem
with selecting equipment for 5% is that when the 1% conditions occur, the equipment will run all of the time and will
not always maintain the conditions at a comfortable level
for the occupants. This would also mean that the equipment would have no reserve capacity to lower the structure
temperature in case of equipment downtime. For example,
if the equipment is shut off for any reason for a period of
time and the space conditions rise, it may not be able to reduce the space conditions until after an overnight run time.
Suppose that a storm causes a power failure for several
hours during the day—the unit will probably not catch up
until the middle of the night when it can run at reduced load.

1071

In order to alleviate dif!culties such as this, many designers
compromise by selecting equipment for the 2.5% conditions.
Another strategy that is becoming very popular to effectively
match the system to the required capacity is to use variable refrigerant "ow systems. Variable capacity equipment utilizes invertercontrolled compressor motors and fan motors to modulate both
the "ow of air and the "ow of refrigerant through the system to
adjust the capacity of the unit to !t the design conditions at the
time. The variable-capacity units all use some form of electronics
to control capacity. They can control the space temperature and
humidity, yet are designed so that you do not have to be an electronics technician to troubleshoot the systems.

#### 36.8 The Compressor
The following types of compressors are used in airconditioning systems: reciprocating, rotary, scroll, centrifugal, and screw. These are of the same design as similar types
used in commercial refrigeration. The centrifugal and screw
compressors, described briefly in Unit# 23, “Compressors,”
are used primarily in large commercial and industrial applications and will be discussed further later in this text.
Compressors are vapor pumps that pump heat-laden refrigerant vapor from the low-pressure side of the system, the
evaporator side, to the high-pressure, or condenser, side. On
a properly operating system, the refrigerant that enters and
leaves the compressor is a superheated vapor. To do this they
compress the vapor from the low side, increasing the pressure and raising the temperature.
Older small and medium-size air-conditioning compressors were single-speed pumps and turned at the standard
motor speeds of 3450# rpm or 1725 rpm. Early compressors were 1750#rpm, used R-12, and were large and heavy.
Newer single-speed compressors operated at the faster speed
and used more efficient refrigerants like R-22, R-410A, and
R-407C. Most systems that are now being manufactured
use variable-speed electronics to vary the compressor motor
speed to control and adjust capacity. This is referred to as
variable refrigerant flow technology. For more detailed information on variable refrigerant flow systems, refer to Unit 50,
“Commercial, Packaged Rooftop, Variable Refrigerant Flow,
and Variable Air Volume Systems.”

#### 36.9 The Reciprocating
#### COMPRESSOR
The reciprocating compressors used for residential and light
commercial air-conditioning are similar to those discussed
in Unit#23, “Compressors.” Reciprocating compressors used
in air-conditioning are mainly cooled by suction gas and air
passing over the shell of the compressor. If suction-gas-cooled,
the suction line is piped to the motor end of the compressor,
Figure!36.19. The maximum suction-gas temperature is usually
about 70°F. Reciprocating compressors rely on pistons that


---

## PDF Page 240

1072

Section 7 Air-Conditioning (Cooling)

Figure 36.19 A serviceable hermetic compressor. Courtesy Copeland
Corporation

#### SUCTION
#### Gas Inlet

using R-22, R-410A, or R-407C refrigerants. Because R-22
is an HCFC refrigerant, which contains chlorine, it was
phased out of production in January 2020. R-410A and
R-407C are two popular refrigerant blend replacements for
R-22 in residential and commercial air-conditioning applications. R-410A is designed for new applications and R407C can be used in new and retro!t applications.

#### 36.10 Cooling The Compressor
#### And Motor

move up and down in cylinders to perform the compression
process. These compressors are not typically found in newly
manufactured systems, as reciprocating compressors are not
as efficient as other compressor types.
Reciprocating compressors in residential systems are
usually the fully hermetic, suction-gas-cooled pumps,
Figure! 36.20. They are positive-displacement compressors

Figure 36.20 A suction-gas-cooled compressor. Courtesy Tecumseh
Products Company

#### COMPRESSOR
#### SUCTION
#### INLET

#### SUCTION
#### Pickup Tube

All compressors must be cooled because a significant amount
of heat energy is generated during the compression process.
Without cooling, the compressor motor would burn out and
the oil would become hot enough to break down and form
carbon. Hermetic compressors have always been suctiongas-cooled. Rotary compressors are cooled with the discharge
gas leaving the compressor. Discharge gas cools the compressor motor due to the fact the motor is much hotter than
the discharge gas. However, the discharge gas temperature
is influenced by the suction gas temperature. If the correct
superheat is not maintained at the compressor, it will overheat
because the discharge gas temperature will rise. So in the end
the compressor motor temperature is still controlled by the
suction gas temperature.
Newer compressor motors are able to run at higher temperatures because the motor windings are made of better
materials and lubricating oils are of higher quality. Better
insulation materials are used to help ensure that the windings will not overheat and break down while running
under high-heat conditions. NOTE: When dealing with a discharge-cooled compressor, the technician should determine that
it is not running too hot.- The housing of a discharge-cooled
compressor is hotter than that of a suction-cooled compressor. Checking the discharge line temperature is the sure test.
Most manufacturers agree that the discharge line leaving the
compressor should not exceed 225°F. The discharge line temperature on R-410A systems is considerably lower, with an
average temperature in the 175°F range.

#### 36.11 The Rotary Compressor

#### INTERNAL
#### SPRING
#### MOUNTING

The rotary compressor is small and light. It is sometimes
cooled with compressor discharge gas, which makes the
compressor appear to be running too hot. A warning about
the hot temperature may be posted in the compressor compartment. The compressor and motor are pressed into the
shell of a rotary compressor, and there is no vapor space
between the compressor and the shell. This is another


---

## PDF Page 241

### Unit 36 Refrigeration Applied to Air-Conditioning
Figure 36.21 A rotary compressor (A)–(B). Courtesy Motors and Armatures, Inc.
#### SUCTION
#### INLET

#### DISCHARGE
#### OUTLET
#### ELECTRICAL
#### CONNECTIONS
#### OVERLOAD

#### FILTER
#### DRIER
#### ACCUMULATOR

#### VANE
#### SPRING

#### MOTOR
#### SHELL
#### Cylinder Or
#### Pump Chamber
#### BEARING
#### SHAFT

(A)

1073

#### Stationary Vane Rotary
#### COMPRESSOR
The components of the stationary vane compressor are
the housing, a blade or vane, a shaft with an off-center
(eccentric) rotor, and a discharge valve. The shaft turns
the off-center rotor so that it “rolls” around the cylinder,
Figure!36.22. The blade or vane keeps the intake and compression chambers of the cylinder separate. The tolerances
between the rotor and cylinder must be very close, and the
vane must be machined so that gas does not escape from
the discharge side to the intake. As the rotor turns, the vane
slides in and out to remain tight against the rotor. The valve
at the discharge keeps the compressed gas from leaking
back into the chamber and into the suction side during the
off cycle.
As the shaft turns, the rotor rolls around the cylinder,
allowing suction gas to enter through the intake and compresses the gas on the compression side. This is a continuous
process as long as the compressor is running. The results
are similar to those with a reciprocating compressor. Lowpressure suction gas enters the cylinder, is compressed (which
also causes its temperature to rise), and leaves through the
discharge opening.

#### Rotary Vane Rotary Compressor

(B)

The rotary vane compressor has a rotor fitted to the center
of the shaft, and the rotor and the shaft have the same center.
The rotor has two or more vanes that slide in and out and
trap and compress the gas, Figure!36.23. The shaft and rotor
are positioned off-center in the cylinder. As a vane passes by
the suction intake opening, low-pressure gas follows it. This
gas continues to enter and is trapped by the next vane, which
compresses it and pushes it out the discharge opening. Notice
that the intake opening is much larger than the discharge opening. This is to allow the low-pressure gas to enter more readily.
The process of intake and compression is continuous as long
as the compressor is running.

#### 36.12 The Scroll Compressor
reason why the rotary compressor is smaller than a reciprocating compressor. The rotary compressor, which is used in
small- to medium-sized systems, is more efficient than the
reciprocating compressor, Figure! 36.21. The primary reason the rotary compressor is highly efficient is that all the
refrigerant that enters the intake port is discharged through
the exhaust or discharge port. There is no clearance volume
as there is in the reciprocating compressor. Rotary compressors are manufactured in two basic design types: the stationary vane and the rotary vane.

Compression in a scroll compressor, Figure! 36.24, takes
place between two spiral-shaped, nested scrolls. One of the
scrolls is stationary, while the other operates with an orbiting action within it, Figure!36.25. The orbiting movement
draws gas into a pocket between the two spirals. As this
action continues, the gas opening is sealed off and the gas
is forced into a smaller pocket at the center, Figure!36.26.
The figure illustrates only one pocket of gas, but actually,
most of the scroll or spiral is filled with gas and compression or “squeezing” occurs in all the pockets. Several stages


---

## PDF Page 242

1074

Section 7 Air-Conditioning (Cooling)

Figure 36.22 Operation of a stationary vane rotary compressor.
#### Spring Keeps Blade
#### Tight Against Rotor.
#### DISCHARGE

#### Suction Gas

#### VALVE

#### COMPRESSION
#### SIDE
#### Blade Moves
#### In And Out
#### With Motion
#### Of Rotor.

#### SHAFT

#### ECCENTRIC
#### ROTOR

#### INTAKE
#### SUCTION
GAS

#### CYLINDER
(A)

(B)

#### Intake Begins.
#### Suction Gas Enters.
#### Compression Begins.

#### Shaft Continues To
#### Turn. More Suction Gas
#### Enters Cylinder.
#### Compression Continues.

#### COMPRESSED
#### Gas Is Being
#### DISCHARGED
#### From The
#### COMPRESSOR

(C)

(D)

#### Intake And Discharge
#### Nearing End.

#### Discharge Completed.
#### Both Intake And Compression
#### About To Start Over.

Figure 36.23 Operation of a rotary vane rotary compressor.

#### HOUSING

#### Vanes Slide
#### To Keep
#### Tight Fit
#### AGAINST
#### HOUSING.

#### SHAFT
#### ROTOR
#### Sliding Vane

#### INTAKE
#### SUCTION
GAS

#### Gas Being
#### COMPRESSED

#### VALVE
#### DISCHARGE
#### Vanes Slide In And Out,
#### Trapping And Then Compressing Gas.
(A)

(B)


---

## PDF Page 243

### Unit 36 Refrigeration Applied to Air-Conditioning
Figure 36.24 Cutaway of a scroll compressor. Courtesy Hampden
Engineering.

Figure 36.25 Orbiting action between the scrolls in a scroll compressor.

Figure 36.26 Compression of one pocket of refrigerant in a scroll compressor. Courtesy Copeland Corporation

of compression are occurring at the same time, which acts
to balance the compression action. The scroll compressor
is quiet compared to reciprocating compressors of the same
size. In addition, scroll compressors are more efficient than
reciprocating compressors, making them the compressor
of choice for most newly manufactured air-conditioning
equipment.
Contact between the spirals that seal off the pockets is
achieved using centrifugal force. This minimizes gas leakage. However, should liquid refrigerant or debris be present
in the system, the scrolls will separate without damage or
stress to the compressor. The high performance of the scroll
design depends on good axial and radial sealing. Axial sealing is usually accomplished with "oating seals. Radial sealing
is usually accomplished by only a thin !lm of oil. Therefore,
there is little wear.
The scroll compressor is highly ef!cient due to the following factors:
-

-

-

-

OUT
#### High Pressure

#### Discharge Line

#### SUCTION
#### LINE
IN
#### Low Pressure

1075

It requires no valves; consequently, there are no valve compression losses.
The suction and discharge locations are separate, which
reduces the heat transfer between the suction and discharge gas, so there is less difference in temperature
between the various stages of compression occurring in
the compressor.
There is no clearance volume providing reexpansion gas as
in a reciprocating compressor.
Over time, the nested scrolls tend to “wear in,” creating a
better seal between them.

#### 36.13 The Condenser
In air-conditioning equipment the condenser is the component that rejects the heat from the system. Most equipment
is air-cooled and rejects heat to the air. The coils are copper or aluminum and have aluminum fins to increase the
heat exchange surface area, Figure! 36.27. As mentioned
earlier, new coil designs are being used for some condensers
to make them smaller and more efficient. The condenser is
part of the condensing unit, which is the piece of equipment that contains the compressor, the condenser coil, the
condenser fan, and the outdoor unit controls. Refrigerant
enters the condenser as a high-pressure, high-temperature
vapor and leaves the condenser as a high-pressure, hightemperature subcooled liquid.


---

## PDF Page 244

1076

Section 7 Air-Conditioning (Cooling)

Figure 36.27 Condensers have either copper or aluminum tubes with
aluminum fins. Courtesy Carrier Corporation

#### SIDE-AIR-DISCHARGE
#### CONDENSING!UNITS
Air-cooled condensers all discharge hot air, which contains heat absorbed from inside the structure. Some condensing units discharge the air out the side and are called
side discharge units. The advantage of this equipment is
that the fan and motor are located under the top panel,
Figure! 36.28. However, any noise generated inside the
cabinet is discharged into the leaving airstream and may
be clearly heard in a neighbor’s yard.
NOTE: The heat
from the condenser coil can be hot enough to kill plants that it
blows on. These condensers are still in use.- Ductless split systems utilize side-discharge outdoor units. The condensing

Figure 36.28 The fan motor and all components are located under the
top panel. Courtesy Carrier Corporation

Figure 36.29 Equipment that discharges air from the top of the cabinet. Courtesy York Corporation

unit shown in Figure 36.28 is a side discharge unit. Since
ductless split systems utilize inverter-controlled compressors and fan motors, the noise that is generated by these
systems is very low.

#### TOP-AIR-DISCHARGE
#### Condensing Units
The most popular configuration for condensing units
in residential equipment is the top-discharge design,
Figure! 36.29. In this type of unit, the hot air and noise
are discharged from the top of the unit into the air. This
is advantageous as far as air and noise are concerned, but
because the fan and motor are on top, rain, snow, and
leaves can fall directly into the unit. The fan motor needs
to be protected with a rain shield, Figure! 36.30. The fan
motor bearings are in a vertical position, which means
there is more thrust on the end of the bearing. In this type
of application, therefore, the bearing needs a thrust surface, Figure!36.31.

#### Condenser Coil Design
Some coil surfaces are positioned vertically, which allows
grass and dirt to easily get into the bottom of the coil.
Coils must be clean for the condenser to operate efficiently. Condenser coils should be cleaned every 3 to
5 years. Caution should be taken to read cleaning products’
instructions carefully. Most coil cleaning products must be
diluted with water for proper cleaning. Not all condenser
coil chemicals can be used on every type of condenser coil.
Improperly used chemicals can cause refrigerant leakages.


---

## PDF Page 245

### Unit 36 Refrigeration Applied to Air-Conditioning
Figure 36.30 In units that discharge air from the top, the fan is usually
on the top.

#### LEAVES

1077

#### High-Efficiency Condensers
The HVACR industry as a whole and the federal government
have demanded that air-conditioning equipment become more
efficient. Probably the best way to improve efficiency is to lower
the head pressure so that the compressor does not work as hard
due to a lower compression ratio. The most common way to accomplish this is to increase the physical size of the condenser
coils. More surface area in the condenser reduces the compressor
head pressure even in the hottest weather. This means lower compressor current and less power consumed for the same amount
of air-conditioning.
Refer to Unit# 22, “Condensers,” for
more detailed information on high-ef!ciency condensers,
condenser splitting, condenser fan cycling, variable-speed
condenser fan controls, variable-frequency drives, and head
pressure control devices.

#### Condenser Cabinet Design

Figure 36.31 Top-air-discharge units place an additional load on the
bearings. The fan is trying to fly down while it is running and pushing air
out the top. During the starting and stopping of the fan, the fan blade and
shaft rest on the bottom bearing. This bearing must have a thrust surface.
#### AIRFLOW
#### SCREEN

#### BRACKET
#### Force On Fan Shaft

The bottom few rows of the coil in some equipment are used
as a subcooling circuit to lower the condensed refrigerant temperature below the condensing temperature. It is common for the
liquid line to be 10°F to 15°F cooler than the condensing temperature. Each degree of subcooling will add approximately 1% to the
efficiency of the system. If the subcooling circuit is dirty, it could
lower capacity by 10% to 15%.
A decrease in capacity may
affect the system’s ability to satisfy the cooling needs of the
structure.

The condenser cabinet is usually located outside, so it
needs to be weatherproof. Most cabinets are galvanized
and painted to give them more years of life without rusting.
Some cabinets are made of aluminum, which is lighter but
may not last as long in a salty environment, such as coastal
areas. Most small equipment is assembled with self-tapping
sheet metal screws. These screws should be made of weatherresistant material that will last for years out in the weather.
In the salt air of coastal areas, stainless steel is a good choice
for sheet metal screws. When equipment that is assembled
with drill screws is installed in the field, all of the screws
should be fastened back into the cabinet tightly, or the unit
may rattle. After being threaded many times, the screw holes
may become oversized; if so, use the next half-size screw to
tighten the cabinet panels.

#### 36.14 Expansion Devices
The expansion device controls the flow of refrigerant into
the evaporator. The TXV and the fixed-bore metering
device (either a capillary tube or an orifice) are the types
most often encountered on air-conditioning systems, but the
TXV is almost exclusively used on all newly manufactured
equipment. Electronic expansion valves (EEVs) are used on
almost all ductless split systems. The TXVs are the same
types as those described in Unit# 24, “Expansion Devices,”
except that they have a different temperature range. Airconditioning expansion devices are in the high-temperature
range. TXVs are more efficient than fixed-bore devices
because they allow the evaporator to reach peak performance faster. They allow more refrigerant into the evaporator coil during a hot pulldown—when the conditioned
space is allowed to get too warm before the unit is started.
Since the TXV maintains a constant evaporator superheat,


---

## PDF Page 246

1078

Section 7 Air-Conditioning (Cooling)

an increase in system load will increase the evaporator
superheat, causing the TXV to open.
With a TXV, the refrigerant pressures do not equalize during the off cycle unless the valve is equipped with a
bleed port. When the pressures do not equalize during the
off cycle, a compressor with a high-starting-torque motor
must be used. This means that the compressor must have
a start capacitor and starting relay for start-up after the
system has been off. Some expansion valve manufacturers
make a bleed port that always allows a small amount of
refrigerant to bleed through. During the off cycle, this valve
will allow pressures to equalize and so a compressor with
a low-starting-torque motor can be used. Low-startingtorque motors are less expensive and have fewer parts that
may malfunction.

Figure 36.32 The final task of the air-conditioning system is to get the
refrigerated air properly distributed in the conditioned space.

#### PERFORATED
#### Ceiling Panel

#### CEILING
#### DIFFUSER

#### Window Slot

#### HIGH
#### SIDEWALL
#### REGISTER
#### Low Sidewall
#### REGISTER

#### FLOOR
#### Baseboard Register
#### REGISTER

#### 36.15 Air-Side Components
The air side of an air-conditioning system consists of the
indoor blower as well as the supply air and the return air
ducts. The airflow in an air-conditioning system is normally
in the range of 400# cfm/ton in average humidity climates,
but can vary significantly since many newer systems operate with variable speed blowers. A different airflow may
be used for other climates. In humid coastal areas, airflow
may be 350#cfm/ton, and 450#cfm/ton may be used in desert
areas. The air leaving the air handler could be expected to
be about 55°F in the average system operating at or near
design conditions. The ductwork carrying this air must be
insulated when it runs through an unconditioned space or it
will sweat and gain unwanted heat from the surroundings.
In the case when the duct work carries heated air, uninsulated ducts will result in the transfer of heat from the air to
the unconditioned air surrounding the ducts. The insulation
should have a vapor barrier to prevent the moisture from
penetrating and collecting on the metal duct. All seams in
the insulation must be sealed securely. If an air distribution system is located within a conditioned space, there will
be no duct heat losses. This is because the air in the duct
and the air surrounding the duct will ultimately be mixed
together anyway.
When operating under near-design conditions, the return
air will normally be about 75°F. If the return air duct is run
through an unconditioned space, it may not need insulation.
Even if a small amount of heat did exchange, the cost of insulating versus allowing the small heat exchange should be
evaluated to see which is more economical. If the duct is run
through a hot attic, the duct must be insulated.
Cool air will distribute better from supply registers located
high in the room. Ideally, the cool air will "ow across the ceiling
and then fall slowly through the room. The !nal distribution
point is where the cool air is mixed with the room air to arrive
at a comfort condition. Figure!36.32 shows some examples of
air-conditioning diffusers and registers.

#### 36.16 Installation Procedures
Package air-conditioning systems were described earlier as
systems in which the entire air conditioner is built into one
cabinet. A window unit is a package air conditioner designed
to blow freely into the conditioned space. Most package air
conditioners described in this text have two fan motors, one
for the evaporator and one for the condenser, Figure!36.33.
A window unit, however, typically uses one fan motor with
a double shaft that drives both fans. The outdoor fan is not
designed to push air through a duct, but the indoor blower
is. The package air conditioner has the advantage that all
equipment is located outside the structure, so all service can
be performed from outside the structure.
This equipment is
more efficient than the split system because it is completely factory
Figure 36.33 A package air conditioner with two fan motors—one for
the evaporator coil and one for the condenser. Courtesy Climate Control
#### Evaporator Blower
#### Motor Location

#### CONDENSER
#### Fan Motor


---

## PDF Page 247

1079

### Unit 36 Refrigeration Applied to Air-Conditioning
Figure 36.34 Package unit installations.
#### INDOOR
#### THERMOSTAT
#### Supply Air
#### RETURN
AIR
#### From Power
#### SOURCE
#### UNIT
#### FUSED
#### DISCONNECT

#### Top Cover
#### CONCRETE
PAD

#### Side Panel
#### CORNER
#### SERVICE
#### PANEL
#### Top Cover

#### Electric Heater
#### Fused Disconnect(S)

#### Rooftop Adapter
#### From Power
#### SOURCE
#### Unit Fused
#### DISCONNECT

#### Roof Curb
#### Corner Service Panel
#### Power Wiring
#### Side Panel
#### Control Wiring
#### Condenser Airflow
#### Evaporator Airflow
#### Return Air

assembled and charged with refrigerant. The refrigerant lines are
short, so there is less efficiency loss due to the refrigeration lines.
The installation of a package system consists of mounting the unit on a !rm foundation or roof curb, fastening the
package unit to the ductwork, and connecting the electrical
service to the unit. These units can be installed easily in some
locations where the ductwork can be readily attached to the
unit. Some common installation types are on the rooftop,
ground level beside the structure, and in the eaves of structures, Figure!36.34.
The split air-conditioning system is used when the condensing unit must be located away from the air handler. There

#### Air Supply

#### Indoor Thermostat

must be interconnecting piping, often supplied in the form of
a line set, which is furnished by the installing contractor or
the equipment supplier. The condensing unit should be located as close as possible to the air handler to keep the line
set as short as possible. The shorter the line set, the more ef!cient the system will operate. The tubing consists of a cool
gas line and a liquid line. The cool gas line is insulated and is
the larger of the two lines. The foam insulation on the suction
line keeps unwanted heat from conducting into the line and
keeps the line from sweating and dripping.
A typical installation and its pressures and temperatures are shown in Figure! 36.35, which provides some


---

## PDF Page 248

1080

Section 7 Air-Conditioning (Cooling)

Figure 36.35 An installation showing the pressures and temperatures
for a system in the humid southern part of the United States.
#### DISCHARGE
(446 psig)

R-410A

#### Air (958F)
#### SUCTION
#### PRESSURE
(120 psig)
NOTE: 446 psig CORRESPONDS
#### To A Condensing
#### Temperature Of 1258F
#### For R-410A.
#### 958F Ambient Temp.
#### 1 308F Difference In Air Temperature And
#### Condensing Temperature On
#### Standard-Grade Equipment.
#### 5 1258F Condensing Temperature.

guidelines about the operating characteristics of such a system.
SAFETY PRECAUTION: Installation of equipment may require
the technician to unload the equipment from a truck or trailer
and move it to various locations. The condensing unit may be
located on the other side of the structure, far away from the driveway, or it may even be located on a rooftop. Proper care should be
taken in handling the equipment. Lift-gate trucks may be used to
set the equipment down to the ground.
When installing the equipment, care should be taken while
working under structures and in attics. Spiders and other types of
stinging insects are often found in these places, and sharp objects
such as nails are often left uncovered. When working in an attic, be
careful not to step through a ceiling.
Care should also be taken while handling the line sets during
connection if they contain refrigerant. Liquid R-22 boils at –41°F
and R-410A boils at –60°F at atmospheric pressure and can inflict
serious frostbite to the hands and eyes. Goggles and gloves must
be worn when connecting line sets.-

#### Re V Ie W Qu Es T Ion S
1. Air-conditioning is often referred to as
A. comfort cooling.
B. comfort heating.
C. mechanical exhausting.
D. mechanical ventilating.
2. Air-conditioning is classified as which type of refrigeration?
A. Ultra low temperature
B. Low temperature
C. Medium temperature
D. High temperature
3. Heat leaks into a structure by which three methods?
A. Conduction, convection, and radiation
B. Infiltration, convection, and radiation
C. Conduction, convection, and radiation
D. Conduction, infiltration, and radiation
4. When sizing and selecting air-conditioning equipment,
which of the following must be taken into account?
A. Dirt content
B. Moisture content
C. Smoke content
D. Pollen content
5. Evaporative cooling systems are best-suited for which
type of climate?
A. Hot, humid climate
B. Hot, dry climate
C. Cool, humid climate
D. Cool, dry climate
6. Which of the following best describes the air that enters the structure after being treated by an evaporative
cooler?
A. Warm and humid
C. Cool and humid
B. Warm and dry
D. Cool and dry

7. The condensing unit of a split-type air-conditioning system is made up of the
A. metering device and evaporator coil.
B. compressor and metering device.
C. condenser coil and compressor.
D. evaporator and condenser coils.
8. Package-type air-conditioning units are intended to be
located
A. either on the roof of a structure or at ground level.
B. only on the roof of a structure.
C. only in the attic of a residence.
D. only at ground level.
9. A typical multihead, ductless split system is configured
with
A. multiple outdoor units and one indoor unit.
B. multiple indoor units and one outdoor unit.
C. multiple outdoor units and multiple indoor units.
D. one indoor unit and one outdoor unit.
10. What refrigerant lines are field installed on the typical
split-type air-conditioning system?
A. Liquid line and suction line
B. Discharge line and liquid line
C. Expansion line and discharge line
D. Suction line and expansion line
11. What refrigerant lines are field installed on the typical
package-type air-conditioning unit?
A. Liquid line and suction line
B. Discharge line and liquid line
C. Discharge and suction line
D. Package-type equipment has no field-installed refrigerant lines.


---

## PDF Page 249

### Unit 36 Refrigeration Applied to Air-Conditioning

12. Three common evaporator coil configurations found on
air-conditioning systems are
A. slant, A, and V.
B. A, V, and H.
C. slant, A, and H.
D. A, H, and V.
13. Multicircuit evaporators are equipped with which of the
following components?
A. A refrigerant distributor located at the inlet of the
metering device.
B. A refrigerant distributor located at the outlet of the
metering device.
C. A refrigerant receiver located at the outlet of the
metering device.
D. A refrigerant receiver located at the outlet of the evaporator coil.
14. On average, each ton of system capacity has the ability to
remove approximately how much moisture from the air?
A. One cup
C. One quart
B. One pint
D. One gallon
15. The two types of heat transfer that are facilitated by the
evaporator are
A. superheat and subcooling.
B. sensible heat and superheat.
C. subcooling and latent heat.
D. sensible heat and latent heat.
16. The temperature of the evaporator coil is affected
A. only by the amount of air passing through the coil.
B. only by the temperature of the air passing through
the coil.
C. by both the temperature and amount of air passing
through the coil
D. by neither the temperature nor the amount of air
passing through the coil.
17. Referring to Figure 36.18, the 1% design wet-bulb and drybulb temperatures for Napa, California in the summer are
A. 100°F dry-bulb, 71°F wet-bulb.
B. 100°F dry-bulb, 69°F wet-bulb.
C. 96°F dry-bulb, 69°F wet-bulb.
D. 96°F dry-bulb, 67°F wet-bulb.
18. The refrigerant that both enters and leaves a properly
operating compressor can best be described as
A. low- pressure vapor.
B. high-pressure vapor.
C. superheated vapor.
D. subcooled vapor.
19. As refrigerant undergoes the compression process
A. the pressure of the refrigerant increases, while its temperature decreases.
B. the pressure and temperature of the refrigerant increase.
C. the pressure of the refrigerant decreases, while its temperature increases.
D. the pressure and temperature of the refrigerant decrease.

1081

20. Reciprocating compressors used in residential applications are most likely to be
A. fully hermetic, suction-gas-cooled pumps.
B. semihermetic, suction-gas-cooled pumps.
C. fully hermetic, discharge-gas-cooled pumps.
D. semihermetic, discharge-gas-cooled pumps.
21. The compressor type that relies on pistons moving up
and down within cylinders is the
A. stationary-vane rotary compressor.
B. rotary-vane rotary compressor.
C. reciprocating compressor.
D. scroll compressor.
22. The maximum desired discharge line temperature for an
R-410A compressor is
A. 100°F.
B. 125°F.
C. 150°F.
D. 175°F.
23. Discharge gas temperature is affected most by
A. the temperature of the suction gas.
B. the type of metering device used.
C. the type of condenser used.
D. the temperature of the refrigerant oil.
24. Which of the following is true regarding the rotary compressor?
A. There is no clearance volume on these compressors.
B. They are less efficient than reciprocating compressors.
C. They are larger than reciprocating compressors.
D. They rely on pistons and cylinders to compress
refrigerant.
25. Rotary compressors are built with
A. both suction and discharge valves.
B. neither suction nor discharge valves.
C. only discharge valves.
D. only suction valves.
26. All of the following are true regarding the scroll compressor except
A. there are no valves in the scroll compressor.
B. the scrolls tend to “wear in” over time.
C. there is a clearance volume that traps some refrigerant.
D. they are more efficient than reciprocating compressors.
27. Which of the following best describes the scrolls in a
scroll compressor?
A. One scroll is stationary and one scroll orbits.
B. Both scrolls are stationary.
C. Both scrolls orbit clockwise.
D. Both scrolls orbit counterclockwise.
28. Radial sealing on a scroll compressor is typically accomplished with
A. floating seals.
B. oil.
C. mechanical connections.
D. grease fittings.


---

## PDF Page 250

1082

Section 7 Air-Conditioning (Cooling)

29. Which of the following best describes the refrigerant at
the outlet of the condenser?
A. High-pressure vapor
B. Low-pressure vapor
C. Low-pressure liquid
D. High-pressure liquid
30. Each degree of condenser subcooling will increase system
efficiency by approximately how much?
A. 1%
C. 5%
B. 3%
D. 8%
31. What feature on a thermostatic expansion valve allows
the system pressures to equalize during the off-cycle?
A. Thermal bulb
B. External equalizer line
C. Bleed port
D. Needle and seat assembly
32. Thermostatic expansion valves are designed to maintain
constant
A. evaporator pressure.
B. evaporator superheat.
C. condenser pressure.
D. condenser subcooling.
33. If a duct system is uninsulated and runs through the conditioned space
A. there will be a net duct loss while the system is operating in the cooling mode only.
B. there will be a net duct loss while the system is operating in the heating mode only.
C. there will be a net duct loss while the system is operating in both the cooling and heating mode.
D. there will be no net duct losses while the system is
operating in either the cooling or heating mode.

34. At or near design conditions the supply and return temperatures for an air-conditioning system are closest to
A. 75°F supply air, 55°F return air.
B. 70°F supply air, 60°F return air.
C. 60°F supply air, 65°F return air.
D. 55°F supply air, 75°F return air.
35. The suction line is insulated to
A. prevent the liquid refrigerant in the line from rejecting
additional, unwanted heat.
B. prevent the liquid refrigerant in the line from absorbing additional, unwanted heat.
C. prevent the vapor refrigerant in the line from rejecting
additional, unwanted heat.
D. prevent the vapor refrigerant in the line from absorbing additional, unwanted heat.
36. Which of the following is a possible condenser saturation temperature for an R-410A air-conditioning system
that is operating with an outside ambient temperature
of 90°F?
A. 30°F
B. 80°F
C. 90°F
D. 120°F
37. List the four major components of an air-conditioning
system.
38. List three common types of compressors that are used in
air-conditioning systems.
39. Explain how manufacturers are changing condenser coil
design to increase overall system efficiency.
40. Explain why systems with TXVs may require compressors with high-starting-torque motors.


---

## PDF Page 251

### UNIT 37
#### Air Distribution And Balance
#### O B J E C T I V E S
After studying this unit, you should be able to
list two ways that fresh air enters a structure.
explain the difference between a forced-air system and a
natural-draft system.
- explain why some rooms in a structure require more airflow
than other rooms in the same structure.
- list four desirable characteristics of a forced-air system.
- explain the units that are used to measure the pressures in air
distribution systems.
- describe the three pressures that act on a duct system.
- describe the instrument that is commonly used to measure the
pressures in a duct system.
- describe the function of an anemometer.
- describe the construction and use of a pitot tube.
- explain the relationship that exists between air velocity and air
volume.
- explain the difference between a propeller-type fan and a
squirrel cage blower.
- differentiate between direct-drive and belt-drive blower
assemblies.
- explain the importance of a properly sized duct system.
- describe the properties of four common duct system
configurations.
- explain how duct sections are joined together.
- list four common materials from which air distribution systems
are fabricated.
- explain the importance of addressing the issue of inertia as it
applies to air movement through a duct system.
- explain the purpose and location of balancing dampers.
- explain the concept of zoning.
- explain why it is often desirable for air ducts to be insulated.
- explain how conditioned air is blended with the air in the
occupied space.
- list two common types of return air system.
- explain how friction losses affect the performance of an air
distribution system.
- explain how to accurately determine the average velocity of air
flowing through a duct system.
- explain the purpose of an air friction chart.
- explain how to troubleshoot air distribution system problems.
-

- Sheet metal can cause serious cuts. Wear gloves when installing or
working with sheet metal.
- Wear goggles whenever working on ductwork if the system blower is
operating.

-

#### 37.1 Conditioning Equipment
Generally speaking, air has to be conditioned for people to be
comfortable. One way to condition air is to use a blower to
move the air through the conditioning equipment. This equipment may consist of a cooling coil, a heating device, a humidifier,
or a device to clean the air. The forced-air system typically uses
the same room air over and over again. Air from the room enters
the system, is conditioned, and is returned to the room. Fresh air
enters the structure either by infiltration around the windows
and doors or by ventilation from a fresh-air inlet connected to
the outside, Figure!37.1. Blower-assisted airflow is referred to
as forced convection. Some specialized air-conditioning systems,
such as those used in hospital operating rooms, are classified as
100% outside air systems. These systems do not recirculate the
air from the occupied space back to the air-conditioning equipment. Instead, the air from the space is exhausted outdoors.
The forced-air system is different from a natural-draft system,
where the air passes naturally over the conditioning equipment.
Hot water baseboard heat is an example of natural-draft heat.
Figure 37.1 Ventilation using fresh air.

#### Supply Duct

#### RETURN
#### Air Duct

#### FRESH
AIR
#### DAMPER

- Use a grounded, double-insulated, or cordless portable electric drill
when installing or drilling into metal duct.

#### Grille In
#### OUTSIDE
#### WALL

#### Air Handler
#### Outside Wall

1083


---

## PDF Page 252

1084

Section 7 Air-Conditioning (Cooling)

Figure 37.2 Air near the heated baseboard will become heated; it will
expand and then rise.
#### Warm Air
#### Baseboard Heater

#### Cool Air
#### Heating Coil

The warmer water in the pipe heats the air in the vicinity of the
pipe. The warmer air is less dense than cooler air, causing it to
rise. New, cooler air from the floor takes the place of the heated
air, Figure!37.2.

#### 37.2 Correct Air Quantity
The object of the forced-air system is to deliver the correct
quantity of conditioned air to the occupied space. When this occurs, the air mixes with the room air and creates a comfortable

atmosphere in that space. Delivering the correct quantity of filtered air to the space also increases the efficiency of the system
and overall indoor air quality.
Different spaces have different air quantity requirements, and the same structure may
have several different cooling requirements. For example,
a house has rooms of different sizes with different requirements. A bedroom requires less heat and cooling than does
a large living room. Different amounts of air need to be delivered to these rooms to maintain comfortable conditions,
Figures! 37.3 and 37.4. Another example is a small of!ce
building with a high cooling requirement in the lobby and a
low cooling requirement in the individual of!ces. One factor
that is taken into account is the windows in each particular
room or area in the structure. The number, type, and direction of the windows in the structure will have a signi!cant
effect on the amount of conditioned air that is required for
each individual space. The correct amount of air must be
delivered to each part of the building so that some areas will
not be overcooled while other areas are undercooled.

#### 37.3 The Forced-Air System
The components that make up the forced-air system are the
blower (fan), the air distribution system, the return-air system, and the grilles and registers where the circulated air
enters the room and returns to the conditioning equipment.
See Figure!37.5 for an example of duct fittings. When these

Figure 37.3 This floor plan has the heating and cooling requirements for each room indicated.
1500 Btu COOL
3000 Btu HEAT

#### LAUNDRY
3000 Btu
#### COOL
6000 Btu
#### HEAT

#### KITCHEN

#### BATH
#1

#### Bedroom #3

#### Bedroom #2

3000 Btu COOL
6000 Btu HEAT

3000 Btu COOL
6000 Btu HEAT
#### Bath #2

6000 Btu COOL
12,000 Btu HEAT
DN

#### DINING
#### SPACE
#### Living Room
9000 Btu COOL
18,000 Btu HEAT

3000 Btu COOL
6000 Btu HEAT

1500 Btu COOL
3000 Btu HEAT
#### Bedroom #1
6000 Btu COOL
12,000 Btu HEAT


---

## PDF Page 253

1085

### Unit 37 Air Distribution and Balance
Figure 37.4 This is the same floor plan as that shown in Figure 37.3. The quantity of air, in cfm, to be delivered to each room is indicated.

#### LAUNDRY
100 cfm

#### BATH
#1
50 cfm

#### KITCHEN
200 cfm

#### Bedroom #3
100 cfm

#### Bedroom #2
100 cfm
#### Bath #2

DN
#### DINING
#### SPACE

50 cfm

100 cfm

#### Living Room
300 cfm

#### Bedroom #1
200 cfm

components are chosen correctly, they work together as a system with the following characteristics:

4. The occupants will not be aware that the system is on or off
unless it stops for a long time and the temperature changes.

1. No air movement will be felt in the conditioned space.
2. No air noise will be noticed in the conditioned space.
3. No temperature swings will be felt by the occupants.

To summarize, if the air-conditioning system is operating
properly, the occupants of the space should not be aware of
the system.

Figure 37.5 Duct fittings.
#### Flat Elbow

#### Floor Inlet
#### JOIST

#### PANNING

#### Offset Collar
#### PLENUM
#### CHAMBER

#### HORIZONTAL
#### STACKHEAD
#### Vertical Elbow
#### CENTER-END
#### Wall Stack
#### Register Boot
#### Stack-Top Takeoff
#### Round-Side Takeoff

#### Trunk Transition
#### Trunk Duct
#### STACK-SIDE
#### TAKEOFF
#### Damper Section
#### Wall Stack

#### REGULAR
#### STACKHEAD
#### "L" -Type
#### Return Air
#### PLENUM
#### Right-Reverse Chamber
#### ELBOW

#### 908-ANGLE
#### REGISTER
#### BOOT

#### Round Duct
#### ROUND-TOP
#### TAKEOFF

#### ELBOWS
#### ROUND
#### DUCT
#### Draw Bands

#### Register Tee

#### FURNACE

#### Out- Of-Wall
#### STACKHEAD

#### ELBOW

#### STACKHEAD

#### DAMPER

END
CAP


---

## PDF Page 254

1086

Section 7 Air-Conditioning (Cooling)

#### 37.4 The Blower

Figure 37.7 Digital electronic manometer. Courtesy Ritchie Engineering Company, Inc.

The blower provides the pressure difference needed to force
the air into the duct system, through the heat-transfer surfaces
in the conditioning equipment, through the grilles and registers, and into the room, Figure 37.6. Air has weight and creates resistance to movement. This means that it takes energy to
move the airstream to and from the conditioned space. If the
blower on a 3-ton air-conditioning system is required to move
1200 cubic feet of air through the system per minute (400"cfm/
ton), this is about 90"pounds of air moving through the system
every minute (1200" ft3/min 3 0.075 lb/ft3 5 90.02" lb/min).
Ninety pounds of air moving through the system every minute
equates to 5400"pounds of air every hour, or 129,600"pounds
of per day. In order to move the required air quantities, the
blower must overcome the resistance and friction created by
other components located in the air distribution system: the
return duct, the supply duct, the air filter, the cooling coil, the
heat exchanger, the supply registers, and the return-air grilles.
The pressure in a duct system for a residence or a small
office building is too small to be measured in psi. Instead, it
is measured in units called inches of water column. Inches of
water column is abbreviated as IWC or in. WC, where 27.7
IWC 5 1 psi. Inches of water column was introduced earlier
in the text in the gas heat unit where the operating pressures
of natural gas and liquefied petroleum were discussed. A
pressure of 1"in. WC is the pressure necessary to raise a column of water 1"in. Air pressure in a duct system is measured
with a manometer, which is an instrument that accurately
measures these very low pressures, Figure!37.7.

Since 1 psi 5 27.7 in., or 2.31 feet, as represented in
Figure 37.8, we can conclude that, at standard conditions,
atmospheric pressure will support a column of water approximately 34 feet high. This is because the atmosphere exerts a

Figure 37.6 A blower and motor for moving air.

#### To Thermostat
#### PLENUM
#### RETURN
#### DUCT

#### REFRIGERANT
#### TUBING

#### Supply Duct

#### Drain Line
FAN
#### CENTER

#### FILTER
#### Blower Motor


---

## PDF Page 255

1087

### Unit 37 Air Distribution and Balance
Figure 37.8 A vessel with a pressure of 1 psi inside. The water manometer has a column 27.7 in. high (2.31 ft).

1psi

27.7 in.
2.31 ft

#### WATER

pressure of 14.696 psi at standard atmospheric conditions
(2.31 3 14.696 5 34 feet). The average duct system will not
exceed a pressure of 1"in. WC, which equates to a pressure
of about 0.036 psig. This means that a pressure of 0.036 psig
will support a column of water about 1-in. high. Airflow
pressure in ductwork is measured in inches of water column.

#### 37.5 System Pressures
A duct system is pressurized by three pressures—static pressure, velocity pressure, and total pressure. Static pressure 1
velocity pressure 5 total pressure. Static pressure is the same
as the pressure on an enclosed vessel and can be thought of
as the pressure of the air pushing against the walls of the
duct sections. This is like the pressure of the refrigerant in a
cylinder that is pushing outward. The probe on the manometer is positioned perpendicular to the walls of the duct and
therefore senses only the outward, or static pressure, in the
duct, Figure 37.9.
Figure 37.9 A manometer connected to measure the static pressure.

The air moving in a duct system flows in a path that is
parallel to the walls of the duct section. The velocity and
weight of the air create what is called velocity pressure.
Figure!37.10 shows how a manometer is connected to measure velocity pressure in an air duct. Notice the position of
the sensing probes. The air flows straight into the inlet of the
probe, which registers both velocity and static pressure. The
manometer determines the velocity pressure by canceling
the static pressure with the second probe. We have velocity
pressure and static pressure pushing on the left side of the
manometer and only the static pressure pushing on the right
side of the manometer.
The total pressure of a duct can be measured by using
the manometer a little differently. In this case, only the probe
that is placed in the airstream is needed, as it senses both
the velocity and static pressures in the duct. This is the duct
system’s total pressure, Figure 37.11. The main difference
between the manometer connections in Figures! 37.10 and
37.11 is that there is no second connection to cancel out the
static pressure from the measurement.
Figure 37.10 A manometer connected to measure the velocity pressure of the air moving in the duct.
#### VELOCITY

#### Static Pressure
AND
#### Velocity Pressure

PV
#### STATIC
#### PRESSURE

#### The Static Pressure Probe Cancels The Static
#### Pressures At The Velocity Pressure End And
#### Indicates True Velocity Pressure.

Figure 37.11 A manometer connected to measure the total air pressure in the duct.

#### STATIC

#### TOTAL

PS

#### Static Pressure
AND
#### Velocity Pressure

PT

#### DUCT


---

## PDF Page 256

1088

Section 7 Air-Conditioning (Cooling)

#### 37.6 Air-Measuring
#### INSTRUMENTS
#### For Duct Systems

Figure 37.13 An airflow instrument that has the ability to measure drybulb and wet-bulb temperatures in addition to relative humidity and dew
point temperature. Courtesy Dwyer Instruments, Inc.

The manometer that was just discussed is an instrument that
measures air pressure. An instrument that is commonly used
on air distribution systems is the anemometer, or velometer,
which is used to measure air velocity, or speed, Figure!37.12.
The velometer measures how fast air is moving past a particular point in an air duct. Once the average air speed, in ft/
min, has been determined using an instrument similar to that
shown in Figure!37.12, the air volume that is moving in the
duct can be easily determined, as long as the cross-sectional
area of the duct section, in ft2, is known. For example, if the
average air speed through a 9 in. 3 8 in. rectangular duct section is 700"ft/min, we can determine the air volume as follows:
Air Volume (cfm) 5 Air Velocity (ft/min) 3 Cross-sectional
Area (ft2)
Air Volume (cfm) 5 700!ft/min 3 [(9 in. 3 8 in.) 4 144!in2/ft2]
Air Volume (cfm) 5 700!ft/min 3 (72!in2 4 144!in2/ft2)
Air volume 5 350!cfm
These calculations and concepts are covered in more detail
in Section"37.18, “Measuring Air Movement for Balancing.”
A number of additional functions have been incorporated into the design of new-generation air-measuring instruments. The instrument in Figure! 37.13, for example, has
the capability to measure the temperature, dew point temperature, wet-bulb temperature, and relative humidity of the
air as it passes through the device. Other new-generation

Figure 37.14 An airflow instrument that has the ability to measure airflow, air velocity, and temperature. Courtesy Dwyer Instruments, Inc.

Figure 37.12 A digital anemometer. Courtesy Dwyer Instruments, Inc.

air-measuring instruments are wireless. The instrument shown
in Figure!37.14 has the ability to measure airflow, air velocity,
and temperature, while the device in Figure 37.15 can also
measure humidity. These devices have the ability to communicate with electronic hand-held devices, such as smart phones,


---

## PDF Page 257

1089

### Unit 37 Air Distribution and Balance

when the appropriate application is installed, Figure 37.16.
Some other instruments have a modified keypad so that the
service technician can enter the duct measurements into the
device. This enables the instrument to display the actual cfm of

Figure 37.17 A telescopic pitot tube. Courtesy Dwyer Instruments, Inc.

Figure 37.15 This device has the ability to measure relative humidity
in addition to other airflow properties. Courtesy Dwyer Instruments, Inc.

Figure 37.18 How a pitot tube arrangement is used to measure velocity pressure.
#### Pitot Tube
#### Static Pressure

#### TOTAL
#### PRESSURE

Figure 37.16 New generation airflow instruments are wireless and
have the ability to transmit data to technicians via their smart phones
and other hand-held electronic devices through proprietary applications.
Courtesy Dwyer Instruments, Inc.

the air, saving the technician time on the job and reducing the
number of manual calculations that need to be performed.
A special device called a pitot tube, developed many years
ago, is used to check duct pressures, Figure!37.17. The pitot
tube is constructed as two concentric tubes and is bent into
a 90-degree angle. The pitot tube is inserted into the duct
section and directed into the stream so the air flowing in the
duct will enter the tube. The small holes in the outer tube are
perpendicular to the airstream’s direction of flow. The airflow into the center tube represents the total pressure, while
the pressure at the perpendicular holes represents the static
pressure, Figure 37.18. Figure 37.19 shows such a setup,
where PT is the total pressure, PV is the velocity pressure,
and PS is the static pressure. The velocity pressure reading
is obtained by subtracting the static pressure from the total
pressure. Modules connected to the pitot tube sense both the
static and velocity pressures and determine the pressure difference internally, Figure 37.20.

#### 37.7 Types Of Fans
#### And Blowers
Fans and blowers are devices that are used to move air through,
among other things, heat exchangers and duct systems. The
two types of air-moving devices that are discussed in this


---

## PDF Page 258

1090

Section 7 Air-Conditioning (Cooling)

Figure 37.19 Pressures exerted on the pitot tube.

Figure 37.21 A propeller-type fan.

PS

#### VENTURI

PS
#### AIRFLOW

PT
#### Perpendicular Holes
#### For Measuring Static
#### PRESSURE

#### Pitot Tube
#### INSERTED
#### Into Duct

#### Propeller Fan

PV

PS

PT

Figure 37.20 The pitot tube can connect to modules that determine
the pressure differential automatically. Courtesy Dwyer Instruments, Inc.

for use in ducted air distribution systems. This blower has
a forward curved blade and a cutoff to prevent the air from
spinning around the blower wheel within the housing. Air
enters the blower from the center and is then thrown by centrifugal action to the outer perimeter of the blower housing.
Some of the air would keep going around with the blower
wheel if it were not for the shear that cuts off the air and
sends it out the blower outlet, Figure!37.22. The centrifugal

Figure 37.22 A centrifugal blower.

Pilot Tube
LO

HI

#### Blower Housing Guides
#### Air To Outlet.
AIR
#### DISCHARGE

Differential
Pressure Module

text are the propeller fan and the forward curved centrifugal
blower, also called the squirrel cage blower or blower wheel.
The propeller-type fan is often used as an exhaust fan or
a condenser fan. Propeller-type fans can move large volumes
of air at low pressure differentials. The propeller can be cast
iron, aluminum, or stamped steel and is set into a housing
called a venturi to help ensure that air flows in a straight line
from one side of the fan to the other, Figure!37.21. Propellertype fans make more noise than centrifugal blowers so they
are normally used where noise is not a factor.
The squirrel cage or centrifugal blower creates more pressure from the inlet to the outlet and moves more air against
more pressure. For this reason, these blowers are desirable

#### Air Enters
#### Blower Wheel.
#### CENTRIFUGAL
#### Force Causes
#### Air To Move To
#### The Outside Of
#### The Fan Wheel.

#### Cut-Off Keeps All
#### Of The Air From
#### Going Around
#### Blower Housing.

(A)
#### Shears Air And
#### Directs It Into
#### OUTLET

#### HIGHPRESSURE
AIR

#### LOW-PRESSURE
AIR

#### OUTLET
(B)


---

## PDF Page 259

1091

### Unit 37 Air Distribution and Balance

blower is very quiet when compared to the noise generated
by propeller-type fans. It meets all the requirements for very
large, high-pressure duct systems. High-pressure systems have
pressures of 1"in. WC or higher. The rotation of a centrifugal
blower is critical to its ability to move air. The rotation can be
determined by looking at the blower from the side and finding
the blower outlet. The blower wheel must turn so that the top
of the wheel is rotating toward the blower outlet.
One characteristic that makes troubleshooting the centrifugal blower easier is the air volume-to-horsepower requirement. This blower uses energy at the rate at which it moves
air through the ductwork. The current draw of the fan motor
is proportional to the number of pounds of air it moves. For
example, a fan motor that draws full-load amperage at the
rated blower capacity will draw less than full-load amperage when operating under any conditions that are lower than
the motor’s maximum capacity. If the blower inlet is blocked,
the suction side of the blower will be starved for air, and the
current draw of the motor will go down. If the discharge side
of the blower is blocked, the pressure will go up in the discharge side and the current draw will also go down because
the blower is not moving as much air, Figure!37.23. The air
is merely spinning around in the blower and housing and not
being forced into the ductwork.
The airflow through this particular type of blower can be
checked with an ammeter when making simple field measurements. If the airflow is reduced, the current draw will drop.
If the airflow is increased, the current draw will increase. For
example, if the door on the blower compartment is removed
or not secured properly, the motor current will go up. This is

Figure! 37.23 (Continued) (B) If the air filter is clogged, airflow will be
reduced and the amperage draw of the motor will go down. (C) If the
supply ductwork is restricted for any reason, airflow will be reduced and
the amperage draw of the motor will go down.

#### SUPPLY
#### DUCT

#### BLOWER
#### MOTOR

6A

#### Return Duct

AIR
#### HANDLER
#### Clogged Air
#### FILTER
(B)

#### BLOCKAGE

6A

#### Return Duct

#### SUPPLY
#### DUCT

#### 10A Return Duct

#### EVAPORATOR
#### COIL

AIR
#### HANDLER
#### Clean Air
#### FILTER
(A)

#### SUPPLY
#### DUCT

#### BLOWER
#### MOTOR

Figure 37.23 (A) When the airflow through the air handler is correct,
the amperage draw of the motor will be correct as well. (Continued)

#### BLOWER
#### MOTOR

#### EVAPORATOR
#### COIL

#### EVAPORATOR
#### COIL

AIR
#### HANDLER
#### Clean Air
#### FILTER
(C)

because the restrictions created by the heat exchanger, return
duct, and air filter have been removed and more air will be
moved by the blower, Figure 37.24. In addition, the amperage reading can be a useful tool for properly setting up beltdriven blower assemblies. If the driven pulley is too small,
the blower will turn too fast and the amperage draw of the
motor will increase. The same condition will be present if the
drive pulley is too large. This is a relatively common situation
given that the drive pulley is often a variable-pitch component. Some technicians will use the variable-pitch feature on
the drive pulley to adjust the tension on the belt. This practice


---

## PDF Page 260

1092

Section 7 Air-Conditioning (Cooling)

Figure 37.24 (A) When service panels are properly secured and the airflow through the air handler is correct, the amperage draw of the motor will be
correct as well. (B) If the service panel is removed, airflow through the air handler will increase and the amperage draw of the motor will go up.

#### SUPPLY
#### DUCT

#### SUPPLY
#### DUCT

#### Power Leads To
#### Blower Motor

#### Power Leads To
#### Blower Motor

10A

13A

#### Return Duct

#### Return Duct

AIR
#### HANDLER
(A)

AIR
#### HANDLER

#### Service Panel
#### Removed From Unit

(B)

is not acceptable as doing so will alter the rate at which air is
moving through the system and will also affect the amperage
draw of the motor.

#### 37.8 Types Of Drive Assemblies
There are two types of drive assemblies that are commonly
used to turn fans and blowers: the belt drive and the direct
drive.
Belt-driven assemblies have two bearings on the blower
shaft and two bearings on the motor shaft. Sleeve bearings and
resilient (rubber) mountings are used to keep bearing noise
out of the blower section. Sometimes these bearings are permanently lubricated by the manufacturer, so a technician cannot oil them. The drive pulley on the motor, the driven pulley
on the fan shaft, and the belt all must be maintained. Because
the pulleys can be adjusted or changed to change the blower
speed, this motor and blower combination has many uses,
Figure!37.25.
The direct-drive blower assembly is commonly used on
cooling equipment up to 5"tons. The motor is mounted directly
to the blower housing, usually with rubber mounts, with the
motor shaft extending into the blower wheel, Figure 37.26.
The direct-drive blower is very quiet and does not have belts
and pulleys that can wear out or need to be adjusted.
With direct-drive blower assemblies, the number of
bearing surfaces is reduced from four to two. The bearings
may be permanently lubricated at the factory. The front
bearing, which is located inside the blower wheel, may be

Figure 37.25 This blower is driven with a motor using a belt and two
pulleys to transfer the motor energy to the fan wheel.
#### Motor Bearings
#### DRIVE
#### PULLEY

#### FANSHAFT
#### BEARINGS
#### Back Side

#### DRIVEN
#### PULLEY

difficult to access for lubrication purposes if a special oil
port is not furnished. With this type of blower assembly,
the blower wheel turns at the same speed as the motor,
so multispeed motors are often used. The volume of air
moved by the blower may be adjusted by the different
motor speeds instead of adjusting the pitch or size of the
pulley. The motor may have up to four different speeds
that can be changed by switching wires at the motor terminal box. Common speeds are from about 1500" rpm
down to about 800"rpm. The motor, for example, can be


---

## PDF Page 261

1093

### Unit 37 Air Distribution and Balance
Figure 37.26 A direct-drive blower assembly. Photo by Eugene
Silberstein

#### 37.9 The Supply Duct System
The supply duct system distributes air to the terminal units,
registers, grilles, or diffusers in the conditioned space. Starting at the blower outlet, the duct can be fastened to the
blower or blower housing directly or by means of a fireproof
vibration eliminator, Figure 37.28, between the blower and the
ductwork. This vibration eliminator is often referred to as a
canvas connector or collar, although these are very rarely made
of canvas anymore. Flexible rubber or a similar material is
more commonly used. The flexible rubber material is attached
to two wide strips of sheet metal that ultimately connect to the
duct system and the air handler, Figure 37.29. The vibration
eliminator is recommended on all installations to prevent noise
transmission through the duct system. Given the relatively low
cost of the vibration eliminator material, it is wise to incorporate this component into all air distribution systems.
The supply duct system must be designed so that it allows
the air to move toward the conditioned space as freely as
possible. It must be sized properly: neither undersized nor

operated at a faster speed in the summer for more airflow
in the cooling mode, Figure 37.27. The changing of the
motor speed is accomplished by the fan relay as shown
in the diagram. In the heating mode, the normally closed
contacts on the fan relay allow the blower to operate at
low speed when the heat exchanger is warm and the fan
switch contacts are closed. In the cooling mode, the G terminal on the thermostat is powered, and the fan relay coil
is energized. This closes the normally open contacts on the
fan relay, allowing the motor to operate at high speed.
New-generation blower assemblies utilize electronically commutated motors (ECMs). These motors are programmed to deliver the desired amount of airflow under
a wide range of conditions and do not require the use of
multiple wire taps to adjust the speed of the motor.

Figure 37.28 A canvas connector. Photo by Eugene Silberstein

Figure 37.27 The wiring diagram of a multiple-speed motor.

#### Fan Switch
#### (Closes On A Rise In
#### Heat Exchanger
#### TEMPERATURE)

#### START
#### WINDING
LOW

RUN
#### CAPACITOR

RUN
#### WINDING

#### HIGH

#### Fan Relay
#### (Coil Is Energized By
#### The “G” Terminal On
#### The Thermostat)

#### Motor Casing


---

## PDF Page 262

1094

Section 7 Air-Conditioning (Cooling)

Figure 37.29 Material used to fabricate canvas connectors. Photo by
Eugene Silberstein

reducing plenum, or perimeter loop, Figure! 37.30. Each
system has its advantages and disadvantages.

#### The Plenum System
The plenum system is well suited for a job in which the room
outlets are all close to the unit. This system is economical
from a first-cost standpoint and can be installed easily by an
installer with a minimum of training and experience.
Plenum systems work better with fossil-fuel (coal, oil,
or gas) systems than with heat pumps because the leaving-air
temperatures are much warmer in fossil-fuel systems. The
plenum system is desirable when the duct runs are short, as
in the case of apartment installations. The return-air system
can be a single return located at the air handler, which makes
materials economical. The single-return system will be discussed in more detail later. Figure!37.31 shows an example of
a plenum system with registers in the ceiling.
oversized. Oversized duct systems cost more to fabricate and
install and will also result in the slowing of the air as it flows
through the duct. Recall from earlier in this unit that the volume of airflow through a duct section is calculated by multiplying the velocity of the air by the cross-sectional area of the
duct. Consider an air duct that is designed to move 350"cfm
and has a cross-sectional area of one-half of a square foot
(72"in2). The velocity of the air is determined as follows:
Air Volume (cfm) 5 Air Velocity (ft/min) 3 Cross-sectional
Area (ft2)
Air Velocity (ft/min) 5 Air Volume (cfm) 4 Cross-sectional
Area (ft2)
Air Velocity (ft/min) 5 350!cfm 4 0.5!ft2
Air Velocity (ft/min) 5 700!ft/min
Let’s now assume that the ductwork was oversized by
50% for this application. The desired airflow is still 350"cfm,
but the cross-sectional area of the duct is now 0.75"ft2. The
velocity of the air is now as follows:
Air Velocity (ft/min) 5 Air Volume (cfm) 4 Cross-sectional
Area (ft2)
Air Velocity (ft/min) 5 350!cfm 4 0.75!ft2
Air Velocity (ft/min) 5 467!ft/min
By reducing the velocity of the air, the path the air takes as
it leaves the supply register will also be changed. The air will
not come out with the force that was originally planned for
at the design stage. In addition, undersizing a duct will result
in excessive air velocity, which will increase the noise levels
of the system and, once again, alter the desired air patterns.
Duct systems typically follow one of four common configurations. Duct systems can be plenum, extended plenum,

#### The Extended Plenum System
The extended plenum system is a popular choice for use
in a long structure such as the ranch-style house. This system extends the main plenum closer to the farthest supply
register. The extended plenum is called the trunk duct and
can be round, square, or rectangular, Figure! 37.32. Small
ducts called branches complete the connection to the terminal units. These small ducts also can be round, square, or
rectangular. Smaller branch ducts are usually round because
round ducts in smaller diameters are relatively inexpensive,
commercially available, and do not need to be specially fabricated for the project. Average homes typically use 6-in. round
duct for the branches.
The main drawback of the extended plenum system is
that the velocity of the air is lower as the air reaches the last
takeoffs on the extended plenum. Consider the portion of
the air distribution system shown in Figure! 37.33. An airflow of 1000"cfm is moving through the duct at a velocity
of 700"ft/min. It can be determined that the cross-sectional
area of the duct is 1.43"ft2 (1000"cfm 4 700"ft/min). After
the first takeoff, where 200" cfm is directed to an area in
the conditioned space, there are 800" cfm of air remaining.
Because this duct system is an extended plenum system, the
duct size remains the same. This means that the velocity of
the air after the first 200-cfm takeoff will be only 560"ft/min
(800"cfm 4 1.43"ft2). After the second 200-cfm takeoff, the
air velocity will be only 420"ft/min.

#### The Reducing Plenum System
The reducing plenum system reduces the size of the trunk
duct as the volume of air in the duct decreases. This reduction in duct size is accomplished with duct fittings called


---

## PDF Page 263

1095

### Unit 37 Air Distribution and Balance
Figure 37.30 (A) A plenum system. (B) An extended plenum system. (C) A reducing extended plenum system. (D) A perimeter loop system.

15 ft
TO
20 ft

4 ft
MIN

24 ft MAX

#### (A) Plenum Or Radial Duct System

#### (C) Reducing Extended Plenum System

#### Furnace Plenum
24 ft
MAX

24 ft
MAX
#### PERIMETER
#### WARM
#### Air Outlets

#### FEEDER
#### DUCTS
#### And Loop
#### In Slab

#### Concrete Slab

#### (B) Extended Plenum System

#### (D) Perimeter Loop System With Feeder
#### And Loop Ducts In Concrete Slab

Figure 37.31 A plenum system.

transitions, Figure 37.34. Transitions are used to connect
duct sections of different sizes, Figure 37.35. This system
has the advantage of conserving materials and being able to
maintain a constant air pressure and velocity from one end
of the duct system to the other, when properly sized. This

layout also ensures that approximately the same pressure
and velocity are pushing air into each branch duct.
Let’s take a look at the same duct system originally shown
in Figure!37.33. That system will now be shown as a reducing plenum system, Figure!37.36. The initial volume of air is


---

## PDF Page 264

1096

Section 7 Air-Conditioning (Cooling)

Figure 37.32 An extended plenum system.

Figure 37.33 In an extended plenum system, the velocity of the air decreases as the end of the trunk line is reached.
200 cfm

1000 cfm
@ 700 fpm
(1.43 square feet)

200 cfm

800 cfm
@ 560 fpm
(1.43 square feet)

Figure 37.34 A transition fitting.

the same (1000"cfm) and the two takeoffs are still designed to
carry 200"cfm each. The 1.43"ft2 cross-sectional area is equivalent to a 14 in. 3 14 in. square duct section. After the first
takeoff, there are 800"cfm of air left in the main trunk line. To
keep the velocity of the air the same, the cross-sectional area

600 cfm
@ 420 fpm
(1.43 square feet)

of the duct will have to be reduced to 1.14"ft2 (800"cfm 4
700"ft/min). This is equivalent to a rectangular duct section
that is about 14 in. 3 12 in. After the second takeoff, there
are 600" cfm of air left in the main trunk line. To keep the
velocity of the air the same, the cross-sectional area of the
duct will have to be reduced to 0.86"ft2 (600"cfm 4 700"ft/
min). This last duct section is equivalent to a rectangular duct
section that is 14 in. 3 9 in.
Fabricating a 14 in. 3 9 in. duct section will require less
material than a 14 in. 3 14 in. duct section. The same holds
true for the 14 in. 3 12 in. section. The main downside to
this type of system, however, is the need for the transition
duct sections, which are more difficult and expensive to fabricate than sections of straight duct. Most of the time, the
air distribution system is designed so that the different-sized
duct sections will have one measurement in common to make
the fabrication of transition fittings easier. We can see from
the previous example that the duct measurements changed
from 14 in. 3 14 in. to 14 in. 3 12 in. to 14 in. 3 9 in.
To further ease the process, one side of the transition fitting
is often at a 90-degree angle to the edges of the fitting,
Figure!37.37(A). When the air distribution system is located


---

## PDF Page 265

### Unit 37 Air Distribution and Balance

1097

Figure 37.35 A reducing plenum system. Courtesy Climate Control

#### TRANSITIONS

Figure 37.36 The velocity of the air that reaches the end of the trunk line can be maintained by reducing the size of the trunk line.
200 cfm

1000 cfm
@ 700 fpm
(1.43 square feet)

200 cfm

800 cfm
@ 700 fpm
(1.14 square feet)

Figure 37.37 (A) Common transition fitting layout. (B) Symmetrical
transition fitting.

12 in. 3 14 in.

1 in.

2 in.

12 in. 3 14 in.

1 in.

600 cfm
@ 700 fpm
(0.86 square feet)

fabricating symmetric transition fittings is more complicated
than fabricating non-symmetric fittings.

#### The Perimeter Loop System
The perimeter loop duct system is particularly well suited for
installation in a concrete floor in a colder climate. The loop can
be run under the slab close to the outer walls with the outlets
next to the wall. Warm air is in the whole loop when the furnace blower is running, and this keeps the slab at a more even
temperature. The loop has a constant pressure around the system and provides the same pressure to all outlets, Figure!37.38.

#### 37.10 Duct Materials
14 in. 3 14 in.
(A)

14 in. 3 14 in.
(B)

within the occupied space and is visible to the occupants—or
for other design considerations—the transition fittings may
have a symmetrical layout, Figure!37.37(B). Laying out and

The ductwork that carries the air from the blower to the
conditioned space can be made of different materials. For
many years galvanized sheet metal was used exclusively,
but galvanized duct sections are expensive to fabricate and
require highly skilled individuals to properly install them.
Galvanized metal is by far the most durable material.


---

## PDF Page 266

1098

Section 7 Air-Conditioning (Cooling)

Figure 37.38 A perimeter loop system.

#### FURNACE
#### PLENUM
#### Perimeter Warm
#### Air Outlets

#### Feeder Ducts
#### And Loop In Slab

It can be used in walls where easy access for servicing cannot be made available. Aluminum, fiberglass ductboard,
spiral metal duct, and flexible duct have also been used
successfully.
SAFETY PRECAUTION: The duct material
selected for a particular project must meet local building and
fire protection codes. such as International Mechanical Code
(IMC), International Building Code (IBC) and International
Energy Conservation Code (IECC)-

Figure 37.39 Spangle on galvanized sheet metal. Photo by Eugene
Silberstein

#### Galvanized-Steel Duct
Aluminum duct follows the same guidelines and has the same
characteristics as galvanized duct. The cost of aluminum prevents it from being used for many applications. Many air distribution systems are fabricated from a material known as
galvanized-steel sheet metal. Galvanized steel is steel sheet
metal that has been treated with zinc to form a coating on
the surface of the metal. The zinc coating will ultimately form
zinc carbonate on the surface of the metal, which acts to prevent corrosion of the steel underneath. Galvanized steel is
easily identified by the crystal-like patterning on the surface
of the metal, often referred to as spangle, Figure 37.39.
Galvanized sheet metal comes in several different thicknesses, called the gauge of the metal. As the gauge number
gets larger, the thickness of the sheet metal gets thinner. For
example, the thickness of 30-gauge galvanized sheet metal is
0.0157"in., while the thickness of 22-gauge galvanized sheet
metal is 0.0336" in. Thus, 22-gauge galvanized sheet metal
is about twice as thick as 30 gauge. Figure!37.40 shows the
thicknesses of some commonly used gauges of steel, galvanized-steel, and aluminum sheet metal.

Figure 37.40 Common thicknesses for steel, galvanized-steel, and aluminum sheet metal.
#### Sheet Thickness In Inches
#### GAUGE

#### STEEL

#### GALVANIZED
#### STEEL

#### ALUMINUM

22

0.0299

0.0336

0.0253

24

0.0239

0.0276

0.0201

26

0.0179

0.0217

0.0159

28

0.0149

0.0187

0.0126

30

0.012

0.0157

0.0100


---

## PDF Page 267

1099

### Unit 37 Air Distribution and Balance
Figure 37.41 A table of recommended metal thickness for different sizes of duct.

#### Gauges Of Metal Ducts And Plenums Used For
#### Comfort Heating Or Cooling For A Single Dwelling Unit
#### Comfort Heating Or Cooling

Comfort
Heating Only

Galvanized Steel

Round Ducts
and Enclosed
Rectangular
Ducts
14 in. or less
Over 14 in.
Exposed Rectangular Ducts
14 in. or less
Over 14 in.

Nominal
Thickness
(In Inches)

Equivalent
Galvanized
Sheet
Gauge
No.

Approximate
Aluminum
B & S Gauge

0.016
0.019

30
28

26
24

0.019
0.022

28
26

24
23

The thickness of a section of sheet metal is directly
related to its weight. The Manufacturer’s Standard Gauge
for Sheet Metal (sheet steel) is 41.82"lb/ft2. This is a constant factor and, when multiplied by the thickness of the
steel sheet metal, will provide the weight of 1" ft2 of the
material. For example, the thickness of 24-gauge sheet steel
is 0.0239" in. (from Figure! 37.40). The weight of 1" ft2 of
this material is 1"lb (0.0239"in. 3 41.82"lb/ft2). It is left as
an exercise for the reader to confirm that 1"ft2 of 30-gauge
steel sheet metal weighs 0.5"lb. The thickness of the metal
used to fabricate smaller duct sections can be thinner than
the metal used to fabricate larger sections of ductwork.
When the ductwork is larger, it must be more rigid or it
will swell and make noises when the blower starts or stops.
Figure! 37.41 shows a table to be used as a guideline for
choosing duct metal thickness. Quite often the duct manufacturer will cross-break or make a slight bend from corner
to corner on large fittings to make the duct more rigid,
Figure 37.42.
Metal duct is normally fabricated in 4-foot lengths and
can be round, square, or rectangular. Smaller round duct
can be purchased in lengths up to 10" ft. Duct lengths can
be fastened together with special fasteners (called S fasteners or slip fasteners) and drive cleats if the duct is square
or rectangular, or fastened with self-tapping sheet metal
screws if the duct is round. These fasteners make a secure
connection, Figure! 37.43. If there is any question of air
leaking out, special tape or sealant can be applied to the

Minimum
Weight
Tin-Plate
Pounds Per
Base Box

135

Figure 37.42 Cross-breaks on ductwork helps to keep the duct section
rigid.

connections. Figure!37.44 shows a duct section being connected to a furnace using self-tapping sheet metal screws.
Figure!37.45 shows a connection that has been taped after
being fastened. A special product called mastic is used to
help make airtight duct connections. Mastic is a very thick,
puttylike substance that is applied with a stiff bristle paintbrush, Figure 37.46. It dries to a very hard, but slightly flexible, sealant. Most mastics are water soluble, so they are
easy to clean up after use. All duct systems should be properly sealed to minimize air leakage.


---

## PDF Page 268

1100

Section 7 Air-Conditioning (Cooling)

Figure 37.43 (A)–(E) Fasteners for square and round duct for low-pressure systems only.

#### Battery-Powered Drill
#### Drill Screw Holder
#### Closing The Last Joint
#### Using A Drawband

#### Wedge-Type Connector

(A)

#### Drive Clip
#### In Place
#### DUCT
#### SECTION

(B)

(C)

#### Drive Clip
#### (Used On Short Side)

#### "L"-Type Connector
#### (Angle Edge At Top)

#### DUCT
#### SECTION

#### Duct Section

#### Duct Section

#### Tab Bent
#### OVER
#### "S" Connector
#### (Used On Long Side)

#### Drive Clip
#### Bottom Tab Bent

#### Starting A Drive Clip

#### Ducts In Place Ready For
#### Securing With Drive Clips
(E)

(D)

#### Outer Flange

#### Snap End

#### Inner Flange
#### Cross-Sectional Detail Of
#### Button Snap Lock Connector
(F)

#### SNAP-LOCK
#### BUTTONS

#### SNAP-LOCK
#### CONNECTOR
#### Duct Section

#### Rounded Edge
#### "S"-TYPE
#### CONNECTOR

#### Duct Section

#### Shaped End
#### Button-Type Snap-Lock Duct
#### Joint Prior To Being Fitted Together

#### Ducts Prior To Being Fitted Together And
#### Cross-Sectional Detail Of "S"-Type Connector

(G)

(H)


---

## PDF Page 269

### Unit 37 Air Distribution and Balance
Figure 37.44 Fastening duct using a portable electric drill and sheet
metal screws. Photo by Bill Johnson

1101

Figure 37.47 (A) Rigid fiberglass ductboard. (B) Prefabricated rigid
round fiberglass duct sections.

(A)

Figure 37.45 A taped duct connection. Photo by Bill Johnson

(B)

#### Fiberglass Duct

Figure 37.46 Mastic being applied to a duct connection.

Fiberglass duct is furnished in two styles: flat sheets for fabricating square and rectangular duct sections and round prefabricated duct sections, Figure!37.47. Fiberglass duct is normally
1 or 1# in. thick with an aluminum foil backing, Figure!37.48.
The foil backing contains fiber reinforcement to make it strong.
When a duct is fabricated, portions of the fiberglass material is
cut away, while the reinforced foil backing is left intact to support the connection and provide an air barrier, Figure!37.49.
The duct sections are easily transported and connected in the
field. The rough inside lining of fiberglass duct acts as a sound
dampener. As a result, these systems are very quiet.
Figure!37.50 shows a layout of a fiberglass ductboard system. Main trunk lines, offsets, and takeoffs can be fabricated on
the job. Special round takeoffs are available that can be inserted
into the main trunk line and connected to prefabricated round
duct sections for supplying air to the remote locations. One of
the main benefits of using the fiberboard duct system is that the
sections can be fabricated or modified on the job. In the event
that a section has not been fabricated properly, the job can continue because the piece can be remade relatively quickly.
The ductboard can be made into duct in several different ways. Special knives that cut the board in such a manner


---

## PDF Page 270

1102

Section 7 Air-Conditioning (Cooling)

as to produce overlapping connections can be used in the
field by placing the ductboard on any flat surface and using
a straightedge to guide the knife, Figure! 37.51. When fabricating a duct section, the fiberboard is positioned on the
work surface with the fiberglass facing up and the foil backing against the work surface. Using the appropriate knife,
cuts are made in the material, Figure!37.49. Notice that only
the fiberglass is cut away and that the foil backing is left
intact. Once all of the cuts have been made, the duct section
is folded, Figure 37.52(A). After folding, the flap of foil backing will serve as on overlap for completing the connection,
Figure 37.52(B). To finish the section, the flap is stapled and
taped to seal the section, Figure!37.52(C). When the duct is
made in the shop, it can be cut and left flat and stored in the
original boxes. This makes transportation easy. The pieces
can be marked for easy assembly at the job site.

Figure 37.48 Foil backing on the fiberboard material.

#### Foil Backing

Figure 37.49 (A) Ductboard is positioned with the foil backing down. (B) Some of the fiberglass is cut away, leaving the foil backing intact.
(A)

#### Duct Board
#### Foil Backing

(B)
#### Foil Backing Left Intact

Figure 37.50 Fiberboard duct system layout.
#### Flange Connector For
#### Fastening Duct To Equipment
#### Spin-In With
#### Damper For
#### Round Branch

#### RIGID
#### ROUND
#### BRANCH

#### Offsets, Ells,
#### Transitions, Tees, Or
#### Other Fittings For
#### Your Duct System
#### WIDE-THROAT
#### BRANCH
#### CONNECTION
#### ROUND
#### TRANSITION

#### Round Ell

#### End Caps

#### Spin-In For
#### ATTACHING
#### FLEXIBLE
#### RUN-OUT

#### Manual Volume
#### Damper For
#### Zone Control
#### FLEXIBLE
#### DUCT
#### RUN-OUTS

#### SIMPLIFIED
#### DROP


---

## PDF Page 271

### Unit 37 Air Distribution and Balance
Figure 37.51 Special knives cut various shapes into the fiberboard panels for easy duct fabrication and assembly.
#### Male Slip-Joint

#### Female Slip-Joint

1103

and folds a seam into it. One benefit of fabricating spiral
metal duct sections on the job is that very long pieces of
duct can be fabricated on site that would otherwise have to
be made in much smaller lengths and then joined together.

#### Flexible Duct
#### Staple Flap

#### “V” Cut For Corners

#### Spiral Metal Duct
Spiral metal duct is more commonly found on larger systems. Spiral metal duct can be purchased in various diameters from 8 in. to over 36 in., but can also be fabricated
on the job site. On-site fabrication is expensive, as special
machinery is required, but is a viable option for contractors
that do a large amount of this type of work. The material
used to fabricate these duct sections comes in rolls of flat,
narrow metal. The machine winds the metal off the spool

Flexible round duct, Figure 37.53, comes in sizes up to
about 24"in. in diameter. Flexible duct material can be either
insulated or uninsulated. Without the insulation, the duct
looks like a coil spring wrapped with a flexible foil or plastic backing. Installing flexible duct is easy because the runs
can be aligned fairly loosely, unlike rigid duct, which must
be perfectly aligned.
Some flexible duct comes with vinyl or foil backing
with insulation, in lengths of 25" ft to a box. One benefit
of flexible duct material is that it is easy to route around
corners or other obstructions. The duct runs should be
kept as short as practical and not allowed to make tight
turns that may cause the flexible duct to collapse. Flexible
duct restricts airflow more than metal duct does, but it also
serves as a sound attenuator that reduces the transmission
of blower noise. For best airflow, flexible duct should be

Figure 37.52 (A) Once the fiberglass material has been cut away, the duct section can be folded. (B) A flap of foil backing material is used to fold over
the last corner. (C) The foil backing flap is then taped to complete the section.

(A)

#### Flap Of Foil Backing

(B)

(C)


---

## PDF Page 272

1104

Section 7 Air-Conditioning (Cooling)

#### Combination Duct Systems

stretched as tightly as is practical, Figure 37.54, to reduce
the resistance to airflow, and properly supported to prevent
sagging. In addition, flexible duct should be used for only
very short runs, such as when connecting a duct takeoff to
a supply boot.

Duct systems can be combined in various ways. For example:
1. All square or rectangular metal duct, the trunk line, and
the branches of the same shape, Figure!37.55
2. Metal trunk lines with round metal branch duct,
Figure!37.56
3. Metal trunk lines with rigid round fiberglass branch
duct, Figure!37.57
4. Metal trunk lines with flexible branch duct, Figure!37.58
5. Ductboard trunk lines with rigid round fiberglass
branches, Figure!37.59
6. Ductboard trunk lines with round metal branches,
Figure!37.60
7. Ductboard trunk lines with flexible branches, Figure!37.61
8. Round metal duct with round metal branch ducts,
Figure!37.62
9. Round metal trunk lines with flexible branch ducts,
Figure!37.63

Figure 37.53 Flexible duct.

Figure 37.55 Square or rectangular duct.

Figure 37.54 Flexible duct should be stretched for proper installation.

#### Stack Ducts
#### Or Run-Outs
#### PLENUM

#### Supply Air
#### PLENUM

#### Return Air
#### PLENUM

#### REDUCING
#### TRUNK

#### Flexible Duct
#### TAKEOFF
#### COLLAR

#### SUPPLY
#### Air System

#### FURNACE

Figure 37.56 Rectangular metal trunk duct with round metal branch ducts.

#### Metal Branch

#### Plenum Takeoff
#### METAL

#### REDUCTION

#### ELBOWS

#### Side Takeoff
#### Floor Box


---

## PDF Page 273

1105

### Unit 37 Air Distribution and Balance
Figure 37.57 Metal trunk duct with round fiberglass branch ducts.

#### Round Fiberglass
#### BRANCH

#### METAL

Figure 37.58 Metal trunk duct with flexible branch ducts.
#### Air Handler

#### Plenum Box

#### Flexible Branch Duct

#### BOOT
#### METAL

Figure 37.59 Fiberglass duct with round fiberglass ducts.
#### Air Handler

#### Round Fiberglass Branch

#### BOOT
#### DUCTBOARD


---

## PDF Page 274

1106

Section 7 Air-Conditioning (Cooling)

Figure 37.60 Fiberglass ductboard trunk and round metal branches.
#### Air Handler

#### Round Metal Branch

#### BOOT
#### DUCTBOARD

Figure 37.61 Fiberglass ductboard trunk and flexible branch ducts.
#### Air Handler

#### Flexible Branch Duct

#### BOOT
#### DUCTBOARD

Figure 37.62 Round metal duct.

#### FLEXIBLE
#### Warm Air Connector
#### PLENUM


---

## PDF Page 275

1107

### Unit 37 Air Distribution and Balance
Figure 37.63 Round metal trunk line with flexible branch lines.

#### FLEXIBLE
#### Warm Air Connector
#### PLENUM

#### 37.11 Duct Air Movement

called a streamlined takeoff, Figure!37.64(B). The streamlined
takeoff encourages the air moving down the main duct to enter
the takeoff to the branch duct.
Air moving in a duct has inertia—it wants to continue
moving in a straight line. If sudden or sharp turns are made
in the duct run, there will be a great deal of turbulence created, Figure! 37.65. For example, a square-throated elbow
offers more resistance to airflow than a round-throated
elbow. If the duct is rectangular or square, turning vanes,
Figure 37.66, will improve the airflow around a corner. The
turning vanes separate the air into individual streams and
direct them around the bend in a duct in a manner similar
to the white dashed lines on a highway that help to keep
vehicular traffic flowing properly around bends and turns
in the road, Figure 37.67.

Special attention should be given to the point where the branch
duct leaves the main trunk duct in order to get the correct
amount of air into the branch duct. The branch duct must be
fastened to the main trunk line with a takeoff fitting. The takeoff is the connecting point between the main trunk line and the
branch duct. The connection at the main trunk line is the throat
portion of the takeoff. The other side of the takeoff is connected
to the runout, or branch, duct. Often, an air distribution system
installation will utilize takeoffs that have the same throat and
runout measurements, Figure!37.64(A). Utilizing such takeoffs
may very well not be the best option. The takeoff that has a
larger throat area than the runout duct will allow the air to
leave the trunk duct with a minimum of effort. This could be
Figure 37.64 (A) A standard takeoff fitting. (B) A streamlined takeoff fitting.

#### TAKEOFF
#### FITTING

#### Main Trunk

(A)

#### Branch Duct

#### Branch Duct

(B)

#### STREAMLINED
#### Takeoff Fitting


---

## PDF Page 276

1108

Section 7 Air-Conditioning (Cooling)

Figure 37.65 Turbulence in a duct when air tries to go around a corner.
#### TURBULENCE

#### TURBULENCE

Figure 37.66 Turning vanes. Photo by Eugene Silberstein

#### 37.12 Balancing Dampers
A well-designed system will have balancing dampers,
Figure 37.68, in each of the branch ducts to balance the flow
of air in the various parts of the system. Balancing the airflow with dampers enables the technician to direct the correct
volume of air to each room or area for better temperature
control. The dampers should be located as close as practical to the trunk line, with the damper handles accessible and
uncovered if the duct is insulated. The best place at which to
balance airflow is as close to the trunk as possible. This way,
if there is any air velocity noise its effects will be minimized
before the air enters the room. A damper consists of a piece
of metal shaped like the inside of the duct with a handle protruding through the side of the duct to the outside. The handle
allows the damper to be turned at an angle to the airstream to
slow the air down. Damper handles are directional. When the
handle is positioned perpendicular to the duct, the damper is
closed, Figure 37.69. When the handle is positioned parallel
to the direction of airflow, the damper is open, Figure 37.70.
Figure 37.68 Balancing damper. Photo by Eugene Silberstein

Figure 37.67 A square elbow with turning vanes.

Figure 37.69 Damper in the closed position. Photo by Eugene
Silberstein


---

## PDF Page 277

### Unit 37 Air Distribution and Balance
Figure 37.70 Damper in the open position. Photo by Eugene Silberstein

#### 37.13 Zoning
As we mentioned in the previous section, balancing dampers
are used to ensure that the proper amount of air is delivered to each area in the conditioned space. Balancing the airflow in the system helps ensure that the space is heated and/
or cooled evenly. Once the system is properly balanced, the
balancing dampers should never have to be touched again.
Another type of damper that is found in an air distribution
system is the zone damper. Here are some characteristics that
will differentiate between the two types:
-

-

-
-

-

-

Balancing dampers are set to the desired position and
locked in place at the time of initial system start-up or
shortly thereafter.
Zone dampers are opened and closed in response to
changes in room temperature.
Balancing dampers are manually opened and closed.
Zone dampers open and close automatically in response to
temperature changes. These dampers can be pneumatically
(air) or electrically controlled.
Balancing dampers are used to set airflow at some point between minimum and maximum on the basis of the size of the
duct and the velocity of the air moving through the duct.
Zone dampers will move from the fully open to the fully
closed position depending on whether or not the temperature requirements for the zone are satisfied.

The zoning process utilizes zone dampers, Figure!37.71, and enables a single forced-air heating and/or cooling system to maintain
different temperatures in different rooms or areas of the conditioned
space. By zoning a system, efficiency is increased.
Consider, for
example, a single central air-conditioning system that is being
used to cool a two-story house. Typically, the second $oor of
the structure will be considerably warmer than the lower level.
This temperature difference can be as high as 10"degrees. If the

1109

Figure 37.71 A zone damper.

thermostat is located on the lower level, the upper $oor will
never get cool. If the thermostat is located upstairs, the lower
level will be too cool. The same condition can occur in some
ranch-style homes. In this case, one side of the house may be
warmer than the other. Depending on the location of the thermostat, one side of the home will be comfortable, while the
other will be either too hot or too cold.
Zoning an air-conditioning system involves installing
a thermostat and a zone damper for each room or zone in
the structure. These thermostats and dampers are wired to
a central control panel that will control the operation of the
system on the basis of the actual conditions in the space. The
complexity of these systems varies greatly depending on what
features and tasks the system is able to perform.
A very basic zoning system is shown in Figure!37.72. This
system has two separate zones, each with its own zone damper
and thermostat. In a system similar to the one shown in this
figure, it is easy to divide the structure into two separate areas,
as the main plenum branches off in two distinct directions.
For this example, we will assume that each of the two zones
has the same airflow, cfm, and requirements. When configured
in this manner (as two otherwise equal zones), the ductwork
serving each zone should be oversized about 50%. If the total
system were to provide 2000"cfm, this would mean that each
trunk should be able to carry 1000" cfm of air. For zoning
purposes, each trunk should be sized to carry approximately
1500" cfm, or 75%, of the total airflow requirement for the
system. The wiring/control system for the zoned system shown
in Figure!37.72 is comprised of a central control panel, two
damper motors, and two thermostats. One thermostat is centrally located in each of the two zones.
Of course there are more intricate and complicated zoning systems available. Typically, the two-zone system just discussed can set up zones in one of the following ways:
-
-

Zone 1: upstairs; Zone 2: downstairs
Zone 1: living room and kitchen; Zone 2: bedrooms and
bathrooms


---

## PDF Page 278

1110

Section 7 Air-Conditioning (Cooling)

Figure 37.72 A common two-zone system layout.

#### DAMPER

#### Zone 2

#### DAMPER
#### POWER

#### Zone 1

#### CONTROL
#### WIRES

#### CONTROL
#### PANEL

#### Zone 1
#### THERMOSTAT
#### Zone 2
#### THERMOSTAT

#### RETURN
AIR

#### Air Handler

As homes get larger, the zoning requirements change as well.
For example, the master bedroom suite in some higher-end
homes has its own zone. The possibilities for zoning are
limited only by the system designer’s imagination. It is not
unreasonable to have a separate zone for every room in a
home. Obviously, systems like this are very costly to design
and install and are more complicated to troubleshoot.

Figure 37.73 (A) Both zones are calling for cooling, so each zone is
being supplied with 1000 cfm of cooled air. (B) Only Zone 1 is calling for
cooling, so this zone is receiving all of the air.
#### Zone 1
#### DAMPER
#### OPEN
1000 cfm
@ 465 fpm

#### Zoning With A Single-Speed
#### Blower Motor
The opening and closing of the zone dampers will have an
effect on the velocity and volume of the air moving through
the system. This is not an action that should be undertaken
lightly, as a reduction in airflow through a cooling coil can,
for example, cause the coil to freeze, further reducing airflow and causing a major reduction in cooling. In a two-zone
system, as in the situation discussed in the previous section,
oversizing the duct system by approximately 50% will, for
the most part, alleviate this problem.
Let’s take a closer look. If the system were designed to move
2000"cfm at a velocity of 700"ft/min, the supply plenum would
have to have a cross-sectional area of 2.86" ft2 (2000" cfm 4
700"ft/min). If the air is to be divided between the two zones as
shown in Figure!37.73, each zone will have to carry 1000"cfm
at the same 700" ft/min. This means that the cross-sectional

#### Zone 2
#### DAMPER
#### OPEN
1000 cfm
@ 465 fpm

AIR
#### HANDLER

#### RETURN
AIR

(A)
#### Zone 1
#### DAMPER
#### OPEN
2000 CFM
@ 930 FPM

"0" cfm

AIR
#### HANDLER
(B)

#### Zone 2
#### DAMPER
#### CLOSED

#### RETURN
AIR


---

## PDF Page 279

1111

### Unit 37 Air Distribution and Balance

area of the duct is going to be 1.43"ft2. By oversizing this zone
duct by 50%, the cross-sectional area will be increased to
2.15"ft2. The duct will still be carrying the 1000"cfm, so the
velocity of the air will be reduced to 465"ft/min (1000"cfm 4
2.15"ft2), which will be the velocity when both zones are calling for cooling, Figure!37.73(A). When only one zone is calling
for cooling, the entire 2000" cfm will flow through the duct
feeding that zone. The speed of the air flowing through that
duct will be 930"ft/min (2000"cfm 4 2.15"ft2), Figure!37.73(B).
In systems with three or more zones, oversizing the duct
to each zone by 50% is not practical. In such cases, oversizing the ducts by 10% to 15% will often suffice. In addition
to this minimal oversizing of the duct, a bypass duct can be
installed in the system, Figure!37.74. The bypass duct allows
the blower to move the required amount of air even if a number of zones are not calling for conditioning. The bypass duct
should be equipped with a damper so that the airflow can be
adjusted. This damper can be manually or automatically controlled. When the damper is manual, it should be set for the
“worst-case scenario,” which is when only the smallest zone
is calling for conditioning.
Consider the system shown in Figure! 37.75(A). This is
an air-conditioning system with four zones. In this case, all
four zones are calling for cooling, so there is no problem
with excess or unwanted air volume. In Figure!37.75(B), only
the smallest zone is calling for cooling, so all zone dampers
are closed with the exception of the one serving Zone 4.
The blower will still deliver 2000"cfm, but only 400"cfm are
needed. This is the worst-case scenario, as only the smallest
zone is calling for cooling. The bypass duct should be sized
to handle enough air for this condition, which, in this case,
is 1600"cfm (2000"cfm 2 400"cfm). When the damper in the
bypass zone is controlled automatically, a pressure switch is
often used to open and close the damper. The pressure switch
senses the pressure in the duct and, as the pressure in the duct
rises, causes the bypass damper to open.
When using the bypass-duct method, it is important to
sense the temperature of the air as it moves through the system.
By having conditioned air fed back through the system, the air
can become overheated in the heating mode or overcooled in

Figure 37.75 (A) All four zones are calling for system operation. (B) This is
the worst-case scenario, as only the smallest zone is calling for system operation. The bypass damper must be able to handle enough air for this situation.
#### Zone 1
#### OPEN

#### Zone 2
#### OPEN

500
cfm

600
cfm

500
cfm

400
cfm

#### Zone 3
#### OPEN

#### Zone 4
#### OPEN

#### Zone 1
#### CLOSED

#### Zone 2
#### CLOSED

#### RETURN
AIR
AIR
#### HANDLER

2000
cfm

(A)

AIR
#### HANDLER

2000
cfm

1600 cfm
400
cfm
#### Zone 3
#### CLOSED

#### Zone 4
#### OPEN

(B)

Figure 37.74 A bypass duct.
#### RETURN
#### DUCT

#### BYPASS
#### DUCT

#### Air Handler

#### DAMPER

#### SUPPLY
#### DUCT

the cooling mode. This can damage the equipment. For example, if the return air is too cool, it may very well cause the
evaporator coil to freeze. This can lead to liquid floodback to
the compressor, resulting in major system damage. The sensor should send a signal to the central control panel to cycle
the compressor off when such conditions are present. Different
manufacturers tackle this situation differently, so be sure to
follow the recommendations and instructions provided with
each specific zoning product.
One alternative to using the bypass duct is to incorporate
a dump zone into the system. Instead of recirculating the air
back through the equipment, the excess air is directed to an


---

## PDF Page 280

1112

Section 7 Air-Conditioning (Cooling)

area in the structure that does not have critical temperature
requirements. Such areas include basements, common hallways, or similar spaces. Since this may be objectionable to the
occupants of the structure, options should be discussed prior
to the design and installation stages of the job.

#### Zoning With A Multispeed
#### Compressor And Variable-Speed
#### BLOWER
Some of the most desirable zoning systems utilize multispeed
compressors and variable-speed blower motors. These systems use computer-controlled panels that store information
regarding the air requirements for each zone. Some of these
zoning systems use the following pieces of data:
-
-
-
-

Return-air temperature
Supply-air temperature
Airflow requirements for each zone
Percentage of airflow for each zone as a percentage
of total system airflow

More advanced zoning systems have the ability to
-
-
-
-

provide simultaneous heating and cooling by zone.
