provide continuous fan operation options by zone.
control individual zone temperature.
set heating or cooling priority by zone.
Consider the following system setup:

-
-
-
-

Zone 1: 200"cfm—den and bedroom 4
Zone 2: 450"cfm—bedrooms 2 and 3
Zone 3: 500"cfm—master bedroom suite
Zone 4: 450"cfm—living room and dining room area

The total cfm requirement for this home is 1600"cfm, so the
percentage of air going to each zone is as follows:
-
-
-
-

Zone 1 S (200"cfm 4 1600"cfm) 3 100% 5 13%
Zone 2 S (450"cfm 4 1600"cfm) 3 100% 5 28%
Zone 3 S (500"cfm 4 1600"cfm) 3 100% 5 31%
Zone 4 S (450"cfm 4 1600"cfm) 3 100% 5 28%

Notice that the total air volume is equal to 100%. These air
volume percentages are rounded off and will get programmed
into the central control panel. The average air volumes for
Zones 1 through 4 will then be estimated as 10%, 30%, 30%,
and 30%, respectively. On the basis of this information and
the zones that are calling for conditioning, the compressor and
blower speeds will be selected automatically by the system. For
example, if Zones 3 and 4 are calling for cooling, the blower
will operate at a speed that will deliver 960"cfm of air (60% of
1600"cfm). The compressor speed will be selected on the basis
of this airflow as well as the data gathered from the returnand/or supply-air sensors. If another zone now calls for cooling,
the blower will ramp up its speed to deliver more air volume.

If the system is equipped to provide both heating and
cooling, the zoning equipment may have the capability of
selecting a priority mode of operation. For example, if a
heating priority is programmed into the system and there
are simultaneous calls for heating and cooling, the system
will satisfy the heating demand first and then switch over
to satisfy the cooling demand. Similarly, if there is a cooling
priority programmed into the system, the system will satisfy
the cooling demand first and then switch over to the heating
mode for those zones that require it. There may also be a
priority referred to as zone priority. Zone priority gives preference to whatever mode of operation is called for by the
priority zone. For example, some homeowners set the master
bedroom suite as the priority zone. So if that zone is calling
for cooling and the rest of the home is calling for heating, the
cooling demand will be satisfied first.

#### Adding Zoning To
#### An Existing System
Although it is easier to zone a system when it is initially
designed and installed, retrofitting existing systems has
become a very popular option. Adding zones to an existing system has become an easier task as well. Compact,
easy-to-install dampers are readily available in both round,
square, and rectangular configurations to fit into existing
duct sections. The manufacturers of these products provide templates along with their products to further ease the
installation process. Figure!37.76(A)–(D) shows the installation of round and square zone dampers.

#### 37.14 Duct Insulation
When ductwork passes through an unconditioned space,
heat transfer may take place between the air in the duct and
the air in the unconditioned space. If the heat exchange adds
or removes very much heat from the conditioned air, insulation should be applied to the ductwork. A 15°F temperature difference from the inside to the outside of the duct
is considered the maximum difference allowable before
insulation is necessary.
Insulation is built into a fiberglass duct by the manufacturer. Metal duct can be insulated in two ways: on the
outside or on the inside. When applied to the outside, the
insulation is usually a foil- or vinyl-backed fiberglass. It
comes in several thicknesses, with a 2-in. thickness the most
common. The backing creates a moisture vapor barrier. This
is important where the duct may operate below the dew
point temperature of the surroundings and moisture would
form on the duct. The insulation is joined by lapping and
stapling it. It is then taped to prevent moisture from entering the seams. External insulation can be added after the


---

## PDF Page 281

### Unit 37 Air Distribution and Balance

1113

Figure 37.76 Installing a zone damper in a round duct (A)–(B). Installing a zone damper in a square duct (C)–(D).

(A)

(B)

duct has been installed if the duct has enough clearance all
around. When applied to the inside of the duct, the insulation is either glued or fastened to tabs mounted on the duct
by spot weld or glue. This insulation must be applied when
the duct is being manufactured.

#### 37.15 Blending The
#### Conditioned Air
#### With Room Air
When air reaches the conditioned space, it must be properly
distributed into the room so that the room will be comfortable without anyone being aware that a conditioning system
is operating. This means that the final components in the system must place the air in the proper area of the conditioned
space for proper air blending. Following are guidelines that
can be used for room air distribution.

(C)

(D)

1. When possible, air should be directed onto the walls.
They are the load where the heat exchange occurs. For
example, in winter air can be directed to the outside walls
to cancel the load (cold wall) and keep the wall warmer.
This will keep the wall from absorbing heat from the
room air. In summer the same distribution will work; it
will keep the wall cool and keep room air from absorbing heat from the wall. The diffuser spreads the air in the
desired air pattern, Figure!37.77.
2. Warm air for heating distributes better from the floor
because warm air tends to rise, Figure!37.78.
3. Cool air distributes better from the ceiling because cool
air tends to fall, Figure!37.79.
4. The most modern concept for both heating and cooling is to place the diffusers next to the outside walls to
accomplish this load-canceling effect.
5. The amount of throw (how far the air from the diffuser
will blow into the room from the diffuser) depends on the
air pressure behind the diffuser and the style of the diffuser


---

## PDF Page 282

1114

Section 7 Air-Conditioning (Cooling)

blades. Air pressure in the duct behind the diffuser creates
the velocity for the air leaving the diffuser. Figure!37.80
shows some air registers and diffusers. The various types
can be used for low-side wall, high-side wall, floor, ceiling,
or baseboard.
Figure 37.77 Diffusers spread and distribute the air.

Figure 37.78 Warm air distribution.

#### HEATING

Figure 37.79 Cool air distribution.

#### 37.16 The Return-Air
#### Duct System
The return-air duct system is constructed in much the
same manner as the supply duct system except that many
installations utilize central returns instead of individual
room returns. Individual return-air systems have a returnair grille in each room that has a supply diffuser (with the
exception of bathrooms and kitchens). Individual return
systems provide the best return air, but they are much more
expensive to install when compared to similarly sized,
central return air systems. The return-air duct normally has
a slightly larger cross-sectional area than the supply duct,
so there is less resistance to airflow in the return system. In
addition, the air flowing through the larger return duct will
be much quieter than if the return ducts were made smaller.
(more details will be provided in the section on duct sizing).
See Figure!37.81 for an example of a system with individual
room returns.
A central return system is usually satisfactory for a onelevel residence. Larger return-air grilles are typically centrally
located in a hallway so that air from the individual rooms
can easily move back to the common return. In order for air
to return to the central return, there must be a path, such as
doors with grille work, open doorways, and undercut doors
in common hallways. However, these open areas in the doors
can reduce privacy. In a structure with more than one floor
level, a return should be installed on each level. Remember,
cold air is more dense than warmer air and moves downward. Warm air is less dense than colder air and tends to flow
upward naturally. Figure!37.82 illustrates air stratification in
a two-level house.
A properly constructed central return air system helps
eliminate blower noise in the conditioned space. The returnair grille should not be mounted directly to the furnace or
air handler because the noise of the blower will be noticeable
several feet away. There should be no line of sight between
the return-air grille and the inlet of the blower. There should
be at least one elbow or bend between the return-air grille
and the blower to help keep noise levels low. If this cannot
be done, the return-air plenum can be insulated on the inside
to help deaden the blower noise. Return-air grilles are normally large and meant to be somewhat decorative. They do
not have another function unless they house a filter. They are
usually made of stamped metal or have a metal frame with
grille work, Figure!37.83.

#### 37.17 Sizing Duct
#### For Moving Air

#### COOLING
#### DIFFUSER

To move air takes energy because (1) air has weight; (2) the
air tumbles down the duct, rubbing against itself and the ductwork; and (3) fittings create resistance to the airflow.


---

## PDF Page 283

1115

### Unit 37 Air Distribution and Balance
Figure 37.80 Air registers and diffusers.

#### CEILING
#### DIFFUSER

#### PERFORATED
#### Ceiling Panel

#### HIGH
#### SIDEWALL
#### REGISTER

#### WALL
#### DIFFUSER

LOW
#### SIDEWALL
#### REGISTER

#### WINDOW
#### SLOT

#### BASEBOARD
#### REGISTER

#### FLOOR
#### REGISTER

#### FLOOR

#### BASEBOARD

#### Low Sidewall

#### High Sidewall

Excellent if designed
to discharge upward

Good

Good

Excellent if used
with perimeter
systems

Fair–should not be
used to heat slab
houses in northern
climates
Impossible to
conceal because it
is above furniture
and in a flat wall

Good–should not be
used to heat slab
houses in northern
climates
Impossible to
conceal but
special decorative
types are available

#### Cooling Performance

Excellent

Excellent if used
with perimeter
systems

#### Heating Performance

Excellent

Excellent if used
with perimeter
systems

#### Interference With Decor

Easily concealed
Not quite so easy to Hard to conceal
because it fits flush
conceal because it because it is usually
with the floor and can projects from the
in a flat wall
be painted to match baseboard

#### CEILING

#### Interference With
#### Furniture Placement

No interference–
located at outside
wall under a window

No interference–
Can interfere because
No interference
located at outside
air discharge is not
wall under a window vertical

No interference

#### Interference With
#### Full-Length Drapes

No interference–
located 6 or 7 inches
from the wall

When drapes are
closed they will
cover the outlet

When located under
a window, drapes
will close over it

No interference

No interference

Carpeting must be
cut

Carpeting must be
notched

No interference

No interference

No interference

Low

Medium

Low to medium,
depending on the
type selected

Low

Low to high—
wide variety of
types are available

Low because the
sill need not be cut

Low when fed from Medium–requires
Low on furredHigh because attic
below–sill need not wall stack and cutting ceiling system; high ducts require
be cut
of plates
when using under- insulation
floor system

#### Interference With
#### Wall-To-Wall Carpeting
#### Outlet Cost
#### Installation Cost

Friction losses in ductwork are due to the actual rubbing
action of the air against the side of the duct and the turbulence of the air rubbing against itself while moving down the
duct. Friction due to air rubbing against the walls of the ductwork cannot be eliminated but can be minimized by good
design practices. Proper duct sizing for the amount of airflow helps maximize system performance. The smoother the
interior duct surface, the less friction there is. The slower the

air is moving, the less friction there will be. Although it is
beyond the scope of this text to go into details of duct design,
the following information can be used as basic guidelines
for a typical residential installation. Each foot of duct offers
a known resistance to airflow. This is called friction loss. It
can be determined from tables and special slide calculators
designed for this purpose. The following example explains
friction loss in a duct system, Figure!37.84.


---

## PDF Page 284

1116

Section 7 Air-Conditioning (Cooling)

Figure 37.81 A duct plan of individual room return-air inlets. Reproduced courtesy of Carrier Corporation.

#### RETURN
#### Duct System

#### SUPPLY
#### Duct System

Figure 37.82 Air stratifies even when distributed because warm air rises and cold air falls.

758F

658F

#### CENTRAL
#### RETURN
#### Air Grille

Figure 37.83 Return-air grilles.

#### (A) Stamped Large-Volume
#### Air Inlet

#### (B) Floor Air Inlet

#### (C) Filter Air Inlet Grilles


---

## PDF Page 285

1117

### Unit 37 Air Distribution and Balance
Figure 37.84 A duct system.
100 cfm

100 cfm

100 cfm

100 cfm

BLOWER 400 cfm

600 cfm

600 cfm

#### Blower Outlet
(0.2 in. WC)
50 cfm
#### Blower Inlet Bath

#### BLOWER

100 cfm

50 cfm
#### BATH

(–0.2 in. WC)

#### RETURN
AIR
#### FILTER
#### GRILLE

#### Return Air
#### Filter Grille

600 cfm

100 cfm

200 cfm

400 cfm

#### Coil Outlet
(0.1 in. WC)

#### COOLING
#### COIL

–0.03 in. WC

100 cfm

#### BEHIND
#### REGISTER
(0.03 in. WC)

#### TURNING
#### VANES
200 cfm

100 cfm

–0.03 in. WC

600 cfm

100 cfm

100 cfm

100 cfm

#### System Capacity 3 Tons
cfm REQUIREMENT = 1200 cfm
BLOWER STATIC PRESSURE (0.4 in. WC)
SUPPLY DUCT STATIC PRESSURE (0.2 in. WC)
RETURN DUCT STATIC PRESSURE (–0.2 in. WC)

1. Ranch-style home requires 3"tons of cooling.
2. Cooling provided by a 3-ton cooling coil in the ductwork.
3. The heat is provided by a 100,000 Btu/h furnace input,
80,000 Btu/h output (80% efficiency).
4. The blower has a capacity of 1360"cfm of air while operating against 0.40"in. WC static pressure with the system
blower operating at medium-high speed, Figure 37.85.
This system requires only 1200"cfm of air in the cooling
mode. The system blower will easily be able to achieve
this rate of airflow.

5. The system has 11 outlets, each requiring 100" cfm in
the main part of the house, and 2 outlets, each requiring
50"cfm, located in the bathrooms. Most of these outlets
are on the exterior walls of the house and distribute the
conditioned air to the outside walls.
6. The return air is taken into the system from a common
hallway, one return at each end of the hall.
7. While reviewing this system, think of the entire house as
the system. The supply air must leave the supply registers
and sweep the walls. It then makes its way through the

Figure 37.85 A manufacturer’s table for furnace airflow characteristics. Courtesy BDP Company

#### SIZE

Blower
Motor
HP

048100

1/2 PSC

External Static Pressure in. W.C.
Speed

0.1

0.2

0.3

0.4

0.5

0.6

0.7

High
Med-High
Med-Low
Low

1750
1360
1090
930

1750
1370
1120
960

1720
1370
1140
980

1685
1360
1130
980

1610
1340
1100
965

1530
1315

1430

0.8

945


---

## PDF Page 286

1118

Section 7 Air-Conditioning (Cooling)

rooms to the door adjacent to the hall. The air then flows
under the door and makes its way to the return-air grille.
8. The return-air grille is where the duct system starts.
A slight negative pressure (in relation to the room pressure) at the grille gives the air the incentive to enter the
system. The filters are located in the return-air grilles. The
pressure on the blower side of the filter will be 20.03"in.
WC, which is less than the pressure in the room, so the
room pressure pushes the air through the filter into the
return duct.
9. As the air proceeds down the duct toward the blower,
the pressure continues to decrease. The lowest pressure
in the system is at the blower’s inlet, 20.20"in. WC below
the room pressure.
10. The air is forced through the blower and the pressure
of the air increases. The greatest pressure in the system is
at the blower outlet, 0.20"in. WC above the room pressure. The pressure difference between the inlet and the
outlet of the blower is 0.40"in. WC.
11. The air is then pushed through the heat exchanger in the
furnace, where the air experiences an additional pressure
drop.
12. The air then moves through the cooling coil, where it
enters the supply duct system at a pressure of 0.10"in. WC.
13. The air will undergo a slight pressure drop as it passes
through the tee that splits the duct into two reducing
extended plenums, one for each end of the house. This
tee in the duct has turning vanes to help reduce the pressure drop as the air passes through the fitting.
14. The first section of each reducing trunk has to handle an
equal amount of air. One half of the total cfm, 600 cfm,
will flow to the left, while the other 600 cfm will flow to
the right. The first two branches on each side will deliver
100 cfm each. This reduces the capacity of the trunk to
400"cfm on each side. A smaller trunk can be used at this
point, and materials can be conserved while maintaining
the correct air velocity.
15. The duct is reduced to a smaller size to handle 400"cfm
on each side. Because another 200"cfm of air is distributed
to the conditioned space, another reduction can be made.
16. The last part of the reducing trunk on each side of the
system needs to handle only 200"cfm for each side of the
system.
This supply duct system will distribute the air for this
house with minimal noise and maximum comfort.
The pressure in the duct will be about the same all
along the duct because the air was distributed off the
trunk line and the duct size was reduced to keep the
pressure inside the duct at the prescribed value.
At each branch, dampers should be installed in the duct
to balance the system air supply to each room. The
system will furnish 100" cfm to each outlet, but if a
room does not need that much air, the dampers can
be adjusted. The branch to each bathroom will need
to be adjusted to 50"cfm each.

The return-air system is the same size on each side of the
system. It returns 600" cfm per side with the !lters
located in the return air grilles in the halls. The furnace blower is located far enough from the grilles so
that it will not be heard.
Entire books have been written on duct sizing and air distribution system design. Manufacturers’ representatives may also
be helpful for specific applications. Manufacturers also offer
classes in duct sizing that use their methods and techniques.

#### 37.18 Measuring Air Movement
#### For Balancing
Air balancing is sometimes accomplished by measuring the
air leaving each supply register. When one outlet has too
much air, the damper in that run is throttled to slow down
the air. This, of course, redistributes air to the other outlets
and will increase their flow.
The air quantity of an individual duct can be measured
in the field to some degree of accuracy by using instruments
to determine the average velocity of the air in the duct.
To accomplish this, a velometer is used. Multiple velocity
readings must be taken in a uniform cross-sectional pattern
of the duct. The average of the readings taken is used for
the calculation. This process is called traversing the duct.
The average velocity, along with the cross-sectional area of
the duct, is used to determine the airflow through a duct,
expressed in cfm. For example, if the air in a 1-ft2 duct
(12"in. 3 12"in. 5 144"in2) is traveling at a velocity of 1"ft/
min, the volume of air passing a point in the duct is 1"cfm.
If the velocity is 100"ft/min, the volume of air passing the
same point is 100"cfm. The cross-sectional area of the duct
is multiplied by the average velocity of the air to determine
the volume of the moving air, Figure! 37.86. Figure! 37.87
shows the patterns used while traversing the duct.
When you know the average velocity of the air in any duct,
you can determine the cfm using the following formula:
cfm 5 Area (ft2) 3 Velocity (fpm)
For example, suppose a duct is 20"in. 3 30"in. and the average velocity is 850"fpm. The cfm can be found by first finding
the area in square feet:
Area 5 Width 3 Height
Area 5 20!in. 3 30!in.
600 in2
144 in2/ft2
Area 5 4.2!ft2
cfm 5 Area 3 Velocity
cfm 5 4.2!ft2 3 850!fpm
cfm 5 3570!ft3 of air per minute

Area 5


---

## PDF Page 287

1119

### Unit 37 Air Distribution and Balance
Figure 37.86 This cross section of duct with airflow shows how to measure duct area and air velocity.

#### Airflow Measurement
VELOCITY (fpm) X CROSS-SECTIONAL AREA (ft2) = cfm
100 fpm X 1 ft2 = 100 cfm

18 in.

#### ANEMOMETER

8 in.

#### DUCT

1 = 80 fpm
2 = 110 fpm
3 = 95 fpm
4 = 90 fpm
5 = 120 fpm
6 = 105 fpm

#### DUCT

#### Cross-Sectional Area
18 in. X 8 in. = 144 in.2 = 1 ft2

1

2

3

4

5

6
#### TOTAL
#### No. Measurements

600 fpm
= 100 fpm
6

VELOCITY = 100 fpm
#### For Accuracy, Velocity Measurements Must Be
#### Averaged Over Entire Cross Section Of Duct Outlet.

Figure!37.87 This figure shows the pattern that should be used for traversing square, rectangular, and round duct for the most accurate average reading (A). (Continued )

12 in.
1

2

3

4

5

6

7

8

9

10

11

12

8 in.

#### Pattern For Traversing Rectangular Duct
#### Eight-Point Traverse

1 2 3
d8 d

7

d6

d5

#### Six-Point Traverse

8
7
6

6
5

5

4

4

5

6 7 8

D

D

6 5

4
d4

d2 d1

3

2 1

d6
d4

3

3
2
1

d3

4

2
1
#### Cross-Reference Points

d3

d1 d2

(A)

d5


---

## PDF Page 288

1120

Section 7 Air-Conditioning (Cooling)

Figure!37.87 (Continued ) This figure shows the pattern that should be used for traversing square, rectangular, and round duct for the most accurate
average reading (B)–(D).

#### Probe Immersion Expressed In Duct Diameters

#### TRAVERSE
#### METHOD

#### 6 Point
#### 8 Point

d1

d2

d3

d4

d5

d6

d7

d8

0.043
0.032

0.147
0.105

0.296
0.194

0.704
0.323

0.853
0.677

0.957
0.806

–
0.895

–
0.968

(B)
#### Probe Immersion For
#### - 6 Pt. Traverse

#### DUCT.
DIA.
(IN.)

d1

d2

d3

d4

d5

d6

10
12

3/8
1/2

1-1/2
1-3/4

3
3-1/2

7
8-1/2

8-1/2
10-1/4

9-5/8
11-1/2

14
16

5/8
3/4

2
2-3/8

4-1/8
4-3/4

9-7/8
11-1/4

12
13-5/8

13-3/8
15-1/4

18
20

3/4
7/8

2-5/8
3

5-3/8
6

12-5/8
14

15-3/8
17

17-1/4
19-1/8

22
24

1
1

3-1/4
3-1/2

6-1/2
7-1/8

15-1/2
16-7/8

18-3/4
20-1/2

21
23

(C)
#### Probe Immersion
#### For 8 Pt. Traverse
-

#### DUCT.
DIA.
(IN.)

d1

d2

d3

d4

d5

d6

d7

d8

10
12

5/16
3/8

1
1-1/4

2
2-3/8

3-1/4
3-7/8

6-3/4
8-1/8

8
9-5/8

9
10-3/4

9-5/8
11-1/2

14
16

7/16
1/2

1-1/2
1-5/8

2-3/4
3-1/8

4-1/2
5-1/8

9-1/2
10-7/8

11-1/4
12-7/8

12-1/2
14-3/8

13-1/2
15-1/2

18
20

9/16
5/8

1-7/8
2-1/8

3-1/2
3-7/8

5-7/8
6-1/2

12-1/4
18-1/2

13-1/2
16-1/8

16-1/8
17-7/8

17-1/2
19-3/8

22
24

11/16
3/4

2-3/8
2-1/2

4-1/4
4-5/8

7-1/8
7-3/4

14-7/8
16-1/4

17-3/4
19-1/2

19-3/4
21-1/2

21-1/4
23-1/4

(D)

Suppose the duct were round and had a diameter of 12"in.
with an average velocity of 900"fpm.
Area 5 " 3 Radius squared
Area 5 3.14 3 6 3 6
Area 5

113 in2
144 in2/ft2

Area 5 0.78!ft2
cfm 5 Area 3 Velocity
cfm 5 0.78!ft2 3 900
cfm 5 702!ft3 of air per minute
Special techniques and good instrumentation must be
used to find the correct average velocity in a duct. For example, readings should not be taken within 10 duct diameters

of the nearest fitting. This means that long, straight runs
are desirable for taking accurate readings. This is not
always possible because of the fittings and takeoffs in a
typical system, particularly residential systems. The proper
duct traverse must be used and it is different for round duct
than for square or rectangular duct. Figure!37.87 shows the
pattern that should be used for traversing square, rectangular, and round duct for the most accurate average reading. See Section"37.21 for some practical tips for measuring
airflow.

#### 37.19 The Air Friction Chart
The system described in the previous section can be plotted
on the friction chart, Figure!37.88. This chart is for volumes
of air up to 2000"cfm. Figure!37.89 shows a chart for larger


---

## PDF Page 289

### Unit 37 Air Distribution and Balance

1121

#### Cu. Ft. Of Air Per Minute

Figure 37.88 An air friction chart. Used with permission from ASHRAE, Inc.

#### Friction Loss In Inches Of Water Per 100 Ft.

systems, up to 100,000"cfm. The horizontal lines on the chart
represent airflow in cfm, as indicated by the scale on the left
side of the chart. Round duct diameters, expressed in inches,
are represented by the lines that slope from the bottom-left to
the top-right of the chart. The velocity of the airflow is represented by the lines that run from the top-left to the bottomright of the chart. The vertical lines on the chart represent the
friction rate.
The duct sizes are rated in round-pipe sizes on the chart
and can be converted to square or rectangular duct by using
the table in Figure!37.90. The round-pipe sizes are for galvanized steel duct material and assume that the air is at standard

conditions and has a density of 0.075"lb/ft3. Other charts are
available for ductboard and flexible duct. The friction loss is
expressed in inches of water column per 100"ft of duct, and
the scale is shown along the top and bottom of the chart.
For example, using this chart, a run of pipe that carries 100"cfm
(on the left of the chart) can be plotted over the intersection of
the 6-in. pipe line. When this pipe is carrying 100"cfm of air, it
has a velocity of just over 500"ft/min and a pressure drop of
0.085"in. WC/100"ft. A 50-ft run would have half the pressure
drop—0.0425"in. WC.
The friction chart can be used by the designer to size the
duct system before the job price is quoted. This duct sizing


---

## PDF Page 290

1122

Section 7 Air-Conditioning (Cooling)

#### Cu. Ft. Of Air Per Minute

Figure 37.89 A friction chart for larger duct systems. Reprinted with permission from American Society of Heating, Refrigerating, and Air-Conditioning
Engineers, Inc.

#### Friction Loss In Inches Of Water Per 100 Ft.

provides the sizes that will be used for figuring the duct materials. The duct should be sized using the chart in Figure!37.88
and the recommended velocities from the table in Figure!37.91.
In the previous example, a 4-in. pipe could have been used, but
the velocity would have been nearly 1200"ft/min. This would
be noisy, and the fan may not have enough capacity to push
sufficient air through the duct.
High-velocity systems have been designed and used successfully in small applications. Such systems normally have a
high air velocity in the trunk and branch ducts; the velocity
is then reduced at the register to avoid drafts from the highvelocity air. If the air velocity is not reduced at the register,

the register has a streamlined effect and is normally located
in the corners of the room where someone is not likely to
walk under it.
The friction chart also can be used by the field technician
to troubleshoot airflow problems. Airflow problems come
from system design, installation, and owner problems. System
design problems can be a result of a poor choice of blower or
incorrect duct sizes. They may result from not understanding
the fact that the air friction chart is for 100"ft of duct only.
The technician should have an understanding of how to size
ductwork to determine whether or not a particular duct is
sized correctly.


---

## PDF Page 291

1123

### Unit 37 Air Distribution and Balance

Figure 37.90 A chart used to convert from round to square or rectangular duct. Reprinted with permission from American Society of Heating, Refrigerating, and Air-Conditioning Engineers, Inc.

Lgth
Adj.b

Length of One Side of Rectangular Duct (a). in.
6

7

8

9

10

11

12

13

14

15

16

17

18

19

20

22

24

26

28

30

Lgth
Adj.b
6
7
8
9
10

6
7
8
9
10

6.6
7.1
7.6
8.0
8.4

11
12
13
14
15

8.8 9.5 10.2 10.9 11.5
9.1 9.9 10.7 11.3 12.0
9.5 10.3 11.1 11.8 12.4
9.8 10.7 11.5 12.2 12.9
10.1 11.0 11.8 12.6 13.3

12.0
12.6
13.1
13.5
14.0

13.1
13.7
14.2
14.6

14.2
14.7
15.3

15.3
15.8

16.4

16
17
18
19
20

10.4
10.7
11.0
11.2
11.5

11.3
11.6
11.9
12.2
12.5

12.2
12.5
12.9
13.2
13.5

13.0 13.7
13.4 14.1
13.7 14.5
14.1 14.9
14.4 15.2

14.4
14.9
15.3
15.7
16.0

15.1
15.6
16.0
16.4
16.8

15.7
16.2
16.7
17.1
17.5

16.4
16.8
17.3
17.8
18.2

16.9
17.4
17.9
18.4
18.9

17.5
18.0
18.5
19.0
19.5

18.6
19.1
19.6
20.1

19.7
20.2
20.7

20.8
21.3

21.9

22
24
26
28
30

12.0
12.4
12.8
13.2
13.6

13.0
13.5
14.0
14.5
14.9

14.1
14.6
15.1
15.6
16.1

15.0 15.9
15.6 16.5
16.2 17.1
16.7 17.7
17.2 18.3

16.8
17.4
18.1
18.7
19.3

17.6
18.3
19.0
19.6
20.2

18.3
19.1
19.8
20.5
21.1

19.1
19.9
20.6
21.3
22.0

19.8
20.6
21.4
22.1
22.9

20.4
21.3
22.1
22.9
23.7

21.1
22.0
22.9
23.7
24.4

21.7
22.7
23.5
24.4
25.2

22.3
23.3
24.2
25.1
25.9

22.9
23.9
24.9
25.8
26.6

24.0
25.1
26.1
27.1
28.0

26.2
27.3
28.3
29.3

28.4
29.5
30.5

30.6
31.7

32.8

22
24
26
28
30

32
34
36
38
40

14.0
14.4
14.7
15.0
15.3

15.3
15.7
16.1
16.5
16.8

16.5
17.0
17.4
17.8
18.2

17.7 18.8
18.2 19.3
18.6 19.8
19.0 20.2
19.5 20.7

19.8
20.4
20.9
21.4
21.8

20.8
21.4
21.9
22.4
22.9

21.8
22.4
22.9
23.5
24.0

22.7
23.3
23.9
24.5
25.0

23.5
24.2
24.8
25.4
26.0

24.4
25.1
25.7
26.4
27.0

25.2
25.9
26.6
27.2
27.9

26.0
26.7
27.4
28.1
28.8

26.7
27.5
28.2
28.9
29.6

27.5
28.3
29.0
29.8
30.5

28.9
29.7
30.5
31.3
32.1

30.2
31.0
32.0
32.8
33.6

31.5
32.4
33.3
34.2
35.1

32.7
33.7
34.6
35.6
36.4

33.9
34.9
35.9
36.8
37.8

32
34
36
38
40

42
44
46
48
50

15.6
15.9
16.2
16.5
16.8

17.1
17.5
17.8
18.1
18.4

18.5
18.9
19.3
19.6
19.9

19.9 21.1
20.3 21.5
20.6 21.9
21.0 22.3
21.4 22.7

22.3
22.7
23.2
23.6
24.0

23.4
23.9
24.4
24.8
25.2

24.5
25.0
25.5
26.0
26.4

25.6
26.1
26.6
27.1
27.6

26.6
27.1
27.7
28.2
28.7

27.6
28.1
28.7
29.2
29.8

28.5
29.1
29.7
30.2
30.8

29.4
30.0
30.6
31.2
31.8

30.3
30.9
31.6
32.2
32.8

31.2
31.8
32.5
33.1
33.7

32.8
33.5
34.2
34.9
35.5

34.4
35.1
35.9
36.6
37.2

35.9
36.7
37.4
38.2
38.9

37.3
38.1
38.9
39.7
40.5

38.7
39.5
40.4
41.2
42.0

42
44
46
48
50

52
54
56
58
60

17.1
17.3
17.6
17.8
18.1

18.7
19.0
19.3
19.5
19.8

20.2
20.6
20.9
21.2
21.5

21.7 23.1
22.0 23.5
22.4 23.8
22.7 24.2
23.0 24.5

24.4
24.8
25.2
25.5
25.9

25.7
26.1
26.5
26.9
27.3

26.9
27.3
27.7
28.2
28.6

28.0
28.5
28.9
29.4
29.8

29.2
29.7
30.1
30.6
31.0

30.3
30.8
31.2
31.7
32.2

31.3
31.8
32.3
32.8
33.3

32.3
32.9
33.4
33.9
34.4

33.3
33.9
34.4
35.0
35.5

34.3
34.9
35.4
36.0
36.5

36.2
36.8
37.4
38.0
38.5

37.9
38.6
39.2
39.8
40.4

39.6
40.3
41.0
41.6
42.3

41.2
41.9
42.7
43.3
44.0

42.8
43.5
44.3
45.0
45.7

52
54
56
58
60

20.1
20.3
20.6
20.8
21.1

21.7
22.0
22.3
22.6
22.8

23.3 24.8
23.6 25.1
23.9 25.5
24.2 25.8
24.5 26.1

26.3
26.6
26.9
27.3
27.6

27.6
28.0
28.4
28.7
29.1

28.9
29.3
29.7
30.1
30.4

30.2
30.6
31.0
31.4
31.8

31.5
31.9
32.3
32.7
33.1

32.6
33.1
33.5
33.9
34.4

33.8
34.3
34.7
35.2
35.6

34.9
35.4
35.9
36.3
36.8

36.0
36.5
37.0
37.5
37.9

37.1
37.6
38.1
38.6
39.1

39.1
39.6
40.2
40.7
41.2

41.0
41.6
42.2
42.8
43.3

42.9
43.5
44.1
44.7
45.3

44.7
45.3
46.0
46.6
47.2

46.4
47.1
47.7
48.4
49.0

62
64
66
68
70

23.1
23.3
23.6
23.8
24.1

24.8 26.4
25.1 26.7
25.3 27.0
25.6 27.3
25.8 27.5

27.9
28.2
28.5
28.8
29.1

29.4
29.7
30.0
30.4
30.7

30.8
31.2
31.5
31.8
32.2

32.2
32.5
32.9
33.3
33.6

33.5
33.9
34.3
34.6
35.0

34.8
35.2
35.6
36.0
36.3

36.0
36.4
36.8
37.2
37.6

37.2
37.7
38.1
38.5
38.9

38.4
38.8
39.3
39.7
40.2

39.5
40.0
40.5
40.9
41.4

41.7
42.2
42.7
43.2
43.7

43.8
44.4
44.9
45.4
45.9

45.8
46.4
47.0
47.5
48.0

47.8
48.4
48.9
49.5
50.1

49.6
50.3
50.9
51.4
52.0

72
74
76
78
80

82
84
86
88
90

26.1 27.8
26.4 28.1
26.6 28.3
26.9 28.6
27.1 28.9

29.4
29.7
30.0
30.3
30.6

31.0
31.3
31.6
31.9
32.2

32.5
32.8
33.1
33.4
33.8

34.0
34.3
34.6
34.9
35.3

35.4
35.7
36.1
36.4
36.7

36.7
37.1
37.4
37.8
38.2

38.0
38.4
38.8
39.2
39.5

39.3
39.7
40.1
40.5
40.9

40.6
41.0
41.4
41.8
42.2

41.8
42.2
42.6
43.1
43.5

44.1
44.6
45.0
45.5
45.9

46.4
46.9
47.3
47.8
48.3

48.5
49.0
49.6
50.0
50.5

50.6
51.1
51.7
52.2
52.7

52.6
53.2
53.7
54.3
54.8

82
84
86
88
90

92
96

29.1
29.6

30.8
31.4

32.5
33.0

34.1
34.7

35.6
36.2

37.1
37.7

38.5
39.2

39.9
40.6

41.3
42.0

42.6
43.3

43.9
44.7

46.4
47.2

48.7
49.6

51.0
52.0

53.2
54.2

55.3
56.4

92
96

62
64
66
68
70
72
74
76
78
80

7.7
8.2
8.7
9.1

8.7
9.3 9.8
9.8 10.4 10.9

To size duct properly, the technician must understand
the calculation of pressure drop in fittings and pipe. The
pressure drop in duct is calculated and read on the friction chart in feet of duct, from the air handler to the terminal outlet. This is a straightforward measurement. The

11
12
13
14
15
16
17
18
19
20

fittings are calculated in a different manner. Pressure drop
across different types of fittings in in. WC has been determined by laboratory experiment and is known. This pressure
drop has been converted to equivalent feet of duct for the
convenience of the designer and technician. The technician


---

## PDF Page 292

1124

Section 7 Air-Conditioning (Cooling)

Figure 37.91 A chart of recommended velocities for different duct designs.

Supply
Outlet

Return
Openings

Main
Supply

Branch
Supply

Main
Return

Branch
Return

Residential

500–750

500

1000

600

800

600

Apartments, Hotel Bedrooms,
Hospital Bedrooms

500–750

500

1200

800

1000

800

Private Offices, Churches,
Libraries, Schools

500–1000

600

1500

1200

1200

1000

General Offices,
Deluxe Restaurants,
Deluxe Stores, Banks

1200–1500

700

1700

1600

1500

1200

Average Stores, Cafeterias

1500

800

2000

1600

1500

1200

Structure

must know the type of fittings used in the system and then
consult a chart for the equivalent feet of duct:
-

-

Figure 37.92 shows some sample supply plenum fittings
(Group 1) and their equivalent lengths.
Figure 37.93 shows some sample branch supply trunk
takeoff fittings (Group 2) and their equivalent lengths.

-

-

Figure 37.94 shows some sample reducing trunk takeoff
fittings (Group 3) and their equivalent lengths.
Figure 37.95 shows some sample supply air boot and
stack head fittings (Group 4) and their equivalent lengths.

The equivalent feet of duct for all of the fittings for a
particular run must be added together and then added to the

Figure 37.92 Various supply plenum fittings (Group 1) and their equivalent length, expressed in feet.
1-D
EL = 10

1-B
EL = 10

1-A
EL = 35

1-C
EL = 35

1-F

1-E

10 in. MIN.

EL = 10

EL =
85–120

#### Group 1
Figure 37.93 Various branch supply trunk takeoff fittings (Group 2) and their equivalent length, expressed in feet.
2-K
EL = 50–80

2-L
EL = 70–115

18 in. MIN.
2-I
EL = 65–110

2-B
EL = 20–50
2-E
EL = 25–50
#### Group 2

2-A
EL = 35–80


---

## PDF Page 293

1125

### Unit 37 Air Distribution and Balance
Figure 37.94 Various reducing trunk takeoff fittings (Group 3) and their equivalent length, expressed in feet.
3-C
EL = 20

3-A

3-G
EL = 35

3-D
EL =
35–110

3-K
EL = 20

3-H
EL =
35

3-L
EL = 30

EL = 15
3-E
EL = 30

3-B
EL = 30

3-I
EL = 15

3-F
EL = 50–125

3-J
EL = 35–110

#### Group 3
Figure 37.95 Various supply air boot and stack head fittings (Group 4) and their equivalent length, expressed in feet.
4-A

4-B

EL = 30

4-C

EL = 35

EL = 45

EL = 60
4-G

4-F

EL = 30

4-L

EL = 80

EL = 55
4-H

EL = 80
4-K

4-D

4-M

4-J

EL = 10

4-N

EL = 20

EL = 70

4-I

EL = 50

EL = 30
4-P

4-O

EL = 45

4-E

EL = 20

EL = 10

#### Group 4

actual duct length to determine the proper duct size for a
particular run.
When a duct run is under 100" ft, a corrected friction
factor must be used or the duct will not have enough resistance to airflow and too much flow will occur. The corrected friction factor may be determined by multiplying the
design friction loss in the duct system times 100 (the friction
loss used on the chart) and dividing by the actual length of
run. For example, a system may have a duct run handling
300"cfm of air to an inside room. This duct is very close to
the main duct and air handler. There are 60 effective feet,
including the friction loss in the fittings and the duct length,
Figure! 37.96. The blower may be capable of moving the
correct airflow in the supply duct with a friction loss of
0.36"in. WC. The cooling coil may have a loss of 0.24 and
the supply registers a loss of 0.03. When the coil and register loss are subtracted from the friction loss for the supply
duct, the duct must be designed for a loss of 0.09"in. WC
(0.36 2 0.27 5 0.09).

The following describes a mistake the designer made and
how the technician discovered it. The designer chose 9-in. duct
from the friction chart at the junction of 0.09" in. WC and
300"cfm, from Figure 37.88, without making a correction for
the fact that the duct is only 60" ft long. The technician corrected the static pressure loss of 60"ft of duct using the formula:
Design Static 3 100
Total Equivalent Length of Duct
0.09 3 100
5
60
5 0.15

Adjusted Static 5

Using this adjusted static pressure, the technician referred
to the friction chart and plotted at 300"cfm, then moved to the
right to 0.15 adjusted static. The duct size now became 8-in.
duct. This is not a significant savings in materials, but it does
now reflect accurate friction rate and velocity information. An
alternative is to use a throttling damper where the branch line


---

## PDF Page 294

1126

Section 7 Air-Conditioning (Cooling)

Figure 37.96 This duct has an equivalent length of less than 100 feet.
TAKEOFF PLENUM 10 ft
TAKEOFF FITTING 10 ft
3 ft DUCT
15 ft
ELBOW 10 ft

5 ft

2 ft DUCT

#### "A" Coil

BOOT 5 ft

#### Air Handler

#### EQUIVALENT
#### FEET
#### Fitting List

#### Return Air

TAKEOFF PLENUM (1-A) 10 ft
TAKEOFF FITTING (3-B) 10 ft
#### Elbow (4-E)
10 ft
#### Boot (6-I)
5 ft
#### TOTAL
35 ft EQUIVALENT LENGTH
ACTUAL LENGTH 5 ft
15 ft
3 ft
2 ft
TOTAL ACTUAL LENGTH 25 ft TOTAL ACTUAL LENGTH
35 ft 1 25 ft 5 60 ft TOTAL EFFECTIVE LENGTH
#### For Design Purposes

leaves the trunk duct. The key to this problem is correcting the
static pressure to an adjusted value. This causes the chart to
undersize the duct for the purpose of reducing the airflow to
this run because it is less than 100"ft long. Otherwise, the air
will have so little resistance that too much air will flow from
this run, starving other runs. One run that is oversized will not
make too much difference, but a whole system sized using the
same technique will experience problems.
This problem illustrates a run that is under 100"ft. The same
technique applies to a run that is more than 100"ft, except that
the run will be undersized and starved for air. For example,
suppose that another run off the same system requires 300"cfm
of air and is a total of 170"ft (fittings and actual duct length),
Figure! 37.97. The designer sized the duct for 300" cfm at a
static pressure loss of 0.09 and chose a duct size of 9-in. round.
The technician finds the airflow is too low and checks the
figures using the formula:
Design Static 3 100
Adjusted Static 5
Total Equivalent Length of Duct
5

0.09 3 100
170

5 0.053
When the duct is sized using the adjusted static, the chart
reading oversizes the duct, and it moves the correct amount

of air. In this case, the technician enters the chart at 300"cfm,
moves to the right to 0.053, and finds the correct duct size
to be 10"in. instead of 9"in. This is the reason this system is
starved for air. All duct is first sized in round, then converted
to square or rectangular.
NOTE: All runs of duct are measured from air handler to the end of the run for sizing.-
As the previous examples show, when some duct is undersized and some oversized the result will probably produce
problems. The technician should pay close attention to any
job with airflow problems and try to find the original ductsizing calculations. This will make possible a full analysis of
a problem duct installation. Any equipment supplier will help
in selecting the correct blower and equipment. Suppliers may
even help with the duct design.

#### 37.20 Practical
#### TROUBLESHOOTING
#### TECHNIQUES
Most duct systems are either residential or commercial
installations. Residential systems will be discussed first.
Generally, residential systems have less than 5"tons of cooling and 200,000" Btu/h of heating. These systems are often
installed based on experience rather than on the use of


---

## PDF Page 295

1127

### Unit 37 Air Distribution and Balance
Figure 37.97 This duct has an equivalent length of more than 100 feet.

#### FLAT
#### ELBOW
15 ft

25 ft

#### TAKEOFF
#### PLENUM
10 ft

#### BOOT
15 ft

20 ft

#### "A" Coil

10 ft

5 ft

#### TRANSITION
5 ft

#### ELBOW
10 ft
15 ft

TAKEOFF FITTING 40 ft
#### Return Air
#### Fitting List

#### EQUIVALENT
#### FEET

TAKEOFF PLENUM (1-A) 10 ft
#### Transition (3-E)
5 ft
TAKEOFF FITTING (3-C) 40 ft
#### Flat Elbow (5-B)
15 ft
#### Elbow (4-B)
10 ft
#### Boot (6-N)
15 ft
95 ft EQUIVALENT LENGTH
ACTUAL DUCT LENGTH 5 ft
25 ft
20 ft
15 ft
10 ft 75 ft TOTAL ACTUAL LENGTH
75 ft 170 ft TOTAL EFFECTIVE LENGTH
#### For Design Purposes
95 ft 1 75 ft 5 170 ft

industry-approved design techniques. Many contractors estimate how much air should be delivered to a particular room
in a home using rules of thumb. Since most areas in residential structures are open to each other, deficiencies in the system design are often not noticed. It is strongly recommended,
however, that nationally recognized methods, such as ACCA
Manual D, be used to properly design and lay out residential
air distribution systems. One characteristic that is common
to most residential air distribution systems is that they typically have short duct runs. As explained earlier, for instruments to work correctly, measurements must be made in long
runs of duct. Therefore, instruments may not be necessary for
locating and repairing airflow problems. Most testing of residential duct systems is performed at the registers and grilles
because of this lack of long duct runs. Commercial systems
are much different and will require the use of instruments.

#### Residential Duct System Problems
Many contractors size the branch duct system in residences
using two sizes of duct for economy of the installation. The

duct to the rooms is often sized as 6-in. or 8-in. round (which
may be converted to square or rectangular duct) with dampers
in each run to adjust the airflow. A 6-in. round duct will move
100"cfm of air with a friction loss of about 0.08"in. WC pressure drop per 100"ft. An 8-in. round duct will move 200"cfm
of air with a friction loss of about 0.075"in. WC. Many contractors divide the house into 100- and 200-cfm zones and use
dampers to compensate for any airflow unbalance. The trunk
duct that furnishes the air to the branch ducts is often sized by
simply choosing a size that will furnish the required number
of branch ducts off the main. Larger rooms will have several
outlet registers. Although this may seem careless, it is simple
and practical. When a system is designed in this manner, the
technician must know if there is adequate airflow at the terminal units and the supply registers.
The simple way to check for airflow is to see if you can
feel the airflow at a distance of about 2 to 3" ft from each
register. If the registers are floor registers and it is the cooling
season, you can walk to each register, one at a time, while
holding your hand down at your side. This can often be done
while touring the home with the homeowner, who may not
even be aware of what you are doing. If you find one that has


---

## PDF Page 296

1128

Section 7 Air-Conditioning (Cooling)

a very low flow, follow the duct from the trunk to the register.
The following are some problems that you may encounter:
-

-

-

-

-

-

-

-

Flex duct runs may be too long. Sometimes the installing
contractor will use an entire 25-ft box of duct for a 15-ft
run and just leave the excess in the attic. Some installers
simply do not want to cut off the extra duct.
When the system is installed in a new home, construction
debris can often be found in the duct. The register holes
should be covered during construction when floor registers are used.
Runs may have been disconnected. Duct systems that are
run where people, such as cable TV or telephone repair
technicians, crawl over or step on them can become disconnected or crushed.
The damper on one or more of the branch ducts may be
closed. Look for the damper handle that is supposed to be
installed where you can see it. Even if the duct is insulated
on the outside, the handle should protrude out of the insulation. If the damper handle is under the insulation, it can
often be found by feel.
Flexible duct will collapse inside if it is installed with tight
bends. This may not be easy to see from the outside.
When the duct is lined on the inside, it is hard to determine
where the obstruction may be. The sure sign of obstruction
is reduced airflow at the supply registers for that trunk run.
Look for furniture that is placed over registers. In some
cases homeowners will block registers and grilles because
they feel a draft. Floor registers or grilles can be covered
with area rugs, Figure!37.98.
The wrong filter media may have been chosen. Many companies advertise better filters for residential systems. A
better filter will have a tighter weave and offer more air
restriction. If the filter rack was designed for a typical media
filter and a high-density filter is used, it is likely that the

airflow is reduced to the point of low flow. This is because
the high-density filters require more area for the same airflow. Take the filter out and recheck the airflow. Refer to
Unit 34, “Indoor Air Quality,” for more information on air
filters.
After checking each individual register for noticeable airflow, look for signs of airflow into the return-air grilles. If the
return-air grille is oversized, you may not notice airflow. A
piece of paper placed close to the grille will be sucked onto
the grille surface with only a slight amount of airflow velocity.
Oversized return-air grilles are often desirable because they
reduce the air noise.
To verify airflow for floor and sidewall registers, tie a
piece of ribbon about 12"in. long to the end of a stick or piece
of wire. Hold it over the register. The ribbon will show the
air pattern by waving in the air; if there is no airflow, it will
not wave. This does not work as well with ceiling registers
because the airflow is usually down, just as the thread or ribbon would normally hang.
If you are using instruments to measure air velocity instruments, readings can be taken at the various registers. The
industry standard for the maximum recommended air velocity for a supply register in a home is 750"fpm, Figure!37.91.
You should be able to feel this airflow.
The airflow from a register is not the same across the
entire surface of the register. Although it may seem that the
static pressure in a duct would provide even pressure to all
surfaces of the register, there are other considerations. For
example, when a register is mounted on the duct itself, the air
turning into the register can create a low-pressure area at one
end, Figure!37.99. This situation may be remedied by the use
of turning vanes at the register. Manufacturers of registers and
grilles provide tables that show what the airflow through each
device is at a particular velocity. A major consideration is that
the velocity is often not a constant across the entire device.

Figure 37.98 Obstructed airflow. Reproduced courtesy of Carrier
Corporation
Figure 37.99 This register is installed just after a reducing transition
and will need turning vanes to turn the air into the register.

#### Causes Of Insufficient Air
#### Loose Insulation
#### BLOCKED
#### DISCHARGE
AIR

#### BLOCKED
#### INLET
AIR

#### DIRTY
#### FILTER
#### Dirty Coil

#### DAMPERS
#### CLOSED
#### Debris In
#### DUCTWORK
#### Slow Blower Speed
#### Or Incorrect
#### Blower Rotation

#### TURNING
#### VANES

#### Low-Pressure Area


---

## PDF Page 297

### Unit 37 Air Distribution and Balance

If you think there is an overall low airflow problem
because there does not seem to be enough air at all of the
registers, do a total system examination, starting with the
filter. The air handler is often shipped with a filter already
installed in the cabinet. The installer who installs a return-air
filter grille may forget to remove the filter shipped with the
unit. Even if the common return filter is faithfully changed,
the filter at the air handler will still eventually become
obstructed. An overall airflow reduction would result in low
suction pressure in the cooling mode and a high temperature
rise across the furnace in the heating mode. Reduced airflow can cause the furnace to trip off on a high limit control
because of high heat exchanger temperatures. The technician
can check the recommended air temperature rise in most furnaces. If the rise is above the maximum, there is not enough
air. For example, if a gas furnace manufacturer recommends
an air temperature rise of between 45°F and 65°F and the
rise is 80°F, there is not enough airflow to satisfy the furnace manufacturer’s specifications. It is easy for the technician to measure the temperature rise across the appliance by
measuring the difference between the supply and return air
temperatures.
An amperage reading of the fan motor may provide a
clue to overall reduced airflow. If the fan is supposed to
have a draw of 7 A and it is drawing only 4 A, suspect an
obstruction or even an undersized duct. When a new system
is started up for the first time and the airflow is established,
the technician should record the fan motor amperage on the
unit to use later for comparison testing.
When a system has one or two common return-air grilles,
the average air velocity can be taken at the grilles and calculated to find the overall airflow. The free or usable area of the
grille is first measured, then the average velocity across the
grille is multiplied by the area [(cubic feet per minute 5 velocity
(feet per minute) 3 area (square feet)]. The effective area of
the grille is not the overall area of the grille because of the
grille’s louvers. The effective area of the grille is about 70% of
the measured area in square feet. For example, suppose that
the average velocity of a return-air grille is 350"fpm and the
measured size of the grille opening is 14"in. 3 20"in. The total
area would be 1.944 ft2 (14 3 20/144 5 1.944"ft2). Since only
70% of the grille area is usable because of the louvers, the
actual usable area is 1.944 3 0.7, or 1.44"ft2. The volume of
air would be cfm 5 velocity 3 area, 350 3 1.44 5 504"cfm.
This is approximately the amount of airflow required for a
1#-ton system for cooling. If the return-air grille is too small,
it will normally make a whistling sound as air passes through
it. Be sure to check the manufacturer’s specifications for specific grilles, as different grilles have different effective areas.
Other methods may be used for determining the flow for
a residential system. These are discussed in the individual
units that apply to gas, oil, or electric heat. These methods
determine the airflow by measuring the energy input to the
airstream and calculating the airflow.

1129

No matter what method you use, the accuracy will probably be within 620%. This is about as close as you can get for
residential systems, assuming they are not leaking air at the duct
connections. NOTE: All air measurements for residential systems
should be performed at maximum airflow. Any system that is both
heating and cooling and that has a multiple-speed motor may have
a different airflow for heating versus cooling. Switch the room thermostat to FAN ON for all testing. This will be the maximum airflow.-
If you discover there is not enough air for the total system
and there are no physical barriers, the next step is to see if the
air volume delivered by the blower can be increased. If the
system has a belt-drive blower, check the amperage as compared with the motor full-load amperage. If the blower motor
amperage is low, the pulleys might be able to be adjusted to
increase the airflow rate through the duct system.

#### Commercial Duct Systems
Commercial duct systems vary greatly depending on the size
of the buildings. Commercial duct systems should always
have a blueprint of the duct layout along with a set of specifications that tell how much air should be flowing at any
particular part of the system. This makes it easier to use the
proper instruments and identify problems.
When a large multistory building is erected, a certified testing and balancing company should be present at
the building system’s start-up to verify that the airflow is
correct before the building is turned over to the owneroperator. The company will verify the total building airflow, including the flow in all of the trunk ducts, in all of
the branch ducts, and at the terminal units. These airflows
are supposed to match the building specifications within
an acceptable range, which is usually about 10% for comfort cooling applications. Upon completion, a balancing
report is completed, verifying that all airflow rates are
within the acceptable range.
An advantage of commercial high-rise buildings is that
they usually have a separate air distribution system for each
floor and the individual floors of the building are often similar in layout to each other. Troubleshooting airflow problems in large systems involves reading the prints to determine
what the airflow is supposed to be under the conditions you
are trying to check. If the system is a variable-air-volume
(VAV) system, the airflow may be reduced because of the
thermostat setting. If it is a constant flow system, the flow
should be known. In either case, when the correct air volume
is known, measure the airflow with quality instruments.
There should be test ports in the duct where the testing and balancing company took its readings from. If not,
you will have to make your own. Be sure to use the correct
drill size and wear eye protection when making these test
holes. Make certain the blower is off when drilling airflow
measurement holes in the duct to avoid having metal shavings blow in your eyes. Testing will involve taking traverse


---

## PDF Page 298

1130

Section 7 Air-Conditioning (Cooling)

Figure 37.100 This splitter, or diverter, damper can help control how
much airflow is in the two different ducts.

Figure 37.101 This hood fits directly over ceiling registers up to about
2 ft 3 2 ft. The hood forces the air from the register through the meter and
displays the airflow in cfm. Courtesy Alnor Instrument Company

#### Movable Splitter Damper

readings of the duct, determining the average velocity of the
air, and then using the airflow formula to determine the cfm
of air. Commercial duct systems often have dampers that
divert or divide the airflow in ductwork. These dampers can
be adjusted to cause more or less air to flow into branch
ducts, Figure!37.100. The system prints and drawings should
provide information regarding the desired cfm in each duct
run. If there are no prints available at the building, you
may be able to get a copy of the original drawings from the
installing contractor, the engineering firm, or the building
architect. Be sure to plug the test ports when you are finished. Tapered rubber stoppers are commonly used for this.
Flow hoods are available for measuring the airflow at terminal units. These flow hoods fit over the register, sealing off
the air, Figure!37.101. Because they read out directly in cfm,
the readings can be easily compared to the job specifications.
Total airflow of commercial systems can be verified by
checking the main duct for the correct airflow. If the airflow
in the main supply duct is not correct, the technician should
check for any problems that could reduce the airflow. Filters
should be checked first. Dampers may be blocking airflow if

they are not positioned correctly. All large blowers are powered
by three-phase power, and fan motors should be checked for
proper rotation. It is not uncommon for a motor to be running
backward because some technician reversed two wires while
servicing the electrical system. A squirrel cage blower will run
just as well in either direction, but it will only discharge a fraction of the correct volume if the blower is rotating in the wrong
direction. This reduction in airflow may not be noticed until
peak season on some systems.
SAFETY PRECAUTION: The
technician is responsible for obtaining air pressure and velocity readings in ductwork. This involves drilling and punching holes in metal
duct. Use a grounded drill cord or a cordless drill and be careful with
drill bits and the rotating drill. Sheet metal can cause serious cuts, and
air blowing from the duct can blow chips into your eyes, so be sure to
deenergize the blower before making any test holes in the duct. Protective eyewear must be worn.-

#### Re V Ie W Qu Es T Ion S
1. Air that enters a structure from leaks around windows
and doors is best described as
A. exhaust air.
B. ventilation air.
C. infiltration air.
D. exfiltration air.

2. An example of a natural-draft system is
A. hot water baseboard heating.
B. radiant heating.
C. reverse-cycle (heat pump) refrigeration.
D. central air-conditioning.


---

## PDF Page 299

### Unit 37 Air Distribution and Balance

3. All of the following are desirable characteristics of a
forced-air system except
A. air movement is not felt by the occupants of the space.
B. air noise is not noticed by the occupants of the space.
C. temperature differences between rooms are minimal.
D. equipment cycling is noticeable by the occupants of
the structure.
4. The pressures in a duct system are measured in which
units?
A. Feet of water column (FWC)
B. Feet of air column (FAC)
C. Inches of water column (IWC)
D. Inches of air column (IAC)
5. At standard conditions, atmospheric pressure can support a column of water that is approximately how high?
A. 3.4 feet
B. 8.5 feet
C. 17 feet
D. 34 feet
6. The pressure that represents the force pushing outward
against the walls of the duct system is referred to as the
A. viscosity pressure.
B. static pressure.
C. velocity pressure.
D. total pressure.
7. Which of the following is an accurate expression that
relates the three duct system pressures?
A. Total Pressure 5 Viscosity Pressure 2 Static Pressure
B. Velocity Pressure 5 Total Pressure 2 Static Pressure
C. Static Pressure 2 Velocity Pressure 5 Viscosity Pressure
D. Total Pressure 5 Velocity Pressure 4 Static Pressure
8. The instrument that is used to measure duct system pressures is the
A. velometer.
B. speedometer.
C. anemometer.
D. manometer.
9. An anemometer is used to directly measure the
A. volume of air flowing through a duct.
B. speed of air flowing through a duct.
C. density of air flowing through a duct.
D. moisture content of air flowing through a duct.
10. How much air is flowing through a 10 in. 3 12 in. duct
if the air is traveling at a speed of 700 feet per minute?
A. 122 cfm
B. 351 cfm
C. 583 cfm
D. 827 cfm
11. Which of the following sets of instruments are most similar to each other?
A. Anemometer and velometer
B. Potentiometer and anemometer
C. Manometer and velometer
D. Potentiometer and manometer

1131

12. Squirrel-cage-type blowers are used in conjunction with
duct system because they
A. are less expensive than propeller-type fans for this
application.
B. create less of a pressure differential between their inlet
and outlet.
C. are able to overcome the pressures that are present in
the duct system.
D. are easier to mount in duct systems than propellertype fans.
13. Which of the following is true regarding the amperage
draw of a blower motor being used to move air through
a duct system?
A. Motor amperage will go up if the blower’s inlet is
blocked.
B. Motor amperage will go up if the blower’s outlet is
blocked.
C. Motor amperage will go down if the door on the
blower compartment is removed.
D. Motor amperage will go up if the door on the blower
compartment is removed.
14. The type of blower assembly that utilizes both motor
shaft and blower shaft bearings is the
A. combination-drive blower assembly.
B. direct-drive blower assembly.
C. belt-drive blower assembly.
D. isolation-drive blower assembly.
15. The type of blower assembly that utilizes only motor
shaft bearings is the
A. combination-drive blower assembly.
B. direct-drive blower assembly.
C. belt-drive blower assembly.
D. isolation-drive blower assembly.
16. Which of the following blower assemblies is used in conjunction with changeable or adjustable pulleys that can
vary the blower speed?
A. Combination-drive blower assembly
B. Direct-drive blower assembly
C. Belt-drive blower assembly
D. Isolation-drive blower assembly
17. Which of the following is false regarding a duct system
that is oversized?
A. Increased fabrication costs
B. Increased installation costs
C. Increase noise levels
D. Decreased air velocity
18. Which of the following is a benefit of the reducing
plenum air distribution system?
A. The velocity of the air is maintained throughout the
system
B. It is the least expensive of all duct system options
C. It requires only a minimal amount of rigid ductwork
D. The air pressures in the duct system vary greatly from
inlet to outlet


---

## PDF Page 300

1132

Section 7 Air-Conditioning (Cooling)

19. Which of the following air distribution systems is commonly installed in a poured slab floor?
A. Plenum system
B. Extended plenum system
C. Reducing plenum system
D. Perimeter loop system
20. Rectangular metal duct sections are commonly joined
together with
A. duct tape.
B. slips and drives.
C. mastic.
D. self-tapping sheet metal screws.
21. Galvanized sheet metal is treated/coated with which substance to slow the corrosion process?
A. Zinc
B. Tin
C. Aluminum
D. Steel
22. Sheet metal duct sections are often fabricated with crossbreaks to
A. reduce air turbulence in the duct.
B. prevent the duct from sweating.
C. make the duct section more rigid.
D. improve the appearance of duct.
23. Flexible duct
A. is desirable because it has a very low resistance to
airflow.
B. Is ideally used for very short, direct duct runs.
C. Is available in sizes up to 8 in. in diameter.
D. is desirable because it is less likely to kink than rigid
duct.
24. The branch duct is connected to the main trunk line with a
A. boot fitting.
B. takeoff fitting.
C. transition fitting.
D. offset fitting.
25. A streamlined takeoff fitting is designed with
A. a throat that is larger than the runout duct it is connected to.
B. a throat that is smaller than the runout duct it is connected to.
C. a throat that is the same size as the runout duct it is
connected to.
D. a throat that is the same size as the main trunk line it
is connected to.
26. Balancing dampers are ideally located
A. as close to the supply register location as possible.
B. as far from the main supply trunk as possible.
C. as close as possible to the main supply trunk.
D. as close as possible to the air handler in the main
supply duct.

27. Which of the following statements is accurate with regards to simple system zoning?
A. Zone dampers are manually operated based on space
temperature.
B. Zone dampers are manually operated based on space
occupancy.
C. Zone dampers are automatically operated based on
space temperature.
D. Zone dampers are automatically operated based on
space occupancy.
28. If an air-conditioning system has three independent
zones, how many space thermostats will the system
have?
A. 1
B. 2
C. 3
D. 4
29. Which of the following are challenges that need to be
addressed when a single speed blower motor is used on a
zoned air-conditioning system?
A. Reduced airflow, increased noise, evaporator coil
freeze-ups
B. Increased airflow, reduced air velocity, high system
operating pressures
C. Increased airflow, increased noise, evaporator coil
freeze-ups
D. Reduced airflow, lower system operating pressures,
condenser coil freeze-ups
30. Ducts are insulated to
A. prevent duct sweating and increase the heat transfer
rate between the air in and around the duct.
B. encourage duct sweating and increase the heat transfer rate between the air in and around the duct.
C. encourage duct sweating and decrease the heat transfer rate between the air in and around the duct.
D. prevent duct sweating and decrease the heat transfer
rate between the air in and around the duct
31. Supply registers should be positioned and configured so
that
A. the supply air is directed to the center of the room.
B. cooling air is introduced to the occupied space via
floor registers.
C. the supply air is directed onto the walls of the room.
D. heating air is introduced to the occupied space via
ceiling registers.
32. Duct systems must be properly sized and designed to reduce and overcome the effects of
A. resistance to flow at the supply registers.
B. friction within the duct system.
C. resistance to flow at the return grilles.
D. excessive airflow in the main supply trunk.


---

## PDF Page 301

### Unit 37 Air Distribution and Balance

33. A technician is traversing a duct and obtains the following 8 velocity readings: 500 fpm, 400 fpm, 375 fpm,
625 fpm, 275 fpm, 360 fpm, 420 fpm, and 575 fpm.
What is the velocity value that will be used for system
calculations?
A. 350 fpm
C. 530 fpm
B. 440 fpm
D. 620 fpm
34. Using the chart in Figure 37.88, what is the velocity
and friction loss of a 400 cfm airstream that is flowing
through a 9-in. round duct?
A. 90 fpm with a friction loss of 1.5 IWC/100 feet
B. 900 fpm with a friction loss of 1.5 IWC/100 feet
C. 90 fpm with a friction loss of 0.15 IWC/100 feet
D. 900 fpm with a friction loss of 0.15 IWC/100 feet
35. Referring to Figure 37.90, a rectangular duct with crosssectional measurements of 20 in. 3 11 in. will be the
equivalent of a round duct with a diameter of
A. 13 in.
C. 15 in.
B. 14 in.
D. 16 in.
36. If there seems to be reduced airflow at all supply register
locations, which of the following is the most likely problem with the system?
A. One or more supply registers are closed.
B. One or more balancing dampers are closed.
C. The system air filter is dirty.
D. A branch duct has come loose from the main trunk
line.

1133

37. If a gas-fired furnace is constantly tripping on a high limit safety control, which of the following is likely NOT a
cause for this condition?
A. Dirty air filter
B. Improperly balanced air distribution system
C. Defective furnace blower motor
D. Duct lining has come loose from the main trunk line
38. Explain why some areas in a structure might be too cool,
while others are too warm.
39. Describe the construction of a pitot tube.
40. Explain the purpose of canvas connectors and where
they are located in an air distribution system.
41. Explain why the extended plenum system is desirable for
longer structures.
42. Explain how the gauge of sheet metal is related to the
thickness of the metal.
43. Explain how turning vanes help to reduce turbulence in
an air duct.
44. List two types of return air systems commonly found on
residential air-conditioning systems.


---

## PDF Page 302

#### UNIT!38
#### INSTALLATION
After completing this unit, you should be able to

#### 38.1 Introduction To
#### Equipment Installation

list three crafts involved in air-conditioning installation.
identify three common types of duct system installations.
- describe the installation of square or rectangular metal duct.
- describe the installation of round metal duct.
- explain how and why metal ducts are insulated and/or lined.
- describe the installation of ductboard systems.
- describe the installation of flexible duct.
- explain how to calculate the acceptable range of voltage
supplied to air-conditioning equipment.
- describe good installation practices for package airconditioning equipment.
- discuss different connections for package air-conditioning
equipment.
- describe the split air-conditioning system installation.
- describe best practices for installing the condensing unit of a
split air-conditioning system.
- describe correct refrigeration piping practices.
- state start-up procedures for air-conditioning equipment.

Installing air-conditioning equipment requires three crafts:
duct, electrical, and mechanical, which includes refrigeration.
Some contractors use separate crews to carry out the different tasks. Others may perform the duties of two of the crafts
within their own company and subcontract the third to a
more specialized contractor. Some small contractors do all
three jobs with a few highly skilled people. The three job disciplines are often licensed at local and state levels and may be
licensed by different departments.
Included in the following sections are duct installation
procedures for (1) all-metal square or rectangular duct,
(2) all-metal round duct, (3) fiberglass ductboard, and
(4) flexible duct.
NOTE: Local codes must be followed while
performing all work. - Since codes can vary greatly from one
area to another, be sure to be aware of, and adhere to, the
codes that are in effect in the work is being performed.

#### O B J E C T I V E S
-
-

#### 38.2 Installing Square
#### And Rectangular Duct
- Be careful when handling sharp tools, fasteners, and metal duct. Wear
gloves whenever practicable.
- Use only grounded, double-insulated, or cordless electrical tools.
- Wear gloves, goggles, and clothing that will protect your skin when
working with or around fiberglass insulation.
- Extreme care should be used when working with any electrical circuit.
All safety rules must be adhered to. Particular care should be taken
while working with any primary power supply to a building because
the fuse that protects that circuit may be on the power pole outside.
Keep the power off whenever possible when installing or servicing
equipment. Lock and tag the panel. There should be only one key.
Keep this on your person at all times.
- Although low-voltage circuits are generally harmless, you can
experience shock if you are wet and touch live wires. Exercise caution
when working on or around any electric circuit.
- Before starting a system for the first time, examine all electrical
connections and moving parts. Connections, pulleys, or other
moving parts may be loose.
- Follow all manufacturer’s instructions before and during initial start-up.
- Before starting a system, make certain that all fans and blowers spin
freely and that all compressor shipping blocks have been removed.

Square metal duct is fabricated in a sheet metal shop by
qualified sheet metal layout and fabrication personnel. The
duct is then moved to the job site and assembled to create
the air distribution system. Because the all-metal duct system
is rigid, all dimensions have to be precise or the job will not
fit together properly. Runs of ductwork must sometimes rise
over or go beneath objects and still measure out correctly so
that the takeoff reaches the correct location for the branch
duct connection. The branch duct must be accurately measured and fabricated so that it reaches the terminal point,
which is the boot for the room register. Figure!38.1 illustrates
an example of a duct system layout. The measuring, fabricating, and installing of the duct system must all be done properly in order to ensure a proper installation. If the system is
not properly measured, there is no way that the fabricators
will be able to create the correct duct sections. Improperly
fabricated duct sections cannot be installed without having
to make modifications to the sections or having to remake
some sections. This results in lost time and money for the
installation company.

1134


---

## PDF Page 303

Unit!38 Installation

1135

Figure!38.1 A duct system.

Square duct or rectangular duct is assembled with S fasteners, often referred to as slips, and drive clips. To seal the
duct sections, a special product called mastic may be applied
to the duct joints with a stiff paintbrush, Figure!38.2. It dries
hard but is slightly pliable. Mastic helps create an airtight
seal, minimizing air leaks in the duct system.
While the duct is being assembled, it has to be fastened
to the structure for support. This can be accomplished in
several ways. In an attic installation it may be laid flat or be

Figure! 38.2 Technician applying mastic to a joint between two duct
sections.

hung by hanger straps. The duct should be supported so that
it will be steady when the blower starts and will not transmit noise to the structure. The rush of air (which has weight)
down the duct will move the duct if it is not fastened. Vibration eliminators next to the blower section will prevent the
transmission of noise down the duct. See Figure!38.3 for a
flexible duct connector that can be installed between the
blower and the metal duct. When installed, the metal portions of the connector should not touch each other to help
ensure that sound does not transmit, Figure!38.4. Flexible
connectors are always recommended, but not always used.
Metal duct can be purchased in the popular sizes for
small and medium systems from some supply houses. This
makes metal duct systems available to the small contractor
who may not have a sheet metal shop. The standard duct
sizes can be assembled with an assortment of standard
fittings to build a system that appears to be custom-made for
the job, Figure!38.5.

Figure!38.3 A flexible duct connector.


---

## PDF Page 304

1136

Section 7 Air-Conditioning (Cooling)

Self-tapping sheet metal screws are popular fasteners. The
screws are held by a magnetized screw holder while an electric drill turns and starts the screw, Figure!38.6. Each connection should have a minimum of three screws spaced evenly to
keep the duct steady. A good installer can fasten the connections as fast as the screws can be placed in the screw holder,
Figure!38.7. A reversible, cordless, variable-speed drill is the
ideal tool to use.
Round metal duct requires more clearance space than
square or rectangular duct. It must be supported and

Figure 38.4 The metal portions of the flexible connector should not
come in contact with each other. Photo by Eugene Silberstein

Figure!38.6 A battery-powered hand drill. Photo by Eugene Silberstein

#### 38.3 Installing Round Metal
#### Duct Systems
Round metal duct systems are easy to install and are available from some supply houses in standard sizes for small
and medium systems. These systems, which use reducing
fittings from a main trunk line, may be assembled in the
field. They must be fastened together at all connections.
Figure!38.5 Standard duct fittings.

#### Round Elbow

#### 458 Elbow

#### TAKEOFF

#### 908 Takeoff

#### 908 Elbow

#### Floor Pan

#### Floor Pan

#### ADAPTER

#### BOOT

#### TAKEOFF

#### TRANSITION

#### TAKEOFF

#### TRANSITION

#### RECTANGULAR
#### 458 Elbow

#### ADAPTER

#### Square To
#### Round To Rectangular
#### Round Transition
#### TRANSITION

#### BOOT

#### BOOT

#### BOOT

#### 908 Elbow

#### TRANSITION

#### 458 Offset

#### BOOT

#### 1808 Offset

#### BOOT


---

## PDF Page 305

1137

Unit!38 Installation
Figure! 38.7 A self-tapping sheet metal screw with a magnetic screw
holder. Photo by Bill Johnson

Figure! 38.8 A tab that holds the fiberglass duct liner to the inside of
the duct.
#### Spot Welded
#### To Metal Duct
#### INSULATION

#### Metal Washer Slides On
#### Spot-Welded Stud To Hold
#### Insulation On The Side Of The Duct.
#### These Fasteners Are Evenly Spaced
#### Down The Duct.

mounted at the correct intervals to keep it straight. Exposed
round metal duct does not look as good as square duct and
rectangular duct, so it is often used in places that are out
of sight.
SAFETY PRECAUTION: Be careful when handling
the sharp tools and fasteners. Use grounded, double-insulated, or
cordless electrical tools. -

#### 38.4 Insulation And
#### Acoustical Lining
#### For Metal Duct
Insulation and acoustical lining for metal duct can be applied
to either the inside or the outside of the duct. Insulation is
typically wrapped around the duct, and acoustical lining
is applied to the interior of the duct. When lining is to be
applied to the inside, it is usually done in the shop when the
duct is being fabricated. The lining can be fastened with tabs,
glue, or both. The tabs, which are fastened to the inside of
the duct, have a shaft that looks like a nail protruding from
the duct wall. The liner and a washer are pushed over the tab
shaft. The tab base, Figure!38.8, is fastened to the inside of
the duct by glue or spot welding. Spot welding is the most
permanent method, but it is difficult to do and expensive.
Liner that is glued to the duct may come loose and block
airflow, perhaps years after the initial installation date. This
problem is difficult to find and repair, particularly if the duct
is in a wall or framed in by the building structure. Using tabs
with glue is a more permanent method.
When acoustical lining is to be applied to the interior
surfaces of the ductwork, adjustments must be made to the
duct’s cross-sectional dimensions to ensure proper airflow
through the duct. Since the acoustical lining is typically 1-in.
thick, the amount of air the duct can carry can be greatly
reduced, especially in smaller ductwork. Consider a section
of 10 in. 3 10 in. duct work that has a cross-sectional area
of 100!in2. If 1-in. lining is installed in the duct, the interior

#### This Tab May Be Glued
#### On The Ductwork.
#### Contact Glue Is
#### Furnished On The
#### Back Of Tab.

measurements become 8 in. 3 8 in. and the cross-sectional
area drops to 64!in2, Figure!38.9. This is a 36% reduction in
duct area!
The liner is normally fiberglass and is coated on the air
side to keep the fibers from being pulled from the material
and allowed to enter the airstream. An additional coating is
often added to the liner to reduce the potential for microbial
growth on the insulation. Over time, some dust will accumulate on the surface of the duct liner, which can support mold
growth should the liner become damp for any reason.
Many pounds of air pass through a duct each season.
An average air-conditioning system moves approximately
400! cfm/ton of air. A 3-ton system moves approximately
1200!cfm or 72,000!cfh (1200!cfm 3 60!min/h 5 72,000!cfh);
72,000!cfh 4 13.33!ft3/lb 5 5401!lb of air per hour. This is
more than 2" tons of air per hour.
SAFETY PRECAUTION: Fiberglass insulation may irritate
the skin. Gloves and goggles should be worn while handling it. -

#### 38.5 Installing Ductboard
#### SYSTEMS
Fiberglass ductboard is popular among many contractors
because it requires little special training to construct a system, Figure!38.10. Special knives can be used to fabricate the
duct in the field. If the knives are not available, simple cuts
and joints can be made with a utility or contractor’s knife.


---

## PDF Page 306

1138

Section 7 Air-Conditioning (Cooling)

Figure!38.9 Acoustical lining reduces the cross-sectional area of the duct.
#### Sheet Metal Duct Section

10 in.

1 in. THICK INSULATION

10 in.

8 in.
8 in.

10 in.
#### Cross-Sectional Area 5
10 in. 3 10 in. 5 100 SQUARE INCHES

Figure!38.10 Ducts manufactured from compressed fiberglass with foil
backing. Courtesy Johns Manville

10 in.
#### Cross-Sectional Area 5
8 in. 3 8 in. 5 64 SQUARE INCHES

Figure! 38.11 The outer skin is lapped over, and the backing of one
piece is stapled to the backing of the other piece.
#### Foil Backing

1-in. FIBERGLASS
#### INSULATION
#### STAPLE
#### OVERLAP

Fiberglass ductboard comes with insulation already attached
to the outside skin. The skin is made of foil with a fiber running through it to give it strength. When assembling this duct,
it is important to cut some of the insulation away so that the
outer skin can overlap the surface that it is joining. The two
skins are strengthened by stapling them together and taping
to make them airtight, Figure!38.11.
Fiberglass ductboard can be made into almost all of the
configurations that metal duct can. It is lightweight and easy
to transport because the duct can be cut, laid out flat, and
assembled at the job site. The original shipping boxes can
be used to transport the ductboard and to keep it dry. Metal
duct fittings, on the other hand, are large and take up a lot of
space in a truck. Round fiberglass duct is as easy to install as
flat ductboard because it can also be cut with a knife.

2-in. WIDE TAPE OVER
#### Staples And Lap Connection

#### Cross-Section Of Staple

Fiberglass duct must be supported like metal duct to keep
it straight. The weight of the ductboard itself will cause it to
sag over long spans. A broad hanger that will not cut through
the foil backing of the ductboard is necessary. Fiberglass duct
deadens sound because the inside of the duct has a coating
that helps to greatly reduce any air or fan noise that may be
transmitted into the duct.


---

## PDF Page 307

Unit!38 Installation

#### 38.6 Installing Flexible Duct
Flexible duct has a flexible liner and may have a fiberglass
outer jacket for insulation if needed, for example, where heat
exchange takes place between the air in the duct and the
space where the duct is routed. The outer jacket is held by a
moisture-resistant cover made of fiber-reinforced foil or vinyl.
The duct may be used for the supply or return and should be
run in a direct path to keep bends from narrowing the duct.
Sharp bends can cause the duct to kink and greatly reduce the
airflow, therefore, sharp bends and turns should be avoided.
In the supply system, flexible duct may be used to connect the main trunk to the boot. (The boot is the fitting that
connects the duct to the supply register. In this case, it has a
round connection on one end for the flexible duct and a rectangular connection on the other end where the floor register
fastens to it.) The flexibility of the duct makes it valuable as
a connector for metal duct systems. The metal duct can be
installed close to the boot and the flexible duct can be used
to make the final connection. Flexible duct used at the end
of a metal duct run will help reduce any noise that may be
traveling through the duct. This can help reduce the noise in
the conditioned space if the blower or heater is noisy. Long
runs of flexible duct are not recommended.
Flexible duct must be properly supported. A support band
of 1.5!in. or more in width is the best method of keeping the
duct from collapsing and reducing its inside dimension. Tight
turns should be avoided to keep the duct from collapsing on
the inside and reducing the inside dimension. Flexible duct
should be stretched tight to keep the liner from sagging, kinking, and creating friction loss.

1139

range. The lower limit would be 187 V (208 3 0.90 5 187)
and the upper limit would be 253 V (230 3 1.10 5 253).
NOTE: If the unit operates for a long time beyond these limits,
the motors and its controls can become damaged. -
Package-type equipment has one power supply for the
unit. If the system is a split system there will be two power
supplies: one for the indoor unit and one for the outdoor unit.
Both power supplies will go back to a main panel, but there
will be a separate circuit breaker for each at the main panel,
Figure!38.13.
SAFETY PRECAUTION: A disconnect or cutoff
switch should be within 25!ft of each unit and within sight of the
unit. - If the disconnect is located remotely, someone may
mistakenly turn the unit on while the technician is working
on the electrical system.
SAFETY PRECAUTION: All safety
rules must be adhered to while working on any electrical circuit. -
Wire-sizing tables specify the wire size that each circuit
will require. The National Electrical Code (NEC) provides
installation standards, including workmanship, wire sizes,
methods of routing wires, and types of enclosures for wiring
Figure!38.12 An air-conditioner unit nameplate. Photo by Bill Johnson

#### 38.7 Electrical Installation
The air-conditioning technician should be familiar with certain
guidelines regarding electrical installation to make sure that the
unit has the correct power supply and that the power supply is
safe for the equipment, the service technician, and the owner.
The control voltage for the space thermostat is often installed
by the air-conditioning contractor even if the line-voltage
power supply is installed by a licensed electrical technician.
The power supply must include the correct voltage and
wiring practices, including wire size. The law requires the
manufacturer to provide a nameplate with each electrical
device that gives the voltage requirements and the current the
unit will draw, Figure!38.12. The applied voltage (the voltage
that the unit will actually be using) should be within the range
of 610% of the rated voltage of the unit. That is, if the rated
voltage of a unit is 230 V, the maximum operating voltage at
which the unit should be allowed to operate would be 10%
over 230 V, or 253 V (230 3 1.10 5 253). The minimum voltage would be 10% below 230 V, or 207 V (230 3 0.90 5 207).
Some motors are rated at 208/230 V. This is a versatile rating
because the motor will operate safely within a large voltage


---

## PDF Page 308

1140

Section 7 Air-Conditioning (Cooling)

Figure!38.13 Wiring connecting indoor and outdoor units to the main power service.
#### MAIN
#### POWER
#### SOURCE

#### From Power Source
#### Liquid Line
#### Suction Line

#### From Power Source
#### FUSED
#### DISCONNECT

#### FUSED
#### DISCONNECT

#### INDOOR
#### THERMOSTAT
#### Access Panel (Rear)

#### RETURN
#### Condensate Drain

and disconnects. Use it for all electrical wiring installation
unless a local code prevails. The control-voltage wiring in airconditioning and heating equipment is the line voltage that
is reduced through a step-down transformer. It is installed
with color-coded or numbered wires so that the circuit can
be followed through the various components. For example,

the 230-V power supply is often at the air handler, which
may be in a closet, an attic, a basement, or a crawl space. The
interconnecting low-voltage wiring may have to leave the air
handler and go to the room thermostat and the condensing
unit. The air handler is often used as the junction for these
connections, Figure!38.14.

Figure!38.14 This pictorial diagram shows the relative position of the wiring as it is routed to the room thermostat, the air handler, and the condensing unit.
#### Field Power Wiring

#### THERMOSTAT

#### Field Power Wiring

#### 1-PHASE
#### LOW-VOLTAGE
#### TRANSFORMER
#### LOCATION

#### Indoor Section

#### Field Low-Voltage
#### Control Wiring

#### Fan Coil Or
#### Furnace With Coil
#### Outdoor Section
#### Condensing Unit


---

## PDF Page 309

1141

Unit!38 Installation
Figure! 38.15 This is called 18–8 thermostat wire. Its size is 18 gauge
and there are 8 wires in the cable. Photo by Bill Johnson

The control wire is a light-duty wire because it carries a
low voltage and current. The standard wire size is 18!gauge.
A standard air-conditioning cable has four wires each of
18! gauge in the same plastic-coated sheath and is called
18–4 (18!gauge, 4!wires). Red, white, yellow (or blue), and
green wires are in the colored wires commonly found in a 4conductor, low-voltage cable. Some wires may have eight
conductors and are called 18–8, Figure!38.15. When conductors are bundled, such as shown in Figure 38.15, the bundle
is called a cable. Low-voltage control wiring can be installed
by the air-conditioning contractor in most areas because it is
low voltage and electrician’s license is not required. Be sure!to
check the licensure requirements in your area to determine
whether or not a license is required to install low-voltage
control wiring.
SAFETY PRECAUTION: Although lowvoltage circuits are generally harmless, you can be hurt if you are
wet and touch live wires. Use precautions for all electrical circuits. -

#### 38.8 Installing Package
#### SYSTEMS

Figure!38.16 An air-to-air unit. Courtesy Heil-Quaker Corp.

Figure! 38.17 An air-to-water package unit. Reproduced courtesy of
Carrier Corp.
#### Thermostat And
#### Selector Switch
#### ACCESSORY
#### PLENUM

#### FIELD
#### POWER
#### SUPPLY

Package or self-contained equipment includes all components
in one housing. The window air conditioner is, since all of its
components are contained in a single cabinet, considered to
be a small package unit. Larger package systems may have
100! tons or more of air-conditioning capacity. The package
unit is available in several different configurations for different applications, some of which are described here.
1. An air-to-air application is similar to a window air conditioner except that it has two motors. Because this unit is
the most common, it will be discussed here. The term airto-air refers to the fact that the refrigeration unit absorbs
its heat from the air and rejects it into the air, Figure!38.16.
2. Figure! 38.17 shows an air-to-water unit. This system
absorbs heat from the conditioned space air and rejects
the heat into water. The water is wasted or passed

#### CONDENSATE
#### CONDENSER
#### Water Out

#### CONDENSER
#### Water In


---

## PDF Page 310

1142

Section 7 Air-Conditioning (Cooling)

through a cooling tower to reject the heat to the atmosphere. This system is sometimes referred to as a watercooled package unit.
3. Water-to-water equipment, Figure 38.18, has two waterto-refrigerant heat exchangers and is used in large commercial systems. Water is cooled in the system’s chiller
barrel and then circulated through the building to absorb
the structure’s heat, Figure!38.19. This system uses two
pumps and two water circuits in addition to the fans to
circulate the air in the conditioned space. To properly
maintain this system, service technicians need to be able
to service pumps and water circuits.
4. Water-to-air equipment, Figure 38.20, absorbs heat from
the water circuit and rejects the heat directly into the
atmosphere. This equipment is used for larger commercial systems.
Air-cooled air-conditioning systems are by far the most
common in residential and light commercial installations.
These units must be set on a firm foundation. For rooftop
installations the unit may be furnished with a roof curb. The
roof curb raises the unit off the roof and provides waterproof duct connections to the conditioned space below. In
new construction, the roof curb can be shipped separately
and a roofer can install it, Figure!38.21. The air-conditioning
contractor can then set the package unit on the roof curb
for a watertight installation. The foundation for another type
of an installation located beside the conditioned space may
have a foundation made of high-impact plastic, concrete, or
a metal frame, Figure!38.22. The unit should be positioned
high enough so accumulating water will not be able to reach,
and potentially damage, the equipment.
Figure!38.18 A water-to-water package unit. Reproduced: courtesy of
Carrier Corp.

Figure!38.19 The total water-to-water system must have two pumps to
move the water in addition to the fans that move the air across the coils.

#### COOLING
#### TOWER

#### CONDENSER
#### Water Pump

#### DISCHARGE
#### LINE
#### WATER-COOLED
#### CONDENSER
#### Suction Line
#### LIQUID
#### LINE

#### CONDENSER
#### Water Lines
#### Chilled Water
#### LINES

#### COMPRESSOR
#### Water Chiller
#### EXPANSION
#### VALVE

#### CHILLED-WATER
#### PUMP
#### Chilled-Water Coil

Figure!38.20 A water-to-air package unit. Courtesy York International Corp.

#### Water Heat
#### EXCHANGER

#### Vibration Isolation
The foundation of the unit should be placed in such a manner that vibration from the unit is not transmitted into
the building. Some system for isolating vibration from the


---

## PDF Page 311

1143

Unit!38 Installation
Figure!38.21 This unit will sit on the roof curb. Courtesy Heil Heating and Cooling Products
5'-10 4 "
1

5'- 8 16 "
9

6'-0 "

3'- 0 8 "
5

0'- 2 16 "
7

#### OPTIONAL
#### OUTDOOR
#### Air Hood

#### FILTER
#### ACCESS
#### PANEL

3'- 2 16 "
5

1
2'- 1 8 "

#### CONDENSER
#### COIL
2'-1"

#### 1 12 Rigging Holes

1
5'- 916"

#### (Typ. 6 Places)
#### 2" Rigging Holes
#### (Typ. 6 Places)

#### HOOD
#### FILTERS

#### Rear View

#### Supply Air
#### OPENING

4'-0 "
#### RETURN
AIR
#### OPENING

4'-0 "

4'-0 "

4'-0 "

building structure may be needed. Two common methods
are rubber and cork pads and spring isolators. Rubber and
cork pads are the simplest and least expensive method for
simple installations, Figure!38.23. The pads come in sheets
that can be cut to the desired size. They are placed under
the unit at the point where the unit rests on its foundation.
If there are raised areas on the bottom of the unit that make
contact, the pads may be placed there. Spring isolators may
also be used and need to be matched to the weight of the
unit. The springs will compress and lose their effectiveness
under too heavy a load. They also may be too stiff for a light
load if not chosen correctly.

#### Accessory Roof Curb
#### See Accessory Dimensions
#### For Details

#### Duct Connections
#### For Package Equipment
The ductwork that enters the structure may be furnished by
the manufacturer or fabricated by the contractor. Manufacturers furnish a variety of connections for rooftop installations but do not normally provide many factory-made fittings
for those going through a wall. See Figure!38.24 for a rooftop
installation.
Package equipment comes in two different duct connection configurations relative to the placement of the return
and supply ducts, either side-by-side or over-and-under. In


---

## PDF Page 312

1144

Section 7 Air-Conditioning (Cooling)

Figure!38.22 Various types of unit pads or foundations (A)–(C).

Figure!38.23 (A) Rubber and cork pads may be placed under the unit
to reduce vibration. (B) Some smaller pads are constructed of a single cork
layer. (B) Photo by Eugene Silberstein

#### HIGH-IMPACT
#### Plastic Pad
#### LAYERS

#### RUBBER
#### CORK
#### RUBBER
#### CORK
#### RUBBER

(A)

#### Concrete Pad
6 in.
6 in.
(B)

(A)
#### Metal Frame

(C)

the side-by-side pattern, the return duct connection is beside
the supply connection, Figure!38.25, and the connections are
almost the same size. However, there is a large difference in
the connection sizes on an over-and-under unit. If the unit is
installed in a crawl space, the return duct must run on the
correct side of the supply duct if the crawl space is low. It is
difficult to cross a return duct over or under a supply duct if
there is not enough room. The side-by-side duct design makes
it easier to connect the duct to the unit because of the sizes
of the connections on the unit. They are closer to square in
dimension than are the over-and-under duct connections. If
the duct has to rise or fall going into the crawl space, a standard duct size can be used.
The over-and-under connection is more difficult to fasten ductwork because the connections are more oblong,
Figure!38.26. They are wide because they extend from one
side of the unit to the other and shallow because one is on
top of the other. A duct transition fitting is almost always
necessary to connect this unit to the ductwork. The transition is normally from wide shallow duct to almost square.

(B)
Figure! 38.24 Duct connector for a rooftop installation. Courtesy Climate Control

#### SINGLE
#### PACKAGE
#### UNIT

#### Built-In Rigging
#### Ports And Fork
#### HOLES
#### Large Filter Area


---

## PDF Page 313

1145

Unit!38 Installation
Figure! 38.25 This air-to-air package unit has side-by-side duct connections. Courtesy Climate Control

Figure! 38.27 An air-cooled package unit with over-and-under duct
connections. The manufacturer has changed the design to a side-by-side
duct connection, so the installing contractor has a problem.
#### New Replacement Unit

#### RETURN

#### SUPPLY

#### RETURN

Figure!38.26 Over-and-under duct connections.

#### Supply Air

#### Return Air

When over-and-under systems are used, the duct system may
be designed to be shallow and wide to keep from complicating the duct transition. The duct connection in either style
must be watertight and insulated. Some contractors cover the
duct with a weatherproof hood.
At some point in time, package equipment will need
replacing. The duct system usually outlasts two or three
units. Manufacturers may change their equipment style
from over and under to side by side. This complicates
choosing new equipment because when ducting already
exists for an over-and-under connection, an over-andunder unit may not be as easy to find as a side-by-side unit,
Figure!38.27.
Package air conditioners have no refrigerant piping that
needs to be field installed. The piping is assembled within the
unit at the factory. Package units are charged with refrigerant
at the factory and, as such, the refrigerant charge is included
in the price of the equipment. Except for electrical and duct

connections, the equipment is ready to start. One precaution
must be observed, however. Most of these systems use refrigerants that have an affinity (attraction) for the oil in the system. The refrigerant will all be in the compressor if it is not
forced out by a crankcase heater.
NOTE: All manufacturers
that use crankcase heaters on their compressors issue a warning to
leave the crankcase heater energized for some time, perhaps as long
as 24!hours, before starting the compressor. ● The installing contractor must coordinate the electrical connection and start-up
times closely because the unit should not be started immediately when the power is connected.

#### 38.9 Installing Split-System
#### Air Conditioners
In split-system units, the evaporator is normally located close to
the blower section regardless of whether the blower is in a furnace or in a special air handler. The air handler (blower section)
and coil must be located on a solid base or suspended from
a strong support. The base for the air handler in upflow and
downflow equipment often may be fireproof and rigid. Some
vertical-mount air-handler units have a wall-hanging support.
When a unit is installed horizontally, it may rest on the
ceiling joists in an attic, Figure!38.28, or on a foundation of
blocks or concrete in a crawl space. Be sure to check local
codes about resting the horizontal unit on the ceiling joists, as
not all jurisdictions allow this practice both from a mechanical
code perspective and a ceiling joist supporting the additional
load. The air handler may be hung from the floor or ceiling
joists in different ways, Figure!38.29. If the air handler is hung
from above, vibration isolators are often located under it to


---

## PDF Page 314

1146

Section 7 Air-Conditioning (Cooling)

Figure!38.28 A furnace located in an attic crawl space. See the manufacturer’s instructions for suggestions. The unit may require a fireproofed
base.

Figure!38.30 A trapeze hanger with vibration isolation pads.
#### Screwed To
#### Floor Joist
#### FLOOR
#### JOIST

#### FLOOR

#### Side View

#### JOIST

#### BLOWER
#### WHEEL
Figure!38.29 The air handler is hung from above, and the ductwork is
connected and hung at the same height.

#### THREADED
ROD

AIR
#### HANDLER
#### ISOLATION
PAD

#### FLOOR

Figure!38.31 An electric furnace with an air-conditioning coil placed in
the duct. Courtesy Climate Control
#### SUPPLY
#### DUCT

#### Air Handler

#### Filter Drier
#### (OPTIONAL)

#### RETURN
#### DUCT

#### CONDENSING
#### UNIT

keep blower noise or vibration from being transmitted into
the structure. Figure!38.30 is a trapeze hanger using vibration
isolation pads.
The air handler (fan section) should always be installed so
that it will be easily accessible for future service. The air handler will always contain the blower and sometimes the controls and heat exchanger. Most manufacturers have designed
their air handlers or furnaces so that, when installed vertically, they are totally accessible from the front. This works
well for closet installations where there is insufficient room
between the closet walls and the sidewalls of the furnace or
air handler. Figure! 38.31 is an electric furnace used as an
air-conditioning air handler. When a furnace or air handler is
located in a crawl space, side access is important, so the air
handler should be located off the ground next to the floor
joists. The ductwork also will be installed off the ground,
Figure!38.32. If the air handler is top-access, it will have to

AIR
#### HANDLER

be located lower than the duct and the duct must make a
transition downward to the air handler on the supply and
return ends, Figure!38.33. The best location for a top-access
air handler is in an attic crawl space where the air handler
can be set on the joists. The technician can work on the unit
from above, Figure!38.34.


---

## PDF Page 315

1147

Unit!38 Installation
Figure!38.32 A side-access air handler in a crawl space.

#### SUPPLY

#### RETURN
#### Side Access Panels

Figure!38.33 A top-access air handler.

#### FLOOR

#### Condensate Drain Piping
When installing the evaporator, provisions must be made for
the condensate that will be collected in the air-conditioning
cycle. An air conditioner in a climate with average humidity
will collect about 1 quart of condensate per hour of operation for each ton of air-conditioning. A 3-ton system would,
therefore, produce about 3 quarts of condensate per hour of
operation. This is approximately 18 gal in a 24-hour operating period. This can add up to a great deal of water over
a period of time. If the unit is near a drain that is below
the drain pan, simply pipe the condensate to the drain,
Figure!38.35. A trap in the drain line will hold some water
and keep air from pulling into the unit from the termination
point of the drain. The drain may terminate in an area where
foreign particles may be pulled into the drain pan. The trap
will prevent this, Figure!38.36. If no drain is close to the unit,
the condensate must be drained or pumped to another location, Figure!38.37. Some locations call for the condensate to
be piped to a dry well. A dry well is a hole in the ground filled
with stones and gravel. The condensate is drained into the
well and absorbed into the ground, Figure!38.38. For this to
be successful, the soil must be able to absorb the amount of
water that the unit will collect.
When the evaporator and drain are located above the
conditioned space, an auxiliary drain pan under the unit is
recommended and often required, Figure! 38.39. Airborne
particles, such as dust and pollen, can get into the drains.
Algae will also grow in the water in the lines, traps, and
pans and may eventually plug the drain. If the drain system

#### Access Panel Should Have
#### 18-Inch Clearance
Figure! 38.35 Condensate piped to a drain below the evaporator
drain pan.
#### SUPPLY
#### DUCT

Figure!38.34 An evaporator installed in an attic crawl space.
#### Top Access
#### RETURN
#### DUCT

#### RAFTERS
#### CEILING

#### AUXILIARY
#### Drain Pan

#### CONDENSATE
#### Drain And
#### TRAP

#### FLOOR
#### DRAIN


---

## PDF Page 316

1148

Section 7 Air-Conditioning (Cooling)

Figure!38.36 Cutaway view of a drain trap.

#### Blower Inlet

#### Evaporator Coil
#### Coil Drains To Pan.
#### This Part Of The Air Handler
#### Is In A Slight Vacuum Due To
#### Pressure Drop Through
#### The Filters.

#### The Water In The Trap Prevents
#### The Air From Being Drawn In
#### Through The Drain Line And
#### Slowing The Condensate Down.
#### DRAIN
PAN

#### Water Level In Trap

#### Air Filter Media
#### Return Air

#### DRAIN
Figure!38.37 The drain in this installation is above the drain connection
on the evaporator, and the condensate must be pumped to a drain at a
higher level.

Figure!38.38 A dry well for condensate.
#### Trap At Unit
#### Rock Or Gravel

#### Pump Discharge
#### Line To Drain

#### Condensate Pump Has A Float For Turning
#### The Pump On. Some Pumps Have A Second
#### Float And Switch That Stops The Unit If The
#### First Float Fails.

is plugged, the auxiliary drain pan will catch the overflow
and keep the water from damaging whatever is below it. This
auxiliary drain should be piped to a conspicuous place. The
owner should be warned that if the water ever comes from

#### SOIL

#### SOIL

this drain line, a service call is necessary. Some contractors
pipe this drain to the end of the house and out next to a
driveway or patio so that if water were ever to drain from
this point it would be readily noticed, Figure! 38.40. Some
auxiliary drain pans do not have any drain or piping connections at all. Instead, they have float switches located in
the pan that are wired in series with the low-voltage power
supply. If water accumulates in the auxiliary drain pan,


---

## PDF Page 317

Unit!38 Installation
Figure!38.39 An auxiliary drain-pan installation.

#### Air Handler

#### The Secondary Drain
#### Line Terminates In
#### A Conspicuous Place.
#### The Owner Is Warned
#### That If Water Is Seen
#### At This Location A Service
#### Technician Should Be Called.

1149

#### 38.10 The Split-System
#### Condensing Unit
The condensing unit location is separate from that of the
evaporator. The following must be considered carefully when
placing a condensing unit:
1. Proper air circulation
2. Convenience for piping and electrical service
3. Future service
4. Natural water and roof drainage
5. Solar influence
6. Appearance

#### EVAPORATOR

#### Air Circulation And Installation
#### CEILING

#### The Primary Drain Line
#### Terminates In The
#### Storm Drain.
#### Secondary Drain Pan
#### Under Air Handler

Figure! 38.40 An auxiliary drain piped to the end of a house. If water
is noticed at this location, the owner should alert the service technician.
#### This Auxiliary Small Drain
#### Fitting Terminates Through
#### The End Gable Of The House.

The unit must have adequate air circulation. The air discharge
from the condenser may be from the side or from the top. Discharged air must not hit an object and circulate back through
the condenser. The air leaving the condenser is warm or hot and
will create high head pressure and poor operating efficiency if it
passes through the condenser again. Follow the manufacturer’s
literature for minimum clearances for the unit, Figure!38.41.

#### Electrical And Piping
#### CONSIDERATIONS
The refrigerant piping and the electrical service must be connected to the condensing unit. Piping is discussed later in
this unit, but, for now, realize that the piping will be routed
between the evaporator and the condenser. When the condenser is located next to a house, the piping must be routed
between the house and the unit, usually behind or beside the
house with the piping routed next to the ground. If the unit is
placed too far from the house, the piping and electrical service
become natural obstructions between the house and the unit.
Figure!38.41 The condensing unit for a split system located so that it
has adequate airflow and service room. Courtesy Carrier Corp.

the float will rise and open the control circuit. The system
will not operate until the service technician responds to the
no-cooling call that will result.


---

## PDF Page 318

1150

Section 7 Air-Conditioning (Cooling)

Children may jump on the piping and electrical conduit. If
the unit is placed too close to the house, it may be difficult to
remove the service panels. Before placing the unit, study the
electrical and the refrigeration line connections and make
them as short as practical, leaving adequate room for service.

#### Service Accessibility
Unit placement may determine whether a service technician
gives good service or barely adequate service. The technician
must be able to see what is being worked on. A unit is often
placed so that the technician can touch a particular component but is unable to see it, or, by shifting positions, can see
the component but not touch it. The technician should be
able to both see and touch the work at the same time.

#### Solar Influence
If possible, put the condensing unit on the shady side of the
house because the sun shining on the panels and coils will
lower the efficiency. However, the difference is not crucial,
and it would not pay to pipe the refrigerant tubing and electrical lines long distances just to keep the sun from shining
on the unit. Shade helps cool the unit, but it may also cause
problems. Some trees have small leaves, sap, berries, or flowers that may harm the finish of the unit. Pine needles may fall
into the unit, and the pine pitch that falls on the cabinet may
harm the finish and outweigh the benefit of placing the unit
in the shade of many types of trees. In addition, leaves and
sap may restrict airflow through the condenser coil, limiting
its ability to reject heat from the air-conditioning system.

#### Water Drainage From Natural
#### SOURCES

#### Positioning A Condensing Unit
#### For Best Appearance

The natural drainage of the groundwater and roof water should
be considered in unit placement.
SAFETY PRECAUTION: The
unit should not be located in a low place where groundwater will rise in
the unit. If this happens, the controls may short to ground, and the
wiring will be ruined. - All units should be placed on a base pad
of some sort. Concrete and high-impact plastic are commonly
used. Metal frames can be used to raise the unit when needed.
The roof drainage from a structure may run off into gutters. The condensing unit should not be located where the
gutter drain or roof drainage will pour down onto it. Condensing units are made to withstand rainwater but not large
volumes of drainage. If it is a top-discharge unit, the drainage
from above will be directly into the fan motor, Figure!38.42.

The condensing unit should be located where it will not
be noticeable or will not make objectionable noise. When
located on the side of a house, the unit may be hidden from
the street with a low shrub. If the unit is a side-discharge type,
the fan discharge must be away from the shrub or the shrub
may not survive. A top-discharge unit will not affect plants,
but the noise of the unit will be higher, which may be objectionable in a bedroom located above the unit.
Locating the condensing unit at the back of the house may
place it closer to the evaporator and would mean shorter piping, but the back of the house is the usual location of patios and
porches, and the homeowner may not want to hear the unit
while sitting outside. In such a case, a side location at the end of
the house where there are no bedrooms may be the best choice.
Each location has its considerations. The salesperson and
the technician should consult with the owner about locating the
various components. The salesperson should be familiar with
all local code requirements. Local codes provide guidelines, for
example, with respect to how close a condensing unit can be
to the property line. Issues such as this need to be investigated
before the location is selected to avoid having to relocate the
unit later on. A floor plan of the structure may help. Some
companies use large graph paper to draw a rough floor plan to
scale when estimating the job. The location of the equipment
can be indicated on the rough floor plan to help identify potential problems. The floor plan can be shown to homeowners to
help them understand the contractor’s suggestions.

Figure!38.42 This unit is located improperly and allows the roof drain
to pour down into the top of the unit.

#### The Condensing Unit
#### Should Not Be Located
#### In This Position.

#### Water From Roof
#### CONDENSING
#### UNIT
#### CONCRETE
PAD

#### 38.11 Installing Refrigerant
#### Piping On Split-Systems
The refrigerant piping is always a big consideration when
installing a split-system air conditioner. The choice of the
piping system may make a difference in the start-up time.
The piping should always be kept as short as practical. For


---

## PDF Page 319

Unit!38 Installation

an air-conditioning installation, three methods are used
to connect the evaporator and the condensing unit on
almost all equipment under 5!tons (refrigeration systems for
commercial refrigeration are not the same): (1) contractorfurnished piping; (2) flare fittings, with the manufacturer
furnishing the tubing (called a line set); and (3) precharged
tubing with sealed quick-connect fittings, called a precharged
line set. In all of these systems the operating charge for the
system is shipped in the equipment.

1151

Figure!38.44 Uncoiling tubing. Photo by Bill Johnson

#### The Refrigerant Charge
Regardless of the source of the connecting tubing, an initial
refrigerant charge for the system is normally furnished by
the manufacturer. The charge is shipped in the condensing
unit. The manufacturer furnishes enough charge to operate
the unit with a predetermined line length, typically 25!ft. Be
sure to check the installation and start-up instructions that
come with the equipment to learn more about the refrigerant charge and its associated refrigerant line length. The
manufacturer holds and stores the refrigerant charge in the
condensing unit with service valves if the tubing uses flare
or compression fittings. The most common method to connect field-installed refrigerant lines is to braze them in place.
Some condensing units are equipped with service valves that
can accept copper tubing for brazing. Other service valves
are configured so refrigerant lines can be brazed into them or,
with the addition of a special fitting, be used in conjunction
with flare nuts, Figure 38.43.
It is not legal to manufacture
or import air-conditioning equipment that is precharged with
either R-22 or R-142b. This law covers equipment components
such as line sets, condensing units, and evaporator coils.

#### Tubing Leak Test And Evacuation
When the piping is routed and in place, the following procedure is commonly used to make the final connections:

#### The Line Set
Manufacturer-furnished tubing is called a line set.
The suction line is insulated,
and the tubing may be charged with
nitrogen, contained by rubber plugs in the tube ends. When
Figure!38.43 Some valves can be used with either brazed or flared connections. Courtesy Aeroquip Corp.

#### REFRIGERANT
#### VALVE

the rubber plugs are removed, the nitrogen rushes out with
a loud hiss. This indicates that the tubing is not leaking.
Make sure you know the type of system you are working on
when installing the line set. Some ductless split systems, for
example, have the metering device in the outdoor unit, so
both field-installed refrigerant lines are on the low-pressure
side of the system and both will need to be insulated. Uncoil
tubing from the end of the coil. Place one end of the coil
on the ground and unroll it while keeping your foot on the
tubing end on the ground, Figure!38.44. NOTE: Be careful
not to kink the tubing when going around corners, or it may collapse. Because of the insulation on the pipe, you may not even see
the kink. -

#### BRAZE
#### CONNECTION

#### Flare Connection

1. The tubing is connected to the air handler or indoor unit.
Many tubing sets offer either flare fittings or a braze connection. Brazed connections are the connection of choice
when done correctly. When the tubing has flare nuts, a
drop of oil applied to the back of the flare will help prevent the flare nut from turning the tubing when the flare
connection is tightened. The suction line may be as large
as 11#8-in. OD tubing. Large tubing connections will have
to be made very tight. Two adjustable wrenches are recommended. The liquid line will not be any smaller than
$-in. OD tubing, and it may be as large as "-in. OD on
larger systems.
2. The smaller (liquid) line is connected to the liquid-line
service valve at the outdoor unit.
3. The larger (suction) line is connected to the suction-line
service valve at the outdoor unit.
4. With the service valves still closed, introduce dry nitrogen to the line set to bring the pressure in the line set and
evaporator up to the test pressure, as indicated by the
equipment manufacturer.


---

## PDF Page 320

1152

Section 7 Air-Conditioning (Cooling)

Figure!38.45 After all line set connections are made tight, the line set
is leak checked using refrigerant and nitrogen. The line set is then evacuated, and the system valves are opened.
#### NITROGEN
#### Cylinder And
#### REGULATOR

#### The Initial Refrigerant
#### Charge Is Contained In
#### Outdoor Unit Until The
#### System Valves Are Open.

#### METERING
#### DEVICE
#### SMALL
#### LINE
#### (LIQUID)

#### BRASS
#### VALVES
#### System Valves Are Not
#### Opened Until After The
#### Leak Test And Evacuation.

Figure!38.46 Altering the line set. After the line set has been altered, it
is connected as in Figure 38.45 and charged with nitrogen and a trace
gas of system refrigerant for leak-checking purposes. After checking for
leaks, the refrigerant trace gas and nitrogen are released to the atmosphere. The line set and evaporator are then evacuated. After evacuation,
the system valves are opened and the system is ready to run.
#### The Initial Refrigerant
#### Charge Is Contained
#### In Outdoor Unit Until
#### The System Valves
#### Are Opened.

#### The Vacuum Pump Is
#### Used To Evacuate
#### Line Set After
#### Alterations And
#### Leak Check.
#### METERING
#### DEVICE

#### RETURN
AIR

#### LARGE
#### LINE
#### (SUCTION)

5. After the leak check, you are allowed to release the nitrogen to the atmosphere. Connect the vacuum pump to
the line set and evaporator portion of the system and
evacuate it to a deep vacuum, Figure!38.45.
EPA rules
allow a trace of the system refrigerant to be mixed with the dry
nitrogen for leak detection purposes. The refrigerant/nitrogen
mixture can be released to the atmosphere as this is referred to
as a de minimis release.
6. Once the system has reached and held the required vacuum level, open the valves at the condensing unit. This
will release the initial factory refrigerant charge into the
system. Check the manufacturer’s installation manual for
the correct charge for the length of line set. Follow the
instructions to properly adjust the system’s refrigerant
charge.
Line sets come in standard lengths of 25 or 50! ft. If
lengths other than these are needed, the manufacturer should
be consulted. If the line length has to be changed from the
standard length, the manufacturer will also recommend how
to adjust the unit charge for the new line length. Most units
are shipped with a charge for 25!ft of line. If the line is shortened, refrigerant must be recovered. If the line is longer than
25!ft, refrigerant must be added.

#### Altered Line-Set Lengths
When line sets must be altered, they may be treated as a selfcontained system of their own. The following procedures
should be followed:
1. Alter the line sets as needed for the proper length. If
the lines are pressurized with dry nitrogen, the nitrogen
charge will escape during this alteration. Do not remove
the rubber plugs from the ends of the lines.

#### SMALL
#### LINE
#### (LIQUID)

#### RETURN
AIR

#### LARGE
#### LINE
#### (SUCTION)
#### System Valves
#### Line Set Has Been Cut To
#### Fit A Particular Installation.

2. When the alterations are complete, the lines may be pressured to about 25! psig to leak check any connections
you have made. The rubber plugs should stay in place. If
you desire to pressure test with higher pressures, remove
the rubber plugs and connect the lines to the indoor and
outdoor units. You may then safely pressurize the lines,
and the indoor coil, to the factory test-pressure as indicated on the coil. The line’s service port is common to
the line side of the system. If the valves are not opened
at this time, the line set and indoor coil may be thought
of as a sealed system for pressure testing and evacuation,
Figure!38.46.
3. After the leak test has been completed, evacuate the line
set (and indoor coil, if connected). When all connections
are made and checked, the system valves may be opened
and the system started.

#### Precharged Line Sets
#### (Quick-Connect Line Sets)
Precharged refrigerant line sets are typically encountered in
refrigeration and ductless split systems. These line sets are
manufactured with quick-connect fittings and are available
in most of the standard lengths. The difference between line
sets and precharged line sets is that the correct refrigerant
operating charge is shipped in the precharged line set. Refrigerant does not have to be added or taken out unless the line
set is altered. The following procedures are recommended for
connecting precharged line sets with quick-connect fittings:
1. Roll the tubing out straight.
2. Determine the routing of the tubing from the evaporator
to the condenser and put it in place.


---

## PDF Page 321

Unit!38 Installation
Figure!38.47 Precharged line set fittings. Courtesy Aeroquip Corp.

3. Remove any protective plastic caps on the evaporator
and line set fittings, Figure 38.47. Place a drop of refrigerant oil (this is sometimes furnished with the tubing set)
on the neoprene O-rings of each line fitting. The O-ring
is used to prevent refrigerant from leaking out while the
fitting is being connected; it serves no purpose after the
connection is made tight. It may tear while making the
connection if it is not lubricated.
4. Start the threaded fitting and tighten hand tight. Making
sure that several threads can be tightened by hand will
ensure that the fitting is not cross-threaded.
5. When the fitting is tightened hand tight, finish tightening the connection with a wrench. You may hear a slight
escaping of vapor while making the fitting tight; this
purges the fitting of any air that may have been in the
fitting. The O-ring should be seating at this time. Once
you have started tightening the fitting, do not stop until
you are finished. Two adjustable wrenches are recommended, Figure!38.48. If you stop in the middle, some of
the system charge may be lost.
6. Tighten all fittings as indicated.
7. After all connections have been tightened, leak check all
connections that you have made.

#### Altered Precharged Line Sets
When the lengths of quick-connect line sets are altered, the
charge will also have to be altered. The line set may be treated
as a self-contained system for alterations. The following is
the recommended procedure:
Before cutting or altering the length of the line set, recover
the refrigerant. Do not just cut the line because both the liquid
and suction lines contain refrigerant. Recovering the refrigerant
is required.
2. Cut the line set and alter the length as needed.
3. Pressure test the line set.

1.

1153

Figure!38.48 Using two wrenches to tighten fittings—one to hold the
nut with the service tap on it and one to turn the movable nut next to the
cabinet. Courtesy Aeroquip Corp.

4. Evacuate the line set to a deep vacuum of at least
500!microns. Make certain that the deep vacuum level is
reached and maintained.
5. Valve off the vacuum pump and pressurize the line set to
about 10!psig (using refrigerant that is the same as the
refrigerant in the system) and connect it to the system
using the procedures already given.
6. Read the manufacturer’s recommendation as to the
amount of charge for the new line lengths and add this
much refrigerant to the system. If no recommendations
are provided, see Figure!38.49 for a table of liquid-line
and suction-line capacities for some commonly encountered refrigerant capacities. Of the two field-installed
refrigerant lines, the liquid line contains the most refrigerant, and the proper charge should be added to that line
to make up for what was lost when the line was cut. If an
R-410A air-conditioning system is being installed with a
40-ft line set ("-in. liquid line and 11#8-in. suction line)
and the system’s holding charge is sufficient for a 25-ft
refrigerant line set, refrigerant will need to be added to
the system. The amount of refrigerant to be added will
be for the additional 15! ft of refrigerant line set. The
amount of refrigerant will be, from Figure!38.49, 15!ft 3
(0.035 1 5.35), or 80.8!ounces of R-410A.

#### Piping Advice
The piping practices that have been described for airconditioning equipment are typical of most manufacturers’
recommendations. The manufacturer’s recommendation
should always be followed. Each manufacturer ships installation and start-up literature inside the shipping crate. If it is
not there, request it from the manufacturer or obtain it online
at the manufacturer’s website.


---

## PDF Page 322

1154

Section 7 Air-Conditioning (Cooling)

Figure!38.49 A table of liquid-line capacities.
Line Size
(OD)

R-22
(Ounces per foot)

PCE
#### DESCRIPTION
L-Type
Liquid
NO.
(105°F)
¼“
3/8”
½”
5/8”
7/8”
11/8”
13/8”
15/8”
21/8”

0.20
0.56
1.11
1.78
3.70
6.30
9.60
13.58
29.82

R-134a
(Ounces per foot)

R-410A
(Ounces per foot)

R-407C
(Ounces per foot)

Suction
(40°F)

Liquid
(105°F)

Suction
(40°F)

Liquid
(105°F)

Suction
(40°F)

Liquid
(105°F)

Suction
(40°F)

0.004
0.012
0.024
0.040
0.082
0.139
0.213
0.301
0.661

0.195
0.57
1.13
1.81
3.76
6.41
9.77
13.82
30.34

0.003
0.009
0.018
0.027
0.056
0.096
0.147
0.208
0.456

0.16
0.47
0.94
1.51
3.14
5.35
8.15
11.54
25.33

0.006
0.018
0.035
0.058
0.119
0.202
0.309
0.435
0.957

0.18
0.52
1.04
1.67
3.48
5.93
9.03
12.78
28.05

0.005
0.014
0.027
0.043
0.091
0.155
0.237
0.334
0.734

#### 38.12 Equipment Start-Up
The final step in installation is starting the equipment. The
manufacturer will furnish start-up instructions. After the
unit or units are in place, are leak checked, have the correct
charge, and are wired for line and control voltage, follow
these guidelines:
1. Test the condensate drain lines for proper drainage and
leaks by pouring water into them. Be sure to double
check the installation instructions and confirm that the
condensate lines were installed according to the manufacturer’s guidelines.
2. The line voltage must be connected to the unit disconnect panel. This should be done by a licensed electrician.
Disconnect a low-voltage wire, such as the Y wire at the
condensing unit, to prevent the compressor from starting. Turn on the line voltage. The line voltage allows
the crankcase heater to heat the compressor crankcase.
NOTE: This applies to any unit with crankcase heaters.
Heat must be applied to the compressor crankcase for the
amount of time the manufacturer recommends (usually not
more than 24!h). Heating the crankcase boils out any refrigerant before the compressor is started. If the compressor is
started with liquid in the crankcase, some of the liquid will
reach the compressor cylinders and may cause damage. The
oil also will foam and provide only marginal lubrication until
the system has run for some time. -
3. It is normally a good idea to plan on energizing the
crankcase heater in the afternoon and starting the unit
the next day.
4. If the system has service valves, open them.
#### NOTE:
Some units have valves that do not have back seats. Do
not try to back seat these valves, or you may damage the
valve. - Open the valve until resistance is felt, then stop,
Figure!38.50.

Figure!38.50 Service valves furnished with equipment may not have a
“back seat.” Do not try to turn the valve system all the way out. Courtesy
Aeroquip Corp.
#### The Service
#### Valve Handle
#### Is An Allen
#### WRENCH.

#### PROTECTIVE
CAP

5. Check the power at the indoor and outdoor units and
make certain that the voltage is within the recommended
limits.
6. Check all electrical connections, including those made at
the factory, and ensure that they are tight and secure.
SAFETY PRECAUTION: Turn the power off when checking electrical connections. -
7. Set the fan switch on the room thermostat to the ON
position and check the indoor blower for proper operation and current draw. You should feel air at all registers.
Make sure that no air blockages exist at the supply and
return openings.
8. Turn the fan switch to the AUTO position and, with the
HEAT-OFF-COOL selector switch to the OFF position,
replace the Y wire connection at the condensing unit.
SAFETY PRECAUTION: The power at the unit is turned
off and the panel is locked and tagged while making this
connection. -


---

## PDF Page 323

Unit!38 Installation

9. Place your clamp-on ammeter around the common wire
to the compressor. Move the HEAT-OFF-COOL selector
switch on the space thermostat to COOL and adjust the
temperature setting to a temperature that is lower than
the temperature in the conditioned space. The compressor should start.
10. In most cases, the manufacturer will provide detailed information regarding the procedures to follow to ensure that
the system is properly charged. Refer to Unit 10, “System
Charging,” for details regarding proper system charging
methods. Regardless of the manufacturer, evaluating the
refrigerant charge in an air-conditioning system relies on a
number of factors that might include:
-
-
-
-
-
-

Outside ambient temperature
Return air temperature (wet-bulb and/or dry-bulb)
Condenser saturation temperature
Evaporator saturation temperature
Evaporator superheat
Condenser subcooling

1155

Figure! 38.52 Pressure sensors connected to system. Instrumentation
provided by Sporlan. Photo by Eugene Silberstein

Figure!38.53 Pressure and temperature sensors connected to system.
Instrumentation provided by Sporlan. Photo by Eugene Silberstein

New generation field tools and instruments make the taking
and evaluating of system readings much easier. For example,
a set of sensors, Figure 38.51, can be used to monitor system
pressures and saturation temperatures, as well as evaporator
superheat and condenser subcooling. This particular set contains two pressure sensors, one for the high side and one for
the low side, and two temperature sensors, one for the high
side and one for the low side. The pressure sensors are connected to the service ports on the system, Figure 38.52, and
the temperature sensors are simply clamped onto the suction
and liquid lines of the system, Figure 38.53.
Once the four sensors have been secured, the system’s
operating pressures and temperatures, as well as superheat
and subcooling, can be obtained from a smart phone or other
compatible device, Figure 38.54. Once the application has

Figure!38.51 New generation, wireless pressure and temperature sensors.
Instrumentation provided by Sporlan. Photo by Eugene Silberstein

Figure! 38.54 Using the smart phone app, a technician can obtain
system pressure and temperature information, in addition to evaporator
superheat and condenser subcooling. Instrumentation provided by Sporlan. Photo by Eugene Silberstein


---

## PDF Page 324

1156

Section 7 Air-Conditioning (Cooling)

been launched, the technician can select the correct refrigerant for the system in order to ensure proper readings,
Figure 38.55.
The amperage of the compressor is a good indicator of
system performance. If the outside temperature is hot and
there is a significant heat load on the evaporator, the compressor will be pumping at near capacity. The amperage draw
of the compressor motor will be near nameplate amperage.
It is rare for the compressor amperage to be higher than the
nameplate rating due only to the system load. It is also normal for the compressor amperage to be slightly below the
nameplate rating.
SAFETY PRECAUTION: Before starting the system, examine
all electrical connections and moving parts. The equipment may
have faults and defects that can be harmful (e.g., a loose pulley
may fly off when the motor starts to turn). Remember that vessels
and hoses are under pressure. Always be mindful of potential electrical shock. -

Figure! 38.55 Selecting the proper refrigerant for the system being
worked on. Instrumentation provided by Sporlan. Photo by Eugene
Silberstein

#### Re V Ie W Ques T Ions
1. Ductboard duct sections are fabricated from which
material?
A. Fiberglass
C. Sheet metal
B. Plastic
D. Aluminum
2. Square duct or rectangular duct is assembled with
A. mastic and drive clips.
B. foil tape and mastic.
C. “S” fasteners and drive clips.
D. “S” fasteners and zip ties.
3. To help create an airtight seal between duct sections
A. mastic may be applied.
B. self-tapping sheet metal screws should be used.
C. duct insulation can be used.
D. additional duct supports should be installed.
4. __________ installed next to the blower section will help
prevent the transmission of noise down the duct.
A. Duct insulation
B. Vibration eliminators
C. Threaded rods
D. Mastic
5. When connecting sections of round duct
A. canvas collars should be used.
B. flexible connectors are used.
C. “S” fasteners and drive clips are used.
D. a minimum of three screws should be used.

6. Acoustical lining for metal ducts is normally made of
A. aluminum.
B. mastic or adhesive.
C. coated fiberglass.
D. a flexible rubber or canvas material.
7. When joining two sections of fiberglass ductboard
A. “S” fasteners and drive clips are used.
B. staples and tape are used.
C. a minimum of three screws should be used.
D. glue or spot welds are used.
8. Flexible duct used at the end of a metal duct run will
A. help reduce noise transmission in the ducts.
B. greatly reduce airflow and should be avoided.
C. cause excessive friction losses.
D. cause the duct to collapse and reduce its inner
diameter.
9. The applied voltage (the voltage that the unit will actually be using) should be within 6_____% of the rated
voltage of the unit.
A. 3
C. 10
B. 5
D. 15
10. The standard wire size for light-duty low-voltage wire is
A. 20 gauge.
C. 16 gauge.
B. 18 gauge.
D. 14 gauge.


---

## PDF Page 325

Unit!38 Installation

11. The __________ provides installation standards, wire
sizes, methods of routing wires, and types of enclosures
for wiring and disconnects.
A. National Fire Protection Association (NFPA)
B. International Fuel Gas Code (IFGC)
C. U.S. Department of Energy (DOE)
D. National Electrical Code (NEC)
12. Two common methods for preventing the vibration of a
package system from being transferred to the building or
structure are
A. rubber and cork pads and spring isolators.
B. using fiberglass ductboard and flex duct.
C. canvas connectors and duct insulation.
D. a roof curb and rigging holes.
13. Package equipment comes in two different duct connection configurations,
A. upflow and downflow.
B. metal connection and flex connection.
C. side-by-side and over-and-under.
D. rooftop connection and sidewall connection.
14. On a new package system, the refrigerant charge is
A. added in the field, after installation.
B. very large compared to a spilt-system.
C. calculated based the length of the field-installed
piping.
D. added to the system at the factory.
15. When insulation on the inside of the duct comes loose it
can cause
A. the system to shut off.
C. increased airflow.
B. high head pressure.
D. reduced airflow.
16. An air conditioner in a climate with average humidity
will collect about ______ of condensate per hour of operation for each ton of air-conditioning.
A. 1 quart
C. 9 pints
B. 3 gallons
D. 24 gallons
17. A float switch, located in an auxiliary drain pan, is typically wired to
A. cycle both the evaporator and condenser fans.
B. open the low-voltage control circuit.
C. control a condensate pump.
D. open the line voltage circuit to the air handler.
18. If the hot air being discharged from the condenser is
recirculated back through the condenser
A. the condenser coil will require more frequent cleaning.
B. the condensing unit will not drain properly.
C. high head pressure and poor operating efficiency will
result.
D. low suction pressure and higher system capacity will
result.

1157

19. When installing the condensing unit of a split-system, it
should be
A. located out of sight, such as under a deck.
B. set on a concrete or high-impact plastic pad.
C. lifted off the ground 24 in. to 48 in.
D. located near a municipal water source for cleaning.
20. On a line set used to install a split-system, the ______ line
is insulated.
A. smaller
B. compressor discharge
C. liquid
D. suction
21. The condenser of a split-system typically contains enough
refrigerant for ____ feet of line set.
A. 10
B. 25
C. 35
D. 50
22. After installing the refrigerant lines on a split-system, the
next step would be to
A. pressurize the system with nitrogen for a leak test.
B. pull the system down into a vacuum.
C. add or remove refrigerant based on the length of the
line set.
D. open the service valves to allow the stored refrigerant
into the system.
23. Before a newly installed system is started up, it is recommended that
A. the factory Schrader pins be replaced with new ones.
B. the condenser be cleaned with a foaming cleanser.
C. the crankcase heater be allowed to operate for a specified period of time.
D. the service valves are returned to their closed position.
24. Line sets typically come in standard lengths of
A. 10 and 20 feet.
B. 25 and 35 feet.
C. 15 and 25 feet.
D. 25 and 50 feet.
25. What are the differences between a package system and
a split system?
26. Name at least three criteria for a good location for an
air-cooled condensing unit.
27. When evaluating the refrigerant charge in a system, what
factors would a technician take into account?
28. List the three crafts that are involved in the installation
of an air-conditioning system.


---

## PDF Page 326

### UNIT 39
#### Residential Energy Auditing
#### O B J E C T I V E S
After studying this unit, you should be able to
list four organizations that offer energy audit certifications.
describe the three broad categories of a residential energy audit.
- discuss the meaning of thermal boundaries, thermal bypass,
and intermediate zones.
- list and briefly explain the five diagnostic tests of a residential
energy audit.
- discuss health and safety issues as they relate to indoor air
quality for energy audits.
- describe infrared scanning using a thermal imaging camera as
it applies to auditing.
- discuss how sealing air leaks in a residential structure will help
save energy.
- discuss how a duct leakage test is performed.
- briefly describe the differences between total duct air leakage
tests and duct leakage tests to the outdoors.
- explain what is meant by a blower door test.
- explain what is meant by perfect, complete, and incomplete
combustion and discuss the characteristics of each.
- discuss combustion analysis and how it is related to
combustion efficiency.
- explain the importance of draft as it applies to combustion
appliances.
- discuss the importance and safety issues of properly venting
combustion appliances.
- describe three different flame safeguard controls and their
importance for the health and safety of the home’s residents.
- discuss standard-, mid-, and high-efficiency furnace design and
operation.
- describe routine maintenance typically performed on HVACR
systems.
- state the importance of numerical analysis and reporting for
residential energy audits.
- describe the difference between base load and seasonal usage
of energy as it applies to a home.
- discuss what is meant by a home’s energy index.
-
-

- Blower door testing may cause some safety problems within the
structure especially with combustion appliances. The negative pressure or vacuum of 50!Pascals may cause combustion appliances to
backdraft. It is important to shut off all combustion appliances when
performing a blower door test.

- The auditor must also identify all thermal boundaries, conditioned
zones, and combustion appliance zones (CAZ) in the house, close
all exterior windows and doors, and open all interior doors before
performing a blower door test.
- Return duct air leaks within a combustion appliance zone (CAZ) need
to be sealed. If not sealed, the CAZ can become depressurized and
cause the combustion appliances to backdraft. Backdrafting can
cause harmful combustion by-products to enter the conditioned
space and be potentially dangerous to humans.
- The energy auditor must anticipate any safety issues before performing a blower door test by turning off all combustion appliances,
inspecting all sources of pollutants like fireplaces or wood stoves, and
inspecting for any large air leaks that may prevent the blower door
from achieving the desired vacuum level. The auditor must plug these
openings temporarily.
- Because it may contain asbestos, vermiculite insulation poses a
health hazard when performing a blower door test on a structure. It is
strongly recommended not to perform a blower door test that draws
a negative pressure on the home if this type of insulation insulates
any part of the structure. Blower door tests that put a positive pressure on the structure to check for air exfiltration can be used.
- Recessed light fixtures (can lights) can be a major source of heat loss,
but you need to be careful how close you place insulation next to a
fixture unless it is marked (IC)—designed for direct insulation contact.
Otherwise, a fire hazard exists. Recessed light fixtures are also rated for
insulation contact and air tightness (ICAT). Check your local building
codes for recommendations.

#### 39.1 Introduction
Residential (home) energy audits not only provide homeowners with an opportunity to lower their monthly utility bills,
they also can help our nation conserve energy. The conservation of natural resources is an added attraction for many
homeowners to have an energy audit performed on their
home. Homeowners can cut utility bills by 15% or more by
following energy audit recommendations. However, before
energy conservation and savings can occur, energy audit recommendations must be followed. It is important that we all
do our part to make this world a better world to live in.
According to the United States Department of Energy
(DOE), 55% of the energy used by the average home goes
toward space heating and space cooling. The U.S. Department of Energy also says that a home’s heating and cooling
costs can be reduced by as much as 30% through proper
insulation and air-sealing techniques. The DOE further

1158


---

## PDF Page 327

### Unit 39 Residential Energy Auditing

states that 12% of a home’s total energy bill usually goes
toward heating water for household use. Federal help to pay
for these modifications may be available through state and
local utilities or from low-income housing programs. Check
with local utilities or city or the DOE-sponsored Database
of State Incentives for Renewables and Efficiency (DSIRE).
Much research has been conducted by the U.S. Department of Energy’s Building America and Home Performance
with ENERGY STAR, sponsored by the U.S Environmental
Protection Agency (EPA) and the DOE. Home Performance
with ENERGY STAR offers a comprehensive, whole-house
approach to improving the energy efficiency and comfort of
existing homes and the testing of combustion products. The
DOE’s Building America program has worked with some of
the nation’s leading building scientists and, at the time of
this writing, more than 1.5 million homes have earned the
ENERGY STAR label. Building America research applies
building science to the goal of achieving efficient, comfortable, healthy, and durable homes.
There are a number of organizations that offer certifications for home auditors and contractors including:
1. Association for Energy Engineers (AEE)
2. Building Performance Institute (BPI)
3. Green Mechanical Council
4. Residential Energy Services Network (RESNET)
BPI offers the Building Analyst certification and RESNET
offers the HERS Rater certification. Historically, BPI certification has focused on understanding the building science of
retrofitting existing homes; RESNET has focused on building
science in new home construction. BPI is a nonprofit organization that accredits auditors, contractors, and other building
professionals. Auditors and building analysts specialize in evaluating building systems and potential energy savings in homes.
A certified BPI Building Analyst energy auditor has
passed both written and field exams, and must recertify
every three years. Contractors learn about building systems and are trained to install energy-efficient measures.
The Green Mechanical Council offers a certification series
which includes two written exams and a field or performance
based examination. The written examinations includes a Load
Calculation Analyst exam as well as a Residential Energy Analyst exam. The performance or field exam requires observation
and validation that the candidate can apply their knowledge of
energy audit tasks in the field. The Green Mechanical Certification is most often utilized in conjunction with a training curriculum developed by HVACR Excellence. A certified RESNET
energy auditor is called a HERS Rater. HERS is an acronym
for the Home Energy Rating System. A written exam and field
observation along with continuing education is required to
become a HERS Rater. HERS provides a mile-per-gallon type
of rating for expected energy consumption in homes based
on computer models. Each home receives a score that can be
compared with other new or existing homes. The lower the

1159

score, the more energy efficient the home is. An easy way to
find an energy contractor is through a national or regional retrofit program. One such program is Home Performance with
ENERGY STAR. This program is a national program from
the EPA and the DOE that promotes a comprehensive, wholehouse approach to energy-efficiency improvements.
Green awareness, climate change, energy efficiency, energy
savings, sustainability, and high-performance buildings are on
the environmental and energy forefront. Energy audits of residential, commercial, or industrial buildings have become an
integral part of evaluating and assessing an existing building’s
energy performance. Higher efficiency standards have been
established for the energy performance of new buildings, and
higher levels of training and certification have been developed
for auditors, contractors, and HVACR technicians to meet the
needs of more sophisticated, energy-efficient buildings and
HVACR equipment. This unit will cover residential energy
audits, which are also referred to as home energy audits.

#### 39.2 Residential (Home)
#### Energy Auditing
More HVACR contractors are offering home auditing services
because of its direct impact on a home’s heating and cooling
costs. Once the home audit is completed, they perform weatherization techniques to improve the energy efficiency of the
residential structure. The terms residential energy audit and
home energy audit are often used interchangeably. A residential energy audit can be defined as the steps taken to increase
the homeowner’s comfort, safety, and health and the life of
the home, while conserving energy and saving the homeowner
money. Audits also are environmentally beneficial because
they decrease environmental pollution. The home energy audit
can be divided into three broad categories:
1. Screening, visual inspections, and measurements
2. Diagnostic testing
3. Numerical analysis with reporting
The depth of the energy audit will depend on the homeowner’s commitment to energy and cost savings, the qualifications and capabilities of the energy auditor, and what program,
if any, is requiring certain energy-saving parameters to be
tested, quantified, and reported. However, a comprehensive
residential energy audit generally consists of the following:
1. Screening is a preliminary evaluation of the homeowner’s needs. It can involve gathering information by phone
calls or completing an Internet-based pre-audit by homeowners themselves. During this phase, a walk-through
visual inspection of the residential structure to diagram
and record the square footages and volumes of all rooms
is performed. Visual inspections should include both the
interior and exterior of the residence. HVACR systems
should also be visually inspected for proper installation


---

## PDF Page 328

1160

Section 7 Air-Conditioning (Cooling)

and safety concerns. The walk-through visual phase
should identify any health and safety issues relating to
asbestos, fiberglass, radon, mold, venting, ventilation, or
the like. (Please refer to Unit! 34, “Indoor Air Quality,”
for more detailed information on indoor air pollutants
and safety.) Especially when the house and its HVACR
duct system may be pressurized and/or depressurized
when performing parts of the testing phase of the energy
audit, safety issues are of major concern. The testing
phase of the energy audit can also alter the operation
of the HVACR equipment. Moisture levels, ventilation
rates, and indoor air quality within a residence can also
be altered if proposed changes or energy conservation
measures (ECMs) recommended by the auditor’s report
are adopted.
2. Diagnostic testing and evaluation of the home and its systems is perhaps the most important phase of a residential
audit. Systems include the building envelope, lighting,
indoor air quality, water heating, and the HVACR systems. The inspection and evaluation should be done by a
qualified, reputable expert in residential energy auditing.
A blower door test on the entire structure in conjunction
with an infrared inspection using a thermal imaging camera is often performed in this phase of the energy audit.
Also employed are duct pressurization tests with a duct
blower to test for leaky air ducts. Combustion efficiency
tests for safety and energy savings are also performed at
this diagnostic phase, along with HVACR diagnostics,
which include refrigerant charge checks, duct airflow
and pressure measurements, and specific temperature
measurements.
3. Numerical analysis and review of the home’s energyconsumption history, which will include both electrical and
heating fuel bills, is an important part of a residential audit,
as well as comparing the energy-consumption history of
the audited home to other homes of similar size. Looking
for any patterns of energy consumption and any opportunities to improve energy efficiencies is very important.
The findings should be analyzed and reported both
manually and with reputable computer analysis simulation
software in a detailed written report to the homeowner. The
report should include a numerical analysis on where energy
is being used, lost, or wasted and how to fix any energyrelated problems. The report should also suggest any human
behavioral changes that will help with energy conservation
measures (ECMs). In addition, the report should include
recommendations for fixes or changes that will benefit the
homeowner by saving the most money and/or energy. The
report should also educate the homeowner on how to maximize the payoffs from the energy audit’s findings by tapping
potential financial support from federal, state, and local
sources and/or utility companies. It should include information on tax incentives, grants, and rebates that may help
cover the cost of the audit.

#### 39.3 Performing A Home
#### Energy Audit
#### Screening, Visual Inspections,
#### And Measurement
Performing a home energy audit starts with a visual inspection of a home and its energy systems, which include:
-
-
-
-

the building envelope,
HVACR systems,
base load inspection, and
indoor air quality.

#### Visual Inspection Of The Building
The age and type of construction of the residential structure
must be identified. A visual inspection of the home’s exterior
should be the energy auditor’s first task. The exterior visual
inspection gives the auditor a general idea of the condition of
the home’s exterior and what construction materials make up
its shell, or envelope. How much heat flows through the shell
of the house will depend on three factors:
1. Any solar heat gains depend on the area and color of the
shell’s external surfaces and the solar transmittance and
area of the windows.
2. It is the thermal resistance of the insulation and the surface area of the shell of the house that will determine
how much heat is transmitted through the shell.
3. Air leakage through the shell will be determined by the
pressure difference between the inside and outside of the
shell and the size of the holes or cracks where the air is
leaking.
Sealing and insulating the envelope or shell of a home is
often the most cost-effective way to improve energy efficiency and
comfort. Air leaks and insulation issues often go unnoticed
simply because they cannot be seen unless a thermal imaging camera and chemical smoke generators are used. Thermal
imaging photography and the use of chemical smoke generators will be covered in detail later in this unit.
The condition and construction materials of the doors,
windows, roof, siding, and any overhangs should be
inspected. Modern multipane windows with vinyl, wood,
or fiberglass frames far outperform old metal-frame, singlepane models in terms of air leakage. All windows should be
inspected for type and condition. Check to see if they are
shaded by trees, overhangs, or awnings that may decrease the
solar gain on the structure. Windows should be inspected for
low emittance (low-e) factors. (Low emittance is also referred
to as low emissivity factor.) Any shading factors on the roof
should be observed as well as any reflectivity factors and
insulation qualities. (Please refer to Unit!42, “Heat Gains and
Heat Losses in Structures,” for more detailed information on


---

## PDF Page 329

1161

### Unit 39 Residential Energy Auditing

heat gains and heat loss through residential structures.) Site
issues are also noted in this phase of the audit, such as roofs
and windows shaded by trees, awnings, overhangs, or other
structures. What direction each side of the home faces should
be noted, because that may affect solar heat gains. The foundation of the house should also be visually inspected in this
phase of the audit—its condition, how much of the foundation is exposed directly to the outside air, and any drainage
problems or existing moisture stains. The condition of all
chimneys and exhaust vents should also be inspected.
Once the exterior of the home has been inspected, the
auditor moves to the interior of the residential structure.
Measurements made with a laser distance meter are used to
determine square footage and volume calculations of each
room in the house. All walls, ceilings, attics, floors, and foundations are inspected for insulation, and the type and thickness of the insulation are observed.
First, the insulation in
the attic, ceilings, exterior and basement walls, floors, and crawl
spaces is checked to see if it meets the levels recommended for the
area. Insulation is measured in R-values—the higher the R-value,
the better the walls and roof will resist the transfer of heat.

DOE recommends ranges of R-values based on local heating and cooling costs and climate conditions in different
areas of the nation. The map and chart in Figures!39.1 and
39.2, respectively, show the DOE recommendations for different geographical areas. State and local code minimum
insulation requirements may be less than the DOE recommendations, which are based on cost-effectiveness. For
more customized insulation recommendations, a Zip Code
Insulation Calculator tool can provide insulation levels for
new or existing homes based on zip code and other basic
information about the home.

#### Insulation Tips
Although insulation can be made from a variety of materials, it usually comes in four types; each type has different
characteristics.
1. Rolls and batts, or blankets—flexible products made
from mineral fibers, such as fiberglass and rock wool.
They are available in widths suited to standard spacings

Figure 39.1 U.S. Department of Energy’s specific zone maps of the United States used in conjunction with Figure 39.2 for recommended total R-values
for new wood-framed houses in various zones. Courtesy U.S. Department of Energy

7

6

4

6
5

5
4
3

3

2
2

2
1

All of Alaska in Zone 7 except for the
following boroughs in Zone 8:
Bethel
Northwest Arctic
Dellingham
Southeast Fairbanks
Fairbanks N. Star

Zone 1 includes

Wade Hampton

Hawaii

Nome

Guam

Yukon-Koyukuk

Puerto Rico

North Slope

Virgin Islands


---

## PDF Page 330

1162

Section 7 Air-Conditioning (Cooling)

#### Cathedral Ceiling

#### CAVITY

#### INSULATION
#### SHEATHING

#### FLOOR

None

R13

2

R30 to R60

R22 to R38

R13 to R15

None

R13

2

R30 to R60

R22 to R98

R13 to R15

None

R19 to R25

3

R30 to R60

R22 to R38

R13 to R15

None

R25

3

R30 to R60

R22 to R38

R13 to R15 R2.5 to R5

R25

4

R38 to R60

R30 to R38

R13 to R15 R2.5 to R6

R25-R30

4

R38 to R60

R30 to R38

R13 to R15

R5 to R6

R25-R30

5

R38 to R60

R30 to R38

R13 to R15 R2.5 to R6

R25-R30

5

R38 to R60

R30 to R60

R13 to R21

R5 to R6

R25-R30

6

R49 to R60

R30 to R60

R13 to R21

R5 to R6

R25-R30

7

R49 to R60

R30 to R60

R13 to R21

R5 to R6

R25-R30

8

R49 to R60 R30 to R60

R13 to R21

R5 to R6

R25-R30

#### Electric Furnace

R13 to R15

#### Fuel Oil

R22 to R38

#### Heat Pump

R30 to R49

GAS

1

#### ZONE

#### ATTIC

Figure 39.2 U.S. Department of Energy’s recommended total R-values for new wood-framed houses in specific zones and recommended combinations of sheathing and cavity insulation. Courtesy U.S. Department of Energy

of wall studs and attic or floor joists: 2 3 4 walls can hold
R-13 or R-15 batts; 2 3 6 walls can have R-19 or R-21
products.
2. Loose-fill insulation—usually made of fiberglass, rock
wool, or cellulose in the form of loose fibers or fiber
pellets; it should be blown into spaces using special
pneumatic equipment. The blown-in material conforms
readily to building cavities and attics. Therefore, loosefill insulation is well suited for places where it is difficult
to install other types of insulation.
3. Rigid foam insulation—typically more expensive than
fiber insulation, but very effective in buildings with space
limitations and where higher R-values are needed. Foam
insulation R-values range from R-4 to R-6.5 per inch of
thickness, which is up to 2!times greater than most other
insulating materials of the same thickness.
4. Foam-in-place insulation—can be blown into walls and
reduces air leakage, if blown into cracks, such as around
window and door frames.
SAFETY PRECAUTION: Because some vermiculite insulation
may contain asbestos, it may pose a health hazard.-

#### WALL

Consider factors such as the climate, building design, and
budget when selecting insulation R-values for a home.
- Use higher-density insulation, such as rigid foam boards, in
cathedral ceilings and on exterior walls.
- Ventilation helps with moisture control and with reducing
summer cooling bills. Attic vents can be installed along the
entire ceiling cavity to help ensure proper airflow from the
soffit to the attic to make a home more comfortable and energy efficient. Do not ventilate an attic if there is insulation on
the underside of the roof. Check with a qualified contractor.
- Recessed light fixtures (can lights) can be a major source of
heat loss, but care needs to be taken when placing insulation
next to a fixture unless it is marked IC—designed for direct
insulation contact. Another option is to replace the recessed
fixtures with ones that are rated for insulation contact and air
tightness (ICAT), Figure!39.3(A). Local building codes should
be checked for recommendations.
- One of the most cost-effective ways to make a home more
comfortable year-round is to add insulation to the attic,
Figure!39.3(B).
-


---

## PDF Page 331

### Unit 39 Residential Energy Auditing
Figure 39.3 (A) Replace old, leaky can fixtures with insulated, airtight
recessed light fixtures and caulk them where the house meets the drywall. Courtesy U.S. Department of Energy

Recessed light fixtures
should be rated for
insulation contact and
air tight (ICAT).
#### Air Tightness
#### LABEL

Airtight
can

Caulk
or Gasket

Airtight wire
connection from
junction box
Decorative
cover

(A)

Figure 39.3 (B) A well-insulated attic. Courtesy McIntyre Builders,
Rockford, MI

(B)

SAFETY PRECAUTION: Follow the installation instructions as specified on the product packaging and wear the proper
protective gear when installing insulation.-
Adding insulation to an attic is relatively easy and very
cost-effective. To find out if there is enough attic insulation,
measure its thickness. If it is less than R-30 (11!in. of fiberglass or rock wool or 8!in. of cellulose), there is probably
a benefit from adding more. Most U.S. homes should have
between R-30 and R-60 insulation in the attic, including the
attic trap or access door. If the attic has enough insulation
and the home still feels drafty and cold in the winter or
too warm in the summer, chances are insulation needs to be

1163

added to the exterior walls as well. This is a more expensive
measure that usually requires a contractor, but it may be
worth the cost if in a very hot or cold climate. When the
exterior siding on a home is replaced, it is a good time to
consider adding insulation.
Insulation may also need to be added to a crawl space
or basement. Check with a professional contractor. For new
homes in most climates, money and energy will be saved if
a combination of cavity insulation and insulative sheathing
is installed. Cavity insulation can be installed at levels up to
R-15 in a 2!in. 3 4!in. wall and up to R-21 in a 2!in. 3 6!in.
wall. The insulative sheathing, used in addition to cavity
insulation, helps to reduce the energy that would otherwise
be lost through the wood frame. Figure!39.2 shows the recommended combinations. For example, in Zone 5, either
a 2 3 4 wall could be insulated with R-13 or a 2 3 6 wall
with R-21. For either of those two walls, an inch of insulative sheathing that has an R-value of R-5 or R-6 should also
be used.
Today, new products on the market provide both insulation and structural support and they should be considered
for new home construction or additions. Structural insulated panels, known as SIPs, and masonry products like
insulating concrete forms are among these. Some homebuilders are even using an old technique borrowed from the
pioneers: building walls using straw bales. Radiant barriers
(in hot climates), reflective insulation, and foundation insulation should all be considered for new home construction.
Check with your contractor for more information about
these options.
Look and smell for any moisture problems which have
caused stains or mold issues. Make sure crawl spaces are
well ventilated and covered with a sealed ground moisture
barrier to control ground moisture. Look in the attic for
any moisture, mold, or large air leakage problems. Keep an
eye out for any health and safety issues that the attic may
hide. Inspect the wiring in the attic and look to make sure
all lighting that protrudes through the ceiling is insulated
properly.
Identify the thermal boundaries and the components that
make up the thermal boundary in the residence. Thermal
boundaries consist of insulation and an air barrier that surrounds a conditioned space. Thermal bypasses are areas in
the thermal boundary where air can either infiltrate or exfiltrate. Conditioned spaces include the areas of the residence
that are heated or cooled. Unconditioned spaces are areas
of the residence that are not heated or cooled. Examples
of unconditioned spaces are crawlspaces, attached garages,
and attics. Some houses contain unintentionally conditioned
spaces. These spaces are usually warmed by waste heat and
include boiler rooms or furnace rooms. They are also referred
to as intermediate zones. All conditioned spaces should have
a thermal boundary surrounding them made up of insulation
and an air space barrier.


---

## PDF Page 332

1164

Section 7 Air-Conditioning (Cooling)

#### Visual Inspection
#### Of The Cooling System
The condenser fan in the outdoor condensing unit should
be operational and the condenser coil clean and free of
debris. The condenser’s airflow should not be short-cycled
or restricted. Often, awnings, overhangs, or bushes can
rebound or short-cycle hot air back to the condensing coil
causing high condensing pressures and unwanted inefficiencies. The extended surfaces or fins on the condensing
coil may need straightening to allow more air flow to pass
through for better heat transfer.
The suction line of the air-conditioning unit or gas line
of a heat pump should have good insulation. Uninsulated
suction lines can lower vapor densities coming back to the
compressor, which causes system inefficiencies. The condensing unit should be located on the proper side of the house,
away from mid-afternoon solar gains.
The air conditioner’s evaporator coil and filter should be
visually inspected, if easily accessible. They should not be
clogged with debris, algae, or mold and the evaporator coil
drain should not be clogged and backed up with condensate.
Standing water can cause algae, bacteria, and viruses to be
present around the evaporator coil and drain pan. If it is the
cooling season, a reading of the return-air and cool-air discharge temperature and relative humidity should be taken
and a note of its temperature for later analysis.

combustion chamber should be inspected for rust, corrosion
or signs of deterioration. Water stains on the floor near the
boiler that lead toward the drain could mean the boiler is
running too hot and the pressure relief valve is opening. The
zone valves should be inspected for proper operation and to
make sure they have not been manually overridden to stay in
the open position.

#### Base Load Inspection
Base loads are consistent, everyday consumers of energy
within a residential structure. It is important that these
energy-consuming loads be evaluated in a residential energy
audit. Together they can make a significant contribution to
daily energy usage in a home. These everyday loads are often
referred to by energy auditors as LAMEL loads. LAMEL
is an acronym for lighting, appliance, and miscellaneous
electrical loads. Typical residential base loads or LAMELs are
listed below:
-
-
-
-
-
-
-
-
-

#### Visual Inspection
#### Of The Heating System
The age, condition, and efficiency of the heating equipment
and whether older units can be upgraded to newer, higherefficiency models should be determined. Any heating system
problem found during the inspection can be documented and
addressed later in the audit.
The flue gases should be inspected to determine the combustion efficiency of the heating equipment, as should the
condition of air filters, ducts, piping, and radiators. Any
blockage of supply-air outlets and leaking ductwork should
be noted. The thermostat should also be programmed to a
reasonable, yet economical, heating setting.
Safety issues relating to venting of appliances should
be identified. The flame in the furnace and water heater
should be watched for signs of roll-out, which may indicate backdrafting. The auditor should be alert to signs of
combustion by-product spillage at the water heater and
furnace, make sure the furnace and water heater vents
are properly sloped and sized for their input ratings, and
inspect how far any chimney or vent connector is from a
combustible material.
Visual signs of corrosion on water heaters and boilers
should be noted. If the furnace is a forced-air furnace, the

Lights
Refrigerators
Freezers
Water heaters
Clothes dryers
Computers
Printers
Televisions
Cell phone or smart device chargers

LAMEL loads include what used to be referred to as phantom, vampire, or plug loads. The auditor should inspect lighting to see if there are appropriate or too many lighting levels
in the residence and make note if the lighting is incandescent,
compact fluorescent, or light emitting diode (LED). LED fixtures are much more energy-efficient.
The exterior (condenser) coils of all refrigerators and/or
freezers should be inspected to make sure that there is proper
air circulation through them and that they are not clogged with
dirt, dust, lint, or fuzz.
Any of these materials clogging the
condenser coil will impede heat transfer from the coil. This
will raise the condensing pressure and cause unwanted inefficiencies and higher power usage. The refrigerator/freezer
electricity (power) consumption should be measured. Refrigerator temperatures should range from 358F to 398F. Freezer
compartments should range from 08F to 2108F, depending
on the particular product frozen and the length of time the
homeowner plans to keep the frozen goods.
The water heater temperature should be below 120oF.
Water leakage from the water heater should be noted and what
type of energy (natural gas, propane, fuel oil, or electricity) is
heating the water in the water heater. Whether the water heater
has an insulating blanket on its exterior should be noted. If the
water heater is a combustion appliance, it should be inspected
for any backdrafting problems.


---

## PDF Page 333

1165

### Unit 39 Residential Energy Auditing

The interior drum of the clothes dryer should be
inspected, as should the vent to the outdoors and the lint
screen for excessive lint build up. What type of energy is
used in drying the clothes should be noted, and the age of
the clothes dryer.

Figure 39.4 Air exhausted from a house creates a negative pressure
within the house, causing backdrafting of combustion appliances. Courtesy Bacharach, Inc., Pittsburgh, PA, USA

#### Indoor Air Quality
Energy audits and weatherization often identify and interact
with a home’s indoor air quality. Health and safety issues
relating to the following list are identified and dealt with during an energy audit and weatherization process:
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-
-

Asbestos
Fiberglass
Radon
Mold
Pollen
Venting issues
Moisture issues
Backdrafting
Ventilation
Cigarette smoke
Cooking odors
Carpet offgassing
Paints
Finishes
Cleaning chemicals
Pesticides
Pet dander
Dust mites
Home electronics

Safety issues are of major concern especially when the
house and its HVACR duct system may be pressurized
and/or depressurized when performing parts of the testing
phase of the energy audit. The testing phase of the audit
can also alter the operation of the HVACR equipment.
Moisture levels, ventilation rates, and indoor air quality
within a residence can also be altered if proposed changes
recommended by the auditor’s report are adopted. Also,
once the testing phase is over and the home is sealed and
weatherized, its structure will be much tighter and combustion appliance backdrafting issues may have to be dealt
with, Figure!39.4. Often, because homes are so “airtight”
after sealing and weatherization, an energy recovery ventilator may have to be installed in the home for safety
reasons and moisture management, Figure! 39.5. Energy
recovery ventilators bring in fresh air from the outside of
the home which experiences a heat exchange with warmer,
stale exhaust air being exhausted from the inside of the
home. The auditor may also recommend that air from
the outside be brought into the combustion appliance zone
(CAZ) to supply combustion air for all gas-burning appliances. (For a more detailed analysis on indoor air quality

Figure 39.5 An energy recovery ventilator. Source: Honeywell, Inc.

#### EXHAUST
#### Fresh Air Supply
#### To Home Or
#### Furnace Return

#### Heat Exchanger
#### HONEYWELL

#### Stale Air
#### From Home
#### INTAKE
#### TYPICAL
#### Er200 Installation

in houses and energy recovery ventilators, please refer to
Unit!34, “Indoor Air Quality.”)

#### 39.4 Diagnostic Testing
Diagnostic testing and evaluation of the home and its systems
that consume energy is probably the most important phase of
the energy audit. These diagnostic tests bring out many of the
building’s “hidden unknowns,” such as structural and ductwork air
leakages, moisture problems, combustion efficiencies, refrigerant
charges, and wasted heat leakages, which can be quantified by diagnostic testing. The most common diagnostic tests performed
during a residential energy audit are:
-
-
-
-
-

Blower door testing
Infrared scanning testing (by thermal imaging camera)
Duct leakage testing
Combustion efficiency and safety testing
HVACR system testing


---

## PDF Page 334

1166

Section 7 Air-Conditioning (Cooling)

#### 39.5 Blower Door Testing
Blower door tests give the auditor insight on how tight or
leaky the home’s building envelope is overall. Blower doors
consist of a frame and shroud that fit inside the door frame of
a house. The shroud or membrane forms an airtight seal on
an outside doorway of the residence. Mounted in each blower
door is a variable-speed fan that allows the fan to suck air out
of the house to create a low-level vacuum (negative pressure)
on the inside of the house, Figure!39.6. Blower door instruments include gauges like manometers and anemometers that
can measure the flow of air through the blower door’s fan
at a set pressure differential between the inside and outside
of the house, Figure! 39.7. The set pressure differential is
50!Pascals for air-tightness testing. The slight vacuum on the
inside of the house of 50!Pascals is measured with reference
to (WRT) the outdoor pressure. However, if a thermal imaging camera is used in conjunction with a blower door test for
air infiltration and exfiltration inspections, 20!Pascals is used
for the pressure differential.
The Pascal (Pa) is the Systems International (SI) or metric unit for measuring pressure. One Pascal is a very small
amount of pressure.

Figure 39.7 Blower door instrumentation, which includes digital gauges
like manometers and anemometers that measure the flow of air through
the blower door’s fan at a set pressure differential between the inside and
outside of the house. Courtesy The Energy Conservatory

1 Pascal (Pa) 5 0.004!in. of water column (in. WC) 5
0.000145!pounds/in2 (psi)
or
1 Pa 5 0.004!in. WC 5 0.000145!psi
Figure 39.6 A blower door assembly. Courtesy The Energy Conservatory

For comparison purposes, if a person were to put a straw in a
glass of water and suck the water up 1!in. in the straw, the negative pressure needed to do this would be 1!in. of water column,
or approximately 250!Pascals. Wind stack effects on buildings
usually generate air pressures across the building’s shell that
range from 0.05 to 10!Pascals. Bathroom exhaust fans also generate negative pressures that fall between 1.0 and 10!Pascals.
Instrumentation that accompanies a blower door inspection includes pressure gauges with which a technician can
measure the flow of air through the fan as well as the pressure differential between the living space and the outdoors.
The greater the airflow in CFM through the blower door’s
fan required to reach a certain pressure differential (50!Pascals), the leakier the house is. The blower door test alone will
give a general idea of the relative “leakiness” of a home. Figure!39.8 shows air leakages into a residential structure using
a blower door test. Figure! 39.9 shows common areas that
leak air in and out of a residential structure.
It takes a certain amount of airflow through the blower
door to maintain a constant vacuum of 50! Pascals inside a
home. This airflow is measured in cubic feet per minute (CFM)
and is referred to as CFM50. For example, a house that measures
1700! CFM50 on the blower door’s digital manometer means
that the house has 1700 CFM of air leakage while the blower
door is connected and pulling 50! Pascals of vacuum on the


---

## PDF Page 335

1167

### Unit 39 Residential Energy Auditing
Figure 39.8 Air leakages into a residential structure using a blower door test. Courtesy The Energy Conservatory

Attic leaks
Blower door:
Door panel
Fan
Gauges

Air drawn
in by fan

Fan
draws
air
from
house

Outgoing air

Figure 39.9 Common areas that leak air in and out of a residential structure. Source: Environmental Protection Agency (EPA)

6

8

3
1

2
9

7
11
10

4
5

Areas that leak air into and out of your home cost you lots of money. Check the areas
listed below.
1. Dropped ceiling 5. Water heater and furnace flues 9. Window frames
2. Recessed light

6. All ducts

10. Electrical outlets and switches

3. Attic entrance

7. Door frames

11. Plumbing and utility access

4. Sill plates

8. Chimney flashing


---

## PDF Page 336

1168

Section 7 Air-Conditioning (Cooling)

house. By comparing that flow to the volume (ft3) of air in the
building, an auditor can determine the number of air changes
per hour (ACH50) that occur in the structure at a 50! Pascal
pressure differential between the house and the outdoors. This
will tell the auditor the air leakage rate of the structure and
how well the structure is sealed. This leakage rate measurement
can be used to compare to the leakage rate measured after the
house is air-sealed. (Air-sealing a structure will be covered later
in this unit.) To figure out the ACH50 for the house, auditors use
the following equation:
ACH50 5 (CFM50 3 60) divided by the (House’s Conditioned
Volume)
where
ACH50 5 Air changes per hour
60 5 60!min/h
House Conditioned Volume 5 Total Volume of the
Conditioned House in
Cubic Feet (ft3)
Suppose a house had a conditioned volume of 15,660!ft3 and
the blower door test measured 600 CFM50. The ACH50 of the
house would be:
ACH50 5 (600 CFM50 3 60!min/h) divided by (15,660!ft3)
ACH50 5 2.29
The standard for an Energy Star dwelling is 4 ACH at
50!Pascals for Department of Energy climate zones 5, 6, 7,
see Figure 39.1. For comparison purposes, some leaky or
drafty homes can test at 20 ACH at 50!Pascals.
Blower door testing may cause some safety problems
within the structure, especially with combustion appliances. The negative pressure or vacuum of 50! Pascals may
cause combustion appliances to backdraft.
#### SAFETY
PRECAUTION: Even fireplaces or woodstoves may backdraft and
cause ash to enter the structure during the blower door testing
procedures.- If combustion appliances are left on, by-products
of combustion or other pollutants may enter the structure
during testing. The auditor must anticipate any safety issues
before performing a blower door test by:
1. turning off all combustion appliances,
2. inspecting all sources of pollutants like fireplaces or
wood stoves,
3. inspecting for any large air leakages that may prevent
the blower door from achieving the desired vacuum level
and plugging these openings temporarily,
4. identifying all thermal boundaries and conditioned zones
in the house,
5. closing all windows and doors, and
6. opening all interior doors.
Blower doors can also be used to create a positive pressure in a house. In these cases, the blower door is often used
in conjunction with a duct blower for testing air lost to the
outdoors in ductwork systems. The duct blower used in

conjunction with the blower door will be covered later in
the unit under the heading “Duct Leakage to the Outdoors.”

#### 39.6 Infrared Scanning
#### Using A Thermal
#### Imaging Camera
Standard digital cameras capture images of objects that reflect
visible light. The visible light spectrum consists of white light
broken into its many component colors (red, orange, yellow,
green, blue, indigo, and violet). Thermal imaging cameras,
often referred to as infrared cameras, create pictures by detecting infrared energy or heat. Infrared energy has a lower frequency than visible light. The thermal imaging camera then
assigns colors based on the temperature differences it detects.
Figure!39.10(A) is a photo taken by a thermal imaging camera
that shows heat escaping the building envelope. Figure!39.10(B)
shows a thermal imaging camera. Figure!39.10(C) shows an
energy auditor taking a thermal image on the interior of a window and the surrounding window framing.
Using a thermal imaging camera in conjunction with a
blower door test is strongly recommended for best results in testing
for air infiltration and exfiltration. Testing with both a blower door
and a thermal imaging camera can show the “exact” location of
the building envelope problems. With a blower door in operation,
a technician using an infrared thermal imaging camera and a pressure gauge (to verify the pressure differential in various parts of the
house) can find areas that contribute to the loss of conditioned air
by convection. These losses include heated and humidified air in the
winter and cooled and dehumidified air in the summer caused by
either infiltration or exfiltration.
Figure!39.11 shows cold air infiltrating into the house at
the bottom sill plate through the eyes of a thermal imaging
camera. Figures!39.12 through Figure!39.14 are examples of
cool air infiltration into a residential structure through light
fixtures. Figure!39.14(C) illustrates a canned (recessed) light
losing heat to an unconditioned attic space. Figure!39.15(A)
shows cool air infiltrating around the attic door. Figure! 39.15(B) shows heat escaping through an improperly
sealed or insulated attic. Figure!39.16 shows a residential ceiling diffuser. Figure!39.17 shows cool air infiltrating around
the top plate of a residential structure. Figure!39.18 through
Figure!39.20 show cold air infiltration around windows. Figure! 39.21 through Figure! 39.23 show cold air infiltration
around doors. Figure!39.24 shows cool air infiltration around
an electrical chase and wall switch plate. Figure!39.25 shows
cool air infiltrating around an electrical outlet and the floor.
Figure!39.26 through Figure!39.28 show warm air exfiltrating from a residential structure. The most effective thermal
imaging work in an energy audit will occur indoors when
a living space is being heated in the winter or cooled in the
summer, not in the spring or fall. This happens because there
are greater temperature differences between the inside and
outside of the house in the summer and winter months.


---

## PDF Page 337

### Unit 39 Residential Energy Auditing
Figure 39.10 (A) A thermal imaging camera showing heat escaping a
building envelope. Courtesy Fluke Corporation

1169

Figure 39.11 Cold air infiltrating into the house at the bottom sill plate
through the eyes of a thermal imaging camera. Courtesy Fluke Corporation

(A)

Figure 39.10 (B) A thermal imaging camera. Courtesy Fluke Corporation

Figure 39.12 Cool air infiltration into a residential structure through
ceiling canned light fixtures. Courtesy Fluke Corporation

(B)

Figure 39.10 (C) An energy auditor taking a thermal image on the
interior of a window and the surrounding window framing. Courtesy
Fluke Corporation

Figure 39.13 Cool air infiltration into a residential structure through a
ceiling canned light. Courtesy Fluke Corporation

(C)


---

## PDF Page 338

1170

Section 7 Air-Conditioning (Cooling)

Figure 39.14 (A) An auditor aiming a thermal imaging camera at a light
fixture. Courtesy Fluke Corporation

(A)

Figure 39.15 (A) A thermal imaging camera showing cool air infiltrating around an attic door. Courtesy Fluke Corporation

(A)

Figure 39.14 (B) Cool air infiltration into a residential structure through
a ceiling light fixture. Courtesy Fluke Corporation

Figure 39.15 (B) Heat escaping through an improperly sealed or insulated attic. Photos Courtesy Fluke Corporation

(B)

(B)
Figure 39.14 (C) A thermal imaging camera showing a canned
(recessed) light losing heat to an unconditioned attic space. Courtesy
McIntyre Builders, Rockford, MI

Figure 39.16 A thermal imaging camera showing a ceiling diffuser.
Courtesy Fluke Corporation

(C)


---

## PDF Page 339

### Unit 39 Residential Energy Auditing
Figure 39.17 A thermal imaging camera showing cool air infiltrating
around the top plate of a residential structure. Courtesy Fluke Corporation

Figure 39.18 A thermal imaging camera showing cold air infiltration
around a window. Courtesy Fluke Corporation

Figure 39.19 A thermal imaging camera showing cold air infiltration
around a window. Courtesy Fluke Corporation

1171

Figure 39.20 A thermal imaging camera showing cold air infiltration
around a window. Courtesy Fluke Corporation

Figure 39.21 A thermal imaging camera showing cold air infiltration
around the bottom of a door. Courtesy Fluke Corporation

Figure 39.22 A thermal imaging camera showing cold air infiltration
around the top of a door. Courtesy Fluke Corporation


---

## PDF Page 340

1172

Section 7 Air-Conditioning (Cooling)

Figure 39.23 A thermal imaging camera showing cold air infiltration
around the bottom of a door. Courtesy Fluke Corporation

Figure 39.24 A thermal imaging camera showing cool air infiltration around an electrical chase and wall switch plate. Courtesy Fluke
Corporation

Figure 39.25 A thermal imaging camera showing cool air infiltrating
around an electrical outlet and the floor. Courtesy Fluke Corporation

Figure 39.26 A thermal imaging camera showing warm air exfiltrating
around the side of a window. Courtesy Fluke Corporation

Figure 39.27 A thermal imaging camera showing warm air exfiltrating
above a door. Courtesy Fluke Corporation

Figure 39.28 A thermal imaging camera showing warm air exfiltrating
at the top of a window. Courtesy Fluke Corporation


---

## PDF Page 341

### Unit 39 Residential Energy Auditing

Heating and cooling losses can occur by both conduction and convection. Conduction heat losses can also happen
along with convective losses when insulation is missing from
an outside wall, Figure!39.15(B). Conductive heat losses and
gains can also occur through a process called thermal bridging. Thermal bridging is rapid heat being conducted through
the residential structure’s shell by materials in direct contact
with one another that are very thermally conductive. An
example of thermal bridging is a cold aluminum or steel window frame in contact with the window’s glass, which will
rapidly conduct heat through the building’s shell to the outdoors in the winter. The result is rapid heat loss to the outside
and a cold interior surface on the window frame and glass
for condensate to form. Figure! 39.29(A) shows a window
where condensate that has ran down the glass and rotted the
bottom structure of the window because of thermal bridging.
Thermal bridging can be lessened by installing a gasket material
made of a poor thermal conductive material between the window
frame and the glass. The gasket material is often referred to
as a thermal break, Figure!39.29(B).
For best results when performing thermal image testing,
make sure there is a temperature difference of approximately
18°F from the interior to the exterior surface. For air leakage
inspection work, the temperature difference should be at least
9°F. Make sure these temperature differences have stabilized
for a period of 4!hours or more before starting the test. Record
the interior and exterior air temperature and relative humidity. Make notes as to wind direction, sun position, precipitation, and any other environmental factor that may affect test
results. Close all outside doors, open all inside doors, and make
sure the HVACR system has been off for at least 15!minutes.
Install the blower door on an exterior door. The blower
door will induce or draw a negative pressure on the inside of
the house. As mentioned earlier, this negative pressure should
be 20!Pascals for infiltration and exfiltration inspections with
a thermal imaging camera. This will pull outside air to the
inside of the house through every crack and orifice because of
the pressure difference caused by the blower door. The thermal imaging camera can spot these leaks and show them as
thermal images of different colors. The thermal imager cannot
see the incoming air, but it can detect cool or warm surfaces
created as air leaks across them. Some of the more common
places for incoming air leakages are
-
-
-
-

-
-
-
-

window sills,
electrical fixtures,
windows and doors,
penetrations in the wall, roof, and floor caused by plumbing, lighting, and electrical outlets,
joints around chimneys,
joints between walls,
joints between ceilings and floors, and
joints between top plates and sill plates.

Research has shown that the most serious air leaks occur at
the top and bottom of the conditioned envelope, like attics

1173

Figure 39.29 (A) A window where condensate has run down the glass
and rotted the bottom structure of the window because of thermal bridging. Courtesy Ferris State University. Photo by John Tomczyk

(A)

Figure 39.29 (B) Gasket material between the window frame and the
glass of a double-pane window. Thermal bridging can be lessened by
installing a gasket material made of a poor thermal conductive material
between the window frame and the glass. The gasket material is often
referred to as a thermal break. Courtesy Fluke Corporation

(B)

and basements. Large gaps for air to travel are often found
around
-
-
-
-
-
-

-

-

-

-

plumbing pipes,
recessed lighting fixtures,
chimneys,
eave soffits,
chaseways,
basement rim joists where the house foundation meets the
wood framing,
top and bottom of plumbing runs and vents especially in
attics and basements,
utilities such as electrical conduit and TV cables entering
the conditioned air space,
cold floors in the winter, especially above crawl spaces and
garages, and
floor slabs that extend outdoors and have no thermal barrier between the indoor and outdoor portion, which can
account for large conduction heat losses.


---

## PDF Page 342

1174

Section 7 Air-Conditioning (Cooling)

Figure 39.30(A) illustrates common air leakages within a
residential structure. Blue arrows show air leaking into the
house and red arrows show air leaking out of the house.
Figure! 39.30(B) is a pie chart showing common air leak
sources with their respective percentages.
A blower door can also pressurize a house. Once the house
is pressurized, a thermal imaging camera can capture where
air exfiltrates from a home. Often, air exits from different
places than where it enters a home, Figures!39.26, 39.27, and
39.28 show air exfiltration leakages.
Thermal imaging cameras can reveal the presence of
moisture and the problems it creates. Thermal imaging cameras can also be used to validate the effectiveness of repairs
and improvements, such as caulking, filling voids with spray
foams, and adding insulation. Figures!39.31(A) and 39.31(B)
show moisture on the floor and wall of a home. Moisture can

be caused by leaks, condensate, or flooding. Moisture can be
found in walls, floors, ceilings, and roofs. The resistance value
(R-value) of insulation and building materials will significantly
decrease when they are wet. Moisture and condensation often
go hand-in-hand with air leaks in a structure because air can
provide a means for moisture to travel. Moisture, if not properly remedied, can lead to building damage, reduced insulation
effectiveness, and mold growth. Mold and mildew will start to
grow where moisture is present, causing other health-related
problems. The effects of evaporative cooling (usually a 2o to
5oF surface temperature difference) helps reveal the extent of
moisture damage, even when the surface feels dry to the touch.
However, all suspected moisture problems should be validated
with a moisture meter. Please refer to Unit! 34, “Indoor Air
Quality,” for more detailed information on mold, moisture,
indoor air pollutants, and safety.

Figure 39.30 (A) Common air leakages within a residential structure. Source: Environmental Protection Agency (EPA)

(A)


---

## PDF Page 343

### Unit 39 Residential Energy Auditing
Figure 39.30 (B) Pie chart showing common air leak sources with their
respective percentages for residential structures. Source: Environmental
Protection Agency (EPA)
Fans & Vents
4%

Elec. Outlets
2%

Windows
10%

Floors, Walls and
Ceiling
32%

Doors
11%
Plumbing
Penetrations
13%

Fireplace
14%

Ducts
14%

#### 39.7 Sealing Air Leaks
Warm air leaking into a home during the summer and out of a
home during the winter can waste a lot of energy dollars. One of the
quickest dollar-saving tasks a homeowner can do is caulk, seal, and
weather-strip all seams, cracks, and openings to the outside. Savings
on heating and cooling bills can be achieved by reducing the air leaks
in a home. Air in"ltrates into and out of a home through every
hole and crack. About one-third of this air in"ltrates through
openings in ceilings, walls, and #oors. Some main reasons why
a homeowner would air-seal their home are listed below:
-

-
-
-

(B)
Figure 39.31 (A) A thermal imaging camera showing moisture on the
floor and wall of a home. Courtesy Fluke Corporation

-

-
-
-

(A)

Figure 39.31 (B) A thermal imaging camera showing moisture on the
floor and wall of a home. Courtesy Fluke Corporation

1175

Damage control for frozen pipes which may burst and
cause water damage
Preventing pest entry and damage
Ice dam prevention
Comfort of the entire home by preventing drafts and
cold spots
Preventing water damage in walls and other building
materials
Money savings on heating and cooling
Reducing outdoor noise and indoor noises between rooms
Improving indoor air quality by sealing out outside air

First, test the home for air tightness. A certified energy auditor can use a blower door test. The homeowner can perform a
simple test themselves using a smoke pen, lit ensconce stick, or
other nontoxic chemical smoke-generating device. On a windy
day, a lit incense stick or a smoke generator is carefully held next
to windows, doors, electrical boxes, plumbing fixtures, electrical
outlets, ceiling fixtures, attic hatches, and other locations where
there is a possible air path to the outside, Figure!39.32. A smoke
stream that travels horizontally locates an air leak that may
need caulking, sealing, or weather-stripping.
The 2018 International Energy Conservation Code (IECC)
and the 2018 International Residential Code (IRC) have several
mandatory requirements for air sealing in new construction and
additions, adapted by local jurisdiction. In general, the requirements do not apply to retrofit projects unless the project adds
living space to the building or changes the building’s energy
load. Listed below are important places to seal air leakages.
Figure 39.32 An auditor holding a chemical smoke generator up to a
recessed light to find out if there is a possible air path to the outside.

(B)


---

## PDF Page 344

1176

Section 7 Air-Conditioning (Cooling)

Caulk and weather-strip doors and windows that leak air,
Figures!39.33(A) and (B).
- Caulk and seal air leaks where plumbing, ducting, or electrical wiring penetrates through walls, floors, ceilings, and
soffits over cabinets, Figures!39.34(A) and (B).
-

Figure 39.34 (A) Insulating foam sealant sealing air leaks where plumbing fixtures penetrate through floors. Courtesy Fluke Corporation

Figure 39.33 (A) Weather-strip on doors to prevent air leakage.
Courtesy Fluke Corporation

(A)
Figure 39.34 (B) Insulating foam sealant sealing air leaks where electrical wiring penetrates through walls. Courtesy U.S. Department of Energy
(A)
Figure 39.33 (B) Caulking around windows to prevent air leakage.
Photos Courtesy Fluke Corporation

(B)
(B)
Figure 39.35 (A) Use caulk or spray foam to air seal where the foundation wall meets the sill plate, where the sill plate meets the rim joist, and where
the rim joist meets the subfloor. Courtesy U.S. Department of Energy

Drywall
Subfloor

Housewrap

Caulk
Bottom Plate
Rim Joist

– Floor Joist –

Seal outside if it can
be done without interfering
with drainage

Sill Plate

Sill gasket

(A)

Tape


---

## PDF Page 345

1177

### Unit 39 Residential Energy Auditing
Figure 39.35 (B) Spray foam along the basement rim joist to provide
a complete air barrier connecting the foundation wall, sill plate, rim joist,
and subfloor. Photos Courtesy U.S. Department of Energy

Figure 39.37 Finish the walls that separate the garage from the rest of
the home with drywall that is sealed to the top and bottom plate with a
bead of caulk. Courtesy U.S. Department of Energy

Drywall caulked, glued
or gasketed to top plate

#### GARAGE
Bottom plate caulked
or gasketed to subfloor

(B)

Install foam gaskets behind outlet and switch plates on walls.
- Seal all joints, seams, and penetrations.
- Seal rim joists, sill plates, foundations, and floors, Figures!39.35(A) and (B).
- Seal fireplace walls, Figure!39.36.
- Look for dirty spots in your insulation, which often indicate
holes where air leaks into and out of the house. The holes can be
sealed with low-expansion spray foam made for this purpose.
- Look for dirty spots on the ceiling paint and carpet, which may
indicate air leaks at interior wall/ceiling joints and wall/floor
joists. These joints can be caulked.
- Install storm windows over single-pane windows or replace
them with more efficient windows, such as double-pane.
- Seal openings between window and door assemblies and their
respective jambs and framing.
- When the fireplace is not in use, keep the flue damper tightly
closed. A chimney is designed specifically for smoke to escape, so until it is closed, warm air escapes—24!hours a day!
-

Figure 39.36 Air seal the enclosure and flue. Courtesy U.S. Department
of Energy

For new construction, reduce exterior wall leaks by installing
house wrap, taping the joints of exterior sheathing, and comprehensively caulking and sealing the exterior walls.
- Seal utility penetrations.
- Seal garage/living space walls, Figure!39.37.
- Seal attic knee walls and attic air sealing, Figures! 39.38(A)
and (B).
- Use foam sealant around larger gaps around windows, baseboards, and other places where warm air may be leaking out.
- Install kitchen exhaust fan covers to keep air from leaking
in when the exhaust fan is not in use. The covers typically
attach via magnets for ease of replacement.
- Replace existing door bottoms and thresholds with ones that
have pliable sealing gaskets to prevent conditioned air leaking
out from underneath the doors.
- Check fireplace flues. Fireplace flues are made of metal, and
over time repeated heating and cooling can cause the metal
to warp or break, permitting hot or cold air loss.
- Seal dropped ceilings/soffit or chases adjacent to the thermal
envelope, Figure!39.39.
-

Figure 39.38 (A) Insulate and air seal the knee wall itself, or along the
roof line. Courtesy U.S. Department of Energy

Desired
ventilation

Solid air barrier
material sealed at Seal
perimeter and seams

Seal air barrier at edges

(A)


---

## PDF Page 346

1178

Section 7 Air-Conditioning (Cooling)

Figure 39.38 (B) Seal the drywall to the top plate and ceiling drywall. Pull back insulation to seal drywall to the top plate with spray foam, caulk, or
other sealer. Photos Courtesy U.S. Department of Energy

Caulk where drywall
meets top plate

Spray foam
top plate
to air seal

Ceiling drywall taped
or caulked to wall drywall

(B)
Figure 39.39 Place a solid air barrier over soffits. Courtesy U.S. Department of Energy

Sealant on gypsum and top plate

3/4” closure board (OSB, plywood,
gypsum board, rigid insulation)

Continuous bead of adhesive
around perimeter of closure board

Seal duct shafts/pipe shafts and penetrations, Figure!39.40.
Seal staircase framing at exterior wall/attic, Figure!39.41.
- Seal walls and ceilings separating a garage from conditioned
spaces.
- Seal exterior walls, electrical outlets, exhaust fans, plumbing
penetrations, and tub and shower, Figure!39.42.
- Install inflatable chimney balloons beneath a fireplace flue
during periods of nonuse. They are made from several layers
of durable plastic and can be removed easily and reused hundreds of times. Should the balloon remain in place accidentally
before making a fire, the balloon will automatically deflate
within seconds of coming into contact with heat.

Seal rim joist junctions.
Seal attic access or pull-down stairs, Figure!39.43.
- Seal the flue or chimney shaft.
- Air-seal recessed lights (can lights) by installing a box around
them and air-sealing the box by using caulk or a gasket under
the decorative cover, Figure!39.3(A). Another option is to replace the recessed fixtures with ones that are rated for insulation contact and air tightness (ICAT).
- Seal attic access openings.
- Seal return and supply ducts, Figure!39.44(A) and (B).
- Seal drywall and top plate junctions.

-

-

-

-


---

## PDF Page 347

1179

### Unit 39 Residential Energy Auditing

Figure 39.40 Seal attic and wall penetrations associated with mechanical ventilation systems, electrical chase openings, and dropped soffits. Courtesy
U.S. Department of Energy

Seal with
sheet metal
and high-temp
caulk

Seal and insulate
Seal
chases

Caulk
electrical
fixtures to
drywall

Seal HVAC
penetrations
Seal electrical
penetrations
Seal plumbing
penetrations

Figure 39.41 Install an air barrier and air sealing on exterior walls
behind stairs. Courtesy U.S. Department of Energy

Tape and joint
compound seal
Gypsum
board

Structural
sheathing

Seal
bottom
plate

#### 39.8 Duct Leakage Testing
In both new and existing homes, as much as 25% of the
total energy losses can often be blamed on air leakage in
forced-air duct systems.
Testing and sealing leaky air distribution systems is one of the most cost-effective energy improvements for homeowners.
Because air is invisible, most duct
leaks go unnoticed by HVACR contractors and homeowners. Often, ducts are in attics, crawl spaces, or other hardto-access places. It is usually these hard-to-find-and-access
leaky ducts that are the important ones to fix because of their
being connected to hot attics or humid crawl spaces. Listed
below are a few problems caused by leaky ductwork:
1. Leaks in return ducts draw air into the building from crawl
spaces, garages, and attics, bringing with it dust, mold
spores, pollen, insulation fibers, and other contaminants.
2. Leaks in supply ducts cause expensive conditioned air to
be dumped directly outside, in the attic or crawl space,
rather than delivering it to the building.
3. Duct leakage greatly increases the use of electric strip
heaters in heat pumps during the heating season.
4. In humid climates, return-air ducts drawing in moist air
through leaks can overwhelm air-conditioning humidity
loads, causing occupants to feel clammy.


---

## PDF Page 348

1180

Section 7 Air-Conditioning (Cooling)

Figure 39.42 Seal all plumbing penetrations, electrical outlets, exhaust fans, and tub and showers. Courtesy U.S. Department of Energy

Blocking
CA

UL

Thin sheet goods
as draft stop behind
tub or enclosure

K

Continuous bead of
sealant or adhesive
– TUB –

Nailing
flange

Caulk around exterior
Built-in
sealant

Select boxes with
built-in gasket
and sealant

Exhaust Fan
CA

UL

K

If fan exhausts or draws air
through sidewall, install hood
with louvered damper

Flange for sealing to
drywall air barrier

Foam gasket

5. Unconditioned air pulled in by leaky return-air ducts
will reduce both efficiency and capacity of the airconditioning system.
Duct leaks can be caused by the initial installation, by
general wear and tear on the HVACR system over time, and
by equipment or material failures, which may include:
-
-
-
-

failed taped duct joints,
holes in the duct run,
plenum joints at the air handler,
tabbed sleeves,

-
-
-
-
-
-
-
-

-

panned floor joists,
poorly fitting seams and joints in ductwork,
return plenums connected to unsealed building cavities,
any duct joints,
poorly fitting air handler doors, filter doors, and cabinets,
deteriorating duct board facing,
joints in sectioned elbows,
poor connections between room air registers and the air
register boots,
poor connections between the room air register’s boot and
the floor or wall,


---

## PDF Page 349

### Unit 39 Residential Energy Auditing
Figure 39.43 Insulate and air seal the pull-down attic stairs. Courtesy U.S. Department of Energy
The cover box pushes up and
out of the way for access

Insulation dams prevent
loose-fill insulation from
falling through access

Weatherstripping

Weatherstripping
Panel

Seal gap between frame
and rough opening with
caulk, backer rod, or foam

Insulation dams prevent loose-fill
insulation from falling through access

Air seal gasket between
trim and panel

The hatch lid pushes up and
out of the way for access

Figure 39.44 (A) Mastic seal all supply- and return-air ducts. Courtesy U.S. Department of Energy

Seal boots to sheet
goods with caulk,
mastic, or spray foam
#### REGISTER

Seal all joints in
boot and elbow
with mastic

(A)

1181


---

## PDF Page 350

1182

Section 7 Air-Conditioning (Cooling)

Figure 39.44 (B) Seal all return-air cavities. Courtesy The Energy
Conservatory

(B)
-
-
-

-
-

-

-
-
-

joints at branch takeoffs,
supply and return registers and flooring,
disconnected or partially disconnected air register boot
connections,
flexible duct to metal duct connections,
improperly sealed building cavities for supply or return
ducts,
connections on main duct trunks that usually occur every
48!in.,
collars attached to the main duct trunk,
leaky duct intersections, or
leaks at adjustable joints.

What effect duct leakage will have on a home will
depend on:
1. whether the leak is connected to an outdoor (unconditioned) space or indoor (conditioned) space.
2. location of the duct leak in relation to the air handler.
3. the size of the duct leak.
Duct leakage to the outside of the conditioned space has a
much larger impact on HVACR system performance than
duct leakage inside the conditioned space. Duct leakage to the
outside usually occurs when leaky duct systems run through
attics, garages, or crawl spaces. However, even if leaky ducts
are located inside the building envelope in a conditioned
space, air leakage to the outside can still occur. This happens
when leaky ducts passing through walls or floor cavities create a pressure difference between the cavity the ductwork
is in and other building cavities indirectly connected to the
outside.
All framed cavities should be lined with OSB, plywood,

duct board, drywall, or sheet metal and then sealed with mastic
at every joint.
When the air handler blower is operating,
air can be forced through these leaks. Some building cavities themselves are used as supply or return ducts. Also, the
nearer the leak is to the air handler; the higher the pressure
will be in the ductwork. This is why leaks closer to the air
handler are more important than leaks farther away.
Duct leakage to a conditioned space inside the house does
not have as much impact on system performance and has
a smaller energy penalty compared to duct leakage to the
outside. If the leaky ductwork is located completely within
the conditioned living space of a home, leaking air simply
enters the already conditioned space. However, air-balance
problems may result from too much or too little air released
to a conditioned space because of duct leakage. Duct leakages to conditioned spaces may cause air pressure differences
that create air leakages through the house’s shell.
Many times, houses have basement return-air systems
where panned underfloor joists (joist bays) are used as return
ductwork. It is hard to completely seal this type of return-air
system, but if the basement is conditioned, the energy loss
penalty is very small. However, this may cause the basement
to depressurize to the point where combustion products from
the water heater and furnace spill into the basement. Moisture leakage and radon gas can also easily enter a house with
a depressurized basement. If a basement is conditioned in the
winter, it usually is not conditioned in the summer. Supplyduct air leakage during the air-conditioning season will leak
cooling air to the unconditioned basement even though the
basement has no cooling load.

#### 39.9 Duct Pressurization Test
#### For Total Air Leakage
Measuring the total leakage of air from ducts is accomplished with a duct blower test. This test measures the air
leakage rate in cfm of the entire air handling system, which
includes both the supply- and return-air ducts, along with the
air handler cabinet. A duct blower is shown in Figure!39.45.
This test gives the energy auditor the air leakage rate once the
air handling system is subjected to a uniform test pressure of
125 Pascals of positive pressure using a duct blower. The test
pressure of 25!Pascals has been adopted by the majority of
residential duct testing programs in the United States because
it is representative of typical duct pressures in a residential
environment. The total air leakage test measures air leakage
rates to both the outside (attics, crawl spaces, and garages)
and the inside of the structure.
Using a duct blower to test the air tightness of duct systems
is one of the most accurate and common methods for measuring air leakage rates in duct systems. The duct blower consists of a variable-speed fan, a digital manometer, and a set of
reducer plates for measuring different air leakage rates. Following the directions in the operations manual of whichever


---

## PDF Page 351

### Unit 39 Residential Energy Auditing
Figure 39.45 A duct blower. Courtesy The Energy Conservatory

1183

Figure 39.46 (A) Tape off all supply registers with a duct sealing material such as Duct Mast or a high-quality painter’s masking tape and masking paper. Courtesy Ferris State University. Photo by John Tomczyk

(A)
Figure 39.46 (B) Tape off all return registers with a duct sealing material
such as Duct Mast or a high-quality painter’s masking tape and masking
paper. Courtesy Ferris State University. Photo by John Tomczyk

duct blower is purchased is strongly recommended. Digital
manometers need a warm-up period and calibration before
each use. They also have to be set to the correct range, fan
type, and mode. Below are some general guidelines or steps
for measuring “total” (indoors and outdoors) duct leakage of
an air handling system using a duct blower:
-

-

-

-

-

-

-

Open all windows, doors, and vents of the house, including intermediate zones, to the outdoors. This allows all
zones (indoor, outdoor, and intermediate) to be open to
each other. (This step assures the test is measuring only
the duct system tightness, not the tightness of the ducts
plus other air barriers, such as foundations, roofs, garages,
and walls.)
Install the duct blower in the air handler with tape and cardboard, Figure!39.45. The duct blower can also be connected
to a large return-air register using its connector duct.
Remove the air filters from the air handling and duct
system.
Tape off all supply and return registers with a duct sealing material such as Duct Mast or a high-quality painter’s
masking tape and masking paper, Figures! 39.46(A) and
39.46(B).
Drill a $-in. hole in the supply duct a short distance away
from the air handler and insert a manometer hose. When
the manometer is connected, this hose will measure the
duct pressure WRT outdoor pressure.
Connect an airflow manometer hose near the duct
blower’s fan airflow in cfm.
Pressurize the duct system to 25! Pascals and record the
duct blower’s airflow in cfm, Figure!39.47.

(B)
-

-

While the ducts and air handler cabinet are pressurized to
25!Pascals, the auditor or technician can check for leaks in
the ducts, air handler, and duct branches.
Once leaks are found and testing is complete, seal the leaks,
replace all filters, and remove all tape and paper seals from
air registers. Sealing leaks will be covered later in this unit.

#### 39.10 Duct Leakage
#### To The Outdoors
As mentioned earlier, duct leakage to the outside of the conditioned space has a much larger impact on HVACR system
performance than duct leakage to the inside of the conditioned space. Duct leakage to the outside of the structure’s
conditioned space usually occurs when leaky duct systems
run through attics, garages, or crawl spaces. A duct leakage
test to the outdoors is a much more meaningful test to the


---

## PDF Page 352

1184

Section 7 Air-Conditioning (Cooling)

Figure 39.47 Pressurize the duct system to 25 Pascals and record the duct blower’s airflow in cfm. Courtesy The Energy Conservatory
Pressure in the duct system
with reference to the attic is
+25 Pascals (assuming attic
is well vented).

Attic
Outside supply duct leak
+25

Supply

Inside supply duct leak

Open window
or door

+25

Pressure in the duct system
with reference to building
is +25 Pascals.
Duct
blaster
fan

No pressure
difference
between the
building and
outside.

Return
Outside return duct leak

+25
Crawlspace

Pressure in the duct system
with reference to the crawlspace
is +25 Pascals (assuming
crawlspace is well vented).

energy auditor than a total duct leakage test because the leakage is directly related to wasted energy and so has much more
potential for energy savings than a total duct leakage test.
This test requires the use of both a blower door and a duct
blower. Again, following the directions in the operations manual of whichever blower door and duct blower is purchased
is strongly recommended. And remember, digital manometers
need a warm-up period and calibration before each use. Below
are steps or general guidelines for measuring duct air leakage
to the outdoors using both a blower door and a duct blower:
-

-

-

-

Close all windows and outside doors. Make sure all indoor
conditioned areas are opened to one another. This simulates a typical heating or cooling mode inside the home.
Install a blower door in a configuration to pressurize the
home, Figure!39.48.
Connect the duct blower to the air handler or to a return
air register, Figures!39.45 and 39.48.
With the duct blower, pressurize the duct system to 25!Pascals. The variable-speed fan on the duct blower can be
adjusted until 25!Pascals is reached.

-

-

Pressurize the house with the blower door until the pressure
difference between the house and the ductwork is 0.0!Pascals.
This is referred to as the pressure of the house WRT ducts.
The duct blower will give a digital readout of the airflow in
cfm into the duct with pressures being equal (25 Pascals).

Using this configuration, all the air that the duct blower
is pushing into the ducts will leak outside of the conditioned
space. This will give an accurate calculation of the duct leakage to the outdoors. The number is usually given either as the
CFM25 (cubic feet per minute at 25 Pascals) or as a ratio of
the CFM25 to the area of the conditioned space.

#### 39.11 Combustion Efficiency
#### And Safety Testing
It is important that energy auditors, contractors, and HVACR
service technicians know the fundamentals of combustion.
They will be checking combustion appliances such as furnaces, wood stoves, water heaters, and fireplaces for carbon


---

## PDF Page 353

1185

### Unit 39 Residential Energy Auditing

Figure 39.48 Install a blower door in a configuration to pressurize the home, then connect the duct blower to the air handler or to a return-air register.
Courtesy The Energy Conservatory
Pressure in the duct system
with reference to the attic is
+25 Pascals (assuming attic
is well vented).

Attic
Outside supply duct leak
Supply

Pressure in the building
with reference to outside
(or with reference to an
unconditioned zone
containing the majority
of the ductwork) is +25
Pascals.

+25

Inside duct leak (no air flow)

+25

+25

No pressure difference
between the duct system
and the building
Duct
blaster
fan

Blower
door
fan
Return
Outside return duct leak

+25
Crawlspace

Pressure in the duct system
with reference to the crawlspace
is +25 Pascals (assuming
crawlspace is well vented).

monoxide levels, backdrafting, and other safety hazards such
as cracked heat exchangers and gas leakage.
Combustion needs fuel, oxygen, and heat. The reaction
of fuel, oxygen, and heat is known as rapid oxidation, or the
process of burning. The fuel in this case is natural gas (methane), propane, butane, or fuel oil. The oxygen for combustion comes from the air, which contains approximately 21%
oxygen and 79% nitrogen. It takes approximately 5 cubic
feet of air to produce 1 cubic foot of oxygen. The heat comes
from some type of ignition system, which can be a spark or a
hot surface igniter. The fuels contain hydrocarbons that unite
with the oxygen when heated to the ignition temperature.
Natural gas, propane, butane, and fuel oil are all considered
hydrocarbons (HC). Enough air must be supplied to furnish
the proper amount of oxygen for the combustion process.
For perfect combustion, 2 cubic feet of oxygen (10 cubic feet
of air) are needed for each cubic foot of gas. To ensure complete combustion, 3 cubic feet of oxygen (15 cubic feet of air)
are supplied for each cubic foot of gas.
The ignition temperature for natural gas is 1100°F to
1200°F. The ignition source must provide this heat, which

is the minimum temperature for burning. When the burning
process involves methane, the chemical formula is
Perfect combustion:
CH4 1 2O2 S CO21 2H2O 1 Heat
where
CH4 5 methane
O2 5 oxygen
CO2 5 carbon dioxide
H2O 5 water vapor
This formula represents perfect combustion. This process
produces carbon dioxide, water vapor, and heat. Although
perfect combustion does not occur in gas-burning appliances,
slight variations create no danger. However, large variations
away from perfect combustion can be hazardous to human
health.
Since perfect combustion does not occur in gas-burning
appliances, additional, or excess air, is supplied to ensure
complete combustion. The typical amount of excess air for


---

## PDF Page 354

1186

Section 7 Air-Conditioning (Cooling)

most applications is 50%. With the excess air being added
to the process, the balanced chemical formula for complete
combustion is expressed as:
CH4 1 3O2 S 2H2O 1 CO2 1 O2 1 Heat
The oxygen (O2) at the end of the equation is excess oxygen
supplied to the process to ensure complete combustion. It is this
percentage of excess oxygen that informs us about the fuel–air
mixture and directly relates to how complete the combustion is.
Incomplete combustion, in addition to water vapor and
carbon dioxide, produces carbon monoxide and possibly
unburned carbon. A sample balanced chemical formula for
incomplete combustion would be
Incomplete combustion:
4CH4 1 6O2 S CO2 1 8H2O 1 2CO 1 C 1 Heat
where
CO 5 carbon monoxide
C 5 unburned carbon or soot
One of the primary causes of incomplete combustion is lack of
combustion air, as can be seen in the previous chemical formula.
The (C) at the end of the equation is unburned carbon or soot.
SAFETY PRECAUTION: The technician must see to it that the
combustion is as close to perfect as possible. By-products of poor or
imperfect combustion are carbon monoxide—a poisonous gas—
soot, and minute amounts of other products like nitrous oxides (NOx )
and sulfur dioxide (SO2 ). NOx is a toxic gas that is formed in the hottest part of the flame. It should be obvious that carbon monoxide
production must be avoided. Carbon monoxide (CO) is a very toxic
gas that can go unnoticed because it is odorless, colorless, and tasteless. It is deadly at high levels, and at low levels it will make people
very sick, cause nagging illnesses that can hide behind other symptoms of illness. Technicians can measure the exhaust gases of combustion appliances with very accurate, sophisticated digital testing
instrumentation, Figures!39.50, 39.53(B), and 39.55, these instruments can measure carbon monoxide in parts per million (ppm).
It is very important for homeowners to install carbon monoxide
detectors to protect them from the dangers of carbon monoxide
poisoning. Refer to Unit! 34, “Indoor Air Quality,” for more detailed
information on carbon monoxide and other indoor pollutants.-

These digital flue gas analyzers will calculate combustion
efficiency in a percentage and in steady-state efficiency
(SSE). The term steady-state efficiency refers to combustion
efficiency when the flue gas temperature (stack temperature)
has stabilized and the flue gas samples reach equilibrium.
Combustion efficiency is the ability of the combustion appliance to convert fuel into heat energy. Today, technicians
and/or auditors can quickly test the efficiency of furnaces,
Figure!39.49.
Some common efficiency problems are low fuel input
pressure and high O2 (excess air). This will result in very poor
heat transfer. Only by performing a flue gas analysis with
a combustion analyzer can an auditor or technician detect
this problem. The remedy is to optimize the fuel–air mixture,
which can increase the SSE up to 10%. Another common
problem is a lower than normal flue gas temperature. Low
flue gas temperature is usually an indicator of good efficiency. However, if flue gas temperature is too low, especially
in older conventional furnaces, condensation will form in
the vent pipe. This happens because the flue gas has cooled
below its dew point temperature (DPT). This condensation
has been known to be a bit acidic and can rust metal vent
pipes and damage masonry chimneys.
Certain furnace parameters are very important for
indicating how efficiently the furnace is performing. These
parameters also tell the auditor or technician how safely the
furnace is operating.
Figure 39.49 A technician performing a combustion analysis on a furnace. Photo by Jason Obrzut

#### 39.12 Combustion Analysis
Digital combustion analyzers can measure:
1. carbon monoxide (CO),
2. oxygen (O2),
3. draft, and
4. flue gas temperature.
Digital combustion analyzers can calculate:
1. carbon dioxide (CO2)
2. carbon monoxide air-free (COAF)
3. net stack temperature
4. combustion efficiency


---

## PDF Page 355

1187

### Unit 39 Residential Energy Auditing

-

-

-

Percent oxygen (O2)—Indicates whether the fuel–air
mixture is correct. Percent O2 indicates the percentage of excess air and is directly related to furnace efficiency. As the percent O2 increases, the furnace efficiency
decreases along with the percentage of carbon dioxide.
Stack (flue gas) temperature—Stack temperature or flue gas
temperature is indirectly related to furnace efficiency. As
flue gas temperature increases, furnace efficiency decreases.
Stack temperature is a major indicator of combustion efficiency; it reflects the heat that did not transfer from the combustion gases to the heating medium (air, water, or steam).
A high flue gas temperature means a lot of heat is escaping
out the vent of the furnace, making it less efficient. A too low
flue gas temperature also may cause inadequate drafting of
the furnace. Low flue gas temperatures can also cause condensation in the vent pipe when the flue gas cools enough
to reach its dew point temperature. Stack temperature must
be measured before the introduction of dilution air, which
means before the draft diverter or draft hood of the combustion appliance, if one is used. Net stack temperature is
the stack temperature minus the combustion air temperature. For example, if the actual measured stack temperature
is 300°F and the ambient around the furnace is 70°F, then
the net stack temperature is 230°F (300°F 2 70°F). Modern combustion analyzers usually measure the room’s ambient temperature during the warm-up period. Always follow
the combustion analyzer’s instructions for proper operating
procedures when combustion air is piped from the outdoors
directly to the combustion appliance.
Carbon monoxide (CO)—Incomplete combustion will
create CO. By the time it reaches the flue pipe, the carbon
monoxide has been diluted with excess or dilution air. When
measuring carbon monoxide in the flue gas, an undiluted,
or air-free reading, is necessary. Most combustion analyzers
will calculate a carbon monoxide air-free (COAF) reading. A

Figure 39.50 A technician testing the level of carbon monoxide (CO) in
a furnace’s flue gases. Photo by Jason Obrzut

properly operating furnace or boiler will not typically exceed
100 ppm (undiluted) at steady-state operation. Adjustments
to the primary air, gas pressure, and burner maintenance
can usually lower the level of CO, Figure 39.50.
-

Airflow—Airflow through the furnace is directly related to
the temperature rise through the furnace. The more airflow
in cubic feet per minute (cfm), the lower the temperature
rise. The temperature rise is a measurement of the supply-air
temperature minus the return-air temperature. Figure!39.51
illustrates how to measure the temperature rise across a furnace. Airflow in cfm has a large impact on flue gas temperature, temperature rise, and furnace output in Btu/h. The higher
the cfm, the lower the flue gas temperature and temperature
rise, but the higher the capacity of the furnace in Btu/h.

Figure 39.51 How to measure the temperature rise through a furnace.
#### This Is A Poor Location For Taking
#### Leaving-Air Temperature Because
#### Radiant Heat From The Heat
#### Exchanger Will Cause A High
#### Temperature Reading.

1308F
2708F
#### 608F Rise

#### Best Location, Away
#### From Heat Exchanger
1308F
#### Supply Air

#### Heat Exchanger

708F
#### Return Air

#### BLOWER


---

## PDF Page 356

1188

Section 7 Air-Conditioning (Cooling)

Figure 39.52 General combustion guideline standards for gas furnaces.
#### Performance Indicators
Carbon Monoxide (CO) ppm

SSE 70+

SSE 80+

SSE 90+
Less than 100 ppm

Less than 100 ppm

Less than 100 ppm

Temperature Rise (°F)

60°–90° *

45°–75° *

35°– 65° *

Stack Temperature (°F)

350°–450°

275°–350°

110°–120°

Oxygen (% O2)

5–10%

4–9%

4–9%

3–4 *

3–4 *

3–4 *

Gas Pressure (in. WC)
Draft

in. WC
(Pascals) Pa

20.02 to 20.04 in. WC 20.02 to 20.04 in. WC

Steady State Efficiency (SSE) %

(25 to210 Pa)

(25 to210 Pa)

+20 to 60 Pa

73–78%

79–82%

91–97%

*Follow manufacturer’s instructions.

As mentioned earlier, CO2 is a product of complete combustion. The higher the percentage of CO2 , the greater the steady-state
efficiency (SSE). CO2 will range usually between 3% and 14%. Oxygen
(O2 ) is an indicator of the amount of excess air in the combustion
gases. As the O2 gets higher, the SSE will decrease. Oxygen will
also range from 3% to 10%. Generally, the SSE will decrease
as the stack temperature increases. However, to determine SSE,
the stack temperature must be compared and analyzed with
the O2 and/or the CO2 levels. Refer to Figure!39.52 for general
guidelines on combustion standards for gas furnaces.
Furnace heat exchangers are made of sheet steel or aluminized steel and are designed to provide rapid transfer of heat
from the hot combustion products through the steel to the air
that will be distributed to the space to be heated. Heat exchangers must have the correct airflow across them or problems
will occur. If too much air flows across a heat exchanger, the
flue gas will become too cool and the products of combustion
may condense and run down the flue pipe. These products are
slightly acidic and will deteriorate the flue system if not properly removed. However, high-efficiency condensing gas furnaces
and their venting systems are equipped to handle the condensation of flue gases. If there is not enough airflow, the combustion
chamber will overheat, and stress will occur.
Generally, too much airflow will decrease the temperature rise across the furnace. This happens because the air is
in contact with the heat exchanger for only a short time. Too
little airflow will increase the temperature rise across the furnace because the air is in contact with the heat exchanger for
a longer time period. Furnace manufacturers print the recommended air temperature rise for most furnaces on the furnace
nameplate. However, the nameplate-rated temperature rise
is dependent on whether the furnace is standard-, mid-, or
high-efficiency. (This will be explained later in this unit.) The
temperature rise of the furnace decreases as the efficiency
increases. This can be verified by taking the return-air temperature and subtracting it from the leaving-air temperature,
Figure! 39.51. Be sure to use the correct temperature probe
locations. Radiant heat can affect the temperature readings.
The following formula may be used to calculate the
exact airflow across a gas furnace:
cfm 5 Qs 4 (1.08 3 "T)

where
Qs 5 Sensible heat in Btu/h
cfm 5 Cubic feet of air per minute
1.08 5 A constant
%T 5 Temperature difference between supply and
return air
This requires some additional calculations because gas furnaces
are rated by the input. If a gas furnace is 80% efficient during steady-state operation, multiply the input times the efficiency to find the output. For example, if a gas furnace has an
input rating of 80,000! Btu/h and a temperature rise of 55°F,
how much air is moving across the heat exchanger in cfm? The
first thing to do is to find out what the actual heat output to the
airstream is: 80,000 3 0.80 (80% estimated furnace efficiency) 5
64,000!Btu/h. Use this formula:
cfm 5 Qs 4 (1.08 3 "T)
cfm 5 64,000 4 (1.08 3 55)
cfm 5 1077.4
The answer’s accuracy will be increased by taking several
temperature readings at both the supply- and return-air ducts
and averaging them. The more readings taken, the more accurate the answer will be. A good digital thermometer will also
increase accuracy.

#### 39.13 Furnace Efficiency
#### RATINGS
Furnace efficiency ratings are determined by the amount of
heat that is transferred to the heated medium, which is usually water or air. The following factors determine the efficiency of the furnace:
1. Type of draft (natural atmospheric injection, induced, or
forced)
2. Amount of excess air used for combustion
3. Delta-T, or temperature difference, of the air or water
entering versus leaving the heating medium side of the
heat exchanger
4. Flue stack temperature


---

## PDF Page 357

### Unit 39 Residential Energy Auditing

The following are general furnace classifications and
approximate Annual Fuel Utilization Efficiency (AFUE)
ratings:
Conventional, or Standard-Efficiency, Furnace (78% to 80%
#### AFUE)
-
-
-
-
-
-

Atmospheric injection or draft hood
40% to 50% excess air usage
Delta-T of 70°F to 100°F (lowest cfm airflow of furnaces)
Stack temperatures of 350°F to 450°F
Noncondensing
One heat exchanger

Mid-Efficiency Furnace (78% to 83% AFUE)
-
-
-
-

-
-
-

Usually induced or forced draft
No draft hoods
20% to 30% excess air
Delta-T of 45°F to 75°F (more cfm airflow than conventional units)
Stack temperatures of 275°F to 300°F
Noncondensing
One heat exchanger

High-Efficiency Furnace (87% to 97% AFUE)
-
-
-
-
-
-
-

-

Usually induced or forced draft
No draft hoods
10% excess air
Delta-T of 35°F to 65°F (highest cfm of all furnaces)
Stack temperatures of 110°F to 120°F
Two or three heat exchangers
Condensing furnace (reclaims the latent heat of condensation by condensing flue-gas water vapors to liquid
water)
Use of PVC pipe for appliance venting to avoid corrosion

Gas furnaces with high-efficiency ratings are being
installed in many homes and businesses. The U.S. Federal
Trade Commission requires manufacturers to provide an
Annual Fuel Utilization Efficiency (AFUE) rating for their
furnaces. This rating allows the consumer to compare furnace performance before buying. Annual efficiency ratings
have been increased in some instances from 65% to 97%
or higher. A part of this increase in efficiency is accomplished by transferring more heat from the flue gases to the
conditioned space. As a result, less heat is lost to flue pipe
and the venting process. In conventional furnaces, stack
temperatures are kept high to provide a good draft for
proper venting. High temperatures also prevent condensation and therefore corrosion in the vent. But because of the
high stack temperatures, excess heat is allowed to escape to
the atmosphere, reducing efficiency. The reason for the low
Delta-T on high-efficiency furnaces is the increased amount
of air (cfm) through their heat exchangers. This keeps the
air in contact with the heat exchanger for a shorter period
of time.

1189

#### 39.14 Flame Color
A good flame has an inner and outer mantle and is hard and
blue. Orange streaks in the flame are not to be confused with
yellow streaks. Orange streaks are dust particles burning. Other
than pressure to the gas orifice, the primary air is often the only
adjustment that can be made to the flame. Modern furnaces
have very little adjustability. This is intentional in order to maintain minimum standards of flame quality. The only thing that
will change the furnace combustion characteristics to any extent,
other than primary air and gas pressure adjustments, is dirt or
lint drawn in with the primary air. If the flame begins to burn
yellow, primary air restriction should be suspected. For a burner
to operate efficiently, the gas flow rate must be correct, and the
proper quantity of air must be supplied.
SAFETY PRECAUTION: Yellow tips indicate an airstarved flame emitting poisonous carbon monoxide.-
Cooling the flame will cause inefficient combustion. This
happens when the flame strikes the sides of the combustion
chamber (due to burner misalignment), which is called flame
impingement. When the flame strikes the cooler metal of the
chamber, the temperature of that part of the flame is lowered
below the ignition temperature. This results in poor combustion, which produces carbon monoxide and soot. Soot,
which is basically unburned carbon, lowers furnace efficiency
because it collects on the heat exchanger and acts as an insulator, so it also must be kept at a minimum. Refer to Unit!31,
“Gas Heat,” for more detailed information on furnace efficiency ratings and correct flame color.

#### 39.15 Spillage And
#### BACKDRAFTING
As mentioned earlier, carbon monoxide (CO) is a colorless
and odorless gas which can sicken or kill persons residing
in the home. Carbon monoxide can enter the homes living
spaces by
-
-
-

backdrafting,
spillage, or
cracked heat exchangers.

Backdrafting can be caused by pressure differences. When
the pressure is lower in the living space of the home with
respect to the pressure in the vent or chimney for the combustion appliances, backdrafting will occur. The pressure difference will draw combustion by-products down the chimney or
vent pipe and often over the flame, causing a suffocated flame
and carbon monoxide, Figure!39.56(C). Figure!39.53(A) shows
a technician testing for backdrafting or downdrafting with a
chemical smoke generator at the draft diverter of a residential
furnace. Figure!39.53(B) shows a technician testing for backdrafting on a water heater by checking for the presence of carbon monoxide (CO) with a digital meter. In Figure!39.53(C), a
technician is checking for backdrafting in a residential fireplace
using a chemical smoke generator. Figure! 39.53(D) shows a


---

## PDF Page 358

1190

Section 7 Air-Conditioning (Cooling)

Figure 39.53 (A) A technician using a chemical smoke generator in the
vicinity of the draft diverter on a standard-efficiency furnace to check for
proper draft. Courtesy Ferris State University. Photo by John Tomczyk

(A)
Figure 39.53 (B) A technician checking a water heater with a digital
carbon monoxide sensing meter. The meter will sense ppm CO coming
into the home from backdrafting of the combustion appliance. Courtesy
Fluke Corporation

Figure 39.53 (C) A technician checking for backdrafting in a residential
fireplace using a chemical smoke generator. Courtesy Ferris State University. Photo by John Tomczyk

(C)
Figure 39.53 (D) A technician measuring the airflow from an exhaust
fan using an exhaust fan flow meter and digital gauge. Courtesy The
Energy Conservatory

(D)
-
-
-

(B)
-

technician measuring the airflow from an exhaust fan using
an exhaust fan flow meter and digital gauge. Exhaust fans can
cause a negative pressure in the home because they exhaust
inside conditioned air, which must be made up or a negative
pressure will result. Backdrafting can be caused by
-
-
-

high winds,
combustion using inside air,
open fireplaces,

-

clothes dryers,
exhaust fans,
leaky return-air ducts in the combustion appliance zone
(CAZ),
a poorly designed chimney, or
a poorly designed venting system.

Some remedies for backdrafting problems include sealing all leaky ducts, especially return-air ducts in the CAZ;
eliminating all sources of depressurization (clothes dryers
and exhaust fans) near the vent or chimney; and providing
outdoor air for all combustion appliances. Large, open fireplaces are especially a hazard because their draft is so powerful it will bring the inside living space of a residence into


---

## PDF Page 359

### Unit 39 Residential Energy Auditing

a negative pressure quickly. Make sure all fireplaces have
sealed combustion chambers where outside air is used for
the combustion process. This will prevent depressurization of
the inside of the home and backdrafting of other combustion
appliances. In all cases, bring outdoor air into the CAZ and
replace open-combustion, atmospheric (non-direct-vented)
appliances with sealed-combustion (direct-vented) powerdrafted, high-efficiency appliances, Figure 39.54. The Building Performance Institute (BPI) considers naturally drafting
appliances and venting systems antiquated and both unsafe
and inefficient. It recommends replacing them with directvented power-draft-assisted appliances.
Spillage is not as serious as backdrafting, but it is an
unhealthy situation and can cause sickness in households if
not controlled. Spillage is a temporary flow of combustion byproducts into the living space. Spillage usually happens when
a furnace (combustion appliance) has just started up and the
chimney or vent has a weak draft. The weak draft is caused
by a cool chimney or vent pipe. Spillage usually stops once the
chimney or vent warms up. Figure!39.55 shows a technician
checking a furnace for CO caused by spillage.
Figure 39.54 A sealed combustion chamber with a flame inspection
port on a high-efficiency furnace. Courtesy Ferris State University. Photo
by John Tomczyk

#### Sealed Combustion
#### Chamber With
#### Inspection Port

Figure 39.55 A technician checking a furnace for ppm carbon monoxide (CO) caused by spillage. Courtesy Fluke Corporation

1191

Cracked heat exchangers can allow combustion products
to mix with the heating air that enters the living spaces of the
house and cause serious health effects. Heat exchangers can
become cracked by
-
-
-
-

failed weld joints,
rust from condensation,
stress cracks from excessive heat, or
old age.

Heat exchangers can be inspected for cracks by probing the combustion chamber with an inspection camera.
Using lights, chemicals, and smoke generators in the combustion chamber can also search out leaky heat exchangers.
Detection devices placed at the supply registers in living areas
can detect the chemicals or smoke. A light placed in the heat
exchanger can often be seen from the outside if there is a
crack. If there is any variation in color, size, or motion of the
flame when the furnace’s blower turns on, the heat exchanger
is probable cracked.

#### 39.16 Flame Safeguard
#### CONTROLS
Flame safeguard controls protect against unignited fuel
collecting in the combustion chamber. The build up of
such fuel can quickly become a serious fire and explosion
hazard. The three most common types of flame safeguard
controls are
1. thermocouples,
2. flame rectification, and
3. a cadmium sulfide (Cad) cell or photo cell.
Thermocouples are found mainly on older gas furnaces. This control consists of two dissimilar metals
welded together at one end, called the “hot junction.”
When this junction is heated, it generates a small voltage
(approximately 15 mVDC with load; 30 mVDC without
load) across two wires at the other end. As long as the electrical current in the thermocouple energizes a coil, the gas
can flow. If the flame goes out, the thermocouple will cool
off in about 30 to 120!sec, no current will flow, and the gas
valve will close. Most older gas furnaces use thermocouple systems, but they are gradually being phased out and
replaced with more efficient furnace models incorporating flame rectification safeguard controls. However, many
water heaters still use thermocouples as flame safeguard
controls.
Flame rectification is based on the fact that the pilot
flame or main flame can conduct electricity because it
contains ionized combustion gases, which are made up of
positively and negatively charged particles. The flame is
located between two electrodes of different sizes. The electrodes are fed with an alternating current (AC) signal from


---

## PDF Page 360

1192

Section 7 Air-Conditioning (Cooling)

the furnace’s electronic module. Because the electrodes
are of different sizes, current will flow better in one direction than in the other with the flame acting as a switch.
If there is no flame, the “switch” is open and electricity will not flow. When the flame is present, the switch
is closed and will conduct electricity. The two electrodes
in a spark-to-pilot (intermittent pilot) ignition system are
the pilot hood (earth ground) and a flame rod or flame
sensor.
As AC switches the polarity of the electrodes 60!times
each second, the positive ions and negative electrons move
to the different-size electrodes. The particles move at different speeds because the positively charged particles
(ions) are relatively larger, heavier, and slower than the
negatively charged particles (electrons). In fact, the electrons are about 100,000!times lighter than the ions. This
produces a rectified AC signal, which looks much like a
pulsating DC signal. It is the DC signal that the electronics
of the furnace recognize. It is proof that a flame exists and
is not a short resulting from humidity or direct contact
between the electrodes. Humidity or direct contact would
cause an AC current to flow, which the furnace’s electronic
module would not recognize. An AC signal would prevent
the main gas valve from opening in a spark-to-pilot system. In a DSI system it would shut down the main gas once
the trial for ignition timing had elapsed and might put the
furnace in a lockout mode. The DC signal can be measured
with a microammeter in series with one of the electrode
leads and usually ranges between 1 and 25! microamps.
The magnitude of the microamp signal may depend on the
quality, size, and stability of the flame and on the electronic module and electrode design. Refer to Unit!31, “Gas
Heat,” for more detailed information on thermocouple
and flame rectification operation.
Cad cells, or photo cells, are usually used in conjunction with a primary control and are most often found on
oil-fired furnaces. The main component of the relay is the
cad cell, which is made from a chemical compound called
cadmium sulfide that changes its resistance in response to
the amount of light the material is exposed to. The cad cell
is made up of cadmium sulfide, a ceramic disc, a conductive grid, and electrodes. The entire assembly is encased in
glass. The cell is positioned in the oil burner so that it can
sense the light produced when the air-oil mixture is ignited.
When the burner is off, no light is being generated and the
resistance of the cad cell is very high, about 100,000!ohms.
When the burner is firing, the resistance of the cad cell
drops to under 1000!ohms. The primary control will shut
the burner down in a preset amount of time if no light is
sensed by the cad cell and its resistance remains high. Refer
to Unit! 32, “Oil Heat,” for more detailed information on
cad cell operation.

#### 39.17 Excess Air
Excess air consists of (1) combustion air and (2) dilution air.
Combustion air is primary and/or secondary air. Primary air
enters before combustion takes place. It mixes with raw gas
in the burner before a flame has been established. Too much
primary air can cause the flame to “lift off” the burner and
be noisy or unsettled. Too little primary air can cause a very
lazy flame that looks like it is searching for air. A good flame
has an inner and outer mantle and is hard and blue. Secondary air enters after combustion and supports it. Dilution air is
excess air that enters after combustion, usually at the end of
the heat exchanger. It is brought in by the draft hood of the
furnace, Figure!39.56(A).
As excess air decreases, the dew point temperature (DPT)
increases. The DPT for undiluted flue gas is around 140°F. In
diluted flue gas, the temperature may drop to about 105°F.
This is the main reason high-efficiency condensing furnaces
require very little excess air for combustion. They operate
with stack temperatures below the DPT of the combustion
gases to promote condensation. Refer to Unit 31, “Gas Heat,”
for more information on excess air.

#### 39.18 Venting
Conventional gas furnaces use high flue gas temperatures
and natural convection to vent the products of combustion (flue gases). The hot gas is vented quickly, primarily
to prevent cooling, which produces condensation and other
corrosive activity. As mentioned, conventional non-directvented furnaces lose some efficiency because considerable
heat is lost up the flue. High-efficiency furnaces (90% and
higher) recirculate the flue gases through a condensing heat
exchanger to keep more of the heat available for space heating in the building. The gases are then pushed out of the
flue by a small fan. There is some condensation and thus
corrosion in the flue, so plastic pipe is used because it is not
damaged by the corrosive materials.
SAFETY PRECAUTION: Regardless of the type, combustion appliances must be
properly vented so that the by-products of combustion will all be
dissipated into the atmosphere.-
A venting system must provide a safe and effective
means of moving the flue gases to the outside air. With a
conventional furnace, it is important for the flue gases to
be vented as quickly as possible. They are equipped with a
draft hood that blends some room air with the rising flue
gases, Figures!39.56(A) and 56(B). The products of combustion enter the draft hood and are mixed with air from the
area around the furnace. Approximately 100% additional
air (called dilution air) enters the draft hood at a lower temperature than the flue gases. The heated gases rise rapidly


---

## PDF Page 361

1193

### Unit 39 Residential Energy Auditing
Figure 39.56 (A) Dilution air is excess air after combustion and usually
enters at the end of the heat exchanger. It is brought in by the draft hood
of the furnace. Courtesy Ferris State University. Photo by John Tomczyk

Figure 39.56 (B) and (C) Conventional furnaces are equipped with a
draft diverter or draft hood that blends some room air with the rising flue
gases. The diverter or hood also prevents downdraft air from blowing out
the burner flame and pilot light, if the furnace has one.

roof cap

vent
stack

draft hood
flue gases
from burner

dilution air

heat
exchanger

normal
dilution
air mixture

front panel
of furnace

(B)

(A)

and create a draft, bringing the dilution air in to mix as they
move up the vent.
All furnaces must be supplied with the correct amount of
excess air. As mentioned earlier, excess air consists of combustion air and dilution air. Combustion air consists of both primary and secondary air. This amount of air for gas-burning
appliances is determined by the appliance size and is mandated by local codes or the National Fuel Gas code, which
is considered the standard by many states and the International Fuel Code which is the code most jurisdictions adopt.
Combustion air can be brought into the CAZ from adjacent
rooms or from the outdoors. According to the guidelines set
forth by the NFPA, if indoor air from an adjacent space is
to be used, two openings, each with a minimum free area of
1 in2 per 1000 Btu/h are required. One of the openings is to
be located high in the space, closer to the ceiling, while the
other is to be located low in the space, closer to the floor.
If combustion air is to be brought in directly from outdoors,
only one opening, located high in the space, with a free area

downdraft

draft diverter
at the furnace
(C)

of 1 in2 per 3000!Btu/h is required. The term free area refers
to the portion of a grille through which combustion air can
flow. Grilles are the decorative, and often functional, covers
that conceal the openings.
The louvers of the grille take up space. Metal grilles
have approximately 75% free area, while wood grilles have
approximately 25%. For example, a 12 in. 3 12 in. metal
grille has a surface area of 144 in2. The free area of the


---

## PDF Page 362

1194

Section 7 Air-Conditioning (Cooling)

grille would be approximately 75% of 144 in2 (144 3 0.75),
or 108 in2. For a 100,000 Btu/h furnace, two openings of
100 in2 each would be needed to bring in enough indoor
combustion air. Therefore, two openings of 12 in. 3 12 in.
with a metal grille would be sufficient for this particular
application.
This example of figuring out what adequate ventilation
air should be is only one possibility. In the past, excess air
was merely extracted from the volume of air in the structure. Structures today are built tighter with less infiltration
air entering around the windows and doors, so makeup air
for the furnace must be considered. Even old structures are
being tightened by the use of storm windows, weather stripping, and other weatherization methods, so there is less air
infiltration and exfiltration. A furnace installed in an older
structure that has been tightened may have venting problems as evidenced by flue gases spilling out of the draft
diverter rather than exiting out the flue. If wind conditions
produce a downdraft, the opening in the draft hood provides
a place for the gases and air to go, diverting it away from the
pilot and main burner flame. The draft diverter helps reduce
the chance of the pilot flame being blown out and the main
burner flame altered, Figure!39.56(B).
Venting categories were created when high-efficiency
furnaces were introduced. Following are the four venting
categories listed by the American National Standards Institute (ANSI). Based on ANSI Standard Z21.47A-2016, they
set venting standards for temperature and pressure for the
proper venting of gas furnaces.
-

-

-

-

Category I—Furnace has a nonpositive vent pressure
and operates with a vent gas temperature at least 140°F
above its dew point (conventional or standard-efficiency
furnace).
Category II—Furnace has a nonpositive vent pressure
and operates with a vent gas temperature less than 140°F
above its dew point (no longer manufactured because of
condensate problems at start-up).
Category III—Furnace has a positive vent pressure and
operates with a vent gas temperature at least 140°F above
its dew point (mid-efficiency furnace).
Category IV—Furnace has a positive vent pressure and
operates with a vent gas temperature less than 140°F
above its dew point (high-efficiency condensing furnace).

3000 ft3/h of fresh air: (100,000 Btu/h 4 1000 Btu/ft3) 3
30 ft3/h 5 3000 ft3/h. All of this air must be replaced in the
furnace area and also must be vented as flue gases rise up the
vent. If the air is not replaced, the furnace area will become
a negative pressure area and air will be pulled down the flue.
Products of combustion will then fill the area.
A venting system must be continuous from the furnace
to the proper height above the roof. Type B vent pipe is usually of a double-wall construction with air space between.
The inner wall may be made of aluminum and the outer
wall may be constructed of steel or aluminum. The vent pipe
should be at least the same diameter as the vent opening at
the furnace. The horizontal run should be as short as possible; long runs lower the temperature of the flue gases before
they reach the vertical vent or chimney and they reduce the
draft. The run should always be sloped upward as the vent
pipe leaves the furnace. A slope of $ in. per foot of run is
the minimum recommended, Figure! 39.57. As few elbows
as possible should be used. The vent connector should not
be inserted beyond the inside of the chimney wall, and there
should be no obstructions in the chimney when venting into
a masonry-type chimney, Figure!39.58. If two or more gas
appliances are vented into a common flue, the common flue
size should be calculated based on recommendations from
the National Fire Protection Association (NFPA) or local
codes. The top of each gas furnace vent should have an
approved vent cap to prevent the entrance of rain and debris
and to help prevent wind from blowing the gases back into
the building through the draft hood.

Figure 39.57 The horizontal run should be as short as possible. Horizontal runs should always be sloped upward as the vent pipe leaves the
furnace. A slope of " in. per foot of run is the minimum recommended.
#### CHIMNEY
#### Flue Pipe

#### 1/4 Inch Rise Per Foot

It takes 10 ft3 of air to support combustion for each
1 ft3 of natural gas. To this is added 5 ft3 of excess air to
ensure enough oxygen. For induced- or forced-draft furnaces,
at total of 15 ft3 of air for each 1 ft3 of gas is required. A
100,000 Btu/h furnace would require 1500 ft3/h of fresh air
for proper combustion: (100,000 Btu/h 4 1000 Btu/ft3) 3
15 ft3/h 5 1500 ft3/h.
For natural-draft appliances, another 15 ft3 of dilution
air is added at the draft hood, making a total of 30 ft3 of air
for each 1 ft3 of gas. A 100,000 Btu/h furnace would require


---

## PDF Page 363

### Unit 39 Residential Energy Auditing
Figure 39.58 The vent connector should not be inserted beyond the
inside of the wall of the chimney, and there should be no obstructions in
the chimney when venting into a masonry-type chimney.
#### CHIMNEY
#### FLUSH
#### ASSEMBLY
#### Vent Pipe

Metal vents reach operating temperatures quicker than
masonry vents do. Masonry chimneys tend to cool the flue
gases. They must be lined with a glazed-type tile or vent
pipe. If an unlined chimney is used, the corrosive materials
from the flue gas will destroy the mortar joints. It takes a
long running cycle to heat a heavy chimney. Condensation
Figure 39.59 (A) The proper location for the installation of a vent
damper. (B) A thermal vent damper and a motorized vent damper. Photo
by Jason Obrzut

1195

occurs at start-up and during short running times in mild
weather. The warmer the gases, the faster they rise and the
less damage there is from condensation and other corrosive actions. Vertical vents can be lined and glazed masonry
or prefabricated metal chimneys approved by a recognized
testing laboratory. When an unlined chimney must be
used, a special corrosion-resistant flexible liner often can
be installed. It is worked down into the chimney and connected at the bottom to the furnace vent. This provides a
corrosion-proof vent system.
When the furnace is off, heated air can leave the structure
through the draft hood. Automatic vent dampers that close when
the furnace is off and open when the furnace is started can be
placed in the vent to prevent air loss. Several types of dampers are available. A thermal type uses damper blades constructed of bimetal. When the system is off, the damper is
closed. When the vent is heated by the #ue gases, the bimetal
action on the damper blades opens them, Figure!39.59. Other
automatic vent dampers are controlled by a small electric
motor. For safety reasons, the motors are electrically linked
to the burner controls, which prevent the furnace from operating when the damper is closed and causing an unwanted
health hazard from combustion by-product spillage into the
structure.

#### 39.19 Draft
#### Vent Connector
#### DAMPER

#### Draft Hood Collar

(A)

(B)

Draft is the force that allows air to travel into the combustion chamber of a combustion appliance and pulls the combustion gases out through a vent or chimney. Correct draft is
essential for efficient burner operation. The draft determines
the rate at which combustion gases pass through the furnace.
Draft also governs the amount of air supplied for combustion. The correct draft is essential for efficient operation of the
furnace and for the safety of the people living in the residence or
structure. Relative to the atmosphere, correct draft is a
negative pressure and is referred to as an updraft because it
travels up the vent or chimney. Insufficient draft may cause
pressure in the combustion chamber, resulting in smoke and
odor around the furnace (combustion appliance). Excessive draft can increase the stack temperature and reduce the
amount of carbon dioxide in the flue gases.
Atmospheric-draft heating appliances are often referred
to as open combustion devices. They draw combustion
air from the surrounding room. Some older models draw
indoor air into their chimney or vents through a dilution air
device. In gas furnaces and boilers, the dilution air device
is often referred to as a draft diverter or draft hood. In oilfired furnaces and boilers, the dilution device is referred to
as a barometric damper. Barometric dampers are used to
maintain constant over-the-fire drafts regardless of chimney
or vent system draft conditions, Figure!39.60. Double-acting
barometric damper controls allow the control damper to
swing open to introduce air into the vent system when the


---

## PDF Page 364

1196

Section 7 Air-Conditioning (Cooling)

Figure 39.60 Barometric dampers are used to maintain constant overthe-fire drafts regardless of chimney or vent system draft conditions.
Courtesy Ferris State University. Photo by John Tomczyk

Figure 39.61 Both induced-draft and forced-draft systems have a combustion blower motor, fan, and housing. Courtesy Ferris State University.
Photo by John Tomczyk
#### COMBUSTION
#### Blower Housing

#### OUTLET

draft is too high. They also allow the damper to swing open
to relieve downdrafts. Draft diverters, draft hoods, and
barometric dampers are also used to provide draft control
and introduce dilution air into the venting system to reduce
the possibility of condensation in the vent system. High-efficiency combustion appliances (Category IV) do not use draft
controls. Their vent pressures are positive all the way to the
terminal end of the vent.
In natural- or atmospheric-draft appliances, the combustion gases are less dense than the air around the furnace and
in the chimney or vent piping. Because of this, the hot combustion gases are more buoyant. The added buoyancy causes
the gases to rise and induce a draft. Factors that determine
the strength of the draft are
-
-
-

temperature of the flue gases,
chimney or vent height, or
chimney or vent cross-sectional area.

The hotter the flue gases, the stronger the draft. Also, the
higher the chimney or vent piping, the stronger the draft will
be. However, as the cross-sectional area of the chimney or
vent increases, the draft will decrease. The draft will be stronger with a narrower vent or chimney as long as the vent or
chimney is not undersized for the heating appliance. It will
take a longer time to heat up a chimney or vent that has a
large cross-sectional area and induce a good draft compared
to one with a smaller cross-sectional area. Atmosphericdraft heating appliances are those in which the air for the
combustion process is at atmospheric pressure; they rely
solely on the buoyancy of their combustion gases for draft,
Figure!39.56(A).
Today, most furnaces are power drafted using a combustion blower motor and a fan. These systems are sometimes
referred to as fan-assisted draft. Power drafting can be either

#### COMBUSTION
#### Blower Motor

(1) induced draft or (2) forced draft, Figures 39.61 and 39.63.
Neither system has a device that allows dilution air into the
venting system. This is because their fans control the strength
of the over-the-fire draft and create a regulated flow of combustion air and combustion gases, which minimizes the use of
excess air. Induced-draft systems have a combustion blower
motor located at the outlet of the heat exchanger. They pull
or suck combustion gases through the heat exchanger, usually causing a slight negative pressure in the heat exchanger
itself. Forced-draft systems push or blow combustion gases
through the heat exchanger and cause a positive pressure in
the exchanger. Forced-draft systems have the combustion
blower motor at the inlet of the heat exchanger.
SAFETY PRECAUTION: The most dangerous hazards in
terms of air pollution and fire danger in residential homes are combustion appliances. It is of utmost importance that the combustion
appliance is installed and vented correctly.-
The burners for condensing high-efficiency combustion
appliances are located at the top of the furnace in a sealed
combustion chamber. The combustion gases are pulled or
sucked through the heat exchanger and when they reach the
dew point, liquid condensate forms and drains by gravity to
a condensate sump or drain trap. The burners are located
on top to allow the draining of condensate by gravity. Highefficiency furnaces will be covered in detail later in this unit.
Draft can be divided into two categories: (1) overthe-fire draft and (2) stack (chimney) draft. Over-the-fire draft
is the draft over the fire and will be a lower reading—lower


---

## PDF Page 365

### Unit 39 Residential Energy Auditing
Figure 39.62 A technician taking an over-the-fire draft reading. Courtesy Ferris State University. Photo by John Tomczyk

than chimney draft. If the combustion appliance allows this
draft to be read, there will be a place to take the reading
located just over the burners, Figure!39.62. Over-the-fire draft
does not apply to atmospheric combustion devices.
The reading for chimney or stack draft is taken in the vent
stack between the combustion device and the draft diverter,
Figure!39.49. Stack or chimney draft is often referred to as
flue draft. The stack draft is typically between 20.02!in. WC
and 20.04!in. WC. Category I appliances with power burners usually have over-the-fire drafts of 20.02!in. WC, and the
stack draft is usually between 20.02!in. WC and 20.04!in.
WC. Category IV appliances will have a positive pressure
stack draft.
SAFETY PRECAUTION: Always consult the combustion appliance manufacturer’s specifications or the unit nameplate for specific draft requirements.-

#### 39.20 High-Efficiency Gas
#### Furnace Design
Unlike conventional and mid-efficiency gas furnaces, highefficiency gas furnaces have some unique characteristics:
-

-

-

A “recuperative” or “secondary” (and sometimes “tertiary”)
heat exchanger with connecting piping for flue-gas passage from the primary heat exchanger.
A flue-gas condensate disposal system, which includes a
drain, taps, drain lines, and drain traps.
A direct-vent configuration with a separate combustion
air pipe to provide outdoor air for combustion.

A direct-vented high-efficiency gas furnace has a sealed combustion chamber. This means that the combustion air is brought
in from the outside through an air pipe, which is usually made
of PVC plastic. The combustion chamber never receives conditioned room air. Combustion gases are then exhausted to the
outside through a separate, dedicated vent pipe. The exhaust

1197

gases are sealed within the system to prevent backdrafting—
exhaust fumes coming back down the flue into the living space.
Since conditioned room air is not used for combustion, it does not
have to be replaced. Using outside air instead of room air prevents the conditioned room from being depressurized or pulled
into a slight vacuum. This cuts down on the amount of infiltration entering the room and of cold, infiltrated air that has to be
reheated.
Direct venting also minimizes the interaction of the furnace with other combustion appliances. Depressurization of
a building or home may lead to combustion products entering from the vent systems of water heaters and clothes driers and from exhaust products in attached garages. When
a conditioned space is depressurized, even toxic fumes and
particulates from a connecting or attached garage or building
can infiltrate.
As mentioned earlier in this unit, combustion blowers
can be forced- or induced-draft. An induced-draft system
places the combustion blower at the outlet of the heat
exchangers, causing a negative pressure that actually sucks
the combustion gases out of the exchangers. In a forceddraft system, the combustion blower is before the heat
exchangers and creates a positive pressure that blows the
combustion gases through the exchangers. Forced-draft
blowers will vent gases at a lower temperature than is
possible with a natural draft, allowing the heat exchanger
to absorb more of the heat from the burner for distribution to the conditioned space. Some direct-vented designs
need stronger combustion blower systems to overcome the
additional pressure drop created by the sealed combustion chamber and added combustion air pipe. In fact, the
combustion blower must overcome three system pressure
drops:
1. The heat exchangers’ system pressure drops
2. The vent system (vent and combustion air pipe) pressure
drop
3. Vent termination wind resistance pressure
Combustion blower motors use an air-proving switch
or pressure switch to prove that the mechanical draft has
been established before allowing the main burner to light,
Figure! 39.63. The pressure switches are connected to the
combustion blower housing or heat exchanger (burner box)
by rubber tubing. The pressure switches have diaphragms
that are sensitive to pressure differentials. Some furnaces
use a single-port pressure switch that senses the negative
pressure inside the heat exchanger caused by an induceddraft combustion blower. Others use a dual-port, or differential, pressure switch that senses the difference in pressure
between the combustion blower and the burner box. When
the venting system is operating properly, sufficient negative
pressure is created by the combustion blower to keep the
pressure switch closed and the furnace operating. However,
if the heat exchanger has a leak or the furnace vent pipe is
blocked, the pressure switch will open due to insufficient


---

## PDF Page 366

1198

Section 7 Air-Conditioning (Cooling)

Figure 39.63 Combustion blower motors use an air-proving pressure
switch to prove that the mechanical draft has been established before
allowing the main burner to light. Courtesy Ferris State University. Photo
by John Tomczyk

Figure 39.64 A residential energy auditor using a flow hood to measure the airflow (cfm) out of a ceiling diffuser in a residence. Courtesy Ferris State University. Photo by John Tomczyk

#### Combustion Blower Motor

#### Blower Housing

#### PRESSURE
#### Switch And
#### DIAPHRAGM
#### For Proving
#### DRAFT

-

negative pressure and interrupt the operation of the main
burners. Different furnace manufacturers use various
pressure settings for their pressure switches. The settings
are usually measured in inches of water column and are
sometimes indicated on the pressure switch housing. The
pressures can be measured using a digital or liquid-filled
manometer.
SAFETY PRECAUTION: Never replace a pressure switch with another pressure switch without knowing its
operating pressures. Always consult with the furnace manufacturer or use a factory-authorized substitute pressure switch.-

-
-
-

Listed here are some routine maintenance and tests for
heating equipment. Some can be performed by the homeowner and some by a service technician.
-
-
-
-

#### 39.21 Hvacr System Testing
The proper and efficient operation of the heating, cooling,
refrigeration, water heating, and humidification systems
all greatly affect the energy usage of a residence. Routine
maintenance and sporadic testing of this equipment can assure
the homeowner that the equipment is working efficiently. HVACR
diagnostics include refrigerant charge checks, equipment and
duct airflow and pressure measurements, along with specific temperature measurements.
Listed here are some routine maintenance and tests for
cooling equipment, some of which can be performed by the
homeowner and some by service technicians and/or residential energy auditors.
-
-
-
-
-
-

Clean the condenser and evaporator coil annually.
Clean the blower fan blades.
Check airflow quantities (cfm), Figure!39.64.
Straighten fins on condenser and evaporator.
Replace air handler filters often.
Keep all supply and return registers clear and clean.

Check low-side superheat and condenser subcooling for
proper charge.
Replace compressor contactor every 3 to 4!years.
Make sure the suction line is insulated.
Make sure air ducts do not leak.

-
-
-
-
-
-
-
-
-
-
-
-
-

Replace air handler filters often.
Keep all supply and return registers clear and clean.
Clean the blower fan blades.
Check flame characteristics.
Perform a combustion analysis annually.
Inspect thermostat and heat anticipator settings.
Test for carbon monoxide.
Check the heat exchanger for cracks.
Check for and seal any duct leaks.
Test for temperature rise.
Test for proper flue draft.
Test high-limit control.
Inspect burners for dirt, rust, and other debris.
Check manifold gas pressure and adjust as needed.
Look for any vent or chimney blockages.
Walk the appliance through the sequence of operation.
Set the controls for highest efficiency.

Listed next are some routine maintenance and tests for
oil-fired combustion appliances that should be performed by
a service technician.
-
-
-
-

Test the oil pump pressure.
Clean the oil strainer.
Perform a combustion analysis annually.
Replace the oil nozzle annually.


---

## PDF Page 367

### Unit 39 Residential Energy Auditing

-
-
-
-
-
-
-
-
-
-
-

Test the cad cell flame sensor.
Test the high-limit control.
Check electrode placement and gap.
Adjust the air shutter for best efficiency.
Adjust the barometric damper.
Test for carbon monoxide.
Check flame characteristics.
Check the temperature rise.
Check the heat exchanger for cracks.
Clean the blast tube and blower.
Check for oil leaks.

For more detailed information on testing, routine maintenance, venting, installation, typical operating conditions,
troubleshooting, or charging of specific HVACR systems,
refer to the appropriate chapter in this text.

#### 39.22 Numerical Analysis
#### And Reporting
Energy auditors use powerful computer programs and
other electronic tools to model energy usage within a residence. Computer programs containing energy algorithms
help auditors produce analytical reports and report summaries. Worksheets and spreadsheets also assist both the
energy auditor and the homeowner in the actual audit and
with their decision making after the audit is completed
and a summary report is generated. Remember, one of the
most important purposes of an energy audit is to determine where energy is used and/or wasted. Homes with
the highest energy usage have the greatest potential for
energy savings. Decision making encompasses what energy
conservation measure (ECM) to choose and apply to the
residence, usually according to their potential for saving
energy. This decision-making process is also dependent on
a solid understanding on how residential structures use
energy.
An energy auditor will analyze and report the findings
both manually and with reputable simulation software.
The detailed written report of the findings prepared and
presented to the homeowner should include a numerical
analysis of where energy is being used, lost, or wasted
and how to fix any energy-related problems. The report
should also suggest any human behavioral changes that
will help with energy conservation measures. In addition,
the report should include recommendations on what fixes
or changes will be of benefit by saving the most money
and/or energy. The report should also educate the homeowner on how to maximize the payoffs from the energy
audit’s findings by tapping potential financial support
from federal, state, and local sources and/or utility companies. It should include information on tax incentives,
grants, and rebates that may help cover the cost of the
audit.

1199

#### Worksheets For Reporting
Following are examples of some common topics used for
compiling worksheet data in home energy audits:
1. Building Occupant and Information Sheet
2. Health Safety and Structural Worksheet
3. Heating/Air Handler Equipment Worksheet
4. Cooling and Water Heating Equipment Worksheet
5. CAZ and Blower Door Testing
6. Duct Testing and Audit Diagnostics
7. House Diagrams
8. Post-inspection Worksheet
9. Post-inspection (Infiltration, Health, Safety) Worksheet

#### Reporting Base Load
#### Versus Seasonal Use
As mentioned earlier in this unit, LAMEL is an acronym
for lighting, appliance, and miscellaneous electrical loads.
Energy used in a residential structure can be categorized into
two types: (1) base loads (LAMELs) and (2) seasonal energy
usages. Refer back to “Base Load Inspection” for more information on LAMELs.
Seasonal energy usages include only heating and cooling
energy. It is important that the energy auditor understand
whether base loads or seasonal energy usages are the dominant energy usage in the home. Often, homes are serviced
with both combustion fuel and electricity. Electricity is usually too expensive to handle both base loads and seasonal
energy usages, but in some regions of the country nothing
else is available. Auditors must know which energy loads in
the home are serviced by electricity, by combustion fuels, or
both.
Figures! 39.65(A) and (B) are examples of seasonaldominated and base load-dominated energy usage. Notice in
Figure!39.65(A) that the home has a small energy base load
but high seasonal energy usage. This is typical of homes with
poorly insulated structures or shells, defined as the floors,
roof, and walls of a building, or, in other words, the exterior envelope of the building. The home could also be located
in a very cold climate, or both. Figure!39.65(B) illustrates a
home with a large energy base load usage, but smaller seasonal energy usage. Homes like these are either geographically located where weather conditions are less severe, or
constructed much more efficiently.

#### Energy Index Reporting
A way to compare one home to another and to characterize their energy efficiency is through an energy index. One
of the simplest methods of determining an energy index is
to divide the home’s energy usage in BTUs/h by the square


---

## PDF Page 368

1200

Section 7 Air-Conditioning (Cooling)

Figure 39.65 (A) Heavily seasonal-weighted energy usage. (B) Heavily baseload-weighted energy usage.
Winter

Summer

Kilowatt-hours
per month
2350

Heavily Seasonal Weighted
Seasonal
Energy Usage

Heavily Baseload Weighted
Seasonal Energy Usage

1950
1550
1150
Baseload

750

Baseload
Refrigeration, clothes drying, water heating,
lighting, and other miscellaneous loads.

350

Refrigeration, clothes drying, water heating,
lighting, and other miscellaneous loads.

footage of the conditioned space. Another way is to divide
the energy usage in kilowatt-hours by the square footage of the conditioned space. An energy index that takes
into account the severity of the climate where the house
is located also uses the heating degree days. The energy
usage in BTUs/h is divided by both the square footage of
the conditioned space and the heating degree days for that
geographical location.
The most popular energy index is the HERS index. HERS
is an acronym for Home Energy Rating Systems, a standardized rating procedure administered by the Residential Energy
Services Network (RESNET). The HERS index score is determined by computer modeling of the home with Residential
Energy Analysis and Rating Software (REM/Rate). The score
provides a “miles-per-gallon” type of rating for expected
energy consumption. Each home receives a score that can
be compared with those of other new or existing homes.
The lower the HERS score, the more efficient the home.
Figure!39.66 is an example of a HERS Home Energy Rating
Certificate. This home has a HERS index of 60. An index of
85 or lower earns the home an Energy Star label. An index
of 100 is a reference home built to the International Energy
Conservation Code (IECC) standards. An index can be over
100. An index of 0.0 (zero) would mean the home was a
“net-zero” energy home. This means the home uses energy
but also either generates and/or captures energy to negate its
energy usage. The capture and/or generation of energy could

Mar

Jan

Feb

Dec

Oct

Nov

Aug

(A)

Sep

Jul

Jun

Apr

May

Mar

Jan

Feb

Dec

Oct

Nov

Sep

Jul

Aug

Jun

Apr

May

0

(B)

be through wind power, solar heat capture for heating household air or water, or photovoltaic electricity generation, to
mention a few.
The Home Energy Rating Certificate is a summary of
1. general information,
2. mechanical system features,
3. building shell features, including infiltration rates (ACH)
for heating and cooling using the blower door test,
4. lights and appliance features, and
5. estimated energy costs.
Notice in Figure!39.66 that the estimated annual energy cost
category consists of
-
-
-
-
-
-

heating,
cooling,
hot water,
lights/appliances,
photovoltaics, and
service charges.

As mentioned earlier, residential energy audits not only
provide homeowners with an opportunity to lower their
monthly utility bills, they also can help our nation conserve
energy. The ability to conserve natural resources is an added
attraction to many homeowners for getting an energy audit
performed on their home. It is important that we all do our
part to make this world a better place to live.


---

## PDF Page 369

(A)

400-301

2 Stars

60

300-251

250-201

2 Stars Plus

3 Stars
200-151

150-101

4 Stars
100-91

Foundation:

HouseType:

3 Stars Plus

0.46

Rate:

Natural gas
Natural gas
0.00

Blower door test

Htg: 600 Clg: 600 CFM50

Dbl/LoE/Arg - Vinyl****

NA

Clothes Dryer Fuel:
Range/Oven Fuel:
Ceiling Fan (cfm/Watt):

Method:

Infiltration:

Window Type:

Exposed Floor:

This information does not constitute any warranty of energy cost or savings.
© 1985-2010 Architectural Energy Corporation, Boulder, Colorado.

REM/Rate - Residential Energy Analysis and Rating Software v12.85 Wisconsin

$1170

$239

$-0

$461

$164

$0

$307

Cost

100%

EPA ENERGY STAR Home

20%

0%

39%

14%

0%

26%

Percent

This home meets or exceeds the minimum
criteria for all of the following:

Total

Service Charges

Photovoltaics

70 or Less

-0.0

21.0

Lights/Appliances

5 Stars Plus

Conditioned basement

The Home Energy Rating Standard Disclosure for this home is available from the rating provider.

Dishwasher Energy Factor:

0.00
100.00
500.00

R-0.0 Edge, R-0.0 Under

R-38
R-20
R-11.1, R-15.1

R-52

Balanced: ERV, 69 cfm, 74.5 watts.
Heating: Yes
Cooling: No

RESNET/HERS default

Conventional, Natural gas, 0.68 EF, 40.0 Gal.

85-71

0

Cooling

20.7

36.3

MMBtu

Confirmed Rating
Heating

Use

Estimated Annual Energy Cost

Rating Number:
Certified Energy Rater:
Rating Date:
Rating Ordered For:

Hot Water

Single-family detached

90-86

5 Stars

Energy Efficient
4 Stars Plus

5 Stars Plus
Confirmed Rating

Fuel-fired air distribution, Natural gas, 95.0 AFUE.

15660 cubic ft.
4

1908 sq. ft.

Percent Fluorescent Pin-Based:
Percent Fluorescent CFL:
Refrigerator (kWh/yr):

Lights and Appliance Features

Slab:

Vaulted Ceiling:
Above Grade Walls:
Foundation Walls:

Ceiling Flat:

Building Shell Features

Ventilation System:
Programmable Thermostat:

Duct Leakage to Outside:

Water Heating:

Heating:

Mechanical Systems Features

Conditioned Volume:
Bedrooms:

Conditioned Area:

General Information

HERS Index:

1 Star Plus

1 Star

500-401

Uniform Energy Rating System

Energy Center

Figure 39.66 (A) An example of a HERS Home Energy Rating Certificate. Based on Home Energy Rating System (HERS).

### Unit 39 Residential Energy Auditing
1201


---

## PDF Page 370

(B)

Heating

51.9 78.8 47.8

Lights & App

–123.7

120.0

968.8

110

Certified Rater:
Certification No:
Rating Date:

#### TITLE
Company
Address

Less Energy

0

10

20

30

–20

0

50

This Home
39

20

60

40

40

3.4

8.4

9.6

33.9

-5.3

Estimated Annual Energy Consumption
MMBtu/yr
60
50.0

70

80

90

100

* Based on standard operating conditions
** Based on a HERS 130 Index Home
This home meets ENERGY STAR v2.5

Annual Estimates*:
Electric (kWh): 9522
Natural gas (Therms): 175
C02 emissions (Tons): 10
Annual Savings**: $1182

Zero Energy
Home

Standard
New Home

120

130

140

REM/Rate - Residential Energy Analysis and Rating Software v12.94
This information does not constitute any warranty of energy cost or savings. © 1985-2011 Architectural Energy Corporation, Boulder, Colorado.
The Home Energy Rating Standard Disclosure for this home is available from the rating provider.

House Type: Single-family detached
Cond. Area: 3000 sq. ft.
Rating No.: XYZ-22233
Issue Date: June 24, 2011

Address:

0
Cooling

500

Water Heating

794.1

Photovoltaics

1000

Total

$/yr

Estimated Annual Energy Cost

Service Charge

Existing
Homes

Heating

150

Cooling

More Energy

Water Heating

HERS® Index

Lights & App

#### Energy Rating Certificate

Photovoltaics

#### New Customizable Title

REM/Rate HERS Index Certificate

Figure 39.66 (Continued ) (B) An example of a HERS Home Energy Rating Certificate. Based on Home Energy Rating System (HERS) Based on Home Energy Rating System (HERS).

Total

1202
Section 7 Air-Conditioning (Cooling)


---

## PDF Page 371

### Unit 39 Residential Energy Auditing

1203

#### Re Vi E W Qu Es T Ions
1. The U.S. Department of Energy also says that a home’s
heating and cooling costs can be reduced by as much as
30% by
A. replacing the structure’s windows.
B. planting trees and vegetation to shade the property.
C. performing a combustion analysis on all gas-burning
appliances.
D. using proper insulation and air-sealing techniques.
2. Screening (visual inspections), diagnostic testing, and numerical analysis are three broad categories of
A. a home energy audit.
B. air-sealing techniques.
C. duct testing and sealing.
D. a combustion analysis.
3. The thermal resistance of the insulation and the surface
area of the shell of the house will determine
A. the type of heating and cooling equipment that should
be installed.
B. how much heat is transmitted through the shell.
C. the square footage of the conditioned space being audited.
D. the emittance factor of the windows.
4. A type of insulation that can be blown into walls to reduce air leakage, if blown into cracks, such as around
windows and door frames is
A. rigid foam insulation
B. loose-fill insulation.
C. foam-in-place insulation.
D. rolls and batts insulation.
5. Thermal boundaries consist of
A. areas where air can infiltrate or exfiltrate.
B. insulation and an air space barrier.
C. attics and crawl spaces.
D. thermal bypasses and intermediate zones.
6. Which of the following are base loads or LAMELs?
A. Refrigerators, computers, and water heaters
B. Furnaces, boilers, and air conditioners
C. Windows, siding, and insulation
D. Cordless drills, cell phones, and generators
7. _________ bring out many of the buildings “hidden unknowns” such as structural and ductwork air leakages.
A. Combustion tests
C. Thermal tests
B. Draft tests
D. Diagnostic tests
8. When a blower door test is performed, the air leakage
rate of the structure is determined by calculating
A. the cfm of the blower door’s fan at 20 Pascals (CFM20).
B. the emittance (low e) and reflectivity of the structure’s
window.
C. the number of air changes per hour at 50 Pascals
(ACH50).
D. the amount of air being passed through the shell by
leaky ducts.

9. In the Department of Energy climate zones 5, 6, 7, the
standard air changes per hour for an Energy Star dwelling is
A. 4.
C. 20.
B. 10.
D. 50.
10. One safety concern that may arise when performing a
blower door test that a technician must address is
A. cold air may be drawn into the structure, causing condensation.
B. negative pressure may cause combustion appliances
to backdraft.
C. heated air may be forced from the structure, causing
the furnace to run longer.
D. negative pressure may cause the ductwork to collapse,
causing airflow problems.
11. Thermal imaging cameras, often referred to as infrared
cameras, create pictures by detecting
A. reflected colors of the visible light spectrum.
B. motion of the object being imaged.
C. electromagnetic waves.
D. heat energy.
12. When using a thermal imaging camera to inspect for
thermal leaks, the recommended temperature difference
from interior to exterior should be approximately
A. 9°F.
C. 25°F.
B. 18°F.
D. 30°F.
13. Research has shown that the most serious air leaks occur
A. through the HVACR system.
B. through draft hoods and fire places.
C. at the top and bottom of the conditioned envelope.
D. at the top of the conditioned envelope.
14. Mandatory requirements for air-sealing in new construction and additions are set by
A. National Fire Protection Association (NFPA).
B. Environmental Protection Agency (EPA).
C. Building Performance Institute (BPI) and Green Mechanical Council.
D. International Energy Conservation Code (IECC) and
the International Residential Code (IRC).
15. In both new and existing homes, as much as ____% of
the total energy losses can often be blamed on air leakage
in forced-air duct systems.
A. 25
B. 35
C. 45
D. 55
16. Of the two types of duct leaks, the one that has a larger
impact on HVACR system performance is
A. duct leakage to the conditioned space.
B. duct leakage to the outside.
C. cold air infiltration in the supply duct.
D. hot air infiltration in the supply duct.


---

## PDF Page 372

1204

Section 7 Air-Conditioning (Cooling)

17. Which of the following would be a cause of an air duct
leak?
A. A poor connection between a boot and the floor or wall.
B. An unsealed wall penetration around a plumbing fixture.
C. A floor slab that extends outdoors without a thermal
barrier.
D. A penetration in the shell where TV cables enter the
conditioned space.
18. When performing a duct leakage test, what pressure
should be used?
A. 50 Pascals of positive pressure
B. 25 psig of positive pressure
C. 25 Pascals of positive pressure
D. 25 Pascals of negative pressure
19. To measure the total air leakage from a duct system
A. a blower door test is done.
B. a smoke pen is used.
C. a thermal imaging test is done.
D. a duct blower test is done.
20. The leakage rate of the entire duct system is measured in
A. cubic feet per minute (CFM).
B. Pascals (Pa).
C. air changes per hour (ACH).
D. pounds per square inch (PSI).
21. When testing for duct leakage to the outdoors
A. a duct blower should be used.
B. both a blower door and a duct blower should be used.
C. a duct blower and thermal imager should be used.
D. a smoke pen and a thermal imager should be used.
22. A duct leakage test to the outdoors is a much more
meaningful test to the energy auditor than a total duct
leakage test because
A. ducts that are run in enclosed spaces can’t be tested.
B. duct leakage to the conditioned space adds to the
HVACR system performance.
C. the leakage is directly related to wasted energy.
D. total duct leakage testing does not produce reliable
results.
23. The ignition temperature of natural gas is
A. 500°F to 600°F.
B. 700°F to 800°F.
C. 1500°F to 1600°F.
D. 1100°F to 1200°F.
24. Along with heat, perfect combustion of natural gas will
produce
A. carbon dioxide and carbon monoxide.
B. carbon dioxide and water vapor.
C. carbon (soot), carbon monoxide, and oxygen.
D. carbon dioxide, water vapor, oxygen, and carbon
(soot).
25. For complete combustion, approximately ______ft3 are
need for each 1 ft3 of gas.
A. 5
C. 15
B. 10
D. 20

26. A digital combustion analyzer calculates which of the
following?
A. Carbon monoxide (CO)
B. Oxygen (O2)
C. Methane (CH4)
D. Undiluted carbon monoxide (COAF)
27. Which of the following, present in the flue gas, is an indication of complete combustion?
A. Carbon monoxide (CO)
B. Oxygen (O2)
C. Carbon dioxide (CO2)
D. Undiluted carbon monoxide (COAF)
28. As the percentage of O2 (excess air) in the flue gas increases, the furnace efficiency
A. increases.
C. stays constant.
B. decreases.
D. is not affected.
29. Net stack temperature is calculated by
A. subtracting the combustion air temperature from the
stack temperature.
B. adding the combustion air temperature to the stack
temperature.
C. subtracting the stack temperature from the combustion air temperature.
D. dividing the stack temperature by the cubic feet of excess air.
30. When performing diagnostic tests on a furnace as part of
a residential energy audit, the airflow can be verified by
testing the
A. manifold gas pressure.
B. flue gas composition.
C. draft of the vent system.
D. temperature rise through the furnace.
31. High-efficiency, condensing, furnaces are typically rated
at _____ AFUE.
A. 65% to 75%
B. 78% to 80%
C. 78% to 83%
D. 87% to 97%
32. Yellow tips of a gas flame typically indicate the production of
A. carbon monoxide.
B. heat.
C. carbon dioxide.
D. water vapor.
33. When the pressure of the combustion appliance zone
(CAZ) is lower than the pressure of the vent system,
______ will occur.
A. thermal bypass
B. backdrafting
C. condensation
D. perfect combustion
34. A temporary flow of combustion by-products into the
living space is called
A. backdrafting.
C. spillage.
B. condensing.
D. reverse draft.


---

## PDF Page 373

### Unit 39 Residential Energy Auditing

35. Cad cells, flame rectification, and thermocouples are all
types of
A. combustion test methods.
B. flame safeguard controls.
C. limit safety controls.
D. natural-draft vent systems.
36. When the burner is off, no light is being generated and
the resistance of the cad cell is about
A. 100,000 ohms.
B. 10,000 ohms.
C. 1000 ohms.
D. 100 ohms.
37. As excess air decreases
A. flame current will increase.
B. gas pressure increases.
C. dew point temperature decreases.
D. dew point temperature increases.
38. The dew point temperature of undiluted flue gas is about
A. 105°F.
C. 200°F.
B. 140°F.
D. 400°F.
39. The recommended pitch for the horizontal run of a flue
pipe is
A. & in. per foot.
B. & in. per 10 feet.
C. $ in. per foot.
D. $ in. per 10 feet.
40. An induced-draft mid-efficiency furnace would be classified as
A. Category I.
C. Category III.
B. Category II.
D. Category IV.
41. An induced-draft high-efficiency condensing furnace
would be classified as
A. Category I.
C. Category III.
B. Category II.
D. Category IV.
42. The dilution air device on an oil furnace or boiler is
called a
A. power-burner.
B. draft hood.
C. barometric damper.
D. combustion blower.
43. Induced-draft systems have a combustion blower motor
located
A. at the inlet of the heat exchanger.
B. at the outlet of the heat exchanger.
C. above the dilution air device.
D. at the end of the flue pipe or top of the stack pipe.
44. Some direct-vented high-efficiency furnaces need stronger combustion blower systems to overcome the additional pressure drop created by
A. the sealed combustion chamber and combustion air
pipe.
B. the secondary or condensing heat exchanger.
C. a dual-port air-proving or pressure switch.
D. the serpentine design of the primary and secondary
heat exchangers.

1205

45. Which of the following would be a routine maintenance
task that should be performed on heating equipment?
A. Insulate the suction line.
B. Straighten fins on condenser and evaporator coils.
C. Perform a combustion analysis.
D. Caulk air leaks around window casings.
46. A way to compare one home to another and to characterize their energy efficiency is to
A. compare conditioned square footage.
B. use an energy index.
C. compare geographic locations.
D. compare heating costs.
47. Seasonal energy usages include
A. only heating and cooling energy consumption.
B. base or LAMEL loads.
C. weather conditions.
D. heating, cooling, and base load energy usage.
48. The lower the HERS score
A. the lower the home efficiency is.
B. the more ECMs are needed.
C. the more humid the climate is.
D. the more efficient the home is.
49. The most popular energy index is the
A. EPA index.
B. IECC index.
C. Energy star.
D. HERS index.
50. A home that is classified as a “net zero” home
A. has an index score of 100.0.
B. has an index score of 0.0.
C. is completely off the grid.
D. has an Energy Star rating of 85.
51. What is the difference between over-the-fire draft and
stack (chimney) draft?
52. Name four nationally recognized energy certifications
for home auditors and contractors.
53. What is meant by an energy conservation measure
(ECM)?
54. What is the reason for performing a residential energy
audit?
55. When additional combustion air is to be brought into
the combustion appliance zone (CAZ) from an adjacent
space, how should the openings be sized?
56. Name and briefly explain the five most common diagnostic tests performed during a residential energy audit.
57. What is the difference between a base load and seasonal
energy usage as they apply to a residential home?
58. List some common issues that affect the indoor air quality of a home.
59. Describe what a typical energy audit numerical analysis
report is used for.
60. List some common areas in a residential structure that
are sealed to prevent air leaks.


---

## PDF Page 374

### UNIT 40
#### Typical Operating Conditions
#### O B J E C T I V E S
After studying this unit, you should be able to
explain what conditions will vary the evaporator pressures and
temperatures.
- describe how the various conditions in the evaporator and
ambient air affect condenser performance.
- state the relationship of the evaporator to the rest of the system.
- describe the relationship of the condenser to the total system
performance.
- compare high-efficiency equipment and standard-efficiency
equipment.
- describe how to determine the electrical requirements for a
system.
- explain how to test the electrical characteristics of an operating
system.
- establish reference points when working on unfamiliar
equipment to determine what the typical conditions should be.
- describe how humidity affects equipment suction and
discharge pressure.
- explain three methods that manufacturers use to make airconditioning equipment more efficient.
-

- The technician must use caution while observing equipment operating conditions. Electrical, pressure, and temperature readings must be
taken while the technician observes the equipment, and many times
the readings must be taken while the equipment is in operation.
- Wear goggles and gloves when attaching gauges to a system.
- Observe all electrical safety precautions. Be careful at all times
and use common sense.
Air-conditioning technicians must be able to evaluate both mechanical and electrical systems. The mechanical operating conditions are
determined or evaluated with gauges and thermometers; electrical
conditions are determined with electrical instruments.

#### 40.1 Mechanical Operating
#### CONDITIONS
Air-conditioning equipment is designed to operate at its rated
capacity and efficiency at one set of design conditions. The
design conditions are generally considered to be an outside

temperature of 958F and an inside temperature of 808F
with humidity at 50%. This rating is established by the AirConditioning, Heating and Refrigeration Institute (AHRI).
Not only must equipment have a rating as a standard from
which estimators and buyers can work, but it is also rated so
that the buyer will have a common basis on which to compare one piece of equipment with another. All equipment in
the AHRI directory is rated under the same conditions—
808F dry-bulb and 50% humidity indoors and 958F dry-bulb
outdoors.
A piece of equipment rated at 3! tons will perform at a
3-ton capacity, or 36,000!Btu/h, under the stated conditions.
Under different conditions, the equipment will perform differently. Many occupants might not be comfortable at 808F
with a relative humidity of 50% and so will normally operate their system at about 758F with the relative humidity
in the conditioned space close to 50%. The equipment will
not have quite the capacity at 758F that it has at 808F. If the
designer wants the system to have a capacity of 3 tons at 758F
and 50% relative humidity, the manufacturer’s literature
should be consulted to choose other equipment. The 758F,
50% humidity condition will be used as the design condition
in this unit because it is a common operating condition of
equipment in the field.
AHRI rates condensers on the basis of 958F air passing
over them. With 958F air passing over it, a new standardefficiency condenser will condense refrigerant at about 1258F.
As the condenser ages, dirt accumulates on the outdoor coil
and the efficiency decreases. The refrigerant will then condense at a higher temperature, which can easily approach
1308F, a value often found in the field. However, the unit
uses a 1258F condensing temperature, assuming that equipment has been properly maintained. It is not easy to see the
change in load conditions on gauges and instruments used
in the field. An increase in humidity is not followed by a
proportional rise in suction pressure and amperage. Perhaps
the most noticeable aspect of an increase in humidity is an
increase in the condensate accumulated in the condensate
drain system.
The inside relative humidity adds a significant load to the
evaporator coil and has to be considered as part of the total
load. When conditions vary from the design conditions, the
capacity of the equipment will vary. The pressures and temperatures will also change.

1206


---

## PDF Page 375

1207

### Unit 40 Typical Operating Conditions

#### 40.2 Relationships Of System
#### Components Under
#### Load Changes
If the outside temperature increases from 958F to 1008F,
the equipment will be operating at a higher head pressure
and will not have as much capacity. The capacity also varies
when the space temperature goes up or down or when the
humidity varies. The relationship among the various components in the system also varies. The evaporator absorbs
heat. When anything happens to increase the amount of heat
absorbed into the system, the system pressures will rise. The
condenser rejects heat. If anything happens to prevent the
condenser from rejecting heat from the system, the system
pressures will rise. The compressor pumps heat-laden vapor.
Vapor at different pressure levels and saturation points (in
reference to the amount of superheat) will hold different
amounts of heat.

Figure 40.1 An evaporator operating at typical conditions. The refrigerant is boiling at 40°F in the coil. This corresponds to 68.5 psig (typically
rounded off to 70 psig) for R-22 and 118 psig for R-410A.
R-410A

#### A 408F Evaporating Temp. Corresponds To A
118-psig EVAPORATING PRESSURE FOR R-410A.

70 psig

408F

The evaporator normally will operate at a 408F boiling
temperature when operating at the 758F, 50% humidity
condition. This will cause the suction pressure to be 70!psig
for R-22. (The actual pressure corresponding to 408F is
68.5!psig; for our purposes, we will round this off to 70!psig.)
If R-410A is used as the refrigerant, the suction pressure
would be 118! psig for a 408F evaporating temperature at
design conditions and under a steady-state load. Under these
conditions the evaporator is boiling the refrigerant exactly as
fast as the expansion device is metering it into the evaporator.
As an example, suppose that the evaporator has a return-air
temperature of 758F and the air has a relative humidity of
50%. The liquid refrigerant goes nearly to the end of the coil,
and the coil has a superheat of 108F. This coil is operating as
intended at this typical condition, Figure!40.1.
Late in the day, after the sun has been shining on the house,
the heat load inside becomes greater. A new condition is being
established. The example evaporator in Figure!40.2 has a fixedbore metering device that will feed only a certain amount of liquid refrigerant. The space temperature in the house has climbed
to 778F and is causing the liquid refrigerant in the evaporator to
boil faster, Figure!40.3. This causes the suction pressure and the
superheat to go up slightly. The new suction pressure is 73!psig,
and the new superheat is 138F. This is well within the range
of typical operating conditions for an evaporator. The system
actually has a little more capacity at this point if the outside
temperature is not too much above design. If the head pressure
goes up because the outside temperature is 1008F, for example,
the suction pressure will even go higher than 73!psig, because
head pressure will influence it, Figure!40.4.

458F

#### Return Air
408F

#### FROM
#### CONDITIONED

408F

#### Space (758F)
408F

#### Moisture Dripping
#### Off The Coil

#### 40.3 Evaporator Operating
#### CONDITIONS

R-22
508F

408F

#### Condensate Pan

Many different conditions will affect the operating pressures
and air temperatures in the conditioned space. There can actually be as many different pressures as there are different inside
and outside temperature and humidity variations. This can be
confusing, particularly to the new service technician. However,
the service technician can use some common conditions when
troubleshooting. The technician rarely has a chance to work
on a piece of equipment when the conditions are perfect. Most
of the time when the technician is assigned a job, the system
has been off for some time or not operating correctly for long
enough that the conditioned space temperature and humidity
are higher than normal, Figure! 40.5. After all, a rise in space
temperature is what often prompts a customer to call for service.

#### 40.4 High Evaporator Load
#### And A Cool Condenser
A high temperature in the conditioned space is not the only
thing that will cause the pressures and capacity of a system
to vary. The reverse can happen if the inside temperature is
warm and the outside temperature is cooler than normal,
Figure!40.6. For example, before going to work, a couple may
turn the air conditioner off to save electricity. They may not
get home until after dark to turn the air conditioner back on.
By this time it may be 758F outside but still be 808F inside
the structure. The air passing over the condenser is now
cooler than the air passing over the evaporator. The evaporator may also have a large humidity load. The condenser
becomes so efficient that it will hold some of the charge
because it starts to condense refrigerant in the first part of
the condenser. Thus, more of the refrigerant charge is in the
condenser tubes, and this will slightly starve the evaporator.


---

## PDF Page 376

1208

Section 7 Air-Conditioning (Cooling)

Figure 40.2 This fixed-bore metering device will not vary the amount of refrigerant feeding the evaporator as much as the thermostatic expansion
valve. It is operating at an efficient state of 10°F superheat.

#### Suction Line To
#### The Compressor

70 psig
508F

#### 108F Superheat

#### Air To The
#### Conditioned Space

408F
#### Normal Return Air
#### From The
#### Conditioned Space
#### (758F 50% Humidity)

408F
408F
408F
408F

278 psig

408F

408F
#### Liquid Line
#### From The
#### CONDENSER

R-410A
#### Fixed-Bore Capillary Tube Metering Device
#### Normal Operation For
#### A 408F Evaporating Temp.
R-22
CORRESPONDS TO A 118-psig
#### Evaporating Pressure
#### For R-410A.

Figure 40.3 This is a fixed-bore metering device when an increase in load has caused the suction pressure to rise.

R-410A

#### Suction Line To
#### The Compressor

#### A 438F Evaporating Temperature
CORRESPONDS TO A 125-psig EVAPORATING
#### Pressure For R-410A.

73 psig
568F

#### Increased Load Of
#### Return Air From The
#### Conditioned Space
(778F)

#### 138F Superheat

#### Air To The
#### Conditioned Space

438F
438F
438F
438F
438F

438F
#### Liquid Line
#### From The
#### CONDENSER

R-22
#### Fixed-Bore Capillary Tube Metering Device

Figure 40.4 A system with a high head pressure. The increase in head pressure has increased the flow of refrigerant through the fixed-bore metering
device, and the superheat is decreased. This system has a 135°F condensing temperature.
R-410A

#### Suction Line To
#### The Compressor

#### A 1358F Condensing Temp.
CORRESPONDS TO A 506-psig CONDENSING
#### Pressure For R-410A.

73 psig
488F

#### 58F Superheat

438F
#### Normal Room Conditions
(758F)
#### Return Air From The
#### Conditioned Space
316 psig
(1358F)

#### OUTSIDE
#### TEMPERATURE
(1008F)

#### Liquid Line
#### From The
#### CONDENSER

#### Air To The
#### Conditioned Space
438F
438F

438F
438F
438F
438F

#### Fixed-Bore Capillary Tube Metering Device

438F
R-22


---

## PDF Page 377

1209

### Unit 40 Typical Operating Conditions

Figure 40.5 This system has been off long enough that the temperature and the humidity have gone up inside the conditioned space. Notice the
excess moisture forming on the coil and going down the drain.

#### Suction Line To
#### The Compressor

84 psig
708F

#### 208F Superheat

#### The Unit Has Been Off And
#### The Room Conditions Are
#### Hot And Humid.

350 psig

508F

#### Return Air From The
#### Conditioned Space
#### (808F 65% Humidity)

508F
508F
508F
508F

508F
#### Liquid Line
#### From The
#### CONDENSER

#### Air To The
#### Conditioned Space

#### Fixed-Bore Capillary Tube Metering Device

#### The Head Pressure Is Higher
R-410A
#### Than Normal For The 1008F
#### Ambient Temperature. It Should
BE 316 psig. 1008F 1 358F 5 1358F CONDENSER
#### TEMPERATURE.

#### A 508F Evaporating Temp.
CORRESPONDS TO A 142.5-psig
#### Evaporating Pressure For
R-410A.

#### CONDENSATE
#### DRAIN
R-22

Figure 40.6 A system operating when the outside ambient air is cooler than the inside space temperature air. As the return air cools down, the suction
pressure and boiling temperature will decrease.

211 psig

308F
#### OUTSIDE
758F
1058F OR 211 psig

84 psig

R - 22

#### A 508F Evaporating Temp.
CORRESPONDS TO A 142.5-psig
#### Inside Evaporating Pressure And A 1058F
#### Condensing Temp. Corresponds To
A 340-psig CONDENSING PRESSURE
R-410A
#### For R-410A.
#### 208F Superheat
708F
508F
#### RETURN
508F
AIR
508F
(808F)
508F

#### Outside Air
(758F)
#### STRUCTURE
#### WALL

The system may not have enough capacity to cool the home for
several hours. The condenser may hold back enough refrigerant
to cause the evaporator to operate below freezing and freeze
up before it can cool the house and satisfy the thermostat.
This condition has been improved by some manufacturers by means of a variable-speed fan operated through
an inverter or by two-speed operation for the condenser
fan. The fan is controlled by a modulating controller and

#### COMPRESSOR

R-22

fan motor or a single-pole–double-throw thermostat that
operates the fan at both high speeds (when the outdoor
temperature is high) and low speeds (in mild temperatures).
Typically, the fan will run on high speed when the outdoor
temperature is above 858F and at low speed below 858F.
When the fan is operating at low speed in mild weather,
the head pressure is increased, reducing the chances of the
evaporator condensate freezing.


---

## PDF Page 378

1210

Section 7 Air-Conditioning (Cooling)

#### 40.5 Grades Of Equipment
Manufacturers have worked continuously to make airconditioning equipment more efficient. There are three
grades of equipment: economy, standard-efficiency, and highefficiency grade. Some companies manufacture all three
grades. Some offer only one grade and may take offense if
someone calls their equipment the lower grade. Economy
grade and standard-efficiency grade are about equal in efficiency, but they differ in the materials used in their manufacture and their appearance.
High-efficiency equipment may
be much more efficient and will not have the same operating characteristics, Figure!40.7.
A condenser normally will condense refrigerant at a
temperature of about 308F to 358F higher than the ambient
temperature. For example, when the outside temperature is
958F, the average condenser will condense the refrigerant at
1258F to 1308F, and the head pressure for these condensing temperatures would be 278 to 297!psig for R-22 or 446
to 475! psig for R-410A.
High-efficiency air-conditioning
equipment may have a much lower operating head pressure.
The high efficiency is gained by using a larger condenser surface
or by using more modern alloys with more extended surfaces or
fins. The condensing temperature may be as low as 208F greater
than the outdoor ambient temperature. This would bring the
head pressure down to a temperature corresponding to 1158F,
or 243!psig for R-22 and 390!psig for R-410A. The compressor will
not use as much power under this condition because of the lower
compression ratio, Figure!40.8. When large condensers are used,
the head pressure is reduced. Lower power requirements are a
result. More efficient condensers require some means of head pressure control, such as that mentioned previously. High-efficiency
equipment will also incorporate TXV metering devices to keep
the evaporator active under all heat load conditions. Electrically

Figure 40.7 A standard-efficiency condenser and a high-efficiency
condenser. The high-efficiency condenser will have more surface area
and may be made of a different metal or alloy with more extended surfaces or fins.

#### COMPRESSOR
#### Standard-Efficiency Condenser

#### COMPRESSOR

#### High-Efficiency Condenser
#### With More Coil Area

commutated motors (ECMs) for evaporators and condensers
will also usually accompany high-efficiency equipment. Refer to
Unit!10, “System Charging,” when charging a TXV system.
This description of condensers and their typical operating
conditions holds true when the air-conditioning system is operating under a typical load. However, under high evaporator
heat loads, the temperature difference between the condenser
and the ambient will be much higher. The reason for this is
simple. As the evaporator absorbs heat, it must reject that heat
in the condenser, and as more heat is absorbed in the evaporator, more heat must be rejected in the condenser. However,
a fixed-sized condenser operating under a relatively constant
outside ambient cannot accomplish this amount of heat rejection at a 208F temperature difference (for a high-efficiency

Figure 40.8 A standard-efficiency unit and a high-efficiency unit.
278 psig

958F
308F
1258F
#### Condensing Temperature Or A Head
PRESSURE OF 278 psig

R-410A
#### A 1258F Condensing
#### Temp. Corresponds
TO A 446-psig
#### Condensing Pressure
#### For R-410A.

#### COMPRESSOR
#### Standard-Efficiency Condenser
243 psig

958F
208F
1158F

#### Condensing Temperature Or A Head
PRESSURE OF 243 psig

#### COMPRESSOR

R-22

#### High-Efficiency Condenser
R-410A

#### A 1158F Condensing Temp.
CORRESPONDS TO A 390-psig
#### Condensing Pressure
#### For R-410A.


---

## PDF Page 379

1211

### Unit 40 Typical Operating Conditions

450

400

400
DISCHARGE PRESSURE-psig

450

350

300

250

150

300

250

200

50

60
70
80
90
SUCTION PRESSURE-psig

condenser) or at a 308F temperature difference (for a standard
condenser). So excess heat starts to accumulate in the condenser and the condensing temperature increases. After the
condensing temperature increases, there exists a greater temperature difference between the ambient and the condensing
temperature. This temperature difference increases the heat
transfer between the condenser and the ambient, and the condenser will then be able to reject the higher evaporator loads.
However, it will be rejecting this higher heat load at a higher
condensing temperature and higher compression ratio. The
same is true under low evaporator loads. However, the condenser will operate at a lower temperature difference between
itself and the ambient because of the reduced load.

#### 40.6 Documentation
#### With The Unit
The technician needs to know what the typical operating pressures should be under different conditions. Some
manufacturers furnish a chart that tells what the suction
and discharge pressures should be at various conditions,
Figures!40.9 and 40.10. Some publish a bulletin listing all of
their equipment along with the typical operating pressures
and temperatures. Others furnish this information with the
unit in the installation and start-up manual, Figure! 40.11.
The homeowner may have this booklet, which may be
helpful to the technician.

150

50

60
70
80
90
SUCTION PRESSURE-psig

100

Figure 40.10 A page from a manufacturer’s bulletin explaining how to
charge one model of equipment. Source: Carrier Corporation

400
380

370
350

360
340

330
310

320
300
280
260
240
220
200
180
160
140
120
100
80

LIQUID LINE PRESSURE (psig)

200

350

COMPRESSOR DISCHARGE PRESSURE (psig)

DISCHARGE PRESSURE-psig

Figure 40.9 Charts are furnished by some manufacturers to monitor unit performance. Source: Carrier Corporation

#### Note-All Condenser
#### Fans Running

#### Toa-Temp Outdoor Air
#### Toa-115 F

290
270
250

#### Toa-105 F

230
210
190

#### Toa-85 F

#### Toa-95 F

#### Toa-75 F
#### Toa-65 F

170
150
130
110
90
70
50

#### Toa-55 F
#### Toa-45 F
#### Toa-35 F

40

50
60
70
80
COMPRESSOR SUCTION PRESSURE-psig

90

Three things must be considered along with the manufacturer’s published list of typical operating conditions:
1. The load on the outdoor coil, which is influenced by the
outdoor temperature and the evaporator heat loading.
2. The sensible-heat load on the indoor coil, which is influenced by the indoor dry-bulb temperature.
3. The latent-heat load on the indoor coil, which is influenced by the humidity. The humidity is determined by
taking the wet-bulb temperature of the indoor air.


---

## PDF Page 380

1212

Section 7 Air-Conditioning (Cooling)

Figure 40.11 A chart furnished by a manufacturer in the installation and start-up literature. Source: Carrier Corporation
#### Refrigerant Charging
SAFETY PRECAUTION: To prevent personal injury, wear
safety glasses and gloves when handling refrigerant. Do not
overcharge system. This can cause compressor flooding.
1. Operate unit a minimum of 15 minutes before checking
charge.
2. Measure suction pressure by attaching a gage to suction
valve service port.
3. Measure suction line temperature by attaching a service
thermometer to unit suction line near suction valve. Insulate
thermometer for accurate readings.
4. Measure outdoor coil inlet air dry-bulb temperature with a
second thermometer.
5. Measure indoor coil inlet air wet-bulb temperature with a sling
psychrometer.
6. Refer to table. Find air temperature entering outdoor coil and
wet-bulb temperature entering indoor coil. At this intersection
note the superheat.
7. If unit has higher suction line temperature than charted
temperature, add refrigerant until charted temperature is
reached.
8. If unit has lower suction line temperature than charted
temperature, recover refrigerant until charted temperature is
reached.
9. If air temperature entering outdoor coil or pressure at suction
valve changes, charge to new suction line temperature
indicated on chart.
10. This procedure is valid, independent of indoor air quantity.

The technician needs to record these temperatures and plot
them against the manufacturer’s graph or table to determine
the performance of the equipment.

#### 40.7 Establishing A Reference
#### Point On Unknown
#### EQUIPMENT
When a technician has no literature on the equipment and
cannot obtain any, what should be done? The first thing is to
try to establish some known condition as a reference point.
For example, is the equipment standard-efficiency or highefficiency? This will help establish a reference point for the
suction and head pressures mentioned earlier. High-efficiency
equipment is often larger than normal. It is not always identified as high-efficiency, and the technician may have to compare the size of the condenser to another one to determine the
head pressure. It should be obvious that a larger or oversized
condenser would have a lower head pressure. For example,
a 3-ton compressor will have a full-load amperage (FLA)
rating of about 17 A at 230 V. The amperage rating of the
compressor may help to determine the rating of the equipment, Figure!40.12. Although a 3-ton high-efficiency piece of
equipment will have a lesser amperage rating than standard
equipment, the ratings will be close enough to compare and

#### Superheat Charging Table
#### (Superheat Entering Suction Service Valve)
#### Indoor Coil Entering Air 8F Wb
Outdoor
Temp (8F) 50 52 54 56 58 60 62 64 66 68 70 72 74 76
55

9 12 14 17 20 23 26 29 32 35 37 40 42 45

60

7 10 12 15 18 21 24 27 30 33 35 38 40 43

65

6 10 13 16 19 21 24 27 30 33 36 38 41

70

7 10 13 16 19 21 24 27 30 33 36 39
6

75

9 12 15 18 21 24 28 31 34 37
5

80

8 12 15 18 21 25 28 31 35

85

8 11 15 19 22 26 30 33

90

5

9 13 16 20 24 27 31

95

6 10 14 18 22 25 29

100

8 12 15 20 23 27

105

5

9 13 17 22 26

110

6 11 15 20 25

115

8 14 18 23

Figure 40.12 A table of current ratings for different-sized motors at
different voltages. Courtesy BDP Company
#### Approximate Full-Load Amperage Values
#### For Alternating-Current Motors
Motor
HP

Single Phase

3-Phase-Squirrel Cage Induction
230 V

460 V

575 V

4.9

2

1.0

0.8

13.8

6.9

2.8

1.4

1.1

1

16

8

3.6

1.8

1.4

1
2

20

10

5.2

2.6

2.1

2

24

12

6.8

3.4

2.7

3

34

17

9.6

4.8

3.9

5

56

28

1
6
1
4
1
3
1
2
3
4

1

115 V

230 V

4.4

2.2

5.8

2.9

7.2

3.6

9.8

15.2

7.6

6.1

1
7
2

22

11.0

9.0

10

28

14.0

11.0

Does not include shaded pole.


---

## PDF Page 381

1213

### Unit 40 Typical Operating Conditions

to determine the capacity of the equipment. If the condenser
is very large for an amperage rating that should be 3 tons,
the equipment is probably high-efficiency and the head pressure will not be as high as in a standard piece of equipment.
In addition, high-efficiency air-conditioning equipment often
uses a thermostatic expansion valve rather than a fixed-bore
metering device to gain a certain amount of efficiency.
The
evaporator may also be larger than normal, which will add
to the efficiency of the system. It is more difficult, however, to
determine the evaporator size because, being enclosed in a casing or the ductwork, it is not as easy to see.

#### 40.8 System Pressures
#### And Temperatures For
#### Different Operating
#### CONDITIONS

Figure 40.13 An evaporator operating at close-to-design conditions.
R-410A
70 psig

#### A 408F Evaporating
#### Temp. Corresponds
TO A 118-psig EVAPORATING
#### Pressure For R-410A.

508F
408F
#### Return Air
(758F 50%
#### HUMIDITY)

408F
408F
408F

408F
R-22

#### Drain Pan

The operating conditions of a system can vary so much that
this unit cannot cover all possibilities; however, a few general statements committed to memory may help. Standardefficiency equipment and high-efficiency equipment will
operate along the lines of the general conditions listed in the
following subsections.

2. The head pressure should correspond to a condensing
temperature of no more than 358F above the outside
ambient temperature. This would be 297!psig for R-22
and 475! psig for R-410A when the outside temperature is 958F (958F 1 358F 5 1308F condensing temperature). A typical condition would be condensing
at 308F above the ambient, or 958F 1 308F 5 1258F,
Figure!40.14. The head pressure would be 278!psig for
R-22 and 446!psig for R-410A.

#### Operation Of Standardefficiency Equipment At Neardesign Conditions

#### Operation Of Standard-Efficiency
#### Equipment At Higher-Thannormal Indoor Temperatures

1. The evaporator saturation temperature is 408F (70!psig
for R-22 and 118!psig for R-410A), Figure!40.13.

1. The suction pressure will be higher than normal. Normally, the refrigerant boiling temperature is about 358F

Figure 40.14 The normal conditions of a standard condenser operating on a 95°F day.

R-410A

#### A 408F Evaporating Temp. Corresponds
TO A 118-psig EVAPORATING PRESSURE AND A 1258F
CONDENSING TEMP. CORRESPONDS TO A 446-psig
#### Condensing Pressure For R-410A.

958F
308F
#### 1258F Condensing Temperature

278 psig
#### Hot Gas Line
(2008F)

#### Gas Begins To Condense To
#### A Liquid At 1258F. This
#### Creates A Head Pressure
OF 278 psig FOR R-22.

70 psig

1258F
R-22

#### Air (958F)
#### Condensing Taking Place

#### COMPRESSOR
#### Standard Condenser

#### Point Of Pure Liquid
#### (Subcooling Begins.)


---

## PDF Page 382

1214

Section 7 Air-Conditioning (Cooling)

cooler than the entering-air temperature. (Recall the
relationship of the evaporator to the entering-air temperature described in the refrigeration section.) When the
conditions are normal, the refrigerant boiling temperature would be 408F when the return air temperature is
758F. This is true when the humidity is normal. When
the space temperature is higher than normal because the
equipment has been off for a long time, the return-air
temperature may go up to 858F and the humidity may
be high also. The refrigerant boiling temperature may
then go up to 508F, with a corresponding pressure of 84
to 93! psig for R-22 and 142 to 156! psig for R-410A,
Figure! 40.15. This higher-than-normal suction pressure
may cause the discharge pressure to rise also.

2. The discharge pressure is influenced by the outside temperature and the suction pressure. For example, the discharge pressure is supposed to correspond to a condensing
temperature of no more than 308F higher than the ambient
temperature under normal conditions. When the suction
pressure is 80!psig, the discharge pressure is going to rise
accordingly. It may move up to a new condensing temperature 108F higher than normal. This would mean that the discharge pressure for R-22 could be 317!psig (958F 1 308F 1
108F 5 1358F) or 506!psig for R-410A while the suction
pressure is high, Figure! 40.16. When the unit begins to
reduce the space temperature and humidity, the evaporator
pressure will begin to come down. The load on the evaporator is reduced. The head pressure will come down also.

Figure 40.15 Pressures and temperatures as they may occur with an evaporator when the space temperature and humidity are above design
conditions.

#### Suction Line To The Compressor

84 psig

658F

#### 158F Superheat

#### Air To The
#### Conditioned Space

#### Pure Saturated Vapor

508F

#### Return Air From The
#### A 508F Evaporating
#### Conditioned Space
#### Temp. Corresponds
TO A 142-psig EVAPORATING (858F 50% HUMIDITY)
#### Pressure For R-410A.

508F

R-410A

#### Liquid Line From
#### The Condenser

508F

508F

#### Solid Column
#### Of Liquid

#### Partial Vapor (Approximately 25%)
#### Liquid Mixture (Approximately 75%)
#### Fixed-Bore Capillary Tube Metering Device

Figure 40.16 The condenser is operating at the design condition as far as the outdoor ambient air is concerned, but the pressure is high because the
evaporator is under a load that is above design.

R-410A

#### A 1358F Condensing Temp. Corresponds
TO A 506-psig CONDENSING PRESSURE FOR R-410A.
317 psig

2258F
#### APPROX.

84 psig

#### Suction Line

HOT
GAS
#### LINE
1358F
FAN

#### MOTOR
#### Outside Air
(958F)

R-22

#### Capillary Tube
#### Point Of Pure Liquid


---

## PDF Page 383

1215

### Unit 40 Typical Operating Conditions

#### Operation Of High-Efficiency
#### Equipment At Near Design
#### CONDITIONS
1. The evaporator design temperature may in some cases
operate at a slightly higher pressure and temperature
on high-efficiency equipment because the evaporator is
larger. The boiling refrigerant temperature may be 458F
at design conditions, and this would create a normal
suction pressure of 76! psig for R-22 and 130! psig for
R-410A, Figure! 40.17. The evaporator will employ a
TXV metering device to keep the entire evaporator active
under all heat load conditions.
2. The refrigerant may condense at a temperature as low
as 208F higher than the outside ambient temperature.
For a 958F day with R-22, the head pressure may be as
low as 243! psig, and as low as 390! psig for R-410A,
Figure! 40.17. If the condensing temperature is as high
as 308F above the ambient temperature, the technician
should suspect a problem. For example, the head pressure should not be more than 277!psig on a 958F day for
R-22 and 446!psig for R-410A.

#### Operation Of High-Efficiency
#### Equipment At Non-Design
#### CONDITIONS
1. When the unit has been off long enough for the load
to build up, the space temperature and humidity are
above design conditions and the high-efficiency system

pressures will be higher than normal, as they would in
the standard-efficiency system. With standard equipment,
when the return-air temperature is 758F and the humidity
is approximately 50%, the refrigerant boils at about 408F.
This is a temperature difference of 358F. A high-efficiency
evaporator is larger, and the refrigerant may boil at a
temperature difference of 308F, or around 558F when the
space temperature is 858F, Figure!40.18. The exact boiling
temperature relationship depends on the manufacturer’s
design and how much coil surface area was selected. The
TXV metering device will keep the evaporator active
under all heat load conditions.
2. The high-efficiency condenser, like the evaporator, will
operate at a higher pressure when the load is increased.
The head pressure will not be as high as it would with a
standard-efficiency condenser because the condenser has
extra surface area.
The capacity of high-efficiency systems is not up to the rated
capacity when the outdoor temperature is much below design.
The conditions in the earlier example of the couple that shut
off the air-conditioning system before going to work and then
turned it back on when they came home will be much worse
with a high-efficiency system. The fact that the standard condenser became too efficient at night when the air was cooler will
be much more evident with the larger, high-efficiency condenser.
Most manufacturers produce variable-speed or two-speed
condenser fans so that lower fan speeds can be used in mild
weather to help compensate for this temperature difference. The
service technician who tries to analyze a component of highefficiency equipment on a mild day will find the head pressure
low. This will also cause the suction pressure to be low. Using

Figure 40.17 High-efficiency system operating conditions—45°F evaporator temperature and 115°F condensing temperature.

R-410A

#### A 458F Evaporating Temp. Corresponds
TO A 130-psig EVAPORATING PRESSURE AND A 1158F
CONDENSING TEMP. CORRESPONDS TO A 390-psig
#### Condensing Pressure For R-410A.

R-22
#### CONDENSER

#### EVAPORATOR

243 psig
76 psig

#### Metering Device
#### Small-Line Liquid Line
#### RETURN
AIR
(758F)

#### Outdoor Air
(958F)

#### Large-Line Liquid Line


---

## PDF Page 384

1216

Section 7 Air-Conditioning (Cooling)

Figure 40.18 An evaporator in a high-efficiency system with a load above design conditions.

R-410A

#### A 558F Evaporating Temp. Corresponds
TO A 156-psig EVAPORATING PRESSURE FOR R-410A.
#### Supply Duct
R-22
#### EVAPORATOR
#### CONDENSER

93 psig
#### Liquid Line

#### The Refrigerant
#### Is Boiling In The
#### Evaporator At 558F.
958F

the coil-to-air relationships for the condenser and the evaporator will help determine the correct pressures and temperatures.
Remember these two statements:
1. The evaporator absorbs heat, which is related to its
operating pressures and temperatures.
2. The condenser rejects heat and has a predictable relationship to the evaporator load and outdoor ambient
temperature.

#### 40.9 Equipment Efficiency
#### RATINGS
Manufacturers have a method of rating equipment so that
the designer and the owner can tell high efficiency from low
efficiency at a glance. This rating was originally called the
EER rating, which stands for energy efficiency ratio and is
actually the output in Btu/h divided by the input in watts
of power used to produce the output. For example, a system may have an output of 36,000! Btu/h with an input of
4000!W:
36,000 Btu/h
5 an EER of 9
4000 W
The larger the EER rating, the more efficient the equipment.
For example, suppose that the 36,000!Btu/h air conditioner
required only a 3600-W input:
36,000 Btu/h
5 an EER of 10
3600 W
The customer is getting the same capacity using less power. The
equipment is more efficient. The higher the EER rating, the
more efficient the equipment.

#### Suction Line

#### RETURN
#### Air (858F)

The EER rating is a steady-state rating and does not
account for the time the unit operates before reaching peak
efficiency. This operating time has an unknown efficiency. It
also does not account for shutting the system down at the
end of the cycle (when the thermostat is satisfied), leaving
a cold coil in the duct. The cold coil continues to absorb
heat from the surroundings, not the conditioned space. This
accounts for some of the inefficiency at the beginning of
the cycle. Some manufacturers include controls that keep
the fan running at the end of the cycle to take advantage
of this cold-coil heat exchange. The indoor fan will run for
several minutes after the compressor shuts off. This is accomplished with the electronic circuit board that controls the fan
operation.
The EER rating system does not give the complete picture,
so a rating of seasonal efficiency has been developed, called the
seasonal energy efficiency ratio (SEER). This rating is tested
and verified by a rating agency and includes the start-up and
shutdown cycles. The rating agency is the Air-Conditioning
Heating and Refrigeration Institute (AHRI), which publishes ratings of manufacturers’ equipment that they list in
their catalogs. A typical rating may look like Figure!40.19.
SEER ratings in the mid-20s are not uncommon today for
high-efficiency air-conditioning equipment incorporating variable-frequency drives (VFDs).
High SEER equipment has
a higher initial cost; not everyone will make this kind of
investment, so lower-efficiency equipment is still popular.
Speculative home builders have a tendency to install the
lower-price and lower-efficiency equipment for quicker sale
of the home.
Vapor-compression air-conditioning and heat pump systems are required to meet minimum SEER rating guidelines
as set forth by the Air-Conditioning, Heating and Refrigeration Institute (AHRI). SEER is calculated by dividing


---

## PDF Page 385

### Unit 40 Typical Operating Conditions
Figure 40.19 Examples of SEER ratings.

#### MODEL

#### CAPACITY
(Btu/h)

#### SEER

A
B
C
D
E
F
G
H
I
J
K

24,000
24,000
24,000
24,000
24,000
24,000
24,000
24,000
24,000
24,000
24,000

9.00
10.00
10.50
11.00
11.50
12.00
15.00
17.00
19.00
22.00
24.00

the total amount of cooling produced, expressed in Btu/h,
over an entire cooling season by the number of watt-hours
of energy consumed to produce the cooling. The following
national requirements are presently in place for minimum
efficiency, single-phase systems with nameplate capacities of
65,000!Btu/h or less:
-

-

-

Packaged Air-Conditioning
Systems w/Gas Electric Heat
Packaged Heat Pump Systems/
Dual-Fuel
Split System Heat Pumps

#### 14 Seer, 81% Afue
#### 14 Seer, 8.0 Hspf,
#### 81% Afue
#### 14 Seer, 8.2 Hspf

1217

The starting point for evaluating electrical operating
conditions is knowing what the system supply voltage is
supposed to be. For residential units, 230 V single-phase is
typical. Light-commercial equipment will nearly always use
208 V or 230 V single-phase or three-phase. Single- and threephase power may be obtained from a three-phase power supply. An equipment rating may be 208/230 V. The reason for
the two different ratings is that some power companies provide 208 V and others provide 230. Some light-commercial
equipment may have a supply voltage of 460 V three-phase if
it is installed at a large commercial complex. For example, an
office may have a 3- or 4-ton air-conditioning unit that operates separately from the main central system. If the supply
voltage is 460 V three-phase, the small unit may operate from
the same power supply. When 208/230-V equipment is used
at a commercial installation, the compressor may be threephase and the fan motors single-phase. The number of phases
that the power company furnishes makes a difference in the
method of starting the compressor. Single-phase compressors
may have a start assist, such as the positive temperature coefficient device or a start relay and start capacitor. Three-phase
compressors will have no start-assist accessories.

#### 40.11 Matching The Unit To The
#### Correct Power Supply

Be sure to visit the AHRI directory website (www.ahridirectory.org) for the most up-to-date information regarding
the minimum SEER rating requirements for your state.

The typical operating voltages for any air-conditioning system must be within the manufacturer’s specifications. This
is typically ±10% of the rated voltage. For the 208/230-V
motor, the minimum allowable operating voltage would be
208 × 0.90 5 187.2 V. The maximum allowable operating
voltage would be 230 × 1.10 5 253 V. Notice that because
this application is 208/230 V, the calculations used the
208-V rating as the base for figuring the low voltage and
the 230-V rating for calculating the highest voltage. If the
motor is rated at 208 V or 230 V alone, that value (208 V or
230 V) is used for evaluating the voltage.
Equipment may be started under some conditions that are
beyond the rated conditions. The technician must use some
judgment. For example, if 180 V is measured, the equipment
should not be started because the voltage will drop further
with the current draw of the motor. If the voltage reads 260 V,
the equipment may be started because the voltage may drop
slightly when the motor is started. If the voltage drops to
within the limits, the motor is allowed to run.

#### 40.10 Typical Electrical
#### Operating Conditions

#### 40.12 Starting The Equipment
#### With The Correct Data

The electrical operating conditions are measured using a
digital multimeter with an amp clamp. Three major powerconsuming devices that should be tested during a routine
maintenance check are: the indoor fan motor, the outdoor
fan motor, and the compressor.

When the correct rated voltage is known and the minimum
and maximum voltages are determined, the equipment may
be started if the voltages are within the limits. The three
motors—indoor fan, outdoor fan, and the compressor—can
be checked for the correct current draw.

Refer to Unit 31 for more information on Annual Fuel
Utilization Efficiency (AFUE) and Unit 43 for more information on Heating Seasonal Performance Factor (HSPF).
The minimum SEER rating for Split Air-Conditioning Systems varies based on regional standards. States south of, and
including, California, Nevada, Arizona, New Mexico, Oklahoma, Arkansas, Kentucky, Virginia, Delaware, and Maryland, are in the southern region, while all other states are in
the northern region. The minimum SEER rating requirements
under the regional standards are:
-

-

Split Air-Conditioning Systems in the
Southern Region
Split Air-Conditioning Systems in the
Northern Region

#### 14 Seer
#### 13 Seer


---

## PDF Page 386

1218

Section 7 Air-Conditioning (Cooling)

The indoor fan builds the air pressure to move air through
the ductwork, filters, and grilles to the conditioned space. By
law, the voltage characteristics must be printed on the fan motor
in such a way that they will not come off. However, the motor
might be mounted so that the data cannot be easily seen. In some
cases the motor may be inside the blower wheel. If so, removing
the motor may be the only way to view the motor nameplate.
If the supplier can be easily contacted, the technician may obtain
the information in that way. If the electrical characteristics of the
motor cannot be obtained from the motor nameplate, they might
be available on the unit nameplate. The fan motor may have
been changed to a larger motor for more fan capacity, however.

Figure 40.20 A condensing unit nameplate. Photo by Bill Johnson

#### 40.13 Finding A Point Of
#### Reference For An
#### Unknown Motor
#### RATING
When a motor is mounted so that the electrical characteristics cannot be determined, the technician must improvise.
We know that air-conditioning systems normally move about
400!cfm of air per ton. This can help determine the amperage
of the indoor fan motor—the fan amperage on an unknown
system can be compared with the amperage of a known system. All that is needed is the approximate system capacity.
As discussed earlier, compressor amperages of the unit in
question can be compared to a known unit. For example, the
compressor amperage of a 3-ton system is about 17 A when
operating on 230 V. If the amperage of the compressor in
the system being checked is 17 A, the technician can assume
that the system is close to 3!tons. The indoor fan motor for
a 3-ton system should be about "/# hp for a typical duct
system. The fan motor amperage for a "/#-hp permanent splitcapacitor motor is 3.6 A at 230 V. If the fan in question is
pulling 5 A, the technician should suspect a problem. Fan
motors shipped in a warm-air furnace may have been changed
if air-conditioning was added at a later date. In this case, the
furnace nameplate may not give the correct fan motor data.
The condensing unit will have a nameplate for the condenser
fan motor. This motor should be sized fairly close to its actual
load and should pull close to nameplate amperage.

#### 40.14 Determining
#### The Compressor
#### Running Amperage
The compressor current draw may not be as easy to determine as
the fan motor current draw because not all compressor manufacturers stamp the compressor run-load amperage (RLA) rating on
the compressor nameplate. Running-load amperage is an older
term that is being replaced with rated-load amperage (RLA).

Because there are so many different compressor sizes, it is hard
to state the correct full-load amperage. For example, motors normally come in the following increments: 1, 1$, 2, 3, and 5 hp. A
unit rated at 34,000!Btu/h is considered to be a 3-ton unit, even
though a true 3-ton unit has a capacity of 36,000!Btu/h. Ratings
that are not completely accurate are known as nominal ratings.
They are rounded off to the closest rating. A typical 3-ton airconditioning unit may have a 3-hp compressor motor. A unit
with a rating of 34,000!Btu/h does not need a full 3-hp motor,
but it is supplied with one because there is no standard horsepower motor to meet its needs. If the motor amperage for a 3-hp
motor were stamped on the compressor, it could cause confusion
because the motor may never operate at that amperage. A unit
nameplate lists electrical information, Figure! 40.20.
#### NOTE:
The manufacturer may stamp the compressor RLA on the unit nameplate. Please refer to Unit 18, “Application of Motors,” when referring to
full-load amperage (FLA), rated-load amperage (RLA), service-factor
amperage (SFA), and lock-rotor amperage (LRA). ●

#### 40.15 Compressors Operating
#### At Full-Load Current
It is rare for a compressor motor to operate at its RLA rating.
If design or above-design conditions were present, the compressor would operate at close to full load. When the unit is


---

## PDF Page 387

### Unit 40 Typical Operating Conditions

operating at a condition greater than design, such as when the
unit has been off for some time in very hot weather, it might
appear that the compressor is operating at more than RLA.
However, other conditions usually keep the compressor from
drawing too much current. The compressor is pumping vapor,
and vapor is very light. It takes a substantial increase in pressure difference to create a significantly greater workload.
The compressor motor may be larger than needed most
of the operating time and may not reach its rated horsepower
until it gets to the maximum design rating for the system. It
may be designed to operate at 1058F or 1158F outdoor ambient for very hot regions.

#### 40.16 Two-Speed And Variable
#### Speed Compressors
Some air-conditioning manufacturers use two-speed compressors to achieve better seasonal efficiencies. These

1219

compressors may use a motor capable of operating as a
two-pole or a four-pole motor. A four-pole motor runs at
1800! rpm; a two-pole motor runs at 3600! rpm. A motor
control circuit will slow the motor to reduced speed for
mild weather.
Variable speed may be obtained with electronic circuits.
This greatly improves the system’s efficiency because there is
no need to stop the compressor and restart it at the beginning
of the next cycle. However, this means more factors for which
a technician must establish typical running conditions under
other-than-design conditions. The equipment should perform
just as typical high-efficiency equipment would when operating at design conditions.
SAFETY PRECAUTION: The technician must use caution while observing equipment to determine the operating
conditions. Electrical, pressure, and temperature readings must
be taken while the technician observes the equipment. Many
times, the readings must be made while the equipment is in
operation.-

#### Re Vi E W Qu Es T Ions
1. The standard design conditions for air-conditioning systems established by the Air-Conditioning, Heating and
Refrigeration Institute (AHRI) are
A. 95°F outside, 70°F inside, 40% relative humidity.
B. 100°F outside, 75°F inside, 50% relative humidity.
C. 90°F outside, 80°F inside, 30% relative humidity.
D. 95°F outside, 80°F inside, 50% relative humidity.
2. The typical temperature relationship between a standard-efficiency air-cooled condenser and the ambient
temperature is
A. 50°F.
C. 30°F.
B. 40°F.
D. 20°F.
3. The evaporator will normally operate at a ______°F boiling temperature when the indoor temperature is 75°F
with a 50% humidity condition.
A. 40
C. 60
B. 50
D. 70
4. A typical temperature relationship between a high-efficiency condenser and the ambient temperature is
A. 10°F.
B. 20°F.
C. 30°F.
D. 40°F.
5. One way manufacturers gain a higher efficiency is by
A. designing the unit to run with a higher head pressure.
B. equipping the system with a fixed-bore metering
device.
C. using a larger condenser surface area.
D. using a lower evaporator saturation temperature.

6. Under high evaporator heat loads, the temperature difference between the condenser and the ambient will be
A. much higher.
B. much lower.
C. about the same.
D. unpredictable.
7. The load on the outdoor coil is influenced by
A. the indoor dry-bulb temperature.
B. the wet-bulb temperature of the indoor air.
C. the outdoor temperature and the evaporator heat load.
D. the location of the indoor coil.
8. The sensible-heat load on the indoor coil is influenced by
A. the location of the outdoor coil.
B. the outdoor temperature and the evaporator heat
load.
C. the wet-bulb temperature of the indoor air.
D. the indoor dry-bulb temperature.
9. The latent-heat load on the indoor coil is influenced by
A. the outdoor temperature and the evaporator heat load.
B. the wet-bulb temperature of the indoor air.
C. the indoor dry-bulb temperature.
D. the location of the outdoor coil.
10. When a technician has no literature on the equipment
and cannot obtain any, what should be done?
A. Reference a temperature/pressure chart for refrigerant
information.
B. Establish some known condition as a reference point.
C. Calculate the system superheat and subcooling.
D. Test the refrigerant oil for the presence of acid.


---

## PDF Page 388

1220

Section 7 Air-Conditioning (Cooling)

11. As the outdoor ambient temperature rises, the system
capacity will
A. decrease.
B. increase.
C. remain constant.
D. fluctuate.
12. When the air passing over the condenser is cooler than
the air passing over the evaporator
A. the capacity of the condenser will greatly increase.
B. the condenser will begin to frost up or freeze.
C. the capacity of the condenser will be reduced.
D. the refrigerant in the evaporator will begin to condense.
13. On a standard-efficiency system that is operating with an
indoor temperature that is higher than normal
A. the suction pressure will be lower than normal.
B. the discharge pressure will be lower than normal.
C. the suction and discharge pressure will both be lower
than normal.
D. the suction and discharge pressure will both be higher
than normal.
14. On a high-efficiency system, if the condensing temperature is more than ______°F above the ambient temperature, the system should be checked for problems.
A. 5
B. 10
C. 20
D. 30
15. The system output in Btu/h divided by the watts of power
used to produce the output is called
#### A. Seer.
#### B. Eer.
#### C. Ahri.
#### D. Hspf.
16. An equipment rating system that includes the start-up
and shut-down cycles as well as the steady-state operation is
#### A. Seer.
#### B. Eer.
#### C. Ahri.
#### D. Hspf.
17. The higher the EER rating is
A. the smaller the equipment is.
B. the higher the system capacity is.
C. the more efficient the equipment is.
D. the lower the system efficiency is.
18. A typical analysis of a system’s major power-consuming
devices would include the
A. thermostat, contactor, and the capacitor.
B. indoor fan motor, outdoor fan motor, and the
compressor.
C. compressor, transformer, and the contactor.
D. thermostat, compressor, contactor, and the outdoor
fan motor.

19. Most manufacturers specify that the supply voltage to
the equipment should be within _____% of the nameplate voltage.
A. 5
C. 15
B. 10
D. 20
20. The voltage being supplied to a 208/230-V motor should
be between
A. 187 and 229 volts.
B. 207 and 253 volts.
C. 187 and 253 volts.
D. 207 and 229 volts.
21. In some cases, the electrical data for the indoor blower
motor may be difficult to obtain because
A. the motor may be mounted inside the blower wheel,
making it hard to see the nameplate.
B. smaller motors are not required to list electrical data
on the motor nameplate.
C. the nameplate on the furnace or air handler is not
accurate.
D. the information is only printed in the manufacturer’s
literature which may have been lost.
22. The amperage for a typical 1/3-hp permanent splitcapacitor motor operating at 230 V is about
A. 9.4 A.
C. 10 A.
B. 8.5 A.
D. 3.6 A.
23. Ratings that are not completely accurate or that are
rounded to the next closest rating are known as
A. EER ratings.
B. nominal ratings.
C. SEER ratings.
D. AHRI ratings.
24. A compressor that is operating at design or above-design
conditions will
A. overheat.
B. operate at close to full-load amperage.
C. operate over its RLA.
D. operate at its service factor amperage.
25. A four-pole motor typically runs at
A. 960 rpm.
B. 1800 rpm.
C. 3600 rpm.
D. 4200 rpm.
26. A two-pole motor typically runs at
A. 960 rpm.
B. 1800 rpm.
C. 3600 rpm.
D. 4200 rpm.
27. One way manufacturers gain a higher efficiency is by
A. designing the unit to run with a higher head pressure.
B. equipping the system with a fixed-bore metering
device.
C. using a two-speed or variable speed compressor.
D. using a lower evaporator saturation temperature.


---

## PDF Page 389

### UNIT 41
#### TROUBLESHOOTING
#### O B J E C T I V E S
After studying this unit, you should be able to
select the correct instruments for checking an air-conditioning
unit with a mechanical problem.
- calculate the correct operating suction pressures for both
standard- and high-efficiency air-conditioning equipment
under various conditions.
- calculate the standard operating discharge pressures at various
ambient conditions.
- explain temperature difference, temperature split, and
approach temperature.
- discuss charging systems in the field.
- describe basic mechanical troubleshooting procedures.
- select the correct instruments for troubleshooting electrical
problems in an air-conditioning system.
- describe troubleshooting basic electrical problems in an airconditioning system.
- use a digital multimeter to check the various components of
the electrical system.
-

- Be extremely careful when installing or removing gauges. Escaping
refrigerant can injure your skin and eyes. Wear gloves and goggles. If
possible, turn off the system to install a gauge on the high-pressure
side. Most air-conditioning systems are designed so that the pressures
will equalize when turned off.
-
Wear goggles and gloves when transferring refrigerant from a
cylinder to a system or when recovering refrigerant from a system.
Do not recover refrigerant into a disposable cylinder. Use only tanks or
cylinders approved by the Department of Transportation (DOT).
- Be very careful when working around a compressor discharge line.
The temperature may be as high as 3008F.
- All safety practices must be observed when troubleshooting electrical
systems. Often, readings must be taken while the power is on. Only let
the contact tips on the insulated meter leads touch the hot terminals.
Never use a screwdriver or other tools around terminals that are
energized. Never use tools in a hot electrical panel.
- Turn the power off whenever possible when working on a system. Lock
and tag the disconnect panel and keep the only key on your person.
- Do not stand in water when making any electrical measurements.
- Short capacitor terminals with a 20,000-! resistor before checking
with a meter.
- Students and other inexperienced persons should perform troubleshooting tasks only under the supervision of an experienced person.

#### 41.1 Introduction
Troubleshooting air-conditioning equipment involves troubleshooting both mechanical and electrical systems; they may
have symptoms that overlap. For example, if an evaporator
fan motor capacitor fails, the motor will slow down and begin
to get hot. It may even get hot enough for the internal overload protector to stop it. While it is running slowly, the suction
pressure will go down and give symptoms of a restriction or
low charge. If the technician diagnoses the problem based on
suction pressure readings only, a wrong decision may be made.

#### 41.2 Mechanical
#### TROUBLESHOOTING
Gauges and temperature-testing equipment are used when
performing mechanical troubleshooting. The gauges used are
those on the gauge manifold as shown in Figures!41.1(A) and
(B). The suction or low-side gauge is on the left side of the
manifold, and the discharge, or the high-side, gauge is on the
right side. The most common refrigerants used in air conditioners are R-22 and R-410A. However, because of ozone
depletion and climate change concerns, more environmentally safe refrigerants have entered the market and may be
used instead. Refer to Unit 9, “Refrigeration and Oil Chemistry and Management—Recovery, Recycling, Reclaiming,
and Retrofitting,” for more detailed information on newer
refrigerants and their compatible oils. An R-22 temperature
chart is printed on many gauges for determining the saturation temperature for the low- and high-pressure sides of the
system. The production of R-22 will be banned starting in
the year 2020. As of 2020, no new R-22 can be produced
or imported. Because these same gauges are often used for
refrigeration, temperature scales for refrigerants used in refrigeration temperature ranges are also printed on most gauges,
Figure!41.2(A). The R-12 scale is not used for residential airconditioning, but was commonly used for early-generation
automobiles. In 1992, the automotive industry switched
to R-134a. However, because R-134a has a relatively high
global warming potential, it too will soon be replaced with
a more environmentally safe refrigerant. Many newer gauges
are more universal and may not have a temperature relationship printed on them, or they may have a printed temperature
relationship for a specific refrigerant, Figure!41.2(B).
1221


---

## PDF Page 390

1222

Section 7 Air-Conditioning (Cooling)

Figure 41.1 (A) This manifold has a low-side gauge on the left and a
high-side gauge on the right. Courtesy Ritchie Engineering Company,
Inc., Yellow Jacket Products Division

Figure 41.2 (A)–(B) Many gauges have common refrigerant temperature
relationships for different refrigerants printed on them. Other gauges
are"universal and have no printed temperature relationships, or they may
be for specific refrigerants. (A) Photo by Jason Obrzut (B) Courtesy of
Robinair Division, SPX Corporation

(A)

(A)

Figure 41.1 (B) A modern digital gauge manifold set with temperature
measuring probes for measuring superheat and subcooling. This gauge
set also has pressure/temperature relationships of different refrigerants
resident in its memory. Courtesy Fieldpiece Corporation

(B)

(B)

Many manufacturers use R-410A as a refrigerant. It is a
popular refrigerant blend that is replacing R-22 in new equipment. This refrigerant has a much higher working pressure than
R-22. Gauges have to be built to handle the higher pressures of
R-410A or injury can occur. The gauge ports are the same size,
1/4 in., as for R-22, and either gauge manifold will attach to the
R-410A system, but gauges rated for R-22 will be overpressurized if attached to an R-410A system. If R-22 gauges are used
on an R-410A system, they will read at the highest point on the
gauge. Gauges are most accurate in the middle of their scale
range. The technician should make sure what the refrigerant is
and apply the correct gauge manifold and hoses. Figure!41.2(C)
illustrates a gauge built to handle both R-410(A) and R-22. As
newer refrigerants and refrigerant blends enter the market, the
pressure and temperature scales printed on them will differ.


---

## PDF Page 391

### Unit 41 Troubleshooting
Figure 41.2 (C) A gauge designed to handle the higher pressures of
R-410A. Photo by Jason Obrzut

1223

Figure 41.2 (E) A service technician using a smart device to read,
record, and share data from wireless, digital pressure/temperature gauges
and clamp-on temperature probes in the background. Courtesy Ritchie
Engineering Company, Inc. Yellow Jacket Products Division

(C)

A wireless digital pressure/temperature gauge with
clamp-on temperature probes can provide wireless connection to your smart device for measuring system pressures and
temperatures, as well as superheat and subcooling amounts,
Figure 41.2(D). This wireless device uses Bluetooth technology and can be connected to HVACR systems without using
a gauge manifold set or hoses, Figure 41.2(E).
The device has a built-in Schrader port for the HVACR
technician to add or remove refrigerant according to the
superheat and subcooling amounts without the need for
gauges or a manifold.
Notice in Figure 41.2(E) the HVACR technician is using
a smart device to read, record, send, and share data to others.
The smart device shows a low-side pressure of 113.4 psig
for R-410A, which correlates to a low-side saturated vapor
Figure 41.2 (D) Wireless digital pressure/temperature gauges with clampon temperature probes can provide wireless connection to a smart device.
Courtesy Ritchie Engineering Company, Inc. Yellow Jacket Products Division

(E)

temperature of 37.68F. The P/T conversion is done by the
app. The clamp-on temperature probe reads a low-side compressor in temperature of 53.48F. These temperatures and
pressures are all shown on the right side of the smart device
in the service technician’s hand. The difference between the
two temperatures of 53.48F and 37.68F is 15.88F of total
(compressor) superheat, which is automatically calculated
by the app.
The smart device also shows a high-side pressure reading of 296.4 psig for R-410A, which correlates to a highside saturation temperature of 94.98F. The clamp-on probe
on the liquid line at the condenser outlet reads 84.28F. The
difference between these two temperatures is 10.78F of liquid
subcooling in the condenser.
The service technician can also use a screenshot feature
which allows them to save pressure, temperature, subcooling,
and superheat readings via e-mail. This data can now be organized by location and unit being serviced for easy tracking
and storage history. The Bluetooth radio has a range of up to
400 feet with a 10-hour rechargeable battery life. There are
98 refrigerant profiles within the app, which can be upgraded.
The wireless digital pressure/temperature gauge with clampon temperature probe can be bought individually for individual temperature and pressure measurements, or for dual
pressure and temperature readings, Figure 41.2(D). Superheat and subcooling are probably two of the HVACR service
technician’s most important measurements and calculations
when troubleshooting a system. Using the most recent stateof-the-art digital tools can save time and money, automate
measurements, and permit technicians to share data.
A digital manifold that streams data to smart devices is
shown in Figure 41.2(F). This digital manifold technology
has remote monitoring along with data reporting. The smart

(D)


---

## PDF Page 392

1224

Section 7 Air-Conditioning (Cooling)

Figure 41.2 (F) A digital manifold that is compatible with smart devices.
Courtesy North Park Innovations

calculated target zones for superheat, subcooling, and discharge line temperature; and troubleshooting.
Service technicians often multitask and work on more
than one refrigeration or air-conditioning system at a time.
Many times with today’s digital service tools, a technician
will remotely monitor the system for the proper operating
parameters like evaporator and condensing pressures, evaporator superheat, and condenser subcooling after servicing
the system. Figure 41.2(H) shows a student service technician setting up an ammeter and Bluetooth high- and lowside pressure gauges on a compressor, after fixing a leak
near the liquid line solenoid valve and charging refrigerant to a glass door reach-in freezer. Figure 41.2(I) shows

Figure 41.2 (H) A student service technician setting up an ammeter
and Bluetooth high- and low-side pressure gauges on a compressor.
Courtesy Ferris State University. Photo by John Tomczyk

(F)

manifold wirelessly displays the system’s actual pressures, temperatures, superheat, and subcooling while simultaneously
calculating performance targets, Figure 41.2(G). This smart
manifold replaces traditional analog gauges with real-time
graphical feedback. By using electronic pressure transducers
and various wired or wireless probes, the manifold can collect,
organize, and present system performance in a detailed and
concise way. The system utilizes a smart phone or tablet to
communicate system diagnostics wirelessly and capitalize on
GPS, video, and communications platforms already available
in smart devices. This manifold is engineered and constructed
to withstand the abuse of everyday use while still holding the
accuracy of measurement that is required for the industry. The
app includes an easy-to-read display; target pressures calculated and displayed; over 50 refrigerants; equipment profiling;

(H)
Figure 41.2 (I) A service technician remotely monitoring system
pressures with a tablet and appropriate software from an outside unit 2
hours after adding refrigerant. Courtesy Ferris State University. Photo by
John Tomczyk

Figure 41.2 (G) A smart manifold wirelessly displaying the system’s
actual pressures, temperatures, and superheat and subcooling amounts
to a smart device while simultaneously calculating performance targets.
Courtesy North Park Innovations

(G)

(I)


---

## PDF Page 393

1225

### Unit 41 Troubleshooting

the service technician’s partner remotely monitoring system
pressures with a tablet and appropriate downloaded application or “App” from an outside unit 2 hours after refrigerant was added and freezing temperatures were achieved.
This same service technician is currently working on an outdoor heat pump that is servicing a computer room for the
university. The Bluetooth gauge technology allows this kind
of multitasking of serviced units without going in and out of
the building, saving time and money. Many times in the hot
summer months, a service technician can remotely monitor
system pressures from an air-conditioned service van while
simultaneously doing needed paperwork for their company
and the customer.
Unlike radios and mobile phones, which send information wirelessly over many miles, Bluetooth technology exchanges data wirelessly over short distances (10
meters) using radio waves. Bluetooth technology is built
into many products like computers, mobile phones,
and medical devices. Bluetooth technology was created as an open standard to allow connectivity and collaboration between different products within different
industries. Bluetooth technology is a combination of hardware and software. Bluetooth products contain a computer chip containing a Bluetooth radio, Figure 41.2(J).
However, software (an application or App) is also needed
to connect or interface to other products using Bluetooth
wireless technology. Many of these Apps can be downloaded for free. Bluetooth technology is bringing everyday devices into the digital world, which allows them to
connect to one another without wires. Today, just about
all top-selling tablets, personal computers, headsets, computer mice, keyboards, and smart phones incorporate
Bluetooth technology.

#### 41.3 Temperature Difference,
#### Temperature Split,
#### And Approach
#### TEMPERATURE
Many technicians use the terms approach temperature,
temperature split, or temperature difference to describe
the difference in temperature between heat exchange
mediums. For example, the difference in temperature
between the indoor coil and the return air for a central air-conditioning system is 358F for standard airconditioning equipment, Figure! 41.3. The condenser
also has temperature difference, or temperature split,
Figure!41.4. These temperatures are used by the technician
to determine when a heat exchanger is functioning correctly. For example, when an air-cooled condenser temperature split begins to increase, it is a sign that the condenser
is not condensing efficiently. This tells the technician that
the coil is dirty or that there is not enough air passing over
the coil.
Delta T (DT) is another term that is used by technicians,
but it has a different meaning. Delta T stands for change in
temperature and it applies to the inlet versus the outlet temperature of the same medium. For example, the air entering an
evaporator may be 758F and the leaving-air temperature may
be 558F; the difference is 208F. The term applies only to the
difference in the temperature of the air. Air-conditioning
applications typically operate with an evaporator temperature between 408F and 458F. As result, these systems do not
require a defrost system.
Figure 41.3 The difference between the entering-air temperature and
the refrigerant boiling temperature is known as the approach temperature, temperature difference, or temperature split.

Figure 41.2 (J) A Bluetooth product containing a computer chip containing a Bluetooth radio. Courtesy Appion Inc.

#### A 408F Evaporating Temp.
R-410A CORRESPONDS TO A 118-psig
758F
#### Evaporating Pressure
408F
#### For R-410A.
358F
R-22
70 psig
508F
408F

#### Ret. Air
#### Evap. Temp.
#### APPROACH
#### Or Temp.
#### SPLIT
458F

#### Return Air
408F

#### FROM
#### CONDITIONED

408F

#### Space (758F)
408F

(J)

#### Moisture Dripping
#### Off The Coil

408F

#### Condensate Fan


---

## PDF Page 394

1226

Section 7 Air-Conditioning (Cooling)

Figure 41.4 The temperature difference, or temperature split, works the same for the condenser.

278 psig

958F
308F
1258F

#### Air Temperature
#### Approach Temperature
#### Condensing Temperature Or A Head
PRESSURE OF 278 psig
R-410A
#### A 1258F Condensing
#### Temp. Corresponds To
A 446-psig CONDENSING
#### Pressure For R-410A.

#### COMPRESSOR
#### Standard-Efficiency Condenser
243 psig

958F
208F
1158F

#### Air Temperature
#### Approach Temperature
#### Condensing Temperature Or A Head
PRESSURE OF 243 psig

#### COMPRESSOR

R-22

#### High-Efficiency Condenser
R-410A

#### Standard-Efficiency Cond.
#### 1258F Cond. Temp.
#### 958F Air Temp.
#### 308F Approach Or
#### Split Temp.

#### 41.4 Gauge Manifold Usage
The gauge manifold displays the low- and high-side pressures
while the unit is operating. These pressures can be converted
to the saturation temperatures for the evaporating (boiling) refrigerant and the condensing refrigerant by using the
pressure and temperature relationship. The low-side pressure can be converted to the boiling temperature. If the boiling temperature for a system is 408F, it can be converted to
70 psig for R-22 and 118 psig for R-410A. The superheat at
the evaporator should be close to 108F at this time. It is difficult to read the suction pressure at the evaporator because
it normally has no gauge port. Therefore, the technician
takes the pressure and temperature readings at the condensing unit suction line to determine the system performance.
(Guidelines for checking the superheat at the condensing unit
will be discussed later in this unit.) If the suction pressure
were 48 psig for R-22, the refrigerant would be boiling at
about 248F, which is cold enough to freeze the condensate

#### A 1158F Condensing Temp.
CORRESPONDS TO A 390-psig
#### Condensing Pressure
#### For R-410A.

#### High-Efficiency Cond.
1158F
#### Cond. Temp.
#### 958F Air Temp.
#### 208F Approach Or
#### Split Temp.

on the evaporator coil and too low for continuous operation. The probable causes of low boiling temperature are low
charge or restricted airflow, Figure!41.5.
SAFETY PRECAUTION: The technician must be extremely
careful while attaching manifold gauges. High-pressure refrigerant will injure your skin and eyes. Wearing goggles and gloves is
necessary. The danger from attaching the high-pressure gauges
can be reduced by shutting off the unit and allowing the pressures to equalize to a lower pressure. Liquid R-22 can cause serious
frostbite because it boils at 2428F at atmospheric pressure, while
R-410A boils at 2608F. -
The high-side gauge may be used to convert pressures to
condensing temperatures. For example, if the high-side gauge
reads 278 psig for R-22 and the outside ambient temperature
is 808F, the head pressure may seem too high. The gauge manifold chart shows that the refrigerant is condensing at 1258F.
However, the refrigerant should not condense at a temperature more than 308F higher than the ambient temperature.
Adding 308F to the ambient temperature of 808F 5 1108F, so


---

## PDF Page 395

### Unit 41 Troubleshooting
Figure 41.5 This coil was operated below freezing until the condensate
on the coil froze.
48 psig

1227

Figure 41.7 This service valve has a Schrader port instead of a back seat
like a refrigeration service valve. Photo by Jason Obrzut

248F

#### COMPRESSOR
#### STANDARD-EFFICIENCY
#### CONDENSER

ICE
R-22

the condensing temperature is actually 158F too high. Probable causes are a dirty condenser, an overcharge of refrigerant, or noncondensables in the system.
The gauge manifold is used whenever the pressures
need to be known. Two types of pressure connections are
used with air-conditioning equipment: the Schrader valve
and the service valve, Figure! 41.6. The Schrader valve is a
pressure connection only. The service valve can be used to
Figure 41.6 Two valves commonly used when taking pressure readings on modern air-conditioning equipment. (A) A Schrader valve. Courtesy J/B Industries. (B) Two service valves. Courtesy Ferris State University.
Photo by John Tomczyk

#### SCHRADER
#### VALVE
(A)

(B)

isolate the system for service. The system may have a Schrader
connection for the gauge port and a service valve for isolation, Figure!41.7.

#### 41.5 When To Connect
#### The Gauges
For small systems, the technician should not connect a gauge
manifold every time the system is serviced. A small amount
of refrigerant escapes each time a gauge is connected, and
some residential and small commercial systems have a critical refrigerant charge. When the high-side line is connected,
high-pressure refrigerant will condense in the gauge line. The
refrigerant will escape when the gauge line is disconnected
from the Schrader connector. A gauge line full of liquid refrigerant lost while checking pressures may be enough to affect
the system charge. A short gauge line connector for the high
side will help prevent refrigerant loss, Figure!41.8. This can
be used only to check pressure. It cannot be used to transfer
refrigerant out of the system because it is not a manifold.
Turning the system off before connecting the high-side gauge
will reduce the pressure when connecting the gauge.
Another method of connecting the gauge manifold to
the Schrader valve service port is with a small core depressor, which has a mechanism for depressing the stem in the
Schrader valve, Figure! 41.9(A). The core depressor can be
used to keep the refrigerant in the system when disconnecting
the gauges. Follow these steps: (1) Turn the stem on the core
depressor; this allows the Schrader valve to close; (2) make
sure there is a plug in the center line of the gauge manifold;
(3) open the gauge manifold valves. This procedure will cause
the gauge lines to equalize to the low side of the system. The
liquid refrigerant will move from the high-pressure line to the
low side of the system. The only refrigerant that will be lost
is an insignificant amount of vapor in the three gauge lines.
This vapor is at the suction pressure while the system is running and should be about 70 psig for R-22 air-conditioning
systems. A core removal tool, Figure 41.9(B), can be used to
remove Schrader valves while pulling a vacuum on a system.


---

## PDF Page 396

1228

Section 7 Air-Conditioning (Cooling)

Figure 41.8 This short service connection is used on the high-side
gauge port to keep too much refrigerant from condensing in the gauge
line. Courtesy Ferris State University. Photo by John Tomczyk

Removing the Schrader valve while pulling a vacuum causes
less restriction and a faster and more effective evacuation
process.
NOTE: This procedure should only be done with a
clean and purged gauge manifold, Figure!41.10. -

#### 41.6 Low-Side Gauge Readings

Figure 41.9 (A) A core depressor used to press the Schrader valve stem
and control the pressure. Photo by Jason Obrzut. (B) A core removal tool
can be used to back the valve stem out. Backing the valve stem out while
pulling a vacuum on a system causes less system restriction and a faster
and more effective evacuation procedure. Courtesy Ritchie Engineering
Company, Inc., Yellow Jacket Products Division

When using the gauge manifold on the low side of the system,
the technician can compare the actual evaporating pressure to
the normal evaporating pressure. This verifies that the refrigerant is boiling at the correct temperature for the low side of the
system at some load condition. High-efficiency systems often
have oversized evaporators. This makes the suction pressure
slightly higher than normal. A standard-efficiency system usually has a refrigerant boiling temperature of about 358F cooler
than the entering-air temperature at the standard operating
condition of 758F return air with a 50% humidity. This results
in a typical evaporator temperature of 408F.
If the space temperature is 858F and the humidity is 70%,
the evaporator has an oversized load. It is absorbing an extra
heat load, both sensible heat and latent heat, from the moisture
in the air. The technician needs to wait a sufficient time for the
system to reduce the load to determine whether the equipment
is functioning correctly. Gauge readings before this time will not
reveal the kind of information that will verify the system performance unless a manufacturer’s performance chart is available.
It is good practice to start the unit and check for problems.
If none are apparent, the technician can let the unit run for the
rest of the day and come back the next morning before evaluating system performance. There may be a larger-than-normal
volume of condensate pouring from the drain line. The moisture content in the form of condensate must be removed before
the actual air temperature will begin to drop significantly.

#### 41.7 High-Side Gauge
#### READINGS
(A)

(B)

Gauge readings obtained on the high-pressure side of the
system are used to check the relationship of the condensing refrigerant to the ambient air temperature. Standard
air-conditioning equipment condenses the refrigerant at no
more than 308F higher than the ambient temperature. For a
958F entering-air temperature, the head pressure should correspond to 958F 1 308F 5 1258F for a corresponding head
pressure of 278 psig for R-22; the head pressure should be
445 psig for R-410A. If the head pressure shows that the condensing temperature is higher than this, something is wrong.
When checking the condenser air temperature, be sure to
check the actual temperature. Do not use the weather report
as the ambient temperature. Air-conditioning equipment
located on a black roof is influenced by solar heating of the
air being pulled across the roof, Figure!41.11. If the condenser
is located close to any obstacles, such as below a sundeck, air
may be circulated back through the condenser and cause the
head pressure to be higher than normal, Figure!41.12.


---

## PDF Page 397

1229

### Unit 41 Troubleshooting

Figure 41.10 A method of pumping refrigerant condensed in the high-pressure line over into the suction line. (A) Purging a manifold. (B) Taking pressure readings. (C) Removing liquid refrigerant from the high-side gauge line.
#### Open For
#### Purge Then
#### SHUT

#### 1 Before Fastening The Line To A
#### Schrader Valve, Allow Vapor To
#### Purge Through The Refrigerant
#### Lines From The Refrigerant Tank
#### Open Slightly
#### To Push Any Contaminant Out Of
#### For Purging,
#### The Lines.
#### Then Close
#### Refrigerant 2 Turn The Tank Off And Shut The
#### Manifold Valves.
#### TANK

#### Open For Purge
#### Then Shut
#### Test Ports

LOW
#### HIGH

#### 3 Tighten Fittings Down Onto The
#### Schrader Ports And Obtain A Gauge
#### Reading As Needed. The Reading
#### On The High-Side Port Will Be
#### Obtained By Tightening The Control
#### Valve Handle Against The Gauge Port.

3

#### Control Valve With Handle Out
#### So Pressure Is Not Sensed In Liquid Line.

#### Vapor At Room Temperature

(A)

#### CLOSED
#### Gauge Hose Depressing
#### Low-Side Schrader Valve Stem

#### CLOSED
#### REFRIGERANT
#### TANK

LOW
#### HIGH

#### Low-Pressure Vapor
#### High-Pressure Vapor

#### Control Valve Depressing High-Side Schrader Valve Stem.
#### When Handle Is Backed Out, The Schrader Valve Stem Will Close.

#### High-Pressure Liquid

(B)
#### Note That The High-Side Gauge Is Reading
#### The Low-Side Pressure.
#### OPEN

#### OPEN
#### Closed (The Tank Valve Is Being
#### Used As A Gauge Line Plug).
#### Refrigerant Tank

LOW
#### HIGH

#### Control Valve Handle Is Backed Out
#### To Shut Off Pressure In Liquid Line.

#### Refrigerant Will Now Boil Out Of High-Side
#### To The Low-Side. High-Side Gauge Line Can Be
#### Removed Under Low-Side Pressure With Only
#### A Slight Amount Of Vapor Lost. Then The
#### Low-Side Gauge Is Removed.
#### Room-Temperature Low-Pressure Vapor

(C)


---

## PDF Page 398

1230

Section 7 Air-Conditioning (Cooling)

Figure 41.11 A condenser located low on a roof. Hot air from the roof level enters it. A better installation would be to have the condenser mounted
up about 20 in. so that air could at least mix with the roof ambient air. The ambient air could be 958F and the air off the roof is 1058F.

#### OUTDOOR
#### TEMPERATURE
(958F)

#### Supply Duct

337 psig
#### Liquid Line

R-22
#### Suction Line

1058F

1058F

#### RETURN
AIR

#### Air Off Black Roof

Figure 41.12 A condenser installed so that the outlet air is hitting a barrier in front of it and recirculating to the condenser inlet.
#### OUTSIDE
#### INSIDE
#### OUTDOOR
#### TEMPERATURE
(958F)

#### SUNDECK

#### Hot Air Is
#### RECIRCULATING
#### Through The
#### CONDENSER,
#### Causing High
#### Head Pressure.

#### DISCHARGE
AIR
382 psig

#### Air In

#### Supply Air

#### Suction Line
#### RETURN
AIR

(1158F)

R-22

High-efficiency condensers perform in the same way as
standard-efficiency condensers except that they operate at
lower pressures and condensing temperatures and have a larger
condenser surface area. High-efficiency condensers normally

#### Liquid Line

condense the refrigerant at a temperature as low as 208F higher
than the ambient temperature. On a 958F day, the head pressure
corresponds to a temperature of 958F 1 208F 5 1158F, which is
a pressure of 243 psig for R-22 and 390 psig for R-410A.


---

## PDF Page 399

1231

### Unit 41 Troubleshooting

#### 41.8 Temperature Readings
Temperature readings also can be useful. An electronic thermometer performs very well as a temperature-reading instrument, Figure!41.13. It has small temperature leads that respond
quickly to temperature changes. The leads can be attached easily to the refrigerant piping with electrical tape and insulated
from the ambient temperature with short pieces of foam line
insulation, Figure!41.14. It is important that the lead be insulated from the ambient if the ambient temperature is different
from the line temperature. The temperature lead is better and
easier to use than the glass thermometers used in the past. It
was almost impossible to get a true line reading by strapping a
glass thermometer to a copper line, Figure!41.15.
Figure 41.13 (A) and (B) Electronic thermometers. (A) Photo by Bill
Johnson. (B) Photo by Jason Obrzut

Temperatures vary from system to system. The technician must be prepared to accurately record these temperatures
to evaluate the various types of equipment. Some technicians
record temperature readings under different conditions for
future reference. The common temperatures used are inlet air
wet- and dry-bulb, outdoor air dry-bulb, and the liquid- and
suction-line temperatures. Sometimes, the compressor discharge
temperature needs to be known. A thermometer with a range
from 2508F to 12508F is commonly used for all of these tests.

#### Inlet Air Temperatures
It may be necessary to know the inlet air temperature to the
evaporator for a complete analysis of a system. A wet-bulb reading to determine the humidity may be necessary. Such a reading
can be obtained by using one of the temperature leads with a
cotton sock that is saturated with pure water. A wet-bulb and
a dry-bulb reading may be obtained by placing a dry-bulb temperature lead next to a wet-bulb temperature lead in the return
airstream, Figure!41.16 (A). The velocity of the return air will be
enough to accomplish the evaporation for the wet-bulb reading.
A digital psychrometer could also be used, Figure 41.16(B).

#### Evaporator Outlet Temperatures
The evaporator outlet air temperature is seldom important.
It may be obtained, however, in the same manner as the inlet
air temperature. The outlet air dry-bulb temperature will
normally be about 208F less than the inlet air temperature.

(A)

(B)

Figure 41.16 (A) This electronic thermometer temperature lead has a
damp cotton cloth wrapped around it to convert it to a wet-bulb lead.
Photo by Bill Johnson. (B) A digital psychrometer. Photo by Jason Obrzut

Figure 41.14 A temperature lead attached to a refrigerant line in the
correct manner. It must also be insulated. Photo by Bill Johnson

(A)
Figure 41.15 A glass thermometer strapped to a refrigerant line. Photo
by Bill Johnson

(B)


---

## PDF Page 400

1232

Section 7 Air-Conditioning (Cooling)

The temperature drop across an evaporator coil is about
208F when it is operating at typical operating conditions of
758F and 50% relative humidity return air. If the conditioned
space temperature is high with a high humidity, the temperature drop across the same coil will be much less because of
the latent-heat load of the moisture in the air.
If a wet-bulb reading is taken, there will be approximately
a 108F wet-bulb drop from the inlet to the outlet during standard operating conditions. The outlet humidity will be almost
90%. This air is going to mix with the room air and will soon
drop in humidity because it will expand to the room air temperature. It is very humid because it has been contracted or
shrunk during the cooling process. SAFETY PRECAUTION:
The temperature lead must not be allowed to touch the moving fan
while taking air temperature readings. -

liquid if the return-air filters are clogged or if the evaporator coil
is dirty, Figure!41.17. The suction gas may have a high superheat
if the unit has a low charge or if there is a refrigerant restriction,
Figure!41.18. The combination of suction-line temperature and
pressure will help the service technician decide whether the system has a low charge or a dirty air filter in the air handler. For
example, if the suction pressure is too low and the suction line is
warm, the evaporator is starved, Figure!41.19. If the suction-line
temperature is cold and the pressure indicates that the refrigerant is boiling at a low temperature, the coil is not absorbing heat
as it should. The coil may be dirty or the airflow may be insufficient, Figure!41.20. The cold suction line indicates that the unit
has enough charge because the evaporator must be full for the
refrigerant to get back to the suction line, Figure!41.21.

#### Discharge-Line Temperatures

#### Suction-Line Temperatures
The temperature of the suction line returning to the compressor
and the suction pressure will help the technician understand the
characteristics of the suction gas. The suction gas may be part

The temperature of the discharge line may tell the technician that something is wrong inside the compressor. If there
is an internal refrigerant leak from the high-pressure side
to the low-pressure side, the discharge gas temperature will

Figure 41.17 An evaporator flooded with refrigerant.

#### The Compressor Is Sweating
#### On The Outside.

60 psig

338F

#### The Suction Line Is
#### Too Cold To Hold.
#### Air Filter Is Blocked
#### And Airflow Is Reduced.
#### Air (508F)
338F
338F

#### COMPRESSOR
#### Return Air (758F)
#### High-Efficiency Condenser

#### The Air Leaving The
#### Unit Is Very Cold.
R-22

Figure 41.18 The evaporator is starved for refrigerant because of a low refrigerant charge.
60 psig

508F

#### 178F Superheat

338F
#### COMPRESSOR
#### STANDARD-EFFICIENCY
#### CONDENSER

338F
338F
R-22


---

## PDF Page 401

1233

### Unit 41 Troubleshooting

Figure 41.19 If the suction pressure is too low, and the suction line is not as cool as normal, the evaporator is starved for refrigerant. The unit refrigerant charge may be low.
41 psig

#### 708F 528F Superheat
#### Suction Line Is Not As Cool As Normal.

#### RETURN
#### Air (758F)
188F

#### COMPRESSOR
#### STANDARD-EFFICIENCY
#### CONDENSER

R-22

Figure 41.20 When the suction pressure is too low and the superheat is low, the unit is not boiling the refrigerant in the evaporator. The coil is flooded
with refrigerant.
55 psig

#### 08F Superheat
308F

#### Sweat On
#### COMPRESSOR

308F
308F
308F

#### COMPRESSOR

308F

#### STANDARD-EFFICIENCY
#### CONDENSER
Figure 41.21 The evaporator is full of refrigerant.
#### SWEAT

#### COMPRESSOR
#### STANDARD-EFFICIENCY
#### CONDENSER

go up, Figure! 41.22. Normally the discharge-line temperature at the compressor would not exceed 2208F for an airconditioning application even in very hot weather. When a high
discharge-line temperature is discovered, the probable cause is
an internal leak. The technician can prove this by building up
the head pressure as high as 300 psig for R-22 and then shutting off the unit. If there is an internal leak, this pressure difference between the high and the low sides can often be heard
(as a whistle) equalizing through the compressor. If the suction
line at the compressor shell starts to warm up immediately, the
heat is coming from the discharge of the compressor.
High discharge temperatures also can be created by
high compression ratios. High compression ratios can be

the result of low suction pressures, high condensing pressures, or a combination of both. High discharge temperatures also can be caused from high superheats coming
back to the compressor, which is the result of an undercharge of refrigerant, a restricted filter drier, or a metering device starving the system.
#### Safety Precaution:
The discharge line of a compressor may be as hot as 2208F
for R-22 systems under normal conditions, so be careful while
working on these compressors or when attaching a temperature lead to this line. Although the compressor discharge line
on R-410A systems will be somewhat cooler, in the 1758F range,
technicians should still be careful when working on these
compressors. -


---

## PDF Page 402

1234

Section 7 Air-Conditioning (Cooling)

Figure 41.22 A thermometer is attached to the discharge line on this compressor. If the compressor has an internal leak, the hot discharge gas will
circulate back through the compressor. The discharge gas will be abnormally hot. When a compressor is cooled by suction gas, a high superheat will
cause the compressor discharge gas to be extra hot.
2758F
8F

558F

#### COMPRESSOR
#### Standard-Efficiency Condenser

#### Liquid-Line Temperatures
Liquid-line temperature may be used to check the subcooling
efficiency of a condenser. Most condensers will subcool the
refrigerant to between 108F and 208F below the condensing
temperature of the refrigerant. If the condensing temperature is
1258F on a 958F day, the liquid line leaving the condenser may
be 1058F to 1158F when the system is operating normally. If
there is a slight low charge, there will not be as much subcooling, and the system efficiency therefore will not be as good. The

condenser performs three functions: (1) it removes the superheat
from the discharge gas, (2) condenses the refrigerant to a liquid,
and (3) subcools the liquid refrigerant below the condensing
temperature. All three of these functions must be successfully
accomplished for the condenser to operate at its rated capacity.
It is a good idea for a new technician to take the time to
completely check out a working system operating at the correct pressures. Apply the temperature probes and gauges to
all points to verify the readings. This will provide reference
points to remember, Figure!41.23.

Figure 41.23 This condenser is operating at normal conditions. A technician can use these readings as points of reference for a condenser operating
at full-load normal conditions.

R-410A

#### Highly Superheated
#### Hot Gas

445 psig

278 psig

R-22
1758F

2008F

1508F
1258F
1258F
1258F

1258F

#### Liquid Starts To Condense
#### At 1258F, Which Determines
#### The Head Pressure.

1258F
#### Air (958F) For
#### CONDENSING
#### REFRIGERANT

1258F
#### 100% Pure Liquid
1108F

278 psig

#### 158F Subcooling
#### Condensed Liquid
#### REFRIGERANT

#### This Liquid Refrigerant
#### Is Cooled Below The
#### Condensing Temperature
#### And Is Known As Subcooled
#### REFRIGERANT.


---

## PDF Page 403

### Unit 41 Troubleshooting

#### 41.9 Charging Procedures
#### In The Field
While performing charging procedures in the field, the technician should keep in mind what the designers of the equipment intended and how the equipment should perform.
The charge consists of the correct amount of refrigerant in
the evaporator, the liquid line, the discharge line between the
compressor and the condenser, and the suction line. The discharge line and the suction line do not hold as much refrigerant as the liquid line because the refrigerant is in the vapor
state. Actually, the liquid line is the only interconnecting line
that contains much refrigerant. When a system is operating
correctly, under design conditions, a prescribed amount of
refrigerant should be in the condenser, the evaporator, and
the liquid line. Understanding the following statements is
important for the technician in the field:
1. The amount of refrigerant in the evaporator can be measured by the superheat method.
2. The amount of refrigerant in the condenser can be measured by the subcooling method.
3. The amount of refrigerant in the liquid line may be
determined by measuring the length and calculating the
refrigerant charge. However, in field service work, if the
evaporator is performing correctly, the liquid line should
have the correct charge.
When the preceding statements are understood, the technician can check for the correct refrigerant level to determine
the correct charge.
A field charging procedure may be used to check the charge
of most typical systems. The technician sometimes needs typical
reference points when adding small amounts of vapor refrigerant to adjust the amount of refrigerant in equipment that has
no charging directions. NOTE: Remember, if the refrigerant is a
zeotropic blend that may fractionate when vapor-charged, the refrigerant must be throttled in the low side of the system as a liquid to avoid
fractionation. - Often the technician finds that the system charge
needs adjusting. This can occur due to an over- or undercharge
in the factory or from a previous technician’s work. It can also
occur because of system leaks. System leaks should always be
repaired to prevent further loss of charge to the atmosphere.
The technician must establish charging procedures to use in
the field for all types of equipment. These procedures will help
get the system back on line under emergency situations. Following are some methods used for different types of equipment.

#### Fixed-Bore Metering
#### Devices—Capillary Tube
#### And Orifice Type
Fixed-bore metering devices like the capillary tube do not
throttle the refrigerant as the thermostatic expansion valve

1235

(TXV) does. They allow refrigerant flow based on the
difference in the inlet and the outlet pressures. The one time
when the system can be checked for the correct charge and
produce normal readings is at the typical operating condition
of 758F and 50% humidity return air and 958F outside ambient air. Other conditions will produce different pressures and
different superheat readings. The condition that most affects
the readings is the outside ambient temperature. When it is
lower than normal, the condenser will become more efficient
and will condense the refrigerant sooner in the coil. This will
have the effect of partially starving the evaporator of refrigerant. Refrigerant in the condenser that should be in the evaporator starves the evaporator.
When a technician needs to check the system for correct
charge or to add refrigerant, the best method to follow is the
manufacturer’s instructions. Please refer to Unit 10, “System
Charging,” for detailed instructions on charging refrigerant
into air-conditioning systems with different types of metering
devices. If they are not available, the typical operating condition may be simulated by reducing the airflow across the
condenser to cause the head pressure to rise. On a 958F day,
the highest condenser head pressure is usually 278 psig for
R-22 (958F ambient 1 308F added condensing temperature
difference 5 1258F condensing temperature, or 278 psig).
The pressure for R-410A would be 445 psig. Because the
high pressure pushes the refrigerant through the metering
device, no refrigerant is held back in the condenser when the
head pressure is up to the high-normal end of the operating
conditions.
When the condenser is pushing the refrigerant through
the metering device at the correct rate, the remainder of the
charge must be in the evaporator. A superheat check at the
evaporator is not always easy with a split air-conditioning
system; instead, a superheat check at the condensing unit can
be done. The suction line from the evaporator to the condensing unit may be long or short. For a test comparison,
we will use two different lengths: up to 30! ft and from 30
to 50!ft. When the system is correctly charged, the superheat
may be 108F to 158F at the condensing unit with a line length
of 10 to 30! ft. The superheat may be 158F to 188F when
the line is 30 to 50!ft long. Both of these conditions are with a
head pressure of 278 psig for R-22 and 445 psig for R-410A 6
10 psig. At these conditions the actual superheat at the evaporator will be close to the correct superheat. When using this
method, be sure to allow enough time for the system to stabilize after adding refrigerant before drawing any conclusions,
Figure!41.24.
Superheat temperatures taken at the compressor will
vary when typical operating conditions are not met. Factors that cause this variation are outside ambient temperatures and inside dry- and wet-bulb temperatures.
An air-conditioning system may be operating normally
at 308F superheat at the compressor if the evaporator is
seeing a high latent- and sensible-heat load. On the other
hand, superheats of 88F to 158F may be normal if outside


---

## PDF Page 404

1236

Section 7 Air-Conditioning (Cooling)

Figure 41.24 (A) This system has a 25-ft line set and is charged for 10 to 15 degrees of superheat. (B) This line set is 45 ft and is charged for 15 to
18 degrees of superheat.

R-410A

958F
308F
#### 1258F Condensing
#### TEMPERATURE
1258F 5 278 psig
#### For R-22

118 psig
445 psig

#### Supply Duct

#### A Cardboard Shield Is Placed Over
#### Fan Discharge To Cause The Head
#### Pressure To Rise And Simulate The
#### Pressure Of A 958F Day.
278 psig

R-22

69 psig OR 408F
#### Liquid Line
538F
8F

508F
#### Air Entering
#### The Condenser
(808F)
#### Notice That 38F Superheat
#### Has Been Picked Up In The
#### Insulated Suction Line
#### Between The Air Handler
#### And The Condensing Unit.

(A)
#### OUTSIDE

#### INSIDE

R-410A
#### Discharge Air

#### RETURN

AIR
#### Suction Line
#### The Refrigerant Is Boiling
#### 25-Foot Line
#### In The Evaporator At 408F. When
#### LENGTH
#### The Evaporator Has The Correct
#### INSULATED
#### Amount Of Refrigerant Inside,
#### The Temperature Will Be 508F.
#### This Is 108F Superheat At The
#### EVAPORATOR.

118 psig
445 psig

#### Supply Air

#### BLOCKING
#### CONDENSER
AIR
69 psig
508F

278 psig
#### Suction Line
#### RETURN
AIR
578F

#### Air In

8F

#### Liquid Line
#### 45-Foot Line Set
#### Notice That In This Example 78F Superheat Was Gained
#### Between The Air Handler And The Condensing Unit.

R-22

(B)


---

## PDF Page 405

1237

### Unit 41 Troubleshooting

ambient temperatures are high. This is because refrigerant
is being forced through the capillary tube at a higher rate.
The manufacturer’s superheat charging information should
be used, if available. It will take into account all of the varying conditions that affect superheat at the compressor.
Orifice-type metering devices have a tendency to hunt
while reading steady-rate operation. This hunting can be
observed by watching the suction pressure rise and fall
accompanied by the superheat as the suction-line temperature changes. When this occurs, the technician will have to
use averaging to arrive at the proper superheat for the coil.
For example, if it is varying between 68F and 148F, the average value of 108F superheat may be used.

#### Field Charging The Txv System
The TXV system can be charged in much the same way as
the fixed-bore system, with some modifications. Please refer
to Unit 10, “System Charging,” for detailed instructions on
charging refrigerant into air-conditioning systems with different types of metering devices. The condenser on a TXV
system will also hold refrigerant back in mild ambient conditions. This system always has a refrigerant reservoir or
receiver to store refrigerant and will not be affected as much
as the capillary tube by lower ambient conditions. To check
the charge, restrict the airflow across the condenser until
the head pressure simulates a 958F ambient, 278 psig head

pressure for R-22 or 445 psig for R-410A. Using the superheat method will not work for this valve because if there is
an overcharge, the superheat will remain the same. Superheats of 158F to 188F measured at the compressor’s inlet are
not uncommon for air-conditioning systems incorporating
TXVs as metering devices. If the sight glass is full, the unit
has at least enough refrigerant, but it may have an overcharge. If the unit does not have a sight glass, a measure of
the subcooling of the condenser may reveal the amount of
charge. For example, a typical subcooling circuit will subcool the liquid refrigerant from 108F to 208F cooler than
the condensing temperature. A temperature lead attached
to the liquid line should read 1158F to 1058F, or 108F to
208F cooler than the condensing temperature of 1258F, Figure! 41.25. If the subcooling temperature is 208F to 258F
cooler than the condensing temperature, the unit may have
an overcharge of refrigerant, and the bottom of the condenser is acting as a large subcooling surface.
The charging procedures just described will also work for
high-efficiency equipment. The head pressure does not need
to be operated quite as high. A head pressure of 250 psig
will be sufficient for an R-22 system, and 390 psig for
R-410A, when charging. SAFETY PRECAUTION: Refrigerant
in cylinders and in the system is under great pressure (as high
as 300! psi for R-22 and 500 psig for R-410A). Use proper safety
precautions when transferring refrigerant, and be careful
not to overfill tanks or cylinders when recovering refrigerant.
Do not use disposable cylinders by refilling them. Use only

Figure 41.25 A unit with a TXV cannot be charged using the superheat method because the TXV controls superheat. The head pressure is raised to
simulate a 958F day, and the temperature of the liquid line is checked for the subcooling level. A typical system will have 108F to 208F of subcooling when
the condenser contains the correct charge.
R-410A
118 psig
445 psig

#### OUTSIDE

#### DISCHARGE
AIR

#### The Condenser Is Condensing
#### The Refrigerant At 1258F.
#### When The Temperature Of The Liquid
#### Line Is 1108F, There Is 158F
#### SUBCOOLING.
278 psig FOR
R-22

#### INSIDE
#### Supply Air

70 psig
#### Suction Line

#### RETURN
AIR

1108F

#### Air In

8F

#### Strapped On Liquid
#### Line And Insulated

#### Liquid Line


---

## PDF Page 406

1238

Section 7 Air-Conditioning (Cooling)

DOT-approved tanks or cylinders. The high-side pressure may be
reduced for attaching and removing gauge lines by shutting off
the unit and allowing the unit pressures to equalize. -

#### 41.10 Electrical
#### TROUBLESHOOTING
Electrical troubleshooting is often required at the same
time as mechanical troubleshooting. The digital multimeter equipped with an amp clamp is the primary instrument
used, Figure!41.26. Knowledge of what the readings should
be is required to know whether the existing readings on a
particular unit are correct. This is often not easy to determine because the desired reading may not be furnished.
Figure! 41.27 shows typical horsepower-to-amperage ratings. It is a valuable tool for determining the correct amperage for a particular motor.
For a residence or small commercial building, one main
power panel will normally serve the building. This panel
is divided into many circuits. For a split-system type of
cooling system, the main panel usually has separate breakers
(or fuses) for the air handler or furnace for the indoor unit and
for the outdoor unit. For a package or self-contained system,
usually one breaker (or fuse) serves the unit, Figure! 41.28.
The power supply voltage is stepped down by the control
transformer to the control voltage of 24!V.
Begin any electrical troubleshooting by verifying that the
power supply is energized and that the voltage is correct. One
way to do this is to see whether the indoor fan will start with the
room thermostat FAN ON switch. See Figure!41.29 for a wiring
diagram of a typical split-system air conditioner. The air handler or furnace, where the low-voltage transformer is located,
can be under the house or in the attic. This quick check with the

Figure 41.26 Instruments used to troubleshoot the electrical part of an
air-conditioning system. Photo by Jason Obrzut

Figure 41.27 This chart shows approximate full-load amperage values.
Courtesy BDP Company
#### Approximate Full-Load Amperage Values
#### For Alternating Current Motors
Motor
HP

120V

230V

1/6

4.4

2.2

1/4

5.8
7.2
9.8
13.8
16
20
24
34
56

2.9
3.6
4.9
6.9
8
10
12
17
28

1/3
1/2
3/4

1
1 12
2
3
5
7 12
10

3-Phase Squirrel
Cage Induction

Single Phase

230V

460V

575V

2
2.8
3.6
5.2
6.8
9.6
15.2
22
28

1.0
1.4
1.8
2.6
3.4
4.8
7.6
11.0
14.0

0.8
1.1
1.4
2.1
2.7
3.9
6.1
9.0
11.0

Note: Does not include shaded pole.

FAN ON switch can save a trip under the house or to the attic. If
the fan will start with the fan relay, several things are apparent:
(1) the indoor fan operates, (2) there is control voltage,
and (3) there is line voltage to the unit because the fan will
run. When taking a service call over the phone, ask the
homeowner whether the indoor fan will run. If it does not,
bring a transformer. This could save a trip to the supply house
or the shop. SAFETY PRECAUTION: All safety practices must
be observed while troubleshooting electrical systems. Many times,
the system must be inspected while power is on. Let only the insulated meter lead contact probes touch the hot terminals. Special
care should be taken while troubleshooting the main power supply
because the fuses may be correctly sized large enough to allow great
amounts of current to flow before they blow (e.g., when a screwdriver slips in the panel and shorts across hot terminals). Never use a
screwdriver in a hot panel. Capacitors should be discharged using a
20,000-ohm, 5-watt resistor before being tested with a meter. -
If the power supply voltages are correct, move on to
the various components. The path to the load may be the
next item to check. When trying to get the compressor to
run, remember that the compressor motor is operated by the
compressor contactor. Is the contactor energized? Are the
contacts closed? See Figure!41.30 for a diagram. Note that
in the diagram the only thing that will keep the contactor
coil from being energized is the thermostat, the path, or the
low-pressure control. If the outdoor fan is operating and the
compressor is not, the contactor is energized because it also


---

## PDF Page 407

1239

### Unit 41 Troubleshooting
Figure 41.28 A typical package and split-system installation.

#### Power Wiring

#### Control Wiring

#### Return Air
#### Supply Air
#### Condensate Drain
#### Slab Mount

TO
#### THERMOSTAT

#### From Power
#### SOURCE
#### DISCONNECT
#### Per Nec

#### Cooling Coil

#### LIQUID
#### LINE

#### SUCTION
#### LINE
#### CONDENSATE
#### DRAIN
#### HATCHBACK
#### ACCESS
#### DOOR
#### CONCRETE
PAD
#### Condensing Unit

#### RETURN
#### Air Duct

#### FURNACE

#### 1 Foot Space Required
#### From Unit To Wall

starts the fan. If the fan is running and the compressor is not,
either the path (wiring or terminals) is not making good contact or the compressor internal overload protector is open.

#### 41.11 Compressor Overload
#### PROBLEMS
When the compressor overload protector is open, if you cannot hold your hand on the compressor shell, the motor is too
hot. Ask these questions: Can the charge be low (this compressor is suction-gas-cooled)? Can the start-assist circuit not
be working and the compressor not starting?

Allow the compressor to cool before restarting it. It is
best to set the unit so that it will not come back on for several hours. The best way to do this is to remove a low-voltage wire. If the disconnect switch is pulled, by the next day
the refrigerant charge may have migrated to the crankcase
because there was no crankcase heat. To start the unit within
the hour rather than waiting, pull the disconnect switch and
run a small amount of water through a hose over the compressor.
SAFETY PRECAUTION: The standing water poses a
potential electrical hazard. Be sure that all electrical components
are protected with plastic or other waterproof covering. Do not
come in contact with the water or electrical current when working around live electricity. - It will take about 30!min to cool.


---

## PDF Page 408

1240

Section 7 Air-Conditioning (Cooling)

Figure 41.29 The wiring diagram of a split-system summer air conditioner. Based on Climate Control

AFS

L1

Airflow Switch

CC

Compressor Contactor (Located Outdoors)

#### Cc1, Cc2

Compressor Contactor Contacts (Located Outdoors)

CFM

Condenser Fan Motor (Located Outdoors)

#### COMP

Compressor (Located outdoors)

F

Fuse

G

Thermostat Fan Terminal

HB

Blower Relay Coil (Heating)

HB1

Blower Relay Contacts (Heating, Located Indoors)

HPS

High-Pressure Switch

HR

Heating Relay/Sequencer (Located Indoors)

#### Hr1, Hr2

Heating Relay Contacts

HTR

Heater (Located Indoors)

IBM

Indoor Blower Motor (Located Indoors)

IBR

Indoor Blower Relay Coil (Located Indoors)

L2
F

F
HB

AFS

HTR

LIM

AFS

HTR

LIM

CC1

OL

HR1

HR2

#### COMP
#### Rc Cc2
CFM

LA

IBR1, IBR2 Indoor Blower Relay Contacts

RC

L1, L2

Incoming Power Lines

IBM

LA

Low Ambient Control

LIM

High-Limit Switch (Located Outdoors)

LPS

Low-Pressure Switch (Located Outdoors)

OL

Compressor Overload (Located Outdoors)

R

Thermostat Power Terminal

RC

Run Capacitor

#### T-STAT

Space Thermostat (Located in the Conditioned Space)

TR

Control Transformer (Located Indoors)

W

Thermostat Heating Terminal

Y

Thermostat Cooling Terminal

#### Ibr2 Hb1
RC

IBR1
#### T-STAT

G
W
Y

Have the gauges and a cylinder of refrigerant connected on
the unit because when the compressor is started up by closing the disconnect, it may need refrigerant. If the system has
a low charge, taking the time to set up to charge after starting
the system may allow the compressor to cut off again from
overheating before the gauges are connected.

#### 41.12 Compressor Electrical
#### CHECKUP
Manufacturers report that a fairly high percentage of compressors returned to them under warranty are actually not defective,
but were reported by the technician as defective. The technician should use great care when condemning a compressor, as

TR

R
IBR
HR
CC

LPS

HPS

it costs a lot of money in labor and materials to reclaim the
refrigerant, ship in a new compressor, and ship the defective
compressor back to the manufacturer for in-warranty work.
When the compressor is out of warranty, the owner must bear
that burden. The technician must be correct with the diagnosis.
When a compressor will not start, the problem can be
either electrical or mechanical. The electrical portion of the
problem is rather easy to prove. When the technician can
prove the compressor is electrically sound and it will not start,
the only other conclusion would be mechanical. The steps for
checking a single-phase compressor electrically are as follows:
1. Check the compressor from winding to ground using
either an ohmmeter or a megohmmeter. A megohmmeter will detect much smaller ground circuits and is


---

## PDF Page 409

1241

### Unit 41 Troubleshooting
Figure 41.30 The wiring diagram of basic components in a control-and-compressor circuit.
#### Control Wires
#### From Inside
#### The House

#### DISCONNECT
#### COMPRESSOR
#### CONTACTOR
24 V

#### CONTACTS

#### COIL
#### LOW-PRESSURE
#### CONTROL

RC

S

C

R

#### Common Terminal
#### On Compressor
#### COMPRESSOR

#### Condenser Fan Motor

used on larger equipment exclusively. If there is a circuit
showing to ground, remove all wires from the compressor terminals and check just the terminals. If the ground
is no longer there, the ground is somewhere in the circuit wiring, not the compressor. If a ground is still indicated, clean the compressor terminal block if there is a
possibility that current can leak to ground due to dirt.
If there is still a ground, condemn the compressor as
grounded.
SAFETY PRECAUTION: If a compressor has
a large amount of liquid refrigerant in the compressor housing, such as when the crankcase heater has been off for a long
period, a circuit to ground may be detected. If the compressor crankcase heat has been off and the compressor housing
is cool, it is advisable to let it heat for about 24! hours and
check it again. The reason for this condition is probably that
the refrigerant has floated up into the motor windings some
system contamination that is normally dormant. After the
24-hour heating period, the system should operate correctly.
Also, dirt around the motor terminals can cause a slight
circuit. If there is a question, clean them with a degreasing
solvent and try again. -
2. Check the start winding for correct resistance from common to start.
3. Check the run winding for correct resistance from
common to run. If the correct resistances are not readily available, make sure that the start winding and run
winding have different resistances. The start winding
should have much more resistance than the run winding. Either winding can have some shorted turns in the
motor. Figure!41.31 shows a start winding with shorted,
sometimes called shunted, winding. Figure!41.32 shows
a start winding that has an open circuit.

4. Check for resistance from the run to the common
terminal. If this circuit is open, the winding thermostat
may be open. If the compressor is hot to the touch, let it
cool for several hours or cool it with water, Figure!41.33.
SAFETY PRECAUTION: Make sure all power is off and do
not stand in water when electrically checking any circuit. -

Figure 41.31 A compressor with a shorted, or shunted, winding.
#### The Motor Terminals Are Insulated
#### Where They Pass Through The
#### Compressor Housing.

RUN
#### COMMON
#### START

#### Some Of The Windings Are
#### Touching Each Other And
#### Reducing The Resistance
#### In The Start Winding.


---

## PDF Page 410

1242

Section 7 Air-Conditioning (Cooling)

Figure 41.32 A compressor with an open start winding.

R
C

The steps for checking a three-phase compressor electrically are as follows:

S

#### The Start Winding
#### Has An Open Circuit.

Figure 41.33 Cooling a compressor with water.
#### Open Circuit
#### Running Water Is
#### Being Applied To
#### A Hot Compressor.

R
C

at the motor terminals, suspect a loose connection.
SAFETY PRECAUTION: Never start a compressor with
the motor terminal cover box removed. If a motor terminal
were to blow out while starting, there is the potential for a
high-velocity blowtorch-type of fire. The electrical arc may
ignite the escaping oil with the refrigerant, propelling it
outward. The box and cover are built to enclose this type of
malfunction. -

#### HEAT

S

#### Be Sure The Power Is Off.

5. Check the voltage from common to run and from common to start using two different voltmeters while starting the motor. This voltage must be within 610% of
the motor’s ratings. For example, many motors are
rated at 208/230. The minimum voltage would be
187.2!V (208 3 0.90 5 187.2) and the maximum voltage would be 253!V (230 3 1.10 5 253). This voltage
must be verified as close to the compressor terminals
as possible, but do not use the terminals themselves.
Follow the wiring back to the first junction, such as the
load side of the compressor contactor. It is not unusual
for a loose connection to create a low-line-voltage
problem at the compressor. If there is any discoloration

1. Check the compressor from all windings to ground
using either an ohmmeter or a megohmmeter as
described previously in step 1. Pay attention to the Safety
Precautions.
2. Check each set of windings from winding to winding—
T1 to T2, T1 to T3, and T2 to T3—on a three-lead motor.
Some larger motors may be dual motors in the same
housing; check both motors. There should be the same
resistance across each motor winding on a three-phase
motor. There should be no circuit from motor to motor
in a dual motor application.
After completing these tests, and the motor passes them
successfully, all that can be done in the field to prove that the
motor is sound has been done. One final option on singlephase compressors may be a hard start capacitor. When a
compressor locks up, adding a hard start capacitor to the
circuit may be able to get it going. This is typically a temporary fix as the cause of the compressor lock-up has not been
remedied. It may be able to keep the compressor going until
a new compressor can be obtained.
Mechanically checking the compressor comes next.
When there is full voltage to the compressor terminals and it
will not start, the compressor could be stuck. To test for this
in single-phase compressors, use two voltmeters and check
from common to run and common to start at the same time.
For a three-phase compressor, use three voltmeters and
check all three windings at the same time. With three-phase
compressors, try reversing any two of the main leads to the
contactor and start it again. If the motor has two contactors, it is a part winding-start compressor and it has two
motors. Be sure to reverse the leads that feed both contactors. This will reverse the motor. If it will start backward,
it may run long enough to allow for planning to change
the compressor at a more convenient time, but it should
not be relied on to run normally for an extended period.
Internally, the compressor may be binding, and the bind will
reoccur. Changing the compressor is the most permanent
solution.
The most difficult problem to troubleshoot is checking the
capacity of a compressor. The complaint will probably be that
the compressor runs all the time but the space temperature is
not cool enough. This is a common complaint for both cooling


---

## PDF Page 411

1243

### Unit 41 Troubleshooting

and refrigeration systems. Many compressors will have two,
three, or four cylinders with one or more of them not functioning. The smaller the compressor, the more difficult this
is to prove. For any compressor that does not have the capacity to unload, or to run at reduced load or speed, follow these
guidelines:

run all night, because as the day goes by, the indoor air
temperature will rise.
3. This is probably the only time that the suction pressure rises, the head pressure drops, and the amperage
drops.
4. One possibility is to see if the head pressure will rise
when the condenser airflow is partially blocked. Usually, the head pressure will not rise to the head pressure
of a design day; if it does, the suction pressure will rise
accordingly.

1. Try to get the system to operate as close to design conditions as possible. The amperage is the key to this procedure. If the amperage is considerably lower than the
rated-load amperage (RLA) and the voltage is correct,
the compressor is not pumping to capacity.
2. If there are gauges on the system, the suction pressure
may be a little high with the discharge pressure a little low. This is a sign that the compressor is not doing
maximum work. Figure! 41.34 shows an example of a
residential system that is not operating at the proper
gauge readings. Notice that the outdoor temperature is
hot and the indoor unit is operating at the inside design
temperature. This system will not remove humidity
because the coil temperature is well above the dew
point temperature of the indoor air. The indoor air may
be cool, but it will feel warm because of the humidity
and the compressor will run all the time. This could
very well be first thing in the morning after the unit has

The other mechanical problem that can occur with a
compressor is an internal leak, such as when a discharge
valve reed becomes split or a head gasket leaks through. To
determine what the problem is, install gauges and an ammeter. The unit may appear to be running correctly, but the
compressor will be hot and will likely shut off from time to
time from high temperature. Try to raise the head pressure
to about 300 psig for R-22 and 475 psig for R-410A, and
then shut the system off. Be prepared to listen closely to the
compressor discharge line. A long screwdriver or stick with
one end placed on the discharge line and the other end to
your ear is a rudimentary “stethoscope” that works well for
listening to internal sounds.
SAFETY PRECAUTION: Never
use an ohmmeter to check a live circuit. -

Figure 41.34 This system compressor is not functioning up to capacity. The head pressure is low, the suction pressure is high, and the amperage is
low. The compressor is defective.
#### COMPRESSOR
FAN

#### Rated-Load Amps 17A
#### Rated-Load Amps 3A
#### 20A Total
R-410A
#### SUCTION
#### DISCHARGE

#### Clamp-On Ammeter

#### EVAPORATOR

R-22

15 A

AAC

#### CONDENSER

158 psig
317 psig

195 psig
95 psig

#### Metering Device
#### Small-Line Liquid Line
#### RETURN
AIR
(758F)

#### Outdoor Air
(958F)

#### Large-Line Suction Line
#### Actual Amperage
#### COMPRESSOR
FAN
#### TOTAL

12A
3A
15A


---

## PDF Page 412

1244

Section 7 Air-Conditioning (Cooling)

#### 41.13 Troubleshooting
#### The Circuit Electrical
#### PROTECTORS—FUSES
#### And Breakers

Figure 41.35 A compressor with winding shorted to the casing.

100 V
V

One service call that must be treated cautiously is one involving a circuit protector, such as a fuse or breaker, opening the
circuit. The compressor and fan motors have protection that
R

#### H Vacr Golde N Ru Le S
Always carry the proper tools and avoid extra trips
through the customer’s house.
- Make and keep firm appointments. Call ahead if
delayed. The customer’s time is valuable, too.
- If possible, do not block the customer’s driveway.

C
S

-

Added Value to the Customer
Here are some simple, inexpensive procedures that may
be included in the basic service call.
Touch-test the suction and liquid lines to determine
possible over- or undercharge.
- Clean or change filters as needed.
- Lubricate all bearings as needed.
- Replace all panels with the correct fasteners.
- Inspect all contactors and wiring. This may lead to
more paying service.
- Make sure that the condensate line is draining
properly. Clean if needed. Algaecide tablets may be
necessary.
- Check evaporator and condenser coils for blockage
or dirt.
-

#### A Wire Is Touching
#### The Compressor
#### Housing, Creating A
#### Circuit To Ground.

will normally guard them from minor problems. The breaker
or fuse is for large current surges in the circuit. When one is
tripped, do not simply reset it. Perform a resistance check of
the compressor section, including the fan motor.
#### SAFETY
PRECAUTION: The compressor may be grounded (may have a
circuit to the case of the compressor), and it could be dangerous
to try to start it. - Be sure to isolate the compressor circuit
before condemning the compressor. Take the motor leads off
the compressor to check for a ground circuit in the compressor, Figure!41.35.

#### Preventive Maintenance
Preventive maintenance for air-conditioning equipment
involves the indoor airside, the outdoor airside (air-cooled and
water-cooled), and electrical circuits.
The indoor airside maintenance is much the same for
air-conditioning as for electric heat, where motor and filter maintenance is involved. The only difference is that the
evaporator coil operates below the dew point temperature
of the air and is wet. It will become a superfilter for any dust
particles that may pass through the filter or leak in around
loose panel compartment doors. Many air handlers have

draw-through coil-fan combinations. The air passes through
the coil before the fan. When the fan blades become dirty
and loaded with dirt, it is a sure sign that the coil is dirty.
The dirt has to pass through the coil first, and it is wet
much of the time. When the fan is dirty, the coil must be
cleaned.
The coil may be cleaned in place in the unit by two methods. One is by the use of a special detergent manufactured
to work while the coil is wet. This detergent is sprayed on the
coil and into the core of the coil with a hand-pump sprayer,
(continued)


---

## PDF Page 413

### Unit 41 Troubleshooting

1245

PREVENTIVE MAINTENANCE (Continued )
similar to a garden sprayer. When the unit is started, the
condensate will carry the dirt down the coil and down the
condensate drain line. This type of cleaner is for light-duty
cleaning. Care must be taken that the condensate drain line
does not become clogged with the dirt from the coil and
pan.
The coil may also be cleaned by shutting the unit down and
applying a more powerful detergent to the coil, forcing it into
the coil core. After the detergent has had time to work, the coil
is then sprayed with a water source, such as a water hose. Care
must be taken not to force too much water into the coil, causing the drain pan to overflow. The water must not be applied
faster than the drain can accept it.
Special pressure cleaners may be used. These units have
a low water flow, about 5! gal/min, and will not overflow an
adequate drain system. The nozzle pressure enables the water
to clean the core of the coil.
It is always best to “backwash” a coil when cleaning with
water. For backwashing, the water is forced through the coil
in the opposite direction to the airflow. Most of the dirt will
accumulate on the inlet of the coil and become progressively
less as the air moves through the coil. If the coil is not backwashed, the accumulation of dirt may only be driven to the
center of the coil.
SAFETY PRECAUTION: Never use hot water
or a steam cleaner on refrigeration equipment if refrigerant is in the
unit because the pressure will rise high enough to burst the unit at the
weakest point. This may be the compressor shell. A refrigerant system
must be open to the atmosphere before hot water or steam is used for
cleaning. -
In some cases, the coil cannot be cleaned in the unit. If
the unit has service valves, the refrigerant may be pumped
into the condenser-receiver and the coil is removed from
the unit. The coil will not contain any refrigerant and may
be cleaned with approved detergent and hot water or with a
steam cleaner. Approved cleaners may be purchased at any
air-conditioning supply house.
SAFETY PRECAUTION: Follow
the directions. Make sure no water can enter the coil through the piping
connections. -
The outdoor unit may be either air-cooled or watercooled. Air-cooled units have fan motors that must be lubricated. Some motors require lubrication only after several
years of operation. At that time, a recommended amount of
approved oil is added to the oil cup. Some motors require
more frequent lubrication.

#### 41.14 Diagnostic Chart For
#### AIR-CONDITIONING
#### (Cooling) Systems
Many homes and businesses have air-conditioning (cooling).
These systems operate in the spring, summer, and fall for
the purpose of maintaining comfort for the occupants. The

The fan blades should be checked to make sure that they
are secure on the shaft. At the same time, the rain shield, if
there is one, on top of the fan motor should be checked. On
upflow units, the shield should not allow water to enter the
motor where the motor is out in the open.
Coils may become dirty from the dust that is being pulled
through. It is hard to determine just by looking at a coil how
much dirt is in the core. The coil should be cleaned at the first
sign of dirt buildup or high operating head pressure.
Condenser coils may be easier to clean because they are
on the outside.
SAFETY PRECAUTION: Make sure that all
power is turned off, locked, and tagged so that someone cannot accidentally turn it on. The fan motor must be covered and care should
be taken that water does not enter the controls. They may not all be
in the control cabinet. Apply an approved detergent on the coil using
a hand-pump sprayer. Soak the coil to the middle. Let the detergent
soak for 15 to 30!min, then backwash the coil using a garden hose or
spray cleaner. -
Water-cooled equipment must be maintained like aircooled equipment. Two things are done as part of the maintenance program to minimize the mineral concentrations in the
water. One is to make sure the cooling tower has an adequate
water bleed system. This is a measured amount of water that
goes down the drain and is added back to the system with the
supply water makeup line. Owners may suggest that the bleed
system be shut off because all they see is water going down
the drain. They may not realize that the purpose of this is to
dilute the minerals in the water.
The other maintenance procedure is to use the correct
water treatment. A water treatment specialist should supervise the setup of the treatment procedures. This will ensure the
best-quality water in the system.
Electrical preventive maintenance consists of examining
any contactors and relays for frayed wire and pitted contacts.
When these are found, they should be taken care of before
leaving the job. There can be no certainty about how long
they will last. Single-phase compressors will just stop running
if a wire burns in two or a contact burns away. A three-phase
compressor will try to run on two phases, which is very hard on
the motor. Wires should be examined to make sure they are
not rubbing on the frame and wearing the insulation off the
wire. Wires resting on copper lines may rub a hole in the line,
resulting in a refrigerant leak.

systems are often connected to the heating system. Airconditioning may also be a part of a heat pump system.
The air-conditioning system controls will be discussed here.
Always listen to the owner to help to identify the potential
problem.


---

## PDF Page 414

1246

Section 7 Air-Conditioning (Cooling)

Problem
No cooling, outdoor unit not
running, indoor fan running
No cooling; indoor fan and
outdoor unit will not run

Possible Cause

Possible Repair

Open outdoor disconnect switch

Close disconnect switch.

Open fuse or breaker

Replace fuse, reset breaker, and determine problem.

Faulty wiring

Repair or replace faulty wiring or connections.

Low-voltage control problem
A. Thermostat

Repair loose connections or replace thermostat
and/or subbase.

B. Interconnecting wiring or connections
C. Transformer

Repair or replace wiring or connections.
Replace if defective.

SAFETY PRECAUTION: Look out for too much
current draw due to a ground circuit or shorted coil. -
No cooling; indoor and outdoor
fan running, but compressor not
running

Tripped compressor internal overload
A. Low line voltage

Correct low voltage, call power company, repair
loose connections.

B. High head pressure
1. Dirty outdoor (condenser)
Clean condenser.
2. Condenser fan not running all the time
Check condenser fan motor and capacitor.
3. Condenser air recirculating
Correct recirculation problem.
4. Overcharge of refrigerant
Correct charge.
C. Low charge, motor not being properly cooled Correct charge; if due to leak, repair leak.
Indoor coil freezing

Restricted airflow

Change filters.
Open all supply register dampers.
Clear return air blockage.
Clean fan blades.

Low charge
Metering device
Restricted filter drier

Speed fan up to higher speed.
Adjust unit charge—repair leak if refrigerant has
been lost.
Change or clean metering device.

Change filter drier.
Operating unit during low ambient conditions
Add proper low-ambient head pressure control.
without proper head pressure control

#### 41.15 Service Technician Calls
Troubleshooting can take many forms and cover many situations. The following actual troubleshooting situations help
show what the service technician does to solve actual problems.

#### Service Call 1
A residential customer reports that the central air conditioner at a residence is not cooling enough and runs continuously. The problem is a low R-410A refrigerant charge.
When the technician arrives, the unit is running. The
temperature indicator on the room thermostat shows the
thermostat is set at 728F, and the thermometer on the thermostat indicates that the space temperature is 808F. The air
feels very humid. The technician notices that the indoor fan
motor is running. The velocity of the air coming out of the
registers seems adequate, so the filters are not stopped up.
The technician goes to the condensing unit and hears
the fan running. The air coming out of the fan is not warm.

This indicates that the compressor is not running. Removing the door to the compressor compartment, the technician notices that the compressor is hot to the touch.
This is an indication that the compressor has been trying
to run. Gauges installed on the service ports both read
the same because the system has been off. The readings are 235! psig, which corresponds to 808F. The residence is 808F inside, and the ambient is 908F, so it can
be assumed that the unit has some liquid refrigerant in the
system because the pressure corresponds so closely to
the chart. If the system pressure were 170! psig, it would
be obvious that little liquid refrigerant is left in the system.
A large leak would be suspected.
The technician decides that the unit must have a low
charge and that the compressor is off because of the internal overload protector. The technician pulls the electrical
disconnect and takes a resistance reading across the compressor terminals with the motor leads removed. The meter
shows an open circuit from common to run and common
to start and a measurable resistance between run and start.


---

## PDF Page 415

### Unit 41 Troubleshooting

This indicates that the motor-winding thermostat must be
open, an indication verified by the hot compressor.
The technician covers all electrical components and terminals with plastic and locks out the electrical disconnect.
Connecting a water hose, the technician runs a small amount
of water over the top of the compressor shell to cool it. A
cylinder of refrigerant is connected to the gauge manifold
so that when it is time to start the compressor, the technician will be ready to add refrigerant and keep the compressor running. The gauge lines are purged of any air that may
be in them. While the compressor is cooling, the technician
changes the air filters and lubricates the condenser and the
indoor fan motors.
After about 30! min, the compressor seems cool. The
water hose is removed, and the water around the unit is
allowed a few minutes to run off. The technician is careful
not to stand in the water. When the disconnect switch is
closed, the compressor starts. The suction pressure drops
to 75! psig. Because the refrigerant is R-410A, the normal
suction pressure for the system is 118! psig. Refrigerant is
added to the system to bring the charge up to normal. The
space temperature is 808F, so the suction pressure will be
higher than normal until the space temperature adjusts. To
determine the correct charge, the technician must have a
reference point. The following reference points are used in
this situation because no factory chart is available.
1. The outside temperature is 908F; the normal operating
head pressure should correspond to a temperature of
908F 1 308F 5 1208F, or 417!psig. It should not exceed
this when the space temperature is down to a normal
758F. This is a standard-efficiency unit. The technician
restricts the airflow to the condenser and causes the
head pressure to rise to 440!psig as refrigerant is added.
2. The suction pressure should correspond to a temperature of about 358F cooler than the space temperature
of 808F, or 458F, which corresponds to a pressure of
128!psig for R-410A.
3. The system has a capillary tube metering device, so some
conclusions can be drawn from the temperature of the
refrigerant coming back to the compressor. A thermometer lead is attached to the suction line at the condensing
unit. As refrigerant is added in the liquid state, the technician notices that the refrigerant returning from the evaporator is getting cooler. The evaporator is about 30!ft from
the condensing unit, and some heat will be absorbed into
the suction line returning to the condensing unit. The technician uses a guideline of 158F of superheat with a suction
line of this length. This assumes that the refrigerant leaving the evaporator has about 108F of superheat and that
another 58F of superheat is absorbed along the line. When
these conditions are reached, the charge is very close to
the correct quantity and no more refrigerant is added.
A leak check is performed, and a flare nut is found to be
leaking. It is tightened, and the leak is stopped. The technician loads the truck and leaves. A call later in the day shows
that the system is working correctly.

1247

#### Service Call 2
A residential customer calls the air-conditioning service company to report that the air-conditioning unit has been cooling
correctly until afternoon, when it quit cooling. The residential
unit has been in operation for several years. The problem is
a complete loss of charge.
Upon arriving at the residence, the service technician,
wanting to make a good first impression, rings the doorbell
while maintaining a comfortable distance from the door.
Once the customer answers the door, the technician politely
introduces himself, handing out his business card while
explaining the reason for the visit and waiting until the customer invites him into the house before entering. Also before
entering he puts on shoe covers to protect the flooring. The
technician carefully listens to the customer’s description
of the problem before examining the air conditioner. He finds
the thermostat to be set at 758F and the space temperature
to be 808F. The air coming out of the registers feels the same
as the return-air temperature. There is plenty of air velocity at
the registers, so the filters appear to be clean.
At the back of the house, the technician finds that the fan
and compressor in the condensing unit are not running. The
breaker at the electrical box is in the ON position, so power
must be available. A voltage check shows that the voltage is
235!V. The wiring diagram indicates that there should be 24!V
between the C and Y terminals to energize the contactor. The
voltage actually reads 25! V, slightly above normal, but so is
the line voltage of 235!V. The conclusion is that the thermostat is calling for cooling, but the contactor is not energized.
The only safety control in the contactor coil circuit is the lowpressure control, so the unit must be out of refrigerant.
Gauges fastened to the gauge ports read 0! psig. The
technician connects a cylinder of R-22 and starts adding a
trace amount of refrigerant for the purpose of leak checking. When the pressure is up to about 2!psig, he stops the
refrigerant. When nitrogen is added to push the pressure up
to 50!psig, gas can be heard leaking from the vicinity of the
compressor suction line. There is a hole in the suction line
where the cabinet had been rubbing against it. This accounts
for the fact that the unit worked well up to a point and quit
working almost immediately.
The trace refrigerant (R-22) and nitrogen are allowed to
escape to the atmosphere from the system, and the hole
is patched with silver solder. A liquid-line drier is installed
in the liquid line, and a triple evacuation is performed to
remove any contaminants that may have been pulled into
the system. The system is charged and started. The technician follows the manufacturer’s charging chart to ensure
the correct charge.
Once the work area is cleaned, the technician clearly
explains to the customer what work was performed and why.
He then politely explains some options of system operation
and the advantages and disadvantages of each option. The
bill he gives to the customer includes a detailed work description with costs. Shaking the customer’s hand, the technician
lets the customer know that the business is valued.


---

## PDF Page 416

1248

Section 7 Air-Conditioning (Cooling)

#### Service Call 3
A commercial customer calls to report that the air-conditioning
unit at a small office building is not cooling. The unit was
operating and cooling yesterday afternoon when the office
closed for the day. The problem is that someone turned the
thermostat down to 558F late yesterday afternoon, and the
condensate on the evaporator froze solid overnight trying to
pull the space temperature down to 558F.
The technician notices that the thermostat is set at 558F
when he arrives at the site. An inquiry reveals that one of
the employees felt too warm in his office at the end of
the building and turned down the thermostat to cool that
office. The technician notices no air is coming out of the
registers. The air handler is located in a closet at the front of
the building. Examination shows that the fan is running and
the suction line is frozen solid at the air handler.
The technician stops the compressor and leaves the evaporator fan operating by turning the heat-cool selector switch
to OFF and the fan switch to ON. It is going to take a long
time to thaw the evaporator, probably an hour. The technician leaves the following directions with the office manager:
1. Let the fan run until air comes out of the registers, which
will verify that airflow has started through the ice.
2. When air is felt at the registers, wait 30! min to ensure
that all ice is melted and turn the thermostat back to
COOL to start the compressor.
The technician then looks in the ceiling to check the
air damper on the duct run serving the back office of the
employee who was not cool enough and had turned down
the thermostat. The damper is nearly closed; it probably was
brushed against by a telephone technician who had been
working in the ceiling. The damper is reopened. A call later
in the day indicates that the system is working again.

#### Service Call 4
A residential customer reports that the air-conditioning unit
is not cooling correctly. The problem is a dirty condenser.
The unit is in a residence and next to the side yard. When
the homeowner mows the grass, the lawnmower throws
grass on the condenser. This is the first hot day of summer,
and the unit had been cooling the house until the weather
became hot.
The technician notices that the thermostat is set for 758F
but the space temperature is 808F. Plenty of slightly cool air is
coming out of the registers. The technician goes to the side
of the house where the unit is located. The suction line feels
cool, but the liquid line is very hot. An examination of the condenser coil shows that the coil is clogged with grass and is dirty.
SAFETY PRECAUTION: The technician shuts off the unit at the
disconnect and locks it out, then takes enough panels off to be able to
spray coil cleaner on the coil. - A high-detergent coil cleaner is

applied to the coil and allowed to stand for about 15!min to
soak into the coil dirt. While this is occurring, he oils the motors
and changes the filters.
A water hose with a nozzle to concentrate the water
stream is used to wash the coil in the direction opposite
to the airflow. One washing is not enough, so the coil
cleaner is applied to the coil again and allowed to set
for another 15!min. The coil is washed again and is now
clean.
The unit is assembled and started. The suction line is
cool, and the liquid line is warm to the touch. The technician
decides not to put gauges on the system and leaves. A call
back later in the day to the homeowner indicates that the
system is operating correctly.

#### Service Call 5
A homeowner reports that the air-conditioning unit is not
cooling. This is a residential high-efficiency unit. The problem is that the TXV is defective.
The service technician finds the house warm upon
arrival. The thermostat is set at 748F, and the house
temperature is 828F. The indoor fan is running, and plenty of
air is coming out of the registers.
Before leaving the house to observe the condensing unit,
the technician informs the homeowner why he is leaving and
going outside. At the condensing unit the technician finds
that the fan and compressor are running, but they quickly
stop. The suction line is not cool. After gauges are attached
to the gauge ports, the low-side pressure reads 25!psig, and
the head pressure reads 170!psig; this corresponds closely to
the ambient air temperature. The unit is off because of the
low-pressure control. When the pressure rises, the compressor restarts but stops in about 15!sec. The liquid-line sight
glass is full of refrigerant. The technician correctly concludes
that there is a restriction in the system. The TXV is a good
place to start when there is an almost complete blockage.
The system does not have service valves, so the charge has to be
removed and recovered in an approved cylinder.
Before entering the house, the technician makes sure his
shoes are clean and he puts the covers back on to protect
flooring. He installs a new TXV into the system, which takes
an hour to complete. After the valve is changed, the system
is leak checked and evacuated to a deep vacuum. A charge
is measured into the system, and the system is started.
It is evident from the beginning that the valve change has
repaired the unit.
After cleaning the work site, the technician explains to
the homeowner how the problem was corrected. He gives
billing information while letting the homeowner know that
the business is valued. While always making eye contact and
remembering the customer’s name, the technician shakes
the customer’s hand with a clean hand.


---

## PDF Page 417

### Unit 41 Troubleshooting

#### Service Call 6
An office manager calls to report that the air-conditioning
unit in a small office building is not cooling. The unit was
cooling correctly yesterday afternoon when the office closed
for the day. The problem is that at night an electrical storm
tripped a breaker on the air handler. The power supply is at
the air handler.
The technician first goes to the space thermostat. It is set
at 738F, and the temperature is 788F. There is no air coming out of the registers. The fan switch is turned to ON, and
the fan still does not start. The technician checks the lowvoltage power supply, which is in the attic at the air handler, and finds the tripped breaker.
#### Safety Precaution:
Before resetting it, the technician decides to check the unit
electrically. -
A resistance check of the fan circuit and the lowvoltage control transformer proves there is a measurable
resistance. The circuit seems to be safe. The circuit breaker
is reset and stays in. The thermostat is set at COOL, and
the system starts. A call later indicates that the system is
operating properly.

#### Service Call 7
A residential customer calls. The homeowner found the
breaker at the condensing unit tripped and reset it several times, but it did not stay set. The problem is that the
compressor motor winding is grounded to the compressor
shell and tripping the breaker.
SAFETY PRECAUTION: The
homeowner should be warned to reset a breaker no more
than once. -
The technician goes straight to the condensing unit with
electrical test equipment. The breaker is in the tripped position and is moved to the OFF position.
SAFETY PRECAUTION: The voltage is checked at the load side of the breaker to ensure
that there is no voltage. The breaker has been reset several times and
is not to be trusted. - When the technician determines that the
power is definitely off, he connects the ohmmeter to the
load side of the breaker. The ohmmeter reads infinity, meaning no circuit. The compressor contactor is not energized,
so the fan and compressor are not included in the reading.
The technician pushes in the armature of the compressor
contactor to make the contacts close. The ohmmeter now
reads 0, or no resistance, indicating that a short exists. It
cannot be determined whether the fan or the compressor
is the problem, so the compressor wires are disconnected
from the bottom of the contactor. The short does not exist
when the compressor is disconnected. This verifies that the
short is in the compressor circuit, possibly the wiring. The
meter is moved to the compressor terminal box and the wiring is disconnected. The ohmmeter is attached to the motor
terminals at the compressor. The short is still there, so the
compressor motor is condemned.

1249

The technician must return the next day to change the
compressor. Before he leaves, he disconnects the control
wiring and insulates the disconnected compressor wiring
so that power can be restored. This must be done to keep
crankcase heat on the unit until the following day. If it is
not done, most of the refrigerant charge will be in the
compressor crankcase and too much oil will move with the
refrigerant when it is recovered. The technician performs
one more task before leaving the job. The Schrader valve
fitting at the compressor is slightly depressed to determine the smell of the refrigerant. The refrigerant has a
strong acid odor. A suction-line filter drier with high acid
removal capacity needs to be installed along with the normal liquid-line drier.
The technician returns on the following day, recovers the
refrigerant from the system, and then changes the compressor, adding the suction- and liquid-line driers.
The unit is leak checked,
evacuated, and the charge measured into the system with a
set of accurate scales. The system is started, and the technician asks the customer to leave the air conditioner running,
even though the weather is mild, to keep refrigerant circulating through the driers to clean it in case any acid is left in the
system.
The technician returns on the fourth day and measures
the pressure drop across the suction-line drier to make sure
that it is not restricted with acid from the burned-out compressor. It is well within the manufacturer’s specification.

#### Service Call 8
A residential customer calls to say that he can hear the
indoor fan motor running for a short time; then it stops. This
is happening repeatedly. The problem is that the indoor fan
motor is cycling on and off on its internal thermal overload
protector because the fan capacitor is defective. The fan will
start and run slowly then stop.
The technician knows from the work order to go straight
to the indoor fan section. It is in the crawl space under the
house, so he carries electrical instruments on the first trip.
The fan has been off long enough to cause the suction pressure to go so low that the evaporator coil is frozen. The
breaker is turned off during the check. The technician suspects the fan capacitor or the bearings, so he also carries
along a fan capacitor. After bleeding the charge from the fan
capacitor, it is checked with a meter to see if it is within the
manufacturer’s specified range.
#### Safety Precaution:
Ensure that no electrical charge is in the capacitor before checking
it with a meter. A 20,000-" resistor should be used between the two
terminals to bleed off any charge. - The meter shows that the
capacitor is open and must be replaced.
The technician oils the fan motor and starts it from
under the house with the breaker. The fan motor is drawing the correct amperage. The coil is still frozen, and the
technician must set the space thermostat to operate only


---

## PDF Page 418

1250

Section 7 Air-Conditioning (Cooling)

the fan until the homeowner feels air coming out of the
registers. Then the fan only should be operated for onehalf hour (to melt the rest of the ice from the coil) before
the compressor is started.
The service technician then clearly explains to the customer in everyday language what went wrong with the system and the work that was accomplished and politely asks
the customer if there are any questions. Billing information is
given to the customer, the customer is again thanked for the
business, and the technician leaves the work site.

Solutions for the following service calls are not provided
here. Please discuss the solutions with your instructor.

#### Service Call 9
A commercial customer reports that an air-conditioning unit
in a small office building is not cooling on the first warm day.
The technician first goes to the thermostat and finds that
it is set at 758F, and the space temperature is 828F. The air
feels very humid. No air is coming from the registers. The air
handler is in the attic. An examination of the condensing unit
shows that the suction line has ice all the way back to the
compressor. The compressor is still running.
What is the likely problem and the recommended
solution?

#### Service Call 10
A residential customer reports the unit in the residence was
worked on in the early spring under the service contract.
The earlier work order shows that the unit is an R-22 system
and that refrigerant was added by a technician new to the
company.
The technician finds that the thermostat is set at 738F, and
the house is 778F. The unit is running, and cold air is coming out of the registers. Everything seems normal until the
condensing unit is examined. The suction line is cold and
sweating, but the liquid line is only warm.
Gauges are fastened to the gauge ports; the suction pressure is 85!psig, far from the correct pressure of 74!psig (778F 2
358F 5 428F, which corresponds to about 74!psig). The head
pressure is supposed to be 243! psig to correspond to a
condensing temperature of 1158F (858F 1 308F 5 1158F, or
243!psig). The head pressure is 350!psig. The unit shuts off
after about 10!min running time.
What is the likely problem and the recommended
solution?

#### Service Call 11
A residential customer calls to report that an R-22 airconditioning unit is not cooling enough to reduce the space
temperature to the thermostat setting. It is running continuously on this first hot day.
The technician finds the thermostat set at 738F, and the
house temperature is 788F. Air is coming out of the registers, so the filters must be clean. The air is cool but not as
cold as it should be. The air temperature should be about
558F, and it is 638F.
At the condensing unit the technician finds that the suction line is cool but not cold. The liquid line seems extra cool.
It is 908F outside, and the condensing unit should be condensing at about 1208F. If the unit had 158F of subcooling,
the liquid line should be warmer than hand temperature, yet
it is not.
Gauges are fastened to the service ports to check the
suction pressure. The suction pressure is 95! psig, and the
discharge pressure is 225! psig. The airflow is restricted to
the condenser, and the head pressure gradually climbs to
250!psig; the suction pressure goes up to 110!psig. The compressor should have a current draw of 27!A, but it only draws
15!A.
What is the likely problem and the recommended
solution?

#### Service Call 12
A commercial customer calls to indicate that the airconditioning unit in a small office building was running but
suddenly shut off.
The technician introduces himself to the customer
and carefully listens to what he has to say. Before being
invited inside, the technician puts protective covers over
his shoes. The technician then goes to the space thermostat and finds it set at 748F; the space temperature is
778F. The fan is not running. The fan switch is moved to
ON, but the fan motor does not start. It is decided that
the control voltage power supply should be checked first.
The power supply is in the roof condensing unit on this
particular installation. The technician explains to the customer the reason for leaving the building and proceeds
outside.
SAFETY PRECAUTION: The technician places a ladder
against the building away from the power line entrance. - Electrical test instruments are taken to the roof along with tools to
remove the panels. The breakers are checked and seem to
be in the correct ON position. The panel is removed where
the low-voltage terminal block is mounted. A voltmeter
check shows there is line voltage but no control voltage.
What is the likely problem and the recommended
solution?


---

## PDF Page 419

### Unit 41 Troubleshooting

1251

#### Re Vi E W Q Ues T Io Ns
1. Before installing a gauge on the high-pressure side of a
system, you should do which of the following?
A. Turn on the system
B. Turn off the system
C. Adjust the system to a neutral position
D. Have a cylinder approved by the DOT nearby
2. Capacitors should be shorted with a
before
checking with an ohmmeter.
A. 20,000-ohm, 5-watt resistor
B. screwdriver
C. digital multimeter
D. capacitor analyzer
3. The high- and low-side pressures on an operating
air-conditioning system can be converted to the
temperatures by using a temperature/pressure relationship chart.
A. dew point and wet-bulb
B. dry-bulb and wet-bulb
C. latent and sensible
D. condensing and boiling
4. Why do most air-conditioning systems not need a defrost
system?
A. They typically operate at temperatures below freezing.
B. Heat from the heating system is used to save energy.
C. They do not typically operate at temperatures below
freezing.
D. There is not enough condensate to cause frost on the
evaporator.
5. A typical standard-efficiency evaporator under standard
conditions will operate at a temperature of
A. 308F.
B. 408F.
C. 508F.
D. 608F.
6. The typical temperature difference between the entering air and the boiling refrigerant on a standard airconditioning evaporator is
8F.
A. 10
B. 15
C. 25
D. 35
7. When the ambient outside air temperature is 958F and
the unit is a high-efficiency unit, the lowest condensing
refrigerant temperature when the unit is operating properly is
A. 1108F.
B. 1158F.
C. 1208F.
D. 1258F.

8. When the outside ambient air temperature is 908F, the
temperature of the condensing refrigerant in a standard-efficiency unit should be approximately
A. 1208F.
B. 1308F.
C. 1408F.
D. 1508F.
9. If a condensing pressure is 260 psig for R-22, the condensing temperature will be
A. 1108F.
B. 1208F.
C. 1308F.
D. 1408F.
10. How is high efficiency accomplished in an air-conditioning condensing unit?
A. They use blended refrigerants with mineral oil.
B. They incorporate multiple filter driers.
C. They use a larger condenser coil surface area.
D. They use small, single-speed compressors.
11. When troubleshooting a small system
A. the gauge manifold should not be connected every
time.
B. turn the unit off and check the wiring.
C. always attach the high- and low-pressure gauges.
D. recover the refrigerant and recharge with new
refrigerant.
12. The suction gas may have a high superheat if the unit
A. is undercharged.
B. is overcharged.
C. has low evaporator airflow.
D. has dirty evaporator and condenser coils.
13. If the suction pressure is low and the suction line is warm,
the system has a
evaporator.
A. flooded
B. starved
C. full
D. defective
14. Which function on a digital multimeter is used to measure resistance in a compressor winding?
A. Microfarads
B. Volts
C. Amperage
D. Ohms
15. Which function on a digital multimeter is used to measure the current draw of a compressor?
A. Microfarads
B. Volts
C. Amperage
D. Ohms


---

## PDF Page 420

1252

Section 7 Air-Conditioning (Cooling)

16. Most condensers will subcool the refrigerant to between
8F below the condensing temperature of the
refrigerant.
A. 0 and 5
B. 5 and 10
C. 10 and 20
D. 20 and 30
17. What are two types of fixed-bore metering devices?
A. Capillary tube and orifice (piston).
B. TXV and capillary tube.
C. EEV and orifice (piston).
D. TXV and EEV.
18. If no crankcase heat is at the compressor, what may
happen to the refrigerant charge?
A. It might be vented to the atmosphere.
B. It can migrate to the compressor crankcase.
C. It can breakdown or fractionate.
D. It can mix with the system oil to create acid.

19. The primary tools used when troubleshooting the mechanical side of a system are
A. gauges and temperature-testing equipment.
B. a digital multimeter and a digital thermometer.
C. a vacuum pump and recovery machine.
D. a core removal tool and a set of gauges.
20. If a condenser circuit breaker is tripped, you should
A. reset it.
B. check the suction pressure and discharge pressure.
C. check the low-voltage circuit.
D. perform a resistance check of the compressor section.


---

## PDF Page 421

## SECTION 8
#### All-Weather Systems

#### UNITS
### UNIT 42

Heat Gains and Heat Losses
in!Structures

### UNIT 43

Air Source Heat Pumps

### UNIT 44

Geothermal Heat Pumps


---

## PDF Page 422

### UNIT 42
#### Heat Gains And Heat Losses
#### In Structures
#### O B J E C T I V E S
After studying this unit, you should be able to
explain the concepts of heat gain and heat loss.
explain the importance of determining the heat gain and heat
loss of a structure.
● list the four items that should be considered when performing
a heat gain/heat loss calculation.
● explain the difference between an interior wall and an exterior
wall.
● use appropriate charts and tables to determine the design
heating and cooling temperatures for a particular city.
● explain how cooling and heating temperature differentials are
determined using design indoor and outdoor temperatures.
● explain what is meant by a U-value and an R-value.
● explain how to use charts and tables to determine the U-value
for particular building construction elements.
● calculate the heat transfer through construction members.
● determine the factors that go into a heat loss calculation.
● explain the difference between net wall area and gross wall area.
● determine the factors that go into a heat gain calculation.
● explain how the heat load on windows is affected by their
orientation.
●
●

#### 42.1 Introduction To Heat
#### Gain And Heat Loss
With many things in life, bigger is better. We want bigger
houses, bigger boats, bigger paychecks, and bigger families.
But, as we get bigger and bigger, the problems associated with
these things get bigger as well. Air-conditioning and heating
equipment is no exception. When it comes to sizing air-conditioning and heating equipment, however, bigger is definitely
not better. When we refer to “bigger,” we are referring to the
capacity of the system to move Btus either into or out of a
structure. The use of oversized equipment has many negative effects that more than outweigh the perceived benefits of
larger equipment. Larger equipment, in general,
●
●

costs more to manufacture, purchase, install, and maintain,
costs more to operate because of larger motors and other
electrical loads,

●

●

requires larger air distribution systems which cost more
than smaller ones, and
will cool or heat the space quicker, resulting in more
frequent system starts and stops.

Oversized air-conditioning equipment will cool the
space faster. This results in more system off-time, decreasing the dehumidification effect that air-conditioning
systems have on the occupied space. Decreased dehumidification leads to higher relative humidity in the occupied
space. This leads to an increase in the possibility of mold
growth in the space. Mold growth in the space puts the
contractor at increased risk of litigation as a result of
mold-related illness.
Undersizing equipment is not desirable either. The
obvious result of an undersized heating or cooling system
is that the equipment will not be able to maintain the space
at the desired temperature at certain times of the season.
If, during the summer months, the temperatures are much
lower than average, an undersized air-conditioning system
will be able to cool the space down to acceptable levels.
If, however, the temperatures are higher than average,
the system will not be able to handle the heat load on the
structure. A similar situation arises with undersized heating equipment.
So, in order to make certain that the heating and
cooling equipment that is selected for use in a structure is
the right size, we need to know how much heat the structure loses in the cooler heating months and how much heat
the structure gains in the warmer cooling months. In order
to do this, a series of calculations must be made. These calculations are called heat gain and heat loss calculations.
These calculations determine the amount of heat lost and
gained by means of the envelope or shell of the structure,
Figure!42.1. In simple terms, the envelope separates the inside
of the structure from the outside. In the summer months heat
leaks into the house, while in the winter, heat leaks out of the
house.
Heat gain and heat loss calculations are important parts
of the system design process. When these calculations are
performed accurately, the equipment capacities selected
will properly match the structure, helping to ensure that

1254


---

## PDF Page 423

### Unit 42 Heat Gains and Heat Losses in Structures
Figure 42.1 (A) In the warmer summer months, heat leaks into the
structure. (B) In the colder winter months, heat leaks out of the structure.

1255

#### 42.2 Methods To Determine
#### The Heat Gain And Heat
#### Loss Of A Structure
There are many methods that are commonly used for
estimating the heat gain and heat loss of a structure. Most of
these methods rely on rules of thumb that provide very quick
results and, as a result, do not provide very accurate estimations of the needs of the particular structure. When performing a heat gain or heat loss calculation, a few things must be
taken into account:
●
●

(A)

●
●

(B)

the desired levels in the structure will be maintained over
a large range of operating conditions. As was mentioned
in Unit!35, “Comfort and Psychrometrics,” comfort is the
delicate balance among air temperature, relative humidity,
air cleanliness, and air movement. Properly selected and
installed equipment is, therefore, the basis for providing
comfort. Quite often, comfort-related issues can be traced
back to the system, so it’s important to start out on the
right foot with the right equipment.
Governmental agencies have stressed the importance and the environmental benefits of properly sized heating and cooling equipment. In order
to qualify for many government rebates for new heating and
cooling equipment, proof of an accepted heat gain and/or heat
loss calculation must be provided.
Refer to the next paragraph for more about “acceptable” methods for estimating
the heat gain and heat loss of a structure. It is very important to note that the material in this unit is not intended
to replace industry-accepted methods for performing these
calculations, but it will provide the reader with the concepts and methods involved in making them.

How accurate do the results have to be?
How critical does the temperature control need to be?
How critical does the humidity control need to be?
Is an equipment rebate being applied for?

The most basic heat gain and heat loss calculations are
based solely on the area or volume of the space being conditioned. For example, an air-conditioning system might be sized
at so many Btus per square foot or so many Btus per cubic foot,
Figure!42.2. These down-and-dirty, cookie-cutter methods do
not take into account the geographic location of the structure;
the construction materials used; the slope of the roof; the number of windows, doors, and other construction elements; or the
orientation (north, south, east, or west) of the structure.
Some equipment manufacturers provide single-page
forms that can be used to provide a general idea of the
equipment size needed. These forms are typically much easier to complete than are other industry-accepted methods. If
rebates are being applied for, it is important to check with the
agency for a list of calculation methods that are acceptable.
The most popular method for determining the heat gain
and heat loss of a residential structure is to use Manual J,
Figure! 42.3. Manual J is prepared by the Air Conditioning
Contractors of America, ACCA, and is among the most comprehensive methods of determining the heating and cooling
needs of residential structures. Manual J is available in both

Figure 42.2 Cookie-cutter methods of performing heat gain and heat
loss calculations are not acceptable. Photo by Eugene Silberstein


---

## PDF Page 424

1256

Section 8 All-Weather Systems

Figure 42.3 The heat gain and heat loss methods used should be
nationally recognized and accepted. Photo by Eugene Silberstein

Figure 42.4 No heat transfer takes place through a wall or panel that
has no temperature differential across it.
#### INTERIOR
#### WALL

#### HALLWAY
#### Air @ 70°F

abridged and unabridged versions. The abridged version can
be used for most residential applications without sacrificing
accuracy.
Whatever method is ultimately used to determine the heat
gain and heat loss values for the project, it should be nationally
recognized and approved. It might be necessary for a contractor
or system designer to justify or defend the equipment selection
process in court. If it is suspected that the equipment is responsible for structural damage, mold-related issues, or health-related
problems, having a properly completed, industry-accepted heat
gain or heat loss report will prove invaluable.

#### 42.3 Indoor And Outdoor
#### Design Conditions For
#### Heating And Cooling
One important factor in determining the heat gain and heat loss
of a structure is knowing the temperature difference between
the inside and the outside of the structure. As this temperature differential, TD, increases, the rate of heat transfer from
one side of the structure to the other will increase. Similarly, as
this temperature differential decreases, the rate of heat transfer
from one side of the structure to the other will decrease.
Consider the internal wall of a house that separates the
hallway from a bedroom. This wall or panel has 708F air on
both sides. The heat transfer through the wall will be zero,
since there is no temperature difference across the panel,
Figure!42.4. Now consider an exterior wall of a house in the
summer. Exterior walls separate conditioned interior spaces
within a structure from the outside. The indoor house temperature is 758F and the outside air temperature is 908F. There
will obviously be heat flowing through the wall since there is a
158F TD across the panel, Figure!42.5. Now consider the same
wall in the middle of the winter. The indoor house temperature
is 708F and the outside air temperature is 08F. Now, the rate
of heat transfer through the wall will be much higher, because
of the 708F TD. In addition, the heat will be moving in the
opposite direction, Figure!42.6.

#### BEDROOM
#### Air @ 70°F

#### FLOOR

Figure 42.5 This wall has a temperature difference of 15 degrees across
it, so heat will enter the structure since the outside air temperature is
higher than the indoor temperature.
#### EXTERIOR
#### WALL

#### INDOOR
#### Air @ 75°F

#### OUTDOOR
#### Air @ 90°F
#### Heat Entering
#### The House

Figure 42.6 This wall has a temperature difference of 70 degrees across
it, so heat will leak from the structure since the indoor air temperature is
higher than the outside temperature.
#### EXTERIOR
#### WALL

#### INDOOR
#### Air @ 70°F

#### OUTDOOR
#### Air @ 0°F

#### Large Amounts
#### Of Heat Leaking
#### From The House


---

## PDF Page 425

1257

### Unit 42 Heat Gains and Heat Losses in Structures

Since the temperature on both sides of an exterior wall or
panel is needed to help determine how much heat is entering
or leaving the structure, we need to know something about
the expected indoor temperatures as well as the expected outdoor temperatures in different geographic regions at different
times of the year. Typically, the design indoor temperatures
used for heat gain and heat loss calculations are as follows:
●
●

For systems that will be installed in Modesto, California,
we would use the data from the table and the indoor design
temperatures to get:
Cooling Design TD 5 Outdoor Design Temperature 2
Indoor Design Temperature
Cooling Design TD 5 988F 2 758F
Cooling Design TD 5 238F

Indoor design temperature for the heating season: 708F
Indoor design temperature for the cooling season: 758F

Determining the design outdoor temperature requires
the use of a table similar to that shown in Figure! 36.13
in Unit! 36, “Refrigeration Applied to Air-Conditioning.”
Although tables that are prepared by different organizations
will present data differently, the information, for the most
part, is the same. For example, when determining the design
outdoor temperature for cooling, ACCA Manual J provides
one column, the 1% column, while the American Society
of Heating, Refrigerating and Air-Conditioning Engineers
(ASHRAE) table provides three temperature columns: the
1% column, the 2.5% column, and the 5% column. Since
most system designers use the ASHRAE 2.5% column for
sizing cooling equipment, the ASHRAE 2.5% information
is the same data that are included in the ACCA Manual J
1% column. To clarify this idea, a simplified comparison
for Nogales, Arizona, and Modesto, California, is shown
in Figure!42.7. Notice that the ACCA 99%–1% values correspond to the ASHRAE 97.5%–2.5% values.
To determine the temperature differentials for heating and
cooling equipment in Nogales, Arizona, we would use the data
from the table and the indoor design temperatures to get:
Cooling Design TD 5 Outdoor Design Temperature 2
Indoor Design Temperature
Cooling Design TD 5 968F 2 758F
Cooling Design TD 5 218F
Heating Design TD 5 Indoor Design Temperature 2
Outdoor Design Temperature
Heating Design TD 5 708F 2 328F
Heating Design TD 5 388F

Heating Design TD 5 Indoor Design Temperature 2
Outdoor Design Temperature
Heating Design TD 5 708F 2 308F
Heating Design TD 5 408F
For a system that is being installed in Central Islip
(Long Island), New York, with design cooling and heating temperatures of 858F and 158F, respectively, the cooling
design TD would be 108F (858F 2 758F), while the heating
design TD would be 558F (708F 2 158F). In a colder climate
such as Big Rapids, Michigan, which has design cooling
and heating temperatures of 878F and 48F, respectively, the
cooling design TD would be 128F (878F 2 758F), while the
heating design TD would be 668F (708F 2 48F).

#### 42.4 U-Values And R-Values
In addition to knowing the design indoor and outdoor temperatures for the structure, information about the construction materials used is also needed. The construction materials will have a
major effect on the rate of heat transfer through the structural
envelope. One of the most commonly used characteristics of
building construction materials is the R-value. The R-value is typically used to rate the thermal resistance of insulation materials.
The higher the R-value, the harder it is for heat to pass through
the material. The R-values for some common building materials
are shown in Figure!42.8. If the wall of a structure is made up of
a number of different materials, the total R-value will be the sum
of all of the individual R-values that make up the wall.
Consider a wall that is constructed from 4 in. brick, has
5/8 in. drywall on the inside surface, and has 3/4 in. plywood
sheathing and insulating board-backed aluminum siding

Figure 42.7 For the most part, ACCA 99% and 1% values correspond to the ASHRAE 97.5% and 2.5% values. Table derived from data contained in
ASHRAE manuals and ACCA Manual J charts.

#### LOCATION

#### ELEVATION

#### LATITUDE

#### ASHRAE
#### HEATING
97.5%
#### DRY-BULB

#### ACCA
#### HEATING
99%
#### DRY-BULB

#### ASHRAE
#### COOLING
2.5%
#### DRY-BULB

#### ACCA
#### Cooling 1%
#### DRY-BULB

#### DESIGN
#### Grains @ 50%
#### RELATIVE
#### HUMIDITY

Nogales,
Arizona

3932ft

31°

32°F

32°F

96°F

96°F

−25

Modesto,
California

91ft

37°

30°F

30°F

98°F

98°F

−9

Central
Islip,
New York

98ft

40°

15°F

15°F

85°F

85°F

35


---

## PDF Page 426

1258

Section 8 All-Weather Systems

Figure 42.8 The R-values for some commonly used construction materials. Table derived from data contained in ASHRAE manuals and ACCA Manual J charts.
#### MATERIAL

#### R-VALUE

#### MATERIAL

#### R-VALUE

4” Common Brick

0.80

4” Brick Face

0.44

4” Concrete Block

0.80

8” Concrete Block

1.11

Fiberglass Blown Insulation
(attic)
Fiberglass Blown Insulation
(wall)
Cellulose Blown Insulation
(attic)
Cellulose Blown Insulation
(wall)

2.2-4.3
per inch
3.7-4.3
per inch
3.13
per inch
3.7
per inch

12” Concrete Block

1.28

3/4” Plywood Flooring

0.93

Lumber (2 x 4)

4.38

5/8” Particleboard
(Underlayment)

0.82

Lumber (2 x 6)

6.88

3/4” Hardwood flooring

0.68

1/2” Plywood Sheathing

0.63

Linoleum Tiles

0.05

5/8” Plywood Sheathing

0.77

Carpet with fibrous pad

2.08

3/4” Plywood Sheathing

0.94

Carpet with rubber pad

1.23

1/2” Hardboard Siding

0.34

Wood Door (hollow core)

2.17

5/8” Plywood Siding

0.77

Wood Door (1.75” solid)

3.03

3/4” Plywood Siding

0.93

Wood Door (2.25” solid)

3.70

0.61

Single pane windows

0.91

1.82

Single pane windows w/storm

2.00

Hollow-backed aluminum
siding
Insulating board-backed
aluminum siding
Insulating board-backed
aluminum siding (foil-backed)
1/2” Drywall

2.96
0.45

5/8” Drywall

0.56

Double pane windows with
0.25” air space
Double pane windows with
0.50” air space
Triple pane windows with
0.25” air space

1.69
2.04
2.56

Fiberglass Batt Insulation

3.14 – 4.3
per inch

Asphalt Shingles

0.44

Rock Wool Batt Insulation

3.14 – 4.0
per inch

Wood Shingles

0.97

(foil-backed) on the outside, Figure! 42.9. We can calculate
the R-value for the wall by adding up the R-values of the
materials:
4 in. Brick:
5/8 in. Drywall:
3/4 in. Plywood sheathing:
Hollow-backed aluminum siding:

R-value 5 0.80
R-value 5 0.56
R-value 5 0.94
R-value 5 2.96
Total R-value 5 5.26

Another characteristic of building construction materials
is the U-value. The U-value describes the thermal conductivity of a material. The higher the U-value, the easier it is for
heat to pass through the material. When designing a house,
for example, it would be a good idea to use construction
materials with high R-values and low U-values. The R-value

and the U-value are inverses of each other. If a material has
an R-value of 30, then the corresponding U-value will be
0.033, which is 1/30. In the example provided above, the
U-value of the wall would be 0.19, which is 1/5.26.
The units of the U-value are Btu/h/8F/ft2, or Btu per hour
per degree Fahrenheit per square foot. This means that if the
U-value of a material is 0.19, it will let 0.19 Btu of heat energy
pass through each square foot of the material if the TD across
the material is 18F. The next section will provide some more
numerical examples. NOTE: The published R-value for insulation is very rarely indicative of the material’s actual ability to
restrict heat transfer. As the material is compressed, the R-value
of the material decreases. R-19 batt-type cavity insulation, for
example, will have an R-value of 19 at a thickness of 6.5!in. Since
the space in a 2 3 6 wall cavity is only 5.5 in. the insulation will


---

## PDF Page 427

### Unit 42 Heat Gains and Heat Losses in Structures

1259

By plugging the values into the formula, we will get:

Figure 42.9 Illustration of a sample wall composition.

Q 5 U-value 3 TD 3 Area
Q 5 0.5 3 308F 3 (4 3 6)!ft2
Q 5 0.5 3 308F 3 24!ft2
Q 5 360 Btu/h
3/4 in. PLYWOOD
#### SHEATHING
#### Insulating Boardbacked, Foil-Lined
#### Aluminum Siding

5/8 in. DRYWALL
4 in. BRICK

#### 42.6 Elements Of Structural
#### Heat Loss (Heating Mode)
When calculating the heat loss of a structure, it is necessary
to take into account the entire envelope and all the contact
the envelope has with the outside. Heat losses from the conditioned space can occur in a number of ways, including:
●
●

be compressed somewhat in order to fit in the wall cavity and the
R-value will drop to roughly 16. ●

●
●
●

#### 42.5 Introduction To Heat
#### Gain And Heat Loss
#### CALCULATIONS
Up to this point, we have discussed the basic concepts that go
into a heat gain or heat loss calculation. We will now take a
look at some examples to provide some more insight into the
calculation process.
Example!1: Consider the wall from Figure!42.9. If the wall is
8!ft high and 20!ft long, how much heat will pass through the
wall if the TD is 20!degrees?
Solution: In general, the rate of heat transfer through a
wall will be determined by
Q 5 U-value 3 TD 3 Area
where
Q is the quantity of heat, in Btu/h
U-value is the U-value of the wall
TD is the temperature differential across the wall
Area is the area of the wall
By plugging the values into the formula, we will get:
Q 5 U-value 3 TD 3 Area
Q 5 0.19 3 208F 3 (8 3 20)!ft2
Q 5 0.19 3 208F 3 160!ft2
Q 5 608 Btu/h
Example!2: Consider a single-pane window with a storm. If
the window is 4!ft high and 6!ft long, how much heat will
pass through the window if the TD is 30!degrees?
Solution: The U-value of the window can be found by
first looking up the R-value of the window in Figure! 42.8.
Since the R-value is 2.00, the U-value is 0.5.

●
●
●
●
●

Through exposed (exterior) walls
Through windows and doors
Through roofs
Through ceilings to unconditioned attics or ceiling cavities
Through partition panels
Through below-grade (underground) walls
Through slab and basement floors
Through floors located above unconditioned spaces
Through cracks, openings, and deficiencies in structure
Duct losses to attics, ceiling cavities, and other unconditioned spaces

The total heat loss for a structure is simply the sum of the
heat losses experienced by all of the construction elements
that make up a particular structure.

#### Heat Loss Through Exposed Walls
The walls of a structure make up a large portion of the structural envelope. Walls account for a large percentage of the
total heat loss of a structure, so it is very important to have
accurate information regarding the construction materials
used to fabricate them. Frame houses commonly have either
2 3 4 or 2 3 6 construction with insulation in between the
wall studs. When calculating heat loss, it is important to
know not only what lumber the house was framed with but
also the R-value of the insulation. The size of the lumber can
be determined in a number of different ways, including:
●
●
●
●

Blueprint information
Measuring the thickness of the wall
Inspection of the attic or basement
Measuring through an electrical outlet or switch opening

Probably the easiest way to determine what size lumber
was used to frame a house is to inspect the blueprint, if available. If the blueprint is not handy, an open window and a tape
measure will help. The thickness of the wall will be the width
of the window minus any moldings and other construction
elements, such as drywall, paneling, shingles, and sheathing.


---

## PDF Page 428

1260

Section 8 All-Weather Systems

It might be possible to visually inspect the lumber from the
attic or basement, depending on the construction of the house.
Another possible method for determining the size of the lumber used for framing is to access the wall cavity through an
electrical switch or outlet box. Be sure to disconnect the power
to the circuit before removing the switch or receptacle cover.
Gently insert a blunt, nonmetallic object such as a paint stirrer
or unsharpened pencil in the gap between the electric box and
the drywall until it reaches the back end of the wall cavity.
The R-value of the insulation used can be determined by
visual inspection or by determining its value based on the size
of the studs that were used for construction. For example, if
the house was constructed from 2 3 4 lumber and is insulated
with fiberglass batt insulation, the R-value of the insulation
be estimated to be between 10.15 and 13.3. This is because a
2 3 4 is 3.5 in. wide and fiberglass batt-type insulation has
an R-value that ranges from 2.9 to 3.8 per inch. From this
information, it is very likely that the insulation in the wall
has an R-value of R-13, since R-13 is among the most common insulation values. Similarly, a wall framed with 2 3 6
lumber will likely have R-19 insulation if fiberglass batting
has been used.
The insulation and studs are not the only components
that make up a wall. In addition to these items, sheathing,
siding, vapor barriers, and drywall are also used to create
the final product. To make it easier to determine the values needed for calculations, tables are available that allow
the user to simply look up the wall type and construction
and obtain the needed values, Figure!42.10. So, if a house is
framed with 2 3 6 wood studs and has board insulation with
an R-value of R-6 and insulation with an R-value of R-19, the
U-value for the wall will be 0.049.
GROSS WALL AREA. Gross wall area is a term that is used
to describe the area of a wall before any doors or windows
are cut into it. The gross wall area of the wall in Example!1

Figure 42.10 The U-values for some exterior walls. Table derived from data
contained in ASHRAE manuals and ACCA Manual J charts.
#### WALL
#### Stud Size
#### Construction (Wood)
Frame
Frame
Frame
Frame
Frame
Frame
Frame
Frame
Frame
Frame
Frame
Frame

2x4
2x4
2x4
2x4
2x4
2x4
2x6
2x6
2x6
2x6
2x6
2x6

#### BOARD
#### INSUALATION
#### INSULATION
#### R-VALUE
#### U-VALUE
R-2
R-2
R-4
R-4
R-6
R-6
R-2
R-2
R-4
R-4
R-6
R-6

R-11
R-13
R-11
R-13
R-11
R-13
R-15
R-19
R-15
R-19
R-15
R-19

0.086
0.081
0.073
0.069
0.064
0.060
0.077
0.063
0.066
0.055
0.058
0.049

Figure 42.11 Gross wall area is determined by multiplying the length and
the width of the wall. The gross wall area of Wall A is 250 ft2 and the gross wall
area of Wall B is 160 ft2.

#### 10 Feet

#### Wall B

#### Wall A

#### 25 Feet

#### 16 Feet

in Section!42.4 is 160!ft2, which is simply the height of the
wall multiplied by the width of the wall. Consider the house
in Figure!42.11, which has no windows or doors. The gross
wall area of Wall A is 250!ft2, while the gross wall area of
Wall B is 160!ft2 (ignoring the triangular portion of the wall
in the attic).
NET WALL AREA. Net wall area is a term that is used to
describe the area of a wall after the doors and windows are cut
into it. The net wall area can be expressed mathematically as:

Net Wall Area 5 Gross Wall Area 2 Door Area 2 Window Area
2 Area of Other Components
Let’s take a look at the wall in Figure!42.12. This wall has
a gross wall area of 300!ft2, which is simply the height of the
wall multiplied by the width of the wall. To find the net wall

Figure 42.12 The net wall area is the gross wall area minus the area of all
windows and doors in the wall. The net wall area for this wall is 261 ft2.
3-FOOT x 7-FOOT DOOR

6-FOOT x 3-FOOT WINDOW

#### 10 Feet

#### 30 Feet


---

## PDF Page 429

1261

### Unit 42 Heat Gains and Heat Losses in Structures

area, we would subtract the area of the window and door.
Using the formula for net wall area, we get:

Figure 42.13 Geometry showing how to calculate the “L” dimension of
this roof.

Net Wall Area 5 Gross Wall Area 2 Door Area 2 Window Area
Net Wall Area 5 300!ft2 2 Door Area 2 Window Area
Net Wall Area 5 300!ft2 2 (3' 3 7') 2 (6' 2 3')
Net Wall Area 5 300!ft2 2 21!ft2 2 18!ft2
Net Wall Area 5 300!ft2 2 39!ft2
Net Wall Area 5 261!ft2

L
#### 6 Feet

#### 16 Feet

#### 8 Feet

#### Heat Loss Through Windows
#### And Doors

#### 10 Feet

The method used to determine the heat loss through windows and doors is basically the same as that used to determine the heat loss through the wall discussed earlier. For
the wall in Figure!42.12, the construction materials are as
follows:
Wall:
Window:
Door:
TD across panel:

2 3 6 studs, R-19 cavity insulation,
R-4 board insulation
Double pane with 0.50in. of air space
2.25in. solid wood
408F

To determine the heat loss via the construction materials, the
U-values are needed. These values are obtained as follows:
Wall U-value:
Window U-value:
Door U-value:

0.055 (from Figure!42.10)
0.49 (from Figure!42.8 and using
U 5 1/R, 1/2.04 5 0.49)
0.27 (from Figure!42.8 and using
U 5 1/R, 1/3.70 5 0.27)

The heat transfer rate through the window is found as follows:
Q 5 U-value 3 TD 3 Area
Q 5 0.49 3 408F 3 (3 3 6)!ft2
Q 5 0.49 3 408F 3 18!ft2
Q 5 352.8 Btu/h
Similarly, the heat transfer rate through the door is found as
follows:
Q 5 U-value 3 TD 3 Area
Q 5 0.27 3 408F 3 (3 3 7)!ft2
Q 5 0.27 3 408F 3 21!ft2
Q 5 226.8 Btu/h
We can then determine the heat loss for the entire wall by
using the following:
QEntire Wall 5 QNet Wall 1 QWindow 1 QDoor
QEntire Wall 5 [0.055 3 261!ft2 3 408F] 1 QWindow 1 QDoor
QEntire Wall 5 574.2 Btu/h 1 352.8 Btu/h 1 226.8 Btu/h
QEntire Wall 5 1153.8 Btu/h

#### 16 Feet

#### Heat Loss Through Roofs
A great deal of heat is lost through the roof. The calculation to determine the heat loss through the roof is similar to
the method used earlier, but calculating the area of the roof
involves a little geometry. If the roof in Figure!42.11 has its
peak at a height of 16!ft from the ground, we can calculate
the length, L, of the sloped portions of the roof, Figure!42.13,
by using Pythagorean Theorem as follows:
Height of triangle:
Base of triangle:

6!ft (16-ft peak height 2 10-ft
wall height)
8!ft (one half of the width of
the house)

So, using the Pythagorean Theorem, we get:
L2 5 Height2 1 Base2
or

L 5 ÏHeight2 1 Base2
L 5 Ï62 1 82

L 5 Ï36 1 64
L 5 Ï100
L 5 10!ft
NOTE: It could also be noted that the length “L” is the hypotenuse of a 3-4-5 triangle, where one side is 6 (3 3 2) and the second is
8 (4 3 2). The hypotenuse, L, is therefore 10 (5 3 2). ● Since the
house is 25!ft long, each half of the roof will be 10!ft 3 25!ft,
or 250!ft2. So, the total area of the roof will be 500!ft2. If the
roof, for example has a U-value of 0.25 and the TD across the
roof is 608F, the heat loss attributed to the roof is
QRoof 5 U-value 3 TD 3 Area
QRoof 5 0.25 3 608F 3 500!ft2
QRoof 5 7500 Btu/h


---

## PDF Page 430

1262

Section 8 All-Weather Systems

Figure 42.14 This attic is separated from the occupied space by drywall
and R-30 insulation.

Figure 42.15 Attic barrier made up of insulation, beams, and drywall.
Typical beams are positioned 16-in. apart, on center.
1.5
#### INCHES

#### ATTIC

#### 14.5 Inches
R 5 6.88

236

R 5 30

#### Occupied Space

5/8 in. DRYWALL
R 5 0.56

#### 16 Inches

#### R-30 Insulation
2x6
#### DRYWALL

NOTE: This example assumes that the roof separates the outside
from the occupied space. If there is a flat ceiling located under the
roof, the heat loss is calculated from the occupied space to the attic. ●

#### Heat Loss Through Ceilings
#### To Unconditioned Attics
#### Or Ceiling Cavities
Since the basics are known, the best way to cover this is by
example. Consider a house that has a footprint of 400! ft2
and a ceiling is separating the occupied space from the
unconditioned attic. The ceiling is insulated with R-30 insulation and the TD between the space and the attic is 608F,
Figure!42.14. The U-value of the ceiling will be 0.033, since
the U-value 5 1/R. The heat loss from the structure via the
ceiling can be found by:
QCeiling 5 U-value 3 TD 3 Area
QCeiling 5 0.033 3 608F 3 400!ft2
QCeiling 5 800 Btu/h
This example has been simplified a great deal, as the actual
calculation is much more complicated. The drywall under the
insulation was not accounted for, nor was the 2 3 6 lumber. Both of these construction elements, along with the R-30
insulation, make up the barrier that separates the attic from
the living space. In actuality, the barrier can be broken up into
two different sections. One portion is made up of the R-30
insulation and the 5/8 in. drywall, and the other is made up
of the 2 3 6 lumber and the 5/8 in. drywall. Since the width
of a 2 3 6 is 1.5 in., and the beams are typically 16-in. apart
from each other on center, there is a 14.5-in. gap between the
beams, Figure 42.15.
The R-value for the lumber/drywall portion of the barrier is
7.44 (6.88 1 0.56), and the R-value for the insulation/drywall
portion of the barrier is 30.56 (30 1 0.56). In any 16-in. portion

of the barrier, 1.5 in. will be the lumber/drywall combination and 14.5 in. will be the insulation/drywall combination.
This means that the barrier is made up of 9.4% (1.5/16) of the
lumber/drywall combination and 90.6% (14.5/16) of the insulation/drywall combination. Mathematically, the R-value for the
barrier can be calculated as:
R-value 5 9.4% of the lumber/drywall combo 1 90.6%
of the insulation/drywall combo
R-value 5 0.094 (7.44) 1 0.906 (30.56)
R-value 5 0.094 (7.44) 1 0.906 (30.56)
R-value 5 0.70 1 27.69
R-value 5 28.39
The R-value for the barrier can then be converted to a
U-value of 0.035. Using the same TD of 608F and the area of
400 ft2, the heat loss from the structure via the ceiling can be
calculated as:
QCeiling 5 U-value 3 TD 3 Area
QCeiling 5 0.035 3 608F 3 400 ft2
QCeiling 5 840 Btu/h
It can be seen that the difference between the original calculation and this, more complicated version, is approximately 5%.

#### Heat Loss Through Partition Walls
Partition walls are walls that separate a conditioned interior space from an unconditioned interior space. The heat
that is lost from the structure is determined using the same
formula that has been utilized for most of this chapter, but
the TD that is used is not the difference between the indoor
and outdoor temperatures. Instead, the TD is the difference
between the design indoor air temperature and the temperature of the air in the unconditioned space. If the outside temperature is 08F, the indoor temperature is 708F, and
the temperature of an unheated garage is 408F, the TD across
the partition wall that separates the garage from the conditioned space is 308F, Figure!42.16.
