# Refrigeration & Air Conditioning Technology, 9th Edition

## Text-Only Markdown Conversion - Volume 4

> Source: `Refrigeration 4.pdf`  
> Images and page artwork omitted. Page markers correspond to the split PDF volume, not necessarily the original printed page number.  
> Use the original PDF whenever a diagram, photograph, wiring schematic, or visually formatted table is needed.



---

## PDF Page 1

1263

### Unit 42 Heat Gains and Heat Losses in Structures
Figure 42.16 Partition walls separate a conditioned interior space from an
unconditioned interior space.

Figure 42.17 Some walls are partially above grade and partially below
grade.
#### Above Grade Portion
#### Of Wall
#### Below Grade
#### Portion Of Wall

#### Basement Ceiling
#### Conditioned Space @ 70°F
#### OUTDOORS
@ 0°F
#### UNCONDITIONED
#### Garage @ 40°F

#### CONDITIONED
#### Space @ 70°F

#### Basement Wall

#### Partition Wall With A
#### Td Of 30°F (70°F - 40°F)

#### Heat Loss Through Below-Grade
#### WALLS
The term below grade is used to describe walls or portions
of walls that are below ground level. Some walls are partially above grade and partially below grade, Figure! 42.17.
When such is the case, the heat loss through the wall must
be calculated as the sum of the heat loss from the abovegrade portion of the wall and the heat loss from the
below-grade portion of the wall. The U-values for the abovegrade and below-grade portions of the wall vary as well.
The two important factors that affect the U-value for the
below-grade portion of the wall are the materials used to construct the wall and how far below grade the floor is. The rate of
heat loss through a below-grade wall decreases as the floor gets
deeper into the ground. Let us take a look at a sample chart that
might be used for basement walls that are made up of 8 in. of
brick or stone and are framed with wood studs, Figure!42.18.
Let us consider a house that has a 40' 3 60' footprint
and a basement with a full 89 ceiling. The basement floor is
69 below grade and the design TD for the structure is 708F.
The basement walls are constructed of 8 in. of brick with
2 3 6 framing and R-19 insulation, Figure!42.19.

#### Basement Floor

The heat loss through the basement walls is divided
between the above-grade and below-grade portions of
the wall. The above-grade portion of the walls will have a
U-value of 0.069 and the below-grade portion of the walls
will have a U-value of 0.043, from Figure!42.18. The area of
the above-grade walls can be found by:
Above-Grade Wall Area 5 Height of Above-Grade Wall
3 Perimeter of Above-Grade Wall
Above-Grade Wall Area 5 2' 3 (40' 1 60' 1 40' 1 60')
Above-Grade Wall Area 5 2' 3 200'
Above-Grade Wall Area 5 400!ft2
The heat loss through the above-grade portion of the wall is
found by:
QAbove-Grade Walls 5 U-value 3 TD 3 Area
QAbove-Grade Walls 5 0.069 3 708F 3 400!ft2
QAbove-Grade Walls 5 1932 Btu/h

Figure 42.18 The U-values for some exterior walls. Notice that this chart shows values for both the above-grade and below-grade portions of the wall.
Table derived from data contained in ASHRAE manuals and ACCA Manual J charts

#### STUD
#### WALL
#### Construction Size (Wood)
8 inches
(Brick or Stone)
8 inches
(Brick or Stone)
8 inches
(Brick or Stone)
8 inches
(Brick or Stone)
8 inches
(Brick or Stone)

#### INSUALATION
#### R-VALUE
#### (To Floor)

#### U-VALUE
#### (Above Grade
#### WALLS)

#### U-Value (Based On Floor
#### Depth For Below Grade Walls)
2’

4’

6’

8’

10’

2x4

R-11

0.071

0.062

0.056

0.051

0.047

0.099

2x4

R-13

0.068

0.059

0.053

0.049

0.045

0.093

2x4

R-15

0.065

0.057

0.051

0.047

0.043

0.088

2x6

R-19

0.052

0.047

0.043

0.040

0.037

0.069

2x6

R-21

0.051

0.046

0.042

0.039

0.036

0.067


---

## PDF Page 2

1264

Section 8 All-Weather Systems

Figure 42.19 This 8-ft wall has a 2-ft portion above grade and a 6-ft
portion below grade.
8 in. BRICK with 2 x 6 FRAMING and R-19
#### INSULATION
#### 2 Feet

#### 6 Feet

#### Basement Floor

unconditioned areas. Just as we addressed the concept of heat
losses through partition walls a little earlier in this unit, the
floors that separate conditioned from unconditioned areas
act in much the same way as partition walls. The tables that
are used to calculate the heat loss through a floor located
over an unconditioned crawl space or basement are similar
to the one shown in Figure!42.20.
Consider a basement that has a 40' 3 60' footprint. The
house has a design indoor temperature of 708F and a design
outside temperature of 108F. The floor is insulated with R-19
blanket insulation. The calculated TD is 608F (708F 2 108F).
Since the unconditioned basement is not as cold as the outside temperature, the TD that will be used for the calculation
will be found in Figure!42.20. For the floor in our example,
the TD that will be used is 29.18F, which is the value that is
found at the point where the R-19 floor insulation row intersects with the 608F TD column. It can also be found from
Figure!42.20 that the U-value for the floor is 0.049. The floor
loss calculation is as follows:

The heat loss through the below-grade portion of the
wall is found by:
QBelow-Grade Walls 5 U-value 3 TD 3 Area
QBelow-Grade Walls 5 0.043 3 708F 3 (6 3 200)!ft2
QBelow-Grade Walls 5 0.043 3 708F 3 1200!ft2

QFloor Over Unconditioned Basement 5 U-value 3 TD 3 Area
QFloor Over Unconditioned Basement 5 0.049 3 29.18F 3 2400!ft2
QFloor Over Unconditioned Basement 5 3422.16 Btu/h

#### Heat Loss Through Slab Floors

QBelow-Grade Walls 5 3612 Btu/h
The total heat loss for the basement walls is the sum of
the heat losses for the below-grade and above-grade walls as
follows:
QBasement Walls 5 QAbove-Grade Walls 1 QBelow-Grade Walls
QBasement Walls 5 1932 Btu/h 1 3612 Btu/h
QBasement Walls 5 5544 Btu/h

#### Heat Loss Through Floors Located
#### Above Unconditioned Spaces
Heat loss calculations performed on houses that have
unconditioned basements or crawl spaces need to take into
account the heat that is lost between the conditioned and

Quite often, houses are built on slabs of concrete that are at
ground level. These are referred to as slab-on-grade floors. A
great deal of heat is lost from the edges of the slab and the
heat loss is calculated using the running feet of exposed slab
edge, not the area of the floor. The running feet of exposed
edge is the perimeter of the slab. Insulation for the slab can
be vertical or horizontal, or can be vertical insulation that
turns under the slab, Figure!42.21. This type of construction
element utilizes an F-value instead of a U-value. F-values are
expressed in Btuh per running foot per degree Fahrenheit
(Btuh/ft/8F) of the perimeter of a slab floor, as opposed to
U-values, which are expressed in Btuh per square foot per
degree Fahrenheit (Btuh/ft2/8F). An F-value table for various
types of slab insulation would look similar to the table in
Figure!42.22.

Figure 42.20 Some U-values and TD values for floors that are located above unconditioned crawl spaces or basements. Table derived from data contained in ASHRAE manuals and ACCA Manual J charts.

#### FLOOR
#### INSULATION
R-2 Board
R-5 Board
R-11 Blanket
R-19 Blanket
R-30 Blanket

#### FLOOR
#### U-VALUE
0.206
0.125
0.073
0.049
0.034

#### Floor Temperature Difference
#### (For Specific Heating Temperature Diferential, Td)
30°F
5.4
8.0
11.5
14.6
17.1

35°F
6.4
9.4
13.4
17.0
20.0

40°F
7.3
10.7
15.4
19.4
22.8

45°F
8.2
12.0
17.3
21.8
25.7

50°F
9.1
13.4
19.2
24.3
28.6

55°F
10.0
14.7
21.1
26.7
31.4

60°F
10.9
16.1
23.0
29.1
34.3

65°F
11.8
17.4
25.0
31.5
37.1

70°F
12.7
18.7
26.9
34.0
40.0


---

## PDF Page 3

1265

### Unit 42 Heat Gains and Heat Losses in Structures
Figure 42.21 (A) Vertical insulation along the perimeter of a slab.
(B) Horizontal insulation along the perimeter of a slab. (C) Vertical insulation along the perimeter of a slab that has a turn under.
#### Slab-On-Grade Floor

#### INSULATION

Figure 42.22 F-values for various types of slab insulation. Table derived
from data contained in ASHRAE manuals and ACCA Manual J charts.
#### F-VALUE
#### For Heavy
#### Moist Soil

#### F-Value For
#### Light Dry
#### SOIL

R-0
R-5
R-15
R-5
R-15

1.358
0.589
0.432
1.266
1.194

0.989
0.289
0.178
0.98
0.967

R-5

0.574

0.287

R-15

0.401

0.174

#### INSULATION
#### INSULATION
#### CONFIGURATION
#### R-VALUE

#### 3 Feet

(A)
#### INSULATION
#### Slab-On-Grade Floor

No Insulation
Vertical
Vertical
Horizontal
Horizontal
Vertical with
Turn Under
Vertical with
Turn Under

QSlab 5 F-value 3 TD 3 Running Feet of Exposed Edge
QSlab 5 0.178 3 TD 3 Running Feet of Exposed Edge
QSlab 5 0.178 3 608F 3 (40' 1 70' 1 40' 1 70')
QSlab 5 0.178 3 608F 3 220'
QSlab 5 2349.6 Btu/h

#### Heat Loss Through Cracks,
#### Openings, And Deficiencies
#### In Structure
No structure is completely airtight, so losses due to infiltration
must be accounted for. The sensible heat formula, from Unit!35,
“Comfort and Psychrometrics,” is used to calculate these losses:

#### 4 Feet

QIn"ltration 5 1.08 3 cfm 3 TD

(B)
#### INSULATION
#### Slab-On-Grade Floor

In this formula, 1.08 is a constant and the TD is the design
temperature differential that has been used throughout this
unit. The cfm value is an estimate of how many cubic feet
of air are entering the structure each minute. This can be
estimated by determining how many air changes occur each
hour, abbreviated as ACH, and the internal volume of the
house. The number of air changes per hour is determined
from a table similar to that shown in Figure!42.23.
To calculate the cfm, we can use the following formula:
cfm (in"ltration) 5 (ACH 3 HOUSE VOLUME) ÷ 60 min/h

#### 4 Feet

Figure 42.23 Table used to determine the number of air changes
per hour for heat loss calculations. Table derived from data contained in
ASHRAE manuals and ACCA Manual J charts.

(C)

#### Air Changes Per Hour (For Heating)
#### Floor Area Of Conditioned Space

Consider a slab-on-grade floor that has a footprint
of 40' 3 70'. This slab is located in light, dry soil and has
vertical, R-15 insulation. The TD that will be used is 608F.
The heat loss through this slab can be found by:

#### CONSTRUCTION

900–1500 ft2

1500–2000 ft2 2000–3000 ft2 3000 and up ft2

#### TIGHT
#### AVERAGE

0.30
0.75

0.25
0.60

0.20
0.50

0.20
0.45

#### LEAKY

1.70

1.45

1.15

1.00


---

## PDF Page 4

1266

Section 8 All-Weather Systems

Consider a house with the following characteristics:
●
●
●
●

Figure 42.24 Heated air passing through ducts that are located in
unconditioned spaces gives up heat to the unconditioned space.

Average construction
2500!ft2
Single-story house with 8-ft ceilings
Design TD is 608F

#### Unconditioned Attic @ 40°F

From this information, we can determine that the ACH is
0.50 (from Figure!42.23), and that the volume of the house
is 20,000!ft3 (2500!ft2 3 8!ft). We can then calculate the cfm
of the infiltration by:

#### Heated Air @ 100°F

cfm (in"ltration) 5 (ACH 3 HOUSE VOLUME) ÷ 60 min/h
cfm (in"ltration) 5 (0.50 3 20,000) ÷ 60
cfm (in"ltration) 5 167 cfm

#### Ceiling Joists

We can then determine the heat loss due to infiltration by:
QIn"ltration 5 1.08 3 cfm 3 TD
QIn"ltration 5 1.08 3 167 3 608F
QIn"ltration 5 10,821.6 Btu/h

#### Conditioned Space @ 70°F

#### INSULATION
#### Drywall Ceiling

installation location. For example, the following correction
values might be found for a particular duct system type:

#### Duct Losses To Attics,
#### Ceiling Cavities, And Other
#### Unconditioned Spaces
When heated air passes through ducts that are located in
unconditioned spaces, heat is lost to the unconditioned space,
Figure! 42.24. The rate at which heat is lost depends on a
number of factors, including the temperature of the air in the
duct, the temperature of the air in the unconditioned space,
and the amount of insulation on the duct. The duct losses are
calculated as a percentage of the envelope load, but the percentage changes based on the conditions and location of the
system. In general, duct losses are determined by the following:
QDuct Losses 5 Envelope Load 3 Loss Factor 3 Duct Insulation
Correction Value
The envelope load is simply the sum of the individual heat
losses of the structure. The heat loss factor is determined by
a table similar to the one shown in Figure! 42.25. The duct
wall insulation correction value is determined by the duct
wall insulation, as well as the type of duct system and its

If the wall insulation is R-2, the duct insulation correction value is 1.48.
If the wall insulation is R-4, the duct insulation correction
value is 1.15.
If the wall insulation is R-6, the duct insulation correction
value is 1.00.
If the wall insulation is R-8, the duct insulation correction value is 0.93.
Consider a 2000!ft2 house that has a total envelope loss
of 15,000 Btu/h. The design outdoor air temperature is 08F
and the duct wall insulation is rated at R-4. The design
supply air temperature to the occupied space is 1108F. The
duct losses can be calculated as:
QDuct Losses 5 Envelope Load 3 Loss Factor 3 Duct Insulation
Correction Value
QDuct Losses 5 15,000 Btu/h 3 0.25 3 1.15
QDuct Losses 5 4312.5 Btu/h
For complete information regarding duct wall insulation correction values, refer to the Duct Load Factors tables in ACCA
Manual J.

Figure 42.25 Tables used to determine heat loss factors for duct loss calculations. Table derived from data contained in ASHRAE manuals and ACCA
Manual J charts.
#### Heat Loss Factor
#### Discharge Air Tempeature = 100°F
#### DESIGN
#### OUTSIDE
#### Air Temp
0°F

#### Discharge Air Tempeature = 110°F

#### Floor Area Of
#### Conditioned Space
1000 ft2
0.21

1500 ft2 2000 ft2 2500 ft2

#### DESIGN
#### OUTSIDE
#### Air Temp

#### Floor Area Of
#### Conditioned Space
1000 ft2 1500 ft2 2000 ft2 2500 ft2

0.34

0°F

0.18

0.21

0.25

0.26

0.26

0.29

10°F

0.16

0.18

0.22

0.24

0.19

0.22

0.25

20°F

0.14

0.17

0.18

0.21

0.17

0.20

0.21

30°F

0.12

0.15

0.17

0.19

0.24

10°F

0.18

0.22

20°F

0.16

30°F

0.14

0.29


---

## PDF Page 5

1267

### Unit 42 Heat Gains and Heat Losses in Structures

#### 42.7 Elements Of Structural
#### Heat Gain (Cooling Mode)
When calculating the heat gain of a structure, it is necessary
to take into account the entire envelope and all the contact
the envelope has with the outside. In addition, the occupants
of the structure as well as any appliances, lighting, plants, fish
tanks, and other heat/moisture-generating elements must be
factored into the calculations. Since the sun creates a varying
heat load on the structure as it moves across the sky based on
the direction the house is facing, the orientation of the house
is also a major consideration. Heat gains in the conditioned
space can occur in a number of ways that include:
●
●
●
●
●
●
●

Through exposed (exterior) walls
Through doors
Through roofs, walls, floors, and ceilings
Through windows
From people, appliances, lighting, and other elements
Through cracks, openings, and deficiencies in structure
Through duct runs through attics, ceiling cavities, and
other unconditioned spaces

In summary, the heat gain on a structure is the sum of the
conduction loads, the internal loads, the solar loads, and
the infiltration loads. It is important to note that there is no
heat gain through below-grade walls, slabs, and basement

floors, so these construction elements do not need to be
accounted for.
There are different methods of calculating the heat gain
on a structure based on the type of house and the number
of wall exposures it has. What is presented in the following
sections is a general guideline to the methods and calculations used to determine the heat gain of a structure and is not
intended to be a comprehensive, step-by-step procedure for
obtaining an accurate heat gain calculation.

#### Heat Gain Through Exposed
#### (Exterior) Walls
Just as with the heat loss calculations, the heat gain through
exterior walls is determined by the following formula:
Q 5 U-value 3 TD 3 Area
Since we are now dealing with a heat gain, we will add a subscript to the TD to clarify that this is the TD used to calculate
the heat gain for cooling purposes:
Q 5 U-value 3 TDCool 3 Area
The TDCool is not necessarily the design TD that was found
by determining the difference between the design outside
temperature and the design indoor temperature of 758F
(Section!42.3). To determine the TDCool that will be used, a
two-part chart is often needed, Figure!42.26.

Figure 42.26 Tables used to obtain the temperature differentials that are used to calculate the heat gains through walls and panels. The U-value
is obtained from the first chart along with the group number. The group number is used to obtain the TD value to be used for the calculations. Table
derived from data contained in ASHRAE manuals and ACCA Manual J charts.
#### Wood Stud
#### SIZE
2x4
2x4
2x4
2x4
2x4
2x4
2x6
2x6
2x6
2x6

#### CAVITY
#### INSULATION
R-11
R-11
R-13
R-13
R-15
R-15
R-19
R-19
R-21
R-21

#### BOARD
#### INSULATION
R-3
R-5
R-3
R-5
R-3
R-5
R-3
R-5
R-3
R-5

#### GROUP
D
E
E
F
F
H
G
H
H
I

#### U-VALUE
0.079
0.068
0.075
0.064
0.071
0.062
0.059
0.052
0.058
0.050

#### Design Cooling Td
#### GROUP
D
D
E
E
F
F
G
G
H
H
I
I

#### CONSTRUCTION
#### WALL
#### PARTITION
#### WALL
#### PARTITION
#### WALL
#### PARTITION
#### WALL
#### PARTITION
#### WALL
#### PARTITION
#### WALL
#### PARTITION

10°F
14.5
5.4
12.4
4.0
10.3
2.9
8.3
1.6
7.7
1.3
7.0
0.9

15°F
19.4
10.4
17.4
9.0
15.3
7.9
13.3
6.6
12.7
6.3
12.0
5.9

20°F
24.5
15.4
22.4
14.0
20.3
12.9
18.3
11.6
17.7
11.3
17.0
10.9

25°F
29.5
20.4
27.4
19.0
25.3
17.9
23.3
16.6
22.7
16.3
22.0
15.9

30°F
29.5
20.4
27.4
19.0
25.3
17.9
23.3
16.6
22.7
16.3
22.0
15.9


---

## PDF Page 6

1268

Section 8 All-Weather Systems

Figure 42.27 Table to obtain the U-values and temperature differentials that are used to calculate the heat gains through doors. Table derived from
data contained in ASHRAE manuals and ACCA Manual J charts.
#### Design Cooling Td
#### CONSTRUCTION

#### U-VALUE

10°F

15°F

20°F

25°F

30°F

Hollow Core Wood
Hollow Core Wood
with Storm
Solid Core Wood
Solid Core Wood
with Storm
Fiberglass Core Metal
Fiberglass Core Metal
with Storm

0.47

21.0

26.0

31.0

36.0

36.0

0.31

21.0

26.0

31.0

36.0

36.0

0.39

21.0

26.0

31.0

36.0

36.0

0.27

21.0

26.0

31.0

36.0

36.0

0.60

21.0

26.0

31.0

36.0

36.0

0.36

21.0

26.0

31.0

36.0

36.0

Consider a 10' 3 50' wall that has the following
characteristics:
Wall:
TD across panel:

2 3 6 studs, R-19 cavity insulation, R-5
board insulation
Design TD of 208F

From this information, we can determine that this particular
wall has a U-value of 0.052 and is in Group H. We can then
look up the TDCool to be used by finding the intersection point
of the Group H wall and the 208F TD to get a TDCool of 17.78F.
The heat gain attributed to this wall is then found as follows:
QWall 5 U-value 3 TDCool 3 Area
QWall 5 0.052 3 17.78F 3 (10 3 50)!ft2
QWall 5 0.052 3 17.78F 3 500!ft2
QWall 5 460.2 Btu/h

#### Heat Gain Through Doors
The same idea is applied to doors. Although there are no
group numbers associated with doors, the TDCool concept is
used here. The table that is used to find door-related information is similar to Figure!42.27.
Let’s take a look a 3' 3 7' solid-core wood door without
a storm that is exposed to a design cooling TD of 208F. This
door has a U-value of 0.39 and a TDCool of 318F. We can find
the heat gain through this door as follows:
QDoor 5 U-value 3 TDCool 3 Area
QDoor 5 0.39 3 318F 3 (3 3 7)!ft2
QDoor 5 0.39 3 318F 3 21!ft2
QDoor 5 253.89 Btu/h

#### Heat Gain Through Roofs, Walls,
#### Floors, And Ceilings
The same method that was used to calculate the heat
gain through a door is applied to roof, walls, floors, and

ceilings. There are no group numbers associated with these
construction elements, but the TDCool concept is used here
as well. The table that is used to find ceiling information
is similar to Figure!42.28, which shows some information
for insulated ceilings under an attic. Probably one of the
most important things to keep in mind when performing
a heat gain calculation on a structure is to use the proper
charts and tables. Many charts and tables look similar to
each other but have significant differences that can dramatically alter the results. It is also important to consider
the fact that roofs and ceilings may not have the same area
as the footprint of the structure if they are not parallel to
the floor. As in the earlier heat loss example of a sloped
roof, some geometry is needed to determine the actual area
of the panel.
Let’s take a look at a 25' 3 40' ceiling that is located under
an attic. The ceiling has R-19 insulation and a design cooling
TD of 158F. This ceiling has a U-value of 0.049 and a TDCool of
408F. We can find the heat gain through this ceiling as follows:
QCeiling 5 U-value 3 TDCool 3 Area
QCeiling 5 0.049 3 408F 3 (25 3 40)!ft2
QCeiling 5 0.049 3 408F 3 1000!ft2
QCeiling 5 1960 Btu/h

Figure 42.28 Table to obtain the U-values and temperature differentials
that are used to calculate the heat gains through ceilings. Table derived
from data contained in ASHRAE manuals and ACCA Manual J charts.
#### Design Cooling Td
#### CEILING
#### Insulation U-Value

10°F

15°F

20°F

25°F

0.112
0.081
0.061
0.049
0.044
0.032

35.0
35.0
35.0
35.0
35.0
35.0

40.0
40.0
40.0
40.0
40.0
40.0

45.0
45.0
45.0
45.0
45.0
45.0

50.0
50.0
50.0
50.0
50.0
50.0

R-7
R-11
R-15
R-19
R-21
R-30

30°F
50.0
50.0
50.0
50.0
50.0
50.0


---

## PDF Page 7

1269

### Unit 42 Heat Gains and Heat Losses in Structures

#### Heat Gain Through Windows
One of the major sources for heat gain on a structure is the
windows. Not only is there heat transfer through the glass,
there is also the possibility for a major solar load, depending
on the direction the window faces. The amount of shading,
from structural overhangs, on the window affects the solar
load, as does the type and position of the internal shades,
curtains, and blinds. In this text, we will be assuming that
there is no structural shade on the windows and that all internal blinds, curtains, and shades are opened halfway. Since
most new systems are designed long before people occupy
the house, it is difficult to determine what type of window
coverings will ultimately be used.
As was mentioned in the ceiling and roof section, many of
the charts and tables that are used to determine the heat gain
through windows look similar to each other but have significant differences that can dramatically alter the results. It is
also important to make certain that the correct orientation
(north, south, east, west, northwest, northeast, southeast, or
southwest) for each window is used.
The tables used to calculate the heat gain of a window
have a slightly different configuration, as they provide a multiplier that gives the heat gain per square foot for the window.
All that is needed once the multiplier is determined is the
area of the window. A table for window heat gain might look
something like the table in Figure!42.29. This table provides
information for single- and double-pane windows that have
the drapes/curtains half open.

Consider a single-pane, 4' 3 6' window that is exposed
to a design cooling TD of 158F. This window faces north. The
shades on the window are half open. The heat gain through
this window is determined by the following:
QWindow 5 MULTIPLIERWindow 3 Area
QWindow 5 22 Btu/h/ft2 3 Area
QWindow 5 22 Btu/h/ft2 3 24!ft2
QWindow 5 528 Btu/h (north-facing window)
If we repeat the same calculation for the exact same window
that is facing east, we will get a very different result:
QWindow 5 MULTIPLIERWindow 3 Area
QWindow 5 63 Btu/h/ft2 3 Area
QWindow 5 63 Btu/h/ft2 3 24!ft2
QWindow 5 1512 Btu/h (east-facing window)

#### Heat Gain From People,
#### Appliances, Lighting, And Other
#### ELEMENTS
The occupants of a house add to the heat gain of the structure.
Since the human body acts as a radiator and gives off heat to
the space, it contributes to the sensible heat load. In addition,
the body produces a latent load since moisture evaporates
from the surface of the body. The number of occupants in

Figure 42.29 Table to obtain the multiplier (based on design cooling TD) that is used to determine the heat gain through a window. Table derived from
data contained in ASHRAE manuals and ACCA Manual J charts.
#### Design Cooling Td
#### WINDOW
#### TYPE/COVERING
Single pane with
drapes half open
Single pane with
drapes half open
Single pane with
drapes half open
Single pane with
drapes half open
Single pane with
drapes half open
Double pane with
drapes half open
Double pane with
drapes half open
Double pane with
drapes half open
Double pane with
drapes half open
Double pane with
drapes half open

#### ORIENTATION

10°F

15°F

20°F

25°F

30°F

North

17

22

27

32

37

NE or NW

40

45

50

55

60

East or West

58

63

68

73

78

SE or SW

50

54

59

64

69

South

28

32

37

42

47

North

12

14

17

20

23

NE or NW

32

34

37

40

43

East or West

47

50

53

55

58

SE or SW

40

43

45

48

51

South

21

24

26

29

32


---

## PDF Page 8

1270

Section 8 All-Weather Systems

a particular house is estimated as the number of bedrooms
plus one. So, a three-bedroom house would count four people when determining the heat gain. The estimated heat gain
for each full-time occupant of the house is about 430 Btu/h,
which breaks down to 230 Btu/h of sensible heat and 200
Btu/h of latent heat. So, a two-bedroom house would have
three occupants and a heat gain component of 1290 Btu/h
attributed to the occupants.
As far as appliance loads go, those performing a heat gain
calculation resort to using default values based on the appliances present in the house. Typically, the following guidelines
are used:
●

●

●

1200 Btu/h: House with a refrigerator and a vented cooking surface
2400 Btu/h: House with a refrigerator, vented cooking surface, dishwasher, clothes washer, vented clothes dryer, and
miscellaneous electronic devices
3600 Btu/h: House with two refrigerators, vented cooking
surface, dishwasher, clothes washer, vented clothes dryer,
and miscellaneous electronic devices

#### Heat Gain Through Cracks,
#### Openings, And Deficiencies
#### In Structure
The infiltration loads are found in a manner similar to the
method used when calculating the heat loss in a structure.
The heat gain due to infiltration has both a sensible portion and a latent portion. The formulas for each are shown
here:

Figure 42.30 Table used to determine the number of air changes per
hour for heat gain calculations. Table derived from data contained in
ASHRAE manuals and ACCA Manual J charts.
#### Air Changes Per Hour (For Cooling)
#### Floor Area Of Conditioned Space
CONSTRUCTION 900−1500 ft2 1500−2000 ft2 2000−2500 ft2 Over 2500 ft2
#### TIGHT

0.15

0.10

0.10

0.10

#### AVERAGE

0.35

0.30

0.25

0.20

#### LEAKY

0.90

0.75

0.60

0.50

where the ACH, air changes per hour, for cooling is found
from a table similar to that shown in Figure! 42.30. In this
case, the ACH will be 0.25.
Plugging the values into the cfm formula we get:
cfm (in"ltration) 5 (ACH 3 HOUSE VOLUME) ÷ 60 min/h
cfm (in"ltration) 5 (0.25 3 24,000) ÷ 60
cfm (in"ltration) 5 100 cfm
We can then determine the sensible heat gain due to infiltration by:
QIn"ltration Sensible 5 1.08 3 cfm 3 TD
QIn"ltration Sensible 5 1.08 3 100 3 208F
QIn"ltration Sensible 5 2160 Btu/h
We can then determine the latent heat gain due to infiltration
by:

QIn"ltration Latent 5 0.68 3 cfm 3 DG

QIn"ltration Latent 5 0.68 3 cfm 3 DG
QIn"ltration Latent 5 0.68 3 100 3 30 grains
QIn"ltration Latent 5 2040 Btu/h

cfm is the amount of in"ltration in cubic feet per minute
TD is the design cooling temperature differential
DG is the grains of moisture "gure at design conditions
and design relative humidity (refer to Figure!42.7)

#### Heat Gain Through Duct Runs
#### Through Attics, Ceiling Cavities,
#### And Other Unconditioned Spaces

QIn"ltration Sensible 5 1.08 3 cfm 3 TD
where

Consider a house with the following characteristics:
●
●
●
●
●

Single-story, average construction
10-ft ceilings
40' 3 60' footprint (2400!ft2)
Design cooling TD: 208F
Design grains of moisture @ 50% relative humidity:
30 grains

The cfm is found by the following:
cfm (in"ltration) 5 (ACH 3 HOUSE VOLUME) ÷ 60 min/h

The portion of the load on the system that is attributed to the
duct system is expressed as a fraction of the load on the structure. The duct load, just as with the infiltration load, has both
sensible and latent components. The sensible heat portion of
the duct load is found by using the following:
QSensible Duct Load 5 Envelope Load 3 Duct Load Factor 3 Duct
Insulation Correction
The envelope load is the sum of all of the sensible heat
gains in the structure. The duct load factor is the sensible
heat factor and is found in a table or chart similar to the
one shown in Figure!42.31. The duct insulation correction


---

## PDF Page 9

### Unit 42 Heat Gains and Heat Losses in Structures

1271

Figure 42.31 Table used to calculate sensible and latent heat gains attributed to duct systems. Table derived from data contained in ASHRAE manuals
and ACCA Manual J charts.
#### Heat Gain Factors
#### Sensible Heat Gain Factor
#### DESIGN
#### OUTSIDE
#### Air Temp
85°F
90°F
95°F
100°F

#### Floor Area Of
#### Conditioned Space
1000 ft2 1500 ft2 2000 ft2 2500 ft2
0.23
0.28
0.34
0.35
0.25
0.28
0.36
0.42
0.27
0.33
0.40
0.42
0.28
0.36
0.43
0.48

factor is often provided in table form and often contains the
following data:
●

●

●

●

If the duct wall insulation is R-2, the duct insulation
correction value is 1.71.
If the duct wall insulation is R-4, the duct insulation
correction value is 1.15.
If the duct wall insulation is R-6, the duct insulation
correction value is 1.00.
If the duct wall insulation is R-8, the duct insulation correction value is 0.91.

Consider a 2500-ft2 house that has a total envelope heat
gain of 24,000 Btu/h. The design outdoor air temperature is

LATENT HEAT GAIN (Btuh)
#### DESIGN
#### Grains Of
#### MOISTURE
+/− 10
+/− 20
+/− 30
+/− 40

#### Floor Area Of
#### Conditioned Space
1000 ft2 1500 ft2 2000 ft2 2500 ft2
316
521
725
929
495
817
1,136
1,456
682
1,126
1,566
2,007
878
1,449
2,015
2,582

908F and the duct wall insulation is rated at R-4. The design
grains for the structure is 20 grains. The sensible duct heat
gain can be calculated as:
QSensible Duct Load 5 Envelope Load 3 Duct Load Factor 3 Duct
Insulation Correction
QSensible Duct Load 5 24,000 Btu/h 3 0.42 3 1.15
QSensible Duct Load 5 11,592 Btu/h
The latent duct heat gain can be determined directly from
the right-hand portion of the table in Figure!42.31. For our
2500-ft2 house that has a design grains value of 20, it can be
seen that the latent duct load is 1456 Btu/h.

#### Re V Ie W Q Ues Ti Ons
1. An oversized air-conditioning system will
A. cost more to install and operate.
B. be more efficient than an undersized air-conditioning
system.
C. be better able to maintain the desired humidity in the
conditioned space.
D. require a smaller air distribution system than an
undersized air-conditioning system.
2. Methods used to calculate the heat gain and heat loss of
a structure should
A. provide the same results for all houses with the same
size footprint.
B. provide only a very rough estimate of the needs of the
structure.
C. be nationally recognized and accepted.
D. rely solely on rules of thumb to quickly obtain
results.

3. An exterior wall
A. separates a conditioned interior space from an unconditioned interior space.
B. separates an interior conditioned space from the
outside.
C. separates one interior conditioned space from another
conditioned interior space.
D. separates an interior unconditioned space from the
outside.
4. A partition wall
A. separates a conditioned interior space from an unconditioned interior space.
B. separates an interior conditioned space from the
outside.
C. separates one interior conditioned space from another
conditioned interior space.
D. separates an interior unconditioned space from the
outside.


---

## PDF Page 10

1272

Section 8 All-Weather Systems

5. As the temperature differential across a panel increases,
A. the rate of heat transfer through the panel will
increase.
B. the rate of heat transfer through the panel will
decrease.
C. the relative humidity in the occupied space will
increase.
D. the relative humidity in the occupied space will
decrease.
6. The typical indoor design temperature used for heat gain
calculations is
A. 658F.
C. 758F.
B. 708F.
D. 808F.
7. The typical indoor design temperature used for heat loss
calculations is
A. 658F.
C. 758F.
B. 708F.
D. 808F.
8. If a heating system was being designed for use in
Modesto, California, what temperature difference would
be used for calculations?
A. 308F
C. 508F
B. 408F
D. 608F
9. If an air-conditioning system was being designed for use
in Nogales, Arizona, what temperature difference would
be used for calculations?
A. 218F
B. 688F
C. 758F
D. 968F
10. If the R-value of a construction material is 2.0, what is
its U-value?
A. 0.25
B. 0.50
C. 1.0
D. 2.0
11. If a wall is made up of four different materials, all layered
one on top of the other, how will the total R-value of the
wall be determined?
A. By the one material with the highest R-value
B. By the one material with the lowest R-value
C. By averaging the R-values of the materials
D. By adding the R-values of the materials together
12. All of the following are taken into account on a heat loss
calculation except
A. exterior walls.
B. interior walls.
C. basement floors.
D. top-floor ceilings.
13. All of the following are taken into account on a heat gain
calculation except
A. exterior walls.
B. partition walls.
C. basement floors.
D. top-floor ceilings.

14. How much heat is lost through a 3' 3 5' single-pane window with a storm that is exposed to a 608F temperature
differential?
A. 450 Btu/h
B. 900 Btu/h
C. 1350 Btu/h
D. 1800 Btu/h
15. Which of the following is(are) true regarding a 10' 3 30'
wall that has a 21-ft2 door and a 20-ft2 window cut into it?
A. The gross wall area is 300!ft2.
B. The gross wall area is 259!ft2.
C. The net wall area is 300 ft2.
D. The net wall area is 341 ft2.
16. Which of the following is(are) true regarding the solar
gain on windows?
A. The solar gain due to north-facing windows is greater
than the solar gain due to south-facing windows.
B. The solar gain due to east-facing windows is greater
than the solar gain due to west-facing windows.
C. The solar gain due to west-facing windows is greater
than the solar gain due to east-facing windows.
D. The solar gain due to south-facing windows is greater
than the solar gain due to north-facing windows.
17. Which of the following statements best describes the reason why heat gain and heat loss calculations should be
performed?
A. To make certain that the cooling system will be able to
cool the structure, even on the hottest day of the year
B. To make certain that the heating system will be able
to heat the structure, even on the coldest day of the
year
C. To properly size heating and cooling equipment based
on design temperatures for the city in which the
equipment will be installed.
D. To properly match the square footage of the structure
to the heating and cooling equipment’s nameplate
capacity
18. Which of the following statements is most likely true
regarding two insulation materials, one with an R-value
of 20 and the other with an R-value of 10?
A. The R-10 material will prevent heat from passing
through it better than the R-20 material.
B. The R-20 material will prevent heat from passing
through it better than the R-10 material.
C. The R-10 material will likely be thicker than the R-20
material.
D. The R-20 material will likely be thinner than the R-10
material.
19. Which of the following statements is true regarding the
relationship between a material’s R-value and its U-value?
A. R-value 3 U-value 5 1
B. R-value 4 U-value 5 1
C. R-value 1 U-value 5 1
D. R-value 2 U-value 5 1


---

## PDF Page 11

### UNIT 43
#### Air Source Heat Pumps
#### O B J E C T I V E S
After studying this unit, you should be able to
describe how an air-to-air heat pump is similar to a vaporcompression air-conditioning system.
- describe the purpose of a four-way reversing valve.
- describe the operation of a four-way reversing valve.
- list four common heat pump system configurations.
- describe the indoor and outdoor coil configurations on an
air-to-air heat pump system.
- identify the state of refrigerant in the field-installed refrigerant
lines for each mode of system operation.
- describe four common metering devices used on heat pump
systems.
- describe the type of filter drier commonly used on heat pump
systems.
- explain how an air-to-air heat pump system is able to absorb
heat from the outside air in the heating mode.
- explain the term “balance point” as it applies to heat pump
systems.
- explain how the term “coefficient of performance” (COP) relates
to the efficiency of heat pump systems.
- discuss how the location of the indoor and outdoor coils of an
air-to-air heat pump can affect system operation.
- describe the configuration of a package heat pump system.
- discuss the sequence of operations of an air-to-air heat pump
system.
- explain the concept of emergency heat.
- explain the terms SEER and HSPF as they apply to heat pump
systems.
- discuss why defrost is needed on heat pump systems.
- explain how the defrost cycle on a heat pump system is
initiated and terminated.
- describe the term “second-stage heat” and how it applies to
heat pump systems.
- explain the importance of proper heat pump system
maintenance and service.
- explain how to properly evaluate the electrical circuits in a heat
pump system.
- explain how to properly evaluate the mechanical portion of a
heat pump system.
- explain how to properly evaluate the four-way reversing valve.
- explain how to properly evaluate the compressor in a heat
pump system.
- explain when gauges should be installed on a heat pump system.
- explain how a fossil fuel heating system can be used as a
second-stage heat source.
-

explain why scroll compressors are a popular choice for use in
heat pump systems.
- explain how variable speed motors help heat pump systems
match the heating and cooling needs of the structure.
- discuss proper preventive maintenance procedures for heat
pump systems.
- explain how to properly diagnose a heat pump system.
-

- When installing insulated ductwork or otherwise working around
fiberglass, wear gloves, goggles, and clothing that will cover your skin.
If fiberglass particles are in the air, wear a mask that covers your nose
and mouth. To avoid skin irritation, do not wear short-sleeve shirts or
short pants when working with fiberglass insulation.
- Be sure to protect your hands when working with metal duct, panels,
and fasteners.
- Exercise all precautions when installing units on rooftops or in other
hazardous locations.
- Observe all safety precautions when troubleshooting the electrical
components of a heat pump. When units are located in crawl spaces
and you are in contact with the ground, be careful not to establish a
path for current to flow through your body to ground.
- Troubleshoot with the electrical power on only when it is absolutely necessary. At all other times, ensure that the power is off.
When the power is off, lock and tag the disconnect panel. There
should be only one key. Keep it with you so that another person
will not be able to turn the power on while you are working on the
equipment.
- Exercise caution if conditions are wet when you are troubleshooting
an outside unit.
- When installing gauges or transferring refrigerant, wear gloves, goggles,
and clothing to protect your skin, because refrigerant can freeze your
skin and eye tissue.
- The hot gas line can cause serious burns and should be avoided.
- If water is used to melt the ice from the coil of the outdoor unit, turn
the power off and protect all electrical components. If troubleshooting later with the power on, do not stand in this water.
- Use common sense and caution at all times while installing, maintaining, or troubleshooting any piece of equipment. As a technician
you are constantly exposed to potential danger. Refrigerant, electrical shock hazard, rotating equipment, hot metal, sharp metal, and
lifting heavy objects are among the most common hazards you
will face.
1273


---

## PDF Page 12

1274

Section 8 All-Weather Systems

#### 43.1 Reverse-Cycle
#### REFRIGERATION
Heat pumps, like cooling-only air-conditioning systems, are
refrigeration machines. Refrigeration involves the removal of
heat from a place where it is not wanted and depositing it in
a place where it makes little or no difference. The heat can,
under certain conditions, be deposited as heat reclaim in a
place where it is wanted. The main difference between a heat
pump and a cooling-only air-conditioning system is that the
air conditioner can pump heat only one way, but the heat
pump is a refrigeration system that can pump heat two ways.
Since the heat pump has the ability to pump heat into as
well as out of a structure, this very special type of system can
provide both heating and cooling.
All compression-cycle refrigeration systems are heat
pumps in that they pump heat-laden vapor. The evaporator
of a heat pump absorbs heat into the refrigeration system,
and the condenser rejects the heat. The compressor pumps the
heat-laden vapor. The metering device controls the refrigerant
flow. These four components—the evaporator, the condenser,
the compressor, and the metering device—are the basic building blocks for the vapor-compression refrigeration system.
The four-way reversing valve in a heat pump system is used
to switch the unit between the heating and cooling modes of
operation. By changing the mode of operation of the system,
the functions of the indoor and outdoor coils change as well.
In the cooling mode, the indoor coil acts as the evaporator
and the outdoor coil functions as the condenser. In the heating mode, the indoor coil functions as the condenser and the
outdoor coil operates as the evaporator.

#### 43.2 Heat Sources For Winter
The cooling system in a typical residence absorbs heat
into the refrigeration system through the evaporator and
rejects this heat to the outside of the house through the
condenser. The house might be 75°F inside while the outside temperature might be 95°F or higher. The air conditioner, a high-temperature refrigeration system, pumps heat
from a low temperature inside the house to a higher temperature outside the house; that is, it pumps heat up the
temperature scale. A low-temperature refrigeration system,
such as a freezer in a supermarket, takes the heat out of
ice cream at 0°F to cool it to 210°F so that it will be frozen hard. The heat removed from the freezer can be felt at
the condenser as hot air. This example shows that there is
usable heat in a substance, even at 0°F, Figure!43.1. There
is heat in any substance until it is cooled down to 2460°F,
which is absolute zero.
If heat can be removed from 0°F ice cream, heat can also
be removed from 0°F outside air. The typical heat pump does
just that. It removes heat from the outside air in the winter
and deposits the heat in the conditioned space to heat the

Figure 43.1 This low-temperature refrigerated box is removing heat
from ice cream at 0°F. Part of the heat coming out of the back of the box
is coming from the ice cream.
#### Warm Air Out Contains
#### Heat From Ice Cream.
#### ROOM
AIR

#### Ice Cream
TO
#### DRAIN
#### Ice Cream
08F
#### Ice Cream
#### Ice Cream

house, Figure 43.2. Since air contains heat as long as it is
above absolute zero, about 85% of usable heat will still be
in air at 0°F. Since air is both the heat source and the heat
sink, we refer to this type of heat pump as an air-to-air heat
pump. In summer, the heat pump acts like a conventional air
conditioner, removing heat from the house and depositing it
outside. From the outside, the outdoor unit of an air-to-air
heat pump looks like a central cooling air conditioner. The
phrase “air-to-air” indicates the source of heat while the system is operating in the heating mode and the medium that is
ultimately being treated. The first “air” represents the heat
source, and the second “air” represents the medium being
heated. For example, an “air-to-water” heat pump uses “air”
to heat “water.” Water-source heat pumps use water as the
heat source in the heating mode and can be “water-to-water”
or “water-to-air.” The water-to-air heat pump, therefore, uses
water as the heat source to heat air. The water source can
be, for example, lakes or wells. Water-source heat pumps are
discussed in Unit!44, “Geothermal Heat Pumps.”

#### 43.3 The Four-Way Reversing
#### VALVE
The refrigeration principles that a heat pump uses are the
same as those covered earlier in the text, when traditional airconditioning and refrigeration systems were discussed.


---

## PDF Page 13

1275

### Unit 43 Air Source Heat Pumps
Figure 43.2 In the winter, the heat pump moves heat into the structure.

#### Wall Of House

#### Note: The Air Leaving The
#### Heat Pump Coil Will Be
#### Approximately 808F.

#### Air (808F)

#### THERMOMETER
#### CONDENSER
#### In Winter

#### RETURN
AIR
(708F)
#### Evaporator Absorbs
#### Heat In Winter.
#### Air (08F)

However, a new component is added to the system that allows
the heat pump system to move heat either into or out of a
structure by changing the direction of refrigerant flow. The
air-to-air heat pump shown in Figure! 43.3 is operating in
the cooling mode and is moving heat from inside the conditioned space to the outside. When operating in the heating
mode, heat energy is transferred from the outside of the structure to the inside. This change of direction is accomplished
with a special component called a four-way reversing valve,
Figure!43.4. This valve can best be described in the following
way. The system refrigerant, which contains the heat absorbed

into the refrigeration system, is pumped through the system
by the compressor. The discharge gas from the compressor
contains the heat that the system absorbs, as well as heat that
is generated during the compression process. The four-way
valve diverts the heat-laden discharge gas in the proper direction to either heat or cool the conditioned space. In the heating mode, the discharge gas is directed from the compressor
to the indoor coil. In the cooling mode, the discharge gas is
directed from the compressor to the outdoor coil. The reversing valve’s position is controlled by the space temperature
thermostat, which determines the system’s mode of operation.

Figure 43.3 An air-to-air heat pump moving heat from the inside of a structure to the outside.

#### SUPPLY
AIR
(558F)

#### House Wall

#### THERMOMETER

#### Evaporator In
#### Summer Cycle

758
958

#### Small Line
#### (LIQUID)

#### Metering Device
#### RETURN
AIR
(758F)

#### Condenser In
#### Summer Cycle
#### Air (958F)

#### Large Line
#### (Cold Gas)


---

## PDF Page 14

1276

Section 8 All-Weather Systems

Figure 43.4 A four-way reversing valve. Photo by Eugene Silberstein

Figure 43.5 Internal slide in the four-way reversing valve. The solenoid
determines the position of the slide. Most systems operate in the heating
mode when the solenoid is deenergized. (A) Position of the slide when
the solenoid is deenergized. (B) Position of the slide when the solenoid
is energized.
#### Discharge Line
#### From Compressor
#### SLIDE

The four-way reversing valve is a four-port valve that has
a slide mechanism in it, Figure!43.5. The position of the slide
is determined by a solenoid that is energized in one mode of
operation and not the other. The position of the slide also
determines the mode of system operation. Most heat pump
systems are designed to operate in the heating mode when the
solenoid is not energized, Figure!43.5(A). This is referred to
as failing in the heating mode. For the remainder of this text
it will be assumed that the heat pump system will operate this
way. This may not always be the situation, so be sure to check
each individual system being worked on. Figure! 43.5(B)
shows the position of the slide when the solenoid is energized
and the system is operating in the cooling mode.
Typical reversing valves have one port isolated on one
side and the remaining three ports on the other. The isolated
port is where the hot gas from the compressor enters the
valve. Figure!43.5 shows the piping connections on the valve.
Depending on the position of the slide, the hot gas will be
directed to either the outdoor coil or the indoor coil. In either
case, the coil that accepts the hot gas from the compressor is
functioning as the condenser coil. Note that in Figure!43.5(A)
the hot gas enters the valve at the top and is directed to the
right-hand port, which is connected to the indoor coil. Since
the indoor coil is receiving the hot gas from the compressor, the
indoor coil is the condenser and the system is operating in
the heating mode. Compare this with Figure!43.5(B), where the
hot gas from the compressor is being directed to the outdoor
coil. Under these conditions, the system is operating in the
cooling mode.
Smaller heat pump systems utilize smaller, direct-acting,
four-way reversing valves. “Direct acting” implies that the
solenoid itself provides the force needed to change the position of the slide in the valve. On larger systems, additional
help is needed to move the slide. Valves in these systems,
referred to as pilot-operated reversing valves, Figure! 43.6,
use the high-side pressure in the heat pump system to help

#### Valve Body

#### Connected To
#### Outdoor Coil

(A)

#### Suction Line
#### To Compressor

#### Connected To
#### Indoor Coil

#### Discharge Line
#### From Compressor

#### Connected To
#### Outdoor Coil

#### Suction Line
#### To Compressor

#### Connected To
#### Indoor Coil

(B)

push the slide. The pilot-operated four-way reversing valve is
actually two valves built into one housing. The control wires
control a small solenoid valve that has very small piping that
runs along the outside of the valve, as can be seen in the bottom right-hand corner of Figure!43.6. This valve is called a
pilot-operated valve because a small valve controls the flow
in a large valve.
The valve movement is controlled by pressure differences
within the large portion of the valve. This pressure difference
pushes the slide mechanism back and forth inside the body
of the valve. When the solenoid is deenergized, high pressure
from the compressor discharge pushes through the tubes on
the pilot valve as shown in Figure!43.7. This exerts a pressure on the right side of the slide, pushing it to the left. The
refrigerant on the left side of the slide is pushed back through
the pilot valve and into the compressor’s suction line. In this
position, the hot gas from the compressor is directed to the


---

## PDF Page 15

### Unit 43 Air Source Heat Pumps

1277

Figure 43.6 A pilot-operated four-way reversing valve. Notice the pilot valve in the bottom right-hand corner of the figure.
#### Hot Gas From
#### COMPRESSOR

#### FROM
#### OUTDOOR
#### COIL

#### Suction Gas To
#### COMPRESSOR

#### To Indoor Coil

#### Solenoid Coil
#### (DEENERGIZED)

#### Pilot Ports

Figure 43.7 In the heating mode, the high-pressure hot gas from the compressor is directed to push the main valve’s slide to the left. This directs the
hot gas from the compressor to the indoor coil to provide space heating. Notice that the solenoid is deenergized.
#### Hot Gas From
#### COMPRESSOR

#### FROM
#### To Compressor
#### OUTDOOR
#### COIL

#### Pilot Ports

#### To Indoor Coil

#### Solenoid Coil
#### (DEENERGIZED)


---

## PDF Page 16

1278

Section 8 All-Weather Systems

indoor coil, putting the system into the heating mode. When
the solenoid valve is energized, the high pressure is directed
to the other end of the valve body and the slide mechanism
moves to the right, putting the system in the cooling mode,
Figure! 43.8. This is why, when starting up a heat pump,
you sometimes hear the swishing of refrigerant as the valve
changes position while the pressure difference builds up in
the system.
In case of failure, the four-way reversing valve is somewhat difficult to change due to the three connections located
on one side. These are the largest piping connections in the
system and are often very close to each other. A tubing cutter
cannot be used, as the pipes are too close together. A hacksaw should never be used to cut the valve out of the system
because doing so will create filings that can travel through
the system, potentially causing problems with the compressor,
metering device, and the movement of the slide mechanism
inside the four-way reversing valve. In addition, unbrazing
the valve is a difficult process as three ports would need to be
heated at the same time. Tool and equipment manufacturers
make torch tips with multiple flame heads that are intended
to make the replacing of a four-way reversing valve much
easier, Figure!43.9.
Also remember that there is a sliding piston inside the
valve body. It slides on a neoprene, teflon, or nylon pad that

has a low melting temperature. The valve body must be kept
as cool as possible when installing the new valve. The valve
body can be kept cool enough by a heat sink paste or by
a wet rag wrapped around the valve body while it is being
brazed in, Figure!43.10. If the wet rag option is used, make
certain that no water is allowed to enter the piping, as this
will pose problems later on. Avoid pointing the torch directly
at the valve to avoid overheating and possibly causing damage to the reversing valve.
When removing a defective four-way reversing valve, it is
often better to cut the piping back far enough with a tubing
cutter and just braze additional pipe stubs into the system,
Figure!43.11. You can get a clean installation this way and
the brazing of the stubs to the valve can be done in a vise,
where you can control the heat much better. If the old valve
is removed by using one of the specialty torch tips and without cutting the refrigerant lines back, the old stubs must be
cleaned prior to the installation of the new valve. All of the
old filler material must be removed or the pipe stubs will
not fit into the new valve, Figure!43.12. This filler material
is hard to remove; it must be filed off in a manner that will
prevent the filings from entering the piping. It is often is difficult to clean up these stubs correctly. More information on
checking the four-way reversing valve will be provided later
in this unit.

Figure 43.8 In the cooling mode, the high-pressure hot gas from the compressor is directed to push the main valve’s slide to the right. This directs the
hot gas from the compressor to the outdoor coil. Notice that the solenoid is energized.
#### Hot Gas From
#### COMPRESSOR

#### To Outdoor
#### COIL

#### To Compressor

#### Pilot Ports

#### FROM
#### Indoor Coil

#### Solenoid Coil
#### (ENERGIZED)


---

## PDF Page 17

1279

### Unit 43 Air Source Heat Pumps
Figure 43.9 (A) Specialized torch tip designed for removing reversing
valves. (B) Using the torch tip. Photos courtesy Uniweld Products, Inc.

Figure 43.11 The valve and stubs are held in a vise while the additional
stubs are brazed in. Remember, the valve body must be kept cool during
this process. The valve and stubs can be installed in the unit by cutting
the stubs to fit.

#### Stubs That
#### Can Be Cut
#### To Fit And
#### Brazed In

(A)

#### VISE

Figure 43.12 This stub has been pulled from a connection on a valve and
has residue of silver brazing stuck to it. This braze material is very hard to
clean off, which must be done before the stub is inserted into a new fitting.

#### FILLER
#### Material On
#### Old Pipe Stub

(B)

#### 43.4 The Air-To-Air Heat Pump
Figure 43.10 This valve body has a wet rag wrapped around it and
water is dripped on the rag to keep the valve body cool. Photo by Bill
Johnson

The air-to-air heat pump resembles the central air-conditioning system. Both have indoor and outdoor system components. When discussing typical air-conditioning systems, the
heat exchangers are often called the evaporator (indoor unit)
and the condenser (outdoor unit), but this terminology does
not work for a heat pump system. The coil that serves the
inside of the house in a heat pump system is called the indoor
coil. The coil that is located outside the house is called the
outdoor coil. The reason for the change in terminology is
that the indoor coil of the heat pump is the condenser in
the heating mode and the evaporator in the cooling mode.
The outdoor coil functions as the condenser in the cooling
mode and the evaporator in the heating mode. The mode is
determined by the direction in which the refrigerant flows.
See Figure! 43.13 for an example of the direction of the
gas flow.


---

## PDF Page 18

1280

Section 8 All-Weather Systems

Figure 43.13 The heat pump refrigeration cycle shows the direction of
the refrigerant gas flow. Courtesy Carrier Corp.
#### Indoor Coil
#### Adding Heat To
#### Heating Cycle Conditioned Space
#### COOL
#### VAPOR

#### OUTDOOR
#### COIL

#### ACCUMULATOR
#### COOL
#### LIQUID

#### COMPRESSOR

#### METERING
#### DEVICE

#### Indoor Coil
#### Cooling Air In
#### Cooling Cycle Conditioned Space

#### ACCUMULATOR

#### 43.5 Refrigerant Line
#### IDENTIFICATION
Like cooling equipment, heat pumps are manufactured as split
systems and package systems. On cooling-only, split-type systems, the field-installed refrigerant lines are typically the liquid
line and the suction line. In a split-type air-to-air heat pump,
the interconnecting refrigerant lines that are connected between
the indoor unit and the outdoor unit are identified differently.
The larger line of the two is called a gas line because it always
carries gas. In previous units it was called a cold gas line or
a suction line. In a heat pump it is always a gas line because
it is the suction line when the heat pump is operating in the
cooling mode and the discharge line when the system is operating in the heating mode, Figure!43.14. The smaller line carries
liquid refrigerant in both the heating and cooling modes and
is, therefore, called the liquid line, just as with cooling-only airconditioning systems. The liquid flows toward the inside unit
in summer and toward the outside unit in winter, Figure!43.15.
The line is the same size as for cooling; the liquid direction is
just reversed.

#### COMPRESSOR

Figure 43.14 This split-system heat pump shows the interconnecting refrigerant lines.
#### FROM
#### POWER
#### SUPPLY
#### SUMMER
#### WINTER

#### Liquid Line

#### DISCONNECT
#### Per Nec

#### Gas Line

#### Hot Gas (Winter)

#### CONDENSATE
PAN

#### Cold Gas (Summer)
#### FILTER

#### Disconnect Per Nec

#### THERMOSTAT

#### Heat Pump

#### Fan Coil

#### SECONDARY
#### CONDENSATE
#### DRAIN

#### PRIMARY
#### CONDENSATE
#### DRAIN

#### Space Required
#### From Wall To Unit

#### 1 Foot 6 In
#### 6 In Minimum
#### MOUNTING
#### Base Height


---

## PDF Page 19

1281

### Unit 43 Air Source Heat Pumps

Figure 43.15 (A) Table identifying the refrigerant lines for summer and winter operation as well as the direction of refrigerant flow. (B) The small line is
the liquid line for both summer and winter operation.

#### Refrigerant Line
Larger refrigerant line
Smaller refrigerant line

#### Summer Operation
#### Refrigerant State
Cold gas
Warm liquid

#### Direction Of Flow
Indoors → Outdoors
Outdoors → Indoors

#### Refrigerant Line
Larger refrigerant line
Smaller refrigerant line

#### Winter Operation
#### Refrigerant State
Hot gas
Warm liquid

#### Direction Of Flow
Outdoors → Indoors
Indoors → Outdoors

(A)
#### Winter Operation
#### Hot Gas
#### Gas Line
#### OUTDOOR
#### UNIT

#### Warm Liquid
#### Liquid Line
#### Summer Operation

#### INDOOR
#### UNIT
OR
#### CONDITIONED
#### SPACE

#### Cold Gas
#### Gas Line
#### Warm Liquid
#### Liquid Line
(B)

On ductless split systems, the metering device is typically
located within the outdoor unit. When such is the case, when
a system is operating in the cooling mode, the smaller line
will carry low-pressure, low-temperature saturated refrigerant
and the larger line will carry low-pressure, low-temperature
superheated vapor. In the heating mode, the larger line will
contain high-pressure, high-temperature superheated vapor
and the smaller line will carry high-pressure, high-temperature
subcooled liquid.

#### 43.6 Metering Devices
Because the direction of the liquid flow is reversed as the heat
pump system changes over from one mode to the other, some
of the refrigeration components in heat pumps are slightly
different from those in cooling-only air-conditioning systems.
The metering devices are different because there must be a
metering device at the indoor unit as well as at the outdoor
unit. For example, when the unit is in the cooling mode, the
metering device is at the indoor coil. When the system changes
over to heating, a metering device must then meter refrigerant to the outdoor coil. The methods used to switch from one
metering device to the other will be discussed later in this unit.

#### Thermostatic Expansion Valves
The thermostatic expansion valve (TXV) is the metering
device that is commonly found on heat pump systems. TXVs
are designed to maintain constant superheat in the evaporator. Because many TXVs allow refrigerant to flow in only
one direction, a check valve needs to be piped in parallel with
the valve to allow the refrigerant to bypass the valve when
needed. For example, in the cooling mode, the valve needs
to meter the flow of liquid refrigerant into the indoor coil.
When the system reverses to the heating mode, the indoor
coil becomes the condenser, and the liquid needs to be able
to move freely toward the outdoor unit. The liquid flows
through the check valve in the heating mode and is metered
through the indoor TXV in the cooling cycle, Figure!43.16.
NOTE: The TXV used in a heat pump must be carefully chosen. The sensing bulb for the valve is on the gas line, which may
become too hot for a typical TXV bulb. - It is not unusual for
the hot gas line to reach temperatures of 200°F. If the sensing bulb for a typical TXV is exposed to these temperatures,
it is subject to rupture, Figure!43.17. A vapor-charged TXV,
one with a limited charge in the bulb, is therefore usually
used in a heat pump application. Remember from Unit!24,


---

## PDF Page 20

1282

Section 8 All-Weather Systems

Figure 43.16 (A) In the heating mode, hot gas from the compressor
flows through the indoor coil and through the open check valve to bypass
the indoor metering device. (B) In the cooling mode, high-pressure liquid
refrigerant is directed through the metering device because the check
valve will be in the closed position.
#### Supply Air

#### Check Valve
#### Opens To Allow
#### High Pressure
#### Refrigerant To
#### Bypass The Txv
#### Gas Line

#### Liquid Line
#### Return Air
#### THERMOSTATIC
#### Expansion Valve

Figure 43.17 This illustration shows that care must be taken in the
choice of a TXV. If an ordinary TXV sensing bulb were to be mounted on
this gas line, it would get hot enough to rupture the valve diaphragm.
#### Bulb May
#### Be Subject
#### To 2008F Heat
#### In Winter
#### Cycle. This
#### Can Cause
#### EXCESSIVE
#### Pressure In
#### The Valve

#### Supply Air

#### Hot Gas
#### LINE

#### LIQUID
#### LINE

#### Return Air

#### THERMOSTATIC
#### Expansion Valve

(A)
#### Closed Check Valve
#### Forces Refrigerant
#### To Flow Through The
#### Txv During Cooling

#### Supply Air

#### Gas Line

malfunction and refrigerant leaks. For these reasons, manufacturers offer bidirectional thermostatic expansion valves, which
have a check valve built into the body of the TXV. The valve
looks and operates in a manner similar to that of other TXVs,
with the exception of the internal check valve. In operation,
when refrigerant flow is desired through the expansion valve,
the internal check valve will be in the closed position and the
refrigerant will be directed through the needle and seat of the
expansion valve. When refrigerant flows through the valve in
the opposite direction, the check valve opens and the refrigerant is able to bypass the needle and seat in the valve. Be sure
to check the part number of the TXV you are working with to
determine whether or not it has an internal check valve.

#### Liquid Line
#### Return Air
#### THERMOSTATIC
#### Expansion Valve

(B)

“Expansion Devices,” that a limited-charge bulb does not
continue to build pressure with added heat. It builds only a
certain amount of pressure; then additional heat causes no
appreciable increase in pressure.
The use of thermostatic expansion valves, along with filter
driers and check valves, adds to the complexity of the refrigerant piping of a heat pump system. These additional components,
piping, and pipe connections increase the possibility of system

#### The Capillary Tube
The capillary tube metering device is not typically used on
new-generation heat pump systems, but will often be encountered on older pieces of equipment. They were a popular
choice for use in equipment because they are inexpensive and
have no moving parts. The capillary tube allows refrigerant
flow in either direction, but this characteristic is not often
used because capillary tubes of different sizes are required for
the cooling and heating modes. Because of this, two capillary
tubes are typically used. When used in this manner, check
valves are used to reverse flow, allowing refrigerant to bypass
the capillary tube that is not being used. In the heating mode
of operation, the capillary tube at the indoor coil is bypassed.
In the cooling mode, the capillary tube at the outdoor coil is
bypassed, Figure!43.18.


---

## PDF Page 21

1283

### Unit 43 Air Source Heat Pumps
Figure 43.18 Capillary tube metering devices used on a heat pump. Notice that there are two check valves and two different capillary tubes.

#### Interconnecting Gas Line

#### COMPRESSOR
#### Heating Capillary Tube

#### Cooling Capillary Tube

#### Outdoor Unit

#### Indoor Unit
#### Check Valve
#### Interconnecting Liquid Line

#### Electronic Expansion Valves
The electronic expansion valve (EEV), discussed earlier in
the text, is commonly found on newer heat pump systems,
especially on ductless split-type heat pump systems. If the
heat pump is a close-coupled unit with the indoor coil close
to the outdoor unit, such as a package system (discussed in
Unit!24, “Expansion Devices”), a single electronic expansion
valve can be used. The valve will modulate refrigerant flow
in either direction and maintain the correct superheat at the
compressor’s common suction line in the heating and cooling
modes. The sensing element may be located on the common
suction line just before the compressor to maintain refrigerant flow. On ductless split systems, the EEV is typically
located in the system’s outdoor unit.

#### Orifice Metering Devices
Another common metering device used by some manufacturers is a combination flow device and check valve. This device,
referred to as a piston, allows full flow in one direction and
restricted flow in the other direction, Figure!43.19. Two of these
devices are necessary with a split-type heat pump system—one
at the indoor coil and one at the outdoor coil. The metering
device at the indoor coil has a larger bore than the one at the
outdoor coil because the two coils have different flow characteristics. The summer cycle uses more refrigerant in normal operation. When this metering device is present, a biflow filter drier
is normally used in the liquid line when field repairs are done.

#### Combinations Of Metering Devices
Sometimes two types of metering device are used in a single system. One popular combination is a capillary tube as

the indoor metering device for summer operation, with a
check valve piped parallel to allow flow in the other direction for winter operation. The outside unit may have a
TXV with a check valve. This system is efficient because
it uses the capillary tube only in the cooling mode. It is
an efficient metering device for summer because the load
conditions are nearly constant. The TXV used on the outdoor coil is efficient for the heating mode because winter
conditions are not constant. The TXV will reach maximum efficiency sooner than the capillary tube in the same
application because the TXV has the capability to open
wide when needed. The capillary tube, being a fixed-boretype metering device, cannot open or close. This allows
the evaporator to become full of refrigerant earlier in the
running cycle. This dual system uses each device at its best,
Figure 43.20.

#### 43.7 Liquid-Line Accessories
Liquid-line filter driers must be used in conjunction with all
of the metering devices just described. Liquid-line filter driers help prevent particulate matter that may be in the refrigerant piping circuit from clogging or blocking the metering
device. When standard liquid-line filter driers are installed
in a system with check valves to control the flow through
the metering devices, each drier is installed in series with one
check valve and one expansion device. The flow direction is
the same as with the metering device. If the same filter drier
were installed in the common liquid line, it would filter in
one direction and the particles would wash out in the other
direction, Figure!43.21.
In the heating mode, the high-pressure refrigerant leaves
the indoor coil and bypasses the cooling capillary tube by
flowing through the indoor check valve and filter drier,


---

## PDF Page 22

1284

Section 8 All-Weather Systems

Figure 43.19 (A) This piston works like the ones illustrated in (B) and (C).
(B) When the piston is positioned to the left, it only allows flow through
the orifice, creating a metering device. (C) When the flow is reversed during the next season, the piston slides to the right and full flow is allowed.
A heat pump may have two of these: one at the indoor unit for cooling
and one at the outdoor coil for heating. These are very small devices and
may be in a flare fitting. (A) Courtesy Carrier Corp.
#### PISTON

#### RETAINER
#### ASSEMBLY

#### "O" Ring
(A)
#### Movable Piston

#### METERING
#### POSITION
(B)
#### Movable Piston

#### FULL
#### FLOW

#### Full Flow
#### POSITION
(C)

Figure! 43.22. Once at the outdoor unit, the refrigerant is
directed through the outdoor metering device, as the outdoor
check valve is in the closed position. In the cooling mode, the
outdoor heating capillary tube is bypassed and the refrigerant is directed through the cooling metering device located at
the indoor coil, Figure!43.23. Special biflow filter driers are
manufactured to allow flow in either direction. They are actually two driers in one shell with check valves inside the drier
shell to cause the liquid to flow in the proper direction at the
proper time, Figure!43.24. Although filter driers are commonly

included in the piping when a new system is installed, it is
important to refer to, and follow, the manufacturer’s installation literature before doing so. Some manufacturers install
filter driers at the factory, while others discourage the use of
field-installed driers altogether.

#### 43.8 Application Of The
#### Air-To-Air Heat Pump
Traditionally, air-to-air heat pump systems were installed primarily in milder climates—in the “heat pump belt”—basically
those parts of the United States where winter temperatures
can be as low as 10°F. The reason for this geographical restriction was that the air-to-air heat pump absorbs heat from the
outside air in the heating mode. As the outside air temperature drops, it was more difficult for the heat pump to absorb
heat from it. For example, the evaporator must be cooler
than the outside air for heat to be transferred into the evaporator. Normally, in cold weather, the heat pump evaporator
will be about 20°F to 25°F cooler than the air from which it
is absorbing heat. We will use a 25°F temperature difference
(TD) in this text as the example, Figure! 43.25. On a 10°F
day, the heat pump evaporator will be boiling (evaporating)
the liquid refrigerant at 25°F lower than the 10°F air. This
means that the boiling refrigerant temperature will be 215°F.
As the evaporator temperature goes down, the compressor
loses capacity. Older compressors were single-speed, fixedvolume pumps and had more capacity on a 30°F day than
on a 10°F day. The heat pump loses capacity as the outdoor
ambient temperature drops and the heating capacity needs
of the structure increase. On a 10°F day, the structure needs
more heating capacity than on a 30°F day, but the traditional
heat pump’s capacity is lower. New generation heat pumps
utilize inverter-controlled compressors and have the ability to change the speed of the compressor motor to closely
match the needs of the conditioned space under a wide range
of ambient conditions. For example, as the outside ambient
temperature drops while the system is operating in the heating mode, an inverter-controlled compressor will speed up to
lower the evaporator temperature. By lowering the temperature of the evaporator, more heat can be absorbed from the
ambient air. As the compressor speeds up to lower the evaporator coil temperature, the system’s head pressure rises. This
results in an increase in compression ratio and a decrease in
system efficiency. Even with this technology, there are times
when heat pump systems need help in order to meet the heating needs of the occupied space.

#### Auxiliary Heat
In an air-to-air heat pump system, the vapor-compression
portion of the system may not, under certain conditions,
be able to meet the heating needs of the structure. For this


---

## PDF Page 23

1285

### Unit 43 Air Source Heat Pumps

Figure 43.20 This unit uses a capillary tube for the indoor cycle and a TXV for the outdoor unit. The sensing element for this TXV is mounted on the
compressor permanent suction line.

#### Sensing Bulb

#### SUCTION
#### LINE

#### Interconnecting Gas Line
#### DISCHARGE
#### LINE
#### COMPRESSOR
#### HEATING

#### COOLING

#### Check Valve

#### Outdoor Unit

#### Indoor Unit

#### Interconnecting Liquid Line

#### COOLING
#### Capillary Tube

Figure 43.21 Placing a liquid-line filter drier in the heat pump refrigerant piping.

#### Interconnecting Gas Line

#### COMPRESSOR

#### HEATING
#### CAPILLARY
#### TUBE

#### COOLING
#### CAPILLARY
#### TUBE

#### HEATING

#### COOLING

#### Outdoor Unit

#### Indoor Unit

#### Filter Drier For Cooling

#### Filter Drier For Heating

#### Interconnecting Liquid Line

reason, some heat pump systems are equipped with secondstage heat. In many instances, this second-stage heat source
is called auxiliary heat. The heat pump itself is the primary
source of heat; the auxiliary heat source may be electric, oil,
or gas. Electric auxiliary heat is the most popular because it is
easy to incorporate electric heating elements into a heat pump
system. Second-stage electric heat is covered in Section 43.14.
The occupied space will have different heating requirements as the outside temperature changes. The heating
requirements for the structure are inversely related to the
outside ambient temperature. For example, a house might
require 30,000!Btu/h of heat during the day when the outside

temperature is 30°F. As the outside temperature drops, the
structure requires more heat. It might need 60,000!Btu/h of
heat in the middle of the night when the temperature has
dropped to 0°F. The heat pump could have a capacity of
30,000!Btu/h at 30°F and 20,000!Btu/h at 0°F. The difference
of 40,000!Btu/h must be made up with auxiliary heat.

#### Balance Point
The term balance point is used to describe the outside ambient temperature at which a heat pump can pump in exactly


---

## PDF Page 24

1286

Section 8 All-Weather Systems

Figure 43.22 In the heating mode, the cooling metering device is bypassed.

#### Interconnecting Gas Line

#### COMPRESSOR

#### HEATING
#### CAPILLARY
#### TUBE

#### COOLING
#### CAPILLARY
#### TUBE

#### Outdoor Unit

#### Indoor Unit

#### Filter Drier For Cooling

#### Filter Drier For Heating

#### Interconnecting Liquid Line

Figure 43.23 In the cooling mode, the heating metering device is bypassed.

#### Interconnecting Gas Line

#### COMPRESSOR

#### HEATING
#### CAPILLARY
#### TUBE

#### COOLING
#### CAPILLARY
#### TUBE

#### Outdoor Unit

#### Indoor Unit

#### Filter Drier For Cooling

#### Filter Drier For Heating

#### Interconnecting Liquid Line
Figure 43.24 A biflow drier. Courtesy Carrier Corp.
#### COOLING

#### HEATING

#### To Indoor Coil

#### From Indoor Coil

#### CHECK
#### VALVES

#### From Outdoor Coil

#### To Outdoor Coil

as much heat as the structure is leaking out. In more technical terms, the balance point is the lowest outside ambient
temperature at which the heat pump system can satisfy the
heating needs of the structure without requiring the assistance of second-stage supplementary or auxiliary heat. At
this point, the heat pump will completely heat the structure by running continuously. At any temperature above the
balance point, the heat pump will cycle off and on. Below
this point the heat pump will run continuously but will not
be able to maintain the desired temperature. Although the
auxiliary heat portion of a heat pump system will be operational at some temperature above the balance point, it is
impossible for a heat pump system to satisfy the heating
requirements of a structure without auxiliary heat if the
temperature falls below the balance point.


---

## PDF Page 25

1287

### Unit 43 Air Source Heat Pumps
Figure 43.25 An R-410A heat pump outdoor coil operating in the heating mode.
#### OUTSIDE
#### WALL

#### Heating Mode
R-410A
#### COIL
#### TEMPERATURE
(108F)

62 psig

#### Suction Pressure Of
62 psig CORRESPONDS
#### To A Refrigerant
#### Boiling Temperature
#### Of 108F For R-410A.

#### METERING
#### DEVICE

#### SMALL-LINE
#### Liquid Line

358F

#### RETURN
AIR

358F

358F

#### 43.9 Coefficient
#### Of Performance
If the heat pump will not heat the structure all winter,
why is it so popular? This can be answered in one word—
efficiency. To understand the efficiency of an air-to-air heat
pump, you need an understanding of electric heat. A customer receives 1! W of usable heat for each watt of energy
purchased from the power company while using electric
resistance heat. This is called 100% efficient, or a coefficient
of performance (COP) of 1:1. The output is the same as the
input. With a heat pump, the efficiency may be improved to
as much as 3.5:1 for an air-to-air system with typical equipment. When the 1!W of electrical energy is used in the compression cycle to absorb heat from the outside air and pump
this heat into the structure, the unit could furnish 3.5!W of
usable heat. Thus its COP is 3.5:1, or it can be thought of as
350% efficient. See Figure!43.26 for a manufacturer’s rating
table for an air-to-air heat pump.
To provide some insight into why the COP of a heat
pump system is so high, it is necessary to take a look at the
pressure enthalpy chart shown in Figure!43.27. For a system
that provides cooling, the COP is defined as
COP 5 Net Refrigeration Effect 4 Heat of Compression
From the values shown in Figure!43.27, the net refrigeration
effect (NRE) is 75!Btu/lb (115!Btu/lb 2 40!Btu/lb) and the heat
of compression (HOC) is 25!Btu/lb (140!Btu/lb 2 115!Btu/lb).
From this we can determine the COP to be 3 (75!Btu/lb 4
25!Btu/lb). For a system that is providing cooling, the NRE
is what the occupant of the structure is benefiting from, since

the refrigeration effect is what is taking place in the evaporator, or cooling, coil.
On a heat pump system that is operating in the heating
mode, it is not the NRE that is providing the heat. Instead,
the total heat of rejection (THOR) is what is conditioning the
space. A portion of the THOR is the heat that is generated
during the compression process. So, the compressor itself is
contributing in two ways: It is providing the pressure difference to facilitate refrigerant flow through the system, and it is
also generating heat that is directly transferred to the medium
being heated. The COP for a heat pump system operating in
the heating mode is given by the following formula:
COP 5 Total Heat of Rejection 4 Heat of Compression
For the system shown in Figure!43.27, the COP is calculated as
COP 5 Total Heat of Rejection 4 Heat of Compression
COP 5 100!Btu/lb 4 25!Btu/lb
COP 5 4
Notice that the COP of the heat pump system operating in
the heating mode is higher than the COP of the same heat
pump system operating in the cooling mode. This example is
greatly simplified and intended to illustrate the contribution
of the compressor heat to the efficiency of the heat pump
system.
A high COP occurs only during higher outdoor winter
temperatures. As the temperature falls, the COP also falls. A
conventional air-to-air heat pump will have a COP of 1.5:1
at 0°F, so it is still economical to operate the compression system at these temperatures along with the auxiliary heating
system. Some manufacturers include controls to shut off the
compressor at low temperatures, such as 0°F to 10°F. When


---

## PDF Page 26

1288

Section 8 All-Weather Systems

Figure 43.26 Rating tables of air-to-air heat pumps. Courtesy Trane Corp.

#### Outdoor Unit With Heat Pump Coils
#### Expansion Type
#### Ratings (Cooling) 1
#### Btuh (Total)
#### Btuh (Sensible)
#### Indoor Airflow (Cfm)
#### System Power (Kw)
#### Eer / Seer (Btu/Watt-Hr.)
#### Ratings (Heating) 1
#### (High Temp.) Btuh
#### System Power (Kw)
COP
#### Hspf (Btu/Watt-Hr.)

#### TXC030D4
#### Chg To 59

#### TXC031C4
#### Chg To 59

#### TXC031D4
#### Chg To 59

#### TXC035C4
#### Chg To 59

#### TXC035D4
#### Chg To 59

#### TXC036C4
#### Chg To 59

#### TXC036D4
#### Chg To 59

29000
22100
1000
2.70
10.75/11.75

29200
22200
1000
2.70
10.80/12.00

29200
22200
1000
2.70
10.80/12.00

29400
23200
1100
2.75
10.70/11.75

29400
23200
1100
2.75
10.70/11.75

29800
23900
1115
2.77
10.75/11.75

29800
23900
1115
2.77
10.75/11.75

28200
2.77
2.98
7.75

28400
2.65
3.14
8.05

28400
2.65
3.14
8.05

28400
2.74
3.04
7.80

28400
2.74
3.04
7.80

28600
2.56
3.28
8.30

28600
2.56
3.28
8.30

(A)

#### Outdoor Unit With Air Handlers
#### Expansion Type
#### Ratings (Cooling) 1
#### Btuh (Total)
#### Btuh (Sensible)
#### Indoor Airflow (Cfm)
#### System Power (Kw)
#### Eer / Seer (Btu/Watt-Hr.)
#### Ratings (Heating) 1
#### (High Temp.) Btuh
#### System Power (Kw)
COP
#### Hspf (Btu/Watt-Hr.)

#### 4TEE3F31A
#### TXV-NB

#### 4TEE3F37A
#### TXV-NB

#### 4TEE3F40A
#### TXV-NB

#### 4TEP3F24A
#### TXV-NB

#### 4TEP3F30A
#### TXV-NB

#### 4Tep3F36A 4Tep3F42A
#### TXV-NB
#### TXV-NB

29600
23400
1060
2.54
11.65/14.00

30000
23200
1000
2.48
12.10/14.25

31400
24300
1010
2.50
12.55/14.75

29000
21400
900
2.62
11.05/13.00

29200
22000
940
2.62
11.15/13.00

29600
23700
1110
2.73
10.85/12.50

30200
24200
1125
2.73
11.05/13.00

28400
2.49
3.34
8.45

27600
2.42
3.34
8.50

28000
2.23
3.68
9.00

28000
2.72
3.02
7.80

28000
2.66
3.08
8.00

28600
2.60
3.22
8.20

28800
2.54
3.32
8.40

(B)
Figure 43.27 Pressure enthalpy chart showing the relationship
between the total heat of rejection (THOR), net refrigeration effect (NRE),
and the heat of compression (HOC).
#### Total Heat Of
#### REJECTION

NET
#### REFRIGERATION
#### EFFECT
40
Btu/lb

#### HEAT
OF
#### COMPRESSION
115
140
Btu/lb
Btu/lb

the temperature rises, the compressor comes back on. Some
manufacturers do not allow the compressor shut off at all.
Long running times will not hurt a compressor or wear it out
to any extent. They would rather have the compressor run all

the time than have it restart with a cold crankcase when the
temperature rises.
The water-to-air heat pump might not need auxiliary
heat because the heat source (the water) can be relatively
constant temperature all winter. The heat loss (the heat
requirement) and the heat gain (the cooling requirement)
of the structure might be almost equal. Consequently, these
heat pumps have COP ratings as high as 4:1. Just remember that the higher COP ratings of water-to-air heat pumps
are due not to the components of the refrigeration equipment but to the temperature of the heat source. Earth and
lakes have a more constant temperature than air. Such pumps
are very efficient for winter heating because of the COP and
for summer cooling because they operate at water-cooled airconditioning temperatures and head pressures.

#### 43.10 The Split-Type, Air-To-Air
#### Heat Pump
Like cooling-only air-conditioning equipment, air-to-air heat
pumps come in two styles: split systems and package (selfcontained) systems. The split-system air-to-air heat pump
resembles the split-system cooling air-conditioning system.
The components look exactly alike from the outside.


---

## PDF Page 27

1289

### Unit 43 Air Source Heat Pumps

#### The Indoor Unit
The indoor unit of an air-to-air split system may be an electric furnace with a heat pump indoor coil, Figure!43.28. The
outdoor unit may resemble the condensing unit on a conventional split-type air-conditioning system. The indoor unit,
which contains the blower and coil, is the part of the system
that circulates the air in the structure. The airflow pattern may
be upflow, downflow, or horizontal to serve different applications. Some manufacturers have designed their units so that
one unit may be adapted to all of these flow patterns by correctly placing the pan for catching and containing condensate,
Figure!43.29.
Coil placement in the airstream is important in the indoor
unit. The electric auxiliary heat and the primary heat (the heat
pump) may need to operate at the same time in weather below
the system’s balance point. The refrigerant coil must be located
in the airstream before the auxiliary heating coil. Otherwise,
heat from the auxiliary unit will pass through the refrigerant
coil when both are operating in winter. If the auxiliary heat is
operating and is located before the heat pump coil, the head
pressure will be too high and could rupture the coil or burn

Figure 43.28 An air-to-air heat pump indoor unit. It is an electric furnace containing a heat pump coil. Notice that the air flows through the
heat pump coil and then through the heating elements. Photo by Bill
Johnson

Figure 43.29 This heat pump indoor unit can be positioned either in
the vertical (upflow, downflow) or horizontal position by placing the condensate pan under the coil in the respective position.
#### Heating And Cooling Unit
#### DOWNFLOW

#### UPFLOW

#### HORIZONTAL

the compressor motor. Remember, the coil is operating as a
condenser in the heating mode. It rejects heat from the refrigeration system, so any heat added to it will cause the head
pressure to rise, Figure!43.30.
The indoor unit may be a gas or oil furnace. If this is the
case, the indoor coil must be located in the outlet airstream
of the furnace. When the auxiliary heat is gas or oil, the heat
pump does not run while the auxiliary heat is operating. If the
coil is not located after the furnace heat exchanger, it would
sweat in summer, when it would be operating as an evaporator, and the outlet air temperature could be lower than
the dew point temperature of the air surrounding the heat
exchanger. For this reason, most local codes will not allow a
gas or oil heat exchanger to be located in a cold airstream.
Special control arrangements must be made when the auxiliary heat is gas or oil so that the heat pump will not operate
while the gas or oil heat is operating. When a heat pump is
added to an electric furnace, the indoor coil must be located
after the heat strips. The same rules apply as for gas or oil.

#### Temperature Of The
#### Conditioned Air
The heat pump indoor unit is installed in much the same way
as a split-system cooling unit, but the air distribution system
must be designed more precisely due to the temperature of the
air leaving the air handler during the heating mode. Unlike the
temperatures produced by gas and oil-fired systems that are
normally used with electric cooling, the temperature of the air
supplied by heat pumps is not as hot. The leaving-air temperatures are in the 100°F range when just the heat pump (firststage heating) is operating. If the airflow is restricted, the air
temperature will go up slightly, but the system’s COP will drop.
A reduced COP indicates a reduction in system efficiency.


---

## PDF Page 28

1290

Section 8 All-Weather Systems

Figure 43.30 This illustration shows the right and wrong way a heat pump coil can be installed with respect to the electric heating elements.
#### ELECTRIC
#### HEATING
#### ELEMENTS
#### Liquid Line

#### Liquid Line

#### Gas Line

#### Gas Line

#### ELECTRIC
#### HEATING
#### ELEMENTS

#### AIRFLOW
#### Return Air

#### Return Air

When 100°F air is distributed to a conditioned space, it
must be distributed carefully or drafts will occur. Normally, the
air is introduced to the structure along the outside walls. The
supply registers are either in the ceiling or the floor, depending
on the structure. It is common in two-story houses for the firststory registers to be in the floor with the air handler in the crawl
space below the house. The upstairs unit is commonly located
in the attic with the supply registers located in the ceiling near
the outside walls. The outside walls are where heat leaks out of
a house in the winter and leaks into the house in the summer.
If these walls are slightly heated in the winter by the airstream,
less heat is taken out of the air in the conditioned space and
the room stays warmer, Figure!43.31. Air at a temperature of
100°F mixed with room air does not feel like 130°F air mixed
with room air from a gas or oil furnace. It may feel like a draft.

When air at 100°F enters the room from the supply register, it mixes with the air that is around the register, which
may be at a temperature of 75°F. This would result in a mixed
air temperature of about 80°F. If this mixed air blows on a
person with a skin temperature of about 85°F, it will seem like
the room is cool, not warm. Proper air distribution can help
reduce the number of “draft” complaints. When 100°F air is
distributed from the inside walls, such as high sidewall registers, the system may not heat satisfactorily. The air will mix
with the room air and might feel drafty. The outside walls will
also be cooler than if the air were directed on them, and a cold
wall effect could be noticed in cold weather, Figure!43.32.
Figure 43.32 This air distribution system with the air being distributed
from the inside using high sidewall registers shows the heat pump’s 100°F
air mixing with the room air of 75°F.

Figure 43.31 This heat pump installation shows a good method of distributing the warm air in the heating mode.

#### Upstairs Unit

AIR

#### WINDOWS

#### CENTRAL
#### Return Air
#### In Hall
#### CENTRAL
#### Return Air
#### In Hall

#### Supply Duct
#### Downstairs Unit

#### Air (1008F)
#### Return Air
#### Grille (758F)

#### COOL
#### SIDE

#### COLD
#### WALL

#### Unit Located
#### In Closet
#### In The Center
#### Of The House


---

## PDF Page 29

### Unit 43 Air Source Heat Pumps

#### The Outdoor Unit
Manufacturers provide recommended installation procedures for their particular units that show the installer how
to locate the unit for the best efficiency and water drainage. The installation of a heat pump system’s outdoor unit is
much like that of a traditional central air-conditioning system from an airflow standpoint. The unit must have a good
air circulation around it, and the discharge air must not be
allowed to recirculate. A more serious consideration is the
direction of the prevailing wind in the winter, which could
lower heat pump performance. If the unit is located in a prevailing north wind or a prevailing wind from a lake, system
performance may be negatively affected. A prevailing north
wind might cause the evaporator (outdoor coil in the heating mode) to operate at a lower-than-normal temperature. A
wind blowing inland off a lake will be very humid and might
cause excessive outdoor coil freezing when the system operates in the heating mode.
The outdoor unit must not be located where roof water
will pour into it. The coil will be operating at a temperature that is often below freezing, so moisture that is not in
the air itself should be kept away from the unit’s coil. If it is
not, excess freezing will occur. The outdoor unit is an evaporator in winter and will attract moisture from the outside
air. If the coil is operating below freezing, the moisture will
freeze on the coil. If the coil is above freezing, the moisture will run off the coil as it does in an air-conditioning
evaporator. This moisture must have a place to go. If the
unit is in a yard, the moisture will soak into the ground.
SAFETY PRECAUTION: If the unit is on a porch or walk, the
moisture could freeze and create slippery conditions. -
The outdoor unit is designed with drain holes or slots
in the bottom of the unit to allow free movement of the
water away from the coil. If they are inadequate, the coil
will become a solid block of ice in cold weather. Ice accumulation on the outdoor coil acts as an insulator and will
negatively affect the transfer of heat between the outside
air and the refrigerant in the coil. As a result, the COP will
be reduced. Generally, manufacturers recommend that the
outdoor unit be placed on risers that keep the unit above
the typical snow level for the region. When ice buildup is
excessive, the defrost procedures for the unit may not be
adequate. When this happens, a little more ice builds up each
run cycle, until the normal defrost cycle will not remove the
ice and other measures must be taken to get the unit back in
normal operation. Defrosting methods are discussed in Section!43.13, “The Defrost Cycle.”
SAFETY PRECAUTION: Installing a heat pump involves
observing the same safety precautions as when installing a “cooling only” air-conditioning system. The ductwork must be insulated,
which requires working with fiberglass. Be careful when working
with metal duct and fasteners and especially when installing units
on rooftops and other hazardous locations. -

1291

#### 43.11 Package Air-To-Air
#### Heat Pumps
Package air-to-air heat pumps are much like package air
conditioners. They look alike and are installed in the same
way. Therefore, give the same considerations to the prevailing wind and water conditions. Package heat pumps
have all of the components in one housing and are easy
to service, Figure! 43.33. They have a separate compartment in which the supplementary electric strip heaters are
mounted. Most package heat pump systems can accept different electric heat sizes from 5000!W (5!kW) to 25,000!W
(25!kW).
The metering devices used for package air-to-air heat
pumps are much like those for split systems. Some manufacturers use a common metering device for the indoor and outdoor coils because the two are so close together. When one
metering device is used, it must be able to adjust for the varying refrigerant flow requirements in the heating and cooling
modes of operation.
Package air-to-air heat pumps require that supply and
return ductwork be connected to the unit. Depending on the
location of the unit, these duct runs can be either very short,
or very long, Figure 43.34. In some cases, the duct will need
to extend all the way to an outside wall of the structure for
a crawl space installation. Supply and return ducts must be
insulated to prevent heat exchange between the duct and the
ambient air.
Package air-to-air heat pumps have the same advantage
from a service standpoint as package cooling air conditioners or package gas-burning equipment. All of the controls
and components may be serviced from the outside. They also
have the advantage of being factory assembled and charged.
They are leak checked and bench-tested before leaving the
factory.

Figure 43.33 A package heat pump. All components are contained in
one housing. Courtesy Carrier Corp.


---

## PDF Page 30

1292

Section 8 All-Weather Systems

Figure 43.34 The self-contained unit contains the outdoor coil and the
indoor coil. The ductwork must be routed to the unit.

Figure 43.35 (A) A heat pump thermostat. (B) Notice the EMERGENCY
HEAT option on the thermostat. Photos by Eugene Silberstein

#### DUCT

#### Crawl Space
(A)

#### 43.12 Controls For The
#### Air-To-Air Heat Pump
The air-to-air heat pump is different from any other combination of heating and cooling equipment. The following items
must be controlled at the same time for the heat pump to be
efficient: space temperature, defrost cycle, indoor blower, the
compressor, the outdoor fan, auxiliary heat, and emergency
heat. Each manufacturer has its own method of controlling
the heating and cooling sequence.
The space temperature for an air-to-air heat pump is not
controlled in the same way as that for a typical heating and
cooling system. There are actually two complete heating systems and one cooling system. The two heating systems are the
reverse-cycle refrigeration cycle of the heat pump and the auxiliary heat from the supplemental heating system—electric,
oil, or gas. The auxiliary heating system may be operated
as a system by itself if the heat pump fails. When the auxiliary heat becomes the primary heating system because of
heat pump failure, it is called emergency heat and is normally
operated only long enough to get the heat pump repaired.
The reason is that the COP of the auxiliary heating system is
lower than the COP of the heat pump.
The space thermostat is the key to controlling the system. It is normally a two-stage heating and two-stage cooling
thermostat that is used exclusively for heat pump applications. The number of stages of heating or cooling may
vary. Figure! 43.35 shows a typical heat pump thermostat.
These thermostats are easily identified because they have an
EMERGENCY HEAT position on the selector switch, Figure!43.35(B). The wiring diagram in Figure!43.36 represents
the control wiring of a typical heat pump system.

(B)

The following sections describe the sequence of cooling and heating control of an automatic changeover
thermostat—one that automatically changes from cooling
to heating and back.
NOTE: This control sequence is only
one of many. Each manufacturer has its own. The temperaturesensing element is a bimetal that controls mercury bulb contacts.
Although not used in new thermostats, mercury bulbs will be
encountered on older installations. The auxiliary heat is electric.
The thermostat blower switch is in AUTO. -

#### Cooling Cycle Control
When the first-stage bulb of the thermostat closes its contacts
(on a rise in space temperature), the four-way reversing valve
solenoid coil is energized, Figure!43.37. When the space temperature rises about 1°F, the second-stage cooling contacts of
the thermostat close. The second-stage contacts energize the
compressor contactor coil and the indoor blower relay coil


---

## PDF Page 31

1293

### Unit 43 Air Source Heat Pumps
Figure 43.36 A heat pump thermostat with two-stage heating and two-stage cooling. Courtesy Honeywell Corp.
#### SIMPLIFIED
#### HEAT
Y

#### COOL
0

W1

Y
#### COOL

R

#### SYSTEM
#### COMPONENTS

#### THERMOSTAT
O

FAN
#### SWITCH

#### TEMPERATURE
#### FALL

#### CHANGEOVER
#### RELAY

#### AUTO

G

ON

#### BLOWER
#### RELAY

#### Hi/Ci Anticipator

#### HEAT
#### Cool 1
1

R

#### TEMPERATURE
#### FALL
#### H2 Anticipator

#### Heat 2

1

L1
(HOT)
L2
26.5 Vac.
#### TRANSFORMER
W2

#### SYSTEM
#### SWITCH

#### Em Ht

#### Em Ht
#### HEAT

(RED)

OFF

#### Aux Ht Relay
X

Y

#### COOL

#### Cool Relay
E

#### 1 Power Supply, Provide Disconnect Means And Overload

#### Protection As Required

Figure 43.37 The first stage of the cooling cycle in which the four-way
valve magnetic holding coil is energized.
#### OUTDOOR
#### UNIT

#### 1St Stage Of Cooling
#### SIMPLIFIED
#### HEAT
Y
1ST
H

#### COOL
1ST

0

W
1

2ND

Y
C

2ND

R

0

#### FOUR-WAY
#### Valve Coil

#### Em Ht Relay

to start the compressor, outdoor fan, and the indoor blower,
Figure!43.38. When the compressor starts the second stage of
operation, it diverts the hot gas from the compressor to the
outdoor coil, and the system is in the cooling cycle.
When the space temperature begins to fall and is satisfied
(because the compressor is running and removing heat), the
first contacts to open are the second-stage contacts. The compressor (and outdoor fan) and the indoor blower stop. The
first-stage contacts remain closed, and the four-way valve
remains energized. The system pressure will now equalize
through the metering device for ease of compressor starting,
but the four-way valve will not change position. By not having the coil on the reversing valve energize and deenergize


---

## PDF Page 32

1294

Section 8 All-Weather Systems

Figure 43.38 This diagram shows what happens with a rise in temperature. The first stage of the thermostat is already closed; then the second
stage closes and starts the compressor. The compressor was the last on
and will be the first off.
#### 2Nd Stage Of Cooling
#### Outdoor Unit

#### SIMPLIFIED
#### HEAT
Y
1ST
H

#### COOL
1ST

0

0

W
1

2ND

Y
C

Y

2ND

#### FOUR-WAY
#### Valve Coil

#### COMPRESSOR
#### Contactor Coil

R

each time the compressor cycles on and off, there is much less
wear-and-tear on the system.
When the space temperature rises again, the compressor
(and outdoor fan) and indoor blower will start again. If the
outdoor temperature is getting cooler (e.g., in autumn), the
space temperature will continue to fall, and the first-stage
contacts will open. This deenergizes the four-way reversing
valve solenoid coil, and the unit can change over to heat when
it starts up. The four-way valve is a pilot-operated valve. It
will not change over until the compressor starts and a pressure differential is built up.

#### Space Heating Control
When the space temperature continues to fall due to outdoor
conditions, the first-stage heating contacts close. This starts
the compressor (and outdoor fan) and the indoor blower. The
four-way valve is not energized, so the hot discharge gas from
the compressor is directed to the indoor coil. The unit is now
in the heating mode, Figure!43.39. When the space temperature warms, the first-stage heating contacts open, and the
compressor (and outdoor fan) and indoor blower stop.
If the outdoor temperature is cold, below the balance
point of the structure, the space temperature will continue to
Figure 43.39 The space temperature drops to below the cooling set
points for the first stage of heating; the compressor starts. This time, the
four-way valve magnetic coil is deenergized, and the unit will be in the
heating mode.
#### 1St Stage Of Heat

#### SIMPLIFIED
Y
H

#### HEAT
1ST

W
1

2ND

R

#### COOL
1ST

0

0

2ND

Y
C

Y

#### FOUR-WAY
#### Valve Coil

#### COMPRESSOR
#### Contactor Coil

fall because the heat pump alone will not be able to provide
enough heat to the structure. The second-stage heating contacts will close and start the auxiliary electric heat to help the
compressor. The second-stage heat was the last component
to be energized, so it will be the first component off. This is
the key to how a heat pump can get the best efficiency from
the refrigerated cycle. It will operate continuously because it
was the first on, and the second-stage auxiliary heat will stop
and start to assist the compressor, Figure! 43.40. There are
as many methods of controlling the foregoing cooling and
heating sequence as there are manufacturers. One common
variation for controlling the heating system is to use outdoor
thermostats to control the auxiliary heat, Figure!43.41. This
keeps all of the auxiliary heat from coming on with the second
stage of heating. It will come on based on outdoor temperature by the use of outdoor thermostats. These thermostats
only allow the auxiliary heat to operate when needed, using
the structure balance point as a guideline. Balance point is
discussed in more detail in Section 43.14.
There are actually several balance points for any structure when a sophisticated heat pump system is installed.
The first one mentioned previously was for the heat pump
alone. Several stages of electric strip heat may be applied
using balance points. It is vital that the strip heat not be
operated any more than necessary. Later in this unit, we will
explain why.
Consider a heat pump system that has 30 kW of total
electric strip heat available in 10 kW increments that will be
energized as needed. If the outdoor temperature drops down
to a temperature that is just below the balance point of the
system, a portion of the electric strip heaters will be energized. If after a period of time, the heat pump, along with
some of the electric strip heaters, are not able to heat the
space and the temperature in the structure continues to drop,
additional electric strip heaters will be energized. If the space
temperature still continues to drop, possibly from a drop in
outside ambient temperature, still more additional electric
strip heaters will be energized. The control of the supplementary electric strip heaters is accomplished by the thermostat
as well as the outdoor temperature sensors or thermostats.
The outdoor temperature sensors are typically low-voltage
devices and are used to help anticipate the heating needs of
the space, and to conserve energy. The goal is only to energize enough electric strip heaters as necessary to help the heat
pump reach and maintain the desired space temperature.
One more aspect of this type of system should be discussed.
Heat pump systems have an emergency heat mode that allows
the owner to start all of the strip heat in the event the vaporcompression portion of the heat pump system fails. This mode
of operation uses a relay that shuts off the heat pump and thermostatically controls all of the electric strip heaters. When in
the emergency heat mode, an indicator light on the thermostat
will illuminate to let the owner know that the system is operating in that mode. The control circuit wiring for the emergency
heat mode is shown in Figure!43.42.


---

## PDF Page 33

1295

### Unit 43 Air Source Heat Pumps

Figure 43.40 When the outside temperature continues to fall, it will pass the balance point of the heat pump. When the space temperature drops
approximately 1.5°F, the second-stage contacts of the thermostat will close, and the auxiliary heat contactors will start the auxiliary heat.
#### 2Nd Stage Of Heat
#### Indoor Unit

W1

#### SIMPLIFIED
Y
H

#### HEAT
1ST

W
1

2ND

#### Auxiliary Electric
#### Heat Contactor Coil

#### Outdoor Unit
#### COOL
1ST

0

0

2ND

Y
C

Y

#### FOUR-WAY
#### Valve Coil
#### COMPRESSOR
#### Contactor Coil

R

Figure 43.41 A wiring diagram with outdoor thermostats for controlling the electric auxiliary heat.
#### 2Nd Stage Of Heat With
#### Outdoor Thermostats
#### SIMPLIFIED

#### Indoor Unit

#### Auxiliary Electric
#### Heat Contactor Coil
W1

Y
H

#### HEAT
1ST

W
1

2ND

#### Outdoor Unit

#### COOL
1ST

0

2ND

Y
C

0

Y

#### FOUR-WAY
#### Valve Coil
#### COMPRESSOR
#### CONTACTOR

30°
R

20°

#### Outdoor Thermostats
Figure 43.42 The wiring diagram of a space thermostat set to the emergency heat mode.
#### Emergency Heat Mode (The Compressor Stops And
#### The W Terminal Controls All Electric Heat)
#### Indoor Unit

#### Auxiliary Electric
#### Heat Contactor Coil
W1

#### SIMPLIFIED
Y
H

#### HEAT
1ST

W
1

2ND

#### Outdoor Unit
#### COOL
1ST

0

2ND

Y
C

R
#### Emergency Heat Relay Energized

0

Y

#### FOUR-WAY
#### Valve Coil
#### COMPRESSOR
#### Contactor Coil

#### Emergency Heat Relay

#### EMERGENCY
#### Heat Relay
#### Outdoor Thermostats


---

## PDF Page 34

1296

Section 8 All-Weather Systems

When strip heat is energized and operates along with the
heat pump it is referred to as auxiliary, or supplementary, heat.
When strip heat is used instead of the heat pump, in case of heat
pump failure, it is called emergency heat. Many manufacturers use a signal light to alert the owner that the auxiliary heat
is energized. This is typically in the form of an indicator light
at the thermostat. If the indicator light is on in mild weather,
the owner might assume that the heat pump itself is not
working properly because the strip auxiliary heat is helping it
more than usual. This should prompt a call for service. When
the system is switched to emergency heat, a red light is often
illuminated to remind the owner to get the system serviced
soon.
The technician should be familiar with four wiring
sequences. The next four figures show how they work. These
illustrations are from a generic HEAT-COOL thermostat that
may be used with several manufacturers’ equipment. Following the arrows, notice there is a change of direction in the
way the power feeds some of these devices from one mode to
the other, Figure!43.43, while the unit is in the cooling mode.
Notice what devices are energized.
The four-way reversing valve is energized by the thermostat selector switch when it is placed in the cooling mode. The
other devices that must be energized are the compressor, the

outdoor fan, and the indoor blower. These components must
operate in a coordinated fashion; they can be checked from the
thermostat subbase by removing the thermostat. The terminals
shown with letter designations are on the thermostat subbase.
These may be jumped one at a time to see if the component
will start. For example, if the technician jumps from R, which
is the hot terminal, to G, the indoor blower will start up if the
relay and the wiring are good. The technician can also shut off
all power and use an ohmmeter between each terminal to the
R terminal to establish that the circuit is good.
Figure!43.44 shows the first stage of heat. The four-way
reversing valve is not energized, so the system will start up
in the heating mode with the compressor and outdoor fan
starting from the cool relay. The indoor blower is running.
Figure! 43.45 shows the system operating in the heat mode
with the first stage of electric heat operating from the second
stage of the thermostat. Notice that the indicator light on the
thermostat is energized to show the homeowner that the strip
heat is operating. The outdoor temperature should be below
the heat pump’s balance point if second-stage heat is being
called for. If the system remains in second-stage heat even in
mild weather, either the homeowner is turning the thermostat
up to make it call or the heat pump system itself is not functioning correctly.

Figure 43.43 A generic HEAT-COOL heat pump thermostat in the cooling mode.
#### SYSTEM
#### COMPONENTS

#### Thermostat Components
O

FAN
#### SWITCH

#### TEMPERATURE
#### FALL

#### CHANGEOVER
#### RELAY

#### AUTO
#### Hi/Ci Anticipator

#### Heat 1 Cool 1

G

ON

#### Blower Relay
1

R

L1
(HOT)
L2

#### TEMPERATURE
#### FALL

#### Heat 2

26.5 Vac.
#### TRANSFORMER

#### H2 Anticipator
W2

#### SYSTEM
#### SWITCH

#### Em Ht

#### Aux Ht Relay

#### Em Ht
#### HEAT

(RED)

X

OFF
#### COOL

Y

#### Cool Relay
E

#### 1 Power Supply; Provide Disconnect Means And Overload

#### Protection As Required.

#### Em Ht Relay


---

## PDF Page 35

1297

### Unit 43 Air Source Heat Pumps
Figure 43.44 A generic HEAT-COOL heat pump thermostat in the first-stage heat mode with only the heat pump operating.
#### SYSTEM
#### COMPONENTS

#### Thermostat Components

#### TEMPERATURE
#### FALL
#### Heat 1

O

FAN
#### SWITCH

#### CHANGEOVER
#### RELAY

#### AUTO

#### Cool 1

G

ON

#### Hi/Ci Anticipator

#### Blower Relay
1

R

L1
(HOT)
L2

#### TEMPERATURE
#### FALL

26.5 Vac.
#### TRANSFORMER
#### H2 Anticipator

#### Heat 2

W2

#### SYSTEM
#### SWITCH

#### Em Ht

#### Aux Ht Relay

#### Em Ht
#### HEAT

(RED)

X

OFF

Y

#### COOL

#### Cool Relay
E

1

#### Power Supply; Provide Disconnect Means And Overload
#### Protection As Required.

#### Em Ht Relay

Figure 43.45 A generic HEAT-COOL heat pump thermostat operating with both the heat pump and the auxiliary heat working.
#### SYSTEM
#### COMPONENTS

#### Thermostat Components

#### TEMPERATURE
#### FALL
#### Heat 1

O

FAN
#### SWITCH

#### CHANGEOVER
#### RELAY

#### AUTO

#### Cool 1

G

ON

#### Hi/Ci Anticipator

#### Blower Relay
1

R

L1
(HOT)
L2

#### TEMPERATURE
#### FALL
#### Heat 2

26.5 Vac.
#### TRANSFORMER
#### H2 Anticipator
W2

#### SYSTEM
#### SWITCH

#### Em Ht

#### Aux Ht Relay

#### Em Ht

(RED)

X

#### HEAT
OFF
#### COOL

Y

#### Cool Relay
E

#### 1 Power Supply; Provide Disconnect Means And Overload

#### Protection As Required.

#### Em Ht Relay


---

## PDF Page 36

1298

Section 8 All-Weather Systems

Figure! 43.46 shows the system operating in the emergency heat mode. Notice there is no circuit to start the indoor
blower. It must be started from an electric heat sequencer
or from a thermal fan control or switch (see Unit!30, “Electric Heat”). When the emergency heat relay is energized, it
will provide a circuit to jump out all outdoor thermostats
and make all electric heat controllable through the second
stage of the indoor thermostat. Both the auxiliary heat light
and the red emergency heat light will remind the owner that
excess energy is being used.

#### Indoor Fan Motor Control
Starting the indoor blower motor of a heat pump differs
from starting it in other heating systems. In other heating
systems, the indoor blower is started with a temperatureoperated switch. With a heat pump, the blower must start
at the beginning of the cycle, which is controlled by the
thermostat. The indoor blower is started with the blower
terminal, often labeled G. The compressor operates whenever the unit is calling for cooling or heating, so the G or
fan terminal is energized whenever there is a call for cooling
or heating.

#### Heat Anticipator
Heat anticipators are incorporated into space thermostats
and are intended to reduce temperature swing in the occupied space and overshoot. Temperature swing is the difference between the minimum and maximum temperatures in
the occupied space during the heating cycle. Overshoot is the
amount by which the space temperature exceeds the thermostat’s set point.
Conventional heat pump thermostats have heat anticipators just as gas and oil heat systems do. They can be more
complicated with heat pumps because there are often two
anticipators. The thermostat in Figure!43.36 has two anticipators. The one in the first stage is preset and not adjustable.
The one in the second stage is adjustable and is coordinated
with the auxiliary heat relay. Digital thermostats have anticipators, but they are self-adjusting and need not be fieldset. A study of Unit! 15, “Troubleshooting Basic Controls,”
would help to answer any heat anticipator questions. When
electric heat is involved, there can be many control variables
that require understanding the heat anticipator because
often the auxiliary heat has several controls that must be
taken into consideration while working with heat anticipation. Unit!30, “Electric Heat,” contains a lengthy discussion

Figure 43.46 A generic HEAT-COOL heat pump thermostat operating in the emergency heat mode.
#### SYSTEM
#### COMPONENTS

#### Thermostat Components

#### TEMPERATURE
#### FALL
#### Heat 1

O

FAN
#### SWITCH

#### CHANGEOVER
#### RELAY

#### AUTO
#### Hi/Ci Anticipator

#### Cool 1

G

ON

#### Blower Relay
R

1

L1
(HOT)
L2
26.5 Vac.
#### TRANSFORMER

#### TEMPERATURE
#### FALL
#### H2 Anticipator

#### Heat 2

W2

#### SYSTEM
#### SWITCH

#### Em Ht

#### Aux Ht Relay

#### Em Ht

(RED)

X

#### HEAT
OFF

Y

#### COOL

#### Cool Relay
E

1

#### Power Supply; Provide Disconnect Means And Overload
#### Protection As Required.

#### Em Ht Relay


---

## PDF Page 37

### Unit 43 Air Source Heat Pumps

on electric heat that could also apply to auxiliary heat for a
heat pump system.

1299

Figure 43.47 This electronic thermostat has many features. Courtesy
Carrier Corp.

#### Electronic Thermostats
Most new thermostats use thermistors as the heat-sensing element. Remember, the thermistor is a resistor-type device that
changes resistance with a change in temperature. There are
several reasons why the thermistor is used. For one, mercury
(Hg), which was used exclusively in older thermostats, is a
poisonous, toxic, environmental hazard. There is a very small
amount of mercury in each bulb of these older thermostats. A
two-stage heat, two-stage cooling thermostat will often have
four of these bulbs. When mercury bulbs were used, the temperature-sensing device was a bimetal strip or coil. The mass
of the bimetal used to sense temperature caused rather large
temperature swings. Remember, the thermostat’s sensing element is located in a nearly dead air space under the cover of
the thermostat. The thermistor has a very low mass and will
respond much faster to temperature changes. For more information about electronic thermostats, see Unit!16, “Advanced
Automatic Controls—Direct Digital Controls (DDCs) and
Pneumatics.”
One big difference in a system that has electronic controls
as opposed to older analog controls is the number of features
that can be incorporated into the system. These features often
include timing functions, sensing functions, occupied and unoccupied settings, and error codes, which are explained in detail
in Unit! 16, “Advanced Automatic Controls—Direct Digital
Controls (DDCs) and Pneumatics.” Otherwise, troubleshooting the electronic thermostat is very similar to troubleshooting an older, analog, mercury bulb thermostat. If the electronic
thermostat or control displays error codes, you follow them.
Otherwise, treat it like a switch and jump from terminal to
terminal at the subbase to determine if the thermostat has a
problem. With a typical thermostat terminal designation, the
R terminal is the hot terminal, the Y terminal is the compressor, the W terminal is heat, and the G terminal is the indoor
blower. When the thermostat is disconnected from the subbase,
a simple jumper placed from R to G should run the indoor fan.
NOTE: There may be a time delay built in, so the fan may not
start for several minutes. - See Units!15, “Troubleshooting Basic
Controls,” and 16, “Advanced Automatic Controls—Direct
Digital Controls (DDCs) and Pneumatics,” for information on
troubleshooting thermostats and wiring circuits. Figure!43.47
shows an electronic thermostat along with its features.

#### 43.13 The Defrost Cycle
While operating in the heating mode, the outdoor coil functions as the evaporator. When the outside ambient temperature is warm—above about 50°F—the evaporator saturation
temperature will likely be above freezing and the coil will

not freeze. When the outside ambient temperature drops,
the evaporator saturation temperature can drop below 32°F,
and the outdoor coil can begin to freeze. If the frost on the
coil is allowed to accumulate, system performance will be
reduced. The defrost cycle is used to defrost the ice from the
outdoor coil during the heating mode.
Remember that, in the heating mode, the outdoor coil
must be colder than the outside air in order for the refrigerant
in the coil to absorb heat from the outside air. The need for
defrost varies with the outdoor air conditions, which include
temperature and relative humidity, and the running time of
the heat pump. For example, if the outdoor temperature is
45°F, the heat pump will very likely be able to satisfy the
heating needs of the structure and cycle off from time to time.
The frost will melt from the coil during this off time. As the
outside ambient temperature falls, increased system run time
causes more frost to form on the outdoor coil. If the outside


---

## PDF Page 38

1300

Section 8 All-Weather Systems

air contains a great deal of moisture, the amount of ice that
accumulates on the coil will increase. During cold, rainy
weather, when the air temperature is 35°F to 45°F, frost will
form so fast that the outdoor coil will very likely become covered with ice between defrost cycles. The formation of ice on
the surface of the outdoor coil requires the removal of heat
(144 Btu/lb) from the water. This heat energy is absorbed into
the heat pump system. Later on, when a defrost cycle is initiated, the heat from the system is used to melt the ice that has
formed on the outdoor coil.
Manufacturers have made significant advances in the
managing of the defrost cycle to increase the efficiency of
their equipment. Many years ago, heat pump manufacturers
were not too concerned about system efficiency, but stricter
government guidelines require that systems achieve higher
efficiencies. Two important efficiency indicators are the seasonal energy efficiency ratio (SEER) for cooling and the heating seasonal performance factor (HSPF) for heating.
The SEER rating of a piece of equipment is the total cooling output for the system for an estimated typical cooling
season divided by the actual power input for the entire season in watt-hours. Starting with the energy efficiency ratio
(EER) rating where the steady-state output was divided
by the power required to obtain the output, the EER was
expanded to a seasonal ratio because it did not take into consideration the effects of starting and stopping the system, the
defrost cycle, or different weather conditions, such as mild
spring and fall seasons. Remember, a system does not get up
to maximum efficiency for about 15!min after start-up. When
the system cycles off, the cold cooling coil is still available to
absorb more heat from the conditioned space. Many manufacturers include a time-delay start on the indoor blower to
let the coil become cool before air is passed through it. They
may also include a time delay incorporated into the control
scheme to keep the indoor blower operating at the end of the
cooling cycle. This allows the cooling coil to remove more
heat from the airstream at the end of the cycle. All of this is
available because of electronic control systems.
The HSPF rating describes the seasonal performance
for a particular piece of equipment. In the United States, we
have cold dry areas, moderate humid areas, and everything
in between these extremes. The HSPF rating for each piece
of equipment can be used to calculate the cost of operation
in six different zones in the United States. These zones were
established by the Department of Energy (DOE). This gives
the potential owner or the calculating contractor a method
for predicting the cost of operation for a piece of equipment
and compare it to other equipment for both summer and
winter operation. The defrost cycle figures into this cost
analysis.
The SEER and the HSPF ratings are a result of federal
energy policies and are used by the Air-Conditioning, Heating and Refrigeration Institute (AHRI) to rate equipment.
AHRI is a national trade association, whose members
include the majority of the equipment manufacturers in the

industry. It maintains a test laboratory for verifying equipment standards and publishes the SEER and HSPF ratings
for equipment. The higher the efficiency rating, either SEER
or HSPF, the higher the Btu output for the same input.

#### How Is Defrost Accomplished?
For the heat pump system to operate in the defrost mode,
a number of things must take place:
-

-

-

-

The four-way reversing valve switches the system into the
cooling mode. This involves energizing the reversing valve
coil for systems that fail in the heating mode—or deenergizing the reversing valve coil for heat pump systems that
fail in the cooling mode.
The outdoor fan motor is deenergized. With the fan not
operating, more heat will be concentrated in the coil,
allowing the frost to melt much faster than if the fan were
operating.
The indoor blower will remain on. Since the indoor coil is
functioning as the evaporator in the defrost mode, the coil
can freeze if the indoor blower is not operating.
Some auxiliary heat is energized during defrost. This will
help temper the cooler air being introduced to the occupied space during defrost. During defrost, the temperature of the occupied space should not be increased. If the
temperature of the space is increased, the thermostat’s set
point may be reached and the heating cycle will end. If
this happens, the defrost cycle will end as well and the ice
removal process will stop.

When the heat pump system is in defrost with the auxiliary
heat energized, the system is cooling and heating at the same
time and is not efficient—so the defrost time must be minimized. Demand defrost means defrosting only when needed.
Combinations of time, temperature, and pressure drop across
the outdoor coil are used to determine when defrost should
be started and stopped.
The factors that vary the operating cost of a piece of
equipment are the number of defrosts per season, length of
defrost, and whether the manufacturer tempers the air to
the conditioned space during defrost with auxiliary heat.
Remember, the unit will be in the cooling mode and blowing cold air during defrost. If the manufacturer can get the
equipment rated without the auxiliary heat, the rating will be
better. The equipment will have a better HSPF, but the customer may not be satisfied with the cool air that blows into
the space during defrost.

#### Initiating The Defrost Cycle
Manufacturers often design their defrost control strategies to
initiate defrost shortly after the coil starts to accumulate frost
in order to maximize system performance. Some manufacturers use time and temperature to start defrost. This is called time
and temperature initiated and is performed with a timer and


---

## PDF Page 39

1301

### Unit 43 Air Source Heat Pumps
Figure 43.48 A solid-state defrost control board. Photo by Eugene
Silberstein

Figure 43.49 A thermistor used to sense the temperature of the outdoor coil. Photo by Eugene Silberstein

temperature-sensing device. The timer is often incorporated
into a solid-state, printed circuit board, Figure 43.48. The temperature sensor, such as the one used to measure the temperature of the outdoor coil, is typically a thermistor, Figure 43.49.
The timer closes a set of contacts for 10 to 20!sec for a trial
defrost every 30, 60, or 90! min. The time interval between
defrost trials is field set and is determined in part by climatic
conditions, mainly humidity. In high-humidity climates, more
frequent defrost may be needed. In very dry climates, the
90-min time interval may be used. The timer contacts are in
series with the temperature sensor contacts so that both contacts must be made at the same time. This means that two
conditions must be met before defrost can start, Figure!43.50.
In operation, when the time delay period has elapsed, the timer
will attempt to bring the heat pump system into defrost. If
the temperature sensor determines that there is ice on the coil,
defrost will start.

Another common method of starting defrost uses an air
pressure switch that measures the air pressure drop across
the outdoor coil. When the unit begins to accumulate ice, a
pressure drop occurs and the air switch contacts close. This
switch can be wired in conjunction with the timer and the
temperature sensor to ensure that an actual ice buildup is
on the coil. The combination of time and temperature only
ensures that time has passed and the coil is cold enough to
actually accumulate ice. It does not actually sense an ice
thickness. It can be more efficient to defrost when an actual
buildup of ice exists, Figure!43.51.

#### Terminating The Defrost Cycle
Terminating the defrost cycle at the correct time is just as
important as starting defrost only when needed. This is done

Figure 43.50 A wiring diagram of conditions to be met for defrost to start.

L1

#### COMPRESSOR
#### CONTACTOR
#### CONTACTS

Y

5

#### Four-Way Valve (24 V)

0

#### 230-V Timer Motor

#### Open (50°F)

#### COMPRESSOR
#### Contactor (24 V)

#### TIMER
3

#### DEFROST
#### Relay Coil (230 V)

4

#### Outdoor Fan
(230 V)

#### Close (26°F)

#### Timed To Open
#### Momentarily After
#### 10 Minutes Of Defrost.

#### Holding Contacts Hold Unit In Defrost
#### Until Time Or Temperature Terminates It.
#### Timed To Close
#### For 10 Seconds
#### Every 90 Minutes.

L2


---

## PDF Page 40

1302

Section 8 All-Weather Systems

Figure 43.51 A wiring diagram taking ice buildup into consideration.
#### Compressor Contactor Contacts
L1

#### TIMER
#### MOTOR
(230 V)

#### Air Pressure Switch
#### Senses Air Pressure
#### Drop Due To Ice
#### BUILDUP
#### Open (508F)

5

#### TIMER
3

#### COMPRESSOR
#### Contactor (24 V)

Y

L2

#### Four-Way Valve (24 V)

0

#### DEFROST
#### Relay Coil (230 V)

4

#### Outdoor Fan
(230 V)

#### Close (268F)

#### Timed To Open
#### Momentarily After
#### 10 Min Of Defrost

#### Holding Contacts Hold Unit In Defrost
#### Timed To Close
#### Until Time, Air Pressure Switch,
#### For 10 Seconds Or Temperature Terminates It
#### Every 90 Minutes

in several ways. Time and temperature was the terminology
used to start defrost. Time or temperature terminated is the
terminology used to terminate one type of defrost cycle. The
difference is that two conditions must be satisfied to start
defrost, and either one of two conditions can terminate
defrost. After defrost has started, time or temperature can
terminate it. For example, if the defrost temperature sensor
warms up to the point that it is obvious ice is no longer on
the coil and its contacts break, defrost will stop. This temperature termination is normally 50°F at the location of the
temperature sensor. If the contacts do not open because it is
too cold outside, the timer will terminate defrost within a
predetermined time period. Normally, the maximum time the
timer will allow for defrost is 10!min, Figure!43.52.

#### Electronic Control Of Defrost
Electronic circuit boards and their controls can help the manufacturer more closely control the defrost cycle. They have
the ability to accurately control time and temperature with
electronic timers and thermistors. Some systems may use
the difference in the entering air temperature and the coil
temperature to arrive at a temperature split where defrost
is desired. For example, suppose the outdoor temperature
is 35°F. The coil will operate at about 20°F to 25°F colder
than the outdoor coil. Using a 20°F temperature split as an
example, suppose the coil begins to develop ice on the surface. As ice forms on the coil, the pressure across the coil
will drop, but the temperature will also drop inside the coil

Figure 43.52 A wiring diagram for a time- or temperature-terminated method of defrost.
#### COMPRESSOR
#### CONTACTOR
#### CONTACTS
L1
#### Either Temperature
#### Or Time Can Terminate
#### DEFROST
#### Open (508F)

5

#### TIMER
#### MOTOR
(230 V)

#### TIMER
3

4

#### COMPRESSOR
#### Contactor (24 V)

Y

#### Four-Way Valve (24 V)

0

#### DEFROST
#### Relay Coil (230 V)
#### Outdoor Fan
(230 V)

#### Close (268F)
#### Timed To Open
#### Momentarily After
#### 10 Minutes Of Defrost

L2

#### Timed To Close For 10 Seconds
#### Every 90 Minutes


---

## PDF Page 41

1303

### Unit 43 Air Source Heat Pumps

Figure 43.53 This system has ice accumulating on the outdoor coil and is in need of defrost. The manufacturer is using the difference between the
temperature of the outdoor air entering the coil and the actual coil temperature, measured with a thermistor mounted on the coil.
#### OUTSIDE
#### WALL

#### Winter Heating Cycle
R-410A
#### COIL
#### TEMPERATURE
(28F)

51 psig

358F

#### Suction Pressure Of
51 psig CORRESPONDS
#### To A Refrigerant
#### Boiling Temperature
#### Of 28F For R-410A
#### SMALL-LINE
#### Liquid Line

#### METERING
#### DEVICE

#### RETURN
AIR
#### LARGE-LINE
#### Hot Discharge Gas
358F

358F

as ice develops. The manufacturer may decide that it is time
for a defrost when the coil temperature has dropped to 8°F
below the normal operating temperature for that condition,
Figure!43.53. If the time portion of the defrost initiation has
been satisfied, the unit will start to defrost and will be terminated by the coil temperature. All of this is accomplished
with the electronic circuit board and two thermistors.
Manufacturers of heat pumps may use other combinations of conditions to operate the defrost cycle that include
air pressure drop across the coil. They look for something economical, reliable, and effective for making the HSPF number
higher for a better rating.

#### 43.14 Second-Stage
#### Electric Heat
During periods of colder weather, the air-to-air heat pump
will often require auxiliary heat. This is usually accomplished with an electric furnace with a heat pump coil for
cooling and heating. Electric heat is often started with a
sequencer that has a time-start and time-stop feature for the
electric heating element. This means that the electric heating
elements are energized for a time period if the unit is shut off
by the thermostat’s on-off switch. When the thermostat is
allowed to control the system normally, the heat pump will
be the first component to come on and the last to shut off.
The indoor blower will start with the compressor through
the blower relay circuit. The electric strip heat will operate
as the last component to come on and the first to shut off.
When the owner decides to shut off the heat at the thermostat and the strip heat is energized, the heating elements will

remain energized until the sequencers cycle them off. A temperature switch is often used to sense this heat and keep the
blower running until the heaters cool. The electric furnaces
used for heat pumps are like the ones described in Unit!30,
“Electric Heat.”
Electric strip heaters are used for three purposes in the
heat pump system. They provide
-

-

-

supplementary heat when the heating system is operating
below the balance point of the system,
emergency heat when the reverse-cycle heat pump system
is not functioning, and
air tempering when the system is operating in the defrost
mode.

Depending on the function these electric strip heaters are
intended to serve, the number of heaters to be energized will
change. When acting to provide supplementary heat, the
number of heaters energized is determined by the outside
ambient temperature. When the temperature is colder outside, more heaters can be energized. When the outside temperature is warmer, fewer, if any, heaters need to be brought
into operation.
When providing emergency heat, all of the available strip
heaters are energized. This is because the main/primary heat
source is not operating and the strip heaters are attempting to
satisfy the heating requirements of the space by themselves.
When used to temper the air during defrost, it is very important not to energize too many strip heaters. As mentioned
earlier in this unit, the heaters used to temper the air during defrost should not raise the temperature of the occupied
space. Consider a heat pump system that has just gone into
defrost. The space temperature is 70°F and the thermostat is


---

## PDF Page 42

1304

Section 8 All-Weather Systems

set to 71°F. If the heaters temper the air too much, it is possible that the temperature of the space may increase by 1°F.
If the temperature sensed by the thermostat reaches 71°F, the
call for heat will end, as will the defrost cycle. If the defrost
ends, any unmelted ice will remain on the outdoor coil when
the system returns to the heating mode. If this continues, ice
will continue to accumulate on the outdoor coil and system
efficiency will be affected. So, to prevent this from occurring,
the amount of heat added to the air during defrost should
not exceed 80% of the sensible cooling capacity of the system. Consider the following example.
A heat pump system has a sensible cooling capacity of
60,000! Btu/h. During defrost, the system switches over to
the cooling mode, so the air introduced to the occupied space
will be cooled. We want to temper this air with enough heat
to offset 80% of the cooling capacity—which, in this case, is
48,000!Btu/h (60,000!Btu/h 3 0.80). The conversion factor
between Btu/h and watts is 3.413!Btu/h/W, or Btu/Wh, so we
will need to energize no more than 14,064!W (48,000!Btu/h 4
3.413! Btu/Wh) of electric heat. If the heat pump system is
equipped with six 3.5-kW electric strip heaters (3500! W
each), up to four heaters can be energized during defrost.
These four heaters will provide 14!kW of heat (3.5!kW 3 4)
to the air passing over the strip heaters. Since the 14! kW
(14,000! watts) is less than the maximum calculated value,
the space will not be heated above its present temperature
during defrost. This will allow the system to complete its
defrost cycle as needed.

#### 43.15 Servicing The Air-To-Air
#### Heat Pump
Servicing the air-to-air heat pump is much like servicing a
conventional air-conditioning system. During the cooling
season, the unit is operating as a high-temperature refrigeration system; and during the heating season, it is operating as
a low-temperature system with planned defrost. The servicing of the system is divided into electrical and mechanical
servicing.
Servicing the electrical system is much like servicing any
electrical system that is used to operate and control refrigeration equipment. The components that the manufacturer
furnishes are built to last for many years of normal service.
One significant point about a heat pump is that it has much
more running time than a cooling-only unit. A typical cooling unit in a residence in Atlanta, Georgia, will run about
120! days per year. A heat pump may run 250! days, more
than twice the time. In winter the heat pump may run for
days and not stop when the temperature is below the balance point of the structure.
SAFETY PRECAUTION: The same safety precautions must
be observed when troubleshooting electrical components of a heat
pump as were observed when servicing an air-conditioning system.

When the units are located in crawl spaces and you are in contact
with the ground, be careful not to establish a path for current to flow
through your body to ground.-

#### 43.16 Troubleshooting
#### The Electrical System
Troubleshooting the electrical system of an air-to-air heat
pump is similar to troubleshooting a cooling-only, airconditioning system. Recall that an electric circuit has a
power supply, a complete path for the electric current to take,
and a load. The power supply provides the electrical energy
to the unit, the complete path is the wiring, and the closed
switches or electrical contacts and the loads are the electrical
components that perform the work. Every circuit in the heat
pump wiring can be reduced to these items. It is important
that you think in terms of power, conductor, switch, and load,
Figure!43.54.
It is usually easy to find electrical problems if some component does not function. For example, when a compressor
contactor coil is open, it is evident that the problem is in the
contactor. A voltage reading can be taken on each terminal of
the contactor coil. If there is voltage and it will not energize the
contacts, a resistance check of the coil will show whether
there is a circuit through it. A correctly operating circuit has
the correct resistance. No resistance or too little resistance
will create too much current flow. Infinite resistance results in
no current flow, as there is no path. It sometimes helps to be
able to compare a suspected bad component (e.g., one with
too little resistance) to a component of correct resistance,
Figure!43.55.
Electrical malfunctions that cause the technician real
problems are the intermittent ones, such as a unit that does
not always defrost so that ice builds up on the outdoor

Figure 43.54 This is the basic example of a power supply, a path or
conductor, and a load for consuming power.
120 V
#### Power Supply
#### Path Or
#### CONDUCTOR
#### INTERRUPT

24 V

#### THERMOSTAT

#### Path Or
#### CONDUCTOR

#### MAGNETIC
#### Holding Coil
#### LOAD


---

## PDF Page 43

### Unit 43 Air Source Heat Pumps
Figure 43.55 Magnetic holding coils used for the contactor. One of
them has a measurable resistance of 0.5 !. The other one, the correct one,
has a measurable resistance of 20 !. The one with the lower resistance
is shorted. It will draw too much current and place a load on the control
transformer. If the load is too great, it will overload the transformer.
#### OHMMETER
20 V

#### COIL
(24 V)

#### Good Coil

#### To The
#### COMPRESSOR
#### Motor Terminal
0.5 V
#### Coil Turns
#### TOUCHING
#### Each Other
#### DEFECTIVE
#### COIL

coil. The heat pump can be difficult to troubleshoot in
winter because of the weather.
#### Safety Precaution:
If it is wet outside, the emergency heat feature of the heat pump
should be used until the weather improves. It is hard enough to
find electrical problems in cold weather; the moisture makes it
dangerous.-

#### Typical Electrical Problems
1. Indoor blower motor and outdoor fan motor
A. Open winding: motor will not start; may draw locked
rotor amperage; may have in"nite resistance across
one winding, normal resistance across the other
winding; motor will overheat.
B. Shorted winding: motor may or may not start;
motor will draw higher amperage.
C. Shorted winding to ground: motor may or may not
start; circuit breaker may trip or fuse may blow; motor
may draw excessive current; there will be measurable
resistance between the motor terminals and ground.
D. Open run capacitor: motor will not start; motor will
draw locked rotor amperage; motor will overheat.

1305

E. Open start capacitor: motor will likely not start;
motor will draw high amperage; motor will overheat
if unable to start.
F. Shorted run capacitor: motor may or may not start;
motor will draw higher amperage; motor will run
slowly if it does start.
G. Shorted start capacitor: motor will likely not start; if
motor starts it will turn slowly and draw high amperage.
2. Compressor contactor, fan relays
A. Coil winding open: device will not close NO contacts;
will not open NC contacts.
B. Shorted coil winding: low-voltage control circuit
protection device may trip; control transformer may
overload; device will not close NO contacts; will not
open NC contacts.
C. Pitted contacts: reduced voltage to the load being
controlled; there will be a measurable voltage across
closed contacts.
3. Defrost relay
A. Coil winding open: contacts on the relay will not
close or open automatically.
B. Coil winding shorted: circuit overload.
C. Pitted contacts: reduced voltage to the load being
controlled; there will be a measurable voltage across
closed contacts.
4. Compressor
A. Open compressor motor winding: will not start; may
draw locked-rotor amperage if only one winding is
open.
B. Shorted compressor motor winding: circuit breaker
trips when compressor is energized.
C. Shorted winding to ground: The breaker or fuse
will open up. A short from winding to winding may
allow the motor to start and run until the breaker
trips or the overload opens.
D. Open internal overload: no current draw; no compressor operation; compressor may be hot to the
touch; there may be in"nite resistance readings
between common and run and common and start
because the motor winding thermostat is open. There
will be a measurable resistance between run and start
because the meter is reading through the run and
start windings.
5. Reversing valve solenoid
A. Open coil: system will remain in the mode in which
the system fails (usually heating); no defrost cycle.
B. Shorted coil: fuse protection trips when system
changes over.
6. Electric strip heaters
A. Open heater: may or may not be noticeable, depending on how many heaters are affected; there may be


---

## PDF Page 44

1306

Section 8 All-Weather Systems

a reduced air-tempering effect, a reduced heating
capacity (second-stage and emergency heat modes),
and/or no current draw through the heater circuit.
Sometimes a heater will short to ground and stay
energized operating in the 115-V mode. In the cooling cycle, it will heat the structure and cause the cooling to operate to cancel the heat being introduced to
the structure. In the heating mode, it will cause excessive electrical costs.
B. Open safety switch: no current #ow through the
heater.
C. Open blower-proving device: no voltage supplied to
the coil of the heater control relays or sequencer; no
current #ow through the heaters.
7. General wiring problems
A. Loose electrical connections: burned connections;
localized heat; intermittent system problems.
B. Short circuit: tripping breakers or blowing fuses.
SAFETY PRECAUTION: Breakers should not be reset
repeatedly; damage can occur.-

#### 43.17 Troubleshooting
#### Mechanical Problems
Mechanical problems can be hard to find in a heat pump,
particularly in winter operation. Summer operation of a heat
pump is similar to that of a conventional cooling unit. The
pressures and temperatures are the same, and the weather is
not as difficult to work in. Mechanical problems are solved
with gauge manifolds, wet- and dry-bulb thermometers, and
air-measuring instruments.

#### Some Typical Mechanical
#### PROBLEMS
1. Indoor unit
A. Air "lter dirty (winter); high head pressure; low COP.
B. Dirty coil (winter); high head pressure; low COP.
C. Air "lter dirty (summer); low suction pressure.
D. Dirty coil (summer); low suction pressure.
E. Refrigerant restriction (summer); low suction.
F. Refrigerant restriction (winter); high head pressure.
G. Defective TXV on the indoor coil (summer); low suction pressure.
H. Defective TXV on the outdoor coil (winter); low
suction.
I. Leaking check valve (summer); #ooded indoor coil.
2. Outdoor unit
A. Dirty coil (winter); low suction pressure.
B. Dirty coil (summer); high head pressure.
C. Four-way valve will not shift; stays in same mode.

D. Four-way valve halfway; pressures will equalize while
running and appear as a compressor that will not
pump.
E. Compressor ef"ciency down; capacity down, suction
and discharge pressures too close together. Compressor will not pump pressure differential.
F. Defective TXVs (winter); low suction pressure.
G. Leaking check valve (winter); #ooded coil.
The technician should be aware of three mechanical
problems: (1) the four-way valve leaking through, (2) the
compressor not pumping to capacity, and (3) charging the
heat pump. These particular problems are different enough
from commercial refrigeration that they need individual
attention.
SAFETY PRECAUTION: Be aware of the high-pressure
refrigerant in the system while connecting gauge lines. Highpressure refrigerant can pierce your skin and blow particles in
your eyes; use eye protection. Liquid refrigerant can freeze your
skin; wear gloves. The hot gas line can cause serious burns and
should be avoided.-

#### 43.18 Troubleshooting
#### The Four-Way Reversing
#### VALVE
The four-way reversing valve can cause a technician a lot of
confusion when troubleshooting. Several things can cause the
four-way valve to malfunction:
1. The valve may be stuck in heating or cooling.
2. The coil may be defective.
3. The valve may have an internal leak.
The sign of a stuck reversing valve may be that it will not
change from heating to cooling and back. When the valve is
energized in the cooling mode and is trying to operate in the
heating position, the first thing the technician should do is
make sure the coil is energized. The technician may do this
by using a voltmeter at the coil lead wires. Another procedure
is to hold a screwdriver close to the coil to see if there is a
magnetic field when the valve is supposed to be energized.
If the valve is getting power and will not change over while
the unit is running and there is a pressure difference from the
high to the low side, the valve may be stuck. Remember, the
valve will not change over unless there is a pressure difference between the high- and the low-pressure sides of the system because it is a pilot-operated valve. The technician may
also feel the valve coil to see if it is hot. That is a sign that it
is energized.
If the reversing valve is truly stuck, the technician may
take a soft-face hammer or some other soft-surface instrument and tap the valve on one end and then the other to see


---

## PDF Page 45

### Unit 43 Air Source Heat Pumps

if it will break loose. Something inside may be binding it. If it
breaks loose, the technician should force the valve to change
positions from heat to cool several times to see if it is free to
operate. The valve should still be replaced, as the cause for
the malfunction has not been addressed. The valve will stick
again at some point in the future.
The solenoid coil on the reversing valve can have an open
circuit, which will cause it to operate only in the deenergized
mode. Since the coil is removable, it can be changed. It is
always desirable to change the coil if that will repair the
valve, rather than to change the complete valve.
A four-way reversing valve with an internal leak can
easily be confused with a compressor that is not pumping
to capacity. The suction pressure on a system with a leaking reversing valve will be higher than normal and the discharge pressure will be lower than normal. The capacity of
the system will be reduced in both the heating and cooling
modes. This is the same symptom as small amounts of hot
gas leaking from the high-pressure side of the system to the
low-pressure side. When a four-way reversing valve is suspected of leaking internally, a good-quality thermometer is
used to check the temperature of the low-side line, the suction line from the evaporator (the indoor coil in summer
or the outdoor coil in winter), and the permanent suction
line between the four-way valve and the compressor. The
temperature difference should not be more than about 3°F.
NOTE: Take these special precautions when recording temperatures: (1) Take the temperatures at least 5 in. from the valve
body (to keep valve body temperature from affecting the reading); and (2) insulate the temperature lead that is fastened tightly
to the refrigerant line, Figure!43.56.-

#### Replacing The Four-Way
#### Reversing Valve
If it is determined that the four-way reversing valve needs to
be replaced, a few things should be kept in mind to ensure
that the system will operate as intended after the repair is
made. Make certain that
-

-
-
-

-

the new valve is thoroughly inspected before installation.
Check the valve for scratches, dents, and other imperfections on the bodies of the main and pilot valves. Dents can
prevent the internal slide from moving within the valve. If
possible, inspect the valve while still at the parts depot to
prevent a second trip if the valve turns out to be damaged.
the new valve is not dropped or mishandled.
excessive heat is avoided when installing the valve.
the new valve is piped so that the valve will fail in the same
mode of operation as the original.
the new valve is installed horizontally with the pilot tubes
on top. This will prevent oil from entering the pilot ports
and causing the valve to malfunction. Always follow the
manufacturer’s guidelines when replacing the valve.

-

1307

an exact part replacement is selected whenever possible. If
the ports on the new valve are too small, excessive pressure drops will be present across the valve, compromising
system performance. If the new valve is too large, the switchover time will be increased, resulting in sluggish system
operation.

#### 43.19 Troubleshooting
#### The Compressor
Checking a compressor in a heat pump for pumping to
capacity is much like checking a refrigeration compressor
except that there are normally no service valves to work
with. Some manufacturers furnish a chart with the unit to
show what the compressor characteristics should be under
different operating conditions, Figure!43.57. If such a chart
is available, use it.
The following is a reliable test, using field working conditions, that will tell whether the compressor is pumping at
near capacity. The test will reveal any large inefficiencies.
1. Whether summer or winter, operate the unit in the cooling mode. In winter, the four-way valve may be switched
by energizing it with a jumper or deenergizing it by disconnecting a wire to switch the unit to the summer mode.
This will allow the auxiliary heat to heat the structure
and keep it from getting too cold.
2. Block the condenser airflow until the head pressure is
440!psig (this simulates a 95°F day) and the suction pressure is about 118!psig. This assumes that the system is
operating with R-410A as its refrigerant.
3. The compressor amperage should be at close to full load.
The combination of discharge pressure, suction pressure,
and amperage should reveal whether the compressor is
working at near full load. If the suction pressure is high
and the discharge pressure is low, the amperage will be
low. This indicates that the compressor is not pumping
to capacity. Sometimes a whistle can be heard when the
compressor is shut off under these conditions. The suction line may also get warm immediately after shutting
off the unit under these conditions. Such symptoms indicate that the compressor is leaking internally.
#### NOTE:
If there is any doubt as to where the leak may be, perform a
temperature check on the four-way valve.-

#### 43.20 Checking The Charge
Some heat pumps have a critical refrigerant charge. The
tolerance could be as close as ±$ oz of refrigerant. Therefore, do not install a standard gauge manifold each time
you suspect a problem. When a heat pump has a partial
charge, it is obvious that the refrigerant leaked out of the


---

## PDF Page 46

1308

Section 8 All-Weather Systems

Figure 43.56 (A) A method for checking performance of a four-way valve using a temperature comparison. (B) A line diagram showing a defective
valve in cooling and heating.

#### Valve In The
#### Cooling Mode

#### PERMANENT
#### Discharge Line

5 in.
#### Leads Fastened To
#### Line And Insulated
#### From Indoor
#### COIL

#### To Outdoor Coil
#### PERMANENT
#### SUCTION
#### LINE
(A)

#### Heating Mode
2008F

#### De Energized

#### COMPRESSOR
#### Discharge Line

308F

2008F

#### From Outdoor
#### COIL

#### To Indoor
#### COIL
#### Hot Gas Leaking
#### Into Suction Side

408F

#### To Compressor
#### Suction Line

#### Cooling Mode
#### ENERGIZED

2008F
#### COMPRESSOR
#### Discharge Line

2008F

508F

#### To Outdoor
#### COIL

(B)

#### From Indoor
#### COIL
#### Hot Gas Leaking
#### Into Suction Side

608F

#### To Compressor
#### Suction Line


---

## PDF Page 47

### Unit 43 Air Source Heat Pumps
Figure 43.57 The performance chart for a 36,000-Btu/h R-410A heat
pump system. Courtesy Carrier Corp.
#### Heating Cycle Check Chart (R-410A)

380

70
F

33F
23.5F
15F

350

9F

320
290

43F

#### Wet-Bulb Temp. Air
#### Ent Outdoor Unit

60
F

#### Discharge Pressure
AT SERVICE VALVE (psig)

420

80
F

440

-10.5F

-5F
#### Dry-Bulb Temp. Air
#### Ent Indoor Unit

260
230

26
42
58
74
90
105 118
SUCTION PRESSURE AT SERVICE VALVE (psig)
#### Cooling Cycle Charging Chart (R-410A)
105F

95F

440
85F

420

350

F
72

67
F

380
62
F

#### Pressure At Liquid
SERVICE VALVE (psig)

#### Dry-Bulb Temp. Air
#### Ent Outdoor Unit

#### Wet-Bulb Temp. Air
#### Ent Indoor Unit (F)
75F

137

320

115
118
127
133 143 145
155
SUCTION PRESSURE AT SERVICE VALVE (psig)

system. Leak check the system and repair the leak before
charging.
When a partial charge is found in a heat pump, some
manufacturers recommend that the system refrigerant be
recovered, then evacuated to a deep vacuum and recharged
by measuring the charge into the system. Some manufacturers furnish a charging procedure to allow adding a partial charge. It is always best to follow the manufacturer’s
recommendation.

1309

#### 43.21 Special Applications
#### For Heat Pumps
The use of oil or gas furnaces for auxiliary heat with heat
pumps is a special application, and several manufacturers have
designed such systems because they provide several advantages.
Usually, natural gas is less expensive to use as the auxiliary fuel
than electricity. Fuel oil may be considered if such as system is
already installed. Both systems have similar control arrangements. The heat pump’s indoor coil can be used in conjunction
with an oil or gas furnace, but the coil must be downstream of
the oil or gas heat exchanger. In other words, the air must flow
through the oil or gas heat exchanger first and then through
the heat pump indoor coil.
SAFETY PRECAUTION: The gas
or oil furnace must not operate at the same time that the heat pump
is operating or high head pressures will result.-
The control function can be accomplished with an outdoor thermostat set at the balance point of the structure to
change the call for heating to the oil or gas furnace and to
shut off the heat pump. This allows the heat pump to operate
down to the balance point, when the oil or gas furnace will
take over. When defrost occurs, the oil or gas furnace will
come on during defrost because the same controls are used
as for a standard heat pump and a call for auxiliary heat to
warm the cool air during defrost is still part of the control
sequence.
SAFETY PRECAUTION: A high-pressure control
can prevent the compressor from overloading if a defrost does not
terminate due to a defective defrost control.-

#### Maximum Heat Pump Running Time
Other control modifications allow the heat pump to run
below the balance point. Such arrangements have more relays
and controls. The heat pump is designed to operate whenever
it can. This is accomplished by using the second-stage contacts to start the oil or gas heat. This sequence stops the heat
pump until the second-stage thermostat contacts satisfy. The
heat pump then starts again. This sequence repeats itself each
cycle. Before considering this control sequence, the system
should be studied to see whether it is more economical to
switch over from the heat pump to the auxiliary source or
to restart the heat pump. The economic balance point of the
structure may be determined by comparing the cost of fuels.

#### Heat Pump Added On
#### To Existing Electric Furnace
When a heat pump indoor coil is added to an existing
electric furnace installation, the older furnace might not be
set up to allow the heat pump coil to be located before the
electric heating elements. If so, a wiring configuration similar
to an oil or gas installation may be used, Figure!43.58.
Manufacturers have many different methods of building a heat pump with individual performance characteristics.


---

## PDF Page 48

1310

Section 8 All-Weather Systems

Figure 43.58 The electric furnace heat coils are below the heat pump coil and will cause a high head pressure if used incorrectly with a heat pump.

#### Sensing Element
#### Is Located In Outdoor
#### Air And Set At Heat Pump
#### Balance Point.

#### SUPPLY
#### DUCT
#### This May Be The Location
#### Of An Air-Conditioner Coil
#### And A Heat Pump Coil
#### Substituted In Later Years
#### HEAT

#### LIQUID
#### LINE

#### HEATING
#### ELEMENTS
#### RETURN
#### DUCT

GAS
#### LINE
W1

Y
TO
#### COMPRESSOR

TO
#### FURNACE

#### BLOWER
R

#### Rise In
#### TEMPERATURE

#### Hot Wire

There are many different piping configurations and special
heat exchangers. This text is intended to explain the typical heat pump. If the technician encounters a different system from that described here, the manufacturer should be
consulted.

#### Heat From The Electric Furnace Will
#### Cause Excess Head Pressure.
#### Caution Must Be Used. The Heat Pump
#### And The Electric Furnace Cannot Be
#### Operated At The Same Time.
Figure 43.59 A scroll compressor. Courtesy Copeland Corp.

#### 43.22 Heat Pumps Using
#### Scroll Compressors
Manufacturers are continually working to make heating
and cooling equipment more efficient and less expensive
to purchase. Some of the new techniques involve the use of
improved compressors. Compressor pumping efficiency has
been improved with the scroll compressor, Figure!43.59. This
compressor is ideally suited for heat pump application because
of its pumping characteristics. The scroll compressor does not
lose as much capacity as the reciprocating compressor at the
higher head pressures of summer or the lower suction pressures of winter operation. Because the compression takes place
between two spiral-shaped forms, Figure!43.60, the scroll compressor does not have the top-of-the-stroke clearance volume
loss that a reciprocating compressor has. The gas trapped in
the clearance volume of a reciprocating compressor must reexpand before the cylinder starts to fill, which reduces efficiency
(see Unit!23, “Compressors”). The scroll compressor is about
15% more efficient than the reciprocating compressor, and it
has many of the same pumping characteristics as the rotary
compressor. The scroll compressor does not require crankcase


---

## PDF Page 49

### Unit 43 Air Source Heat Pumps
Figure 43.60 The orbiting action between the scrolls in a scroll compressor provides compression.

OUT
#### High Pressure

#### Discharge Line

#### SUCTION
#### LINE

IN
LOW
#### PRESSURE

heat because it is not as sensitive to liquid as the reciprocating
compressor. This results in a saving in power.
Scroll compressor pressures are about the same as those of
reciprocating compressors, so the technician should not see any
difference in the gauge readings. Scroll compressors are cooled
by the discharge gas, so the technician will notice that the compressor shell is much hotter than that of a compressor that is
cooled by suction gas. The scroll compressor runs with less
vibration and a lower noise level while simultaneously operating
at several stages of compression. Each pocket of gas represents a
stage of compression. Figure!43.61 illustrates one pocket.
To prevent pressures from equalizing back through the
compressor during the off cycle, the scroll compressor has a
check valve at its discharge. When the compressor is shut off,
the gas trapped between the check valve and the compressor
scroll will back up through the scroll; the compressor will
make a strange sound—resembling the rustling of a handful
of marbles—at the moment it is shut off until these pressures

1311

Figure 43.61 The compression of one pocket of refrigerant in a scroll
compressor. Courtesy Copeland Corp.

equalize. The high-side pressure will then equalize through the
metering device to the low side, just as in a reciprocating compressor system. The equalizing of pressure between the check
valve and the scroll allows the compressor to start up without
hard-start assistance because there is no pressure differential
for the first starting revolutions. Thus there are fewer start components to purchase and fewer components to cause trouble.
The scroll compressor does not normally require a
suction-line accumulator, which is usually included in reciprocating compressor systems, because it is not as sensitive to
liquid floodback as the reciprocating compressor. The scroll
compressor is more efficient, stronger, lighter, and requires
fewer accessories for good performance. Unlike reciprocating
compressors, scroll compressors tend to “wear in” with time,
as opposed to wearing out.

#### 43.23 Heat Pump Systems
#### With Variable-Speed
#### MOTORS
Another method of improving the efficiency of heat pump
systems is the use of variable-speed motors for the compressor and both fan motors. This permits the selection of a different heat pump capacity. Previously, the selection of heat
pump systems had been determined by their cooling capacity,
but a typical structure in the heat pump belt requires about 2
to 2$ times as much heat as cooling. For example, a home in
Atlanta, Georgia, may require 30,000!Btu/h for cooling and
would typically require 60,000 to 75,000!Btu/h for heating. A
heat pump that provides 30,000!Btu/h requires considerable
auxiliary heat for winter conditions below the balance point
of the structure. If the heat pump is selected to satisfy the winter capacity need, it would be oversized in the summer, which
would result in poor performance and high humidity, along
with low efficiency. The variable-speed heat pump narrows the
gap because a system that comes closer to satisfying the heating requirement at full load can be chosen and it can run at part
load and reduced power in warmer months. Less auxiliary
heat is required, so year-round efficiency is achieved. Electronics and electronically controlled motors are what provide
variable speeds. Each manufacturer has its own method of
control and its own checkout procedures. Repair of a unit
with variable-speed motors and electronic controls should
not be attempted without the manufacturer’s checklist.


---

## PDF Page 50

1312

Section 8 All-Weather Systems

#### H Vacr Golde N Ru Le S
When making a service call to a residence:

Added Value to the Customer

Look professional and be professional. Wear clean
clothes and shoes.
- Have a neat haircut, trim facial hair, and practice
good oral hygiene by brushing teeth daily. Showering and daily use of underarm deodorant are strongly
recommended.
- Wear coveralls for work under the house and remove
them before entering the house.
- Ask the customer about the problem. The customer
can often help you solve the problem and save you
time.

Here are some simple, inexpensive procedures that may be
included in the basic service call.

-

-

-

-

-
-
-

-

#### 43.24 Preventive
#### MAINTENANCE
The typical heat pump requires the same maintenance as an
air-cooled air-conditioning system with electric heat. It is
important that the air side of the system should always handle the maximum air for which it is designed. Some homeowners shut registers off in unused rooms, but this should
never be done with a heat pump. The indoor system is the
condenser in the winter cycle. Any reduction in airflow will
cause high head pressure and a low COP, and so higherthan-normal power bills with less heating. For the same reason, filters should be maintained more carefully in heat pump
systems. Reduced airflow cannot be allowed.
The outdoor unit should be examined for a dirty coil. The
insulation on the outdoor gas line should extend all the way
to the unit, or heat will be lost to the outdoor air. The gasline temperature may be as high as 200°F and will transfer
a lot of heat to the cold outside air. This is heat that is paid
for but lost.
The contactor should be examined at least once a year for
pitting and loose connections. This contactor functions about
twice as many times each year as an air-conditioning system
contactor. Frayed wires should be repaired or replaced. Wires
or capillary tubes rubbing on the cabinet or refrigerant lines will
soon cause problems and they should be adjusted or isolated.
The fan motor may require lubrication. Follow the manufacturer’s directions.
The customer should be quizzed about the winter performance of a heat pump, including the amount of ice buildup on
the outdoor unit. If excess ice seems to be a problem, defrost
problems may be causing the unit to stay in defrost. Defrost

Check line temperatures by touch for the correct temperature in summer or winter cycle.
Clean or replace air filters as needed. This is very important for heat pumps.
Make sure that all air registers are open—again very
important for heat pumps.
Replace all panels with the correct fasteners.
Check indoor and outdoor coils for dirt or debris.
Ask owners whether they have noticed any ice buildup
in winter operation. This may lead to checking out the
defrost cycle for the system.
Check the gas line for proper insulation. Heat pumps
may lose capacity due to loss of line insulation.

may be simulated even in hot weather with most heat pumps
by disconnecting the outdoor fan and running the unit in heating mode. With the outdoor fan motor disconnected, the unit
will not overload because of high evaporator temperatures.
Most manufacturers have a recommended procedure for
checking defrost. If the system has the same timer as shown in
Figure!43.49, the unit may be run until the coil and sensor are
cold and covered with frost. This should be below the make point
of 26°F. At this point, carefully jump terminal 3 to 4 on the timer
with an insulated jumper. The unit should immediately go into
defrost if the sensor circuit is made. Should it not go into defrost
at this time, wait a few more minutes and try again. The sensor
is large and may take a few minutes to make. If it will not go
into defrost, leave the jumper on the 3 to 4 terminals and jump
the sensor. If the unit immediately goes into defrost, the sensor is
either defective or not in good contact with the liquid line.
After the unit goes into defrost normally, remove the jumper
from 3 to 4 and allow the unit to terminate defrost. If the ambient
temperature is above freezing and there is no ice accumulation,
this should take about a minute. If it takes a full 10! min, the
defrost control contacts may be permanently closed. They may
be checked by allowing the control to rise to ambient temperature
above 26°F and using an ohmmeter to see whether the contacts
remain closed. They should be open when the sensor is above
50°F. One sign of permanently closed contacts is if the unit will go
into defrost every time the timer calls for it to do so, whether the
sensor is cold or not, and stay in defrost the full 10!min. This is
hard on the compressor if the unit does not have a high-pressure
control, because high pressure will occur at this time.
When performing maintenance on systems that have
electronic circuit boards, the technician will need to work
with the timing circuits. If the technician has to wait for each


---

## PDF Page 51

1313

### Unit 43 Air Source Heat Pumps

sequence to time out, the service will take too long. Most
manufacturers have a method of advancing the timing circuits to a “quick time” that will speed up the service call and
any checking procedures being performed.
The last thing the technician should do is make sure that
all fasteners are in place and tight. It is common for the cabinet
screws to become loose. These should be tightened to prevent
the cabinet from rattling. If the screw holes are oversized due
to service, use a screw one size larger. It is good practice to
have a supply of rust-resistant, one-half oversize screws. Stainless screws cost more, but the heads do not rust off with time.

Problem
Cooling Season

#### 43.25 Diagnostic Chart
#### For Heat Pumps
#### In The Heating Mode
The heat pump is the most complex of the heating and airconditioning systems. They are found in many homes and
businesses in the south and southwest parts of the United
States, where the climate is best suited for heat pumps. These
systems operate in both heating and cooling modes. The
heating mode is discussed here.

Possible Cause

Possible Repair

See summer air-conditioning (Unit!42)

Heating Season
No heat—outdoor unit will not
run—indoor fan runs

Open outdoor disconnect

Close disconnect.

Open fuse or breaker

Replace fuse, reset breaker, and determine
problem.

Faulty wiring

Repair or replace faulty wiring or connection.

No heat—indoor fan or outdoor Low-voltage control problem
unit will not run

No heating; indoor and outdoor fans running, but compressor not running

A. Thermostat
B. Interconnecting—wiring or connections
C. Transformer

Repair or replace wiring or connections.
Replace if defective.

Compressor overload tripped

Correct low voltage, call power company, or correct
loose connections.

A. Low line voltage
B. High head pressure

Clean indoor coil.
Check indoor fan motor and capacitor.

1. Dirty indoor (condenser) coil
2. Indoor fan not running all the time
3. Overcharge of refrigerant
4. Restricted indoor air"ow
Outdoor coil (evaporator)
freezes and ice will not melt

Repair loose connections or replace thermostat
and/or subbase.

SAFETY PRECAUTION: Look out for too much current draw due to ground circuit or shorted coil.-

Correct charge.
Change filters.
Open all supply registers.
Clear return air blockage.

Defrost control sequence not operating

Follow manufacturer’s directions and correct defrost
sequence.

Low charge; not enough refrigerant to
perform adequate defrost

Correct charge and run unit through enough
defrost cycles to clear ice off; then allow unit to run
normally.

Unit will not change from cooling to heating or heating to
cooling

Four-way reversing valve not changing over

Replace relay or circuit board.

A. Defective defrost relay or circuit board
B. Four-way reversing valve stuck
C. Thermostat not changing to heat in
subbase

Change four-way reversing valve.
Repair or replace subbase.

Excessive power bill

Compressor not running; heating off or
operating on auxiliary heat
Suction pressure too high and head pressure too low for conditions

Repair compressor circuit or replace compressor.
Perform four-way reversing valve temperature
check. If valve is defective, change valve.
If valve is good, change compressor.


---

## PDF Page 52

1314

Section 8 All-Weather Systems

#### 43.26 Service Technician
#### CALLS
When reading through these service calls, keep in mind that
three things are necessary for an electrical circuit to be complete and current to flow: a power supply (line voltage),
a path (wire), and a load (a measurable resistance). The
mechanical part of the system has four components that
work together: The evaporator absorbs heat, the condenser
rejects heat, the compressor pumps the heat-laden vapor,
and the metering device meters the refrigerant. The fourway valve is the component added to a typical air-conditioning system that makes the system a heat pump.

#### Service Call 1
A homeowner calls reporting that their heat pump system
is heating, even though it is set to operating in the cooling mode. This is the first time the unit has been operated
in the cooling mode this season. The problem is that the
solenoid coil on the four-way reversing valve is defective
and will not switch the valve over into the cooling mode.
The service technician rings the doorbell and stands
back until the customer comes to the door. He listens as the
homeowner explains the problem, then turns the space thermostat to the cooling mode and starts the system. This is
a split system with the air handler in a crawl space under
the house.
SAFETY PRECAUTION: The technician goes to
the outdoor unit and carefully touches the gas line (the large
line); it is hot, meaning the unit is in the heating mode.-
The technician removes the panel and checks the voltage supplied to the solenoid coil on the four-way reversing
valve. A voltage of 24! V is present, so the coil should be
energized. The unit is shut off, and one side of the solenoid
coil is disconnected. A continuity check shows that the solenoid coil is open. The technician conveys his findings to his
supervisor and, upon getting the customer’s cost for the
repair, discusses the problem with the customer. After receiving customer approval to make the repair, the technician
obtains the part, replaces the coil and starts the unit. It now
operates correctly in the cooling mode. The technician then
presents the bill to the customer, reviews the repair, obtains
the required signature and payment and thanks the customer
for their business before leaving.

#### Service Call 2
A store owner calls stating that the heat pump system in
the small store will not start. The owner meets the technician upon arrival and explains the problem. The technician is
glad that he is well groomed, because the owner gives him
a close examination when they shake hands. This owner is
very careful about the people working in the store because
of the valuable merchandise. The store has a split-system

heat pump with the outdoor coil on the roof. The problem is
that the 24-V holding coil for the four-way valve has shorted
and has overloaded the control transformer. This has blown
the fuse in the 24-V control circuit.
The technician begins by trying to start the unit at the
space thermostat. The unit will not start. When the FAN ON
switch is turned to FAN ON, the fan will not start. He suspects a control voltage problem. The indoor unit is in a utility
closet downstairs.
SAFETY PRECAUTION: The technician
turns the power off and removes the door to the indoor unit.- When
the power is restored, there is no power at the low-voltage
transformer secondary. The low-voltage fuse is checked and
found to be blown. Before installing the new fuse, the technician turns off the power and then removes one lead from the
control transformer and fastens an ohmmeter to the two leads
leaving the transformer on the low-voltage side. The resistance is 0.5!#. This seems very low and will likely blow another
fuse if power is restored. A low-voltage control circuit component must have shorted. The meter should indicate a 20-#
resistance. This will increase the current flow enough to blow
the fuse.
The technician decides to check the components in the
indoor unit first and save a trip onto the roof, if possible.
Each component is checked, one at a time, by removing
one lead and measuring its resistance with an ohmmeter.
There are three sequencers for the electric heat and one fan
relay. There is no problem here.
#### Safety Precaution:
The technician goes to the roof and turns off the power. - The compressor contactor is checked. It shows a resistance of 26!#.
The four-way valve holding coil shows a resistance of 0.5!#.
The technician installs a new coil, which shows a resistance
of 20!#. The problem has been found.
The unit is put into operation with a clamp-on ammeter installed around the lead leaving the control transformer
to check for excessive current. The current is 1!A, which is
normal. When the owner is presented with the bill, she comments on the professional look and attitude of the technician. She says that she will continue to use the company.

#### Service Call 3
A customer reports that a significant amount of ice has built
up on the outdoor coil of the heat pump. The customer is
advised to turn the thermostat to the emergency heat mode
until a technician can get there. The problem is that the defrost
relay coil winding is open, and the unit will not go into defrost.
The weather is below freezing, so there is still ice on
the outdoor coil when the technician arrives. The customer says the house is getting cold and requests that
the technician do a fast job.
#### Safety Precaution:
With the unit off, the technician applies a jumper wire across
terminals 3 and 4 on the defrost timer, Figure!43.62.- The technician then starts the unit. This should force the unit into
defrost if the timer contacts are not closing, but the unit
does not go into defrost, so the jumper is left in place and
the defrost temperature sensor is jumped. This satisfies the


---

## PDF Page 53

### Unit 43 Air Source Heat Pumps
Figure 43.62 With the unit off, the technician applies a jumper wire
from terminals 3 to 4 to cause a defrost to avoid having to wait for the
timer. Because this is a high-voltage circuit, this exercise should not be performed unless the technician is very experienced. Courtesy Carrier Corp.
L1

L2
1
7M

2P
C2

3

4
2P

9
3C 8

4G

7

#### TEMPORARY
#### JUMPER
4K
2A
S
11A

R
3J

11E

C

m2
m3
C
Y

E
m1
O

2A

7P

R

6
5
3
2

4
1
2P

are protected with plastic. A water hose is pulled over to the unit and
city water is used to melt the ice. City water is about 45°F. Care is
taken to not direct water onto the electrical components.- Once
the ice is melted, the unit is put back in operation. When
presented with the bill, the customer thanks the technician
for an efficient repair.

3M
5

C1
11E

1315

5B

two conditions that must be met to start defrost, but nothing happens.
SAFETY PRECAUTION: The technician turns
off the unit, turns off the power, locks and tags the panel, removes
the jumpers, and checks the defrost relay.-
The coil on the defrost relay is open. The relay is changed
for a new one, and the unit is started again. When the
jumper is again applied to terminals 3 and 4, the unit goes
into defrost. Remember that two conditions, time and temperature, must be satisfied before defrost can start. The
temperature condition is satisfied because the coil is frozen.
When the connection from terminals 3 to 4 is made, defrost
is started. This would have occurred normally when the
defrost timer advanced to a trial defrost. By jumping from
3 to 4, the technician did not have to wait for the timer. The
unit is allowed to go through defrost, but the coil is still iced.
The technician decides to shut off the unit and manually
defrost the coil.
SAFETY PRECAUTION: The power is turned
off, the panel is locked and tagged, and the electrical components

#### Service Call 4
A homeowner reports that the heat pump unit is running
continuously and not heating as well as it used to. The problem is that the outdoor fan is not running because the defrost
relay has a burned set of contacts—the ones that furnish
power to the outdoor fan. These contacts are used to stop
the outdoor fan in the defrost cycle. They should also start
the fan at the end of the defrost cycle.
The technician arrives, goes to the outdoor unit and
finds that the outdoor fan is not operating. The gas line is
warm, and the outdoor coil is iced up, so the unit is in the
heating cycle. The technician shuts the unit off and removes
the panel to the outdoor unit’s control compartment. After
connecting a voltmeter to the fan motor leads, the technician starts the unit. No voltage is going to the fan motor.
The wiring diagram shows that the power supply to the fan
goes through the defrost relay.
SAFETY RECAUTION: The
power is checked entering and leaving the defrost relay.- Power
is going in but not coming out. The defrost relay is changed,
and the unit starts and runs as it should. The owner is happy
to have the system operating again.

#### Service Call 5
A residential customer calls to report that the heat pump is
blowing cold air for short periods of time. This is a split-system heat pump with the indoor unit in the crawl space under
the house. The problem is that the contacts in the defrost
relay that bring on the auxiliary heat during defrost are open
and will not allow the heaters to come on during defrost.
The technician talks to the homeowner about the
symptoms. Being familiar with the particular heat pump,
the technician believes that the problem is in the defrost
relay or the first-stage heat sequencer. The first thing
to do is to see whether or not the sequencer is working
correctly. The space thermostat is turned up until the
second-stage contacts are closed. The technician goes
under the house with an ammeter and verifies that the
auxiliary heat will operate with the space thermostat.
Checking the defrost relay is the next step. This can be
done by manually energizing the relay, by waiting for a
defrost cycle, or by simulating a defrost cycle. The technician decides to simulate a defrost cycle in the following
manner.
SAFETY PRECAUTION: The power is turned off.
To prevent the outdoor fan from running, one of the motor leads
is removed.- Then the unit is restarted. The system is now


---

## PDF Page 54

1316

Section 8 All-Weather Systems

operating in the heating mode with the outdoor fan motor
inoperative. This causes the outdoor coil to form ice very
quickly, causing the defrost temperature thermostat contacts close. When the coil has ice on it for 5!min, the technician jumps the 3 to 4 contacts on the defrost timer, and the
unit goes into defrost, Figure!43.62.
The technician goes under the house and checks the
electric strip heat; it is not operating. The problem must be
the defrost relay. By the time the technician gets back to the
outdoor unit, the unit is out of defrost. He decides that the
defrost cycle is functioning as it should, so he carefully energizes the defrost relay with a jumper wire. The 24-V power
supply feeds terminal 4 and then should go out on terminal 6
to the auxiliary heat sequencer. These contacts are not closing. The technician changes the defrost relay and energizes
the new relay. Going back under the house, the technician
verifies that the strip heat is working. The technician presents
the bill to the owner, gets it signed, and leaves.

#### Service Call 6
A customer reports that a large amount of ice has built up
on the outdoor unit of the heat pump. The problem is that
the changeover contacts in the defrost relay are open. The
reversing valve is not energizing in the defrost cycle.
After knocking on the door, the technician stands back
to wait for the customer to open it. He asks the customer
to describe the situation. She explains that after watching
other heat pumps in the neighborhood, she knows hers is
not defrosting correctly. The technician goes to the outdoor
unit first because it is obvious there is a defrost problem. The
coil looks like a large block of ice.
The technician removes the control box panel and jumps
the timer contacts from 3 to 4; the outdoor unit’s fan stops,
but the cycle does not reverse as it should. (See the wiring
diagram in Figure! 43.62.) A voltage check at the four-way
valve coil shows that no voltage is getting to the valve. The
technician then jumps from the R terminal to the O terminal, and the four-way valve changes over to cooling, so he
removes the jumper. The valve must not be getting voltage through the defrost relay. The defrost relay contacts
are jumped from 1 to 3, and the valve reverses. He changes
the defrost relay and simulates another defrost by jumping
the 3 to 4 contacts. The defrost thermostat contacts are still
closed, and the unit goes into defrost. The unit has so much
ice accumulation that the technician uses water to defrost
the coil and get it back to a normal running condition.

customer can turn the thermostat back to 60°F on the weekend and have quick recovery on Monday morning. The outdoor unit is in the rear of the shop. The problem is that the
contact in the defrost relay that changes the unit to cooling
in the defrost mode is stuck closed. The unit is running in the
cooling mode, and the strip heat is heating the structure. It
must also make up for the cooling effect of the cooling mode.
The technician sets the thermostat to the first stage of
heating. The air at the registers is cool, not warm. The unit
should have warm air in the first stage of heat (85°F to 100°F),
depending on the outside air temperature. The indoor coil is
in a closet in the back of the shop. The gas line is not hot but
cold. This indicates that the unit is in the cooling mode, but a
voltage check should be performed. (See the wiring diagram
in Figure!43.63.)

Figure 43.63 The contacts that change the unit to cooling for defrost
are stuck closed. Courtesy Carrier Corp.
L1

L2
1
7M

2P
C2

A shop owner calls to report that the heat pump in the small
shop is running constantly. The unit is blowing cold air for
short periods every now and then. The power bill was excessive last month, and it was not a cold month. This is a split
system with 20-kW strip heat for quick recovery so that the

3

4

C1
2P

9

11E

3C

8

7

4G

4K
2A
S
11A
R

C

3J

11E
m2
m3
C
Y

E
m1
O

2A

7P

R

#### Service Call 7

3M
5

6
#### Stuck 5
#### CLOSED
3
2

4
1
2P

5B


---

## PDF Page 55

### Unit 43 Air Source Heat Pumps

The technician removes the control voltage panel cover
and finds 24! V at the C to O terminals. This means the
four-way valve coil is energized, and the unit should be
in the cooling mode. Now the technician must decide
whether the 24!V is coming from the space thermostat or
the defrost relay. He removes the field wire from the space
thermostat; the valve stays energized. The voltage must be
coming from the defrost relay. The wire is replaced on the
O terminal, and the wire on terminal 3 on the defrost relay
is carefully removed. The unit changes to heating. The
defrost relay is changed, and the unit operates correctly.
The technician explains in simple terms what happened,
showing the shop owner the part. The owner thanks him
for the explanation and goes on to say that most technicians do not take the time to inform customers what the
problem was. A callback later finds the unit to be operating
as expected.

#### Service Call 8
While on a routine service call at an apartment house complex, the technician notices a unit go into defrost when
there is no ice on the coil. The unit stays in defrost for a
long time, probably the full 10!min allowable. This is a splitsystem heat pump and should have defrosted for only 2 or
3!min with a minimum of ice buildup. The compressor was
loud, as if it were pumping against a high head pressure.
The problem is that the defrost thermostat contacts are
shut. The unit is going into defrost every 90!min and staying for the full 10!min. The timer is terminating the defrost
cycle after 10!min. Toward the end of the cycle, the head
pressure is very high. The technician goes to the manager
and explains what the problem is and gets the go-ahead to
perform the repair.
The technician shuts off the unit, removes the panel to the
control box, removes one lead of the defrost thermostat, and
takes a continuity check across the thermostat. The circuit
should be open if the coil temperature is above 50°F but
the contacts are closed. (This control should close at about
25°F and open at about 50°F. Allow plenty of time for this
control to function because it is large and it takes a while for
the unit’s line to exchange heat from and to the control.) The
technician changes the defrost thermostat and puts the unit
back into operation. After the work is complete, the technician takes the defective part to the manager with an explanation and presents the bill.

#### Service Call 9
A residential customer reports no heat in the home. There is
a smell of something hot or burning.
SAFETY PRECAUTION: The customer is told to turn off the unit at the indoor breaker
to stop all power to the unit.- The problem is that the indoor

1317

fan motor has an open circuit and the electric strip heat is
coming on from time to time and then shutting off because
of excessive temperature.
Upon arrival, the technician explains to the customer that
there is not likely to be any fire problem because the unit is
totally enclosed. The technician goes to the space thermostat and sets it to OFF. The electrical breakers are then energized. He turns the thermostat to FAN ON. The fan relay can
be heard energizing, but the fan will not start. The indoor
unit is under the house in the crawl space, so the technician takes tools and electrical test equipment to the unit.
SAFETY PRECAUTION: The breaker under the house is turned
off and the door to the fan compartment is opened. The fan motor
is checked and found to have an open winding.- The motor is
replaced with a new one, and the unit is started.
The technician uses an ammeter to check all three stages
of electric heat for current draw. One stage draws no current.
SAFETY PRECAUTION: The breaker is again turned off
and the electric heat is checked with an ohmmeter.- The circuit
in one unit is open. This happened because the fan was not
running and the unit overheated. A new fuse link is installed,
and the heat is started again. This time it is drawing current.
The technician puts the unit panels back together and again
goes to the owner and explains what was done and that the
safety controls did what they were supposed to do.

#### Service Call 10
A homeowner reports that the residential heat pump
smells hot and not much air is coming out of the registers.
SAFETY PRECAUTION: The customer is told to shut off the
unit at the breaker for the indoor unit.- The problem is that the
indoor fan capacitor is defective, and the fan motor is not
running up to speed. The fan motor is cutting off periodically
from an internal overload.
When he arrives and hears the owner’s explanation, the
technician sets the thermostat to OFF and turns on the
breaker. The FAN ON switch at the thermostat is set to ON.
The fan relay can be heard energizing, and the blower starts.
There does not seem to be enough air coming out of the
registers. The blower motor is not running smoothly. The
technician goes to the attic crawl space where the indoor
unit is located, taking tools and electrical test instruments.
SAFETY PRECAUTION: The breaker next to the indoor unit is
shut off and the access panel to the control box is removed.- The
breaker is then turned on. The blower does not turn up to
speed. The breaker is turned off again. The fan capacitor is
removed and a new one is installed. The breaker is energized again, and the blower comes up to speed. A current
check of the blower motor shows the fan is operating correctly.
SAFETY PRECAUTION: The power is shut off, locked,
and tagged, and the motor is oiled.- The technician then
replaces all panels and turns on the power. After completing
the work, the technician explains to the owner what repairs
were made and presents the bill.


---

## PDF Page 56

1318

Section 8 All-Weather Systems

#### Service Call 11

#### Service Call 12

A homeowner calls indicating that his unit is blowing cool air
from time to time. One of the air registers is close to his television chair, and the cool air is a bother. The problem is that
the breaker serving the outdoor unit is tripped, apparently
for no reason. The control voltage is supplied at the indoor
unit, so the electric auxiliary heat is still operable.
The technician talks to the customer about the system
symptoms and then turns the space temperature thermostat to the first stage of heat; he notices that the outdoor unit does not start. When the thermostat is turned
to a higher setting, the auxiliary heat comes on and heat
comes out of the registers. With the thermostat in the firststage setting, only the outdoor unit should be operating.
The auxiliary heat should not be operating. In the second
stage, the heat pump and the auxiliary heat should both
be operating.
The technician goes to the outdoor unit and finds that
the breaker is tripped.
SAFETY PRECAUTION: There is no
way of knowing how long the breaker has been off, but it is not wise to
start the unit because there has been no crankcase heat on
the compressor. The breaker is switched to the off position and the
panel is locked and tagged.- Using an ohmmeter, the technician checks the resistance across the contactor loadside circuit to make sure there is a measurable resistance.
It is normal, about 2! # (there is a compressor motor, fan
motor, and defrost timer motor to read resistance through).
The contactor load-side terminals are checked to ground
to see whether any of the power-consuming devices are
grounded. The meter reads infinity, the highest resistance.
Someone may have turned the space temperature thermostat
off and back on before the system pressures were equalized
so the compressor motor would not start. This means that the
compressor tried to start in a locked-rotor condition and the
breaker tripped before the motor overload protector turned
off the compressor. A sudden, brief power outage then power
coming back on will cause the same thing.
The technician does not reset the breaker before going
to the indoor thermostat and setting it to the emergency
heat mode. This prevents the compressor from starting
with a cold crankcase. The technician then tells the homeowner to switch back to normal heat mode in 10! hours.
This gives the crankcase heater time to warm the compressor. The homeowner is instructed to see whether the
outdoor unit starts correctly or if the breaker trips. If the
breaker trips, the thermostat should be set back to emergency heat, the breaker reset, and the technician called. If
the technician must go back, the compressor could have
a starting problem and may not start the next time. The
technician explains to the customer that this procedure will
save another service call and another expense. The customer does not call back, so the unit must be operating
correctly.

A customer says that the heat pump is running constantly
in the heating mode in mild weather. It did not do this last
year; it cut off and on in the same kind of weather. The
problem is that the check valve in the liquid line (parallel
to the TXV) is stuck open and not forcing liquid refrigerant
through the TXV. This is overfeeding the evaporator and
causing the suction pressure to be too high, hurting the
efficiency of the heat pump. For example, if it is 40°F outside, the evaporator should be operating at about 15°F
for the outside air to give up heat to the evaporator. If the
evaporator is operating at 30°F because it is overfeeding,
it will not exchange as much heat as it should. The capacity will be down.
The technician talks to the owner to get some details,
then turns the room thermostat to the first stage of heating,
and goes to the outdoor unit at the back of the house. The
unit is running. The gas-line temperature is warm but not as
hot as it should be. The compressor compartment door is
removed so the compressor can be observed. It is sweating
all over from liquid refrigerant returning to the compressor.
This means that the TXV is not controlling the liquid refrigerant flow to the evaporator. After fastening a gauge manifold to the high and low sides of the system, the technician
discovers that the suction pressure is higher than normal
and the head pressure is slightly lower than normal. The
head pressure is down slightly because some of the charge
that would normally be in the condenser is in the evaporator. After attaching the thermometer lead to the suction line
just before the four-way valve, the superheat is found to be
0°F. The outdoor coil is flooded. Not enough refrigerant is
flooding to the compressor to make a noise because the
liquid is not reaching the cylinders. It is boiling away in the
compressor crankcase.
The technician tries adjusting the TXV but it makes no
difference. The TXV is open and not closing or else the
check valve is open and bypassing the TXV. The technician
gets a TXV and a check valve from the supply house.
The
unit charge is recovered into an approved recovery cylinder.
The old check valve is first removed and tested. The technician can blow nitrogen vapor through the valve in either
direction, so the check valve is defective. He changes it, but
leaves the TXV alone. The unit is pressurized, leak checked,
evacuated, and charged. When the unit is started in the
heating mode, it operates correctly. The check valve was
the problem. The superheat is checked to be sure that it
is normal (8°F to 12°F) and the unit panels are assembled.
The technician gives an explanation to the customer about
the repair. The customer thanks the technician for being
professional. A call later verifies that the unit is cycling as
it should.


---

## PDF Page 57

### Unit 43 Air Source Heat Pumps

#### Service Call 13
A residential customer reports that the R-410A heat pump
serving the home is not performing to capacity. The power
bills are much higher than last year’s, although the heating
season has been much the same. The customer would like
a performance check of the heat pump. The problem is that
the compressor has a damaged suction valve due to liquid
floodback on start-up. The owner had shut the disconnect
off at the outdoor unit last summer and left it off all summer.
When the unit was started in the fall, the compressor had
enough liquid in the crankcase to damage one of the suction valves. If the crankcase heat had been allowed to operate for 8 to 10!hours before starting the unit, this would not
have happened. Note that if one cylinder of a two-cylinder
compressor is not pumping, the compressor will pump at
half capacity.
The technician meets the customer and gets an explanation of the system operation. Based on the explanation, the
technician installs gauges on the system and starts it. He uses
the manufacturer’s performance chart to compare pressures.
The unit is running a high suction pressure and a low discharge pressure. The technician switches the unit to cooling
and blocks the outdoor coil airflow to build up head pressure.
The head pressure goes to 320! psig and the suction pressure to 170! psig. The compressor current is below normal.
The compressor is not pumping to capacity; it is defective. A
temperature check of the gas lines at the four-way reversing
valve proves that the reversing valve is not leaking internally.
The technician gets a new compressor from a supply
house. The old compressor is not under warranty, so there is
no compressor exchange.
The refrigerant is recovered and the
compressor is changed.
A new bi-flow liquid-line filter drier is
installed. The system is pressurized, leak checked, and evacuated before charging. The charge is measured into the system,
the system is started, and it operates correctly. The technician
explains, in simple terms, what happened: The disconnect
must be turned on for at least 10! hours before starting the
compressor after the power has been off for the summer. A
call to the customer later in the day proves that the system is
functioning correctly. The outdoor unit is satisfying the room
thermostat and shutting the unit off from time to time because
the weather is above the balance point of the house.

#### Service Call 14
A customer calls the heating and cooling service company to
claim that the R-410A heat pump serving the residence must
not be operating efficiently because the power bill has been
abnormally high for the month of January compared with
last year’s bill. Both years have had about the same weather
pattern. The problem is that the four-way reversing valve is
stuck in mid-position and will not change all the way to heat.

1319

The technician talks to the customer about the heat
pump performance. She then turns the room thermostat to
the first stage of heating and goes to the outdoor unit. The
gas line leaving the unit is warm, not hot as it should be.
Gauges installed on the system show that the head pressure is low and the suction pressure is high. The compressor amperage is low. All of these are signs of a compressor
that is not pumping up to capacity. The outside temperature
is 40°F and the coil does not have an ice buildup, so the unit
should be working at a high capacity.
The technician suspects the compressor and so performs
a compressor performance test. A jumper wire is installed
between the R and O terminals to energize the four-way
reversing valve coil and change the unit over to the cooling
mode. The thermostat is left in the first-stage heat mode. If
the house begins to cool off, the second stage of heat will
come on and keep the house from getting too cool. A plastic bag is wrapped around the condenser coil to slow the
air entering the coil. The head pressure begins to climb,
but the suction pressure rises with it. The compressor will
not build a sufficient differential between the high and low
sides. Generally, the unit should be able to build 500!psig
of head pressure with 118 to 140!psig suction, but this unit
has a 200 psig suction and a 400 psig head pressure.
Before condemning the compressor, the technician
decides to check the four-way valve operation. He fastens
the two leads of an electronic thermometer on the cold
gas line entering and leaving the four-way valve. A difference in temperature should not be more than 3°F between
these two lines, but it is 15°F.
The four-way reversing valve
is leaking hot gas into the suction gas. The four-way reversing
valve is changed after the refrigerant is recovered.
The unit is
started after the pressure leak test, evacuation, and charging. It now performs to capacity with normal suction and
head pressures. The technician explains the service procedures to the customer and presents the bill before leaving.
SAFETY PRECAUTION: Use common sense and caution
while troubleshooting any piece of equipment. As a technician, you
are constantly exposed to potential danger. High-pressure
refrigerant, electrical shock hazard, rotating equipment shafts,
hot metal, sharp metal, and lifting heavy objects are among the
most common hazards you will face. Experience and listening to
experienced people will help to minimize the dangers.-

Solutions for the following service calls are not provided
here. Please discuss the solutions with your instructor.

#### Service Call 15
A beauty shop owner calls to say that the unit serving the
shop is blowing cool air from time to time.
This is a split system with the outdoor unit on the roof.
When the technician turns the thermostat to the first stage of


---

## PDF Page 58

1320

Section 8 All-Weather Systems

heat, cool air comes out of the air registers. The technician
goes to the outdoor unit—the outdoor fan is running, but
the compressor is not.
SAFETY PRECAUTION: The power is
turned off. The panel is locked and tagged before the technician
removes the cover to the compressor compartment.- An ohm
check shows that there is an open circuit between the R and
C terminals and between the S and C terminals, but there is
continuity between R and S. The compressor body temperature is warm, not hot.
What is the likely problem and the recommended
solution?

#### Service Call 16
A residential customer calls to say the heat pump outdoor
unit is off because of a tripped breaker. The customer reset it
three times, but it would not stay reset.
The technician goes to the outdoor unit first and sees that
the breaker is in the tripped position. He decides that before
resetting it a motor test should be performed.
#### SAFETY
PRECAUTION: A volt reading is taken at the compressor contactor
line side; 50!V is present.- This must be caused by the repeated
resetting of the breaker—voltage is leaking through the
breaker. When the main heating breaker is turned off, the
50!V disappears.
SAFETY PRECAUTION: If the technician
had taken a continuity reading first, the meter would have been
damaged.- With the main breaker off, a resistance check on
the load side of the compressor contactor shows a reading
of 0!# to ground (the compressor suction line is a convenient ground).
What is the likely problem and the recommended
solution?

#### Service Call 17
A call from an owner of a two-story house indicates that the
unit serving the upstairs of the house is blowing cold air part
of the time and not heating properly.
The technician turns the space temperature thermostat to
the first stage of heating and notices that cool air is coming out
of the air registers. The outdoor unit can be seen from a window and the fan is running. The technician goes to the outdoor
unit and finds that the gas line leaving the unit is barely warm,
not hot. The compressor is either not running, or it is running
and not working. The compressor access panel is removed,
and the compressor can be touched and seen. It is hot to the
touch.
What is the likely problem and the recommended
solution?

#### Service Call 18
A dress shop manager reports that the heat pump serving the shop will not cool properly. This is the first day of
operation for the system this summer. The compressor was
changed about two weeks ago after a bad motor burn.
The system has not operated much during the two-week
period because the weather has been mild.
The technician turns the thermostat to the cooling mode
and starts the unit. The compressor is on the roof, and
the indoor unit is in a closet. When the technician goes to
the indoor unit and feels the gas line, it is hot. The unit is
in the heating mode with the thermostat set in the cooling mode. The technician goes to the roof and removes the
low-voltage control panel. In this unit, the four-way valve is
energized in the cooling mode, so it should be energized
at this time. A voltmeter check shows that power is at the
C to O terminals (a common terminal and the four-way
valve coil terminal). The technician removes the wire from
the O terminal and hears the pilot solenoid valve change
(with a click). Every time the wire is touched to the terminal,
the valve can be heard to position. This means that the pilot
valve is moving.
What is the likely problem and the recommended
solution?

#### Service Call 19
A retail store owner reports that the R-410A heat pump serving the store is blowing cold air from time to time and not
heating as it normally does. It runs constantly. The unit has
a TXV.
The technician turns the thermostat to the first stage
of the heating mode. The air coming out of the air registers is cool; it feels like the return air. The outdoor unit is
on the roof, and the indoor unit is in an attic crawl space.
The thermostat is set with the first stage calling for heat;
the outdoor unit should be on. The technician goes to the
roof. The outdoor unit is running, but the gas line is cool.
A gauge manifold is installed on the high and low sides
of the system. The low side is operating in a vacuum, and
the high-side pressure is 202! psig, which corresponds to
the inside temperature of 70°F. This indicates that liquid
refrigerant is in the condenser (the indoor coil). If the condenser pressure were 105! psig, well below the 202! psig
corresponding to 70°F, it would indicate that the unit is low
in refrigerant charge.
What is the likely problem and the recommended
solution?


---

## PDF Page 59

### Unit 43 Air Source Heat Pumps

1321

#### Re Vi E W Q Ues T Io Ns
1. Which component of a heat pump is responsible for
changing the direction of refrigerant flow through the
system?
A. Compressor
B. Reversing valve
C. Check valve
D. Metering device
2. Which of the following statements is true regarding heat
pump system operation?
A. The indoor coil functions as the evaporator in the
heating mode.
B. The outdoor coil functions as the evaporator in the
cooling mode.
C. The indoor coil functions as the condenser in the
heating mode.
D. The outdoor coil functions as the condenser in the
heating mode.
3. An air-to-water heat pump system uses heat contained in
A. water to cool air.
B. water to heat air.
C. air to heat water.
D. air to cool water.
4. What is the approximate percentage of usable heat that
remains in outside air when it drops to a temperature of
0°F?
A. 0%
B. 23%
C. 57%
D. 85%
5. The majority of heat pump systems will operate in
which mode when the reversing valve’s solenoid is
deenergized?
A. Defrost
B. Cooling
C. Emergency heat
D. Heating
6. The isolated port on a reversing valve contains highpressure
A. gas that is entering the valve from the compressor.
B. gas that is leaving the valve flowing to the compressor.
C. liquid that is entering the valve from the compressor.
D. liquid that is leaving the valve flowing to the
compressor.
7. A reversing valve that relies on the system’s operating
pressures to change the position of the valve is called a
A. direct-acting reversing valve.
B. pilot-operated reversing valve.
C. indirectly controlled reversing valve.
D. pressure-activated reversing valve.

8. On a split-type heat pump system, the larger field-installed line carries
A. high-pressure liquid in the cooling mode and highpressure gas in the heating mode.
B. high-pressure gas in the cooling mode and low-pressure gas in the heating mode.
C. high-pressure gas in the heating mode and low-pressure gas in the cooling mode.
D. high-pressure liquid in the heating mode and lowpressure gas in the cooling mode.
9. On ductless split-type heat pump system, which of the following statements is true regarding the field-installed refrigerant lines if the system is operating in the heating mode?
A. The larger line will contain low-pressure, low-temperature vapor.
B. The larger line will contain high-pressure, high-temperature vapor.
C. The smaller line will contain high-pressure, high-temperature vapor.
D. The smaller line will contain low-pressure, low-temperature vapor.
10. What device is often used in conjunction with a thermostatic expansion valve that allows refrigerant to flow in
the opposite direction, bypassing the valve’s needle and
seat assembly?
A. Bypass valve
B. Biflow valve
C. Counterflow valve
D. Check valve
11. Which of the following metering devices has no moving
parts?
A. Capillary tube
B. Piston
C. Electronic expansion valve
D. Thermostatic expansion valve
12. The filter drier that operates as two filter driers in one
casing to filter refrigerant flowing in either direction is
called the
A. bypass filter drier.
B. biflow filter drier.
C. counterflow filter drier.
D. check-type filter drier.
13. As an inverter-controlled compressor speeds up
A. the suction pressure and the discharge pressure drop.
B. the suction pressure and the discharge pressure rise.
C. the suction pressure rises and the discharge pressure
drops.
D. the suction pressure drops and the discharge pressure
rises.


---

## PDF Page 60

1322

Section 8 All-Weather Systems

14. If a properly operating, conventional heat pump system
is operating in the heating mode with an outside ambient
temperature of 30°F, which of the following is the most
likely outside ambient temperature?
A. 210°F
B. 10°F
C. 25°F
D. 35°F
15. Which of the following statements is true regarding
the coefficient of performance (COP) of a heat pump
system?
A. As the compression ratio increases, the efficiency of
the system increases.
B. As the heat of compression (HOC) increases, the efficiency of the system decreases.
C. As the compression ratio increases, the heat of compression (HOC) decreases.
D. As the heat of compression decreases, the compression ratio increases.
16. The coefficient of performance (COP) of electric strip
heaters is closest to
A. 1:1.
B. 2:1.
C. 3:1.
D. 4:1.
17. What system conditions are likely to be observed if the
heat pump’s A-coil is located downstream of the electric
strip heaters?
A. High operating pressures
B. Low operating pressures
C. High suction pressure and low discharge pressure
D. Low suction pressure and high discharge pressure
18. Which of the following is true regarding the discharge
air temperature of a heat pump system operating in firststage heating?
A. The discharge air temperature is higher than that of
an oil-fired heating system, but lower than that of a
gas-fired heating system.
B. The discharge air temperature is higher than that of
a gas-fired heating system, but lower than that of an
oil-fired heating system.
C. The discharge air temperature is higher than that of
both an oil-fired heating system and a gas-fired heating system.
D. The discharge air temperature is lower than that of
both an oil-fired heating system and a gas-fired heating system.
19. An air-to-air heat pump operating in the heating mode
might experience which of the following if it is installed
in an area that is near a lake or other body of water?
A. Higher than normal suction pressure
B. Higher than normal discharge pressure
C. Excessive ice buildup on the outdoor coil
D. Shortened defrost cycles

20. When a single metering device is used on a package heat
pump system,
A. the capillary tube is the most popular choice.
B. it must be able to adjust refrigerant flow for the heating and cooling modes.
C. it must be configured to meet the flow requirements
for the heating mode.
D. it must be configured to meet the flow requirements
for the cooling mode.
21. Which of the following is true regarding package-type
heat pump systems?
A. All field-installed refrigerant lines must be insulated.
B. They are charged at the factory and bench-tested before they are shipped.
C. They are shipped with a holding charge of dry nitrogen.
D. Only the larger of the two field-installed refrigerant
lines must be insulated.
22. How can a system be easily identified as a heat pump by
simply looking at the thermostat?
A. Heat pump thermostats have both heating and cooling settings.
B. Heat pump thermostats have a FAN-ON, FAN-AUTO feature.
C. Heat pump thermostats have an emergency heat setting.
D. Heat pump thermostats have an automatic changeover feature.
23. Which of the following statements is true regarding the
cooling cycle of a heat pump system?
A. The compressor cycles on when the thermostat’s selector switch is set to the cooling mode and the reversing valve’s coil energizes and deenergizes depending
on the space temperature.
B. The coil on the reversing valve is energized when the
thermostat’s selector switch is set to the cooling mode
and the compressor cycles on and off depending on
the space temperature.
C. Both the compressor and the reversing valve’s coil
are energized when the thermostat’s selector switch
is set to the cooling mode and the reversing valve’s
coil energizes and deenergizes depending on the space
temperature.
D. Neither the compressor nor the reversing valve’s coil
are energized when the thermostat’s selector switch
is set to the cooling mode, but they are both energized and deenergized depending on the space temperature.
24. Which of the following best describes the operation of
second-stage heat on a heat pump system?
A. First on, first off
B. First on, last off
C. Last on, first off
D. Last on, last off


---

## PDF Page 61

### Unit 43 Air Source Heat Pumps

25. The term “balance point” is best described as
A. the point where the heating and cooling capacities of
a heat pump system are equal to each other.
B. the lowest temperature at which a heat pump system
can heat a structure without the aid of any supplementary heat.
C. the lowest temperature at which a heat pump’s electric strip heaters can heat a structure.
D. the point where the heat pump’s supplementary
heating capacity exactly offsets the system’s cooling
capacity.
26. In the emergency heat mode, what percentage of the heat
pump system’s electric strip heaters will be energized?
A. 25%
C. 75%
B. 50%
D. 100%
27. System overshoot and temperature swing are controlled
by a device known as a(n)
A. anticipator.
B. predictor.
C. regulator.
D. moderator.
28. Which of the following statements is true regarding
SEER and HSPF?
A. SEER is an efficiency rating for cooling, while HSPF is
an efficiency rating for heating.
B. SEER is an efficiency rating for heating, while HSPF is
an efficiency rating for cooling.
C. Both SEER and HSPF are efficiency ratings for cooling.
D. Both SEER and HSPF are efficiency ratings for heating.
29. Why is defrost required on some heat pump systems?
A. The outside ambient air is colder than the evaporator
coil.
B. The evaporator coil is colder than the outside ambient air.
C. The outside ambient air is warmer than the condenser
coil.
D. The evaporator coil is warmer than the air in the
occupied space.
30. During the defrost cycle of an air-to-air heat pump system
A. the reversing valve coil is energized and the compressor cycles off.
B. the reversing valve coil is energized and the outdoor
fan cycles off.
C. the reversing valve coil is deenergized and the compressor cycles off.
D. the reversing valve coil is deenergized and the outdoor
fan cycles off.
31. During the defrost cycle of an air-to-air heat pump system
A. the outdoor fan remains on and some strip heaters
turn on.
B. the outdoor fan remains on and all strip heaters turn on.
C. the outdoor fan cycles off and some strip heaters turn
on.
D. the outdoor fan cycles off and all strip heaters turn on.

1323

32. Three factors that are commonly used to initiate the defrost
cycle on a heat pump system are time, temperature, and
A. pressure drop through the outdoor coil.
B. pressure drop through the indoor coil.
C. ice thickness on the outdoor coil.
D. ice thickness on the indoor coil.
33. The defrost cycle on a heat pump system is often terminated by
A. a combination of time and temperature.
B. a combination of temperature and pressure.
C. either time or temperature.
D. either temperature or pressure.
34. During defrost, what percentage of the heat pump system’s cooling capacity should be offset by the electric
strip heaters?
A. 20%
C. 60%
B. 40%
D. 80%
35. At design voltage, how much heat will a 5-kW electric
strip heater produce?
A. 3413 Btu/h
B. 6826 Btu/h
C. 13,652 Btu/h
D. 17,065 Btu/h
36. A typical electrical circuit is made up of
A. a power supply, a complete path for current, switches,
and a load.
B. a power supply, a complete path for current, and a switch.
C. a complete path for current, a switch, and a load.
D. a current path to the load, a current path from the
load, and a switch.
37. A shorted load will result in
A. reduced resistance and increased current flow.
B. reduced resistance and decreased current flow.
C. increased resistance and increased current flow.
D. increased resistance and decreased current flow.
38. If a fan relay has a defective coil, which of the following
is true?
A. The normally open contacts will close, but the normally closed contacts will stay closed.
B. The normally closed contacts will open, but the normally open contacts will stay open.
C. The normally open contacts will stay open, but the
normally closed contacts will stay closed.
D. The normally closed contacts will open, but the normally open contacts will stay closed.
39. If the coil on the four-way reversing valve fails,
A. the heat pump will run in the heating mode when set
to the cooling mode.
B. the heat pump will run in the cooling mode when set
to the heating mode.
C. there will be no ice buildup on the surface of the outdoor coil.
D. there will be excessive ice buildup on the surface of
the indoor coil.


---

## PDF Page 62

1324

Section 8 All-Weather Systems

40. A dirty air filter will cause which of the following sets of
conditions?
A. Low suction pressure in heating, high discharge pressure in cooling
B. Low suction pressure in both heating and cooling
C. High discharge pressure in heating, low suction pressure in cooling
D. High suction pressure in both heating and cooling
41. A dirty outdoor coil will cause which of the following
sets of conditions?
A. Low suction pressure in heating, high discharge pressure in cooling
B. Low suction pressure in both heating and cooling
C. High discharge pressure in heating, low suction pressure in cooling
D. High suction pressure in both heating and cooling
42. A reversing valve that is leaking internally will
A. cause the high-side pressure to increase and the lowside pressure to drop.
B. cause the high-side pressure to decrease and the lowside pressure to rise.
C. cause the compressor to run cold and pump excessive
amounts of refrigerant.
D. cause the compressor to run hot and pump excessive
amounts of refrigerant.
43. Which of the following indicates that the reversing valve
is not leaking internally?
A. Two of the valve’s ports are hot, one is cold and one
is warm
B. Two of the valve’s ports are hot and two are cold
C. Three of the valve’s ports are hot and one is warm
D. Three of the valve’s ports are cold and one is hot
44. Referring to the heating portion of Figure 43.57, what is
the expected suction pressure for an R-410A heat pump
system that is operating with a 300 psig discharge pressure if the wet-bulb temperature of the air entering the
outdoor coil is 9°F?
A. 32°F
B. 40°F
C. 50°F
D. 74°F
45. When servicing a heat pump system, which of the following is true regarding the installation of gauges on the
system?
A. Gauges should be installed on the system each time
the system is serviced.
B. Only the low-side gauge should be connected to the
system during service.
C. Only the high-side gauge should be connected to the
system during service.
D. Gauges should only be installed on a system if absolutely necessary.

46. When an oil-fired or gas-fired furnace is used as a second-stage heat source,
A. the furnace will be designed to operate at the same
time as the heat pump.
B. the heat pump will operate only in the defrost mode
to remove ice from the coil.
C. the heat pump will cycle off when the furnace starts
to operate.
D. the furnace will only operate when the system is set to
the emergency heat mode.
47. One benefit of using scroll compressors instead of reciprocating compressors to increase heat pump system efficiency is that scroll compressors
A. do not have “top-of-the-stroke” clearance volume
losses.
B. are lighter than reciprocating compressors.
C. are cooled by suction gas.
D. do not require a suction-line accumulator.
48. What component prevents refrigerant from flowing back
into the scroll compressor during its off cycle?
A. Service valve
B. Check valve
C. Accumulator
D. Receiver
49. Explain why it is important to keep all supply registers
open when operating a heat pump system.
50. List four causes for high head pressure on a heat pump
system operating in the heating mode.
51. Explain how a heat pump equipped with variable-speed
motors is able to satisfy the heating and cooling requirements of a structure better than a single speed system.
52. Explain the conditions that would be observed if a compressor is not pumping to capacity.
53. Explain what will likely happen to a PSC motor if its run
capacitor is “open.”
54. Explain why heat pump system servicing is especially important as compared to the servicing of a cooling-only
air-conditioning system.
55. List the three modes of heat pump operation that require
the operation of some or all of the system’s electric strip
heaters to be in operation.
56. Explain how a heat pump system is similar to a coolingonly, vapor-compression refrigeration system.
57. List four common configurations for heat pump systems
based on the source of heat and what medium the appliance ultimately treats.
58. List two features of electronic thermostats that have
helped make them the choice for controlling HVACR
systems.


---

## PDF Page 63

### UNIT 44
#### Geothermal Heat Pumps
#### O B J E C T I V E S
After studying this unit, you should be able to
explain how geothermal heat pump systems utilize the heat
contained in the earth.
- describe two common classifications of geothermal heat pump
systems.
- describe an open-loop geothermal heat pump system.
- explain how water quality affects an open-loop geothermal
heat pump.
- describe a closed-loop geothermal heat pump system.
- describe different ground-loop configurations for closed-loop
geothermal heat pump systems.
- explain the advantages and disadvantages of series- and
parallel-flow configurations in geothermal heat pump systems.
- explain the different system fluids and heat exchanger materials.
- describe different geothermal well types and water sources for
heat pumps.
- describe the heat exchangers used on water-to-water heat
pump systems.
- explain how to properly evaluate geothermal heat pump systems.
- describe a direct geothermal heat pump system.
-

for their heat source and heat sink. Energy is transferred
daily to and from the earth by the sun’s radiation, rain, and
wind. Each year, more than 6000 times the amount of energy
currently used by humans is striking the earth from the
sun. In fact, less than 4% of the stored energy in the earth’s
crust comes from its hot molten center. Heat pumps use this
energy stored in the earth’s crust for heating. In the summer
months, because the temperature of the earth’s crust is cooler than
the air just above it, summer air-conditioning heat loads can be
transferred to the earth.
Geothermal heat pumps can pump heat in two directions.
Because of this, they are normally used for space conditioning: heating and cooling. The same four basic components
of heat pumps mentioned in Unit! 43, “Air Source Heat
Pumps”—the compressor, condenser, evaporator, and metering device—operate and control geothermal heat pumps. The
four-way reversing valve also controls the direction of refrigerant flow in geothermal heat pumps. For a review of basic
heat pump theory and operation, refer back to Unit!43.

#### 44.2 Geothermal Heat Pump
#### CLASSIFICATIONS
- Always wear protective clothing and eye shields when working with
geothermal heat pumps. They contain high-pressure refrigerants,
which can freeze skin and cause serious injury.
- When working around geothermal heat pumps, antifreeze solution
or water leaking from the system can cause an electrical hazard. When
troubleshooting with the electrical power on, extra care must be
taken to prevent electrical shocks.
- Closed-loop geothermal heat pumps also contain a solution in the
ground loop that can be harmful if not handled properly. Both protective
clothing and eye protection must be worn when in contact with this
fluid. Also, some antifreeze solutions used in closed-loop systems can be
flammable, so never expose them to extreme heat or an open flame.

#### 44.1 Reverse-Cycle
#### REFRIGERATION
Geothermal heat pumps are refrigeration machines. They are
very similar to air source heat pumps in that they can remove
heat from one place and transfer it to another. However,
geothermal heat pumps use the earth, or water in the earth,

Geothermal heat pumps are classified as either open-loop or
closed-loop systems. Open-loop, or water-source, systems use
water from the earth as the heat-transfer medium and then
expel the water back to the earth in some manner. This process
usually involves a well, lake, or pond. Open-loop systems need
a large volume of clean water to operate properly. This same
water supply also can be used for drinking and cooking.
Closed-loop, or earth-coupled, systems use a heat-transfer
fluid, which is reused and circulated in plastic pipes buried
within the earth or within a lake or pond. Closed-loop or
earth-coupled systems are used where the water is rich in
minerals, where local codes prohibit open-loop systems, or
where not enough water exists to support an open-loop well
water system. Both open-loop and closed-loop systems will
be covered in detail in the following sections.
Whether the geothermal heat pump system is an open-loop,
closed-loop, or earth-coupled system, water is still the source
of heat when the system is operating in the heating mode. For
this reason, these heat pumps are referred to as water-source
heat pumps. Water-source heat pumps can be classified as
1325


---

## PDF Page 64

1326

Section 8 All-Weather Systems

either water-to-air or water-to-water. Water-to-air heat pumps
are used to heat air in the occupied space; water-to-water heat
pumps are used to heat water, which would be appropriate for
an application such as a radiant heating system.

#### 44.3 Open-Loop Systems
Open-loop, water-source heat pump systems involve the
transfer of heat between a water source and the air or water
being circulated to a conditioned space. Remember, openloop systems use water from the earth as the heat-transfer
medium and then expel the water back to the earth. During
the heating mode, heat is being transferred from the water
source to the conditioned space. During the cooling mode, the
heat removed from the conditioned space is deposited into
the water. Figure!44.1 illustrates both a heating and a cooling
application of an open-loop, water-to-air heat pump. Defrost
systems are not needed in geothermal heat pump systems.
In the heating mode, water is supplied from a water
source to a coiled, coaxial heat exchanger, Figure!44.2, by a
circulating pump, Figure! 44.1(A). The heat exchange takes
place between the water and the refrigerant. Refrigerant is
carried in the outer section of the coaxial heat exchanger
and the water flows in the inner tube, Figure!44.2(A). Notice
that the inner tube is ribbed to increase both the surface area
and the heat-transfer rate between the fluids, Figure!44.2(B).
The refrigerant side of the heat exchanger is the refrigeration
system’s evaporator. Heat is absorbed from the water into
the vaporizing refrigerant. The refrigerant vapor then travels through the reversing valve to the compressor, where it is
compressed. The heat-laden hot gas from the compressor then
travels to the condenser. The condenser is a refrigerant-to-air,
finned-tube heat exchanger located in the ductwork. It is often

referred to as the air coil. Heat is then rejected to the air as
the refrigerant condenses. A fan delivers the heated air to the
conditioned space. The condensed liquid then travels through
the expansion valve and vaporizes in the evaporator, absorbing heat from the water source. The process is then repeated.
High-resistance, electric strip heaters can be used for auxiliary
and/or emergency heat when the heat pump needs assistance.
In the cooling mode, the water loop acts as the condensing medium for the refrigerant, Figure! 44.1(B). Discharge
gas from the compressor travels through the reversing valve
to the outer portion of the coaxial (tube-within-a-tube) heat
exchanger of the water loop. The refrigerant side of the heat
exchanger is the refrigerant system’s condenser. A refrigerantto-water heat exchange takes place. The water loop absorbs
heat from the refrigerant and condenses it. Subcooled liquid
refrigerant then travels to the expansion valve and on to
the air coil, where it evaporates and absorbs heat from the
air. The air is cooled and dehumidified. A fan delivers this
air to the conditioned space. The heat-laden, superheated,
refrigerant gas then travels from the air coil and through the
reversing valve to the compressor, where the refrigerant is
compressed. The process is then repeated.
For smaller residences, a single water-source heat pump
is normally used, but larger houses may require more than
one. For commercial applications, multiple heat pumps are
combined into a system with a common water-piping loop.
This loop provides a means for transferring the rejected heat
from one heat pump in the cooling mode to another heat
pump, which is in the heating mode. Commercial applications may also be connected to a well, a pond, a lake, or an
earth-coupled closed-loop system. These systems may also
contain a boiler and cooling tower to maintain desired loop
temperatures, Figure!44.3.

Figure 44.1 An open-loop, water-source heat pump in both (A) heating and (B) cooling mode. Source: Mammoth Corporation
#### Heating Mode

#### Cooling Mode

#### Heat Is Being
#### TRANSFERRED
#### REVERSING
#### From The
#### VALVE
#### Water To The
#### REFRIGERANT.

#### Heat Is Being
#### TRANSFERRED
#### REVERSING
#### From The
#### VALVE
#### REFRIGERANT
#### To The Water.

#### WARM

#### Supply Air

#### COOL

#### Supply Air

AIR
#### COIL
#### WATER
#### SUPPLY

#### WATER
#### COIL

AIR
#### COIL
#### WATER
#### SUPPLY

#### COMPRESSOR

#### RETURN
AIR

#### EXPANSION
#### VALVE
#### In The Heating Mode, Hot Refrigerant Flows Through The Air
#### Coil, Supplying Warm Air To The Conditioned Space.

(A)

#### WATER
#### COIL
#### COMPRESSOR

#### RETURN
AIR

#### EXPANSION
#### VALVE
#### In The Cooling Mode, Cold Refrigerant Flows Through The Air
#### Coil, Supplying Cool Air To The Conditioned Space.

(B)


---

## PDF Page 65

1327

### Unit 44 Geothermal Heat Pumps

Figure 44.2 Cutaway view of a coaxial (tube-within-a-tube) heat exchanger. (A) Refrigerant flows in the outer tube while water flows in the inner tube.
(B) Notice the shape of the inner tube. This increases the surface area and increases the rate of heat transfer. Photos by Eugene Silberstein

(B)

(A)

Figure 44.3 An open-loop, water-source heat pump with boiler and cooling tower to maintain the loop temperature.

#### Air Discharge
#### COOLING
#### TOWER

#### SPRAY
#### HEADER

#### EXPANSION
#### TANK
#### Hand Valve
#### PUMP

#### WETTED
#### SURFACE
#### BOILER

#### MIXING
AIR
#### Valve Separator

FAN
#### Water Sump

#### HEAT
#### PUMP
1

#### PUMP

#### DAMPERS
#### WATER
#### MAKEUP

#### 44.4 Water Quality
Water quality is the most important factor to consider
when dealing with open-loop systems that rely on well
water. Listed here are three of the most important questions
involving water quality that technicians and designers have
to look at before choosing an open-loop, well-water system
for heating and cooling applications.

-

-
-

#### HEAT
#### PUMP
2

#### HEAT
#### PUMP
3

Will the well deliver enough water in gallons per minute
(gpm) to the heat pump?
What is the temperature of the well water?
Is the well water clean and low in minerals?

Enough water flow in gpm has to be available to properly feed the system and handle the required heating and cooling capacities. Remember, this well water is the heat-transfer


---

## PDF Page 66

1328

Section 8 All-Weather Systems

Figure 44.4 Temperature (8F) in wells ranging from 50 ft to 150 ft deep. Source: Mammoth Corporation
52

50

48

52

44

58
60

52

52

50

54

44

48
46

50
50

60

48

48

48

48

48

52

54

54
8

54

46

48

48

54

52

54

48

54

54

54
53

58

58

70

60
60

54

64
68

58
62

66
62

62

60

62

64

74

68

68

74
74

76
76
78

80

medium between the earth and the refrigerant in the heat
pump. Consult with the heat pump manufacturer for specific
information on water flow rates in gpm required for their heat
pumps. The local well driller can determine whether enough
water is in the well to properly operate the heat pump.
Well-water temperature is another important factor. It is
one of the factors that determines the heat pump’s capability to
transfer heat energy because the temperature difference between
the water and the refrigerant drives the potential for heat transfer. The larger the temperature difference, the greater the heat
transfer. Figure! 44.4 illustrates water temperatures in wells
ranging from 50 to 150!ft in depth within the United States.
Cleanliness of the well water is another major factor to consider when dealing with an open-loop, well-water system. The
water cannot be contaminated with sand, dirt, clay, or any solid
mineral particulate. All of these materials may cause a gradual
wearing down of the coaxial heat exchanger in which the water
flows with a significant velocity. Minerals eventually will foul
the walls of the water side of the coaxial heat exchanger.
The heat exchangers of water-source heat pumps allow
water to flow in one direction and refrigerant to flow in the
other, called counterflowing. The water and refrigerant never
come in physical contact with one another. The heat exchangers are the coiled, coaxial, tube-within-a-tube type. Water flows
through the inner tube, and refrigerant flows in the outer jacket,
which is made of steel. Figure!44.5 shows the heat exchanger
and a cross section. Notice that the inner tubes have extended
surfaces, called leads, which increase the surface area for better heat transfer. The leads cause turbulence in both the water
and refrigerant loops, which also increases the heat transfer
between the water and the refrigerant. The temperature differential (delta-T) between the entering and leaving water in

76

76

74

open-loop systems usually ranges between 78F and 108F. This
means that if water is entering the heat exchanger at 558F and
leaving at 478F during heating, the delta-T would be 88F. This
is an acceptable differential because it falls between the 78F to
108F range. However, always consult with the manufacturer
of the heat pump about specific temperature differences; they
may vary between manufacturers and geographical locations.
The inner tubes of most coaxial heat exchangers, which
handle the water circuit, are made of copper. However, an
alloy of copper, called cupronickel, is also available. Heat
exchangers made of cupronickel have a higher resistance to
corrosion from acid cleaning. They also have a higher resistance to abrasion than copper heat exchangers. Because of
this, cupronickel heat exchangers will have a longer service life. However, they will foul just as fast as copper heat
exchangers. Figure!44.6 can be used as a guideline for determining whether a cupronickel heat exchanger should be used
in an open-loop heat pump system.

#### 44.5 Closed-Loop Systems
In closed-loop heat pump systems, many yards of plastic
pipe are buried in the earth. The pipe can be placed in either
a horizontal or vertical configuration, depending on how
much land is available and the soil composition. The loops
of piping are called either ground loops or water loops,
Figure!44.7 through Figure!44.13. A completely sealed and
pressurized loop of water, or water and antifreeze solution,
is circulated by a low-wattage centrifugal pump through
the pipe buried in the ground. In the heating mode, heat
is transferred from the ground, through the plastic pipe, to


---

## PDF Page 67

1329

### Unit 44 Geothermal Heat Pumps

Figure 44.5 (A) A coiled, coaxial, tube-within-a-tube heat exchanger. The tubes are sealed in such a manner that the inside tube is separate from the
outside tube. Source: Noranda Metal Industries, Inc. (B) The cross section of a counterflow, coaxial heat exchanger showing leads or extended surfaces
for better heat transfer.

#### Steel Shell Water
#### Water Out
#### REFRIGERANT
#### Vapor In
#### LIQUID
#### REFRIGERANT
OUT

#### Water Flow
#### Refrigerant Flow
#### Copper Or
#### CUPRONICKEL
#### TUBE

#### Water In
(A)

(B)

Figure 44.6 A selection guide for determining whether a copper
or a cupronickel heat exchanger should be used. Source: Mammoth
Corporation

Figure 44.7 A ground loop showing a series-vertical configuration in
the heating mode.

#### Mammoth Water Coil Selection Guide
#### POTENTIAL
#### PROBLEM
SCALINGCalcium and
magnesium salts
(hardness)
Iron oxide

#### Use Copper Coil

USE
#### Cupronickel Coil

Less than 350 ppm
(25 grain/gallon)

More than 350 ppm
(up to sea water)

Low

High

#### CORROSION-*
pH
Hydrogen sulfide
Carbon dioxide
Dissolved oxygen

7–9
Less than 10 ppm
Less than 50 ppm
Only with pressurized
water tank
Chloride
Less than 300 ppm
Total dissolved solids Less than 1000 ppm

5–7 and 8–10
10–50 ppm
50–75 ppm
All systems
300–600 ppm
1000–1500 ppm

#### BIOLOGICAL
GROWTHIron bacteria

Low

High

#### SUSPENDED
#### SOLIDS

Low

High

*Important—If the concentration of these corrosive exceeds the
maximum tabulated in the cupronickel column, then the potential for
serious corrosion problems exists. Water treatment may be required.

the liquid in the ground loop. During the summer or cooling mode, heat is rejected away from the circulating fluid,
through the plastic pipe, and into the ground.
This fluid circulating in the plastic pipes or ground loop
exchanges its energy with a refrigerant loop. The antifreezeto-refrigerant heat exchange occurs within the heat pump’s
antifreeze-to-refrigerant heat exchanger, a coiled, coaxial,
tube-within-a-tube exchanger contained within the cabinet of

#### Heat Being
#### ABSORBED
#### From Ground
#### To The
#### CIRCULATING
#### FLUID.

the heat pump, Figures!44.14 and 44.15. This heat exchanger
is not subject to fouling because the closed-loop system uses
the same treated water in its loop.
This is probably one of
the main advantages a closed-loop system has over an open-loop
system. Water-quality problems, which often foul the water side of
open-loop heat exchangers, are almost nonexistent with closedloop systems.
An air loop is used to distribute heated or cooled air
to the building. This is accomplished through a finnedcoil, air-to-refrigerant heat exchanger located in the ductwork. A squirrel cage blower is used to move the air
through the air distribution system. Figures!44.14 and 44.15
illustrate the ground, refrigerant, and air loops in the heating
and cooling modes, respectively.


---

## PDF Page 68

1330

Section 8 All-Weather Systems

Figure 44.8 A ground loop showing a parallel-vertical configuration in
the cooling mode.

Figure 44.11 A four-pipe, horizontal ground loop.

A1
B1
A2
B2

#### Heat, Which Came
#### From The House,
#### Is Being Rejected
#### From Circulating
#### Fluid In The
#### Ground Loop
#### To The Ground.

#### Coil Depths
#### Coil 1
A 3'
B 4'
#### A1 Coil 2
C 5'
B1 A2
D1
D 6'
C1

C1
D1
C2
D2

B2

C2
D2

Figure 44.12 (A) A slinky ground loop.

Figure 44.9 A single-layer, horizontal ground loop in the heating mode.

(A)

#### Heat From Ground Is
#### Being Absorbed Into
#### Ground Loop.

Figure 44.12 (B) Prefabricated slinky ground loop waiting to be transported to the job site. Courtesy Patrick Pung, Ferris State University HVACR
Graduate

Figure 44.10 A two-layer, horizontal ground loop in the cooling mode.
#### Heat Being Rejected
#### From Ground Loop
#### To The Earth

#### Coil Depths

A
B

A
B

4'
6'

(B)


---

## PDF Page 69

1331

### Unit 44 Geothermal Heat Pumps
Figure 44.12 (C) Four slinky ground loops in a freshly excavated trench
waiting to be rolled out. Courtesy Patrick Pung, Ferris State University
HVACR Graduate

Figure 44.12 (F) Freshly excavated trench showing four slinky ground
loops with a large backhoe in the background. Courtesy Patrick Pung,
Ferris State University HVACR Graduate

(C)
Figure 44.12 (D) A technician in the process of rolling out a slinky
ground loop. Courtesy Patrick Pung, Ferris State University HVACR
Graduate

(F)
Figure 44.12 (G) A technician working on the supply and return headers for the slinky ground loops that have entered the basement of the
house. Courtesy Patrick Pung, Ferris State University HVACR Graduate

(D)
Figure 44.12 (E) Technicians rolling out the last of four slinky ground
loops. Courtesy Patrick Pung, Ferris State University HVACR Graduate

(G)
Figure 44.13 A pond or lake loop.

#### Pond Or Lake

(E)


---

## PDF Page 70

1332

Section 8 All-Weather Systems

Figure 44.14 A closed-loop, water-source heat pump in the cooling mode. Source: Oklahoma State University
#### AIR-TO-REFRIGERANT
#### Heat Exchanger
#### ANTIFREEZE-TO-REFRIGERANT
#### REVERSING
#### Heat Exchanger
#### VALVE

#### RETURN

#### WARM
#### Supply Air

#### OPTIONAL

AIR
#### LOOP

#### SUPPLY

#### EARTH
#### SURFACE

#### PUMP

#### DOMESTIC
#### Hot Water
#### TANK

#### Ground Loop

#### DOMESTIC
#### Hot Water
#### LOOP

#### RETURN
AIR

#### PUMP
#### COMPRESSOR

#### EXPANSION
#### DEVICE

#### Refrigerant Loop
#### Heat Added To The Room Air Is Withdrawn From
#### The Circulating Fluid In The Ground Loop.

Figure 44.15 A closed-loop, water-source heat pump in the heating mode. Source: Oklahoma State University
#### AIR-TO-REFRIGERANT
#### Heat Exchanger
#### ANTIFREEZE-TO-REFRIGERANT
#### REVERSING
#### Heat Exchanger
#### VALVE

#### RETURN

#### COOL
#### Supply Air

#### OPTIONAL

AIR
#### LOOP

#### SUPPLY

#### EARTH
#### SURFACE

#### PUMP

#### DOMESTIC
#### Hot Water
#### TANK

#### Ground Loop

#### DOMESTIC
#### Hot Water
#### LOOP

#### EXPANSION
#### DEVICE

#### PUMP
#### COMPRESSOR

#### RETURN
AIR

#### Refrigerant Loop


---

## PDF Page 71

### Unit 44 Geothermal Heat Pumps
Figure 44.16 A domestic hot water loop showing a counterflow,
coaxial heat exchanger. The water is heated by the refrigerant loop.
#### DOMESTIC
#### Hot Water
#### Out For
#### HOUSEHOLD
USE

#### DOMESTIC
#### Cold Water
IN

#### Heat Pump
#### COMPRESSOR'S
#### SUPERHEATED
#### REFRIGERANT
#### Gas In

HOT
#### COOL

#### COOLER
#### REFRIGERANT
#### Gas Out

#### COOL
#### DRAIN
#### AQUASTAT

#### Hot Water
#### CIRCULATING
#### PUMP
#### Cooler Water

#### COUNTERFLOW
#### Coaxial Heat
#### EXCHANGER

A fourth loop, or domestic hot water loop, is often
used for heating domestic hot water from the hot discharge
gas coming from the heat pump’s refrigerant compressor.
Because the discharge of the compressor is the hottest part of
the refrigeration system, heat can be transferred easily from
the hot refrigerant to the cool domestic water. However, a
separate heat exchanger is again needed. This heat exchanger
is also a coiled, coaxial, tube-within-a-tube. The domestic
hot water is pressurized and circulated through the loop
by a circulating pump. The refrigerant loop, which is in the
outer shell of the heat exchanger, gives up heat to the cooler
domestic water, which is in the inner tube of the same heat
exchanger. The hot refrigerant and cool water counterflow one another, meaning they flow in opposite directions
through the heat exchanger. This helps desuperheat the
refrigerant and at the same time heat the domestic water.
More modern systems have heat exchangers that not only
desuperheat the refrigerant but also condense it for increased
heat transfer. These systems can often supply 100% of
domestic hot water demands. Figure! 44.16 illustrates
a domestic hot water heat-exchanger loop.

#### 44.6 Ground-Loop
#### CONFIGURATIONS
#### And Flows
Ground loops can be vertical, horizontal, slinky, or of a pond/
lake type. Loops can also have series or parallel fluid flows,
which will be covered later in this section. Figure!44.7 through
Figure! 44.13 illustrate these loop configurations. Loop configuration choices will depend on how much land is available.

1333

The choice also depends on the type of soil found on the land
and the contour of the land. Both of these factors affect excavation and drilling costs because very hilly or rocky land can
become expensive to excavate or drill.
Vertical systems are used when there is a shortage of land
or space restrictions, Figure!44.7 and Figure!44.8. If the soil
is rocky, a rock bit is used on the rotary drill. If the land
available is without hard rock, a horizontal loop should be
considered, Figures!44.9, 44.10, and 44.11.
The slinky loop is a flattened, circular coil of plastic pipe
resembling a Slinky®, Figure! 44.12(A). Due to their configuration, slinky loops can reduce the trench length from
one-third to two-thirds as compared with other loop systems.
Loops can also be installed in lakes or ponds, Figure!44.13.
A prefabricated slinky ground loop is shown rolled-up and
waiting to be transported to the job site in Figure!44.12(B).
Slinky ground loops are very popular because their geometry
allows good heat-transfer qualities between the earth and the
ground loop while still maintaining a relatively small footprint. Four slinky ground loops in a freshly excavated trench
are shown waiting to be rolled out against the floor of the
trench in Figure!44.12(C). Rolling out the loops against the
floor of the excavated trench assures good thermal contact
between the earth and the polyethylene piping making up
each slinky loop, Figures!44.12(D), (E), and (F).
In the residential, closed-loop, geothermal heat pump
design illustrated, each loop is about 600! ft in length. The
piping making up the slinky loops often averages from 600
to 700! ft; the lengths will vary depending on geographical
location and soil conditions. Each slinky ground loop should
ideally be about 12 to 15!ft apart horizontally. The depth that
the ground loops are buried varies from 5 to 8!ft, depending
on soil conditions. In the residential design shown, each slinky
ground loop has the equivalent of 1!ton of capacity, giving
the application illustrated a 4-ton capacity, Figure!44.12(F).
Also, in this residential design, the piping making up the
ground loops is 0.75-in.-diameter polyethylene plastic pipe.
The supply and return headers that connect the slinky loops
in parallel and enter the house consist of 1.25-in.-diameter
polyethylene plastic pipe, Figure!44.12(G).
Plastic polyethylene tee fittings are heat-fused to the slinky
loops. The supply and return headers are then heat-fused to
the tee fittings. The pipe and coupling tee are heated to 5008F
for approximately 15!sec with a fusion iron. After the heating
of the plastic pipe and coupling tee is complete, the fusion iron
is removed and the plastic pipe is pushed into the coupling tee.
The plastic pipe and coupling tee must be held together until
they have cooled in order to properly complete the fusion
process. When the fusion process is performed properly, the
two plastic pieces that have been fused will cool and harden
together, creating a watertight seal for the ground loop.
Another decision that needs to be made is whether the
ground heat exchanger or loop should be series or parallel flow.
Figure!44.17 illustrates both series and parallel flow paths in


---

## PDF Page 72

1334

Section 8 All-Weather Systems

Figure 44.17 Different flow paths in ground loops.

#### Supply Header

#### SERIES-VERTICAL

#### Return Header

#### PARALLEL-VERTICAL

#### Return Header

#### Supply Header
#### SERIES-HORIZONTAL

horizontal and vertical ground loops. In the series flow, only
one path exists for the fluid to flow along. Air trapped in the
plastic pipe is much easier to remove in a series loop, because
the fluid’s path is very well defined. The trapped air can
be removed by power flushing, which involves connecting the
heat pump and ground loop to a purging unit or pump stand
that has a built-in, high-volume, high-velocity, and high-head
circulating pump. The pump stand or purging unit also has a
built-in air separator. The air then can be purged from the system, Figure!44.18. It is important that all the air be removed
before the system is started, because air can erode and corrode
any metal components in the water loop and can block fluid
flow in the loop. Power flushing also removes any debris that

#### PARALLEL-HORIZONTAL

may damage the bearings of the circulating pump. A system
breakdown can result in either of these cases.
Listed here are advantages of a series-flow system:
-
-
-

Ease of removing trapped air
Simplified flow path
Higher heat transfer per foot of pipe

Some disadvantages of a series-flow system are:
-

-
-

Larger-diameter plastic pipe is needed, meaning more
antifreeze solution
Higher installation costs
Higher pressure drops


---

## PDF Page 73

### Unit 44 Geothermal Heat Pumps
Figure 44.18 A schematic of a purging unit hooked up to a heat pump
for power flushing air and debris from the ground loop.

#### Air Trap And Purge
#### Pump Stand
#### Or Purging Unit
#### (HIGH-FLOW-RATE
#### Circulating Pump)

#### FLOW
#### METER

#### Heat Pump

#### HOSE
#### CONNECTIONS

1335

#### 44.7 System Materials And
#### Heat Exchange Fluids
The buried piping or underground heat exchanger is usually
made of polyethylene or polybutylene. These two materials
can be bonded or joined through a heating process, which
will give the piping joints a very long life. The antifreeze
solutions inside the buried piping are used to prevent freezing
of the heat pump heat exchanger and for good heat transfer.
A lot of heat pumps in southern states use only pure water
as a heat exchange fluid for the ground loop, because there is
no threat of the loop freezing in the winter. Three choices for
antifreeze solutions are:
-
-
-

Salts—Calcium chloride and sodium chloride
Glycols—Ethylene glycol and propylene glycol
Alcohols—Methyl, isopropyl, and ethyl

Any fluid used must
#### Ground Loop

-
-
-
-
-
-

Parallel-flow systems can use smaller-diameter pipe
because of their lower pressure drops. Smaller-diameter pipe
has a lower cost; however, if there are air problems in the
water loop, it is very difficult to remove the air with highvelocity water flushing because of the path choices. Excess
air can also block the water flow in parallel systems. To make
sure that pressure drops are equal in each parallel path, pipe
lengths must be fairly equal. If not, the parallel path with the
least resistance, or shortest length, will be fed with the most
fluid, and the path with the most resistance will be partially
starved of fluid. Unequal flow paths will seriously affect heat
pump capacity. As a result, large-diameter headers are used
at the inlet and outlets of the water loops to ensure that each
loop experiences the same pressure for equal fluid flow.
Listed here are advantages of a parallel-flow system:
-
-
-

Smaller-diameter and lower-cost piping
Lower installation and labor costs
Less antifreeze required

Some disadvantages of parallel fluid flow in ground loops
are:
-

-

Difficulty of removing air in the ground loops because of
parallel paths
Balancing problems if piping is of unequal length or
unequal resistance

last a long time without breaking down.
transfer heat readily.
have a low cost.
be environmentally safe.
be noncorrosive.
be nontoxic.

Salts are safe, nontoxic, and transfer heat well. Salts also are
economical, environmentally safe, and will not break down in
time. Salts are, however, corrosive when in contact with some
metals, especially when mixed with air. Because of this, designers must select the proper metals to use in systems. Installers and
service technicians must also make sure that the systems remain
air-free if salts are to be used successfully in ground loops.
Glycols are safe, most of the time are noncorrosive, transfer heat fairly well, and also are economical. Glycols do have
a track record of turning to gel at really low temperatures,
which decreases their heat transfer capabilities and burdens
the circulating pump responsible for their flows. Glycols have
a shorter life than salts.
Alcohols can burn and are combustible if they are mixed
with air. This is their major disadvantage. Alcohols are somewhat toxic, are relatively noncorrosive, transfer heat fairly
well, and are relatively inexpensive to purchase. If handled
properly and not mixed with air, alcohols can be a safe alternative to salts and glycols.
All system components—the coaxial heat exchangers, circulating pumps and flanges, and of course all plastic piping—must
be carefully chosen when used in contact with salts, glycols, or
alcohols. Sometimes, certain alcohols and salts are mixed with
softened water from a domestic well-water system. They make
good low-viscosity, water-soluble antifreeze solutions, but they
can also be strong solvents, so strong as to dissolve some metals
in the system. When some alcohols, like methanol, are mixed
with high-sodium-content water from a water supply containing a water softener, they can attack the iron bodies of the


---

## PDF Page 74

1336

Section 8 All-Weather Systems

circulator pumps in the system. The iron bodies of the pumps
actually become the sacrificial anode for the system because
they are the least noble metals in the galvanic series. This problem can be corrected by replacing the antifreeze solution with
a reputable premixed inhibited antifreeze made with deionized
or distilled water. Many chemical companies market premixed
geothermal loop fluids that have great antifreeze, anticorrosive, and heat-transfer properties. These premixed commercial
solutions are also nontoxic. Common automotive windshield
deicer or antifreeze should never be used in a geothermal loop
because they often are toxic and do not have the proper inhibitors in their solutions. The flushing and fill process using geothermal loop fluids are not a homeowner’s or business owner’s
do-it-yourself project. It should always be done by a reputable
trained and licensed professional.
Historically, the refrigerant used in water-source heat
pumps was R-22. However, the Clean Air Act phaseout of
R-22 because of its chlorine content—and ozone-depleting
potential—will soon replace R-22 with chlorine-free, environmentally friendly alternative refrigerants. R-410A is the leading
alternative refrigerant for replacing R-22 in new heat pump and
air-conditioning equipment. However, there are other, alternative refrigerants and refrigerant blends that are also substitutes
for R-22 in new equipment and retrofitted systems. Always
follow the refrigerant manufacturer’s retrofit guidelines before
using any alternative refrigerant to replace R-22. Refer to
Unit!3, “Refrigeration and Refrigerants,” and Unit!9, “Refrigerant and Oil Chemistry and Management—Recovery, Recycle,
Reclaiming, and Retrofitting,” for more detailed information
on alternative refrigerants and refrigerant blends.
Beginning in 2015, the production and importing of
any HCFC refrigerant was banned, except as refrigerant
for equipment manufactured before January!1, 2020. As of
January 1, !2020, HCFC-22 is completely banned, and beginning in the year!2030, there will be a total ban on all HCFC
refrigerants. However, existing systems with HCFC refrigerants will still be in use and it will still be legal to use recovered and reclaimed HCFC refrigerants.

#### 44.8 Geothermal Wells
#### And Water Sources
#### For Open-Loop Systems
Water sources for open-loop systems may be an existing well or
a new well. A well pump delivers the water from the well to the
heat pump. Some popular well categories are the following:
-
-
-
-

Drilled well
Return well
Geothermal well
Dry well

Figure! 44.19 shows a drilled well. Notice that an electric water pump, complete with electrical lines, is encased

Figure 44.19 A basic drilled well. Source: Mammoth Corporation
#### Basic Drilled Well
#### Well Cap
#### Electric Line

#### Water Pipe
#### Drop Pipe

#### Pitless Adapter

#### STATIC
#### Water Level
#### Well Casing
#### SUBMERSIBLE
#### PUMP
#### Well Screen

underground within the well casing. This type of pump is
often referred to as a submersible well-water pump. The water
pump gets its water from an underground aquifer. Other water
sources may be a pond, lake, or swimming pool. The water is
then discharged into a lake, stream, or marsh. Figure! 44.20
illustrates an open-loop, geothermal heat pump system in
which a water pump delivers water to the heat pump from a
well and the water is then discharged to a pond.
Most wells for geothermal heat pump systems are grouted.
Grouting is a procedure in which a cement-like material is
injected between the well casing and the hole drilled for the
well. When the grout hardens, it forms a seal and prevents
any contamination from other water sources in the same
local area. It also prevents rain or other miscellaneous surface
water from seeping into the well and polluting it. Grouting
also makes the entire well structure sturdier and can prevent
rusting of the well casing.
Return wells are used to discharge the water back into the
ground after it has gone through the heat pump’s heat exchanger,
Figure!44.21. Return wells should be at least 100!ft from the supply well to prevent early mixing of the supply and return water.
Also, the return well must be at least as large as the supply well
to handle the water flow. If early mixing of supply and return
water occurs, the supply-water’s temperature could be increased
or decreased, depending on the season. This could seriously affect
the capacity of the heat pump. In some cases, the return well may
discharge its water into the supply well. This ensures that a good
volume of water is available to the heat pump’s heat exchanger.
However, adequate supplies of water must be available to ensure
that supply water temperatures are not seriously affected.


---

## PDF Page 75

1337

### Unit 44 Geothermal Heat Pumps

Figure 44.20 Lake, stream, pond, or marsh discharge for an open-loop geothermal heat pump in the heating mode. Source: Mammoth Corporation

#### THERMOSTAT
#### WATER
#### ENTERING
#### Heat Pump
AT 558F

#### Air Ductwork

#### WATER
#### DISCHARGE
478F

#### SLOW-CLOSING
#### Solenoid Valve

#### PRESSURE
#### TANK

#### CONDENSATE
#### DRAIN

#### Well Pump

Figure 44.21 A return well system.
#### RETURN
#### WELL

#### Ground Level

#### SUPPLY
#### WELL

#### HAND
#### Valve Slow-Closing
#### Solenoid Valve

#### BASEMENT

#### PRESSURE
#### TANK
#### Heat Pump

#### HAND
#### VALVE
#### WELL
#### SCREEN

#### WELL
#### PUMP
#### WELL
#### SCREEN


---

## PDF Page 76

1338

Section 8 All-Weather Systems

Notice in Figure! 44.21 that a slow-closing solenoid
valve is installed in the return line. The slow closing of
the solenoid valve prevents a pressure pulse, known as
water hammer, from occurring each time the valve opens
when the heat pump cycles on. Solenoid valves are almost
always positioned in the return line to keep the coaxial heat
exchanger in the heat pump at the same pressure as the
pressure tank during the off cycle. Pressurization helps keep
any dissolved minerals in the water so that they will not precipitate out and foul the heat exchanger. Minerals are more
soluble in water as the pressure increases.
The return or drop pipe in the return well must end
below the static water level in the well. Static water level is
the level to which water will rise in a well as it naturally seeks
its own level. The level of the return pipe keeps it free of air
and helps to prevent the growth of algae and bacteria within
the return line. Such a growth would restrict water flows and
decrease capacities by coating the inside of the line.
Dedicated geothermal wells draw water from the top of
the water column, circulate it through the heat pump where
it either absorbs or rejects heat energy, and then return the
water at a different temperature to the bottom of the water
column, Figure!44.22. The water discharged to the bottom of
the well will be at its normal temperature before it is drawn
to the top of the well. Dedicated geothermal wells are used
where there is not enough water in the underground aquifer
to use other standard well systems.
A dry well is used to discharge water in an open-loop
system. Dry wells are nothing more than a large reservoir in
Figure 44.22 A dedicated geothermal well. Source: Mammoth
Corporation
#### Dedicated Geothermal Well

#### Well Pump
#### Electric Line
#### Return Line

#### WELL
#### CASING
#### REQUIRED
#### SOIL
#### (UNCONSOLIDATED)

#### Supply Line

#### Static Water
#### Level (Swl)
#### Submersible Pump

#### ROCK
#### UNCASED
#### (CONSOLIDATED)

#### Terminate Return Line
#### 3-4 Feet From Bottom

Figure 44.23 A dry well.
#### WATER
#### DISCHARGED
#### From Openloop Heat
#### PUMP

#### GRAVELFILLED
#### Dry Well

the ground filled with gravel and sand, Figure! 44.23. They
are usually used in sandy soil conditions. The used water is
filtered as it seeps through the gravel and sand, and it eventually makes its way back to the underground aquifer.
Most well systems in houses today use pressure tanks.
They are also used extensively with open-loop geothermal
heat pump systems. The pressure tank is nothing more than
a small pressurized tank for water storage. The main purpose
of the tank is to prevent the well pump from short cycling.
Even when the well pump is off, the pressure tank can supply water when the open-loop heat pump calls for heating or
cooling. When they come from the factory, pressure tanks have
a compressed air charge in them. Some tanks have a fitting
that allows the addition or subtraction of air for customization. This air charge is inserted in the tank on top of the water
and is separated from the water by a rubber bladder. The well
pump fills the pressure tank with water. The water displaces
the bladder, creating higher pressure within the air charge. This
increases the pressure in the pressure tank. When an maximum
operating pressure is reached, the well pump will automatically
be shut off by a pressure switch. The well pump will remain
off until the pressure in the tank reaches a minimum pressure.
The pump is then cycled on, and the process is repeated. The
pressure tank should be sized so that the well pump does not
start any more often than one time every 10!min. Figure!44.24
illustrates the operation of a pressure tank.


---

## PDF Page 77

1339

### Unit 44 Geothermal Heat Pumps
Figure 44.24 The operation of a well system’s pressure tank.

Figure 44.25 A water-to-water heat pump installed as part of a
hydronic heating system.

#### Schrader Valve For Addition Or Removal Of Air

AIR
#### CHARGE

30 psig

AIR
#### CHARGE

50 psig

(A)

#### WATER

AIR
#### CHARGE

46 psig

(B)

#### WATER

(C)

#### (A) Factory Air Charge.
#### (B) Well Pump Has Pressurized Air Charge And Water
PRESSURE IS 50 psig. THE WELL PUMP WILL NOW SHUT OFF
#### Because Pressure Switch Has Opened On A Rise In
#### PRESSURE.
#### (C) When Water Is Used By The Heat Pump, The Pressure
#### In The Air Charge Pushes Water Into The System. The
#### Pump Stays Off. The Well Pump Only Comes On When
#### Pressure Switch Closes On A Drop In Pressure.

#### 44.9 Water-To-Water
#### Heat Pumps
Figure 44.26 Heat exchanger configuration on a water-to-water heat
pump system.
#### Heat Pump
#### ELECTRICAL
#### INPUT

358F
#### FLUID

#### CONDENSER

#### COMPRESSOR
#### EVAPORATOR

#### CIRCULATOR

#### 458F Fluid

Up to this point in this unit, our discussion has primarily focused on the water-to-air heat pump system. Now
we will examine another heat pump configuration that
is gaining popularity at a surprisingly fast rate: the waterto-water heat pump, Figure!44.25. In the past, applications
for water-to-water systems were rather limited, given the fact
that the water temperatures attainable were rather low for
many heating situations. In an R-410A heat pump system,
water can be heated to a temperature as high as 1208F. Given
the increasing popularity of radiant heating systems that rely
on lower-temperature water than do conventional baseboard
heating systems, the water-to-water heat pump has become
a viable option for providing hot water at a reasonable cost.
Water-to-water heat pumps utilize two coaxial heat
exchangers, as compared to only one in the water-to-air system, Figure!44.26. Water-to-water systems can be configured
as either open-loop or closed-loop systems. When operating
in the heating mode, the coaxial heat exchanger that is linked
to the ground loops is functioning as the evaporator, while
the heat exchanger that is heating the water is operating as
the condenser. In order to ensure continued satisfactory operation of the system, the water flow through the condenser
must be unrestricted. A restricted water flow will cause the
head pressure to rise, possibly causing the system to shut off
on safety. This could pose a problem, especially since the heat
pump system often controls more than one heating circuit.
When only one or two zones are calling for heat, a high headpressure situation may arise. For this reason, it is very common
to see a buffer tank installed on the condenser water side of
the water-to-water heat pump system, Figure!44.27.

#### THERMOSTATIC
#### Expansion Valve (Txv)

#### To Load

#### From Load
#### CIRCULATOR

#### Earth Heat Exchanger

#### Nominal 508F Soil Temperature


---

## PDF Page 78

1340

Section 8 All-Weather Systems

Figure 44.27 Buffer tank location on a water-to-water heat pump
system.
#### Buffer Tank

Let’s assume that we have a heat pump with a 24,000-Btu
capacity and that we want the temperature of the water in
the buffer tank to range from 958F to 1058F. There is also a
10,000-Btu load on the space and we want the heat pump to
run for 10!min. From this information, we get the following:
VolumeBuffer Tank 5

#### Heat Pump

T(QHeatPump 2 QSpaced

DT 3 500
10 3 (24, 000 2 10, 000d
VolumeBuffer Tank 5
(1058F 2 958F) 3 500
VolumeBuffer Tank 5 140, 000 4 5, 000
VolumeBuffer Tank 5 28 Gallons

#### Earth Heat Exchanger

The buffer tank is nothing more than a large tank that
both receives water from the condenser and supplies water
to the condenser. The heat pump will cycle on and off on the
basis of the temperature of the water in the tank. The cut-in
temperature is the temperature at which the heat pump will
cycle on; the cut-out temperature is the temperature at which
the heat pump will cycle off. As with other controls, the difference between the cut-in and cut-out temperatures is the
differential. The smaller the differential, the shorter the heat
pump run time will be—but the temperature of the water will
vary very little. The larger the differential, the longer the heat
pump run time will be. The longer run-time option is more
efficient because more power is consumed when the system
first starts up.
The size of the buffer tank can be determined by crunching some numbers. The factors that affect the size of the tank
are as follows:
-
-
-
-

The capacity of the heat pump, QHeat Pump
The desired temperature differential ("T) of the tank water
The heat load on the space, QSpace
The desired run time of the heat pump, T

The formula for the buffer tank volume is
T(QHeatPump 2 QSpaced
VolumeBuffer Tank 5
DT 3 500

By using a tank that is larger than calculated, the run time of
the heat pump can be increased.
The buffer tank functions as the water-supply tank for
the radiant heating system. One pump moves the water
from the condenser to the tank and from the tank to the
condenser. The second pump moves water from the buffer
tank to the hot water heating circuits and from the heating circuits back to the tank, Figure! 44.28. As long as the
heating zones are calling for heat, the pump that carries
the heated water into the heating zones will operate. This
does not mean, however, that the heat pump is operating, as
the heat pump will cycle on and off to maintain the desired
water temperature in the buffer tank. As more and more
zones call for heat, the temperature of the water returning to
the buffer tank will be lower, so the heat pump will cycle on
for a longer period of time to maintain temperature.

#### 44.10 Troubleshooting
Troubleshooting geothermal heat pumps is much like servicing the air-to-air heat pumps covered in Unit!43, “Air Source
Heat Pumps.” However, one of the minor differences is how
access is gained to pressures and temperatures in the water or
ground loop. Figure!44.29(A) shows pressure and temperature port locations and mountings on the water or ground
loop. Figure!44.29(B) illustrates a pressure and temperature
port adapter used in performance testing the heat pump. The
temperature probe is used for measuring the temperature difference between the inlet and outlet of the water’s coaxial
heat exchanger. The pressure gauge is used for determining
the flow rate through the heat exchanger by acquiring the
pressure drop across the heat exchanger. A curve or chart of
flow in gpm versus pressure drop has to be used in conjunction with the pressure measurements.
The refrigerant system is accessed just as in any other
heat pump system, and troubleshooting is very similar to
troubleshooting any other refrigeration or air-conditioning
system. Even the electrical system is very similar to other
refrigeration and air-conditioning systems. Because of this,


---

## PDF Page 79

1341

### Unit 44 Geothermal Heat Pumps
Figure 44.28 Piping connections between (1) the heat pump and the buffer tank and (2) the buffer tank and the heating circuits.
#### THERMOSTAT
#### Buffer Tank

#### Electric Valve Actuators
#### Allow Each Circuit To Be
#### Individually Turned On/Off.

#### Heat Pump

#### DISTRIBUTION
#### SYSTEM

#### Earth Heat Exchanger

this troubleshooting section will cover mainly the water loop
or ground loop of geothermal heat pump systems. If a review
of the refrigeration system (refrigerant loop) or airflow system (air loop) is needed, see Unit!36, “Refrigeration Applied
to Air-Conditioning”; Unit! 37, “Air Distribution and Balance”; Unit!41, “Troubleshooting”; and Unit!43, “Air Source
Heat Pumps.”
The ground loop in closed-loop systems, which is sometimes referred to as the water loop, consists of the antifreeze
solution, which is contained in the plastic pipes buried within
the earth or lake. An open-loop system uses water from a
well that is discarded back to the earth in some way. In either
case, a water-to-refrigerant heat exchange takes place in the
coaxial heat exchanger within the geothermal heat pump.
The governing formula that determines the amount of heat
absorbed in the heating mode or the amount of heat rejected
in the cooling mode is
Heat quantity in Btu/h = (gpm) × (Temp. Diff.) × (500)
gpm = Gallons per minute of fluid circulated

Temp. Diff. = Difference in temperature between water
in and out of the heat exchanger.
500 = A number that accounts for the speci#c
heat of the $uid circulated, the weight of
1! gal of water (8.33! lb), and a time factor of 60 min per hour, to convert from
gpm to Btu/h. 500 is used for pure water.
485 is usually used for an antifreeze
solution.
The two variables in the preceding list are the gpm of
antifreeze solution and the temperature difference of the antifreeze solution in and out of the coaxial, water-to-refrigerant
heat exchanger. If either of these two variables changes,
the heating and/or cooling capacity of the heat pump will
be affected. Flow rates of antifreeze in the ground loop can be
measured by flowmeters installed in the pipes or by the pressure drop across the coaxial heat exchanger. If the pressure
drop technique is used, a curve of pressure drop versus flow
rate in gpm must be used.


---

## PDF Page 80

1342

Section 8 All-Weather Systems

Figure 44.29 (A) Hookup from ground loop to heat pump. (B) Pressure- and temperature-sensing adapters for ground-loop access. Source: Oklahoma
State University
#### 908 Street
#### Ell (Brass)
#### Ball Valve
#### And Flange

#### Circulation Pump
#### FLEXIBLE
#### HOSE

#### BARB
#### ADAPTER
#### Ball Valve
#### THREADED

#### Pete'S Plug
#### Pe Transition
#### FITTING

#### Barb X Insert Brass Adapter

#### 4-Inch-Long Radius Elbow
(A)

#### THERMOMETER

#### PRESSURE
#### GAUGE

#### Heat Pump

#### Service Cap
#### 1 -Inch Pete'S Port
2

#### WATER
#### (In & Out)

#### SELF-SEALING

#### 1-Inch Hose Barb

#### 1-Inch Mpt

#### Backup Ring

(B)


---

## PDF Page 81

### Unit 44 Geothermal Heat Pumps

For example, a low gpm flow rate of antifreeze can be
caused by a bad circulating pump, air restriction in the piping, contamination or a kinked pipe in the closed loop, or
a low water-supply pressure in the open-loop system. If the
heat pump is in the heating mode, the refrigerant side of
the coaxial heat exchanger is the evaporator and low suction pressure will be noticed in the refrigeration loop. This
causes low evaporating temperatures. Because of the reduced
flow rates in the water side of the coaxial heat exchanger,
the water will stay in contact longer with a colder coil. This
will increase the temperature difference within the water. The
service technician will notice a lower suction pressure and a
higher temperature difference between water in and water
out of the heat exchanger.
If the heat pump is in the cooling mode, the refrigerant
side of the coaxial heat exchanger is now the condenser and
the ground loop or water loop is the condensing medium. A
reduced flow of water will cause high head pressures in the
refrigerant loop. An increase in the temperature difference of
the water in and out of the heat exchanger will also occur.
This is because the water stays in contact with a hotter coil
for a longer time.
If minerals in the water of an open-loop system foul and
restrict the coaxial heat exchanger’s surface on the water side,
poor heat transfer will take place between the water and the
refrigerant because the scale will act as an insulator. This will
cause a low temperature difference between water in and out
of the heat exchanger in both the heating and cooling modes.
This results in a high head pressure in the cooling mode and
low suction pressure in the heating mode. Closed-loop systems hardly ever have this problem because the same treated
water/antifreeze solution is circulated throughout the loop.
If for some reason the loop has been designed too short
in a closed-loop system, low water or antifreeze solution temperatures coming into the heat pump will be experienced in
the heating mode. This will cause low suction pressures in
the refrigerant loop. In the cooling mode, high water or antifreeze solution temperatures coming into the heat pump will
be experienced, which will cause high head pressures. These
same symptoms will occur if the loop is in the wrong type of
soil or if there is poor thermal contact between the soil and
the water loop.

#### 44.11 Direct Geothermal
#### Heat Pump Systems
The heat pump systems discussed previously in this unit are
referred to as indirect systems because the antifreeze or water
solution is a secondary refrigerant. The heat added to the
conditioned space is withdrawn from the circulating fluid in
the ground loop by the refrigerant in the refrigerant loop. We
will now turn our attention to direct geothermal heat pump
systems.

1343

Figure 44.30 Polyethylene plastic-coated pipe being readied to be
buried in a trench. Source: CoEnergies LLC, Traverse City, Michigan

Direct geothermal heat pump systems consist of small
3/8- to 7/16-in. copper pipes or polyethylene plastic-coated
copper pipes buried in the ground with refrigerant flowing
through them, Figure! 44.30. The copper pipes act as the
evaporator where the refrigerant experiences a phase change
from liquid to vapor. This is often referred to as the earth
loop, phase-change loop, or refrigerant loop. For clarification purposes, this loop will be referred to as the refrigerant
loop for the rest of this unit. In the heating mode, heat is
absorbed from the earth “directly” to the vaporizing refrigerant in the refrigerant loop. The refrigerant vapor then travels through the reversing valve to a refrigerant management
system and then to the compressor, where it is compressed
and superheated to a higher temperature. The superheated,
heat-laden hot gas from the compressor then travels to the
condenser. The condenser is a refrigerant-to-air, finned-tube
heat exchanger located in the ductwork of the conditioned
space or building. It is often referred to as the air coil. Heat
is then rejected to the air as the refrigerant condenses at a
higher temperature than the air. A blower delivers the heated
air to the conditioned space. The condensed liquid then travels through the expansion valve and vaporizes in the evaporator or refrigerant earth loop buried in the ground.
The direct geothermal heat pump system can be easily retrofitted to a common home furnace gas-heating and
conventional air-conditioning system. When such a retrofit is performed, a refrigerant management module is
installed, Figure 44.31. The refrigerant management module contains a reversing valve, metering device and flow
controls required to ensure that the refrigerant charge
is correct in both modes of operation. Once retrofitted,
the home’s conventional air-conditioning outside coil and
fan are not used for the heating mode. However, the outdoor coil will function as the condenser during cooling, as
before the conversion, but will operate with a perfect or
critical refrigerant charge because of the refrigerant management system.


---

## PDF Page 82

1344

Section 8 All-Weather Systems

Figure 44.31 A retrofitted system showing the refrigerant management module. Source: CoEnergies LLC, Traverse City, Michigan

#### Refrigerant Management Module

A piping diagram for the waterless, earth-coupled, closedloop geothermal heat pump system operating in the heating
mode is shown in Figure 44.32. In the cooling mode, the
refrigerant earth loop is not used, and the system will function as a conventional cooling-only air-conditioning system,
Figure 44.33.
No water or antifreeze solution acts as a heat transfer fluid in these systems. The refrigerant earth loop or

evaporator, which is buried in the earth, extracts heat
directly from the earth. This is often referred to as a direct
or one-step heat exchange. The American Society of Heating,
Refrigeration, and Air-Conditioning Engineers (ASHRAE)
and the Air-Conditioning, Heating and Refrigeration Institute
(AHRI) refer to these types of heat pump systems as Direct
GeoExchange systems. This system eliminates the coaxial
heat exchanger, the liquid centrifugal pump, antifreeze or
water heat-transfer fluids, and the need for system flushing
common in traditional closed-loop, indirect geothermal heat
pump systems. Because there is one less heat exchanger, the
thermal efficiency of the heat pump is improved.
Also, by using one less heat exchanger, one less temperature difference does not have to be created and maintained
within the geothermal heat transfer system. Now, there are only
heat transfers from (1) the earth to the refrigerant loop and
(2) the refrigerant loop to the air inside the house.
The
refrigerant-loop phase changes liquid refrigerant to vapor
and takes advantage of the latent heat of vaporization of the
refrigerant being used. The refrigerant loop also absorbs heat
directly from the earth, which allows for higher ef#ciencies.
In some system designs, the buried refrigerant loop is not utilized in the cooling mode, and the conventional air conditioner’s outside condenser takes its place.
Home energy costs for heating and cooling can be reduced as much as 50% when the system is retrofitted to a direct
geothermal system.
This is especially true when fossil
fuels are used exclusively. Because the system uses a precise

Figure 44.32 A heating-mode schematic. Based on CoEnergies LLC, Traverse City, Michigan
#### Heating-Mode Schematic

#### Air-Conditioner Coil In
#### Furnace Ductwork
#### Supplies Heat.
#### Hot Compressed Gas Is Sent From
#### The Compressor To The Air Coil.

#### REVERSING
#### VALVE

#### SYNDEX
#### MODULE
#### CONVERSION
#### And Control
#### SYSTEM
#### CONTROLS
#### PROVIDE
#### A "Perfect
#### REFRIGERATION
#### CHARGE."

#### TRADITIONAL
#### AIR-CONDITIONER
#### COMPRESSOR
#### METERING
#### DEVICE
#### Traditional Forced-Air
#### Warmed Refrigerant Gas Is Sent Through Gas Furnace
#### An Accumulator To The Compressor.
#### Cooled Liquid Refrigerant Is Sent
#### To The Refrigerant Loop To Be Warmed.
#### REFRIGERANT
#### LOOP


---

## PDF Page 83

1345

### Unit 44 Geothermal Heat Pumps
Figure 44.33 A cooling-mode schematic. Based on CoEnergies LLC, Traverse City, Michigan.
#### METERING
#### DEVICE

#### Air-Conditioner Coil In
#### Furnace Ductwork
#### Supplies Cooling.

#### Cooled Liquid Refrigerant
#### Is Sent To The Air Coil
#### To Provide Cooling.

#### CONTROLS
#### PROVIDE
#### A "Perfect
#### REFRIGERATION
#### CHARGE."

#### TRADITIONAL
#### AIR-CONDITIONER
#### OUTSIDE
#### (CONDENSER)
#### UNIT
#### SYNDEX

#### Hot Compressed Gas Is
#### Sent To The Outside Air
#### Coil To Reject Heat.

#### REFRIGERANT
#### Earth Loop
#### Is Not Used
#### For Cooling.

refrigerant-management module that will eliminate the common problems of an improperly charged air-conditioning
system, the cooling system’s performance will be greatly
improved. The improved heating and cooling ef#ciencies
result in overall energy savings for almost every geographical
region of North America.
When used in conjunction with a home’s conventional fossil fuel furnace, the furnace can be used for second-stage or
emergency heating, with the direct geothermal heat pump
providing first-stage heat. The furnace will not operate at the
same time as the heat pump system because once secondstage heat is turned on, the heat pump will be locked out until
the thermostat is satisfied.

#### Installation And
#### Refrigerant-Loop Piping
Installation costs for a retrofit are generally less than the
installation of a comparable traditional, stand-alone, earthcoupled geothermal heating and cooling system. By using the
one-step or direct heat exchange process between the phasechanging refrigerant and the earth, the homeowner’s existing
conventional air-conditioning compressor acts as the refrigerant pump and heat generator. All other heat energy to and
from the system is directly transferred heat energy.
As mentioned earlier, the refrigerant loop buried in the
ground consists of 3/8- to 7/16-in. copper pipe or copper pipe

#### Air Conditioner
#### Gas Furnace

#### Warmed Refrigerant Gas Is Sent Through
#### An Accumulator To The Compressor.

covered with polyethylene plastic. The polyethylene plastic
pipe has two small vents or grooves that allow the pipe to act
as a vented double-wall heat exchanger, Figure! 44.34. Any
refrigerant or oil leaks in the buried copper piping can
vent to the grooves in the plastic coating, which will be
vented to the surface. This surface venting allows for ease
of leak detection and protects the ground from refrigerant
and oil contamination, making it a more environmentally
Figure 44.34 Two small vents, or grooves, allowing the pipe to act as a
vented double-wall heat exchanger.
#### Vents In Polyethylene
#### Plastic Coating

#### Inner Copper
#### Tubing For Refrigerant

#### POLYETHYLENE
#### Plastic Coating


---

## PDF Page 84

1346

Section 8 All-Weather Systems

Figure 44.35 A trencher digging the trench for the refrigerant loop.
Source: CoEnergies LLC, Traverse City, Michigan

conscious system. Each copper pipe loop is approximately
70 to 100!ft long and is buried in trenches 3 to 4!ft deep. A
trencher is used to dig the trench for the polyethylene plasticcoated copper pipe, Figure! 44.35, and the piping is then
covered with sand for good thermal efficiency. The trenches
are then backfilled and restored to their natural grade. These
shallow trenches are generally quicker to dig than traditional
closed-loop, indirect, geothermal heat pump systems containing antifreeze or water in their ground loops. Each buried
refrigerant loop is a one-piece circuit without any buried
joints. The number of loops depends on the capacity of the
system and the soil composition.
Each refrigerant-loop circuit’s pipe supply and return
ends are brazed to a copper header that is contained in an
easily accessible header box, Figure!44.36. In the unlikely
event that a leak should occur, the header is easily accessible through the header box. The individual refrigerant
loops in separate trenches all meet at the header box or
header pit, where the circuits are soldered together. There
are no joints or connections anywhere below the ground.
The two supply and return lines are then insulated and
routed to the air conditioner, Figure! 44.37. The refrigerant lines of the existing conventional air conditioner are
tapped into and diverted to the header pit, where the
refrigerant can be circulated through the waterless earth
loop buried in the ground.
The earth loop, often referred to as the refrigerant loop,
may be installed in three different configurations: (1) diagonal, (2) vertical, and (3) horizontal. All three configurations
are shown in Figure!44.38. Diagonal drilling rigs are shown
in Figures!44.39 through Figures!44.43. A horizontal installation is shown in Figure!44.44.
The refrigerant (earth) loops are connected to a refrigerant
distributor or manifold. The manifold’s function is to divide
the refrigerant flow equally to each loop and maintain balance

Figure 44.36 (A) A copper header being brazed to supply and return
loops by a technician. Source: CoEnergies LLC, Traverse City, Michigan.
(B) A header box being positioned over a copper header. Source:
CoEnergies LLC, Traverse City, Michigan

(A)

(B)

within the refrigerant ground-loop system. There is a vapor
and a liquid manifold for each refrigerant ground loop. The
vapor manifold is the larger of the two manifolds because it
transports evaporated refrigerant vapors back to the compressor. The liquid manifold has smaller tubing than the vapor
manifold because of the liquid refrigerant’s higher density.
Most earth loops are grouted with a plasticized grout for good
heat transfer with the earth and to protect any underground
aquifers nearby. The grout puts a seal around the earth loops
that are lowered into the small-bore holes. This grout seal


---

## PDF Page 85

### Unit 44 Geothermal Heat Pumps
Figure 44.37 Insulated supply and return lines routed to the retrofitted
air conditioner. Source: CoEnergies LLC, Traverse City, Michigan

1347

Figure 44.39 Diagonal drilling rig. Source: Earthlinked Technologies, Inc.

#### Lines Are Interrupted And Rerouted To The
#### Loop Field. In Heating Mode, The Reversing
#### Valve Routes The Refrigerant To The Loop
#### Field. In Cooling Mode, The Refrigerant Is
#### Routed To The Existing Air Coil Assembly.

Figure 44.40 Diagonal drilling rig near a residence. Source: Earthlinked
Technologies, Inc.

Figure 44.38 Diagonal, vertical, and horizontal earth loop configurations.
Source: Earthlinked Technologies, Inc.

prevents any surface water from running down into an aquifer
by way of the bore holes that house the earth loops.
The main ports to each manifold are connected to the heat
pump’s compressor unit by means of a line set comprised of
one vapor and one liquid tube. Figures! 44.45 through Figures! 44.47 show some refrigerant- (earth) loop manifold

systems. To ensure equal distribution of refrigerant, it is critical that the manifolds are installed vertically, as shown in
Figures!44.45 and 44.46. Figure 44.45 illustrates the interface
of a line set, the liquid and vapor manifolds, and the individual
refrigerant (earth) loops for a typical direct geothermal system.
There are many configurations possible for diagonal,
vertical, and horizontal earth loops. The choice of the specific configuration depends on several factors involved in the


---

## PDF Page 86

1348

Section 8 All-Weather Systems

Figure 44.41 Diagonal drilling rig showing small-bore drilling equipment.
Source: Earthlinked Technologies, Inc.

Figure 44.44 Horizontal earth loop installation. Source: Earthlinked
Technologies, Inc.

Figure 44.45 Details of an earth-loop manifold. Source: Earthlinked
Technologies, Inc.
#### Line Sets

#### REFRIGERANT
#### (Earth) Loop

Figure 44.42 Diagonal drilling rig showing residence and small-bore
drill. Source: Earthlinked Technologies, Inc.

#### MANIFOLDS
Figure 44.46 House with manifold details and a diagonal earth loop.
Source: Earthlinked Technologies, Inc.

Figure 44.43 Diagonal drilling rig with workers feeding copper earth
loop into small-bored hole. Source: Earthlinked Technologies, Inc.


---

## PDF Page 87

1349

### Unit 44 Geothermal Heat Pumps
Figure 44.47 Diagonal earth-loop supply (liquid) and return (vapor)
manifolds in a pit. Source: Earthlinked Technologies, Inc.

Heating and Refrigeration Institute (AHRI) refer to these
types of heat pump systems as Direct GeoExchange systems.

#### Non-Retrofit Application For A
#### Direct Geothermal Heat Pump
#### SYSTEM
When an existing air-conditioning system is not being converted to a direct geothermal heat pump system, a stand-alone
direct geothermal heat pump system can be installed. This
type of system uses the earth loop piping in both the heating
and cooling modes of operation. The heat pump’s refrigerant
(earth) loop piping, air handler, and compressor unit are shown
in Figure 44.48. The internals of the heat pump’s compressor
unit are shown in Figure 44.49.

design and application of these direct geothermal systems.
One such design incorporates a diagonal earth-loop configuration consisting of four 50-ft earth loops per ton of capacity.
The earth loops are bored at a 45-degree angle, putting their
lowest depth at about 35!ft in the earth.
The American Society of Heating, Refrigeration, and Air
Conditioning Engineers (ASHRAE) and the Air-Conditioning,
Figure 44.48 Compressor unit, earth loop, and air handler. Source:
Earthlinked Technologies, Inc.

#### Heating Mode For A Non-Retrofit
#### APPLICATION
In the heating mode, liquid refrigerant from the heat pump’s
indoor coil (condenser) is expanded and enters the smallerdiameter tube of the refrigerant (earth) loop or evaporator.
Heat is then transferred from the warmer earth into the
refrigerant loop. While absorbing this heat, the refrigerant
in the loop is boiled (evaporated) to a vapor as it progresses

Figure 44.49 Internals of the heat pump’s compressor unit showing
the active charge control with two sight glasses.

#### ACTIVE
#### Charge Control

#### COMPRESSOR


---

## PDF Page 88

1350

Section 8 All-Weather Systems

through the refrigerant (earth) loop, Figure! 44.50(A). The
refrigerant vapor then exits the earth loop and is returned
to the compressor unit. The refrigerant vapor is now compressed by the heat pump’s compressor to a higher pressure
and temperature. The compression process usually raises
the refrigerant vapor temperature from about 408F to about
1608F. The hot, superheated refrigerant vapor is now delivered to the indoor coil (condenser), where it gives off heat
to the building’s indoor air with the assistance of a blower,
Figure! 44.50(B). As the refrigerant vapor gives off heat, it
gradually condenses back to a 100% liquid state.
As mentioned earlier, the compression process raises
the temperature of the refrigerant vapor to about 1608F.
Because this hot, superheated vapor leaving the compressor
is hotter than the home or buildings inside air temperature,
heat transfers into the air as the air passes over the fan coil
located in the air handler, Figure!44.50(B). This warms your
home or building.

Figure 44.50 (A) The earth loop showing heat being transferred from
the earth into the phase-changing (evaporating) refrigerant. Source:
Earthlinked Technologies, Inc.

#### Heating Mode
#### REFRIGERANT
#### VAPOR
#### REFRIGERANT
#### LIQUID

#### Heat Flow
#### From Earth
#### To Refrigerant

#### Cooling Mode For A Nonretrofit Application
In the cooling mode, superheated refrigerant vapor is
pumped by the heat pump’s compressor into the largerdiameter (vapor) earth loop tubing. In this mode, the
refrigerant temperature entering the refrigerant (earth) loop
is higher than that of the surrounding earth itself. Heat will
now be transferred from the refrigerant in the earth loop
(A)
Figure 44.50 (B) System schematic in the heating mode. Source: Earthlinked Technologies, Inc.

#### Reversing Valve
#### OUTLET

#### OUTLET

#### VAPOR
#### LINE

#### CONDENSING
#### COIL
#### ACTIVE
#### CHARGE
#### CONTROL
(ACC)
#### BLOWER

#### Heating Mode

#### COMPRESSOR
#### LIQUID
#### LINE
#### Earth Loop
#### (EVAPORATOR)

#### Air Handler
#### (CONDENSER)

#### Liquid Flow Control (Lfc)


---

## PDF Page 89

1351

### Unit 44 Geothermal Heat Pumps

to the earth, Figure! 44.51(A). As this superheated refrigerant loses heat to the surrounding earth, it becomes saturated
and gradually starts turning to a liquid (condensing). More
and more of the vapor is condensed as it travels through
the earth loop until it reaches 100% liquid. The refrigerant now exits the earth loop as a liquid. This liquid is now
reexpanded to a lower pressure and temperature in the
indoor coil (evaporator). Heat is absorbed into the indoor
coil from the house or building with the assistance of a
blower, Figure!44.51(B).

Figure 44.51 (A) The earth loop showing heat being transferred to the
earth from the phase-changing (condensing) refrigerant. Source: Earthlinked Technologies, Inc.

#### Cooling Mode
#### REFRIGERANT
#### VAPOR
#### REFRIGERANT
#### LIQUID

#### Refrigerant-Management System
#### Heat Flow
#### From Refrigerant
#### To Earth

The refrigerant-management system consists of two components: (1) liquid flow control and (2) active charge control.
The refrigerant-management system components have three
main objectives:
1. To improve the system efficiency, reliability, and
serviceability
2. To continuously return lubricating oil back to the compressor without returning liquid refrigerant
3. To stabilize liquid and vapor refrigerant flow in long
refrigerant (earth) loop runs, under all heat loading
conditions
To operate at optimum efficiency, the three major components of all heat pumps (compressor, condenser, and evaporator) require the refrigerant to be in a particular physical state
appropriate for each component.

(A)

Figure 44.51 (B) System schematic in the cooling mode. Source: Earthlinked Technologies, Inc.

#### Reversing Valve

#### OUTLET

#### OUTLET

#### VAPOR
#### LINE

#### EVAPORATOR
#### COIL
#### ACTIVE
#### CHARGE
#### CONTROL
(ACC)
#### BLOWER

#### Cooling Mode

#### COMPRESSOR
#### LIQUID
#### LINE
#### Earth Loop
#### (CONDENSER)

#### Air Handler
#### (EVAPORATOR)

#### Liquid Flow Control (Lfc)

(B)


---

## PDF Page 90

1352

Section 8 All-Weather Systems

Figure 44.52 Liquid flow control. Source: Earthlinked Technologies, Inc.
#### Liquid Flow Control
#### ADVANTAGES
#### Coordinates With The Condenser To
#### Set The Proper Rate Of Refrigerant
#### Flow For The Entire System

#### Low Pressure
#### LIQUID
#### REFRIGERANT
#### REFRIGERANT
#### VAPOR
#### FLOAT

#### Prevents Vapor From “Blowing Through”
#### From The Condenser
#### Ensures Zero Subcooling So That All
#### Of The Condenser Is Active

#### INLET

#### Hinge Pin

#### High Pressure
#### LIQUID
#### REFRIGERANT

#### Reduces Discharge Pressure
#### Reduces Compressor Power Requirements As The Result Of Lowered
#### Discharge Pressure

The compressor needs liquid-free refrigerant vapor from
the evaporator that contains little or no superheat at its inlet.
The condenser needs the saturated refrigerant vapor to be
completely condensed just before it reaches the condenser outlet. The condenser’s bottom passes are not used for subcooling liquid; only desuperheat and condensing are to take place
in the condenser. This prevents liquid refrigerant from “backing up” in the condenser’s bottom and producing subcooled
liquid, which would take away valuable internal volume for
condensing. The condensed liquid seal at the condenser’s outlet also ensures that no uncondensed vapor passes through
the condenser. The evaporator needs liquid refrigerant at its
inlet. As the liquid in the evaporator evaporates, the last drop
of liquid refrigerant should complete the evaporation process
just as it reaches the evaporator outlet. This is the optimum
“flooded” evaporator condition that produces maximum system efficiency without any evaporator superheat at the tailpipe of the evaporator. By eliminating superheat, the entire
evaporator remains active to phase-changing (evaporating)
refrigerant. Also, any liquid refrigerant that passes through
the evaporator should not reach the compressor.

#### Liquid Flow Control
Figure! 44.52 shows the liquid flow control. This proprietary control replaces all other expansion devices, including
thermostatic expansion valves (TXVs), electronic expansion
valves (EXVs), automatic expansion valves (AXVs), fixed
orifices, and capillary tubes. The control regulates the rate of
liquid refrigerant flowing from the condenser to the evaporator by directly responding to the amount of vapor bubbles
arriving at the control from the condenser’s outlet. It positively meters the liquid refrigerant flow to the evaporator and
passes liquid at the rate it is produced in the condenser. By

#### METERING
#### SEGMENT

#### LIQUID
#### Metering Orifice

#### OUTLET

using the vapor bubbles from the condenser’s outlet as a signal for how much liquid is being produced in the condenser,
the control ensures that vapor is present throughout the
whole condenser, thus eliminating liquid subcooling at the
condenser’s outlet. Because subcooled liquid is not allowed
to back up in the last passes of the condenser, the condenser
will have more internal volume for desuperheating and condensing to take place.
The end result is a larger condenser
with lower condensing pressures, lower compression ratios, and
higher system efficiencies.
The liquid flow control also prevents vapor from blowing through from the condenser to the
evaporator due to the lack of a liquid seal (subcooled liquid)
at the condenser’s outlet.
Some advantages of the liquid flow control are that it:
coordinates with the condenser to set the proper rate of
refrigerant flow for the entire system,
- prevents
refrigerant vapor from blowing through the
condenser to the evaporator,
- ensures zero liquid subcooling at the condenser’s outlet,
- reduces the condensing, which gives the system a lower compression ratio, higher efficiencies, and a higher mass flow rate
of refrigerant, and
- reduces the compressor’s power requirements because of lower
condensing pressures and lower compression ratios.
-

#### Active Charge Control
The active charge control (ACC) consists of a thermally
insulated reservoir that replaces the standard accumulator,
Figure!44.53. Its purpose is to constantly deliver refrigerant
vapor and oil to the compressor under optimum conditions
and quantities. The control provides a means of bringing
vapor from the evaporator into contact with liquid refrigerant stored within its reservoir.


---

## PDF Page 91

1353

### Unit 44 Geothermal Heat Pumps
Figure 44.53 Active charge control. Source: Earthlinked Technologies, Inc.
#### Liquid/Vapor Inlet
#### Active Charge Control Advantages
#### Prevents Any Liquid Or Unevaporated
#### Refrigerant From Reaching The Compressor

#### Increases Suction Pressure By Eliminating Superheat
#### Improves Volumetric Efficiency Of The Compressor
#### Continuously Allows The Passage Of Compressor Oil
#### Entrained In The Refrigerant
#### Provides A Means For Quickly And Easily Determining
#### Whether The System Is Properly Charged
#### Allows The Compressor To Run Cooler
#### Reduces Compressor Power Requirement As A
#### Result Of Increased Suction Pressure

Inside this control, liquid from the reservoir flows through
an orifice into an evaporator tube through which the incoming vapor passes. The liquid is entrained in the vapor stream
and circulated back to the reservoir by way of a deflector
plate located at the exit of the evaporator tube. If the incoming vapor is superheated, the contact with the liquid evaporates some of the stored liquid, thus reducing the superheat
to near zero. Conversely, if the incoming vapor contains liquid refrigerant, the liquid is trapped in the reservoir. In either
event, the refrigerant vapor leaving the active charge control
has very little superheat and because of this, contains no liquid refrigerant. The vapor is almost a saturated vapor when
it enters the compressor. The high vapor density entering the
compressor results in higher mass flow rates of refrigerant
through the compressor and system. Refrigerant coming from
the evaporator and into the active charge control is continuously mixed with liquid refrigerant, which passes through an
orifice from the liquid reservoir of the control.
The turbulence of the liquid/vapor mixture in the tube
causes foaming and misting of the refrigerant/oil mixture.
A circulator deflector plate above the inlet tube deflects the
mixture radially outward, causing a vortex. This action also
reduces the velocity of the mixture as it continues to move
outward. The refrigerant vapor is drawn upward to the outlet at the upper portion of the tube. Oil mist entrained in the
vapor mist also exits the tube at its top. Any liquid refrigerant droplets and any foam bubbles containing liquid refrigerant are too heavy to be entrained in the vapor stream and
fall into the reservoir. Any liquid refrigerant arriving at the
active charge control’s inlet from the evaporator’s outlet is

#### VAPOR
#### FLOW
#### SPLASH
#### PLATE
#### Refrigerant Level
#### INDICATORS

#### Evaporates Or Traps Refrigerant As Necessary
#### To Keep The System Properly Charged And The
#### Evaporator “Flooded” And To Prevent Build-Up
#### Of Superheat At The Compressor Inlet

#### Vapor/Oil Mixture
#### To Compressor
#### LIQUID/VAPOR
#### OUTLET
#### Evaporator Tube
#### DROPLETS
#### Inner Housing
#### LIQUID/VAPOR
#### MIXTURE
#### Liquid Refrigerant

#### THERMAL
#### INSULATION

deflected and trapped in the reservoir by the same action.
Refrigerant must be evaporated to leave the active charge
control, which ensures that no liquid refrigerant returns to
the compressor.
The active charge control also acts as a reserve of
refrigerant so that the refrigerant charge in the system is
not critical. Its function will increase the system’s active
charge in circulation if the vapor reaching the ACC is superheated. The ACC will also reduce the active system charge if
arriving vapor contains liquid refrigerant. Consequently, the
system operates with an optimum refrigerant charge in active
circulation under all heat-loading conditions, providing maximum system efficiency.
The ACC provides a means of quickly and easily
determining when the system is properly charged without
using gauges, wet- and dry-bulb readings, or charging
charts. A service technician can determine if the system is
properly charged simply by observing the liquid level through
refrigerant-level indicators or sight glasses mounted on the
side of the ACC, Figures!44.49 and 44.53.

#### 44.12 Service Technician
#### CALLS
The following service calls deal with both open- and closedloop systems. They include some of the most common problems experienced with geothermal heat pump systems. Notice
that a problem with one loop will usually affect the performance of the other loops in the heat pump.


---

## PDF Page 92

1354

Section 8 All-Weather Systems

#### Service Call 1

#### Service Call 2

A rural homeowner reports that his heat pump seems to be
running much too often and often shuts down on the lowtemperature control. The low-temperature control consists
of a thermistor located on the refrigerant line (evaporator)
and connected to the control board. It is the third service
call in one month to reset the low-temperature protection
control. The homeowner also has noticed that his electric
bills have risen steadily in the past two months. It is the heating season, and the heat pump is an open-loop system that
gets its water from a drilled well located near the house. The
heat pump’s refrigerant loop contains R-22. The problem is
that the water side of the coaxial heat exchanger has been
fouled with mineral deposits. This will not allow a good heat
exchange between the water loop and the refrigerant loop.
Arriving at the residence, the service technician makes
sure his uniform is clean and his service van is not blocking the customer’s driveway. After ringing the doorbell and
maintaining a reasonable distance from the door, the technician introduces himself and his company when the homeowner answers. Once invited into the house, the technician
slips on a pair of protective shoe covers to protect the customer’s floors. After patiently listening to the customer and
politely asking a few questions, the technician proceeds to
the thermostat on the inside wall of the living room. He turns
the space thermostat to a high setting in an attempt to keep
the unit running while troubleshooting.
The technician installs gauges on the refrigerant loop and
notices low suction pressure of about 48! psig. The normal
suction pressure for that particular system should be about
55!psig for this geographical region with an entering-water
temperature of 478F. The technician then measures the temperature difference between the inlet and outlet of the water
through the heat exchanger. There is a drop of only 48F
across the heat exchanger. The normal temperature drop for
this geographical region is usually 78F to 108F.
The combination of the low suction pressure and a low
temperature drop in the water indicates that a reduced
heat transfer is taking place between the refrigerant loop
and the open water loop. This could be caused by minerals in the water that have built up and fouled the heat
exchanger on the water side, which would explain the
high monthly electric bills. Because a good heat exchange
could not take place between the water and the refrigerant, the heat pump’s capacity was reduced. This forced the
system to rely on electric strip heaters to meet the heating
demands of the home.
The technician then tells the homeowner that the heat
exchanger will have to be chemically cleaned and maybe
replaced. He then clearly and concisely explains what
work has to be done and why, explaining politely any
options and the advantages and disadvantages of each. The
customer decides to wait a few weeks for spring to break
before having the system serviced. The technician then
politely shakes the customer’s hand and lets him know that
he is a valued customer. The technician again thanks the customer and leaves the house.

Homeowners are complaining that their heat pump keeps
shutting down automatically. Power has to be manually
switched off and then back on to reset the electrical lockout relay. The heat pump is a closed-loop system with two
circulating pumps hooked in parallel in the water loop. It
is the heating season, and the heat pump’s refrigeration
circuit runs on R-22. The problem is that one of the two
parallel pumps in the water loop is not operating, causing
low flow rates.
The service technician turns the space thermostat to a
high setting in an effort to keep the heat pump running. The
pump runs for about 5!min and then shuts down on its lockout relay. After turning the power off, the technician uses
an ohmmeter and determines that the heat pump’s lowpressure control (LPC) is opening, which causes the lock-out
relay to hold the circuit open. The technician lets the heat
pump stay off for about 20!min and analyzes the situation.
He then quickly restores power to the heat pump. This resets
the lock-out relay, and the heat pump runs again.
The technician then measures the temperature difference between the water in and out of the refrigerantto-water heat exchanger. The temperature drop is 98F
instead of the normal 58F for this closed-loop system. This
indicates that the antifreeze solution in the ground loop is
staying in contact with the heat exchanger longer because of
the slower flow rate, causing an increased temperature drop
in the solution. A lower suction pressure on the refrigerant
loop is noticed after gauges are installed.
The service technician then examines the circulating
pumps and determines that one of the two parallel pumps
is not running. The antifreeze flowmeter indicates that there
are only 7!gpm of fluid being circulated instead of the normal
14!gpm. This explains the increase in temperature difference
of the antifreeze solution through the heat exchanger. The
technician then applies a voltmeter to the motor terminals of
the circulating pump that is not operating. The correct line
voltage of 115!V is measured at the terminals, which means
that the motor is defective. The technician then shuts down
the heat pump and replaces the circulating pump’s motor
with a new one. The power is turned back on, and the system
runs normally.

#### Service Call 3
A store owner is complaining of hardly any cooling and
a reduced airflow coming from the registers in the building. The owner also has to manually reset the heat pump’s
electronic lock-out relay by turning the power off and then
back on about eight times daily. It is the cooling season. The
problem is that the heat pump’s air loop air filter is plugged
with lint and dust. This prevents the correct air volume from
entering the air coil.


---

## PDF Page 93

### Unit 44 Geothermal Heat Pumps

A service technician arrives, installs gauges on the unit,
and notices that the suction pressure is 35! psig. This is a
very low suction pressure for an R-22 system; the normal
suction pressure should be about 60 to 65!psig for that geographical region. The technician also checks out the airflow
problem and agrees with the store owner that something is
restricting the airflow. A current reading of the air coil’s fan
motor is 3!A. The nameplate says the motor should be pulling around 9!A. This low amperage indicates that the fan is
not moving enough air and the fan motor is only partially
loaded. The technician then pulls out the air filter located
in the return air just before the air coil and notices that it is
almost completely filled with lint and dust. However, even
with the air filter pulled, a restricted airflow problem and
low suction pressure still exist and the fan motor continues
to pull low current. The technician then decides to have a
look at the air coil. He shuts off the power to the unit and
removes the plenum to the heat pump. The air coil is completely covered with a blanket of ice and frost. The technician then melts the iced coil with a large blow drier while the
power is turned off.
The technician then explains to the building owner that
a dirty air filter has caused a restricted airflow to the air coil.
This restriction in the airflow has caused a low suction pressure because of the reduced heat load from the building
entering the air coil. The low suction pressure made the
refrigerant flowing through the air coil’s tubes colder, which
finally froze the coil solid. The low suction pressure was tripping the LPC, and the unit was being locked out by its lockout relay. This is why the store owner would have to reset
the unit about eight times daily. The restricted airflow also
unloaded the fan motor, causing it to draw low current. The
technician then explains to the store owner the importance
of keeping the air coil filters clean and also tells the building
owner that it is not wise to reset the heat pump any more
than once before calling a service technician. After putting
the plenum back on the unit and installing a clean air filter, the technician starts the heat pump. The proper airflow
has been established, and the suction pressure is normal at
65!psig. The fan motor is also drawing normal current.

#### Service Call 4
A homeowner is complaining about his heat pump running continuously in the heating mode. Another complaint
is that his winter electric bills are unusually high. When the
homeowner enters the basement where the heat pump is
located, a crackling sound can be heard in the water loop
as it enters the circulating pump. The ground loop is a
parallel-vertical bore, Figure! 44.8. The problem is that a
flange leak at the inlet of the circulating pump has let air enter
the water or ground loop and has blocked one of its parallel paths. This actually shortens the loop and causes colder
return-water temperatures—which decreases the heat pump
capacity.

1355

A service technician arrives at the scene, politely
introduces himself and his company, and asks if he can
be escorted to where the crackling sound is coming from.
He then carefully listens to the crackling sound within the
water in the ground loop as it flows through the circulating pump. The technician also notices that the electric
strip heaters are on. This is what has been causing the high
electric bills.
The technician carefully questions the homeowner about
the system configuration of the water loop. The homeowner
says that the configuration is a parallel-vertical bore system.
The service technician then measures the temperature difference between the water in and the water out of the coaxial
heat exchanger. The measured temperature difference is only
28F. The temperature difference should be 48F to 58F for that
geographical region. This indicates to the service technician
that the water is coming back to the heat exchanger too
cold. One loop of the parallel system is being blocked by air,
thus shortening the entire loop. This severely decreases the
capacity of the heat pump and explains why the electric strip
heaters are coming on, causing high electric bills. This would
also explain the low temperature difference across the heat
exchanger and the crackling sounds at the circulating pump.
The technician determines that the ground loop needs
to be power flushed to rid it of air. He then politely explains
to the customer what work has to be done and why. The
system’s circulating pump is valved off, and a new flange is
installed on the circulating pump to prevent any more air
from entering the system. A portable pump cart or purging
unit is brought in and hooked up to the ground loop and
heat pump. The purging unit power flushes the loop and
heat exchangers. The air that was trapped in the ground
loop is purged from the top of the pump cart, Figure!44.18.
The system is then hooked back up to the normal circulating
pump and put back into operation.
After about 2! hours of run time, the technician measures the temperature difference across the coaxial heat
exchanger. The temperature drop is a normal 58F. No crackling sound can be heard in the water circuit. The house is
up to temperature without the electric strip heaters operating. The technician is satisfied that the heat pump is operating normally. After answering the customer’s questions, the
technician hands the customer the billing information, work
description, and costs for the services rendered. The technician shakes the customer’s hand while thanking him for being
a valued customer and then leaves the house.

#### Service Call 5
A homeowner is complaining about high electric bills in
the winter. The residence has a geothermal heat pump
that has a closed-loop, horizontal, two-layer ground loop,
Figure! 44.10. The system uses R-22 as a refrigerant. The
owner of the house uses a setback (night/day) thermostat,
which is kept at 728F during the day and 658F at night. The


---

## PDF Page 94

1356

Section 8 All-Weather Systems

problem is with the setback thermostat. At 8!AM the thermostat switches its set point from 658F to 728F. However, the
microprocessor (smart board) on the heat pump is programmed to kick on the electric strip heat whenever more
than a 28F differential exists between the set point on the
thermostat and the actual room temperature. In this case,
there would be a 78F temperature differential at 8!AM every
morning. A technician is called after the homeowner has
received the third high electric bill.
A service technician arrives at the residence at 10! AM
and immediately enters the basement where the heat pump
is housed. He installs gauges on the high and low sides of
the system and temperature probes on the inlet and outlet
of the coaxial heat exchanger. While the heat pump is running, the temperature difference across the heat exchanger
is determined to be 58F. This is the recommended temperature difference for a closed-loop system in that geographical
region. The suction pressure also reads normal at 45!psig for
an entering-water temperature of 338F.
The technician then checks the flow rate of the antifreeze solution at the flowmeter and determines it to be
normal. Just as the technician tells the homeowner that
everything looks good, the unit shuts down for a normal off
cycle. The technician then asks the homeowner where the
thermostat is so the unit can be cycled back on and more
tests can be made.
The technician realizes the thermostat is a setback thermostat. The homeowner is questioned as to the setback
function on the thermostat with this heat pump. The homeowner explains how it is set back from 728F to 658F in the
evening. The technician then explains how the heat pump’s
electric strip heaters will kick on if a 28F differential is reached
between the set point of the thermostat and the room temperature. The technician also explains to the homeowner that
this is happening at 8!AM every morning and running up his
electric bill. He then tells the homeowner that it is best not
to use the setback function with this style of heat pump. The
homeowner agrees and thanks the technician for the advice.
The technician reprograms the thermostat to a normal operation, makes sure the heat pump is operating correctly, and
then leaves.

#### Service Call 6
A closed-loop geothermal heat pump system keeps shutting
down in the heating mode. It is the heating season and the
customer has called for service five times in the last month.
The problem is that this particular system is a closed-loop system and the equipment was installed with the control board
set for open-loop temperature conditions. A dual-in-line pair
(DIP) switch on the control board should have been changed
from open-loop to closed-loop configuration. The system was
cycling off on low-temperature control. Installers commonly
overlook this switch setting or often forget to change it to
the proper loop configuration. The oversight will result in
high heating bills and repeated service callbacks until the
setting is discovered and corrected.
The service technician politely introduces himself to the
customer. He recognizes that the customer is a bit upset
because of this being the fifth service call in the month. The
technician is very sympathetic and listens carefully, making sure not to criticize the customer even in a joking manner. The technician also maintains his professionalism and
does not take anything the customer says personally. After
politely listening to the customer and asking a few questions,
the technician goes to the basement and opens up the front
cover of the heat pump. Having handled a problem like this
before, the technician is experienced enough to check the
setting on the control board. Sure enough, the technician recognizes the problem and makes a quick change.
Often, a magnifying glass has to be used to read the small
print near the DIP switch on the control board. Other manufacturers may use a jumper wire, or a control wire change to
a sensor, instead of a DIP switch as a method of changing
the loop configuration at the control board.
The service technician then politely explains to the customer what was done and why the system acted in such a
manner. The technician lets the customer know that he is a
valued customer and explains that this service call and the
previous service calls are covered by his service contract.
Handshakes are then exchanged and the technician again
thanks the customer while maintaining eye contact. The service technician then leaves the house but calls the customer
back the next day to make sure the system has not cycled off.

#### Re V Ie W Qu Es T Ion S
1. Geothermal heat pump systems rely on
A. the energy stored in the earth’s crust as a heat
source.
B. the earth to act as a heat source in the cooling mode.
C. the earth to act as a heat sink in the heating mode.
D. the energy stored in the earth’s crust as a heat sink.

2. An earth-coupled heat pump system uses
A. refrigerant to directly transfer heat between the earth
and the system.
B. a well system to bring water from the ground to the
system.
C. a heat-transfer fluid to transfer heat between the earth
and the system.
D. the minerals in the earth to transfer heat between the
earth and the system.


---

## PDF Page 95

### Unit 44 Geothermal Heat Pumps

3. An open-loop heat pump system uses
A. refrigerant to directly transfer heat between the earth
and the system.
B. a well or similar system to bring water from the
ground to the system.
C. a heat-transfer fluid to transfer heat between the earth
and the system.
D. the minerals in the earth to transfer heat between the
earth and the system.
4. While operating in the heating mode, the coaxial heat
exchanger on an open-loop heat pump system operates
as the
A. expansion device.
B. condenser.
C. evaporator.
D. refrigerant receiver.
5. The term used to describe when water and refrigerant
flow in opposite directions through a heat exchanger is
A. perpendicular flow.
B. counterflow.
C. universal flow.
D. parallel flow.
6. Which of the following materials is a popular choice for
heat exchangers on open-loop hat pump systems based
on its durability and high resistance to corrosion?
A. Steel
C. Tin
B. Aluminum
D. Cupronickel
7. Which of the following is a typical temperature differential between the water entering and leaving the heat
exchanger on an open-loop heat pump system?
A. 0°F to 3°F
C. 7°F to 10°F
B. 4°F to 6°F
D. 11°F to 15°F
8. Closed-loop, geothermal heat pump systems are a popular choice when
A. there is no space to bury large amounts of plastic piping material.
B. there are water-quality problems.
C. the ground is extremely hard and rocky.
D. there is a large quantity of clean water at a moderate
temperature.
9. The inner tube of a coaxial heat exchanger on a closedloop heat pump system carries
A. air from the conditioned space.
B. liquid refrigerant.
C. vapor refrigerant.
D. water or a water/antifreeze mixture.
10. Water can be heated for domestic use by redirecting
A. hot discharge gas from the compressor to the water
heater.
B. hot gas from the condenser outlet to the water heater.
C. hot liquid from the condenser outlet to the water
heater.
D. superheated vapor from the evaporator to the water
heater.

1357

11. When there are space and land restrictions, which of the
following ground loop configurations would most likely
be chosen for a closed-loop heat pump system installation?
A. Vertical loop system
B. Horizontal, single-layer system
C. Horizontal, two-layer system
D. Slinky configuration
12. Two common materials used to manufacture ground
loop piping are
A. monoethylene and polyethylene.
B. polyethylene and monobutylene.
C. polyethylene and polybutylene.
D. monoethylene and monobutylene.
13. Salts are sometimes used as part of an antifreeze solution.
One of the main drawbacks of salts, however, is that they
A. are toxic.
B. break down easily over time.
C. are corrosive under certain circumstances.
D. do not transfer heat well.
14. The major disadvantage of using alcohols as part of an
antifreeze solution is that they are
A. combustible if they mix with air.
B. highly corrosive.
C. highly toxic.
D. very expensive to purchase.
15. Which of the following is the process by which a cementlike material is injected between the well casing and the
hole drilled for the well?
A. Cementing
B. Grouting
C. Weatherproofing
D. Sealing
16. The type of well that draws water from the top of the
water column, circulates it through the heat pump, and
then returns the water to the bottom of the same water
column is the
A. basic drilled well.
B. return well.
C. dry well.
D. dedicated geothermal well.
17. The recommended minimum distance between a supply
well and a return well is
A. 10 feet.
C. 50 feet.
B. 25 feet.
D. 100 feet.
18. What device is used to help prevent water hammer?
A. Slow-closing solenoid valve
B. Fast-opening solenoid valve
C. Pressurization tank
D. Depressurization tank
19. The main purpose of a pressure tank is to
A. eliminate the need for a well pump.
B. prevent the well pump from short-cycling.
C. increase the run time of the well pump.
D. bypass the well pump during heat pump service.


---

## PDF Page 96

1358

Section 8 All-Weather Systems

20. Water-to-water heat pump systems are easily identified
because they are configured with two
A. air-to-refrigerant heat exchangers.
B. water-to-refrigerant heat exchangers.
C. water-to-water heat exchangers.
D. water-to-air heat exchangers.
21. How much heat, in Btu/h, is transferred if water flows at
a rate of 10 gpm through a heat exchanger with a temperature difference of 10°F?
A. 20,000 Btu/h
B. 30,000 Btu/h
C. 40,000 Btu/h
D. 50,000 Btu/h
22. Low water/antifreeze flow through the ground loop of a
geothermal heat pump system will result in
A. low system pressures in both the heating and cooling
modes of operation.
B. high system pressures in both the heating and cooling
modes of operation.
C. low system pressures in the heating mode and high
system pressures in the cooling mode.
D. high system pressures in the heating mode and low
system pressures in the cooling mode.
23. If a water-source heat pump operates with low pressures
in the heating mode and high pressures in the cooling
mode, but the water flow through the ground loop is
correct, what is the most likely problem with the system?
A. The heat exchanger is fouled.
B. The circulator pump is defective.
C. The indoor blower motor is defective.
D. The heat pump system is undercharged.
24. When converting a conventional air-conditioning system
to a direct geothermal heat pump system, what is the
function of the refrigerant earth loop during the cooling
mode?
A. The refrigerant earth loop functions as the evaporator.
B. The refrigerant earth loop functions as the condenser.
C. The refrigerant earth loop functions as a secondary
heat exchanger.
D. The refrigerant earth loop serves no function.

25. The refrigerant management module on a direct geothermal heat pump system performs all of the following
functions except
A. routing system refrigerant to the above ground condenser when the system is operating in the cooling
mode.
B. controlling refrigerant flow to ensure the refrigerant
charge is correct in both modes of operation.
C. bypassing the reversing valve in the cooling mode
when low ambient conditions could cause coil
freeze-ups.
D. routing system refrigerant to the earth loop (evaporator)
when the system is operating in the heating mode.
26. On a newly installed (non-retrofit) direct geothermal
heat pump system, the refrigerant ground loop
A. functions as the evaporator in the heating and cooling
modes.
B. functions as the condenser in the heating and cooling
modes.
C. functions as the condenser in the cooling mode and
the evaporator in the heating mode.
D. functions as the condenser in the heating mode and
the evaporator in the cooling mode.
27. List the two loop classifications that are associated with
geothermal heat pump systems.
28. List three factors that should be considered when dealing with open-loop heat pump systems that rely on well
water.
29. List four types, other than series or parallel, of ground
loop piping configurations.
30. List three advantages and three disadvantages of using a
series ground loop configuration.
31. List three advantages and two disadvantages of using a
parallel ground loop configuration.
32. Lists six desirable properties for a fluid that is to be used
as an antifreeze in a ground-loop piping arrangement.
33. Explain the function and operation of a buffer tank on a
water-to-water heat pump system.


---

## PDF Page 97

## SECTION 9
#### Domestic Appliances

#### UNITS
### UNIT 45

Domestic Refrigerators
and Freezers

### UNIT 46

Room Air Conditioners


---

## PDF Page 98

### UNIT 45
#### Domestic Refrigerators And Freezers
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the refrigeration cycle of household refrigerators and
freezers.
- explain why the doors of domestic appliances are removed for
disposal.
- discuss typical refrigerator and freezer cabinet design.
- explain the purpose of mullion and panel heaters.
- explain the capacity limits of domestic refrigerators and freezers.
- describe the types, physical characteristics, and typical
locations of the evaporator in a domestic appliance.
- describe the types, physical characteristics, and typical
locations of the compressor in a domestic appliance.
- describe the types, physical characteristics, and typical
locations of the condenser in a domestic appliance.
- describe the types, physical characteristics, and typical
locations of the metering device in a domestic appliance.
- describe the typical operating conditions for domestic
evaporators, condensers, and compressors.
- explain how the evaporator is defrosted.
- describe how to dispose of the condensate.
- describe the electrical controls used in household refrigerators
and freezers.
- discuss ice-maker operation.
- explain how to properly service and troubleshoot domestic
refrigerators and freezers.
- describe condenser efficiency relative to ambient air passing over it.
-

- Technicians should wear appropriate back brace belts and use proper
personal equipment when moving or lifting appliances.
- Never place your hands under a freezer that has been lifted. Use a
stick or screwdriver to position a mat under the freezer feet.
- Never allow refrigerant pressures to exceed the manufacturer’s
recommendations.
- Always follow all electrical safety precautions.
- Never use a sharp object to remove ice from an evaporator.
- Remove refrigerator doors or latch mechanisms before disposing
of a refrigerator.
- Tubing lines may contain oil that may flare up and burn when soldering.
Always keep a fire extinguisher within reach when soldering.
- When accessing the refrigerant circuit on a domestic refrigerator or freezer,
be sure to cut the line with a tubing cutter. Never use a torch to open the
system, as pressures within the system can build to unsafe levels.

- Be sure to throw away any cardboard boxes, plastic wrapping, and other
shipping/packing materials to reduce suffocation/choking potential.
- Be sure to unplug the appliance before servicing.
- Make certain the appliance is properly grounded.
- Check to make certain that all safety-related devices and controls are
operational.

#### 45.1 Refrigeration
The term refrigeration refers to the moving of heat from a place
where it is not wanted to a place where it makes little or no difference. Domestic refrigerators and freezers are no exception to
this definition. Heat enters domestic refrigerators and freezers
through the walls of the box by conduction and convection,
as well as when warm food is placed inside. When the food
is warmer than the box temperature, the temperature in the
box increases. Earlier discussions on heat transfer told us that
heat travels naturally from a warm to a cold substance, Figure!45.1. In the case of the domestic refrigerator or freezer, the
cold substance is the low-pressure, low-temperature refrigerant
in the evaporator coil, while the warm substance is the product being cooled in the appliance. The refrigerator ultimately
moves the heat from inside the box to the surrounding area,
where it makes little or no difference, Figure!45.2. In order to
accomplish this heat transfer, heat must be transferred from the
box into the refrigeration system and then transferred from the
refrigeration system to the surrounding air. The evaporator acts
to absorb heat from the product being cooled as well as from
the box itself into the refrigeration system, while the condenser
acts to reject heat from the refrigeration system to the outside.
Domestic refrigerators and freezers are package units that
are completely assembled and charged with refrigerant at the factory, so no refrigerant lines need to be run and no evacuation or
field charging must be done. The air inside the box flows through
or across the cold, refrigerated coil or evaporator, Figure!45.3,
transferring both sensible and latent heat to the coil. The sensible
heat transfer is responsible for lowering the air temperature in
the box. The latent heat transfer results in the dehumidification
of the air in the box. The product of the dehumidification process is known as condensation. Since the evaporator coil on a
properly operating refrigerator or freezer operates at a temperature below 328F, the condensate will freeze on the surface of the
coil. After the air in the box has transferred heat to the coil, it
circulates back to the box at a colder temperature so that it can

1360


---

## PDF Page 99

1361

### Unit 45 Domestic Refrigerators and Freezers

Figure 45.1 Heat from surrounding air seeps through the walls of the refrigerator or freezer into the box itself. Heat is also added to the box when the
door is opened and when warm product is placed inside.

Figure 45.2 The evaporator coil absorbs heat from the box, while the
condenser coil is the heat transfer surface that is responsible for rejecting
heat to the surrounding air.
Figure 45.3 Air gives up heat to the cold evaporator coil.

#### Evaporator Coil

#### Cooled Air Flows To The
#### Refrigerated Space

#### EVAPORATOR
FAN
08F
#### FREEZER
AIR

#### Fresh Foods

#### EVAPORATOR
#### Coil At –128F

#### Warmer Air
#### Returns To
#### The Evaporator
#### COIL

#### Condenser Coil

absorb more heat and humidity. This process continues until the
box temperature reaches the desired level.
The typical box temperature of the refrigerator portion of
the appliance is about 358F to 408F when the room temperature is in the 708F to 758F range. However, if a refrigerator is
subjected to extreme temperatures, such as when the appliance is located outside in the summer or winter, Figure!45.4,
it will not perform the same. The typical temperature for the


---

## PDF Page 100

1362

Section 9 Domestic Appliances

Figure 45.4 The ambient temperature for these refrigerators is not
within their proper operating range.

sublimation if stored for long periods of time in the freezing
compartment. Moisture changes from a solid to a vapor and
collects on the evaporator as ice. It is melted during defrost
and leaves in the condensate.

#### The Refrigerated Box
208F
#### OUTSIDE

#### Screened Porch

As we have mentioned earlier in this unit, heat passes through
the walls of the box and ultimately winds up inside the box.
As the amount of heat that enters the box increases, the
refrigeration system will have to work harder and harder. It is
therefore desirable to reduce the rate at which heat enters the
storage portions of refrigerators and freezers. The next two
sections will discuss some features that are incorporated to
increase the efficiency of the appliances.

#### WINTER

958F
#### OUTSIDE
#### SUMMER

freezer portion of the system is about 08F, given normal conditions for the air surrounding the appliance. The typical box
temperature for a stand-alone freezer is also about 08F.

#### Product Packaging
It is important that products being stored in refrigerators
or freezers be packaged properly to prevent dehydration
and freezer burn. With regards to fresh foods, improperly
wrapped products can dehydrate and dry out much faster
than otherwise intended, shortening the shelf life of the products. Freezer burn, a result of product dehydration, causes
the product to look dry and burned. Although it does not
completely ruin the product, freezer burn does make it look
unattractive and may change the flavor of the item.
Freezer burn occurs in the vicinity of a tear in a package
where moisture leaves the food and transfers to the air. The
moisture is in the solid state while in the food and is changed
to the vapor state in the air, where it collects on the coil.
This moisture is then carried off during defrost. This process
of changing from a solid to a vapor is known as sublimation. Ice cubes, for example, become smaller as a result of

THE DOMESTIC REFRIGERATED BOX. As kitchens become
more like showplaces than simply functional, food preparation areas, box design has become an important marketing
and selling tool. Once ignored by interior designers, kitchens
are fast becoming the single most important room in the house
from the point of view of real estate merchandising. So manufacturers are now faced with the task of creating appliances
that are both energy-efficient and stylish. Not only are domestic refrigeration systems available in a wide range of colors
but many come with such features as ice and water dispensers,
partial access from the outside, and even computer interfaces
with Internet access and monitors built right in, Figure 45.5.
Early-generation refrigerators were designed with one
outside door and a freezer compartment door on the inside,
Figure 45.6. The doors had gaskets with air pockets inside
them that compressed when the door was closed, Figure 45.7.
Eventually, the ability of the gasket to effectively seal would
be greatly reduced as the material aged. The door would
then allow room air to enter the box, which increased the
load on the evaporator and caused more frost accumulation,
Figure! 45.8. Older-style refrigerator doors had mechanical
door latches that could be opened only from the outside. If a
child were to get inside and close the door, they could get trapped
and suffocation could result.
#### Safety Precaution:
Caution must be used when one of these refrigerators is taken out
of service. The door must be made safe. This is most commonly
done by removing the door from the appliance.- Be sure to check
with local requirements regarding appliance disposal, as they
vary from one geographic region to another. Most, if not all,
guidelines require that, at a minimum, the appliance doors be
removed before disposal.
The box must be airtight to prevent excess load and frost.
If the door is shut and the air inside the box cools, the volume
of the air will decrease and the door may be hard to open immediately after closing. Modern refrigerators have magnetic
strip gaskets all around the doors, which also have compressiontype gaskets that maintain a good seal to help keep air out,
Figure!45.9.
These magnetic gaskets are much easier to


---

## PDF Page 101

1363

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.5 A new, hi-tech refrigerator. Photo by Eugene Silberstein

Figure 45.7 Early door gasket construction.

#### Door Open
(A)

Figure 45.6 A one-door refrigerator. Photo by Bill Johnson

#### FREEZER
#### Door Closed
(B)

#### CRISPER

replace than the old type of gasket. The typical box has two
outside doors: side by side or over and under. In the side-by-side
styles, the freezer is usually on the left. The appliance shown
in Figure 45.5 is configured in this manner. Notice that the
ice dispenser is in the left-hand door. Condensate is allowed
to travel from the inside of the box to a collecting pan that is
located under the box, where it is evaporated. A trap arrangement in the drain line prevents air from traveling into the box
through this opening, Figure 45.10.
The refrigerator may be designed to accommodate an ice
maker in the frozen-food compartment. Water piping connections and a bracket to which the ice maker can be fastened are provided. A wiring harness may also be included so
the ice maker can be easily powered. This arrangement does


---

## PDF Page 102

1364

Section 9 Domestic Appliances

Figure 45.8 An older door gasket that is worn out, allowing air to leak
into the box.
#### Moisture-Laden Room Air
#### Leaking Past Gasket
#### DOOR

Figure 45.10 Two types of traps to allow condensate to drain and prevent air from entering.
#### Drain Pan And
#### Trap May Have
#### Heaters That
#### Are Energized
#### During Defrost
#### To Prevent
#### CONDENSATE
#### From Freezing.

BOX

#### GASKET
#### LEAKING
#### With Door
#### CLOSED

#### Drain Pan
#### UNDER
#### EVAPORATOR

#### Grille To Stop
#### Foreign Objects

#### In Fresh-Food
#### COMPARTMENT

#### Water Level

Figure 45.9 A modern refrigerator gasket with a magnet.
BOX

#### Door Open
#### MAGNET

#### DOOR

#### Drain Pan In Bottom Of Refrigerator

#### Top Floats When
#### Water Is In Trough.

#### WATER

#### Guide To Prevent It
#### From Floating Out

Figure 45.11 A crisper drawer.
#### METAL
#### HOLDER
#### FASTENED
#### To Door
#### Door Closed

#### FRESH-FOOD
#### COMPARTMENT
358 TO 408F

#### Magnet Attracted
#### To Metal Door Frame

#### Crisper Compartment Is Enclosed Inside
#### Fresh-Food Compartment.

not require any wiring by the technician, since the ice maker
just needs to be plugged in.
Even though the main storage area in the refrigerator
maintains a temperature of about 408F, various compartments
may be maintained at different temperatures, such as the fresh
vegetable crisper and the butter warmer. The conditions in the

crisper are maintained by enclosing it in a drawer to keep
the temperature slightly cooler and slow the rate of food
dehydration, Figure! 45.11. The butter warmer may have a
small heater in a closed compartment to keep the butter at a
slightly higher temperature than the space temperature so it
will spread more easily.


---

## PDF Page 103

1365

### Unit 45 Domestic Refrigerators and Freezers

The interior surfaces of most refrigerators or freezers are
made of plastic. This surface is easy to keep clean and will
last for years if not abused. The plastic in the freezing compartment is at very cold temperatures and, as a result, is quite
fragile. For this reason, care must be taken not to drop frozen
food on the bottom rail because it may break.
A sweating problem around the doors due to the differences in temperature in the various refrigerator compartments may occur because the gasketing material may
be below the dew point temperature of the room air. Special heaters, called mullion and panel heaters, are located
around the doors to keep the temperature of the box
facing above the dew point temperature of the room air,
Figure! 45.12. Some units have an energy-saver switch that
allows the owner to shut off some of the heaters when not
needed, such as in the winter when the humidity is normally
low. An explanation of the wiring for these heaters is discussed in Section!45.9, “Wiring and Controls.”
Refrigerated boxes, whether vertical two-temperature
appliances or chest-types freezers, should be leveled according
to the manufacturer’s instructions. Usually, they should be
tilted slightly to the rear for proper door closing. Leveling is
important, especially if the unit has an ice maker. In this case,
the water may overflow the ice maker when it is automatically filled. Most refrigerators have leveling devices for the
feet or rollers, Figure 45.13.
As mentioned, refrigerators are manufactured in overand-under and side-by-side door configurations. The boxes
that are over-and-under seem to have more room because
the compartments are typically wider than those in the sideby-side models. Compartments in the side-by-side models
appear narrow and deep. This does not affect the function of
the box but may make service more difficult.
Figure 45.12 Mullion and panel heaters.

Figure 45.13 Leveling devices for feet or rollers.
#### Cutaway Of
#### Leveling Leg

#### FLOOR

#### Pivot Allows
#### Wheel To Be
#### Raised And
#### LOWERED.

The stand-alone domestic freezer may be configured as
either an upright type or a chest. The door of the upright
freezer may open to the left or right, as convenient. The door
of a chest freezer, known as the lid, lifts up, Figure 45.14.
The upright box takes up much less space and is often used
in the kitchen, where floor space is at a premium. It is probably not as efficient as a chest freezer, because every time the
door is opened, air in the box falls out at the bottom of the
opening, Figure!45.15. This does not change the food temperature much, just the temperature of the air, which must
be recooled, thus causing increased compressor run time and
wasted energy. Moisture also enters with the air and will
Figure 45.14 Chest freezer with lid open. Photo by Eugene Silberstein

#### PANEL
#### MULLION

HOT

#### DOOR
#### HINGES

#### NEUTRAL
#### WIRES
#### Typical Heaters
#### (Doors Removed)


---

## PDF Page 104

1366

Section 9 Domestic Appliances

Figure 45.15 Cold air falls out of an upright freezer.

Figure 45.16 A water and ice dispenser on the outside. Photo by
Eugene Silberstein

#### Warm Air Replaces
#### The Cold Air.

#### Cold Air
#### Falls Out
#### Because It
#### Is Heavier.

collect on the surface of the evaporator coil. The amount of
time that the freezer door is open should be kept to a minimum. When a chest freezer is opened, the air stays in the box,
since the cooler air in the box is heavier than the warmer
surrounding air. Locating food in a chest freezer is not as
easy as it is in an upright freezer because the upright freezer
has multiple shelves, while the chest freezer may have lift-out
baskets so food stored on the bottom may be reached.
A refrigerator may have some extra features for
convenience, such as an outside ice dispenser or ice-water dispenser, Figure!45.16. The unit shown in Figure 45.16 also has
a digital display of the freezer and refrigerator compartment
temperatures, along with a water filter alarm and a vacation mode. Appliances that have door-mounted accessories
require wiring and water connections to the door, as well as
a chute that connects the ice maker to the dispenser. These
features add to the cost and make service more complex.

insulation, in between, Figure 45.17. Older boxes typically
have fiberglass insulation within the walls.
INSIDE THE UPRIGHT BOX. A light is normally located in
the freezer so that the food can be more easily seen. A door
switch is used to turn the light on and off. The upright box
has door storage for small packages, so the door must be
strong enough to support the weight of these packages as
well as the door itself. Also, it is not uncommon for a package
of frozen meat to be dropped and break the bottom plastic
rail of an upright freezer, Figure! 45.18. All damage to the
Figure 45.17 Sandwich construction of a refrigerator wall.
#### FOAM
#### INSULATION

358F
#### INSIDE

#### Metal Outside
#### Panel, Finished
#### With Paint

#### Domestic Freezer Box Interior
Many freezer interiors may have a plastic lining. The plastic
is strong and easy to clean and maintain. However, it may be
brittle at the low temperatures inside the box, so care should
be taken not to strike it. Some boxes have metal liners and
plastic trim. The metal may be either painted or coated with
porcelain. The walls of the typical modern box are much
like those of the refrigerator—a sandwich construction of
metal or plastic on the inside, metal on the outside, and foam

#### Plastic Or
#### Metal Inside
#### PANEL


---

## PDF Page 105

1367

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.18 If frozen food is dropped, it may break the plastic rail in
a freezer.

more than it was designed to and cause frost buildup. Many
freezers have a manual defrost because defrosting is not
needed as often as with refrigerators because the doors are
not opened as frequently.
The freezer evaporator, which freezes the food inside,
may be one of three types—forced-air, shelf, or a plate in
the wall of the freezer, Figure!45.20. Plate evaporators may
be tubes with wires connecting them or stamped to make a
shelf, Figure!45.21. The fastest method of freezing food is to
lay it directly on the plate or tube evaporator. However, the
amount of available plate surface area is limited.
INSIDE THE FREEZER CHEST. The lid of a freezer chest is

#### Broken Plastic Rail

interior plastic surfaces of the box should be repaired. The
plastic interior is typically repaired by refastening the broken
piece with epoxy glue, Figure!45.19. Most adhesives cannot
be applied while the surfaces being joined are cold, so the
appliance should be turned off or put into defrost so the rail
can warm up enough for the repair to be made.
The upright box has many of the same gasket and door
alignment features as the refrigerator. The gaskets must
remain tight fitting and the door must remain in alignment,
or leaks will occur. Leaks will cause the compressor to run

hinged at the back, and the liner may be metal or plastic. The
gaskets located around the lid of the box must be in good condition, or moist air will leak in. This will cause frost buildup,
normally right inside the lid where air is entering. The step at
one end of the freezer compartment is where the compressor is
located, Figure!45.22. If care is not taken when loading a chesttype freezer, food will be hard to find at the bottom. Larger
parcels should be located on the bottom, and all parcels should
be dated. Most freezers have baskets that may be removed and
set aside while locating food that is at the bottom.

Figure 45.20 Three types of evaporators: (A) Forced-air. (B) Shelf.
(C) Plate (wall).
#### Air Out

Figure 45.19 The piece may be glued back in place when the freezer is
defrosted and cleaned.

#### Air In

(A)

(B)

#### INSULATION

#### OUTER
#### SKIN

#### 1. Spread Epoxy
1
#### On Piece.
#### 2. Insert Piece
2
#### PIECE
#### And Seal
#### Around Piece
#### TWO-PART
#### With Epoxy.
#### Epoxy Glue

#### Tubes Fastened
#### To Liner, Next
#### To Insulation

#### TUBES
#### Fastened Inner
#### LINER
#### To Liner

(C)

#### Chest-Type Freezer


---

## PDF Page 106

1368

Section 9 Domestic Appliances

Figure 45.21 Plate evaporators—stamped plate or steel tubing with
wire—may form the shelves.

#### STAMPED
#### ALUMINUM
#### PLATES

#### Stamped-Plate Evaporator
#### Wire Shelf
#### Welded To
#### Steel Tube

#### Steel-Tubing Evaporator
#### With Wire Support

#### 45.2 Capacity Of Domestic
#### SYSTEMS
Ideally, domestic appliances are used to store and maintain perishable items at the desired temperature. Domestic freezers, for
example, work more efficiently when frozen items rather than
unfrozen items are placed inside them for storage purposes. The
capacity of domestic freezers is not great enough to accomplish
the freezing of large amounts of product at once. Manufacturers’ guidelines differ as to how much product should be introduced to the refrigerator or freezer portions of the appliance
at a time. For example, a manufacturer might suggest that in
order to ensure proper system operation, the appliance owner
should not add more than 3!pounds of fresh food per cubic foot
of freezer space at one time.
Many home owners may purchase large amounts of
freshly butchered meat and poultry and try to freeze the
whole amount at one time in their home freezers. This causes
problems. When food is frozen, ice crystals form in the product, Figure 45.23. When food is frozen slowly, the ice crystals
that form are larger than those that form when food is frozen
quickly at lower temperatures. These larger ice crystals are
sharp and may puncture the cells of the product. When a steak,
for example, is frozen slowly at a high temperature and then
thawed out, there will be a noticeable puddle of water and
blood around the steak, Figure 45.24. This puddle is a direct
result of the cell punctures. In order to minimize the amount
of cell damage to the product, it is a good idea to lower the

Figure 45.23 Food frozen slowly creates large ice crystals.
#### CELLS

Figure 45.22 The step at the bottom of the chest freezer is where the
compressor is located. Photo by Eugene Silberstein
#### Food Is Made
#### Up Of Cells
#### That Contain
#### MOISTURE.

#### Sharp Ice
#### CRYSTALS
#### PUNCTURING
#### Cell Wall

#### Slowly Frozen
#### Food Grows
#### Large, Sharp
#### Ice Crystals.

Figure 45.24 Large ice crystals may puncture the cell walls of the food.
#### STEAK
#### Puddle Of Blood
#### And Water
#### From Punctured
#### CELLS
#### PLATE


---

## PDF Page 107

1369

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.25 Two quick-freeze methods—using a special compartment or placing food directly on the evaporator.
#### Air Leaving The Evaporator
#### At About 08F And Blowing
#### Over The Product

#### Small Wire
#### Connecting Tubes
#### Give Support
#### And Help Heat
#### TRANSFER.

R-134a
1.1 psig SUCTION
#### Pressure –128F
#### Boiling Refrigerant
#### TEMPERATURE

temperature of the product to as close to 328F as possible by
placing it in the coldest portion of the refrigerator for several
hours, then move it to the freezer and locate it in the coldest
place in the freezer, which may be a quick-freeze compartment or an evaporator plate, Figure!45.25. The quick-freeze
compartment is typically used to make ice quickly when the
appliance owner is, for example, throwing a party.

#### 45.3 The Evaporator
The evaporator on a domestic refrigerator or freezer is the
heat transfer surface that absorbs heat into the refrigeration
system. To accomplish this, the surface on the evaporator
coil must be cooler than the air in the refrigerated box. In a
stand-alone domestic freezer, the evaporator will operate at a
temperature that will maintain the entire box at the desired
temperature. The household refrigerator must maintain two
different compartments at two different temperatures with
a single compressor. Therefore, the single compressor operates under conditions for the lowest box temperature.
The freezer compartment is the cooler of the two spaces in
the appliance and is typically maintained at a temperature
close to 08F. Since new domestic refrigerators and freezers
operate with refrigerant R-134a, any box temperature below
08F will cause the low-side pressure of the system to be in
a vacuum. This is not desirable since any pinhole leak on
the low side of the system will pull air and moisture into
the system.
The evaporator in the household refrigerator typically
maintains refrigerator and freezer compartments at different temperatures by one of two methods. One method is by
allowing part of the air from the frozen-food compartment
to flow into the fresh-food compartment, Figure! 45.26. It
may also be accomplished with two evaporators that are in
series, one for the frozen-food compartment and the other

#### Food Placed Directly
#### Against Shelf Will
#### Freeze Fast.

Figure 45.26 Air flows inside the refrigerated box from the low-temperature compartment to the medium-temperature compartment.

08 F

#### DAMPER

for the fresh-food medium-temperature compartment,
Figure!45.27. When configured in this manner, both evaporators are of the mechanical draft type. In either case, frost will
form on the evaporator and a defrost method must be used.
This is described in more detail later.
The evaporators in household refrigerators can be of
two types, natural draft or mechanical draft, Figure! 45.28.
Natural-draft evaporators rely on natural convection current to


---

## PDF Page 108

1370

Section 9 Domestic Appliances

Figure 45.27 A two-evaporator box.

#### FREEZER

#### COLD
AIR
#### 08F Air

#### Cold Air

#### Cold Air
#### From Lower
#### COIL

#### FRESH-FOOD
#### COMPARTMENT

#### 408F Air

desirable in a household refrigerator, so most use mechanicaldraft coils. However, other units are manufactured with
natural-draft coils for economy and simplicity.
Natural-draft evaporators are normally the flat-plate
type with the refrigerant passages stamped into the plate,
Figure!45.29. They are effective from a heat-transfer standpoint and require that natural air currents be able to flow
freely over them. The food in the frozen-food compartment
may be in direct contact with the flat-plate evaporator,
as they are quite often used as shelves on which product
is placed. Air from the bottom and sides may flow to the
fresh-food compartment, Figure 45.30.
Figure 45.29 A stamped-plate evaporator.
#### CAPILLARY
#### TUBE

#### SUCTION
#### LINE

circulate air through the refrigerated space, while mechanicaldraft evaporators use fans to move air across and through the
evaporator coil. The fan improves the efficiency of the evaporator and allows for a smaller evaporator. Space saving is

#### SUCTION
#### HEADER

Figure 45.28 Natural-draft and mechanical-draft evaporators.
#### REFRIGERANT
#### Passage Stamped
#### In Each Plate

#### Aluminum Tubing
#### Fastened To
#### Aluminum Box

Figure 45.30 Air flows to the fresh-food compartment from the
flat-plate evaporator.
#### FREEZING
#### COMPARTMENT

#### Airflow To Lower
#### COMPARTMENT
#### Cold Air Falls
#### To Lower
#### COMPARTMENT.

#### Natural Draft
#### Fan And
#### MOTOR
#### ALUMINUM
#### Fins Spaced
ABOUT 1/8 in.
#### APART

#### AIRFLOW

#### ALUMINUM
#### Or Copper
#### COIL
#### Mechanical Draft

#### Freezer Door
#### Inside Box Main Door

PAN

#### This Box Has One
#### Main Outside Door.


---

## PDF Page 109

1371

### Unit 45 Domestic Refrigerators and Freezers

Natural-draft evaporators are more visible than forceddraft evaporators and are subject to physical abuse. Although
there are automatic methods for defrosting evaporator
coils on domestic refrigerators and freezers, appliances
manufactured with natural-draft evaporators almost always
employ the manual defrost method. A manual defrost system requires that the unit be shut off and the door to the
compartment normally left open to accomplish the defrost.
Frost is melted by room temperature, Figure!45.31. In a few
instances, owners have become impatient and have used sharp
objects to remove the ice. This may puncture the evaporator.
SAFETY PRECAUTION: Sharp objects should never be used
around the evaporator, Figure!45.32.- Defrost may be more
quickly accomplished with a small amount of external heat,
such as a hair drier, heat gun, or a small fan that blows room
air into the box until the ice is melted. These methods are not
recommended as the electrically powered fan or heater is put
in a wet location. A pan of warm water may be placed under
the coil. The melted ice normally drips into a pan below the
evaporator, Figure 45.33.
Forced-draft evaporators are used to reduce the space
the evaporator normally takes up. The amount of air moving through the evaporator coil is measured in cubic feet per
minute, or cfm, and is obtained by multiplying the velocity
of the air passing through the evaporator coil, in feet per
minute, by the cross-sectional area of the coil, in square feet.

Figure 45.33 Melted ice (condensate) is caught in the pan.

#### Pan To Catch Melted Ice. May Be
#### Placed On Shelf In Some Models.

If the velocity of the air passing through the coil is increased
by using a fan, the evaporator coil can be smaller and the same
air volume can be maintained. The smaller the evaporator, the
more internal space is available for food. The evaporator fan
and coils are normally recessed in the cabinet and not exposed,
Figure!45.34. Because the coils and fans are recessed, air ducts
may provide the airflow direction; dampers may help control the volume of the air to the various compartments. Most
evaporators have an accumulator installed in the suction line
at the outlet of the coil. The accumulator allows the evaporator to operate as full as possible with liquid refrigerant and still
protect the compressor by allowing liquid to collect and boil
into a vapor before returning to the compressor.

Figure 45.31 Manual defrost.

#### Evaporator Coil Construction
Evaporators may be made of aluminum tubing, regardless
of whether they are of the forced-draft or natural-draft type.
When the evaporator coil tubing is used for shelves, the
Figure 45.34 A forced-draft evaporator.
PAN

#### Water Drips Into
#### Removable Pan.

Figure 45.32 Sharp objects may puncture the evaporator.
#### SAFETY
PRECAUTION: Do not use sharp objects to chip frost and ice.-

#### Fan And Motor

#### EVAPORATOR
#### COIL

AIR
#### Suction Gas
#### ACCUMULATOR

#### KNIFE
#### AIRFLOW
#### To Lower
#### COMPARTMENT
#### Controlled By
#### DAMPER.
#### NEVER


---

## PDF Page 110

1372

Section 9 Domestic Appliances

Figure 45.35 Shelf-type evaporators are normally steel tubing with
wire to add support. Photo by Bill Johnson

Figure 45.37 Electric defrost.

#### Electric Heaters
#### Embedded In Fins
#### For Defrost

evaporator is commonly made of steel. This gives it strength
to hold the food and provides a method of fastening the wire
connectors to the tubes, Figure!45.35. One reason for using
steel for the shelves is increased durability, since the products
being cooled will be in contact with them and subject to user
abuse. Another reason for using steel is the ease with which
the support wires can be connected to the tubing.
Forced-draft evaporators are normally made of aluminum
tubing with fins to increase the effective heat-transfer surface
area of the coil. The fins are spaced fairly wide apart to allow
for frost to build up and not block the airflow, Figure!45.36.
The spacing of the evaporator fins on a domestic refrigerator
or freezer is much wider than that found in an air-conditioning
system. This is because frost does not form on the evaporator coil of a properly operating air-conditioning system, so the
fins can be positioned closer together. Evaporators on domestic refrigerators and freezers do not typically require regular
maintenance because air is recirculated within the refrigerated
box and they do not have air filters, as is the case with an airconditioning system.
Figure 45.36 Fin spacing on a low-temperature evaporator. Photo by
Bill Johnson

#### Electric Defrost

#### Evaporator Defrost
Even though the temperatures in the refrigerated portions of
a domestic refrigerator are above freezing, it is important to
remember that the evaporator coil must be at a temperature
that is lower than the desired space temperature in order to
absorb heat from the box and the products contained within.
In the case of the domestic refrigerator or freezer, the evaporator coil, under normal conditions, will always be a temperature that is lower than 328F. Since this is the case, moisture
that condenses on the evaporator coil surface will freeze. This
frost must be removed. Two common methods for defrosting
evaporator coils are manual and automatic.
Manual defrost is accomplished by turning off the unit,
removing the food, and using room heat, a pan of hot water,
or a small heater to melt the ice that has formed on the coil.
A large amount of frost may accumulate on an evaporator
by the! time it is defrosted. The water that forms as a result
of this type of defrost must be disposed of manually. Units
that require manual defrost normally have coils that food has
touched. The shelves should be cleaned and sanitized when the
frost is removed. Automatic defrost is accomplished by external heat from electric heating elements that are positioned
close to the evaporator coil surface, Figure!45.37.
No matter how the defrost is accomplished, the water from
the coil must be dealt with. With automatic defrost, a pint of
water may be melted from the evaporator with each defrost.
This water is typically evaporated using the heat from the compressor discharge line or by heated air from the condenser. This
is discussed in more detail in Section 45.5, “The Condenser.”

#### 45.4 The Compressor
The compressor circulates the heat-laden refrigerant by
removing it from the evaporator as a low-pressure, lowtemperature superheated vapor and pumping it into the


---

## PDF Page 111

### Unit 45 Domestic Refrigerators and Freezers

condenser as a high-temperature, high-pressure superheated
vapor. The compressors used in domestic refrigerators and
freezers are very small compared to the ones used in airconditioning and commercial refrigeration systems. They
are all in the fractional horsepower size, ranging from about
1/10! horsepower to 1/3! horsepower, depending on the size
of the box. In many of these systems, it is hard to tell which
is the suction and which is the discharge line, as the sizes of
these lines do not differ by much.
Compressors have a suction line, a discharge line, and
one or two process tubes protruding from the shell. Older
compressors often had oil cooler lines connected to them
as well, making the identification of the particular tubes
all the more difficult. Although newer compressors do not,
for the most part, have oil cooler lines, a shell diagram is
required to know which line to pipe to which connection
when replacing a compressor with one that is not an exact
replacement, Figure 45.38.
The compressors used in household refrigerators are all
welded, hermetically sealed types, Figure!45.39. These compressors are reliable and made to last many years. A typical
refrigerator may be used continuously for 20 or more years.
The compressor is located at the bottom of the refrigerator and accessed from the back. The refrigerator must be
Figure 45.38 An illustration of a compressor and related piping at the
refrigerator.
#### Condenser Tube Rack To Hold
#### Condenser Tubes Away From
#### Back For Air Circulation
#### Discharge Line

#### Capillary Tube
#### To Evaporator

Figure 45.39 A welded, hermetically sealed compressor. Photo by Bill
Johnson

moved away from the wall for service. Most modern, large
refrigerators have small wheels so the box can be moved
out for cleaning and to provide easy access for service,
Figure!45.40. These wheels are often retractable. Once the
appliance has been placed in its desired position, the wheels
are retracted into the appliance so that the unit itself rests
on the floor and will not slide back and forth. This feature
is common on refrigerators and freezers that have slideout compartments, Figure! 45.41. So, in order to slide the
unit from the wall, the wheels must first be lowered to
prevent potential damage to the floor. Compressors are
typically mounted on internal springs and external flexible,
rubber-like feet, Figure!45.42. The refrigerator is located in
the living area and must have a low noise level. The lines
connecting the compressor to the refrigerant piping may be
of copper or steel. Correct solder must be used when repairing any piping connections.
As mentioned, domestic refrigerators and freezers utilize welded hermetic compressors. Servicing them requires a
skilled technician. Many units do not even have service ports
for attaching gauges to get compressor suction and discharge
readings. When the manufacturer does furnish a service port,
it may be in the form of a special port that requires special
connectors, Figure! 45.43. When the special connectors are
not furnished, line tap valves, Figure!45.44, are often used.

Figure 45.40 Wheels on a modern refrigerator.
#### Edge Of Metal Cabinet

#### Suction Line
#### From Evaporator
#### Oil Cooler
#### SUCTION
#### LINES
#### PROCESS
#### DISCHARGE
#### TUBE
#### Process Tube

1373

#### Wheels Are Slightly Lower
#### Than Refrigerator Frame.


---

## PDF Page 112

1374

Section 9 Domestic Appliances

Figure 45.41 Slide-out freezer compartments on a refrigerator/freezer.
Photo by Eugene Silberstein

Figure 45.42 A compressor mount.
#### Bracket On
#### COMPRESSOR
#### SHELL
#### Inside Mount
#### SPRING

#### Bracket On
#### COMPRESSOR

#### Compressor Shell
#### Hold-Down Bolt

#### Steel Washer

#### Rubber-Like Mount
#### Base Of Refrigerator

These should be used only when necessary, and the manufacturer’s instructions must be strictly followed, or the results
will be unsatisfactory. Only soldered line tap valves may be
left on the line.
It is a violation of the Clean Air Act of 1990 to
leave nonsoldered line tap valves on a system. These valves do leak
and leaving them on a system is, in effect, an example of intentional refrigerant venting. Individuals who violate the laws set
forth by the EPA regarding safe and proper refrigerant handling
are subject to heavy fines.

#### 45.5 The Condenser
Domestic refrigerator condensers are all air-cooled. This permits the refrigerator to be moved to a new location or house
as necessary. The condensers are either cooled by natural
convection or by small induced-draft-air fans, Figure!45.45.

Natural convection (static) condensers were the first type
used and are very simple in operation. There are no fans to
move air across the surface of the coil. Natural convection
currents are created as the air, as it absorbs heat from the
refrigerant, becomes less dense and rises. This phenomenon is
often referred to as the chimney effect, and these condensers,
when located at the back of the appliance, are also referred to
as chimney-type condensers. Care must be used when locating a refrigerator that has a natural convection condenser
to ensure that air can flow freely over it. Poor air circulation through and across the condenser coil results in high
operating pressures and reduced system capacity. Because of
the reduced capacity, unit run time also increases. In severe
cases, the unit may run all the time and still not keep the food
compartment cool. The appliance shown in Figure 45.46 is
operating with a low-side pressure of 6.7 psig, which corresponds to an evaporator saturation temperature of about
18F. This is much higher than desired, especially if the freezer
compartment is to maintain a temperature of 08F. This unit
is also operating with a high-side pressure of 191 psig, which
corresponds to a condenser saturation temperature of about
1278F. This is much higher than expected for a unit installed
inside a conditioned space. This compressor is operating with
high head pressure and may very well fail prematurely.
Care must be used when moving any appliance, but the
external condenser type of refrigerator requires special care
or the condenser coil may be damaged. If a two-wheeled hand
truck is used, the belt should be placed under the condenser


---

## PDF Page 113

1375

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.43 A special service port valve. (B) Photo by Bill Johnson
#### PROTECTIVE
CAP

1/4 in. GAUGE CONNECTION
#### Copper Gasket

1/4 in. SQUARE VALVE STEM.
#### Valve Wrench Will Fit.
#### Turn Stem Out One Full
#### Turn To Read Pressure.

#### COPPER
#### GASKET

#### Packing Nut. Tighten
#### GASKET
#### To Stop Leak.
#### SURFACE
#### Valve Stem Packing
#### SOLDERED
#### To Shell
(A)
Figure 45.44 A tube-piercing valve. Photo by Eugene Silberstein

and around the unit, Figure!45.47. Because of the potential
for damage to the exposed condenser coil, steel is commonly
used in the construction of this heat-transfer surface. Some
natural convection condensers have been located in the outside wall of the refrigerator by fastening the condenser tubes
to the inside of the outer sheet metal shell. This unit may
work well in the open, where air can circulate over it, but
may not work in a tight alcove. The exterior walls of this type
of unit are normally very warm, and the condensers are often
referred to as hot-wall condensers.

(B)

Induced-draft condensers have solved many of the problems just described. The induced-draft condenser is located
under the refrigerator and typically at the back, Figure!45.48.
Air is taken in on one side of the bottom front of the box, pulled
across the condenser coil and then discharged out the!other
side of the front, Figure!45.49. Because both inlet and outlet
are close to the floor and at the front, they are not easily
obstructed. Induced-draft condensers require an established
air pattern to pull the air over the finned tubes. The air pattern
is often maintained by cardboard partitions and a cardboard
backing at the bottom of the compressor compartment,
Figure! 45.50.
NOTE: All partitions must be in the correct
position or high head pressures and long or continuous running
times will occur.- Many service technicians and homeowners may have discarded the cardboard back cover thinking
it was part of the appliance’s packaging and not necessary.
The refrigerator will not perform correctly without the back
cover in place, and permanent damage can result.
Induced-draft condensers are typically used on units that
have automatic defrost, and they may require more care. They
are smaller and lint or large particles may become trapped in
the fins, Figure!45.51. The air pulled through the condenser,
in conjunction with the heat of the discharge line, may be
used to evaporate any water from defrost, Figure! 45.52.
Although refrigerators are typically located in the kitchen,
stand-alone freezers with induced-draft condensers are often
located in remote areas of the home, such as laundry rooms.
These rooms have more lint than other parts of the house and
may be much warmer. These freezers must be more closely
observed because of potential problems such as lint/dirt and
higher-than-desirable operating temperatures and pressures.
Lint will collect in the fins of the condenser and the defrost
drain pan and can cause a problem.


---

## PDF Page 114

1376

Section 9 Domestic Appliances

Figure 45.45 (A) Natural-draft condenser. (B) Induced-draft condenser.
#### Warm Air

#### Warm Air

#### CONDENSER
#### Stands Out
#### From Back Of
#### REFRIGERATOR.

#### Side View

#### Capillary Tube

#### Suction-Line And
#### Capillary Tube
#### Heat Exchange
#### Cool Air
#### From Floor

#### Cool Air From
#### Floor. As It Is
#### Heated, It Rises.

(A)
#### PARTITION
#### Suction Line
#### Heat Exchanger
#### Capillary Tube

#### COOL
#### Air In
#### At Floor

#### Warm Air
#### CONDENSATE
#### Drain Pan For
#### FROST-FREE
#### REFRIGERATOR

#### CONDENSER

AIR
#### Vent At Front
#### Floor Level

(B)

#### WARM
#### Air Out

#### PANEL

#### Note: Panel Must Be
#### CONDENSER
#### In Place On Back Of
#### COMPRESSOR
#### COMPRESSOR
#### COMPARTMENT.
#### SIDE
TOP

Figure 45.47 Care should be used when moving a refrigerator.
Figure 45.46 A unit running all the time due to poor location.
#### Wide Belt
#### For Circling
#### REFRIGERATOR
#### BELT

#### Hot Air
#### (Not Enough
#### Space To
#### Escape Quickly)

#### When Tilted
#### Back, Bottom
#### Door Will
#### Not Swing
#### OPEN.

#### CONDENSER

408F
R-134a
6.7 psig 191 psig
#### Cool Air Is Not
#### Moving In
#### Because Hot
#### Air Is Not
#### Moving Out.

#### Top View

#### Belt Is Routed Between
#### Condenser And Box If
#### Condenser Is On Back.
#### Belt Ratchet

#### 1. Use Refrigerator Hand Trucks Only.
#### 2. Truck Refrigerator From Side So
#### That It Will Go Through Doors.
#### 3. Do Not Wrap Belt Around Naturaldraft Condenser.
#### 4. Be Aware Of Which Way The Door Will
#### Swing If Tilted Back.


---

## PDF Page 115

1377

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.48 Location of an induced-draft condenser.

Figure 45.50 Cardboard partitions. Be sure to replace all cardboard
partitions on an induced-draft condenser.
#### Air Is Pulled In Here
#### And Bypasses The
#### Condenser, Causing
#### High Head Pressure

#### Cover Loose

#### AIR-COOLED
#### CONDENSER
#### And Fan

Figure 45.51 Induced-draft condenser located close to the floor collecting lint and dust. Photos by Eugene Silberstein

Figure 45.49 Airflow through an induced-draft condenser.
#### Top View
#### Back Of
#### COMPRESSOR
#### COMPARTMENT
AIR
IN

#### Front Of
#### APPLIANCE

#### PARTITION

#### Condenser Coil

#### Condenser Fan
#### MOTOR

AIR
OUT

(A)

#### COMPRESSOR

#### Air Blowing Across
#### COMPRESSOR
#### To Help Cool It

#### Using The Condenser
#### For Condensate Disposal

(B)

All domestic refrigerators are low-temperature appliances
and accumulate frost on the evaporator. When defrost occurs,
something must be done with the water. The compressor and
condenser sections of the refrigerator are used to evaporate
this water.

The heat available at the compressor discharge line can
be used to evaporate the water when direct contact is made.
Many units are designed so that the discharge line is passed
through the pan that collects the defrost water, Figure!45.53.


---

## PDF Page 116

1378

Section 9 Domestic Appliances

Figure 45.52 The discharge air in conjunction with heat in the discharge line may be used to evaporate condensate from defrost.
#### Condensate Line From Evaporator
#### Carries Water During Defrost.

#### SUCTION
#### LINE

#### Warm Air
#### CONTAINING
#### MOISTURE
#### FROM
#### CONDENSATE
#### HOT-GAS
#### LINE

#### Hot-Gas Discharge Line
#### Condensate Drain Pan For Evaporation

Figure 45.53 Compressor heat used to evaporate condensate.

Figure 45.54 Warm air from the condenser used to evaporate condensate.

#### Warm Air Over Water
#### For Evaporating Condensate

#### To Top Of
#### CONDENSER

#### CAPILLARY
#### TUBE
#### CONDENSER

#### CONDENSATE
#### Water In Pan

#### 45.6 Metering Device
#### Hot Discharge Line
#### Routed Through The
#### Bottom Of Condensate Pan

This method is used primarily on units with natural-draft
condensers. When the unit has an induced-draft condenser,
warm air from the condenser may be pulled over a collection
pan of water for the purpose of evaporation, Figure!45.54.
In either case, the unit has the compressor running time
from one defrost cycle to the next to evaporate the water,
depending on the manufacturer’s design. Defrost may
occur during the off cycle or as few as two or three times
per 24! hours. The collection pan in the bottom of the unit
is a place where lint and dirt may collect. This pan can and
should be removed occasionally and cleaned.

Domestic refrigerators and freezers use the capillary tube
metering device. This is a fixed-bore device, and the amount
of refrigerant flow through it is determined by the bore of
the tube and its length, which are predetermined by the
manufacturer. The capillary tube is usually fastened for
heat exchange to the suction line, Figure! 45.55. In some
cases, the capillary tube may be run inside the suction line,
Figure! 45.56. This helps prevent liquid from returning to
the compressor and improves the evaporator capacity by
subcooling the liquid in the capillary tube, Figure! 45.57.
The capillary tube may be serviced if necessary and may in
some cases be changed for another one, but this is difficult
and usually not practical.
It was mentioned earlier that a domestic refrigerator
performs correctly only when located in the living space.
The capillary tube metering device is one reason for this.
This device is sized to pass a certain amount of liquid
refrigerant at typical living condition temperatures, which


---

## PDF Page 117

1379

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.55 The capillary tube fastened to the suction line.
#### To Evaporator

#### Suction Gas Line
#### From Evaporator

#### CAPILLARY
#### TUBE

#### Capillary Tube
#### Soldered To
#### Suction Line

#### STRAINER-DRIER

#### Liquid Line
#### From Condenser

#### COMPRESSOR

Figure 45.56 The capillary tube routed through the suction line.

#### Capillary Tube
#### To Evaporator

Figure 45.57 Heat exchange between the capillary tube and the
suction line.

#### Suction Gas Line
#### From Evaporator

#### Cold Gas From
#### EVAPORATOR
#### APPROXIMATELY
08F
#### Liquid Refrigerant
#### In Capillary Tube Has
#### Been Cooled (Subcooled) As It Moves
#### Along Toward The
#### EVAPORATOR.

#### Warm Liquid
#### From Condenser
#### APPROXIMATELY
1008F

#### Refrigerant Vapor
#### Has Been Warmed To
#### Approximately 608F.

#### COMPRESSOR

Figure 45.58 The capacity of a refrigerator is reduced by high ambient
temperature.
#### EVAPORATOR

#### Refrigerant Evaporating
#### In The Frozen-Food Compartment
#### At 108F, Which Will Affect The
#### Fresh-Food Compartment
#### TEMPERATURE
R-134a

#### Condensing At
1308F OR 198.7 psig
198.7 psig
#### STRAINER-DRIER

#### Liquid Line
#### From Condenser

#### COMPRESSOR

may be considered to be between 658F and 958F. If the room
ambient temperature is greater, the head pressure will climb
and push more refrigerant through the capillary tube, causing the suction pressure to rise. Capacity will suffer to some
extent, Figure! 45.58. Most residences will not exceed the
extreme temperatures for long periods of time. For example, the temperature may rise to 1008F in the daytime if the

#### Static Condenser Located
#### In 1008 Ambient
1008F
+ 308F
1308F
#### Corresponds To
198.7 psig FOR R-134a

house does not have air-conditioning, but it will cool down
at night. The refrigerator may work all day and not cool
down to the correct setting but may cycle off at night.
Domestic refrigerators and freezers are not intended to
be placed outdoors or in buildings where the temperatures
go below 658F and rise higher than 958F—unless the manufacturer’s literature states that they can be operated at other
temperatures. Poor performance and shorter life span may be
expected if the manufacturer’s directions are not followed.


---

## PDF Page 118

1380

Section 9 Domestic Appliances

#### 45.7 Typical Operating
#### CONDITIONS

Figure 45.59 Typical operating pressures and temperatures for an
R-134a appliance with a static condenser.

The common refrigerant found in existing, older domestic
refrigerators and freezers is R-134a. However, the technician must first read the unit’s nameplate to determine the
type of refrigerant used and then consult a temperature/
pressure chart to determine the correct pressures and temperatures for that particular system. Although R-134a is
commonly found in older domestic appliances, newly
manufactured appliances will likely contain new hydrocarbon (HC) refrigerants, such as R-290 (propane) and
R-600a (isobutane). These refrigerants are flammable and
the appliances will be clearly marked if they contain these
refrigerants. Refer to Unit 3 and visit the EPA's website at
www.epa.gov. for safety and other important information
about these and other new refrigerants.
Ideally, a home freezer operates with a box temperature
cold enough to freeze ice cream hard, that is, a temperature of
about 08F. The evaporator must operate at a temperature that
will lower the air temperature to a point below 08F. When the
air temperature is 08F, the evaporator coil temperature may be
as low as 2128F. This saturation temperature corresponds to a
pressure of 1.1!psig for R-134a. With a forced-draft evaporator, the coil temperature may be a little higher because air is
forced over the evaporator. Figure 45.59 provides saturation
temperature and pressure information for an R-134a appliance
with a static, or natural-draft, condenser. Figure! 45.60 provides typical operating pressures and temperatures for R-134a

psig
1.1 146

R-134a
#### ROOM
#### Temperature 808F
#### Static Condenser
808F 1 308F 5 1108F
HEAD PRESSURE: 146 psig
SUCTION PRESSURE: 1.1 psig
#### Evaporator Temp: 2128F

appliances operating with both forced-draft and natural-draft
evaporators. These are the temperatures and pressures expected
at the end of the cycle, which is about the time the compressor

Figure 45.60 Some typical evaporator conditions for forced- and natural-draft evaporators.
#### Cold Air Out

R-134a

R-134a
#### Fan And
#### Coil Behind
#### PANEL
1.2
psig

0.7 in. Hg

#### Air In

#### Connected To
#### Suction Port

#### NATURAL-DRAFT
#### EVAPORATOR

#### Connected To
#### Suction Port
#### Forced-Draft Evaporator


---

## PDF Page 119

1381

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.61 The refrigerant typically condenses at 20°F to 35°F higher than the ambient temperature.
114
#### 758F Air
1358F
1108F

#### 758F Air
1208F
958F
146.4
R-134a

R-134a
#### Best Case: Clean Induced-Draft
#### CONDENSER.

is going to stop. Temperatures and pressures during a pulldown
will, of course, be higher, depending on the box temperature.
It can be seen from the figures that evaporator saturation temperatures lower than 2128F should be avoided for R-134a to
prevent the low-side pressure from pulling into a vacuum.
Operating pressures and temperatures for the condenser
are determined using gauge readings. The freezer, like the
refrigerator, may have no gauge ports. Gauges should not be
installed on the appliance except as a last resort. The typical
refrigerator or freezer is designed to be located within the living
space, so 658F to 958F air will be passing over the condenser.
Static, natural-draft, condensers should be able to condense the
refrigerant at a temperature ranging from 308F to 358F higher
than the ambient air temperature. For example, if the room
temperature is 758F, then the condenser saturation temperature
should be between 1058F (758F 1 308F) and 1108F (758F 1
358F). Fan-assisted condensers should be able to condense the
refrigerant at a temperature that is about 208F higher than the
ambient air temperature. So, if the room temperature is 758F,
then the condenser saturation temperature should be about
958F (758F 1 208F). The closer the condensing temperature is
to the temperature of the air passing over it, the more efficient
the condenser. A condenser that condenses at 258F higher than
the ambient temperature is more efficient than a condenser that
condenses at 358F higher than the ambient, Figure!45.61. Some
typical head pressures for R-134a are shown in Figure 45.62.
The compressor is the heart of the system, and the technician should be able to readily recognize any compressor problems. On a freezer that is operating normally the compressor
is hot to the touch. All compressors are air- or refrigerantcooled. Compressors that are air-cooled should have fins.
Refrigerant-cooled compressors may be cooled with the suction gas. The compressor should not be noisy; it is mounted
on rubber feet to keep it quiet. But if the freezer is not level,
it may vibrate or bind, so leveling a freezer is important. If a
compressor is sitting level and steady and still vibrates, check

#### Worst Case: Natural-Draft
#### Condenser That Is Partially Dirty.

to see whether the lines are secure and are not touching any
part of the appliance. If vibration and noise persist, liquid
refrigerant may be returning to the compressor. If it is, the
compressor will sweat on the side, Figure 45.63.
Figure 45.62 Some typical R-134a head pressures.
#### FORCED-AIR
#### CONDENSER
#### Cool Room

#### NATURAL-DRAFT
#### CONDENSER
65° F
+ 20° F
85° F

65° F
+ 30° F
95° F

#### CONDENSING
#### TEMPERATURE

#### CONDENSING
#### TEMPERATURE

95.3 psig

#### Normal Room

#### Hot Room

114 psig

R-134a

75° F
+ 20° F
95° F

65° F
+ 30° F
95° F

#### CONDENSING
#### TEMPERATURE

#### CONDENSING
#### TEMPERATURE

114 psig

135 psig

R-134a

R-134a

95° F
+ 20° F
115° F

95° F
+ 30° F
125° F

#### CONDENSING
#### TEMPERATURE

#### CONDENSING
#### TEMPERATURE

158.5 psig

#### Hot Room
#### DIRTY
#### CONDENSER

R-134a

R-134a

184.6 psig

R-134a

95° F
+ 35° F
130° F

95° F
+ 40° F
135° F

#### CONDENSING
#### TEMPERATURE

#### CONDENSING
#### TEMPERATURE

198.7 psig

R-134a

213.5 psig

R-134a


---

## PDF Page 120

1382

Section 9 Domestic Appliances

Figure 45.63 If liquid refrigerant is returning to the compressor, it will
be sweating on the side.

#### DISCHARGE
#### LINE

Figure 45.64 (A) Water filter compartment located in the refrigerated
space. (B) Compartment opens to expose the replaceable filter media
cartridge. Photos by Eugene Silberstein

#### Suction Line
#### SWEAT

If there is a question concerning the capacity of the compressor, such as when the unit is not cold enough, first suspect an
additional load on the appliance. For example, an interior light
that remains on will add additional heat to the system and may
cause the compressor to keep running even though the space
temperature may be cold enough. A leaky gasket will also cause
an extra load, or the owner may be using the box too often and
opening the door too much. All conditions should be analyzed
before the compressor is condemned.

(A)

#### 45.8 Ice-Maker Operation
The ice maker in a domestic refrigerator used to freeze
water into ice cubes is in the low-temperature compartment
of the box. Generally, a tray filled with water from the home
water supply is placed in the freezing compartment. Most
newer refrigerators that are equipped with ice makers and
water dispensers have water filters built into the appliance to
filter the water that is used for consumption and ice prior to
use, Figure 45.64.
Domestic ice makers do not make ice like commercial ice
makers, which use augers or water flowing over inverted evaporators. Domestic ice makers use time more than any other
method to determine the sequence of events, but some use
electronic circuitry to control the operation of the ice maker.
A solenoid valve in the water line opens for a predetermined
time to fill the tray. Once the tray is filled and enough time has
passed for the water to freeze into cubes, the ice maker will
harvest the ice. Harvesting the ice is most commonly accomplished by a rotating “rake” that pushes the cubes from the tray.
A small electric resistive heater loosens the cubes for harvest.
This heater is attached to the bottom of the ice tray and,
when energized, causes the tray to heat up. This melts the ice
closest to the tray and allows the rake to remove the finished
cubes. When they turn loose, the gear motor moves them to
the storage area and the process starts again. This is repeated
until the ice bin is full, Figure 45.65.
The amount of ice a domestic ice maker produces
depends on a number of factors, including the temperature
of the appliance’s freezer compartment. The heat load on
the appliance and the number of times the door is opened
also affect the rate of ice production. Keeping the freezer

(B)
Figure 45.65 The water-filled tray freezes. When the control circuit
determines that the water is frozen, the heater energizes. Then the fingers
push the ice out of the tray to the storage bin. When the bin is full, the bail
switch is moved to the right and will not return; production stops.

#### FREEZING

#### DEFROSTING


---

## PDF Page 121

1383

### Unit 45 Domestic Refrigerators and Freezers

filled with frozen product keeps the temperature in the box
more stable and actually helps to increase the efficiency
of the appliance. A typical domestic ice maker produces
between 3 and 5!pounds of ice a day, depending on the model
and the conditions just mentioned. When first installed, it
may take up to a full day before the unit begins to make ice.

Figure 45.67 A pictorial wiring diagram. Courtesy White Consolidated
Industries,!Inc.
#### WIRING
#### COVER
W
R
#### AUTOMATIC
#### Ice Maker

#### 45.9 Wiring And Controls
A wiring diagram should be permanently fastened to each
refrigerator box, normally on the back. Most of the time, the
diagram is placed inside a plastic sleeve that is permanently
mounted to the back of the appliance, Figure 45.66. These
wiring diagrams are usually either pictorial or linear. The
line diagram, also commonly referred to as a ladder diagram,
shows each separate circuit as a separate “rung” on a ladder.
The pictorial diagram typically shows the location of each
component in addition to all of the wires in the appliance,
Figure!45.67. The line diagram is used to illustrate how the
circuit functions by showing all power-passing and powerconsuming devices between the two lines, Figure! 45.68. It
is especially useful for troubleshooting purposes, as each
load can be easily identified as well as all of the controls and
switches that are wired in series with it. Keep in mind that
these are 115 V appliances, so there will be one hot wire and
one neutral to operate the equipment and a ground (green
wire) for the frame or box ground protection.
The components of the typical refrigerator that are
under electrical control include the following:
-
-
-
-

Compressor
Defrost components
Various heaters—butter and panel or mullion
Lights for the interior

G

Y

B

B

G

#### Power Cord

W
R

G
G
G

#### DEFROST
#### HEATER

R

R

W

B

W

W
R

W
G

#### DEFROST
#### LIMITER
#### THERMOSTAT

G
W
B R

BR
#### MULLION
#### HEATER

#### LAMP

W
BLB

W

#### DEFROST
#### TIMER

Y

Y

#### LAMP
#### SWITCH
BR
R

GW W

W

Y
W

OR
B
G

#### TEMPERATURE
#### CONTROL

BB

#### COMPRESSOR

BL
#### ELECTRISAVER
#### SWITCH
W
R

#### Relay & Motor
#### PROTECTOR

#### Ice Maker
#### Water Valve

-
-

Figure 45.66 Wiring diagram on back of the appliance. Photo by
Eugene Silberstein

G

BW
G
#### EVAPORATOR
#### Fan Motor

-

#### B = Black
#### Bl = Blue
#### Br = Brown
#### G = Green
#### Or = Orange
#### R = Red
#### W = White
#### Y = Yellow

Evaporator fan
Ice maker
Condenser fan

Except for automatic defrost controls, controls for freezers
are simple. A typical freezer has only two: a thermostat and
a door switch for turning off the light (and possibly a fan on
some models). As with any control circuitry, the technician
must know what the manufacturer’s intent was when the system was designed.

#### Compressor Controls
The space-temperature thermostat, also referred to as the
cold control, Figure! 45.69, controls the compressor. It is a
line-voltage device that passes line power to the compressor
start/run circuit. It is a make-on-a-rise-in-temperature device.
Several methods are used to control the operation of!the
compressor. In fully automatic defrost refrigerators, the thermostat, which controls compressor operation, is positioned
so that the sensor is in the path of the freezer’s supply air.
The thermostat in refrigerators with two evaporators is


---

## PDF Page 122

1384

Section 9 Domestic Appliances

Figure 45.68 A line wiring diagram. Courtesy White Consolidated
Industries, Inc.
#### Water Valve
#### SOLENOID
#### Ice Maker

#### LAMP
#### Lamp Switch

8W.1650W

#### Electri-Saver Switch

#### Mullion Heater
#### Defrost Timer
1
#### TEMPERATURE
#### CONTROL

M

3
475W.28W

2

#### 4 Defrost Heater
