#### DEFROST
#### EVAPORATOR
#### LIMITER
#### Fan Motor
#### THERMOSTAT
M

#### OVERLOAD
#### PROTECTOR

M

R
#### COMPRESSOR
#### Line Cord
B

S

S

C

G

L
#### RELAY

W

Figure 45.69 The thermostat or cold control. Photo by Bill Johnson

will yield colder temperatures. This control must be electrically rated and have contacts that are able to stop and start
the compressor for years of service.
No matter which control method is used, the compressor is still shut off by a thermostat based on some condition inside the refrigerated box with the intent of keeping
both the frozen-food compartment and the fresh-food
compartment at the correct temperature. The thermostat
is adjustable and can be considered a remote-bulb thermostat, since the sensing element can be uncoiled and positioned to sense the air temperature at a point that is a fair
distance from the thermostat itself. Inside the sensing bulb
of refrigeration thermostats is a fluid that exerts pressure
against the bottom of a diaphragm or bellows, Figure!45.70.
The atmosphere is on the other side of the bellows. If the
atmospheric pressure is much lower than normal, the control setting must be calibrated for a new pressure, such as
when a refrigerator is located at a high altitude. Altitude
adjustment varies from one manufacturer to another, so
the manual should be consulted.
COMPRESSOR START CIRCUIT. The compressor receives

power from the thermostat circuit when its contacts close.
A current magnetic relay, Figure! 45.71, or a PTC device,
Figure! 45.72, are often used to assist in the starting of the
compressor. Most new appliances use a PTC device to assist
in compressor starting. The starting components and their
circuits are typically located in the back in the vicinity of the
compressor. Figure!45.71 shows the current magnetic relay as
it would be observed on the appliance.
The current magnetic relay, also referred to as a CMR, is
a device that senses the amount of current flowing through
the run winding of the circuit and, in response to this current,
will open or close the contacts on the device. The CMR has
a low-resistance coil and a normally open set of contacts.
The coil is wired in series with the run winding, and the contacts are wired in series with the start winding, Figure!45.73.
Figure 45.70 Sketch of a thermostat.
#### TEMPERATURE
#### SENSOR

positioned so that it senses the temperature of the evaporator coil in the refrigerator compartment of the unit. On
refrigerators that are designed for manual defrost, the thermostat senses the temperature of the evaporator coil, which
is located in the freezer compartment of the unit. Refrigerator thermostats often have a large dial with graduated numbers, which typically run from 1 to 10 and have no relation
to actual temperatures. The dial may bear the label “colder”
with an arrow pointing in the direction where the numbers

#### SIMPLIFIED

#### PIVOT

#### Fluid Inside That
#### Expands With
#### TEMPERATURE
#### INCREASE

#### Bellows With Atmosphere
#### On The Outside


---

## PDF Page 123

1385

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.71 Current relay installed on compressor. Courtesy Ferris
State University. Photo by John Tomczyk

Figure 45.72 (A) Wiring diagrams showing the location of positive
temperature coefficient (PTC) resistors. (B) Two PTC devices. Courtesy
Ferris State University. Photo by John Tomczyk

#### Run Winding

#### Ptc Device

#### Low Resistance
#### COLD

#### Start Winding

When the compressor motor is initially energized, only the
run winding is in the active circuit since the contacts on the
CMR are in the open position. With only the run winding
energized, the motor cannot start because the motor relies
on an imbalance in magnetic fields to start. This causes the
motor to draw locked-rotor amperage. As discussed earlier in
the electric motors portion of the text, a motor’s locked-rotor
amperage is about five to seven times greater than the normal
running amperage of the motor.
While drawing locked-rotor amperage, a strong magnetic
field is generated by the coil of the relay. This magnetic field
pulls the contacts of the CMR closed, energizing the start
winding on the compressor motor. With both windings energized, the compressor motor starts and the amperage draw of
the motor drops to its normal operating current. When this
happens, the amperage draw of the compressor drops, the
strength of the magnetic field in the CMR coil weakens and
the CMR contacts open by gravity. This removes the start
winding from the circuit and the motor continues to operate
with only the run winding energized.
The PTC device is also quite popular on domestic refrigerators and freezers. The PTC, or positive temperature coefficient,
is a device whose resistance changes with changes in heat. Since
heat is generated when there is current flow through a circuit, this
device can be used to add or remove circuit resistance depending on the amount of current flowing through the compressor
circuit. Figure!45.74 shows the wiring of a PTC. Notice that it is
wired across the R (run) and S (start) terminals on the compressor motor. When the motor has been off and the PTC device is
cool, the resistance of the PTC is very low. This way, when the
compressor motor is energized, both the start and run windings
are energized and the motor starts. As the motor is operating, current is flowing through the PTC and it quickly warms up. After a
very short time, the resistance of the PTC rises to a point that, in
essence, prevents current from flowing through the start winding.

#### Run Capacitor

#### High Resistance
HOT

#### Run Capacitor
(A)

(B)


---

## PDF Page 124

1386

Section 9 Domestic Appliances

Figure 45.73 Wiring diagram of a compressor using a current relay.

RUN
#### TERMINAL

#### CURRENT-TYPE
#### Start Relay

#### REFRIGERATOR
#### THERMOSTAT

#### NEUTRAL
#### WIRE

#### OVERLOAD

#### COMMON
#### TERMINAL
M

#### COMPRESSOR

S

#### Note: Start-Relay Contacts Close Momentarily
#### When Compressor Locked-Rotor Amperage Occurs
#### At The Moment That The Thermostat Contacts Close.
#### As The Motor Gains Speed, The Amperage Reduces
#### And The Contacts Open.

#### Start Terminal

L
M
S
#### START

Figure 45.74 Wiring diagram of a compressor with a PTC device.
N

L1

#### COMPRESSOR
#### MOTOR
#### OVERLOAD
S

#### Ptc Device
6

3

Figure 45.75 Wiring diagram of a compressor with a PTC device and
a capacitor.
N

L1

#### COMPRESSOR
#### MOTOR
#### OVERLOAD
S

#### Ptc Device
6

RUN
#### 3 Capacitor

2
C

R

5

2

1
#### THERMOSTAT

Quite often, a run capacitor will be wired in parallel with
the PTC device, Figure!45.75. When this is the case, the PTC
acts as a closed switch when the motor is initially energized
and the run capacitor is bypassed. After a short time, the
resistance of the PTC increases and current flow through the
device stops. When the PTC “opens,” current cannot bypass
the run capacitor, which is now a part of the active circuit.
The motor now operates as a permanent split capacitor (PSC)
motor. Be sure to refer back to the units on motors and motor
starting to brush up on these concepts.

C

R

5

1
#### THERMOSTAT

Figure! 45.76 shows a
simplified ladder wiring diagram for a domestic refrigerator.
Toward the top of the diagram is the compressor and the circuitry that controls its operation. From the diagram we can
see that the compressor will operate only when there is power
to the unit, the thermostat is calling for refrigeration, and the
defrost timer is in the refrigeration mode. (The defrost timer
will be discussed in more detail in the next section.)

#### Compressor Wiring Diagrams.


---

## PDF Page 125

1387

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.76 Ladder diagram of a domestic refrigerator.

Automatic defrost is controlled by either a mechanical
defrost timer, Figure! 45.77, or an electronic, solid-state,
defrost timer, Figure 45.78. The mechanical defrost timer
is made up of a timer motor, a normally open set of contacts, and a normally closed set of contacts, Figure 45.79.
The defrost timer motor is often wired so that it is energized

2

1

4

3

M

Figure 45.77 Defrost timer.

#### U1 1/4 Hp 120V 60Hz

CR4

#### 10A Hon Ind

C3

JH1

C2

R10
R6

P5
R

R3
ICT
FT

R19
R5
CR2

R2

P4 P1
B

267 4H1

P3
CR

R1

P2
PX

CR1
K1

All refrigerators have freezing compartments, so they are lowtemperature refrigeration systems. Low-temperature refrigeration systems operate with an evaporator coil temperature
below 328F, and for this reason, the evaporator will gather
frost. This frost must be removed from the evaporator coil to
maintain the coil’s efficiency and also to ensure that air is able
to pass through the coil. Ice acts as an insulator, so when ice
forms on the evaporator coil, the rate of heat transfer between
the air in the refrigerated space and the refrigerant is reduced.
Automatic defrost is called frost-free by many manufacturers,
customers, and service people. It is desirable because manual
defrosting is a chore and often is not done when needed.
Automatic defrost will help the refrigeration system to operate
more efficiently because the frost will be kept off the coil.

G4

BR

#### Defrost Cycle

Figure 45.78 Electric, solid-state timer.

P6

Using the ladder diagram makes troubleshooting the
compressor circuit much easier. For example, if the unit is
being supplied with the proper line voltage and there is no
voltage being supplied to the compressor, we can conclude,
assuming the wiring is intact, that either the thermostat
or the defrost timer is not allowing current to flow. It may
be that the thermostat is not calling for refrigeration or
the defrost timer is not calling for refrigeration, or it may
be that one of these components is defective. Since the thermostat and the defrost timer are the only components in series
with the compressor motor circuit, these are the only devices
that will prevent power from reaching the compressor circuit.
It is important to note that the compressor starting relays are
not included in this diagram, as they are included as part of
the compressor. When troubleshooting a system, be sure not
to overlook these starting components.

CR5

Figure 45.79 Wiring diagram of a mechanical defrost timer.
#### Timer Motor, M

M

2

#### NORMALLY
#### OPEN
#### CONTACTS

1

4

3

#### NORMALLY
#### CLOSED
#### CONTACTS


---

## PDF Page 126

1388

Section 9 Domestic Appliances

Figure 45.80 Timer wiring for refrigerator defrost.
HOT
#### LINE

#### NEUTRAL
#### Start Relay

#### COMPRESSOR
C
RUN

M

#### START

S

L

#### OVERLOAD

#### EVAPORATOR
FAN

#### Timed To
#### CHANGE
#### POSITION

#### NORMAL
#### RUNNING
#### POSITION

#### Door Switch
#### CONDENSER
FAN
#### Defrost Position

#### THERMOSTAT

#### DEFROST
#### TERMINATION
#### THERMOSTAT

#### Defrost Heater
#### Drain Heater

#### Defrost Control
#### Timer Motor

whenever the compressor is operating. When the timer motor
is energized, internal gears rotate to keep track of the total
run time of the compressor. After the desired run time has
elapsed, the defrost cycle is initiated. The normally closed
contacts are used to energize the refrigeration cycle when the
refrigerator is cooling. The normally open contacts are used
to energize the defrost mode of operation.
In Figure!45.79, we can see that the timer motor, M, is connected to terminals 1 and 3 on the timer. The timer is connected
to terminal 1 by means of the jumper wire that is attached to the
device. The normally open set of contacts is located between terminals 1 and 2, and the normally closed set of contacts is located
between terminals 1 and 4. From the label on the timer we can
see that for every 8!hours of compressor run time, the unit will
go into defrost for a period that is determined by the manufacturer. The many different defrost timers available have different
combinations of run and defrost times.
Among the several methods manufacturers use to start
defrost is compressor running time. By wiring a defrost timer
in parallel with the compressor, the time circuit only advances
when the compressor runs, Figure 45.80. Compressor running
time is directly associated with door openings, infiltration, and
warm food placed in the box. In the wiring diagram in Figure!45.80, it should be noted that the defrost timer motor is
wired in series with the refrigerator’s thermostat. This means

that the defrost timer motor will only be energized when the
thermostat is calling for compressor operation. The defrost
cycle may be terminated by two methods, time or temperature. Some units use a termination thermostat, Figure!45.81,
that is backed up by the timer. If the thermostat does not terminate defrost, the timer will act as a safety feature.
Figure 45.81 Defrost termination thermostat. Courtesy Electrolux
Home Appliances, North America.


---

## PDF Page 127

1389

### Unit 45 Domestic Refrigerators and Freezers

Electric heat defrost is accomplished by electric heaters
located close to the evaporator to melt the ice, Figure!45.82.
When the unit calls for defrost, the compressor and the evaporator fan stop and the heaters are energized. This condition
is maintained until the end of the defrost cycle. Drain pan
heaters may be energized when electric heat defrost is used to
keep the condensate from freezing as it leaves the drain pan.
DEFROST TIMER WIRING DIAGRAMS. As discussed in the
previous paragraphs, the defrost timer is made up of the
timer motor as well as normally open and normally closed
sets of contacts. Assuming that the manufacturer intends
for the appliance to go into defrost after a predetermined
period of compressor run time, the timer motor will be
wired in series with the cold control or refrigerator thermostat, Figure! 45.83. It can be seen from the wiring diagram
that the timer motor is identified by terminals 1 and 3 and
that power cannot be supplied to the timer motor unless

Figure 45.82 Electric heaters for defrost.
#### ELECTRICAL
#### CONNECTIONS

the cold control is in the closed position. When the cold
control is in the open position, the timer motor is deenergized and the internal gears on the timer stop turning. The
normally closed contacts are the contacts that energize the
compressor and evaporator fan motor in the refrigeration
mode and deenergize these components when the system is
in defrost. These contacts are identified by terminals 1 and 4
in Figure 45.84.
The normally open contacts energize the defrost heater
when the system goes into defrost. They also deenergize
the heater when the system is operating in the refrigeration
mode. These contacts are identified by terminals 1 and 2
in Figure! 45.85. Notice that there is a defrost termination
switch wired in series with the defrost heater. This component is a bimetal device that will open its contacts if it
senses that there is no ice on the evaporator coil. Although
the system is still technically in the defrost cycle, as indicated
by the defrost timer, the defrost termination switch deenergizes the heater because its operation is not needed. This
reduces the amount of unnecessary heat that is added to the
box which would have to be removed later when the compressor cycles back on. This device also prevents the evaporator from overheating during defrost and causing damage to
the appliance cabinet.
Figure 45.84 On this timer, the normally closed contacts are between
terminals 1 and 4. These contacts energize the compressor circuit.
L1

N
#### Defrost Compressor
#### TIMER
1 4

#### Cold Control

#### FINS

#### Heater In Contact
#### With Fins

Figure 45.83 Defrost timer motor wired in series with the thermostat.
L1

N
#### DEFROST
#### MOTOR
1

#### Cold Control

#### Evaporator Fan
#### MOTOR

Figure 45.85 On this timer, the normally closed contacts are between
terminals 1 and 2. These contacts energize the defrost heater circuit.
L1

N
#### DEFROST
#### TIMER
1
2

3
#### Cold Control

#### DEFROST
#### HEATER
#### DEFROST
#### THERMOSTAT


---

## PDF Page 128

1390

Section 9 Domestic Appliances

#### Sweat Prevention Heaters
Most sweat prevention heaters are small, electrically insulated
wire heaters that are mounted against the cabinet walls at the
door openings. Their function is to keep the outside cabinet
temperature above the dew point temperature of the room so
that the box will not sweat.
Some units may have energysaver switches that allow the owner to switch part of the heaters
off if the room humidity is low. Figure!45.86 shows the wiring
diagram of a refrigerator/freezer with an energy-saver switch.
Notice from the diagram that the mullion heater will be energized whenever the energy-saver switch is closed, regardless of
whether or not the compressor is operating. If the appliance
owner understands the feature and how best to use it, money
can be saved.
There are, however, conflicting opinions with regard
to the whether the energy-saver switch on refrigerators
actually provides monetary savings over the long term. It
can be argued that it costs money to keep any heater on,
but because of the extremely high resistance of the heaters, the actual operating cost is very low. Most manufacturers simplify the two switch positions by giving them such
labels as “HUMID” (which turns the heaters on) and “SAVE
ENERGY” (which turns the heaters off). Most appliance
owners are not aware of how the switch will save them
money but are eager to conserve energy and money and so

choose the “Save Energy” setting. Although this may be fine
in the winter months when the humidity is low, problems can
arise when the more humid summer months arrive. In very
dry climates, the heaters may not be needed at all.
With humid air and cool refrigerator cabinet surfaces,
condensate can form on the door, resulting in dripping
water, which is a nuisance. The main problem is not the
water dripping on the outside of the box, but the water
that can build up on the interior of the refrigerator panels
as well. The insulation can get wet, and over time, the wet
insulation can sag, leaving bare spots with no insulation
in the walls. This can lead to an increase in heat seepage
through the box walls, which, in turn, can lead to increased
compressor run time and an increase in energy consumption.
For this reason, many industry professionals recommend that
the sweat prevention heaters be powered at all times.

#### LIGHTS
Most refrigerators have lights mounted in the fresh- and
frozen-food compartments. These lights are typically controlled by door switches that close a circuit when the door is
opened. The wiring diagram in Figure!45.87 shows circuits
for both the freezer compartment and the fresh-food (refrigerated) compartment of the appliance.

#### Refrigerator Fan Motors
Figure 45.86 Wiring diagram of a refrigerator/freezer equipped with an
energy-saver switch.

#### BROWN

#### ORANGE

#### ORANGE

#### Tmnf - 18 & 19

64Ω

#### BLACK

#### Condenser Fan
4Ω
C
#### OVERLOAD

R
S

7Ω

2
#### BLACK

#### Evaporator Fan
38Ω

2

∞

#### GRAY

#### ORANGE

#### FUSE

#### ORANGE

5
#### BLUE

6
#### YELLOW

#### DEFROST
#### Heater Fuse

#### ORANGE

#### DEFROST
#### THERMOSTAT

#### ORANGE

3

1
#### DEFROST
#### CONTROL

#### BROWN

#### PINK

#### ORANGE

#### ORANGE

#### Freezer Light (When Used)
#### BROWN

RED

#### ORANGE

#### WHITE

#### Reed Switch

#### ORANGE
#### Fresh Food Light

#### BROWN

#### ORANGE

1

#### (See Diagram Inside Icemaker Cover)
#### WHITE
KB0159-2
ND338-03A

#### Icemaker (When Used)

#### Water Valve
#### (When Used)

203C4364P038

#### Solid State

2065Ω
#### Mullion Heater

#### Energy Saver

#### BROWN

#### RELAY

4

4

#### BROWN

#### ORANGE

46Ω

#### BLACK

#### TEMPERATURE
#### CONTROL

2
T

6 P.T.C. 3
#### COMPRESSOR

3

5
7Ω

In mechanical-draft refrigerators, two types of fans are used:
one for the condenser and one for the evaporator. Condenser fans are usually prop types with shaded-pole motors.
Small squirrel-cage centrifugal blowers may be used for the
evaporator.
The evaporator fan, used on frost-free models only, may
run all the time except in defrost, so in a few years it may
have many operating hours, but it is typically reliable. The
fan is located in the vicinity of the evaporator, usually under
a panel that may be easily removed for service. The motor is
often an open type with no covers over the windings. These
fans have permanently lubricated bearings that require no
service, Figure!45.88. The condenser fan is located under the
refrigerator in the back and is typically a shaded-pole motor
with a prop-type fan. It is permanently lubricated also but is
covered, not open, Figure 45.89.
These small fan motors are simple to troubleshoot. If
there is power to the motor leads and the motor will not turn,
either the bearings are tight or the motor is defective. Most
domestic refrigerator and freezer evaporator and condenser
fan motors will operate whenever the compressor is operating. This means that these motors will cycle on whenever the
box thermostat or cold control is calling for refrigeration and
the defrost timer is not in the defrost mode. The wiring diagram in Figure!45.87 shows that the condenser and evaporator fan motors are wired in parallel with the compressor


---

## PDF Page 129

1391

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.87 Wiring diagram of a refrigerator/freezer sharing circuits for refrigerator and freezer compartment lights.
#### To Line Cord

#### Light Switch

#### Cabinet Light

#### Light Switch

#### Freezer Light

#### Ice Maker Module
#### TEMPERATURE
#### CONTROL

#### DEFROST
#### TIMER
3

1

#### Defrost Heater
2
4
#### Defrost Thermostat

#### Freezer Fan
#### Condenser Fan

S

#### Ptc Device

C
#### OVERLOAD

R
RUN
#### Compressor Capacitor

Figure 45.88 An evaporator fan motor. Photo by Eugene Silberstein

circuit, so all three components will cycle on an off together
during normal system operation. All three components will
cycle “off” during the defrost cycle.

#### Ice Maker Wiring
The ice makers found in domestic refrigerators are add-on
options and are supplied with constant power. The ice maker

Figure 45.89 A condenser fan motor. Photo by Bill Johnson

has its own controls built right into it, so all that needs to
be done is mount it, plug it in, and make certain that the
water line is connected to the refrigerator as instructed. No
field wiring is required to install the ice maker, except for
plugging it into the plug provided for the wiring harness.
The wiring diagram in Figure!45.87 shows an ice maker and


---

## PDF Page 130

1392

Section 9 Domestic Appliances

where it is connected to the circuit. Notice that there are no
controls or switches external to the component itself that
will affect the operation of the device.

-

-
-

#### 45.10 Servicing The Appliance
The technician should make every effort to separate problems into definite categories. Some problems are electrical
and some are mechanical. It is also important to know the
type of appliance. For example, when servicing freezers,
the technician does not have to think about the fresh-food
compartment—only the low-temperature compartment.
Also, the type of box determines the type of service. For
example, a box that has a forced-draft evaporator will have a
fan motor that can be a source of problems.
Unit! 5, “Tools, Instrumentation, and Equipment,”
describes tools and equipment used by technicians for the
servicing of refrigeration equipment. A poorly equipped
technician works at a disadvantage. Lack of proper instruments may prevent discovery of the problem, and the customer’s equipment or property can be damaged or the
technician may be injured if, for example, the correct equipment for moving a refrigerated box is not used. A professional is well equipped. The sections that follow address
a number of service-related issues regarding the domestic
refrigerator and freezer.

#### Electrical Problems
Electrical problems in a domestic refrigerator or freezer are
relatively easy to diagnose. This is because the appliance has
relatively few electrical loads and switches and all of the components are located within its cabinet. In addition, a complete
wiring diagram is attached to the appliance, usually on the back.
Be sure to locate this very important document before attempting to repair the unit. One very important thing to know is the
sequence of operations for the particular unit being worked on.
Knowing what is supposed to happen and when can save a lot
of time when troubleshooting the system. For example, if the
compressor and condenser fan motor are wired to cycle on and
off together, troubleshooting the problem will be a breeze if the
condenser fan is operating and the compressor is not. The unit
is being supplied with power because the condenser fan motor
is operating. Also, the cold control is closed and operational
because it is feeding power to the condenser fan motor. It is not
difficult to conclude that the problem lies with the compressor,
its wiring, or its associated starting components.
Here are a few things to keep in mind when troubleshooting the electrical circuits of a refrigerator or freezer:
-
-

Have the wiring diagram handy.
Observe what the appliance is doing and what it is not
doing.

-
-

-

-
-

-

-

Observe what appliance components are operating and
those that are not.
Know the sequence of operations of the appliance.
Know the difference between a load (power-consuming
device) and a switch (power-passing device).
Know how to correctly use a voltmeter and ohmmeter.
When testing resistance or continuity, make certain that the
circuit power is disconnected and that the circuit or component being tested is completely removed/disconnected from
the circuit to prevent false/feedback readings.
When possible, unplug the appliance and discharge all
capacitors to reduce the risk of electric shock.
Make certain all electrical connections are tight.
Make certain that all electrical wires are as far away as
possible from wet locations, such as where condensate
may drip or accumulate.
Make certain that all electrical wires are as far away as
possible from rotating components, such as fan motors.
When replacing an electrical component, use an exact
replacement whenever possible.

#### Mechanical Problems
Mechanical problems in domestic refrigerators and freezers often involve the refrigerant circuit and the compressor. Mechanical problems include system leaks, system
undercharge, system overcharge, and compressor-related
issues. The sections that follow are geared toward the
mechanical portion of system evaluation and provide valuable service-related procedures to properly identify and remedy mechanical problems in the appliance.
CABINET PROBLEMS. In order for the refrigerant to correctly

circulate through the evaporator and condenser, domestic
refrigerators must be leveled according to the manufacturer’s
specifications. If it is not level, the ice maker may overflow
when filled with water, and condensate may not completely
drain during defrost. The leveling screws or wheels are on the
bottom of the box or cabinet. Leveling feet may be adjusted
with a wrench or a pair of adjustable pliers. Wheels have leveling adjustments to raise and lower them, Figure!45.13. If the
floor is too low, spacers may need to be added at the lowest
point so that all four feet or wheels are touching the floor or
spacers. Vibration may make the refrigerator, as well as its contents (rattling glass containers, for example), noisy if all four
points do not touch with equal pressure. Also, if the box is not
level, the door or doors may not close correctly or may tend to
swing open, Figure!45.90. With magnetic gaskets, it is important that the box not be sloped down and toward the front.
The door gets the most abuse of any part of the box
because it is opened and closed so many times. It also may
have a lot of weight in it due to food storage, so it must have
strong hinges. Many refrigerator doors have bearing surfaces


---

## PDF Page 131

1393

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.90 If the box is not leveled per the manufacturer’s instructions, the doors may not function correctly.

Figure 45.92 Power circuits and tubing for water may be connected to
the door through the hinges. Courtesy White Consolidated Industries, Inc.

#### Wires From
#### Cabinet To
#### DOORS
#### Door May
#### Swing Open
#### And May Not
#### CLOSE
#### CORRECTLY.

#### Upper Door
#### HINGE
#### Door May Sag.

built into these hinges that may need changing after excessive
use, Figure!45.91. Wires and water piping may be threaded
through the door hinges to furnish power and water to circuits that may operate ice or water dispensers located in the
door, Figure!45.92. These connections may wear with use and
require service. As door gaskets age, they may need replacement. The various manufacturers use different gaskets that
may require special tools that help in removing the old gaskets and installing the new ones. The manufacturer’s directions should be followed when changing gaskets to ensure
that the door is properly aligned and the gaskets fit properly.
MOVING THE APPLIANCE. A refrigerator or freezer is among

the heaviest and most awkward types of equipment to move.

Figure 45.91 Hinges may have bearing surfaces to make door opening
easier.

#### Door Wiring

SAFETY PRECAUTION: Technicians must use great care
when lifting and moving any heavy object and think out the safest
method. They should use special tools and equipment at all times
and wear appropriate back brace belts when moving and lifting
objects, Figure 45.93.- When it is necessary to lift, it should
Figure 45.93 Use a back brace to lift objects. Use legs, not the back;
keep the back straight. Courtesy Wagner Products Corp.

#### Fastened To Door
#### Bushing Or Bearing
#### Surface, Possibly
#### NYLON
#### FASTENED
#### To Cabinet


---

## PDF Page 132

1394

Section 9 Domestic Appliances

be done with the legs, not the back, and the back should be
kept straight. Because freezers are frequently located in tight
places and often need to be moved upstairs or downstairs, the
surroundings or the freezer may be damaged when moving it.
The correct moving devices must be used.
NOTE: Because
of oil migration, never lay a freezer on its side.-

Figure 45.95 Pull the belt between the condenser and the box when
the condenser is in the back.

MOVING UPRIGHT APPLIANCES. To move upright boxes,

refrigerator hand trucks with wide belts are used, Figure!45.94.
The trucks must be positioned in such a manner that they do not
damage the condenser or let the door swing open, Figure!45.95.
If possible, the box should be trucked from the side where the
door closes. When repositioned, the box must be on a solid
foundation.
Freezers or refrigerators should not be moved with food
in them, although they may be moved far enough away from
the wall for service without removing the food if this is done
carefully. If the box is located on a floor that must be protected, the technician is responsible for knowing how to
accomplish the move without causing damage to the floor
or freezer. If the box does not have wheels, a small rug or
mat inserted under the legs will slide it across a fine-finished
floor without causing damage to the floor. The box should be
slightly tilted to one side while someone slides the mat under
the feet. Then the box must be tilted to the other side to get
the mat under the other feet. This method can be used only
where there is room to tilt the unit, Figure!45.96. If there is no
tilt room, the box may have to be pulled out from the wall
far enough for the mat to be placed under the front feet—and
then it may be pulled out from the wall far enough for service.

#### Pass Belt Under
#### CONDENSER.
Figure 45.96 Enough room is available to tilt the box and place a mat
under the feet.
#### Pushing Back

Figure 45.94 Refrigerator hand trucks.
#### Wide Belt
#### To Circle
#### REFRIGERATOR

#### When Tilted Back,
#### Door Will Not
#### Swing Open.

#### BELT

MAT
#### CONDENSER

#### Top View

#### Belt Is Routed Between
#### Condenser And Box If
#### Condenser Is On Back.
#### Belt Ratchet

The front feet may be screwed upward one at a time and a
mat placed under them—and then screwed back out if no
side or backward tilt is possible, Figure!45.97. Care should
be used when placing a mat under the feet.
#### SAFETY
PRECAUTION: Avoid putting hands under the box. A screwdriver
or stick may be used to slide the mat under the feet, Figure 45.98.-


---

## PDF Page 133

1395

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.97 The feet may be screwed upward, one at a time, to work
the mat under the feet.

#### Adjusting Leg
#### Screwed Up
#### Far Enough
#### To Place Mat
MAT

from the wall for service, the same guidelines apply as for an
upright refrigerator or freezer. By carefully using a pry bar
resting on a piece of plywood, a mat can be placed under the
feet, Figure! 45.100. Two four-wheel dollies, Figure! 45.101,
may be used when the chest freezer is to be moved from one
room to another. The freezer must carefully be raised to the
level of the dollies. This requires at least two people and caution. Chest freezers for domestic use are sized so that they
will fit through standard doors, but care should be used when
moving the dolly wheels over the door’s threshold.

#### Gauge Connections
Figure 45.98 Use a small stick or long screwdriver, not hands, to place
the mat.
#### Use Screwdriver
#### To Push Mat
#### Under Feet.

#### Keep Hands Out.
MOVING CHEST-TYPE FREEZERS. Chest-type freezers are
more difficult to move than upright refrigerators or freezers.
They may be larger, take up more floor space, and contain
more food. Two-wheel refrigerator hand trucks will not work
as well on chest freezers because they are longer than they are
tall, Figure!45.99. When a chest freezer must be moved out

Domestic refrigerated appliances do not have factory-installed
gauge ports like commercial refrigeration or air-conditioning
systems. The system is hermetically sealed at the factory, and
gauges may never have to be installed on it. When a system has been charged correctly, it should never have to be
adjusted, as long as the appliance remains leak-free.
Leaks, field analysis requiring pressure readings, and
field repair of components are the only reasons for installing
gauges. Many service technicians have a tendency to routinely
install gauges. This is poor practice, especially when dealing with domestic refrigeration appliances, since many have
refrigerant charges amounting to only a few ounces. Taking
a high-pressure reading from the liquid line on a domestic
Figure 45.100 A mat can be placed under a chest freezer by using a
pry bar.

MAT

#### WOOD

Figure 45.99 Refrigerator hand trucks will not work on a chest freezer.

?
#### Hey Boss, It Won'T
#### Tilt Back.

Figure 45.101 The use of two dollies with four wheels each is a good
choice for moving a full chest freezer.

1/2-in. PLYWOOD PANELS FOR

#### Protecting Floor


---

## PDF Page 134

1396

Section 9 Domestic Appliances

appliance can cause enough refrigerant to leave the system
and enter the gauge hoses to adversely affect the operation of
the unit. Many systems start with the correct charge, but as a
result of a technician taking pressure readings, operate with
a deficiency of refrigerant, causing system problems. Gauges
should be installed on the system only as a last resort, and
when installed, great care should be taken to ensure that
the system remains free of contaminants. Some methods for
determining system problems without the use of gauges are
discussed in the next section, “Low Refrigerant Charge.”
All gauge manifolds and gauge hoses must be leak-free,
clean, and free from contaminants. It is good practice for a
technician to have a set of gauges for each type of refrigerant commonly encountered. The gauge manifold should be
stored with pressure in the hoses to reduce the possibility
of manifold contamination. It may be desirable to remove
the Schrader valve depressors furnished in the gauge hoses
and use special adapters for depressing Schrader valve stems,
Figure! 45.102. This provides unobstructed gauge hoses for
quick evacuation of a wet or damp system. Low-loss fittings
must also be used on gauge hoses.
Some manufacturers provide a service port arrangement
in which an attachment may be fastened to the compressor for
taking gauge readings, Figure!45.103. Others do not furnish
any service ports, so field service ports may be installed in the
field in the form of line tap valves, Figure!45.44, following
Figure 45.102 Remove the Schrader valve depressors from gauge
hoses and use the special fitting on the right to depress the valve cores.
Photo by Bill Johnson

Figure 45.103 A service valve assembly. Photo by Bill Johnson

the manufacturer’s instructions. Always, the correct valve size
based on the line size should be used.
NOTE: If there is a
chance that the system pressure may be in a vacuum, either purge
the gauge hoses with clean refrigerant or shut the unit off and let
the pressures equalize before installing a low-side line tap valve;
otherwise, atmosphere will enter the system.- When installing
a line tap valve on the high-pressure side of the system, it
is best to install it on the compressor process tube, where it may
be soldered on or removed by pinching off the process tube
between the valve and compressor housing, Figure! 45.104.
All line tap valves left in the active part of the system must be
soldered to the tubing. A saddle-type line tap valve must be
removed from the unit after service is complete.
If repairs are made to components in the refrigerant cycle
or a refrigerant charge is lost completely, it is best to use the
process tubes on the compressor for pressure readings. Fittings with Schrader valves may be soldered to the process
tubes for the service work and evacuation, Figure! 45.105.
These tubes may be capped, or they may be pinched off using
a special pinch-off tool, Figure!45.106, and soldered shut. A
special pinch-off tool is necessary because refrigerant lines
cannot be pinched off with general purpose pliers.

#### Low Refrigerant Charge
If a refrigeration unit had the correct charge when it left the
factory, it will maintain that charge until a leak develops. If
a unit does have a low refrigerant charge, every effort should
be made to determine the cause. A low refrigerant charge
results in reduced appliance capacity, increased compressor
run time, warmer-than-normal box temperatures, low operating pressures, high evaporator superheat, and low condenser subcooling.
Figure 45.104 Locate the high-pressure line tap valve on the hot gas
line, not the liquid line. When finished, the line can be pinched off and
soldered shut.
#### Line Tap Valve
#### Located On
#### COMPRESSOR
#### Process Tube

#### Hot Gas Line Is Easy To Reach
#### For A Line Tap Valve But Is Very
#### Hot. It Can Easily Reach 2008F.


---

## PDF Page 135

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.105 Fittings may be soldered on the process tube.
#### Process Tube Furnished With Compressor
#### SUCTION
#### LINE

#### DISCHARGE
#### LINE

1/4 in. FLARE
#### Fitting With
#### SCHRADER
#### VALVE

Figure 45.106 A pinch-off tool. Photo by Bill Johnson

(A)

1397

One service technique that many experienced service technicians use to determine whether the charge is approximately
correct in a system (before connecting gauges) requires only
that the unit be stopped and restarted. The unit is shut off and
the pressures allowed to equalize, which takes about 5!min.
Before the compressor is restarted, the technician places a
hand on the suction line where it enters the compressor in
such a manner that the line temperature may be sensed by
touch. The compressor is then started. If the suction line gets
cold for a short time, the chances are the refrigerant charge
is correct. This occurs because a small amount of liquid is
pulled from the evaporator into the suction line and the line
gets cold for a short period of time. In addition, inspecting
the evaporator coil can give an indication of a proper system
charge. If the evaporator coil has a full frost on it, the system is very likely not undercharged. However, if the coil is
only partially frosted, at the inlet of the evaporator, an undercharge should be suspected. Checking the amperage draw of
the compressor, Figure 45.107, can also provide useful information regarding the charge. If the amperage draw of the
compressor is very low as compared to the amperage rating
on the compressor, an undercharge is possible.
All refrigerators currently being manufactured in the
United States use R-134a. If a technician suspects a low
charge, even after the items mentioned before have been
checked, the compressor should be stopped and uncontaminated gauges installed on the system. It is good practice to
wait 5!min before installing the gauges. This will allow the
unit pressures to equalize and lower the possibility of having
the low side of the system in a vacuum, which may be the
case as long as the compressor is running. The compressor
may then be restarted. If the system low-pressure gauge reads
in a vacuum (below atmosphere) for a period of time, about
15!min, the unit is probably low on refrigerant or the capillary tube may be restricted. (Note that it is not uncommon
for a refrigerator to operate in a vacuum for a short period of
time after start-up.)

Figure 45.107 Taking a current reading at the compressor. Photo by
Eugene Silberstein

(B)


---

## PDF Page 136

1398

Section 9 Domestic Appliances

A small amount of refrigerant may be added to the system
and the pressures observed again.
#### Safety Precaution:
High-pressure readings should be taken when adding refrigerant
because a restricted capillary tube will cause high head pressure
readings if refrigerant is added. This problem cannot be determined from a low-pressure reading only. If a high-pressure reading is not possible, attach a clamp-on ammeter to the compressor
common wire and do not allow the compressor amperage to rise
above the running-load amperage (RLA) rating of the compressor.
If it does, shut it off. -
Manufacturers recommend that a low charge be fixed
by finding the leak, removing and recovering the charge, and
repairing the leak. A measured charge may then be transferred
into the system.
Some experienced service technicians may
successfully add a partial charge by the frost-line method.
This method is used to add refrigerant while the unit is
operating, and it works as follows. A point on the suction
line leaving the refrigerated box is located where the frost
line may be observed, possibly where the suction line leaves
the back of the box, Figure!45.108. Refrigerant is added very
slowly by opening and closing the gauge manifold low-side
valve until frost appears at this point. Then no more is added.
The suction pressure may be 10 to 20!psig at this time and
should reduce to about 2 to 5!psig just before the refrigerator thermostat shuts the compressor off. Using the frost-line
method of charging a domestic refrigerator is a slow, tedious
process that is not recommended unless just topping off a
charge. The recommended method is to start from a deep
vacuum and measure the charge into the system using either
a charging cylinder or accurate scales, because the charge
is critical to about " ounce.
If the frost line creeps toward
the compressor as the box temperature reduces, refrigerant may be
recovered slowly through the low side until the frost line is correct.
The typical operating conditions for the low-pressure
side are fairly straightforward. The conditions are based on
Figure 45.108 Checking the refrigerator charge using the frost-line
method.

the coldest coil, the freezer coil. The typical low temperature
for the freezer is 08F. The refrigerant in the evaporator would
typically be 128F colder than the food temperature, so the
refrigerant would boil at about 2128F. The corresponding
pressures would be about 1.1!psig for R-134a when the thermostat is ready to shut the compressor off. If the box temperature were set to a lower point, the pressures would move
downward. When it is time for the compressor to start, the
pressures would be higher. Typically, the temperatures may
fluctuate between 08F and 158F with corresponding pressures.
NOTE: Many units will operate in a vacuum for a short
period of time after start-up. This condition will last until the refrigerant feeds through the capillary tube from the condenser and
the system charge is in balance. This is particularly true if a unit is
charged on the high-pressure side after evacuation.-
One sure-fire way to determine if the system is operating
with less than a full charge of refrigerant is to evaluate the
evaporator superheat and condenser subcooling of the unit.
If a system is undercharged, due to either a leak or improper
charging, the evaporator superheat will be high and the condenser subcooling will be low. Consider an R-134a domestic refrigerator that is operating with a low-side pressure of
9.7!in. Hg and a high-side pressure of 104.4!psig. If the evaporator outlet temperature is 108F and the condenser outlet
temperature is 858F, we have enough information to calculate
the evaporator superheat and the condenser subcooling. The
evaporator superheat is calculated by subtracting the evaporator saturation temperature, obtained from the T/P chart,
from the evaporator outlet temperature. In this case, we get
108F 2 (2308F), or 40 degrees of evaporator superheat. This
by itself does not tell us if the system is short of refrigerant
or if the capillary tube is clogged, as both of these conditions
will result in higher-than-normal superheat. We take a look
at the condenser subcooling next.
The condenser subcooling superheat is calculated by subtracting the condenser outlet temperature from the condenser
saturation temperature. In this case, we get (908F 2 858F), or
5 degrees of condenser subcooling. Low condenser subcooling indicates that there is a deficiency of refrigerant on the
high side of the system. Since this system has high evaporator
superheat, which indicates a deficiency of refrigerant on the
low side of the system, and low condenser subcooling, we
can conclude that the system is operating with a deficiency of
refrigerant. We will still have to determine if this deficiency is
a result of a leak or of improper charging.

#### Refrigerant Overcharge
#### Capillary Tube
#### Frost To
#### HERE

The refrigerator may have either a natural-draft or induceddraft condenser. Induced-draft condensers are more efficient
and their head pressure will typically be lower than that of
a natural-draft condenser. If too much refrigerant is added
to a refrigerator, the head pressure will be too high. Typical
head pressures for static condensers should correspond to


---

## PDF Page 137

### Unit 45 Domestic Refrigerators and Freezers

a condensing temperature that is 308F to 358F higher than
room temperature at design operating conditions. Refrigerators that use mechanical, induced-draft condensers typically
would condense refrigerant at a temperature that is about
208F higher than room temperature.
For example, if the room temperature at the floor level
is 708F, the head pressure on a unit with a static condenser
should be between 124.2 and 135 psig for R-134a, Figure!45.109. (Refer to the temperature/pressure chart in Unit!3,
Figure!3.13.) Head pressure higher than 136 psig is too high.
NOTE: Be sure to check the load on the refrigerated space
before drawing any final conclusions. Head pressures will be higher
during a hot pulldown of the refrigerated space, Figure 45.110.-

Figure 45.109 Typical head pressure for an R-134a appliance.
135 psig
0.3 psig

R-134a
#### Air Over
#### CONDENSER
708F

#### 388F Box
#### TEMPERATURE

Figure 45.110 Head pressure under an abnormally high load.
#### 608F In Box

11.9 psig

190 psig R-134a

1399

If the compressor is sweating around the suction line, there
is too much refrigerant. The suction pressure will also be too
high with an overcharge of refrigerant. Dirty condenser coils,
defective condenser fan motors, and box lights that fail to
turn off can also be the cause for high operating pressures,
so it is important to investigate these as well.
A technician can determine if the system is operating
with a refrigeration overcharge by evaluating the evaporator
superheat and condenser subcooling of the unit, just as was
done in the case of the refrigerant undercharge. If a system
is overcharged, the evaporator superheat will be low and
the condenser subcooling will be high. Consider an R-134a
domestic refrigerator that is operating with a low-side pressure of 22! psig and a high-side pressure of 171! psig. If the
evaporator outlet temperature is 288F and the condenser outlet
temperature is 808F, we have enough information to calculate
the evaporator superheat and the condenser subcooling. The
evaporator superheat is calculated by subtracting the evaporator saturation temperature from the evaporator outlet temperature. In this case, we get (288F 2 258F), or 3 degrees of
evaporator superheat. Low superheat is an indication that
there is too much refrigerant in the low side of the system.
Since low evaporator superheat indicates that the evaporator
is not absorbing heat fast enough, this condition can also be
caused by a faulty defrost system or a faulty evaporator fan. In
either case, the amount of heat being transferred from the air
in the box to the refrigerant would be reduced, causing the low
superheat condition. By evaluating the condenser subcooling,
the cause for system malfunction can be narrowed down.
Condenser subcooling is calculated by subtracting the
condenser outlet temperature from the condenser saturation
temperature. In this case, we get (1208F 2 808F), or 40!degrees
of condenser subcooling. High condenser subcooling indicates that there is an excess of refrigerant on the high side of
the system. Since this system has high condenser subcooling,
which indicates an excess of refrigerant on the high side of the
system, and low evaporator superheat, we can conclude that
the system is operating with an excess of refrigerant.

#### Finding And Repairing
#### Refrigerant Leaks
Because domestic refrigerators and freezers typically contain
only a small amount of refrigerant, even a very small amount
of refrigerant lost from a household refrigerator will affect the
performance of the appliance. In some instances, a low refrigerant charge that occurred in the factory may be discovered
when the refrigerator is put into service, since it is very likely
that the appliance will not refrigerate properly from the start.
If the appliance does function when it is initially put into service, it is very unlikely that the leak occurred at the factory. In
any event, refrigerant leaks should be located and repaired for
both environmental and system operational reasons.


---

## PDF Page 138

1400

Section 9 Domestic Appliances

REFRIGERANT LEAKS. When the box has run for some
period of time and a leak occurs, it may be hard to locate in
the field. Very small leaks may be found only with the best
leak-detection equipment, such as electronic leak detectors,
Figure!45.111. Many technicians prefer to move the unit to
the shop and provide the customer with a temporary replacement. They can then repair the defective unit at their own
pace when there is no food in it. However, removing the
appliance and providing a loaner refrigerator involves a great
deal of appliance transporting. A well-trained technician with
a properly stocked service vehicle should be able to perform
the required repairs on site.
In the event of a leak, there might not be enough refrigerant in the system to effectively leak check the unit. In this
case, the system pressure must be increased by using nitrogen, Figure! 45.112.
SAFETY PRECAUTION: Do not raise
the pressure above the manufacturer’s specified low-side working
pressures. This is usually 150! psig.-
#### Safety Precaution:
Never operate the compressor on an appliance that is charged
with nitrogen!- Once the leak has been located and repaired,
it is important to properly leak check, evacuate, and recharge
the system.
The EPA allows that a trace of system refrigerant
be mixed with nitrogen for leak detection purposes. This nitrogen/
refrigerant mixture can be released to the atmosphere as stated in
Section!608 of the Clean Air Act of 1990.
EVAPORATOR LEAKS. The use of a sharp tool when defrost-

ing the unit manually may cause a leak in the evaporator.
When this occurs in an aluminum evaporator, it may be

Figure 45.111 An electronic leak detector. Courtesy Robinair SPX Corp.

16 in.
#### GOOSENECK
#### PROBE
#### VISUAL
#### LEAK
#### INDICATOR
#### SENSING-LEVEL
#### SWITCH

#### VOLUME
#### CONTROL

Figure 45.112 Nitrogen may be used to create more pressure for leak
checking.
#### NITROGEN
#### REGULATOR

R-134a
164 psig

164 psig

#### Protective Cap
#### For Nitrogen

#### NITROGEN

repaired. Leaks in aluminum may be repaired with special solders. But soldering a puncture leak may be difficult
because of location and the contraction and expansion of
the evaporator. Leaks may also be repaired with the proper
epoxy. Special epoxy products are available that are compatible with refrigerants.
After cleaning the surface according to the epoxy manufacturer’s directions, the epoxy is applied to the hole while the
unit is in a slight vacuum, about 5! in. Hg. This will pull a
small amount of epoxy into the hole and form a mushroomshaped mound on the inside of the pipe, Figure!45.113. The
Figure 45.113 A slight vacuum may be used to pull a small amount of
epoxy into the puncture.
#### PUNCTURE

5 in. Hg VACUUM

#### ON/OFF
#### BALANCE
#### CONTROL

#### Flat Plate Evaporator
#### CONTOURED
#### HANDLE

#### Epoxy Patch
#### Epoxy Pulled
#### Inside By
#### VACUUM


---

## PDF Page 139

1401

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.114 The pressure inside may push the patch off the puncture under some circumstances. This may occur during storage when the
low-side pressure is high.

#### PUNCTURE

#### PUNCTURE

#### Patch Applied To
#### Hole Without
#### VACUUM

#### Patch Raised Up

Figure 45.116 A small leak in the high-pressure side of the system will
cause a greater refrigerant loss than a leak on the low-pressure side.

R-134a

#### Small Leak
#### AROUND
#### DRIER
5 in. Hg 95 psig

mound will prevent the patch from being pushed out when the
refrigerator is unplugged and the low-side pressure rises to the
pressure corresponding to the room temperature. However,
the pressure inside a refrigerated box located outside where it
may reach 1008F may rise to 124!psig for R-134a, which may
be enough to push a plain patch off the hole, Figure!45.114.
Care also should be taken not to allow too much epoxy to
be drawn into the hole or a restriction may occur. Another
method of fixing the leak may be to use a short sheet metal
(self-tapping) screw and epoxy in the hole. The vessel must
have enough room inside for the screw for this to work. After
cleaning the puncture and the screw according to the epoxy
manufacturer’s recommendations, the epoxy is applied to the
hole and the screw is tightened so that the head is snug against
the hole to hold the epoxy under high pressure, Figure 45.115.
Refrigerator condensers are made of
steel. Leaks usually do not occur in the middle of the tube,
but at the end where connections are made or where a tube
has vibrated against the cabinet, causing a hole. This part of
the system operates under the high-pressure condition, and a
small leak will lose refrigerant faster than the same size leak

#### Condenser Leaks.

Figure 45.115 A screw may be used in some cases to hold the epoxy
in the puncture hole.

#### EPOXY

#### SELF-TAPPING
#### SHEET-METAL
#### SCREW

#### Note: If Screw Is Too Long, Start The Threads
#### And Back The Screw Out. Blunt The Screw On
#### Grinder And Then Thread It In The Puncture.

#### Blunted To
#### SHORTEN

#### Suction Line
#### And Capillary
#### Tube To The
#### EVAPORATOR

on the low-pressure side, Figure!45.116. Wherever the leak
occurs in steel tubing, the best repair is solder. The correct
solder must be used, one compatible with steel; usually it has
a high silver content. When flux is used, it must be cleaned
away from the connection after the repair is made. Always
leak check after the repair is made. When the condenser
is located under the refrigerator, it is often hard to gain access
for leak repair. The box may be tilted to the side or back to
do the repair, Figure 45.117.
Some refrigerators and freezers are manufactured as
hot-wall appliances, in which the condenser is embedded
in the insulation of the box cabinet. When configured this
way, locating a leak in the condenser is difficult at best, since
major damage can be done to the appliance cabinet. If a hotwall condenser is suspected of leaking, the following procedure will confirm if such is indeed the case:
1. Recover refrigerant from the system.
2. Disconnect the condenser piping from the filter drier.
3. Pinch and solder closed the open ends created in step 2.
4. Remove the discharge line connection from the
compressor.
5. Seal the compressor’s discharge port.
6. Connect an access port to the discharge line.
7. Using dry nitrogen, pressurize the condenser through this
access port to a pressure of about 200!psig to 250!psig.
8. Monitor the pressure in the condenser. A drop in pressure indicates a leak in the condenser coil.
When a condenser leak is confirmed in a hot-wall refrigerator
or freezer, it is recommended that the existing condenser be
abandoned and replaced with a chimney condenser located


---

## PDF Page 140

1402

Section 9 Domestic Appliances

Figure 45.117 A refrigerator may be tilted to one side or to the back to service the condenser under the box.

#### Box Tilted Back
#### And Leaned On
#### CABINET
#### COMPRESSOR
#### Leak In
#### CONDENSER
#### TUBE
#### Blanket Or Rug
#### For Protection
#### FLOOR

at the back of the appliance. SERVICE NOTE: If a condenser
replacement is needed, be sure that it is compatible with the existing appliance.-

#### Compressor Changeout
Compressors may be changed in a refrigerator by recovering the refrigerant charge and removing the old compressor.
A new compressor should be at hand before the old one is
removed. This is especially important for R-134a appliances, as the oils used in conjunction with this refrigerant are
hygroscopic, meaning they attract moisture, so keeping the
system open too long can contaminate the appliance. An
exact replacement is the best choice but may not be available. A diagram of the tube connections and the mounting
should be available to help connect it correctly. Remember,
several lines, including suction, discharge, suction access, and
discharge access, may all be the same size, Figure 45.118.
Figure 45.118 A compressor may have three lines coming from the
shell. Photo by Bill Johnson

The best way to remove the lines from the old compressor
is to recover the charge and pinch the lines off close to the compressor, Figure! 45.119, or cut them using a very small tubing
cutter.
If the old tubing is removed with a torch, the tubing
ends should be cleaned using a file to remove excess solder, being
careful not to allow filings to enter the system.
#### SAFETY
PRECAUTION: Some of the lines may contain oil, which may
flame up when the lines are separated with a torch. A fire extinguisher should always be at hand.- The old tubes should be
filed until they are clean and will slide inside the compressor
fittings, Figure!45.120. Approved sand tape (sand tape with
nonconducting abrasive) should be used to further clean the
tubing ends. They must be perfectly clean with no dirty pits,
Figure!45.121. Dirt trapped in pits will expand into the solder
connection when heated, Figure!45.122, and cause leaks.
The new compressor should then be set in place in the
compressor compartment to compare the connections on
the box with those on the compressor. When certain that the
Figure 45.119 Pinch the old lines close to the compressor shell using
side-cutting pliers.

#### DISCHARGE
#### LINE

#### PINCHED-OFF
#### PROCESS
#### TUBE

#### SOLDERED
#### SHUT

#### After Pressure
#### Has Been Released
#### From The System,
#### Pinch Off Close To
#### The Shell Where
#### Tubing Cutters
#### Will Not Pass.

#### SUCTION
#### LINE


---

## PDF Page 141

1403

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.120 The old tubing must be cleaned of all old solder; a file
may be needed.
#### Stroke Away From
#### Tube Opening

#### A File May Be
#### Used To Clean
#### Old Silver Solder
#### From Tubing.

#### Residual Solder
#### (If It Is Removed
#### From Old
#### COMPRESSOR
#### With Heat)
#### Old Fitting Must
#### Be The Correct
#### Size. Solder
#### Must Be
#### REMOVED

connections line up correctly, remove the new compressor from
the compartment. Remove the plugs from the compressor lines
and clean the tubing ends, Figure!45.123.
NOTE: Take care
not to allow anything to enter the compressor lines.- Set the new
compressor in place and connect all lines. Flux may be applied
if this is the last time the lines are to be connected before soldering.
SAFETY PRECAUTION: Solder the connections carefully, being particularly careful not to overheat the surrounding parts
or cabinet. A heat shield may be used to prevent the heat of the torch
flame from touching the surrounding components and cabinet.-
Use the minimum of heat recommended for the type of connection being made. While soldering the compressor to the lines,
it is a good time to also solder process tubes to the compressor.
Sometimes a “tee” fitting is soldered into the suction and discharge lines with a Schrader fitting, Figure 45.124.
Figure 45.123 Remove the plugs from the compressor lines and clean
the tubing ends.
#### Rubber Plug From
#### MANUFACTURER

#### New Compressor
#### FITTING

#### STEEL
#### BRISTLES
1/4" OD
#### OXIDATION

#### COMPRESSOR
#### SHELL

#### Soldered Shut

Figure 45.121 All pits in steel tubing must be cleaned.

#### PINCHED-OFF
#### Process Tube
3/8 in. OD
1/4 in. ID

#### STEEL
#### TUBING

Figure 45.124 A “tee” fitting may be soldered in the suction and discharge lines for service connection while the system is open.

#### Pits In Steel Tubing
#### Must Be Cleaned Until
#### They Are Down To The
#### Base Metal.

#### Suction Line
#### From Evaporator

Figure 45.122 Dirt trapped in pits will expand when heated and cause
leaks.

#### Steel Pipe

#### Tube Cleaning
#### Brush Of
#### Exact Size

1/4 in. MALE THREAD FOR
#### Flare Fitting With
#### Schrader Valve

#### DISCHARGE
#### Line To
#### CONDENSER

#### Dirt Or Rust Will
#### Make Vapor And
#### Displace Solder
#### TORCH
TIP

#### Dirt Or Rust
#### In Pits In
#### Steel Pipe

#### PINCHED-OFF
#### PROCESS
#### TUBE


---

## PDF Page 142

1404

Section 9 Domestic Appliances

A filter drier should be added to a system open long
enough to change a compressor. The refrigerator manufacturer may recommend using a liquid-line drier of the correct
size. If an oversized liquid-line drier is used, additional refrigerant charge must be added. After the compressor is installed, it
is recommended that the system first be swept with nitrogen
and then the drier installed. This prevents contamination of
the drier with whatever may be in the system. This sweep may
be accomplished by cutting the liquid line or the suction line,
wherever the drier is going to be installed. Connect the gauge
manifold to the service ports and a cylinder of nitrogen. Allow
vapor to flow first into the high side of the system. This will
force pressure into the high side, then through the capillary
tube, through the evaporator, and out the loose suction line
(this example is for suction-line installation), Figure! 45.125.
The vapor will flow very slowly from the suction line because
it must move through the capillary tube, but it will sweep the
entire system, except the compressor, which is new.
Now open the whole system to the atmosphere by leaving
the gauge valves open so that there will be no pressure buildup,
Figure!45.126, and connect the drier. Close the gauge manifold
valves immediately after completing the solder connection so
that when the vapor in the system cools it will not shrink and
draw air inside. When the new compressor is in place with process tubes, leak check the whole assembly at maximum lowside working pressure. Again, the low-side working pressure
may be used as the upper limit for pressure testing. If a unit
holds 150!psig of nitrogen pressure overnight, it is leak-free.

#### System Evacuation
When the system is proved leak-free, a vacuum may be pulled
on the entire system with confidence. Unit!8, “System Evacuation,” covers evacuation procedures. Briefly, removing the
Figure 45.125 Purging or sweeping a system.

#### EVAPORATOR

Figure 45.126 Be sure to open gauges before attempting to solder the
drier in the suction line.
#### EVAPORATOR

#### TORCH

#### OPEN

#### OPEN
#### CONDENSER

#### As Heat Is Applied,
#### Vapor In The System
#### Will Expand And
#### Escape Here.

Schrader valve stem from the service stems and using gauge
hoses without Schrader valve depressors will speed the vacuum.
In triple evacuation, the first two vacuums may be performed
and then the pressure in the system may be brought up to about
5!psig above atmospheric. The Schrader valve stems may then
be installed along with Schrader valve depressors and a final
evacuation performed. When a deep vacuum is achieved, the
charging cylinder or accurate electronic scales may be attached
and the measured charge allowed into the system.
Special evacuation procedures will be required when a system has had moisture pulled inside, because the moisture will
move from the evaporator through the suction line to the compressor crankcase. When the compressor is restarted, moisture may be trapped under the oil, Figure! 45.127. Although
the triple evacuation will work to remove the moisture in a
relatively short period of time, the following procedure can be
used when the unit is in the shop and time is not a factor.
Install full-size gauge connections, such as “tees” in
the suction and discharge lines so evacuation is from both
Figure 45.127 Moisture may be trapped under the oil in the compressor.

#### Vapor Flowing
#### Out Sweeps
#### SYSTEM
#### CLEAN
#### CAPPED
#### DRIER
#### CLOSED
#### OPEN
#### CONDENSER
#### Open Valve
#### On Nitrogen
#### CYLINDER
#### SLIGHTLY.

#### MOISTURE
#### (Liquid State)
#### Under Oil

#### Oil Level


---

## PDF Page 143

1405

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.128 Full-size gauge connections must be installed to remove
moisture.
1/4 in. SCHRADER VALVE VALVE STEMS HAVE
#### Been Removed For
#### Full Evacuation.

and pull another vacuum. This time, monitor it with an
electronic vacuum gauge. When a deep vacuum has been
achieved, such as 500! microns, break the vacuum with
nitrogen to atmospheric pressure and remove the heat. Cut the
suction line and install a suction-line filter drier. The liquidline drier should also be replaced. Pull one more vacuum
and charge the unit with a measured charge of refrigerant.

#### Capillary Tube Repair
1/4 in. SCHRADER
#### VALVE

sides of the system, Figure!45.128.
NOTE: Make sure that
there are no Schrader depressors in the gauge hoses or fittings
on the compressor.- Start a two-stage vacuum pump and
apply heat to the compressor crankcase by placing a light
bulb next to the compressor. Also place a small light bulb
(about 60 W) in both the low- and medium-temperature
compartments and partially shut the doors, Figure!45.129.
NOTE: Do not shut the doors all the way, or the heat will melt
the plastic inside the refrigerator.- Allow the vacuum pump to
run for at least 8! hours. Break the vacuum using nitrogen
Figure 45.129 Placing light bulbs in a refrigerator to heat the refrigerant circuit but not overheat the plastic.

#### 60 Watts

#### Do Not Let
#### Bulb Touch
#### PLASTIC.

Capillary tube repair may involve patching a leak in the tube
because it has rubbed against some other component or the
cabinet. You may need to change the drier strainer at the tube
inlet, or repair may consist of clearing a partial restriction
from the tube or even replacing the tube. Whatever the repair,
the capillary tube must be handled with care because it is
small and delicate. It can be easily pinched.
When a capillary tube must be cut for any reason, the
following is recommended. Using a triangular file, cut a
V-notch in the capillary tube, making certain not to cut into
the bore of the tube, Figure!45.130. Move the file to the underside of the capillary tube and make another V-notch that lines
up with the first, Figure!45.131, once again making certain
not to cut into the bore. Hold the capillary tube with one hand
on each side of the notch and gently bend the tube back and
forth. The capillary tube will break at the notch and no filings will have entered the tube.
NOTE: The full dimension of
the inside diameter of the tube must be maintained or it will cause
a restriction. Proper care at this time cannot be overemphasized.-
When it is necessary to solder a capillary tube into a fitting, such as into the end of a new strainer, do not apply
flux or clean the tube all the way to the end. Allow the outside of the end of the tube to remain dirty because the solder
will not flow over the end of the tube if it is not cleaned,
Figure! 45.132. A capillary tube that is broken in two may
usually be repaired by cleaning both ends so that the inside
dimension is maintained and then pieced together with tubing one size larger, Figure!45.133. When a capillary tube has
a rub hole in it, it is recommended that the tube be cut in two
at this point and repaired as a broken tube.
Figure 45.130 Using a triangular file, cut a V-notch in the capillary tube.

#### FILE
#### 60 Watts

#### Door Open
ABOUT 2 in.
#### CORD


---

## PDF Page 144

1406

Section 9 Domestic Appliances

Figure 45.131 By placing the file under the notched capillary tube,
another notch is made on the other side of the tube.

Figure 45.134 The capillary tube may pass close to the suction line
under insulation to get some heat exchange.
#### Tape And
#### INSULATE
#### (Must Be
#### TIGHT).
#### INSULATE
OR

#### FILE
#### CAPILLARY
#### TUBE

#### Liquid Line Must
#### Be Longer Because
#### Capillary Tube Is
#### Wound Around
#### Suction Line.

Figure 45.132 Application of flux to a capillary tube to prevent solder
from entering the tube.
#### Clean And Flux This Area.

exactly, but a repair may come very close by insulating the
suction line along with the capillary tube under the insulation, Figure 45.134.

#### Compressor Pumping Capacity
#### Do Not Clean And Flux The End.

The capillary tube may be changed in some instances,
but usually it is not economical because it is fastened to the
suction line for a heat exchange between the capillary tube
and the suction line. This connection can never be duplicated
Figure 45.133 Repairing a broken capillary tube.
#### NEAREST-SIZE
#### TUBING
#### SOLDER

#### SOLDER

#### Make Tubing Long So
#### Capillary Tube Will Be
#### Inserted Far Into Tubing.
#### This Will Prevent Possibility Of Solder Moving To
#### End Of Capillary Tube.

#### If Tubing Is Too
#### Large, It May Be
#### Pinched Shut.

One of the most difficult problems to diagnose is a compressor that is pumping to partial capacity. The customer may
complain that the unit is running all the time. It may still
have enough capacity to maintain the food compartments at
reasonable temperatures, but one of the first signs that the
compartment temperature is not being maintained is that
previously hard ice cream will be slightly soft. Liquids such as
water or milk served from the fresh-food compartment also
may not seem as cool. When the conditions of running all the
time and not maintaining temperature are noticed, either the
refrigerator has a false load or the compressor is not operating to capacity. The technician may have to decide which.
First, make sure all door gaskets are in good condition
and that the doors shut tight. Then make sure there is no
extra load, such as hot food being put in the refrigerator too
often, Figure!45.135. The light bulb may be on all the time in
one of the compartments. Make sure that the condenser has
the proper airflow, with all baffles in place for forced draft,
Figure! 45.136, and not under a cabinet if the condenser is
natural draft. Make sure that the unit is not in a location that
is too hot for its capacity. Any temperature greater than 1008F
will usually cause the unit to run all the time, but even so
it should maintain conditions. A unit located outside, particularly where it is affected by the sun, will always be a problem
because it is not designed to be outside. Another possibility is
that the defrost contacts are welded closed, so the appliance
is trying to defrost the evaporator and cool the box at the
same time. When all of this has been checked and everything
proves satisfactory, then suspect the compressor.


---

## PDF Page 145

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.135 Extra load on a refrigerator may be caused by defective
gaskets, hot food placed in the box too often, or a light bulb burning all
the time.
#### Warm Food To
#### Be Frozen

#### Light Bulb
#### BURNING

#### Hot Food

1407

this happens, the compressor does not pump the correct
quantity of refrigerant gas and a loss of capacity occurs. Before
even thinking about compressor capacity loss, always make
sure that the condenser is clean and that both types of condensers have unobstructed airflow. The condenser must be able
to dissipate the heat, or capacity loss is ensured. Induced-draft
condensers must have all cardboard partitions in place, or air
may recirculate across the condenser and cause overheating.
After operating conditions are checked, gauges should
be fastened to the system to check the suction and discharge
pressures. Do not forget to let the pressures equalize before
attaching the gauges. If it is available, use the manufacturer’s
literature to check the performance, or call the distributor of
the product or another technician who may have had considerable experience with the type of appliance. Declaring a
compressor defective is a big decision, especially for a new
technician, so it may often be best to get a second opinion
from an experienced technician.

#### H Vacr Golde N Ru Le S

#### Air Leaking
#### In Defective
#### GASKET

When making a service call to a residence:
Make and keep firm appointments. Call ahead if you
are delayed. The customer’s time is valuable also.
- Keep customers informed if you must leave the job
for parts or other reasons. Customers should not be
upset when you inform them of your return schedule
if it is reasonable.
-

Figure 45.136 Make sure that all baffles are in place in the condenser
area for correct airflow.
#### Air Is Pulled In Here And
#### Bypasses The Condenser,
#### Causing High Head Pressure.

Added Value to the Customer
Here are some simple, inexpensive procedures that may
be included in the basic service call:
Clean the condenser.
Make sure that the condenser fan is turning freely
(if applicable).
- Check the refrigerator light and replace it if needed.
- Make sure the evaporator coil has no ice buildup.
- Make sure the box is level.
-
-

#### Cover Loose

Loss of compressor pumping capacity can be caused by
poor operating conditions. For example, if the box has been
operating with an extremely high head pressure due to a dirty
condenser or an inoperable condenser fan motor or if it has
been operating in a very hot location for a long time, the
compressor valves could be leaking due to valve wear. When

#### 45.11 Service Technician
#### CALLS
#### Service Call 1
A customer calls and tells the dispatcher that a new refrigerator is sweating on the outside of the cabinet between the
side-by-side doors. The problem is a defective connection
at the back of the refrigerator in a mullion heater circuit.


---

## PDF Page 146

1408

Section 9 Domestic Appliances

Arriving at the job, the technician makes certain to park
in the street, not in the customer’s driveway. When the customer opens the door, the technician shakes hands and
greets the customer by name. Explaining to the technician
that the appliance is new, the customer is a little upset that it
is not working as expected. The technician apologizes for the
inconvenience and assures the homeowner that he would do
whatever he could to remedy the problem.
Making his way to the refrigerator, the technician lays
down a drop cloth on which he places his toolbox. He
can see right away that a mullion heater is not heating.
The house temperature and humidity are normal because the
house has central air-conditioning. The technician dreads pulling the panels off to get to the heater between the doors if it
is defective because this is a difficult, time-consuming job. In
addition, the appliance is brand new and the technician does
not want to void the warranty. A look at the diagram on the back
of the refrigerator reveals a junction box at the back corner of
the unit where the mullion heater wires are connected
before running on to the front. He unplugs the refrigerator
and locates the junction box and the heater wires. The connection seems loose, but the technician wants to be sure,
so he takes the connection apart. An ohm check of the
heater circuit proves the heater has a complete circuit. He
reconnects the wires in a secure manner, plugs in and starts
the refrigerator, and checks the power at the connection.
Power is available from the neutral wire to the hot wire going
to the heater. To make sure, the technician takes an amperage reading of the heat circuit and determines that current is
flowing and feels confident the problem has been corrected.
The technician explains the situation to the customer and
informs him that it is very possible that the wiring came loose
during the shipping process. Before leaving the home, the
technician explains some of the energy-saving features on
the appliance.

motor lead and performs an ohm check. The motor has an
open circuit through the windings, Figure!45.137. The technician does not have a new motor with him and he must go
get one. He asks the customer whether a floor fan is available that may be used to cool the condenser until he can
obtain a new fan motor. She has one, so the technician
places the fan where it can blow over the condenser coil
and plugs it in, Figure!45.138. The fan is allowed to operate
for a while to remove some of the excess heat from the
condenser. Then the freezer is plugged in, and the compressor starts. The technician leaves to get the new fan motor.
When the technician returns to the job about 3!hours later,
the freezer is still running. The thermometer inside reads 18F,
so the freezer temperature is going down. Unplugging the
freezer, the technician replaces the fan motor, reinstalls all
panels with the proper fasteners, and plugs the freezer in.
The compressor and the new condenser fan start. The technician pushes the freezer back against the wall and cleans up
any scuff marks on the floor left by the appliance. The technician once again apologizes for the problem and thanks the
customer for choosing his company for service.

Figure 45.137 A motor with an open circuit through the windings.

OL

#### Service Call 2
A homeowner who lives in a rural area calls. This customer
had recently purchased a freezer and placed in it an entire
butchered, quick-frozen steer. The problem is that the condenser fan motor has failed, and the freezer compressor is
running all the time. The food is still frozen hard, but the
temperature is beginning to rise.
Before arriving at the job, the technician verifies with
his office that the appliance is new and still under warranty.
When the customer answers the door, the technician introduces himself and presents the company’s business card.
The customer explains that the freezer is not working as
expected. The technician apologizes for the inconvenience
as the customer brings him over to the unit.
The technician notices right away that the condenser fan
is not running. The thermometer in the box reads 158F. No
time can be wasted. After the unit is unplugged, the box is
moved away from the wall to give access to the fan motor.
The fan motor turns freely, so the technician removes one

Figure 45.138 A fan placed where it can temporarily pass air over the
condenser.


---

## PDF Page 147

1409

### Unit 45 Domestic Refrigerators and Freezers

#### Service Call 3

#### Service Call 4

A customer calls to report that the freezer is running all the
time. The problem is that this freezer has a vertical condenser
on the back and it is covered with lint. The freezer is located
in the laundry room. It is summer, and the laundry room is
hot from the summer heat and the clothes drier.
When the technician arrives at the job, he notices that his
work shirt is soiled from his previous job. He changes into a
spare, clean shirt he keeps in his truck before approaching the
customer’s house. Ringing the bell, he steps back and waits
for the customer to answer. The customer is very happy that
the technician has arrived so quickly. She leads the technician
inside, shows him to the freezer, and explains the problem.
The technician checks the temperature of the box with a
thermometer. It is already evident that the box is not cold
enough because the ice cream is not hard. The technician
places the temperature probe between two packages and
closes the door. In about 5!min the instrument shows 148F.
While the temperature of the probe was pulling down, the
technician had a look at the surroundings. It is evident that
the condenser is dirty and the room is hot, Figure!45.139.
He pulls the freezer out from the wall and uses a vacuum
cleaner brush to remove the lint from the condenser. The
technician then slides the box back to the wall.
The technician can do no more and gives the owner the
following directions: “Do not dry any more clothes until
the next morning.” The customer purchases a small, dialtype thermometer, and places it in the food compartment.
The technician calls the next morning to ask what the temperature indication is. It is 258F, so the box is working fine.
He also instructs the customer how to slide the unit from the
wall and clean the condenser coil periodically and suggests
that the freezer be relocated so that it is not in the same
room as the washer and dryer.

A customer calls to report that the refrigerator in the lunchroom is not cooling correctly. It is running all the time and
the box does not seem cool enough. The problem is that
the defrost timer motor is burned out and will not advance
the timer into defrost. The evaporator is frozen solid.
When the technician arrives he opens the freezing compartment inside the top door. He hears the evaporator fan
running but can feel no air coming out of the vents. A package of ice cream is soft, indicating the compartment is not
cold enough. The technician removes the cover to the evaporator and finds it frozen, a sure sign of lack of defrost.
Shutting the compartment door, the technician pulls the
box from the wall. The timer is in the back and has a small
window for observing rotation of the timer motor. It can be
seen that the timer is not turning. A voltage check of the
timer terminals shows voltage to the timer motor. The winding is checked for continuity; it is open and defective.
The technician opens the refrigerator door and removes
the food, placing it in another box nearby. He locates a small
fan in such a manner as to blow room air into the box for
rapid defrost, Figure!45.140, and asks the customer to put
towels on the floor to absorb the water that will drip as the
frost begins to melt. The manager is informed of the problem
and the cost for repair. Once the repair cost is approved, the
technician informs the manager that since it will take a couple
of hours to melt the ice, he is going to make another service
call on the way to the supply house for a defrost timer.
On returning, the technician replaces the defrost timer.
The evaporator is thawed, but the pan underneath the unit
is full and must be emptied. After it is emptied, the pan is
cleaned, sanitized, and replaced; the evaporator cover is
replaced, and the unit is started. The coil begins to cool.
Since it will take some time for the box to cool down to the

Figure 45.139 A dirty chimney-type condenser.

Figure 45.140 A room fan may be used for rapid defrost.

#### Do Not Get
#### Fan Wet

#### LINT

#### Plug Into
#### GROUNDED
#### OUTLET

#### Air Currents


---

## PDF Page 148

1410

Section 9 Domestic Appliances

desired temperature, the technician recommends that the
food be left in the other box until the next day.
Upon determining that the timer motor was defective, the
technician could have simply replaced the timer and brought
the system into defrost without having to manually defrost the
evaporator. In addition, the motors on mechanical defrost timers rarely go bad due to the extremely low power consumption
of the motor. The main reason for mechanical defrost timer
failure is the jamming of the plastic gears within the timer.

#### Service Call 5
A homeowner reports that the refrigerator is running all the
time and not shutting off. The problem is that the door gaskets are defective and the door is out of alignment. The customer has four children.
The customer explains the problem to the technician when
he arrives and introduces himself. The technician can easily see
the problem when he opens the refrigerator door. The gaskets
are badly worn and daylight is visible under the door when looking from the side. The technician writes down the model number of the refrigerator and tells the owner the cost of the repair
and that a trip to the supply house will have to be made to get
the right gaskets. Since the supply house is about 2!hours away,
they agree that the repair would be completed the next day.
The technician returns to the job with the new gaskets
and replaces them following the manufacturer’s recommendations. The door does not close tightly at the bottom, so
the technician removes the internal shelving and adjusts the
brackets in the door so that it hangs straight. Although he
cannot be certain, the technician assumes that the children
might have been constantly opening and closing the door or,
even worse, have been swinging on the door, which would
take it out of alignment. In a very professional manner, the
technician informs the customer that improper use of the
appliance can result in damage to the appliance or even personal injury. The technician completes his paperwork, obtains
payment for the repair, and leaves for his next service call.

between the freezer and water heater, duplicating the customer’s
experience, Figure!45.141. The voltmeter indicates 115 V. This
could be a dangerous situation. The technician removes the
fuse to the freezer circuit and pulls the freezer away from the
wall. When it is unplugged, the technician discovers at least
half of the problem—a two-prong plug. If the unit were connected through a three-prong plug and grounded, the ground
would have flowed through the green ground wire.
The technician then fastens one lead of the ohmmeter to
the hot plug and the other to the ground (green) plug for the
freezer. He measures 25,000 ohms between the hot wire and
the cabinet, Figure!45.142. If the cabinet had been properly
grounded, the current flow through this circuit would have
blown the fuse and would have flowed to the ground through
the green ground wire, Figure!45.143. The technician must
now find the circuit. The compressor is disconnected while
the meter is still connected; the reading remains the same,
Figure 45.144.
The technician eliminates the circuits one at a time, until
he discovers that the junction box at the bottom of the unit is
damp due to water dripping from a very slight leak in a water
heater valve. The technician tightens the valve packing gland
and the leak stops. A hair drier is used to dry the junction box,
and the ground is eliminated. The technician has a talk with
the homeowner about the circuit and the danger involved.
Before the technician leaves, an electrician is called to
properly ground this circuit and several more that have the
same potential problem. The technician has done all that can
be expected. It would not have been acceptable to leave
the job without knowing an electrician was already coming to
make the system safe.
NOTE: Typically, when there is a shock problem the very first
thing to check is a short-to-ground in the compressor. If not that,
the next most common cause is, oddly enough, that the appliance
insulation got saturated over time. This is usually because the owner
turned off the mullion heater trying to save energy and the wet insulation shorts out a wiring harness embedded in the walls.-

#### Service Call 7
#### Service Call 6
A customer calls to say that his freezer shocked him when he
touched it and the water heater located beside it at the same
time. The problem is that the freezer has a slight ground circuit
due to moisture behind the box. The house is old and only
has two-pronged wall outlets. These are ungrounded, and an
adapter has been used to plug the freezer into the wall outlet. The water heater is wired straight to the electrical panel,
where it is grounded. The customer is advised not to touch the
box. It cannot be unplugged or loss of food may result.
The technician listens attentively as the customer informs
him of the situation with the appliance. He thanks the homeowner for the information and asks to be shown to the freezer.
The technician uses a volt-ohmmeter to check the voltage

A customer reports that beef frozen two weeks ago has no
flavor, is dry, and seems to be tough. The problem is that this
is a new freezer—and was sold to a person with no experience in freezing food. The customer bought a fresh side of
beef and took it home to freeze it in the new freezer. Ordinarily, the technician would not get involved in this problem, but
the customer is an old one and relations must be maintained.
The night before his call, the technician asks the customer to thaw a steak overnight so that it can be checked
in the morning. When he arrives, the technician sees a puddle of water and blood under the steak and begins to ask
questions. The customer explains how the meat was frozen.
She!picked it up at a packing house and made three stops
before getting it home; the weather was hot. The packinghouse clerk tried to get her to let the packing house to


---

## PDF Page 149

1411

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.141 To determine the cause of the shock, a meter is being substituted for a person in the circuit.

#### COPPER
#### WATER
#### PIPES

115 V

#### RELIEF
#### VALVE

#### This Ground Wire
#### Does Not Terminate
#### To Ground.
H

N

#### DAMP
#### JUNCTION
BOX

#### This Resistance
#### Is The Same
#### As Moisture.
#### Since The Frame
#### Is Isolated
#### From Ground, It
#### Is Hot, 115 V.

R

C

S

115 V

#### Copper Pipe
#### To Ground

#### Power Light
#### HEATER
#### Door Light

freeze the meat, but she thought of her own new freezer and
felt that it would do a better job.
The whole side of beef was put in the freezer at one
time, about 200! lb, packaged in small parcels. The technician asks to see the owner’s manual. In the manual, it plainly
states that the capacity of this 15!ft3 freezer is 40!lb. The customer therefore has a freezer full of meat that will not be of
the best quality. This is partly the salesperson’s fault for not
explaining the capabilities of the freezer. The technician goes
over the manual with the owner.

#### Service Call 8
A customer reports that the refrigerator is running all the
time. It is cool but never shuts off. This refrigerator is under
warranty. The problem is that a piece of frozen food has
fallen and knocked the door light switch plunger off, causing
the light in the freezer to stay on all the time. This is enough
increased load to keep the compressor continuously.
The customer informs the technician of the problem
when he arrives. After looking the refrigerator over, the


---

## PDF Page 150

1412

Section 9 Domestic Appliances

Figure 45.142 A resistance of 25,000 " is measured between the hot
wire and the cabinet.

Figure 45.144 When the compressor is disconnected, the ground circuit is still present.

25 kV

25 kV

#### JUNCTION
BOX

#### GROUND
#### Fastened To
#### Junction Box
#### Current Relay
#### COMPRESSOR
R

#### Current Relay

C

S
#### Power Indicator
#### LIGHT

#### Power Indicator
#### LIGHT

#### HEATER
#### Door Light
#### Door Switch
#### MOISTURE

Figure 45.143 If this circuit had been properly grounded, a fuse might
have blown.

#### Door Switch
#### MOISTURE

#### Door Light

#### Hot Neutral
#### BLOWN
#### FUSE

#### GROUND
#### ELECTRICAL
#### PANEL
#### APPLIANCE
#### PLUG

#### Current Relay
#### COMPRESSOR
R
S

C

technician does not see any frost buildup on the evaporator. He questions the owner about placing hot food in the
refrigerator or leaving the door open. This does not seem
to be the problem. The customer says the refrigerator is
always running. It should be cycling off in the morning, no
matter how much load it has.
It seems like the compressor is not pumping, or maybe
there is an additional load on it. The unit has electric defrost,
and the evaporator coil seems to be clean of frost. The
technician opens the freezer door and notices that the light
switch in the freezer is missing the plunger that touches
the door when it is closed, Figure!45.145. The light is staying
on all the time.
The technician informs the customer that a switch will
have to be ordered from the manufacturer. Until a switch
can be obtained, the light bulb in the freezer is removed.
The technician returns the next day with a switch and
replaces it. The owner tells the technician that the refrigerator was not running at breakfast time, so the diagnosis
was good.


---

## PDF Page 151

1413

### Unit 45 Domestic Refrigerators and Freezers
Figure 45.145 The plunger is missing from the door switch.

#### GOOD
#### DOOR
#### SWITCH

#### LOCATION
#### DOOR
#### SWITCH
#### WITH
#### BROKEN
#### PLUNGER

#### Service Call 9
An apartment-house tenant has an old refrigerator that
must be defrosted manually. The ice was not melting fast
enough so the tenant used an ice pick, which punctured
the evaporator. She heard the hiss of the refrigerant leaking out but decided to continue anyway. The problem is
that the refrigerant leaked out, and when the refrigerator
was restarted, water was pulled into the system. (Without
refrigerant the low-pressure side of the system will pull
into a vacuum.) When the refrigerator would not cool, the
tenant called the management office. This would normally
be a throwaway situation, but the apartment house has 200
refrigerators like this one and a repair shop.
The technician takes a replacement refrigerator along
after reading the service ticket. This has happened many
times—so many that a definite procedure has been established. The food is transferred to the replacement box and
the other one is trucked to the shop in the basement.
The technician solders two process tubes into the system, one in the suction line and the other in the discharge
line, Figure! 45.146. Pressure is added to the circuit using

Figure 45.146 Process tubes soldered into the suction and discharge
lines offer the best service access.

#### SCHRADER
#### FITTING

#### SCHRADER
#### FITTING

nitrogen, and the leak is located. It is in the evaporator
plate, so the repair procedure will be to patch with epoxy.
The technician allows the nitrogen pressure to escape from
the system, and cleans the puncture with a nonconductive
sand tape. He uses a solvent recommended by the epoxy
manufacturer to remove all dirt and grease from the puncture area and then connects a vacuum pump to the service ports.
NOTE: The service ports have no Schrader valve
plungers and the gauge hoses have no Schrader valve depressors;
they have been removed for the time being.-
The technician starts up the vacuum pump and allows it
to run until 5!in. Hg is registered on the suction compound
gauge and then valves off the gauges. Then mixing the epoxy
(remember, this is a two-part mixture and it must be used very
fast or it will harden, usually within 5!min), he spreads some
over the puncture hole. The vacuum pulls a small amount
into the hole to form the mushroom shape mentioned earlier
in the text, Figure!45.147. The vacuum pulls a hole through
the center of the epoxy patch, causing more epoxy to spread
over the hole. The epoxy is now becoming solid. The gauges
are opened to the atmosphere to equalize the pressure on
each side of the patch, and the epoxy is allowed to dry.
The epoxy is allowed to dry for several hours; meanwhile,
other service tasks are performed. Nitrogen is used to pressure the system to 100!psig. The epoxy patch is checked for a
leak using soap bubbles. The service stems are also checked
for leaks, and there are none. The tricky part of the service
procedure comes next. This technician knows the procedure
well and knows from experience that a step must not be
skipped.
The pressure is allowed to escape from the system, and
the vacuum pump is started without stems or depressors in
the Schrader fittings. This allows the gauge hose to operate
at full bore. A 60-W bulb is placed in the freezer compartment and one in the fresh-food compartment.
#### SAFETY
PRECAUTION: The doors are shut only partially.- A 150-W
bulb is placed so that it touches the compressor crankcase, Figure! 45.148. None of these bulbs should ever be
in contact with plastic because it will melt. As part of the
triple evacuation process, once the first vacuum has been
reached, the technician breaks the vacuum to about 2!psig
pressure using nitrogen and disconnects the vacuum
pump.

Figure 45.147 The vacuum is used to pull a small amount of epoxy into
the evaporator puncture.

5 in. Hg
#### VACUUM

#### Epoxy Patch
#### EVAPORATOR
WITH 5 in. Hg
#### VACUUM


---

## PDF Page 152

1414

Section 9 Domestic Appliances

Figure 45.148 Heat is applied to the compressor to boil any moisture
from under the oil.
#### System Is Under
#### A Deep Vacuum.

#### Suction Line
#### MOTOR

#### TOUCHING
#### SHELL

#### COMPRESSOR
#### Oil Level

#### DISCHARGE
#### LINE
#### 150-WATT
#### BULB

#### Water Boiling
#### Up Through Oil

#### Fastened To
#### Grounded Plug

#### Service Call 10
A customer who has been on vacation calls. While the family
was gone, the freezer had warmed and thawed. The problem
is that a compressor wire has been damaged.
The technician arrives with a helper. It is obvious that the
freezer will have to be moved. They unload it and dispose of
the spoiled food. After that, the technician and helper move
the freezer to the carport. They wash the box with ammonia
and water, several times, and leave the door open to allow
the sun to shine in.
Now the technician starts to investigate the problem.
When the box is plugged in, the compressor does not start.
A close examination shows that the common wire going to
the compressor has been hot, Figure! 45.149. The box is
unplugged and after being examined more closely, the wire
is found to be burned in two in the junction box. The
wire is replaced with the proper connectors and the correct
wire size. The box is plugged in again and the compressor
starts. The technician can hear refrigerant circulating and
feels that the box is now in good working order.
This box smells so bad that the technician advises the
homeowner to try the following to remove the smell:
-

The vacuum pump is removed to the workbench and
the oil is replaced. The vacuum pump is now started and
allowed to run until the second stage of the evacuation
is completed. Once the vacuum level has been reached
again, the vacuum is again broken to about 5! psig using
nitrogen. The gauge hoses are removed one at a time, and
the Schrader valve stems and depressors are added back
to the gauge hoses.
A suction-line filter drier is installed in the suction line
and the system is pressured back to 100! psig using nitrogen to leak check the drier connection. This may seem
like a long procedure, but the service technician has tried
shortcuts before, and they do not work. The most obvious one would be to cut the drier into the circuit at the
beginning, but it would become contaminated before the
refrigerator is started if cut into a wet system. The liquid-line
drier should be changed at this time, as it has become saturated. It has been partially reactivated with the evacuation,
but changing it will ensure that all moisture is removed. The
vacuum pump is started for the third and final evacuation
and allowed to run until the required vacuum is reached
and maintained as determined by a micron gauge. During
these waiting periods, the technician may have other service
duties to perform.
The high-side line is pinched off and soldered shut; the
refrigerant is charged into the system (see Unit!10, “System
Charging”). The refrigerator is started to pull the last of the
charge into the system. The suction line is disconnected and
a cap is placed on the Schrader valve. The discharge line port
is soldered shut so the next time a gauge reading is needed,
a suction-line port is available, but no discharge port. This is
common; there is less chance of a leak under the low-side
pressure than under the high-side pressure.

-

-

-

Leave the box open for several days.
Then close it and place some activated charcoal,
furnished by the technician, inside and start the box.
If odor is still present, spread several pans of ground
coffee inside the box and leave the freezer running for
several more days.
Then wash the freezer inside with warm soda water—
about a small package to a gallon of water—and let it
run with more coffee grounds inside, for several days.
If this does not remove the odor, the box may need replacing. This seems like a long procedure, but a new freezer
is expensive and the old one should be saved if possible.

#### Service Call 11
A customer calls indicating that the freezer is not running and
is making a clicking sound from time to time. The problem is
that the customer has added some appliances to the circuit

Figure 45.149 The insulation and wire are burned.

#### JUNCTION
BOX
R

C

S

#### Wire Burned In Two


---

## PDF Page 153

1415

### Unit 45 Domestic Refrigerators and Freezers

and the voltage is low. A small 115-V electric heater has been
added to the mother-in-law’s bedroom, and she is operating
it all the time. The voltage is only 95 V at the wall outlet while
the heater is operating. This is not enough voltage to start the
freezer compressor. The homeowner has an old system with
fuses and has replaced the 15-A fuse with a 20-A fuse. The
owner is advised to shut the freezer off until the technician
arrives and to keep the door to the freezer shut.
When the technician arrives, the homeowner tells him
about the clicking sound and that the freezer is not running.
As the customer had implied, the compressor is not operating.
The technician places a temperature probe between two packages; after about 5!min, the temperature reads 158F. There is
no time to spare. The technician decides to check the amperage and the voltage at start-up. He fastens an ammeter around
the common compressor wire and plugs a voltmeter into the
other plug in the wall outlet. The voltage is 105 V; this is low
to begin with, Figure!45.150. The technician plugs the box in
and watches the voltmeter and the ammeter. The compressor
does not start and the voltage drops to 95 V, so he unplugs the
freezer before it trips the overload, Figure!45.151. It is time to
look further into the house circuits.
The technician asks the owner whether any additional
load has been added to the house; she mentions the heater
in the mother-in-law’s room, which turns out to be a 1500-W
heater. By itself it should draw 13 A (Watts 5 Amperes 3 Volt;
Figure 45.150 There are only 105 V in the circuit before the freezer is
plugged in. The freezer will be an additional load on the circuit.
#### NEUTRAL

#### SIMPLIFIED
#### Power Panelfuse Type

L1

L2

#### Note: This Is An Old
#### Circuit With No
#### Appliance Ground
#### Fuse Has Been
#### Changed From
#### 15 A To 20 A
20 A

105 V

#### OTHER
#### CIRCUITS
H

N

#### GROUND
#### WIRE

#### Appliance Plug In

R
C

S
#### UNPLUGGED
#### AMPERES

Figure 45.151 When the unit is plugged in, the voltage drops to 95 V
and the compressor will not start.
#### NEUTRAL
L1

L2

N

#### GROUND
#### WIRE

95 V

H
#### Appliance Plug In

R
C

S

#### LOCKED-ROTOR
#### AMPERAGE

20

#### Plugged In For A
#### Moment To Record
#### Voltage And
#### AMPERAGE

#### 20 Amperes

solved for amperes, this would be Amperes 5 Watts divided
by Volts, or Watts 5 1500 divided by 115 5 13 A). However, the house has only 110 V at the main, so 1500 W
divided by 110 V 5 13.6 A for the heater under these circumstances, Figure!45.152. The fuse being used on this circuit
is a 20-A fuse. The rest of the circuits with the same wire size
have 15-A fuses. A voltage check at the main electrical panel
shows 110 V. With just the electric heater operating, the circuit is losing 5 V.
The technician unplugs the electric heater and measures
the voltage at the freezer outlet; it is 110 V. Obviously, the
electric heater must be moved to another circuit, a circuit by
itself, and a smaller heater would be a better choice. Upon
examining the heater, the technician discovers that it can
be operated in a lower mode that consumes 1000 W, which
should be enough heat for the small room. It would pull 9.1 A
(1000 W divided by 110 V 5 9.1 A). Every little bit of savings
helps—this place is operating at near maximum capacity.
The heater is plugged into another circuit at the lower output, 1000 W. Then the freezer is plugged in and it starts; while
it is running the voltage is 105 V, Figure!45.153. This is slightly
above the 210% allowed for the motor voltage. The rated
voltage is 115 V; 115 3 0.10 5 11.5. The rated voltage of
115!V minus 11.5 V is 103.5 V, which is the minimum voltage
that can be used. Before, when the freezer and the heater were
on the circuit at the same time, the freezer would not start.


---

## PDF Page 154

1416

Section 9 Domestic Appliances

Figure 45.152 The home voltage is only 110 V; a 1500-W heater will pull 13.6 A at 110 V.
#### NEUTRAL

110 V

L1

L2

#### Note 5-V
#### DIFFERENCE
#### 1000-W Setting

105 V

#### 1500-W Setting
#### GROUND
#### WIRE

#### REMEMBER,
#### Voltage Was
#### 105 Volts Here
#### Without Freezer
#### RUNNING.

C

R

I=P
E

S

= 1500
110
#### Unplugged For
#### Further Testing

#### = 13.6 Amperes

Figure 45.153 When the heater is moved to a new circuit, the freezer operates at 105 V, which is a little low but is the best that can be done here.
#### NEUTRAL
L1

105 V

L2

#### GROUND
#### WIRE

#### Heater Operating
#### At 1000-W Setting

R
C

S


---

## PDF Page 155

1417

### Unit 45 Domestic Refrigerators and Freezers

The technician replaces the 20-A fuse with a 15-A fuse and
advises the owner that an electrician should be consulted to
rework the electrical system in the house. The owner did not
realize the circuits were operating at near capacity.

#### Service Call 12
A customer reports that the refrigerator has shut off; it
tripped a breaker. When he tried to reset the breaker, it
tripped again. The dispatcher advises the customer to
unplug the refrigerator and reset the breaker because there
may be something else on the circuit that he may need. The
problem is that the compressor motor is grounded and tripping the breaker.
The technician takes with him a helper, a refrigerator to
loan the customer, and a hand truck. He suspects a bad electrical problem. This unit is under warranty and will be moved
to the shop if the problem is complicated.
The technician introduces himself and his helper to the
customer and informs him that a loaner refrigerator is on the
truck should it be needed. The customer thanks the technician for thinking of this and shows him where the unit is. Using
an ohmmeter at the power cord, the technician checks for a
ground. He reads 0 ohms, indicating a short circuit, when he
touches one meter lead to the line prong on the plug and
the other to the ground prong on the plug, Figure 45.154.

Figure 45.154 Checking the unit for a grounded circuit using the appliance plug.

The refrigerator is moved away from the wall to see
whether the ground can be located. It could be in the power
cord and, if so, it could be repaired on the spot. Removing the leads from the compressor, the compressor terminals are checked with one lead on a compressor terminal
and the other on the cabinet or one of the refrigerant lines.
The compressor shows 0 " to ground, Figure!45.155. It has
internal problems and must be changed.
The technician and the helper move the refrigerator to
the middle of the kitchen floor and put the spare refrigerator in place. The food is transferred to the spare refrigerator,
which is cold because it was plugged in at the shop. The
faulty refrigerator is trucked to the shop and unloaded. The
technician knows that the refrigerant in the box may be badly
contaminated. The refrigerant is properly recovered and stored in a
recovery cylinder used for contaminated refrigerants. The service
technician decides to change the compressor and the liquidline drier and add a suction-line drier.
The refrigerator is set up on a workbench for easier
access. The compressor is changed and process tubes soldered in place with #-in. fittings on the ends. (Schrader
fittings will not be used in this example to demonstrate
how a system is totally sealed after an evacuation.) The
liquid line is cut and the old drier is removed. The technician then fastens the gauge hoses to the process tubes.
No Schrader stems or depressors are installed or used.
Nitrogen is used to purge the system from the suction line
back through the evaporator and capillary tube, which
is loose at the drier. Nitrogen under pressure is blown
through the high side and out of the liquid line that is
attached to the liquid-line drier, Figure!45.156. The purge
method used in this system differs because there is no
moisture present, just contaminated refrigerant and oil

0V
HOT

Figure 45.155 Using the compressor frame or lines to check for an
electrical ground circuit.
#### Note: There Should Be No
#### Measurable Resistance
#### Between Hot And Ground
#### Or Neutral And Ground.

#### GROUND

0V

R

#### GROUND
#### NEUTRAL
HOT

C

0V

S
#### The Only Measurable
#### Resistance Should Be
#### Between Hot And Neutral

#### These Terminals
#### Are Insulated
#### From Case


---

## PDF Page 156

1418

Section 9 Domestic Appliances

Figure 45.156 Purging the system at the suction-line drier connection before soldering the drier in the line.

#### EVAPORATOR

#### Vapor Flowing
#### Out Sweeps
#### SYSTEM
#### Clean, Capped Drier
#### (Installed Later)

#### OPEN

0

#### OPEN
#### CONDENSER

#### Open Valve
#### On Nitrogen
#### Drum Slightly.

Figure 45.157 Typical pressure while the box is pulling down.
and possibly smoke from the motor ground in the system.
Purging can remove the large particles, and the driers will
remove the rest. After this step, the liquid-line drier and
then the suction-line drier are soldered in place.
The system is leak checked and triple evacuated. At the
end of the third evacuation, the discharge service tube is
pinched off using a pinch-off tool. The system is charged
with a measured charge and started. The low-side pressure
is observed to be correct during the pulldown of the box,
Figure!45.157. The box is allowed to run for 24!hours before
it is returned to the customer.

1.6 psig

#### Just Before
#### THERMOSTAT
#### SATISFIES

#### 758F Room

R-134a

#### Re V I E W Q Ues T I Ons
1. The typical temperature inside the fresh-food compartment in a domestic refrigerator is
A. 258F to 308F.
B. 308F to 358F.
C. 358F to 408F.
D. 408F to 458F.

2. The operating condition for the single compressor in a
household refrigerator is the lowest box temperature,
which is typically
A. 08F
B. 2208F
C. 208F
D. 408F


---

## PDF Page 157

### Unit 45 Domestic Refrigerators and Freezers

3. When the air temperature in a domestic freezer is 08F, the
plate-type evaporator temperature may be as low as
A. 2308F.
C. 268F.
B. 2128F.
D. 08F.
4. Typical head pressures should correspond to a condensing temperature ________8F higher than room
temperature at design operating conditions.
A. 58F to 108F
B. 108F to 158F
C. 208F to 358F
D. 358F to 458F
5. Frost accumulates on the evaporators of forced-draft
refrigerators because
A. they are generally located within a house.
B. they are generally located in high-humidity areas.
C. they are low-temperature appliances.
D. there is a heat exchange with the suction line.
6. When unfrozen product is placed in the freezer compartment of a domestic refrigerator/freezer, the product
A. will freeze slowly and large ice crystals will likely
form.
B. will freeze slowly and small ice crystals will likely
form.
C. will freeze quickly and large ice crystals will likely
form.
D. will freeze quickly and small ice crystals will likely
form.
7. The compressors used in domestic appliances typically
range in size from
A. 1/20 horsepower to 1/10 horsepower.
B. 1/10 horsepower to 1/3 horsepower.
C. 1/3 horsepower to 1/2 horsepower.
D. 1/2 horsepower to 1 horsepower.
8. The flow through the capillary tube metering device is
determined by the
A. outside diameter of the tubing and its inside (bore)
diameter.
B. inside (bore) diameter and the appliance voltage.
C. outside diameter of the tubing and the length of the
tubing.
D. inside (bore) diameter and the length of the tubing.
9. A manual defrost system is most likely to be found on
what type of system?
A. An appliance with an induced-draft evaporator
B. An appliance with an induced-draft condenser
C. An appliance with a natural-draft evaporator
D. An appliance with two parallel compressors
10. The capillary tube metering device is often fastened where
to improve heat exchange and system performance?
A. Surface of the evaporator
B. Compressor discharge line
C. Compressor suction line
D. Liquid line

1419

11. The doors of domestic appliances are typically removed
when the appliance is disposed of to prevent
A. other individuals from using the appliance.
B. someone from getting trapped inside the appliance.
C. mold from forming inside the appliance.
D. water from accumulating inside the appliance.
12. Condensers in domestic refrigerators and freezers are
A. air-cooled.
B. water-cooled.
C. oil-cooled.
D. brine-cooled.
13. What is the name given to the heaters that are located
around the doors of the appliance to prevent sweating?
A. Defrost heaters
B. Oil heaters
C. Condensate heaters
D. Mullion heaters
14. Which of the following statements is true regarding the
interior surfaces of most refrigerators and freezers?
A. They are made of metal, are easy to clean, and can
become brittle when cold.
B. They are made of plastic, are easy to clean, and can
become brittle when cold.
C. They are made of metal, are difficult to clean, and can
become brittle when cold.
D. They are made of plastic, are difficult to clean, and
can become brittle when cold.
15. The adjustment device used for low atmospheric pressure conditions is called the
A. altitude thermostatic adjustment control.
B. automatic thermostatic adjustment control.
C. altitude electrostatic adjustment control.
D. automatic electrostatic adjustment control.
16. The ice-making process in a domestic freezer is typically
controlled by
A. temperature.
B. demand.
C. time.
D. pressure.
17. Depending on the type of condenser, the condenser saturation temperature for a domestic appliance located in
a cool, 65°F room will likely be between
A. 130°F and 140°F
B. 115°F and 125°F
C. 100°F and 110°F
D. 85°F and 95°F
18. When should gauges be installed on a domestic refrigerator or freezer?
A. Whenever the system is serviced
B. Each time the water filter is replaced
C. Once a year to check the refrigerant charge
D. Only when absolutely necessary


---

## PDF Page 158

1420

Section 9 Domestic Appliances

19. A dirty condenser coil on a domestic refrigerator will
cause the
A. appliance’s operating pressures to rise.
B. appliance’s operating pressures to drop.
C. suction pressure to rise and the discharge pressure to
drop.
D. discharge pressure to rise and the suction pressure to
drop.
20. Forced-draft evaporators are characterized as being
A. physically small with small quantities of air moving
through them.
B. physically large with small quantities of air moving
through them.
C. physically small with large quantities of air moving
through them.
D. physically large with large quantities of air moving
through them.
21. The type of compressor typically found on a domestic
appliance is
A. welded, semihermetic.
B. welded, hermetic.
C. flanged, semihermetic.
D. flanged, hermetic.

22. On a domestic appliance with a mechanical draft
condenser,
A. the compressor cycles on and off with the evaporator
fan motor.
B. the compressor cycles on and off with the condenser
fan motor.
C. the condenser fan motor cycles on and off with the
evaporator fan motor.
D. the condenser fan motor, evaporator fan motor, and
compressor cycle on and off together.
23. The door switch on a domestic appliance controls the
operation of the
A. compressor.
B. condenser fan motor.
C. evaporator fan motor.
D. defrost cycle.


---

## PDF Page 159

### UNIT 46
#### Room Air Conditioners
#### O B J E C T I V E S
After studying this unit, you should be able to
explain the purpose of window and through-the-wall room units.
explain how to differentiate between a window unit and a
through-the-wall unit.
- explain how to differentiate between a unit with a slide-out
chassis and a unit with a wrap-around sleeve.
- describe the refrigerants that are found in older window units
as well as newly manufactured models.
- describe the temperature range that best describes window
and through-the-wall air-conditioning units.
- list the major components in the refrigeration cycle of a
window cooling unit.
- describe the construction and function of the evaporator coil
on a window or through-the-wall air conditioner.
- describe the heating cycle in the heat pump or reverse-cycle
room air conditioner.
- explain how window air-conditioning units are installed.
- describe the electrical requirements for window units.
- describe the controls used on cooling-only room units.
- describe the controls used on heating and cooling room units.
- explain how to properly maintain window and through-the-wall
units.
- explain what system problems might arise if the air filter on a
window or through-the-wall unit is not kept clean.
- state the proper procedures for charging a room air conditioner.
- explain how to check the operation of the selector switch on a
room air conditioner.
-
-

#### 46.1 Air-Conditioning
#### And!Heating With
#### ROOM!UNITS
Room units are used to provide comfort cooling, and sometimes heating, to an individual room or relatively small
open area in a structure. Room air-conditioning units are
constructed of the same four major vapor-compression
refrigeration system components that have been discussed
in detail earlier in this book. When a particular component
or service technique is mentioned, refer to the appropriate
sections of the text for the necessary details. Systems and
components characteristic of room units are discussed in
this unit.
Single-room air-conditioning can be accomplished
in several ways, some involving the use of package (selfcontained) systems of some type. A common type of package
unit is the room air-conditioning window unit for cooling
only, Figure!46.1. Variations of this type of unit include electric strip heaters in the airstream with controls for heating
and cooling, Figure!46.2. If there is adequate air circulation
between multiple rooms, it may be possible to use a single
unit to condition more than one room.
Figure 46.1 A window unit for cooling. Courtesy Friedrich Air Conditioning Co.

- Wear back brace belts when lifting or moving any appliance.
- Lift with your legs, keeping your back straight. Whenever possible,
use appropriate equipment to move heavy objects, or get help from
someone else.
- Observe proper electrical safety techniques when servicing any appliance or system. Ensure that electrical power to the unit is off except
when needed for troubleshooting.
- Wear goggles and gloves when transferring refrigerant into or out of a
room air-conditioning unit.
- When performing service on window units, make sure that all loose
clothing and hair are secured because they could become entangled
in rotating fans and shafts.

1421


---

## PDF Page 160

1422

Section 9 Domestic Appliances

Figure 46.2 A window unit with heat added.

Figure 46.3 (A) Window and (B) through-the-wall-type units. Courtesy
Friedrich Air Conditioning Co.

#### Electric Heaters
#### In Leaving-Air
#### STREAM

(A)

#### 46.2 Room Air-Conditioning—
#### COOLING
The manufacturer’s design objectives for room units are to
achieve high efficiencies and low noise levels. Most units are as
compact as manufacturing and design standards will allow. The
intent is to get the most capacity from the smallest unit possible.
Cooling-only units may be either window or throughthe-wall types, Figure! 46.3. It is easy to distinguish between
window and through-the-wall units. Window units,
Figure 46.3(A), have louvers on the sides, while through-the-wall
units have solid sides, Figure 46.3(B). Window and throughthe-wall units are much the same, typically having only one
double-shaft fan motor for the evaporator and the condenser.
The capacity of these units may range from about 4000 Btu/h
(1/3 ton) to 24,000 Btu/h (2 tons). Some units are front-air
discharge and some are top-air discharge, Figure!46.4. Top-air
discharge is a more common configuration for through-the-wall
units; the controls are located on top. Frequently, these top-air
discharge units are installed in motels or similar structures where
individual room control is desirable. The controls are built into
the unit so the appliance may be serviced in place or changed
out for a spare unit and repaired in the shop.
Window and wall units are designed for easy installation
and service. Window units have two types of cases or sleeves.
In one type, the case or sleeve is fixed to the chassis of the
unit. This is referred to as a wrap-around sleeve. In order to
service this type of air conditioner, the entire unit must be
removed from the window or wall. The term chassis is used to
reference the assembly of all of the components that make up
the air-conditioning system. The second type of window unit
has a slide-out chassis. With this type of unit, the sleeve or
case is secured to the window opening and the chassis slides

(B)

in and out, Figure! 46.5. The sleeve configuration is important from a service standpoint. For units in which the case is
built on the chassis, the entire unit including the case must be
removed for service. A slide-out chassis may be pulled out of
the case for simple service.
Several companies make a roof-mount unit for travel
trailers and motor homes, Figure!46.6. This type of unit may
also be seen in gas station attendant booths. The case on this
unit lifts off the top, Figure!46.7. The controls for this type
of unit are located inside the conditioned space, Figure!46.8.

#### 46.3 The Refrigeration
#### CYCLE—COOLING
The most common refrigerant used in older room units
is R-22. R-22 is an HCFC refrigerant and, by the time of
this printing, will have been completely phased-out. The
phaseout date for R-22 is January 1, 2020, while the total


---

## PDF Page 161

### Unit 46 Room Air Conditioners
Figure 46.4 Some room units are front-air discharge and some are topair discharge.

#### COOLER
#### SUPPLY
#### Air Out

#### Warmer Return
#### Air In

#### Supply Air

#### FRONT-AIR
#### DISCHARGE

#### CONTROLS

#### Return Air
#### Top-Air Discharge

phaseout for all HCFC refrigerants is scheduled for January 1, 2030. However, newly manufactured units contain
R-410A, which is an HFC refrigerant and, as such, does
not contain chlorine and does not deplete ozone. R-410A
does, however, have a high global warming potential, GWP,
and, as a result, is classified as a super-polluter. R-410A will
be the only refrigerant discussed in this Unit. When other
refrigerants are encountered, the temperature/pressure chart
in Unit! 3, “Refrigeration and Refrigerants,” may be consulted for the pressure conversions.

1423

The basic refrigeration cycle utilized in a window or room
unit consists of the same four major components as those
described in Unit!3: an evaporator to absorb heat into the system, Figure!46.9; a compressor to pump the heat-laden refrigerant through the system, Figure!46.10; a condenser to reject the
heat from the system, Figure! 46.11; and an expansion device
to control the flow of refrigerant, Figure! 46.12. Although
commonly found on domestic refrigerators and freezers, heat
exchangers between the metering device (capillary tube) and the
suction line are not typically found on window air conditioners,
Figure!46.13. The complete refrigeration cycle is illustrated in
Figure!46.14.
Air-conditioning units are considered high-temperature
refrigeration systems, meaning the evaporator coil is intended
to operate above freezing to prevent condensate from freezing on the surface of the coil. Typically, the evaporators operate with a saturation temperature of about 358F. Central
air-conditioning systems operate with a design evaporator
saturation temperature of about 408F. Room units boil the
refrigerant much closer to freezing, so more care must be
taken to prevent freezing of the evaporator.
The evaporator is typically made up of copper or aluminum tubing with aluminum fins. The fins may be straight
or spiny, and all are in close contact with the copper tubing for the best heat exchange. The evaporator coil may be a
single circuit or can be manufactured with multiple, parallel
refrigerant circuits, Figure 46.15. Evaporators are small and
designed for the maximum obtainable heat exchange. Fins
that force the air to move from side to side and tubes that are
staggered to force the air to pass in contact with each tube
are typical, Figure!46.16.
The evaporator typically operates below the dew point
temperature of the room air for the purpose of dehumidification, so condensate forms on the coil. The condensate falls
into a pan beneath the coil, Figure! 46.17, and is generally
drained back to the condenser section where it is evaporated.
Figure!46.18 shows a typical evaporator with temperatures
and pressures.
The compressor for room units is a typical hermetically sealed air-conditioning compressor, Figure! 46.19. The
compressor may be reciprocating, Figure! 46.19, or rotary,
Figure! 46.20. Most, if not all, new room air-conditioning
units use rotary compressors. Compressors are described in
detail in Unit!23, “Compressors”.
Similar to the evaporator, condensers are typically copper or aluminum tubes with aluminum fins, Figure! 46.21.
The condenser is responsible for rejecting heat from the
system, and some of this heat can be used to evaporate the
condensate from the evaporator section. The evaporation of
condensate is generally accomplished by using the heat from
the discharge line and a slinger ring on the condenser fan
blade, Figures!46.22 and 46.23. Evaporating the condensate
keeps the unit from dripping and improves the efficiency of the
condenser.


---

## PDF Page 162

1424

Section 9 Domestic Appliances

Figure 46.5 Some window units are of the slide-out design, and in some, the cover is bolted to the chassis.
#### SLEEVE
#### CHASSIS

#### Case Fastened
#### To Chassis

#### Slide In Case

Figure 46.6 A roof-mount unit for recreational vehicles. Sometimes
these are used in small stand-alone buildings. Photo by Bill Johnson

#### Bolted To Case

Figure 46.8 Part of the control circuit is located inside, under the front
cover. Photo by Bill Johnson

Figure 46.7 The case lifts off the roof-mount unit. Photo by Bill Johnson

Figure 46.9 A room unit evaporator. Photo by Eugene Silberstein


---

## PDF Page 163

1425

### Unit 46 Room Air Conditioners
Figure 46.10 A room unit compressor. Photo by Eugene Silberstein

Figure 46.12 A room unit capillary tube. Photo by Eugene Silberstein

Figure 46.13 Although found on domestic refrigerators and freezers,
window air conditioners do not typically utilize suction-to-capillary-tube
heat exchange.
#### CONDENSER

#### Capillary Tube
#### EVAPORATOR
Figure 46.11 A room unit condenser. Photo by Eugene Silberstein

Figure 46.14 Refrigeration cycle component.

#### CONDENSER

#### EVAPORATOR

#### DISCHARGE
#### LINE

#### SUCTION
#### LINE

#### STRAINERDRIER
#### CAPILLARY
#### TUBE
#### COMPRESSOR


---

## PDF Page 164

1426

Section 9 Domestic Appliances

Figure 46.15 (A) An evaporator coil with three parallel refrigerant paths or circuits. (B) An evaporator coil with a single refrigerant circuit.
#### FINS

#### FINS

#### COMMON
#### SUCTION
#### LINE

#### SUCTION
#### LINE

#### AIRFLOW

#### AIRFLOW

#### CAPILLARY
#### TUBE

#### 3 Capillary
#### TUBES
#### 3 Different Circuits
(A)
Figure 46.16 Some fins force the air to have contact with the fins and
tubes.
#### Air Flows From
#### Side To Side

#### Single-Circuit Evaporator
(B)
Figure 46.17 A condensate pan.
#### Pan Positioned Under
#### The Evaporator
#### Drain To Condenser
#### Area Where Water
#### Is Evaporated

#### Note: Tubes Are
#### Not In A Straight
#### Line. They Are
#### STAGGERED.

#### Top View

#### Air Flows Up
#### And Down Also.

#### 46.4 Heat-Pump-Style Room
#### UNITS
Some window and through-the-wall units have reverse-cycle
capabilities similar to the heat pumps discussed in Unit! 43,
“Air Source Heat Pumps.” They can absorb heat from the outdoor air in the winter and reject this heat to the indoors. This is
accomplished with a four-way reversing valve. The valve is used

to redirect the suction and discharge gas at the proper time to
provide heat or cooling, Figure!46.24. Check valves are used to
ensure correct flow through the correct metering device at the
proper time. A study of Unit!43 will help in understanding the
basic heat-pump cycle because the same principles are involved.
The following is a description of a typical cooling cycle, illustrated in Figure 46.25.
During the cooling cycle, the refrigerant leaves the compressor, via the discharge line, as a hot gas. The hot gas
enters the four-way valve and is then directed to the outdoor
coil, where heat is rejected to the outdoors. The refrigerant
is condensed to a liquid, leaves the condenser, and flows to
the indoor coil after flowing through the capillary tube. The
refrigerant is expanded in the indoor coil, where it boils to
a vapor, just as in the cooling cycle in a regular cool-only
unit. The cold, heat-laden vapor leaves the evaporator and


---

## PDF Page 165

1427

### Unit 46 Room Air Conditioners
Figure 46.18 A typical R-410A evaporator with pressures and temperatures.

R-410A
348F

#### Last Drop Of Liquid
#### Pure Vapor
#### 558F Supply Air

348F

448F
105
psig
#### 758F Return Air
#### From Room
#### At 50% Relative
#### HUMIDITY
#### Partial Liquid (75%)
#### Partial Vapor (25%)

348F
#### 105 Refrigerant
#### FLOW
psig

#### Capillary Tube

Figure 46.19 A hermetically sealed compressor. Courtesy Tecumseh
Products Company.

Figure 46.20 A rotary compressor. Reprinted with permission of Motors
and Armatures, Inc.

#### CRANKSHAFT

#### UPPER
#### BEARING
#### PISTON
#### And Rod
#### LOWER
#### BEARING
OIL
#### PUMP


---

## PDF Page 166

1428

Section 9 Domestic Appliances

Figure 46.21 A finned-tube condenser.

Figure 46.23 The slinger ring attached to the condenser fan blade.
#### CONDENSER

#### Slinger Ring
#### Attached To
#### Condenser Fan
#### Blade Tips

#### ALUMINUM
#### FINS

#### Sheet Metal
#### End Sheet
#### COMPRESSOR
#### DISCHARGE
#### LINE

#### COPPER
#### TUBES

#### Fan Motor

#### Condensate From
#### EVAPORATOR
#### Pan To Hold Water
#### For Slinger To Dip Into

#### Capillary Tube
#### To Evaporator

#### STRAINER-DRIER

Figure 46.24 The four-way reversing valve for a heat pump. Photo by
Eugene Silberstein

Figure 46.22 Moisture evaporated with the compressor discharge line.
#### Condensate From
#### EVAPORATOR
#### VAPOR

#### Discharge Line
#### To Condenser

#### COMPRESSOR

#### Pan To Hold
#### CONDENSATE

enters the four-way valve body. The four-way valve directs
the refrigerant to the suction line, which carries the refrigerant to the compressor, where the refrigerant is compressed
and the cycle repeats itself.
The heating cycle may be followed in Figure!46.26. The
hot gas leaves the compressor and enters the four-way valve
body as in the cooling cycle. However, in the heating mode,
the four-way valve directs the hot gas to the indoor coil. The
indoor coil functions as the condenser and rejects heat to the
conditioned space. The refrigerant condenses to a liquid and

flows out of the indoor coil to the outdoor coil after flowing
through the capillary tube. In the outdoor coil, which is functioning as the evaporator, the refrigerant absorbs heat while
boiling to a vapor. The heat-laden vapor leaves the outdoor
coil and enters the four-way valve, where it is directed to the
compressor suction line. The vapor is compressed and moves
to the compressor discharge line to repeat the cycle.
The compressor found in a heat-pump system is not a
conventional air-conditioning compressor. It has a different cylinder displacement and horsepower. The compressor
must have enough pumping capacity for low-temperature
operation. The unit evaporator also operates below freezing
during the heating cycle, and frost will build up on it. Different manufacturers handle this frost buildup in different
ways, so the technician will have to consult their literature.
A defrost cycle may be used to defrost this ice, for example. Another point to remember is that the capacity of a


---

## PDF Page 167

1429

### Unit 46 Room Air Conditioners
Figure 46.25 The refrigeration cycle and description—cooling.
#### INDOORS

#### OUTDOORS
#### Outdoor Air In

#### HEAT-LADEN
#### Air Out

"FO
R
#### Air Ce
#### Pa D Dr
TT
#### Er Aft
N"

#### COOL
#### SUPPLY
#### Air Out

#### WARMER
#### RETURN
#### Air In
#### Compressor Pumps
#### HEAT-LADEN
#### REFRIGERANT.
#### Outdoor Coil
#### "Induced Draft Indoor Coil
#### Rejects Heat
#### Air Pattern" Absorbs Heat
#### Absorbed By
#### From Room Air.
#### Indoor Coil.

heat pump is less in colder weather, so supplemental heat—
commonly electrical strip heat—will probably be provided.
Supplemental heat may also be used to prevent the unit
from blowing cold air during the defrost cycle.

#### 46.5 Installation
There are two types of installation for both cooling and coolingheating room units: window installation and wall installation.
The window installation may be considered temporary because
a unit may be removed and the window restored to its original
use. The wall installation is permanent because a hole is cut
in the wall. This hole must be repaired if the unit is removed.
In a window installation, when a unit must be changed for a
new one a new unit that fits the window would probably be
available. A new unit that fits perfectly into an existing hole in
a wall may be very difficult to obtain.
Window installations are for either double-hung or casement windows, Figure!46.27. Units for double-hung windows

Figure 46.27 Window units are for either (A) double-hung or
(B) casement windows. Courtesy Friedrich Air Conditioning Co.

#### Summer Cooling Cycle

Figure 46.26 The refrigeration cycle and description—heating.
#### Cool Outdoor
#### Air In

#### COLD
#### Air Out

(A)
#### HEATLADEN
#### SUPPLY
#### Air Out

#### ROOM
#### Air In

#### Indoor Coil Is
#### Rejecting Heat
#### Absorbed By
#### Outdoor Coil.

#### Compressor Pumps
#### HEAT-LADEN
#### REFRIGERANT.
#### Outdoor Coil
#### Is Absorbing Heat
#### From Outdoor Air.

#### Winter Heating Cycle

(B)


---

## PDF Page 168

1430

Section 9 Domestic Appliances

are the most popular because there are more of these types of
windows. Units may be installed in other types of windows,
such as a picture window or jalousie window, but doing so
requires a great deal of carpentry skill, and often requires a
certain amount of glasswork. A special unit is manufactured
for casement window installation,!Figure 46.28.
Some general guidelines should be followed in every
installation. On the inside, a dedicated electrical outlet must
be located within the length of the cord furnished with the
unit. Extension cords are not recommended by manufacturers. The proper electrical outlet also must match the plug
on the end of the cord, Figure! 46.29. Window units may
be either 115- or 208/230-V operation and should be on
a circuit by themselves. Usually, a 115-V unit is chosen to
avoid having to install an electrical circuit, but this choice
is often made without investigating whether the existing
Figure 46.28 A window unit installed in a casement window.
#### Rolled Out
#### WINDOW
#### Hot Air Out
#### The Back

#### COLD
#### Air Out

#### ROOM
#### Air In
#### Outdoor Air
#### In The Side

Figure 46.29 The proper outlet must be used that matches the plug.

120 V
15 A

230 V
15 A

230 V
20 A

230 V
30 A

circuit already has some load on it. For example, a 115-V
electrical outlet may be part of the lighting circuit and a
television and several lamps may be on the same circuit.
The addition of a window air conditioner of any size may
overload the circuit.
Investigating the electrical circuit to see what extra
capacity is available is necessary. This may be accomplished
by turning on all the lights in the room nearest the intended
outlet, and possibly the lights in the adjacent room, and then
turning off the breaker that controls the outlet. The current
load from the lights may be totaled by adding them mathematically or using an ammeter on the wire to the circuit. If a
15-A circuit is already using 10 A, a window unit consuming
6 A will overload the circuit. A typical 5000!Btu/h unit will
pull about 7 A in a 115-V circuit. An inexperienced homeowner who buys a unit at the department store and installs
it may be in trouble.
Other considerations on the inside of the room are the
best window to use and the air direction. A window that
will give the best total room circulation may not be the
best choice because it may be next to the easy chair in a
den, by the bed in a bedroom, or behind the dining table,
Figure! 46.30. Some people will purchase a large window unit for several rooms. The unit must be able to circulate the air to the adjacent rooms or the thermostat
will shut the unit off and cool only one room. A floor fan
may be used to move the air from the room with the unit,
Figure! 46.31. Through-the-wall units in motels usually

Figure 46.30 Some bad locations for window air conditioners.
#### Window Unit

#### BEDROOM

#### Dining Room

DEN


---

## PDF Page 169

1431

### Unit 46 Room Air Conditioners

seem to be located on the outside wall, under the window
and where the chair or chairs and table are located. This is
the best practical place for the unit, but not necessarily
the best for the occupants. However, there may be no place
in a small room other than on an outside wall, Figure 46.32.
A unit located where air will recirculate—for example,
behind drapes—will be a problem in any installation. Air will
continually recirculate to the return-air grille and be cold
enough to satisfy the thermostat, shutting the unit off. The
airflow should usually be directed upward, as cold air will
fall, Figure! 46.33. This will also keep the supply air from

mixing with the return air and freezing the evaporator or
satisfying the thermostat.
Windows must be wide enough for the unit and must
open enough so that the unit can be set on the window
ledge, Figure! 46.34. Smaller units are of a size that when
placed on the window ledge, they will almost balance. In
larger units, the compressor is located more to the rear,
causing the unit to have a tendency to fall out of the window
unless half of it is extended into the room. This, of course,
is not desirable. Most manufacturers provide a brace kit
to support the back of the unit, 46.35. The bracket takes

Figure 46.31 A floor fan may be used to circulate air to adjacent rooms.

Figure 46.33 Cold air should be directed upward for best distribution.
#### Cold Supply Air Out

#### Blower Wheel
#### MOTOR

AIR
#### CURRENTS

#### BEDROOMS
#### Warmer Return Air In

Figure 46.34 The window must open wide enough for the unit to fit.
Figure 46.32 The outside wall may not be the best location for comfort, but it is the only place in most rooms.

#### Unit Is Too Big
#### For The Window.

?

#### Cold Air


---

## PDF Page 170

1432

Section 9 Domestic Appliances

Figure 46.35 Larger units may be located farther to the rear so that
they do not protrude into the room. A brace kit should be used.
#### Unit Is Slanted
#### Slightly Downward
#### To The Rear For
#### Condensate Drainage.

Figure 46.36 A foam strip to fill the gap between the window sections.

#### SPACE

#### Foam Rubber
#### Strip For Taking
#### Up Space Between
#### Window Panes

#### Brace Kit

the pressure off the upper part of the window by placing
the load on the bracket. A window unit never completely
fills the window. Each new unit comes with a kit to aid in
neatly filling the gap. The kit may contain telescoping side
panels or panels matching the unit color that may be cut
to fit. Also, the space between the partly raised movable
window section and the upper part of the window must
be insulated. Usually a foam strip is furnished for this purpose, Figure 46.36.
Directions are included with each new unit. Be sure to
follow them and use all of the appropriate mounting hardware supplied with the unit. Units installed without the
proper braces or window kits tend to vibrate, Figure!46.37.
A properly braced unit will typically slant slightly to the rear
for proper condensate drainage. When the weight is supported at the back, the pressure on the window is relieved
and vibration is reduced.
Most units evaporate the condensate, but some allow
it to drain out the back. This condensate should drain to a
proper location, such as a flower bed, the lawn, or a gutter, Figure! 46.38. Properly sized units operating under a
normal load will be able to completely evaporate the condensate without having the unit drip. However, when there
is an excessively high load on the system, even properly sized
units may drip. Sometimes condensate is allowed to drip on a
sidewalk. This is not good, as algae may form and the walkway could become slick, Figure!46.39. The unit must also be
installed in such a manner that air can circulate across the

Figure 46.37 An awkward installation because the bracket kit has been
lost.

#### WOOD
#### WEDGE

#### BRICK
#### STACKED


---

## PDF Page 171

1433

### Unit 46 Room Air Conditioners
Figure 46.38 The condensate should drain to the proper place.

#### Unit Tilted
#### SLIGHTLY
#### BACK

Figure 46.40 The heat must be able to escape from around the unit.
Units with the condenser in an adjacent room will not operate efficiently.

#### No Place For Heat To Escape
#### Hot Air Out
#### STORAGE
#### CLOSET
#### Hot Air In

#### OFFICE
#### CONDENSATE
#### Absorbed Into
#### Flower Bed

Figure 46.41 Recirculated air will cause high head pressure.
Figure 46.39 Condensate on a walkway can be dangerous.

#### Top View
#### Some Air Is Recirculating

#### COLD
AIR

condenser and not recirculate. It must be allowed to escape
the vicinity and not heat the surroundings. Window units
have been located with the condenser in a spare room, such
as at a business location, Figure!46.40. This is poor practice
because the unit heats the air, and high operating conditions
will occur. Recirculation will cause high head pressure and

#### Tree With
#### Heavy Foliage

high operating cost, Figure!46.41. In addition, there should
be no obstructions located close to the air discharge.
Through-the-wall units typically protrude into the room
only a slight amount with the bulk of the unit on the outside,
Figure!46.42. When these units are installed in a motel, the
outdoor portion protrudes into the walkway slightly. If condensate is not completely evaporated, it will run across the
walkway and cause a hazard. Through-the-wall units may
be installed while the building is under construction. This
is accomplished by installing wall sleeves and covering the
openings until the unit is set in place, Figure!46.43. The wiring is run to the vicinity of the unit, and the unit is connected
when installed. It is important that holes of the correct size
be cut. The wall sleeve should be purchased from the manufacturer in advance to ensure this.


---

## PDF Page 172

1434

Section 9 Domestic Appliances

Figure 46.42 Most of the through-the-wall unit is located on the outside of the wall.

Figure 46.44 The thermostat is located in the return airstream. Photo
by Eugene Silberstein

#### WALKWAY
#### WALKWAY

Figure 46.45 A typical selector switch for a room unit.
Figure 46.43 Wall sleeves may be installed in advance of the unit.

#### Hot Terminals (L2)
#### BACK
#### COMMON
#### Terminals (L1)

#### HIGH
FAN
LOW
FAN

OFF
#### HIGH

#### Wall Sleeves Installed
#### Ready For Units

FAN
LOW
FAN
#### HIGH
COO
L
LOW
COO
L

#### FRONT

#### 46.6 Controls For Coolingonly Room Units
Room units that provide only cooling are plug-in appliances furnished with a power cord. Most of the time, all
of the controls are contained in the unit, as there is no
wall-mounted thermostat. Many new room units, however, do come supplied with wireless remote controls
so that the user can turn the unit on and off, as well as
change the temperature setting in the space without having to approach the unit. In all cases, the room thermostat sensor is located in the unit’s return airstream,

#### HIGH
#### COOL

LOW
#### COOL

#### TYPICAL

Figure! 46.44. A typical room unit may have a selector
switch to control the fan speed and provide power to the
compressor circuit, Figure! 46.45. The selector switch may
be considered a power distribution center. The power cord
will usually be wired straight to the selector switch for convenience. Therefore it may contain a hot, grounded neutral
and a frame safety (green) ground wire for a 115-V unit.
A 208/230-V unit will have two hot wires and a ground,
Figure!46.47. The ground or neutral wire for 115-V service
is routed straight to the power-consuming device. The hot
wire is connected directly to the other side of the powerconsuming device.


---

## PDF Page 173

1435

### Unit 46 Room Air Conditioners
Figure 46.46 Typical selector switch terminal designations for 120-V units.
#### Frame Ground (Safety)

#### L1 Hot
#### (120 Volts)

#### L2 Neutral (0 Volts)

#### Selector Switch

L2

#### 120HIGH
#### VOLT
#### Unit L1 Low
#### COOL

FAN

R

#### Cooling Terminal
#### Same For High
#### Cool Or Low
#### COOL
#### THERMOSTAT

RUN
S

#### START

#### Run Capacitor

#### Ptc (Startassist Device)

C
#### COMPRESSOR
#### OVERLOAD
#### INTERNAL
#### WINDING
#### THERMOSTAT

#### COMPRESSOR

Figure 46.47 Typical selector switch terminal designations for 208/230-V units.
#### Frame Ground (Safety)

#### L1 Hot
#### (120 Volts)

#### L2 Hot (120 Volts)

L2

208/
#### HIGH
#### 230Volt L1 Low
#### UNIT
#### COOL

L2
#### To Fan Motor (High Speed)
#### To Fan Motor (Low Speed)
#### To Compressor
Figure 46.48 Control switch wiring for a room unit equipped with an
energy-saver switch.

Many combinations of selector switches will allow the
owner to select fan speeds, high and low cool, exhaust, and
fresh air. High and low cool is accomplished with fan speed.
Because the unit has only one fan motor, a reduction in
fan speed slows both the indoor and the outdoor fan. This
reduces the capacity and the noise level of the unit.
Some units are equipped with energy-saver switches. The
purpose of this switch is to allow the user to determine if
the!fan motor should cycle on and off with the compressor.
The basic circuit for an air conditioner equipped with this
control is shown in Figure 46.48. In this diagram, contacts
L1-C will close whenever the selector switch is set to the
COOL position. With the energy-saver switch in the OFF
position, power from L1 will be fed to Terminal A all the
time, whether or not the unit is set to COOL or if the space
thermostat is calling for compressor operation. This means

#### Selector Switch
#### T-STAT

L1
#### Fan Motor

L1
LOW

C
A

#### HIGH
OFF

ON

#### Energy Saver
#### SWITCH

L2

#### COMP


---

## PDF Page 174

1436

Section 9 Domestic Appliances

Figure 46.49 With the energy-saver switch OFF, the fan motor operates
independently of the compressor.

Figure 46.51 Diagram showing the path of electric current when the
compressor is operating and the energy-saver switch is on.

#### Selector Switch

#### Selector Switch
#### T-STAT

L1
#### Fan Motor

L1
LOW

#### T-STAT

L1

C

#### Fan Motor

A

LOW

#### HIGH

C
L1

#### HIGH

OFF

ON

OFF

#### Energy Saver
#### SWITCH

L2

L1

ON

#### Energy Saver
#### SWITCH

L2

#### COMP

that, with the energy-saver switch in the OFF position, the
fan will operate independently of the thermostat and cooling contacts on the switch, Figure 46.49. With the energysaver switch in the ON position, power from L1 will be fed
to Terminal A only when the selector switch is calling for
cooling and the space thermostat is calling for compressor
operation, Figure 46.50. If the energy-saver switch is in the
ON position and the selector switch is set to COOL and
the space thermostat is calling for cooling, Terminal A will be
powered and the indoor fan will operate, Figure 46.51. If the
thermostat is satisfied, both the compressor and the fan will
cycle off. Some newer units have electronic wireless remote
controls. They often have cool and fan speed options, and
Figure 46.50 With the energy-saver switch ON, the fan motor can only
operate when compressor operation is called for.
#### Selector Switch

#### COMP

24-hour ON-OFF timers. The exhaust and fresh-air control
is a lever that positions a damper to bring in outdoor air or
exhaust indoor air, Figure! 46.52. The selector switch sends
power to various circuits (including the compressor start circuit) to start the compressor. Motor starting was discussed in
Unit!19, “Motor Controls,” and will not be further discussed
here. Figure!46.53 shows some selector switch positions and
various modes of operation.

Figure 46.52 Exhaust and fresh air are accomplished with a damper
operated from the front of the unit.
#### Door Open,
#### Air Out
#### Door At Fan
#### Outlet, Positive
#### Air Pressure

#### T-STAT

L1
#### Fan Motor

L1
LOW

C
A

#### HIGH
OFF

ON

#### Energy Saver
#### SWITCH

L2

#### COMP

#### Open Position,
#### Air In
#### Door At Fan Inlet,
#### Negative Air Pressure


---

## PDF Page 175

### Unit 46 Room Air Conditioners
Figure 46.53 Some selector switch wiring diagrams and compressor
starting diagrams. (A) In the OFF position, no electrical connections are
made. (B) In the HI FAN position, an electrical connection is made between
L1 and the HI FAN terminal. (C) In the LOW FAN position, an electrical
connection is made between L1 and the LOW FAN terminal. (D) In the
HI COOL position, electrical connections are made between L1 and the
HI FAN terminal as well as between the L1 and COOL terminals. (E) In
the LOW COOL position, electrical connections are made between L1 and
the LOW FAN terminal as well as between the L1 and COOL terminals.
#### GROUND
L1

#### GROUND

L2

(A)

L1

L1

L2

(B)

L2

#### GROUND
L2

(C)

L2

L2

#### HIGH

#### HIGH
#### L1 Low
#### COOL

L1

OFF

#### HIGH

LOW

L1

#### COOL

#### High Fan
#### GROUND

L1

L1

(E)

L2

#### Low Fan

L2
L2

#### HIGH
L1

#### COOL

#### GROUND

L2

(D)

LOW

#### HIGH

LOW

L1

#### COOL

LOW

on the thermostat will close on a drop in sensed space temperature. If the unit is a heat pump, it will have a selector
switch to select heating or cooling. The cooling cycle should
be a typical cycle with the addition of the four-way valve.
In the heating cycle, defrost may have to be considered.
Many newer units with strip heat have electronic controls.
In these units, a thermostat usually controls the heating
elements to maintain constant room temperature, and they
may have digital touch-pad controls with remotes and a
24-hour ON-OFF timer.

#### 46.8 Maintaining And
#### Servicing Room Units
Maintenance of room units basically involves keeping the
filters and coils clean. Most newer motors are typically permanently lubricated. If the filter is not maintained, the indoor
coil will become dirty and cause the unit to operate at low
suction pressures. This will cause the evaporator coil temperature to drop. While in the cooling mode, the coil is already
operating at about 358F. If the coil temperature drops below
this, ice will begin to form. Some manufacturers provide
freeze protection that will shut the compressor off and allow
the indoor fan to run until the threat of freezing is over. This
may be done with a thermostat located on the indoor coil or
a thermostat mounted on the suction line, Figure 46.55.

#### COOL

#### Low Cool

#### High Cool

#### 46.7 Controls In Cooling
#### And Heating Units
The cooling controls for cooling and heating units are the
same as previously discussed for the cooling cycle. Typically, a selector switch changes the unit from cooling to
heating. When the unit has electric strip heat, the selector
switch merely directs the power to the heating element
through the thermostat, Figure!46.54. The heating contacts

Figure 46.55 Freeze protection for a room unit.
#### SUCTION-LINE
#### Thermostat For
#### Shutting The Compressor
#### Off If A Freezing
#### Condition Occurs

Figure 46.54 The selector switch directs the power to the heating or
cooling circuits.
#### GROUND
L1

L2
L2

L1

#### HIGH

#### High Fan

LOW

#### Low Fan

#### COOL

#### COOL

#### HEAT

#### HEAT

1437

#### THERMOSTAT
#### Feeler Bulb
#### Mounted Touching
#### The Coil. Will Shut The Unit
#### Off If Ice Begins To Form.


---

## PDF Page 176

1438

Section 9 Domestic Appliances

Figure 46.56 A line tap valve. Photo by Eugene Silberstein

Figure 46.57 Testing for a low charge before installing gauges.
#### Block Airflow
#### Until Air Is
#### Warm To The Hand.

#### Entire Coil
#### SWEATING

Service may involve mechanical or electrical problems.
Mechanical problems usually arise in the fan motor and
bearing or refrigerant circuits. All room units have a critical
refrigerant charge, and gauges should be installed only after
there is some proof that they are needed. The system will
normally be sealed and for gauges to be installed line tap
valves or the installation of service ports on the process tubes
will be required. Line tap valves and their use is discussed in
Unit!45, “Domestic Refrigerators and Freezers.” Figure!46.56
shows an example of a line tap valve. Line tap valves must
be removed from the system after use. Since these valves leak,
leaving one installed on a room unit is a violation of Section
608 of the Clean Air Act of 1990. NOTE: Be sure to follow
the valve manufacturer’s instructions. -
A bench test at the workshop is often performed on room
units. Before installing gauges, the technician should perform
the following test when a low charge is suspected. Because
the condenser and the evaporator operate in air that is the
same temperature, the condenser airflow may need to be
reduced to move any refrigerant from the condenser due to
low head pressure. A full explanation of condenser operation
and charging under low ambient conditions is discussed in
Unit! 29, Section 29.6, “Calculating the Correct Head Pressure for Air-Cooled Equipment.” Refer to Figure!46.57 while
reading the following:
-

Remove the unit from its case.

-

-
-

-

-

-

#### Sweat On Suction Line

Make sure that air flows through the coils. For temporary
testing, cardboard may be positioned over places where
panels force air to flow through the coils.
Start the unit in HIGH COOL.
Let the unit run for about 5!min and observe the sweat on
the suction line. It should come close to the compressor.
The evaporator should be cold from bottom to top.
Cover a portion of the condenser to force the head pressure
to rise. If the room is cool, a portion of the charge may be
held in the condenser. The condenser airflow may be blocked
to the point that the air leaving it is hot, about 1108F.
With the head pressure increased, allow the unit to run
for 5!min; the sweat line should move to the compressor.
If the humidity is too low for the line to sweat, the suction
line should be cold. The evaporator should be cold from
bottom to top. If only part of the evaporator is cold (frost
may form), the evaporator is starved. This may be a result
of a restriction or a low charge.
If the compressor is not pumping to capacity and the
charge is correct, the coil will not be cold anywhere, only
cool. An ammeter may be clamped on the common wire
to the compressor and the amperage compared to the fullload amperage of the compressor.

When this test indicates that the charge is low, because
the suction line is not cold or sweating, gauges should be
installed.


---

## PDF Page 177

1439

### Unit 46 Room Air Conditioners

When the charge is low, the leak should be found. If
the unit has never had a line tap or service port installed
and has operated for a long period of time without a problem, it can be assumed that the leak has just occurred. An
electronic leak detector may be used to help locate the
leak. Turn the unit off and allow the pressures to equalize. Make sure there is enough refrigerant in the unit to
properly leak check. If the system temperature and pressure relationship indicates there is no liquid present, there
is so little refrigerant in the system that what is left could
be considered trace refrigerant for leak-checking purposes.
If the leak cannot be found with the unit off, dry nitrogen may be used to increase the pressure to the pressure
at which the unit was leak tested at the factory. Be sure
to check the nameplate on the unit for this information.
Once the leak has been located, the nitrogen and refrigerant trace can be released to the atmosphere. After the leak
has been repaired, the unit must be pressure tested, properly evacuated, and recharged.
The correct method of charging a unit is to remove and
recover the remaining charge, evacuate the unit, and measure
in the correct charge printed on the nameplate.
#### SAFETY
PRECAUTION: Do not start the unit with a nitrogen charge in it
because high pressure will occur and the motor will quickly overheat due to lack of cooling. - Technicians should use accurate scales similar to the one in Figure! 46.58 to measure
the charge. At times, the technician may want to adjust the
charge rather than start from the beginning. A charge may
be adjusted by using the following method, which, together
with Figure!46.59, illustrates the procedure:
-
-

-

-
-

-

-

Install suction and discharge gauge lines.
Purge the gauge lines and connect them to the correct
refrigerant cylinder.
Make sure that air is passing through the evaporator and
the condenser coils; cardboard may be used as temporary
panels.
Start the unit in HIGH COOL.
Watch the suction pressure and do not let it fall below
atmospheric pressure into a vacuum; add refrigerant
through the suction gauge line if the pressure falls too
low.
Adjust the airflow across the condenser until the head
pressure is 420 psig and corresponds to a condensing temperature of 1208F for R-410A. Refrigerant may have to be
added to obtain the correct head pressure.
Add refrigerant vapor at intervals with the head pressure
at 420 psig until the compressor suction line is sweating
at the compressor. As refrigerant is added, the airflow will
have to be adjusted over the condenser or the pressure will
rise too high. Note also that the evaporator coil should
become colder toward the end of the coil as refrigerant is
added.

Figure 46.58 Charging scale. Photo by Eugene Silberstein

Figure 46.59 Charging a unit by sweat line.
118 psig

420 psig

R-410A

#### Coil Sweating
#### All Over

#### Condenser Airflow
#### Blocked To Maintain
SUCTION LINE SWEATING 420-psig DISCHARGE
#### PRESSURE
#### To And On The
#### Compressor Shelf

-

The correct charge is verified after about 15!min of operation at 420! psig and by a cold (probably sweating) suction line at the compressor. The suction pressure should be
about 118!psig and the compressor should be operating at
near full-load amperage.


---

## PDF Page 178

1440

Section 9 Domestic Appliances

When a system must be evacuated, the same procedures
are used as those discussed in Unit!8, “Leak Detection, System Evacuation, and System Cleanup.” The larger the evacuation ports, the better. Unit!45, “Domestic Refrigerators and
Freezers,” has a complete evacuation procedure for refrigerators and freezers; this same procedure would apply here.
The capillary tube may be serviced in much the same
manner as described in Unit!45, “Domestic Refrigerators and
Freezers.” If the head pressure rises and the suction pressure
does not and refrigerant will not fill the evaporator coil, there
is a restriction. In this case, the technician must make sure
the compressor has a starting relay and capacitor or it may
not start. Thermostatic and automatic expansion valves do
not equalize during the off cycle. This is a workable situation
for a room unit, but not a refrigerator.
It may be difficult to remove the fan motor in many
units. They are so compact that the fans and motor are in
close proximity to the other parts. The evaporator fan is
normally a centrifugal type (squirrel cage design) and the
condenser fan is typically a propeller type. The condenser
fan shaft usually extends to a point close to the condenser
coil. Often there is not room to slide the propeller fan to the
end of the shaft, Figure!46.60. Either the fan motor must be
raised up or the condenser coil moved, Figure!46.61. The
evaporator fan wheel is normally locked in place with an
Allen-head setscrew that must be accessed through the fan
wheel with a long Allen wrench, Figure 46.62.
Electrical service requires the technician to be familiar
with the electrical power supply. All units are required to be
grounded to earth. This involves running a green or bare copper ground wire to every unit from the grounded neutral bus

Figure 46.60 Often the condenser fan is hard to remove from the shaft
because of the clearance between the condenser and fan.
#### Fan Shroud
#### AROUND
#### Fan Blades

#### MOTOR

#### CONDENSATE
#### SLINGER
#### Discharge Line
#### To Condensate

#### Top View

Figure 46.61 The condenser may be moved back or the fan motor may
be raised in order to remove the fan blade.

bar in the main control panel. Ground wires provide a safety
circuit to protect the service technician and others from electrical shock hazard. The electrical service must be of the correct voltage and have adequate current-carrying capacity. The
example described in Section! 46.5, “Installation,” describes
what typically happens if the circuit was not planned to operate an air-conditioning unit.
Electrical service may involve the fan motor, the thermostat, the selector switch, the compressor, and the power cord.
The fan motor will be either a shaded-pole or a permanent

Figure 46.62 An Allen-head setscrew may be loosened by inserting a
long Allen wrench through the blades.
#### Long Allen-Head Wrench
#### Passage Through
#### Blades For Wrench

#### CONDENSER
#### Not Enough
#### Clearance To
#### Remove Fan
#### From Shaft

#### CONDENSER
#### Fan Shaft

#### MOTOR

#### Squirrel Cage Fan


---

## PDF Page 179

1441

### Unit 46 Room Air Conditioners
Figure 46.63 Fan motors. (A) Shaded pole. (B) Permanent split capacitor.
Courtesy Dayton Electric Manufacturing Co.

Figure 46.64 If the meter reads voltage, the thermostat contacts are
open.
L1 L2
230 V

R
C

(A)

S

(B)

split-capacitor type, Figure 46.63. These motors are discussed
in detail in Section!4.
The thermostat for room units is usually mounted with
the control knob in the control center and the remote bulb
is located in the vicinity of the return air. These thermostats
are the line-voltage type discussed in Unit!13, “Introduction
to Automatic Controls.” Since most units operate with the
fan running continuously anytime the selector switch is set
for cooling or heating, there is a moving airstream over the
thermostat’s sensing bulb at all times.
It is important to remember that the thermostat is a
switch that passes power to the compressor start circuit.
If the thermostat is suspected of not passing power to the
compressor start circuit, unplug the unit (shut off the power
and lock the circuit out if wired direct) and place the voltmeter leads on the thermostat terminals. Turning the power
back on, put the selector switch at the HIGH-COOL position and observe the voltmeter reading. If there is a voltage
reading across the thermostat, the thermostat contacts are
open, Figure 46.64.
If the selector switch is suspected of not passing
power, turn the power off and gain access to the switch’s
terminals. To verify that power is being supplied to the

switch, connect the test leads of the voltmeter to the L1
and L2 Terminals on the switch. If power is being supplied to the switch, the meter should read line voltage,
Figure 46.65. If the HI COOL mode is to be checked, the
selector switch should be set to HI COOL and the temperature setting on the thermostat should be set to a point that
is well below the actual temperature in the space. Voltage
readings should then be taken between the L2 Terminal and
the HIGH FAN Terminal, Figure 46.66(A), and between
the L2 Terminal and the COOL Terminal, 46.66(B). If the
switch is operating properly, both of these voltmeter readings should be line voltage. If the switch is not operating
properly, either the voltage reading between Terminal L2
and the HIGH FAN terminal, Figure 46.67(A), or the voltage reading between Terminal L2 and the COOL terminal,
Figure 46.67(B), will be 0 volts. If this is the case, the switch
needs to be replaced.
Compressor electrical problems may be in either the
starting circuit or the compressor itself. Room units use
single-phase power. Compressors are often started with a
capacitor or with the help of a positive temperature coefficient device (PTC) described in Unit!17, “Types of Electric
Motors.” Electrical troubleshooting and capacitor checks are
discussed in Unit! 20, “Troubleshooting Electric Motors.” A
review of these units will help in understanding motors and
their problems.
Power cord problems usually occur at the end of the
cord where it is plugged into the wall plug. Loose connections that occur because plugs do not fit well or the plug or
power cord has been stepped on and partially unplugged
are the big problems. The power cord should make the
best connection possible at the wall outlet. Sometimes
the cord may need support to relieve the strain from the


---

## PDF Page 180

1442

Section 9 Domestic Appliances

Figure 46.65 There should be a line voltage reading between the L1 and L2 Terminals on the switch.

230 V

#### GROUND
L1

L2

L2
LOW
L1

#### HIGH
R

#### COOL

#### THERMOSTAT

S

RUN
#### CAPACITOR

RUN

C

#### START

#### COMPRESSOR
#### OVERLOAD

#### COMPRESSOR

Figure 46.66 Line voltage reading between (A) the L2 Terminal and the HIGH FAN terminal and (B) the L2 Terminal and the COOL terminal. This switch
is good.

230 V

#### GROUND
L1

L2
#### Switch Set To High Cool
L2
LOW

L1

#### HIGH
R

#### COOL

#### THERMOSTAT

S

RUN
#### CAPACITOR

RUN

C

#### START

#### COMPRESSOR
#### OVERLOAD

#### COMPRESSOR

(A)

230 V

#### GROUND
L1

L2
#### Switch Set To High Cool
L2
LOW

L1

#### HIGH
R

#### COOL

#### THERMOSTAT

S

RUN
#### CAPACITOR

RUN

C

#### START

#### COMPRESSOR
#### OVERLOAD

#### COMPRESSOR

(B)


---

## PDF Page 181

1443

### Unit 46 Room Air Conditioners

Figure 46.67 Voltage reading of 0 volts between (A) the L2 Terminal and the HIGH FAN terminal or (B) the L2 Terminal and the COOL terminal. This
switch is defective.

0V

#### GROUND

L1

L2
#### Switch Set To High Cool
L2
LOW

L1

#### HIGH
R

#### COOL

S

#### THERMOSTAT

RUN
#### CAPACITOR

RUN

C

#### START

#### COMPRESSOR
#### OVERLOAD

#### COMPRESSOR

(A)
0V

#### GROUND

L1

L2
#### Switch Set To High Cool
L2
LOW

L1

#### HIGH
R

#### COOL

#### THERMOSTAT

S

RUN
#### CAPACITOR

RUN

C

#### START

#### COMPRESSOR
#### OVERLOAD

#### COMPRESSOR

(B)
Figure 46.68 A power cord may need support.

connection, Figure! 46.68. If the cord becomes hot to the
point of discoloration or the plug swells, the plug should
be changed. The wall receptacle may need inspection to
make sure that damage has not occurred inside it. If the
receptacle is discolored or distorted, it should be changed;
installing a new plug if the receptacle is defective will not
help solve the problem.

#### Bracket For
#### Holding Plug
#### In Socket


---

## PDF Page 182

1444

Section 9 Domestic Appliances

#### H Vacr Golde N Ru Le S
When making a service call to a residence:
Try to park your vehicle so that you do not block the
customer’s driveway.
- Always carry the proper tools and avoid extra trips
through the customer’s house.
- Ask the customer about the problem. The customer
can often help you solve the problem and save you
time.
-

Added Value to the Customer
Here are some simple, inexpensive procedures that may
be added to the basic service call.
Clean or replace the air filters.
Advise customers about proper operation; for example, tell them not to allow conditioned air to recirculate into the return air.
- If removal of the unit is necessary, obtain the proper
assistance and use dropcloths to prevent dirt from the
unit from falling on the floor.
-
-

#### 46.9 Service Technician Calls
#### Service Call 1
A customer in an apartment reports that the window unit in
the dining room, used to serve the kitchen, dining room, and
living room, is freezing solid with ice every night. The tenants
both work during the day. They shut the unit off in the morning and turn it on when they get home from work. The air
temperature is 808F inside and outside by the time they turn
the unit on. The problem is that the head pressure is too low
during the last part of the cycle, starving the evaporator and
causing it to operate below freezing.
The apartment house technician arrives late in the afternoon when the tenants get home. The technician asks them
to describe how they are using and setting the controls on
the unit to get an idea about what the problem might be.
The tenants show him how the thermostat is set each night.
The technician explains that the outdoor temperature is
cooler than the temperature in the apartment by the time
the unit is turned on and that a better approach may be to
leave the unit on LOW COOL during the day and to raise
the thermostat setting several degrees, letting the unit run
some during the day. A call back a few days later verifies that
the unit is performing well using this approach. The unit had
no problem; it was lack of operator knowledge.

#### Service Call 2
A customer calls to indicate that the air conditioner in the
guest bedroom is not cooling the room. The coil behind the
filter has ice on it. This sounds like a low-charge situation.
The problem is that a drape is partially hanging in front of the
unit, causing the cool supply air to recirculate. The supply air
louvres are also pointing downward.
Wiping his feet before entering the apartment, the
technician makes his way to the unit. He notices that
the drape hangs in front of the unit and explains that the
drape will have to be kept out of the airstream. Also, the air
discharge is pointed down, causing the air to move toward
the return-air inlet. This is adjusted.
Just to be sure that the unit does not also have a low
charge, the technician pulls it out of the case and places it
on a small stool so it can be started. The technician notices
that when the unit is started, air blows out of the top of the
blower compartment and bypasses the indoor coil, so he
places a piece of cardboard over the fan compartment to
force the air through the coil. He starts the unit again and
partially blocks the condenser to force the head pressure
higher. After the unit has run for a few minutes, the suction
line starts to sweat back to the compressor.
If the unit had a low charge, ice would form on the bottom
of the coil because there would not be enough refrigerant
to fill it. If the coil were dirty or the airflow blocked, the coil
might ice all over, even to the compressor. The compressor
might sweat excessively because the refrigerant wouldn’t be
boiled to a vapor and liquid would enter the compressor.
This unit has never had gauges installed, so it has the original
charge and it is still correct. The technician stops the unit,
pushes it back into its case in the window, and cleans the
filter. The unit is started and left operating normally.

#### Service Call 3
A customer calls to report that his room air conditioner is not
cooling so it has been turned off. The problem is a leak in
the high-pressure side of the system.
The technician asks the owner about the problem he is
having with the unit, explaining that he will look at the unit
and make every effort to resolve the problem. He then starts
the unit. The compressor runs, but the unit does not cool. The
technician turns the unit off and slides it out of its case onto a
stool and restarts the compressor. He feels the discharge line
and notices that it is cool to the touch. The technician tells
the customer that the unit will have to be taken to the shop
for further evaluation. He then brings in a hand truck as well
as materials to seal the opening left by the removed air conditioner. He informs the customer that he will receive a call as
soon as there is more information about the unit.
At the shop, the unit is moved to a workbench, and a line
tap valve is installed on the suction process tube. When the


---

## PDF Page 183

### Unit 46 Room Air Conditioners

gauges are fastened to the line tap valve, a pressure of 0 psig
registers on the gauge. The system is out of refrigerant. The
technician allows a very small amount of R-410A, the refrigerant for the system, to flow into the unit and then increases the
pressure to about 100!psig with dry nitrogen. No leak can be
heard, so an electronic leak detector is used, which locates a
leak on the discharge-line connection to the condenser. The
nitrogen, along with the trace of R-410A, is released from
the unit. The process tube is cut off below the line tap valve
connection. A 1/4-in. flare connection is soldered to the end
of the process tube and a gauge manifold connected to the
low side; the discharge line leak is repaired using a hightemperature, silver-bearing brazing rod.
After removing the torch from the connection, the gauge
manifold valve is closed to prevent air from being drawn into
the system when the vapor inside cools and shrinks. When
the connection is cooled, nitrogen is introduced to the system
and the unit is leak-checked again, this time with a liquid leak
detection solution. There is no leak. The nitrogen is released
from the unit, and the system is ready for evacuation.
The vacuum pump is attached to the system and started.
While the system is being evacuated, the technician moves
the electronic scales to the system and prepares for charging. Because the service connection is on the low-pressure
side of the system, the charge will have to be in the vapor
state to prevent liquid refrigerant from entering the compressor. The unit is designed for 18.5! oz of refrigerant. The
30-lb cylinder should deliver enough refrigerant to keep the
pressure from dropping during charging. When the appropriate level on the vacuum gauge, 500 microns, has been reached
and held, the vacuum pump is disconnected from the unit and
the center hose on the gauge manifold is connected to the
refrigerant cylinder. The center hose on the manifold is purged
of air, and the correct charge is allowed into the system.
If the charge will not move into the system, the technician may start the compressor to lower the low-side pressure where refrigerant will move from the cylinder into
the system.
NOTE: DO NOT allow the system to operate in a
vacuum. If it tries to go into a vacuum, shut the compressor
off for a few minutes. - When the correct charge is established,
the unit is started. It is cooling as it should.
The technician takes the unit back to the customer and
places it in the window, starts it, and makes sure that it
operates correctly. Before leaving, the technician asks the
customer if there are any questions about the unit.

#### Service Call 4
A customer in a warehouse office reports that the window
unit cooling the office is not adequately cooling the space.
The problem is a slow leak.
When the technician looks at the unit, he determines that
it definitely has a low charge; the evaporator coil is only cold
halfway through. He pulls the unit out of the case and sets it

1445

on a stool. The technician points out that the unit is old and
needs replacing. The customer asks if there is anything that
can be done to get them through the day.
The technician fastens a line tap to the suction line and
connects a gauge line; the suction pressure is 90 psig. The
unit has R-410A, which should yield an evaporator temperature of 268F. The unit is showing signs of frost on the
bottom of the coil. This is an old unit, so the technician
decides to add refrigerant to adjust the charge. It is about
808F in the room. The condenser airflow is blocked until the
leaving air is warm to the hand. Refrigerant is added until
the suction line sweats to the compressor. The gauges are
removed and the unit is placed back in the case, but the
leak was not found. The company requests that a new unit
be installed the next day.
When the old unit is discarded, the
refrigerant will have to be recovered before it is scrapped.
Classroom Discussion: How would you have handled this
call? What would you have done with the line tap valve? Are
any laws being violated?

#### Service Call 5
A new unit sold last month is brought to the shop for the technician to repair. The service repair order reads, “no cooling.”
The problem is that the compressor is stuck and will not start.
The technician checks to make sure the selector switch
is in the OFF position and plugs the unit into a 230-V wall
plug. This workbench is set up for servicing appliances so it
has an ammeter mounted on it. The technician turns the fan
to HIGH FAN; the fan runs. He then turns the selector switch
to LOW FAN and the fan still runs. The amperage is normal,
so the technician turns the selector switch to HIGH COOL,
keeping a hand on the switch. The fan speeds up but the
compressor does not start. The thermostat is not calling for
cooling. When the thermostat is turned to a lower setting,
the compressor tries to start. The ammeter registers lockedrotor amperage and does not fall back. The technician turns
the unit off before the compressor overload reacts and disconnects the power cord.
Removing the unit from the case, the technician looks
for the compressor terminal box. He removes the box cover
and installs a hard-start kit on the compressor. The technician tries to start the compressor with the hard-start kit. It
will not start; the compressor is stuck and must be changed.
The technician installs a line tap valve on the suction
process tube. Before piercing the refrigerant line, the technician leak tests the line tap valve. It is leak-free, so he pierces the
refrigerant line and starts to recover the refrigerant. While the
refrigerant is being recovered slowly, a new compressor, a
1/4-in. flare fitting for the process tube, and a suction-line drier
are brought from the supply room. The technician removes
the compressor hold-down bolts. When the refrigerant has
been recovered, he uses an air-acetylene torch with a high-velocity
tip to remove the suction and discharge lines.


---

## PDF Page 184

1446

Section 9 Domestic Appliances
Figure 46.69 The unit has a ground circuit according to the ohmmeter.

The old compressor is removed and the new one set in
place. Since the compressor failed, the technician decides to
test the unit for acid and also install a suction line filter drier
along with the new compressor for extra protection. The
acid test results showed that the system was not acidic, but
the technician still opted to install a suction-line drier, just in
case. The suction line is altered to get it ready for the installation of the suction-line drier. Before that is done, the compressor discharge line is brazed in place, and then the 1/4-in.
flare fitting is installed on the process-tube connection (the
process tube was cut off below the line tap connection). The
suction-line filter drier is soldered in place and then the suction line is brazed to the suction port of the compressor. A
gauge line is fastened to the 1/4-in. flare connection. A small
amount of R-410A is added to the system (to 5!psig), then
nitrogen is used to pressure the system to 150!psig. A leak
check is performed on all fittings; the unit is leak-free.
The small amount of refrigerant vapor and nitrogen is
purged from the system and the vacuum pump is fastened to
the gauge manifold and started. When the vacuum pump has
obtained a deep vacuum according to the micron gauge,
the correct charge is weighed into the unit. The technician
reconnects the compressor wiring while the vacuum pump
operates so the unit will be ready to start. The technician
plugs in the cord and turns the selector switch to HIGH
COOL; the compressor starts. He allows the unit to run for
30!min and it appears to be a little short of refrigerant. The
technician then realized that he added a suction-line filter
drier to the system. After adding an additional 1.5 ounces of
refrigerant to the unit, the unit is checked again and it operates satisfactorily. The process tube is pinched and cut off
below the 1/4-in. flare fitting. The process tube is closed on
the end and soldered shut.

#### Service Call 6
A customer reports that a window unit servicing the den
and kitchen has tripped the breaker. This is a fairly new unit,
6!years old. The owner is told to shut the unit off and to not
reset the breaker. The problem is that the unit compressor
is grounded.
The technician introduces himself to the customer
and asks about the problem with the unit and the circuit breaker. He decides to give the unit an ohm
test before trying to reset the breaker and start the
unit. The multimeter is set to read resistance, and
the technician unplugs the unit, fastens one ohmmeter lead to each of the hot prongs (L1 and L2) on the
230-V plug, Figure! 46.69, and turns the unit selector
switch to HIGH COOL. There is a measurable resistance;
all appears to be well. Before plugging the unit in, one
more ohm test is necessary for the complete picture, a

3
V
L1
L2

#### High Fan
#### Low Fan
#### COOL
R
C

RUN
#### CAPACITOR

PTC
#### START
#### DEVICE

S

#### Compressor Is Grounded, But
#### It Will Not Show On This Test.
Figure 46.70 The ground circuit is through the compressor.

0
V
L1
L2

#### High Fan
#### Low Fan

R
PTC
#### START
#### DEVICE

C
RUN
#### CAPACITOR

S

ground test. The multimeter is once again set to read
resistance, and one test lead is connected to L2, while the
other is connected to the ground prong on the plug. The
meter reads 0 ohms; there is a ground in the unit somewhere, Figure 46.70. It could be in the fan motor or the
compressor. Pulling the unit from its case, the technician
disconnects the compressor terminals and touches one


---

## PDF Page 185

### Unit 46 Room Air Conditioners
Figure 46.71 The system is purged using the “tee” fitting installed in
the liquid line.

1447

Figure 46.72 Liquid is charged into the system; this saves time.

#### Nitrogen Vapor
#### Purged Through
#### SYSTEM

lead of the meter to the discharge line and the other to
the common terminal; the meter reads 0 ohms. The compressor has the ground circuit. The customer is informed
of the problem and given the price of repairing the unit.
The technician takes the unit to the shop. The technician
obtains a liquid-line drier, a suction-line drier, a 1/4-in. “tee”
fitting for the liquid line, a compressor, and a 1/4-in. fitting for
the process tube. After the refrigerant is recovered from the
unit, the technician cuts the compressor discharge line at the
compressor. He then cuts the suction line with a small tube cutter and removes the compressor from the unit. A “tee” fitting
is installed in the liquid line, and a gauge line fastened to the
“tee” fitting allows nitrogen to purge the unit, Figure 46.71.
This will push much of the contamination out of the unit.
The technician sets the new compressor in place and solders the discharge line to the new compressor. The suction
line is cut to the correct configuration for the suction-line
drier. The liquid line is now cut, just before the strainer entering the capillary tube, and the new small drier is installed.
The suction-line drier and the 1/4-in. fitting for the process
tube are soldered in place. The gauges are fastened to the
process port and the “tee” fitting in the liquid line. The
unit is pressured with a small amount of R-410A (to 5!psig)
and nitrogen is added to push the pressure up to 150!psig.

The unit is then leak checked with an electronic leak detector.
After the leak checking, the trace refrigerant and nitrogen
are released from the system. The vacuum pump is then connected and started. While the unit is being evacuated, the
technician checks the run capacitor and relay. The capacitor
is good, the coil on the relay has a measurable resistance,
and the contacts look good.
The charge for the unit is 18!oz; adding the capacity of
the small liquid-line drier, 1.9!oz, the total charge is 19.9!oz
(this information should be packed in with the drier directions but not all manufacturers do so). When a 500-micron
vacuum is obtained according to the micron gauge, the
proper charge is added. The charge is in a charging cylinder, as explained in Unit!9, “Refrigerant and Oil Chemistry
and Management—Recovery, Recycling, Reclaiming, and
Retrofitting,” which has a liquid valve. The high-pressure
gauge line is connected to the liquid line on the unit, and
the charge is allowed to enter the system through the liquid
line in the liquid state, Figure 46.72. When the complete
charge is inside the unit, the liquid-line valve is pinched off
and soldered shut.
The unit is started and allowed to run while the technician
is monitoring the suction pressure and amperage. The unit is
ready to be returned to the customer.


---

## PDF Page 186

1448

Section 9 Domestic Appliances

#### Re V Ie W Q Ues T Ions
1. Window or through-the-wall air-conditioning units are
primarily used to
A. work in conjunction with central cooling systems
when additional cooling is needed.
B. work in conjunction with central heating systems
when additional heating is needed.
C. provide cooling (and sometimes heating) to one room
in a structure.
D. provide comfort cooling and heating to multiple
rooms with the aid of ductwork.
2. Which of the following is an easy way to tell the difference between a wall unit and a through-the-wall unit?
A. Through-the-wall units have louvered sides
B. Window units have louvered sides
C. Window units have hard-wired power cords
D. Through-the-wall units have hard-wired power cords
3. Which of the following is true regarding a window unit
with a louvered, wrap-around sleeve?
A. The unit can be installed though the wall without
modification.
B. The unit can be slid out of the sleeve for easy service.
C. The entire unit must be removed from the window
for service.
D. The chassis can be accessed for service from outside
the structure.
4. A newly purchased window or through-the-wall airconditioning unit will most likely contain which of the
following refrigerants?
A. R-12
C. R-22
B. R-134a
D. R-410A
5. Window and through-the-wall air-conditioning units are
classified as
A. high-temperature refrigeration systems.
B. medium-temperature refrigeration systems.
C. low-temperature refrigeration systems.
D. ultra-low-temperature refrigeration systems.
6. What type of defrost control systems are commonly used
on window and through-the-wall air conditioners?
A. Hot gas defrost
B. Electric strip heater defrost
C. Off cycle defrost
D. Window and through-the-wall air-conditioning units
do not have defrost control systems.
7. The evaporator coil of a properly functioning window
unit operates at a
A. temperature that is lower than the dew point temperature of the air in the room.
B. pressure that is higher than the pressure in the
condenser.
C. temperature that is higher than the dry-bulb temperature of the air in the room.
D. pressure that is lower than atmospheric pressure.

8. Each of the following is one of the four main refrigeration system components except the
A. evaporator.
B. condenser.
C. suction line.
D. metering device.
9. Heat pump window or through-the-wall units are able to
direct the refrigerant to the correct heat transfer surface
by using which type of valve?
A. Two-way reversing valve
B. Three-way reversing valve
C. Four-way reversing valve
D. Five-way reversing valve
10. In the heating mode of operation, refrigerant leaves the
compressor, flows through the reversing valve, and then
flows through which system component?
A. The indoor coil
B. The outdoor coil
C. The evaporator
D. The metering device
11. Which of the following is a challenge regarding he
replacement of a through-the-wall unit?
A. Locating a replacement unit with the same cooling
capacity as the original
B. Locating a replacement unit with the same heating
capacity as the original
C. Locating a replacement unit with the same electrical
ratings as the original
D. Locating a replacement unit with the same physical
dimensions as the original
12. The most common type of window in which an airconditioning unit is installed is the
A. casement window.
B. double-hung window.
C. triple-hung window.
D. picture window.
13. When providing electrical service for a window unit,
A. the unit must be hard-wired to the building’s power
distribution panel.
B. an extension cord is to be used to increase resistance
and reduce current draw.
C. the receptacle must be close enough so the unit’s
power cord can reach it.
D. an extension cord is to be used to decrease resistance
and increase current draw.
14. The receptacle that is used to supply power to a window
or through-the-wall unit must be
A. located on the switch-side of the unit.
B. wired to a dedicated circuit.
C. located at least 6 feet away from the unit.
D. able to power at least three other household
appliances.


---

## PDF Page 187

### Unit 46 Room Air Conditioners

15. A properly installed window unit will allow
A. condensate to drain to the outside of the structure.
B. condensate to drain toward the box that contains the
unit’s controls.
C. outside air to leak into the structure from around the
sleeve.
D. supply air to immediately recirculate back to the
unit’s return airstream.
16. On window or through-the-wall units, the thermostat’s
sensing bulb is located
A. in the return air stream.
B. in the supply air stream.
C. in the condenser’s inlet air stream.
D. in condenser’s discharge air stream.
17. On window or through-the-wall units equipped with
wireless remote controls, the thermostat’s sensing bulb
is located
A. in the wireless remote control.
B. as far from the remote control as possible.
C. as far from the unit as possible.
D. in the return air stream.
18. On unit’s equipped with an energy-saver switch
A. the fan motor runs continuously when the energysaver switch is on.
B. the compressor runs continuously when the energysaver switch is on.
C. the compressor and fan motor cycle on and off when
the energy-saver switch is on.
D. the compressor and fan motor cycle on and off when
the energy-saver switch is off.
19. A 208/230-volt window unit will have a power cord that
connects to
A. one hot leg, one neutral leg, and ground.
B. two neutral legs and ground.
C. two hot legs and one neutral
D. two hot legs and ground.

1449

20. The heating contacts on a heating/cooling window or
through-the-wall unit will
A. open and close at the same time as the cooling contacts on the thermostat.
B. open as the sensed space temperature drops.
C. close as the sensed space temperature rises.
D. close as the sensed space temperature drops.
21. The most important aspect of servicing window or
through-the-wall units is
A. keeping the air filter clean.
B. checking the refrigerant charge.
C. oiling the permanently lubricated fan motor.
D. cleaning the electrical contacts.
22. A dirty air filter will cause the unit’s
A. operating pressures to increase.
B. operating pressures to decrease.
C. suction pressure to drop and the discharge pressure
to rise.
D. suction pressure to rise and the discharge pressure to
drop.
23. When should gauges be installed on a window or
through-the-wall unit?
A. Whenever the system is serviced
B. Each time the air filter is replaced
C. Once a year to check the refrigerant charge
D. Only when absolutely necessary
24. If an R-410A window unit is operating with a head pressure of 420 psig, at what temperature is the refrigerant
condensing in the unit?
A. 1008F
C. 1208F
B. 1108F
D. 1308F
25. A line-voltage reading across a set of contacts on a window unit’s thermostat indicates that
A. the thermostat is defective.
B. the main power switch to the unit is off.
C. the thermostat’s contacts are open.
D. the thermostat’s contacts are closed.


---

## PDF Page 189

## SECTION 10
#### Commercial Air-Conditioning
#### And Chilled-Water Systems

#### UNITS
#### UNIT!47

High-Pressure, Low-Pressure, and
Absorption Chilled-Water Systems

#### UNIT!48

Cooling Towers and Pumps

#### UNIT!49

Operation, Maintenance, and
Troubleshooting of Chilled-Water
Air-Conditioning Systems

#### UNIT!50

Commercial, Packaged Rooftop,
Variable Refrigerant Flow, and Variable
Air Volume Systems


---

## PDF Page 190

#### UNIT!47
#### High-Pressure, Low-Pressure,
#### And Absorption
#### Chilled-Water Systems
#### O B J E C T I V E S
After studying this unit, you should be able to
describe how chilled-water air-conditioning systems operate.
explain why chilled water is commonly used to cool buildings.
- list the components that make up a vapor-compression, highpressure chiller.
- describe the design conditions for a vapor-compression, highpressure chiller.
- explain how capacity is controlled on a high-pressure chiller
equipped with a reciprocating compressor.
- describe the use of scroll compressors on high-pressure
chillers.
- describe the characteristics of a package-type chiller.
- explain how capacity is controlled on a high-pressure chiller
equipped with a rotary screw compressor.
- describe the operation of a centrifugal compressor in a highpressure chiller.
- explain how to control the capacity on a chiller equipped with
a centrifugal compressor.
- explain how heat transfer takes place in a chiller barrel.
- explain the difference between direct-expansion and flooded
chiller evaporators.
- explain the concept of approach temperature as it applies to a
chiller barrel.
- explain the operation of the condenser on a high-pressure
chiller.
- list the types of metering devices used in high-pressure chillers.
- describe the type of compressor found on low-pressure
chillers.
- explain the function of a rupture disc on a low-pressure chiller.
- explain the purge system used on a low-pressure chiller
condenser.
- explain what happens if a low-pressure chiller develops a leak.
- explain the function of the concentrator in an absorption
chiller.
- state the refrigerant generally used in large absorption chillers.
- describe the solutions that are used in an absorption chiller.
- explain how capacity is controlled on an absorption chiller.
- explain the importance of maintaining an absorption chiller.
- explain how compressor motors are cooled.
-
-

describe the types of electric motors typically used on chiller
air-conditioning systems.
- explain how pitted contacts affect the operation of system
motors.
- explain the concept of voltage imbalance.
-

- Wear gloves and use caution when working around hot steam pipes
and other heated components.
- Use caution when working around high-pressure systems. Do not
attempt to loosen fittings or connections when the system is pressurized. Follow recommended procedures when using nitrogen.
- Follow all recommended safety procedures when working around
electrical circuits.
- Use lockout/tagout procedures to disconnect boxes or panels when
power has been turned off to work on an electrical system. There
should be one key for this lock, and it should be in the technician’s
possession.
- Never start a motor with the door to the starter components open.
- Check pressures regularly as indicated by the manufacturer of the
system.

#### 47.1 Introduction To
#### Chilled-Water Systems
Chilled-water systems are used for larger central airconditioning applications because of the ease with which
chilled water can be circulated throughout the system. If
refrigerant were piped to all floors of a multistory building, there would be too many possibilities for leaks, not to
mention the expense of the refrigerant to charge such a large
system. The design temperature for boiling refrigerant in a
coil used for cooling air is 40°F. If water can be cooled to
a low enough temperature, it can also be used to cool air,

1452


---

## PDF Page 191

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.1 Water circulating in a fan coil unit for cooling a room.

1453

Figure 47.2 Water is circulating throughout the building to the fan coil
units. It is considered to be a secondary refrigerant.
#### COOLING
#### TOWER

#### 558F Coolconditioned
AIR

#### COOLING
#### COIL

558F
#### RETURN
#### WATER

#### 758F Warm
#### Room Air

#### 458F Cold
#### Water In

558F
458F

Figure! 47.1. This is the logic behind circulating chilledwater systems. Water is cooled to about 45°F and circulated
throughout the building to heat exchange coils that absorb
heat from the building air. Water used in this way is called
a secondary refrigerant. Water is much less expensive to circulate than refrigerant, Figure!47.2.
Lower water temperatures may be used to make the building side of the chilled-water
system more efficient.
Some systems chill water to 42°F, and
with the addition of electronic controls, some equipment is
actually able to supply 34°F chilled water.
The colder the
circulating water, the smaller the terminal equipment—the coils
and fans—can be. Also, with colder water, the interconnecting
piping for the entire system can be smaller, which saves on piping
supplies, fittings, and insulation for the entire system as well as on
labor. Also, smaller fans and pumps consume less!power.
Systems should be able to vary their capacity, as the structural heat load, which includes the load created by the occupants of the building, is not constant. In a residential system, it
is typical to just turn the unit off when the desired conditions
are met. In large installations, it is not wise to simply cycle the
compressor or chiller on and off as the load on the structure
increases and decreases. This is because much of the wearand-tear on the equipment occurs when the chiller is started.
The motor bearings are not as well lubricated at start-up as
they are when the compressor is running, so the motor is
stressed when the compressor is started up. In most comfortcooling installations, the load varies during the season as well
as during the day. We saw in Unit!36, “Refrigeration Applied

#### CHILLED-WATER
#### EVAPORATOR

#### COMPRESSOR

to Air-Conditioning,” that when a system is designed for very
high temperature conditions, the equipment will run at full
load only a small percentage of the time.
Manufacturers have developed many capacity-control
methods for their equipment. Some chillers manage reduced
capacity with variable-speed, or unloading, compressors.
Variable-capacity control for each type of chiller will be
discussed in the appropriate sections of this unit. Manufacturers usually rate chiller capacities and efficiencies at fullload operation. With energy costs rising and the increased
emphasis on system efficiency and reduced environmental
impact, manufacturers have implemented technologies to
achieve efficient operation at part load. In the past, equipment did not typically operate efficiently at part load.
In operation, water passes through the evaporator section
of the machine, often referred to as the chiller barrel, where
the temperature of the water is lowered. This chilled water
is then circulated throughout the building, where it picks
up heat. The typical design temperatures for a circulating
chilled-water system are 45°F for the water supplied to the
building and 55°F for water returned to the chiller from the


---

## PDF Page 192

1454

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

building. Therefore, the building heat adds about 10°F to the
water supplied by the chiller. Upon returning to the chiller,
the heat is removed from the water, which is then recirculated
through the building.
Cooling buildings is not the only application for
chilled-water systems. Although most of this unit will cover
comfort-cooling chillers—a thorough discussion of all chiller
applications would be beyond the scope of this text. Many
industries use chillers for process cooling, such as the manufacturing of plastic milk bottles. These systems often circulate water and glycol (antifreeze) mixtures at temperatures
well below freezing to cool the hot, molten plastic that is
injected into molds to cool and solidify the plastic. When a
water valve is opened at the correct time in the process, the
plastic milk bottle is cooled until solid and is then ejected
from the mold. After the bottle is ejected, the flow of chilled
water is stopped and the mold is ready to make another
bottle. The chilled water allows this process to happen very
quickly.
The textile industry is another example of process cooling. Mills use huge amounts of chilled water to maintain
the conditions that allow thread to move quickly through
the machines. If the temperature and humidity are held at the
correct levels, maximum production can be accomplished. In
the years before chilled water was used, mills could only operate at full capacity about 3!months of the year. With chilled
water, ideal conditions can be maintained 24 hours a day,
365 days a year. Many mills run 24 hours a day year-round,
with the likely exception of a one-week annual shutdown for
equipment maintenance.
There are two basic categories of chillers: the compression cycle chiller and the absorption chiller. The compression
chiller uses a compressor to provide the pressure differences inside the system to boil and condense refrigerant. The
absorption chiller uses a salt solution and water to accomplish the same result. These chillers are very different and are
discussed separately. Manufacturers of both types provide
different design features, but all of them attempt to build a
reliable, low-cost chiller that will last a long time.

#### 47.2 Compression Cycle
#### In High-Pressure
#### CHILLERS
The compression cycle chiller has the same four basic components as a typical air conditioner: a compressor, an evaporator, a condenser, and a metering device. These components
are generally larger, however, in order to operate at larger
capacities. In addition, they may use a refrigerant different
from that used in air conditioners.
The heart of the vapor-compression refrigeration cycle is
the compressor. As mentioned in Unit!3, “Refrigeration and
Refrigerants,” there are several types of compressors. Those

common in water chillers are the reciprocating, scroll, screw,
and centrifugal compressors. Photos of these can be found in
Unit!23, “Compressors.” The compressor is the component in
the system that both lowers the suction pressure and increases
the discharge pressure. The compressor can be thought of as
a vapor pump. The compressor lowers the evaporator pressure to the desired boiling point of the refrigerant, which is
about 38°F for a chiller. It then builds the pressure in the condenser to the point that vapor will condense to a liquid for
reuse in the evaporator. The typical condensing temperature
for a chilled-water system equipped with a water-cooled condenser is about 105°F. The technician can use temperatures to
determine whether a typical chiller is operating within design
parameters for pumping and compressing the vapor to meet
the needs of a particular installation.
Compression cycle chillers may be classified as either
high-pressure or low-pressure systems. Following is a discussion of high-pressure chilled water systems.

#### 47.3 Reciprocating
#### Compressors In
#### High-Pressure Chillers
Large reciprocating compressors in water chillers operate in
the same way as those used in any other application, with
a few exceptions. Reciprocating compressors range in size
from about " hp to approximately 150 hp, depending on the
application. Many manufacturers use multiple smaller compressors instead of a single, larger pump. Reciprocating compressors are classified as positive displacement pumps and
cannot pump liquid refrigerant without risk of damage. Several refrigerants are used in reciprocating compressor chillers, most commonly R-134a, R-410A, and R-22.
Large reciprocating compressors have as many as sixteen
cylinders to produce the pumping capacity needed to move
large amounts of refrigerant. These compressors have many
moving parts and much internal friction. If one cylinder of
the compressor fails, the whole system will go off-line. If one
compressor fails in a multiple-compressor system, the others can carry the load, so multiple compressors provide some
protection from total system failure. This is the reason, as
well as for capacity control, that many manufacturers choose
to use multiple smaller compressors as opposed to one large
compressor in their systems.
All large chillers must have some means to control capacity or the compressor will cycle on and off. This is not satisfactory because most compressor wear occurs during start-up
before adequate oil pressure is established. A better design
approach is to keep the compressor running but operate it at
reduced capacity. Reduced-capacity operation also smooths
out temperature fluctuations that occur from shutting off the
compressor and waiting for the water to warm up to bring
the compressor back on.


---

## PDF Page 193

1455

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

#### Cylinder Unloading And
VARIABLE-FREQUENCY DRIVES (VFDs)
Reduced capacity for a reciprocating compressor is accomplished through cylinder unloading and variable-frequency
drives (VFDs). For example, suppose the chiller for a large
office building uses a 100-ton compressor with eight cylinders and the chiller has 12.5 tons of capacity per cylinder.
When all eight cylinders are pumping, the compressor has a
capacity of 100 tons (8 3 12.5 5 100). As the cylinders are
unloaded, the capacity is reduced. For example, the cylinders
may unload in pairs, which would be 25 tons per unloading
step. The compressor may have four unloading steps, which
would give it four different capacities: 100 tons (eight cylinders pumping), 75 tons (six cylinders pumping), 50 tons (four
cylinders pumping), and 25 tons (two cylinders pumping).
In the morning when the system first starts, the building
may need only 25 tons of cooling. As the temperature outside rises and as people begin to enter the building, the chiller
may need more capacity and the compressor will automatically load two more cylinders for 50 tons of capacity. As the
heat load on the structure continues to rise, the compressor
can load up to 100% capacity, or 100 tons. If the building—a
hotel, for example—stays open at night, the compressor will
start to unload as the outside temperature drops. If the load
on the system is too low, the chiller may cycle off.
A big advantage of cylinder unloading is that the power
needed to operate the compressor is reduced as capacity is
reduced.
Power consumption is greatly reduced at part
load. In addition to the reduction in workload by cylinder
unloading, the compression ratio is reduced; when a cylinder is unloaded, the suction pressure rises slightly and the
head pressure is reduced slightly. Cylinder unloading is accomplished in several ways; blocked suction unloading and
suction-valve-lift unloading are the most common.
BLOCKED SUCTION UNLOADING. Blocked suction is accomplished by placing a solenoid valve in the suction passage to
the cylinder being unloaded, Figure! 47.3. If the refrigerant
gas cannot reach the cylinder, no gas can be pumped. If a
compressor has four cylinders and the suction gas is blocked
to one of them, the capacity of the compressor is reduced
by 25% and the compressor then pumps at 75% capacity.
Power consumption also decreases by approximately 25%.
Power consumption is related to the amperage draw of the
compressor. Amperage can be measured in the field by using
a clamp-on ammeter. When a compressor is running at half
capacity, the amperage will be about half the full-load amperage. (The power consumption of a compressor is actually
measured in watts. Using amperage as a measure of compressor capacity is close enough for field troubleshooting.)

If the suction valve is lifted off
the seat of a cylinder while the compressor is pumping, the
cylinder will stop pumping. Gas that enters the cylinder will

Figure 47.3 Blocking the flow of refrigerant to one of the cylinders
in a reciprocating compressor will unload that cylinder’s load from the
system.

#### THIS
#### CYLINDER
#### Is Not
#### PUMPING.

#### Solenoid Valve
#### Controls Flow
#### To Cylinder.
#### FROM
#### EVAPORATOR
TO
#### DISCHARGE
#### LINE

be pushed back out into the suction side of the system on
the upstroke. There is very little resistance to the refrigerant
being pumped back into the suction side, so it requires almost
no energy. As in the example of blocked suction, power consumption will be reduced. One of the advantages of lifting
the suction valve is that the gas that enters the cylinder will
contain oil, and good cylinder lubrication will occur even
while the cylinder is not pumping.
Except for cylinder unloading, the large reciprocating chiller compressor is the same as smaller reciprocating
compressors. Most compressors over 5 hp have pressurecontrolled lubricating systems. The lubricating pressure is
provided by an oil pump that is typically mounted on the end
of, and driven by, the compressor crankshaft, Figure! 47.4.

Figure 47.4 The pressure lubrication system for a reciprocating compressor. Notice that the oil pump is on the end of the shaft. The oil is
picked up from the sump and pumped through the drilled passages to all
moving parts. Courtesy of Trane Company.
#### DRILLED
#### PASSAGES

#### Oil Pump

Suction-Valve-Lift Unloading.

#### SUMP


---

## PDF Page 194

1456

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.5 The oil pump’s inlet pressure is the same as the system’s
suction pressure in the crankcase. The oil pump then increases the oil
pressure to the pump’s discharge pressure.

Figure 47.6 The check valve in a scroll compressor prevents discharge
pressure from flowing back through the compressor when the compressor shuts down. Courtesy of Trane Company.
#### Check Valve

70 psig
#### CRANKSHAFT
#### Suction Line

#### Oil Pump Discharge
#### To Bearings
130 psig

#### MOTOR

#### Oil Pump

#### Oil Level

70 psig
60 psig NET (USABLE)
#### Oil Pressure

#### Sight Glass
#### Oil Pump
#### Suction Pickup

The oil pump picks up oil in the sump at evaporator pressure and delivers it to the bearings at a pressure that is about
30 to 60 psig greater than the suction pressure. The difference between the oil pump’s outlet pressure and the suction
pressure is called net oil pressure, Figure!47.5. The compressors also have an oil safety shutdown in case of oil pressure
failure, which has a time delay of about 90 sec to allow
the compressor to get started and to establish oil pressure
before it shuts the compressor off.
Variable-Frequency Drives. Variable frequency drives, VFDs,
electronically alter the frequency of alternating-current (AC)
sine waves through a device called an inverter. Today, compressor motors typically operate within a wide range of
speeds that can vary system capacity without shutting off.
The speeds used are in conjunction with electronic expansion
valves that also have an almost unlimited ability to vary refrigerant flow to the evaporator. The condenser water pump and the
chilled-water pumps may also have VFDs that can vary the water
flow. The system flow rates must be synchronized to take into
account the desired system conditions to prevent problems and
maintain minimum and maximum flow rates for all system components being controlled.
See Unit! 17, “Types of Electric
Motors,” for details.

#### 47.4 Scroll Compressors
#### In High-Pressure Chillers
The scroll compressor is a welded, hermetic, positive displacement compressor. The scroll compressors in chillers are
larger than those described earlier in this text. They are in the
10- to 25-ton range but operate the same as the smaller scroll
compressors. See Figure! 47.6 for an illustration of a scroll
compressor. When these compressors are used in chillers,
the capacity control of the chiller is maintained by cycling
the compressors off and on in increments of 10 and 25 tons.
For example, a 25-ton chiller would have a 10- and a
15-ton compressor and would have capacity control of
10, 15, and 25 tons. A 60-ton chiller may have four 15-ton

#### Oil Pump

compressors and be able to operate at 100% (60 tons), 75%
(45 tons), 50% (30 tons), and 25% (15 tons).
Some of the advantages of the scroll compressor include
the following:
1. Efficiency
2. Quietness
3. Fewer moving parts
4. Size and weight
5. Ability to pump small amounts of liquid refrigerant
without compressor damage
The scroll compressor offers little resistance to refrigerant
flow from the high side of the system to the low side during
the off cycle. A check valve is provided to prevent backward
flow when the system is shut down, Figure! 47.6. Lubrication of the scroll compressor is provided by an oil pump at
the bottom of the crankshaft. The oil pump picks up oil and
lubricates all moving parts on the shaft.
One type of chilled-water system that utilizes scroll compressors is the reverse-cycle chiller. This type of system, which
is becoming more popular, has the ability to provide both
heated and chilled water for many different applications,
Figure!47.7. Uses for this type of system include


---

## PDF Page 195

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.7 A reverse-cycle (heat pump) chilled-water system with
multiple scroll compressors. Courtesy of WaterFurnace International.

1457

Figure 47.8 (A) Cutaway view of a rotary screw compressor. (B) Closeup of the nesting screws. (C) Closeup of the screws. Photos by Eugene
Silberstein

(A)

-
-
-
-
-

Swimming pool heating
Commercial aquariums
Radiant heating
Ice/Snow-melting
Conventional chilled-water comfort cooling

(B)

Systems such as the one shown in Figure!47.7 have multiple
scroll compressors, allowing them to function efficiently and
effectively during both high- and low-load periods. These
are packaged chillers, so no refrigerant lines need to be
installed in the field. However, interconnecting water lines
do need to be installed and all local codes must be followed
when doing so. As with any chilled-water system, the water
that circulates through the system’s heat exchangers must be
treated. This will help ensure that the amount of scaling and
corrosion on the interior heat exchanger surfaces is minimized, prolonging the useful life of the equipment.

#### 47.5 Rotary Screw
#### Compressors In
#### High-Pressure Chillers
Most of the major manufacturers are building rotary screw
compressors for larger-capacity chillers, which use highpressure refrigerants. The rotary screw compressor is capable
of handling large volumes of refrigerant with few moving
parts, Figure! 47.8. This type of compressor is a positive

(C)

displacement pump that is able to handle some liquid refrigerant without compressor damage. Rotary screw compressors are manufactured in sizes from about 50 to 700 tons of
capacity and are reliable and trouble-free.
Manufacturers build both semihermetic rotary screw compressors and open-drive compressors. The open-drive models
are direct drive assemblies and have a shaft seal to contain the


---

## PDF Page 196

1458

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

refrigerant at the point where the rotating shaft penetrates the
compressor shell. It is common practice to start up open-drive
compressors regularly, especially during the off-season, to
keep the shaft seal lubricated. Long periods of system downtime can cause the shaft seal to dry out and shrink somewhat,
allowing refrigerant to leak from the system.
Capacity control for a rotary screw compressor may be
accomplished by means of a slide valve that blocks the suction line, limiting the amount of refrigerant that enters the
rotary screws in the compressor or by means of compressor
VFD speed control. The slide valve is typically operated by
system differential pressure.
The slide valve may be moved
to the completely unloaded position before shutdown so that, on
start-up, the compressor is unloaded, reducing the inrush current.
Most of these compressors can function anywhere between 10%
and 100% load because of the nature of the slide valve unloader.
This is in contrast to the step capacity control of a reciprocating compressor, which unloads one or two cylinders at
a time.
Screw compressors pump a great deal of oil while compressing refrigerant, so they typically have an oil separator
to return as much oil to the compressor reservoir as possible, Figure!47.9. The oil is moved to the rotating parts of
the compressor by means of the pressure differential
within the compressor. No pump is used. Oil accumulates
in the oil reservoirs and is moved to the parts that need lubrication by means of gravity. The rotating screws are close
together but do not touch. The gap between the screws is
sealed by oil that is pumped into the rotary screws as they
turn. This oil is separated from the hot gas in the discharge
line and returned to the oil sump through an oil cooler. This
separation is necessary because, if too much oil reaches the
system, a poor heat exchange will occur in the evaporator.
This will result in a loss of capacity. The natural place to separate the oil from the refrigerant is in the discharge line and
manufacturers use different methods to facilitate this process.

#### 47.6 Centrifugal
#### Compressors In Highpressure Chillers
The centrifugal compressor applies only centrifugal force to
the refrigerant to move it from the low- to the high-pressure
side of the system, Figure!47.10. It functions like a large fan
that creates a pressure difference from one side of the compressor to the other. Although it does not exert a great deal
of force, it can handle a large volume of refrigerant, and some
companies manufacture centrifugal compressors for use in
high-pressure systems. In high-pressure systems, the compressor is turned very fast by means of a gearbox or multiple stages of compression to provide the pressure difference
between the evaporator and the condenser. Typical motor
speeds in direct-drive reciprocating, scroll, and rotary screw
compressors are approximately 3600 rpm. In centrifugal
systems, a gearbox is used to speed the compressor up to
higher rpm levels when faster speeds are needed. Some single-stage centrifugal compressors operate at speeds of about
30,000 rpm. The gearbox used to obtain the high speeds of
the centrifugal compressor adds some friction to the system
that must be overcome; it causes a slight loss of efficiency due
to the horsepower needed to turn the gears. There are typically two gears: The drive gear is the larger of the two, and the
driven gear is the smaller and turns the fastest. Figure!47.11
illustrates a gearbox.

Figure 47.10 Centrifugal action is used to compress refrigerant.

#### COMPRESSOR
#### HOUSING

#### Outlet Pipe
#### (DISCHARGE)

Figure 47.9 An oil separator for a rotary screw compressor. Courtesy of
Carrier Corp.
#### COMPRESSOR
#### CHILLED
#### WATER
#### CHILLED
#### WATER

#### Inlet Pipe
#### (SUCTION)

#### COOLER

#### Isolation Valve

OIL
#### SEPARATOR

#### CONDENSER
#### CONDENSER
#### WATER
#### VAPOR
#### LIQUID

#### Float Valve
#### Isolation Valve

#### IMPELLER

#### The Turning Impeller Imparts Centrifugal
#### Force On The Refrigerant, Forcing The
#### Refrigerant To The Outside Of The Impeller.
#### The Compressor Housing Traps The
#### Refrigerant And Forces It To Exit Into The
#### Discharge Line. The Refrigerant Moving To
#### The Outside Creates A Low Pressure In The
#### Center Of The Impeller Where The Inlet Is
#### CONNECTED.


---

## PDF Page 197

1459

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.11 The gearbox for a high-speed compressor. Courtesy of York International.

#### Compressor Rotor
#### Support Section

H.S.
#### SHAFT
#### SEAL

#### EMERGENCY
#### Oil Reservoir
#### HIGH-PRESSURE
#### TRANSDUCER

#### Main Journal And
#### Thrust Bearing

#### THRUST
#### COVER

#### Bearing (Pinion
#### Gear Shaft)

#### HIGH-SPEED
#### Thrust Cover
#### LOW-SPEED
#### Shaft Seal
#### COVER

#### IMPELLER

#### LOW-SPEED
#### Shaft Seal
#### LOW-SPEED
#### Gear Rear
#### BEARING

#### LOWSPEED
#### THRUST
#### COVER

#### HIGH-SPEED
#### GEAR
(PRV)
#### INLET
#### VALVES

#### THRUST
#### COLLAR
#### BEARING

#### LOWSPEED
#### GEAR

#### ADJUSTABLE
#### PRESSURE
#### Relief Valve

#### Hot Thermistor
#### Oil Heater
#### (THERMOSTATICALLY
#### CONTROLLED)

#### REFRIG.

#### SIGHT
#### GLASSES
OIL
#### COOLER

#### ANGLED
#### DRAIN
#### VALVE
#### Oil Sump
#### Oil Pump
#### SUCTION

#### Oil Filter

#### Low Oil
#### Submersible Oil Pump Pressure
#### With 3-Phase Motor
#### TRANSDUCER

OIL
#### TEMPERATURE
#### CONTROL

OIL


---

## PDF Page 198

1460

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

The gearbox and impeller of the centrifugal compressor
have bearings that support the weight of the turning shaft.
The bearings are typically made of a soft material known as
babbitt. The babbitt is backed and supported by a steel sleeve.
A single-stage compressor must also have a thrust bearing to
counter the thrust of the refrigerant entering the compressor
impeller. The thrust bearing counters the sideways movement
of the shaft due to the force of the entering refrigerant.
If the head pressure becomes too high or the evaporator
pressure too low, the centrifugal compressor cannot overcome the pressure difference and stops pumping. The motor
and compressor still turn, but refrigerant stops moving from
the low- to the high-pressure side, and the compressor may
make a loud whistling sound, called a “surge.” Even though
this is a loud noise, it will normally not cause damage to the
compressor or motor unless allowed to continue for a long
time. If damage does occur due to prolonged surge, the thrust
surface of the bearings or the high-speed gearbox are two
common points of failure. The clearances in the impeller of
a centrifugal compressor are critical, Figure!47.12. The parts
must be very close together or refrigerant will bypass from
the high-pressure side of the compressor to the low-pressure
side. If such a bypass occurs, the system’s low-side pressure
will rise and the high pressure will drop, reducing the mass
flow rate of the refrigerant.
A separate motor and oil pump provide lubrication for
the centrifugal compressor. A three-phase fractional horsepower motor (usually 1/4 hp to 3/4 hp) is located inside the
oil sump and runs in the refrigerant and oil atmosphere. A
three-phase motor is used so that there will be no internal
motor start switch, as in a single-phase motor. The oil pump
is wired so that it can start before the centrifugal motor and
establish lubrication before the compressor and gearbox start
Figure 47.12 The parts in a high-speed centrifugal compressor have a
very close tolerance. Courtesy of Carrier Corp.

0.008
0.014

#### THRUST

#### 0.015 Gap At Impeller
#### Tip And Shroud

to turn. It also allows the oil pump to run as the centrifugal
impeller and gearbox coast down at the end of a cycle when
the machine is shut off. Enough oil is also present in the reservoirs to prevent bearing and gear failure during a coast down
in the event of a power failure. The oil pump, usually a geartype positive displacement pump, would normally furnish a
net oil pressure of about 15 psig to the bearings and, with
some compressors, to an upper sump where oil is fed by gravity to the bearings and gearbox during a coast down because
of power failure, Figure!47.11. There are many methods of
routing the oil, but the oil must have enough pressure to
reach the farthest bearings and circulate around them.
The lubrication system for a centrifugal chiller is sealed.
Oil is not intended to be mixed with the refrigerant. If the oil
does get into the refrigerant, it is difficult to remove because
only vapor should leave the evaporator. When refrigerant in
the evaporator becomes saturated with oil, heat exchange
becomes less efficient. Oil-logged refrigerant must be distilled
to remove the oil. This is a long, time-consuming process, so
the intent of the manufacturer is to keep the two separated.
A heater in the oil sump prevents liquid refrigerant from
migrating to the sump when the system is off, Figure!47.11.
The heater typically maintains the oil sump at about 140°F.
Without this heater, the oil would soon become saturated
with liquid refrigerant. But even with the heater operating,
some liquid migrates to the sump and the oil may have a
tendency to foam for a few minutes immediately after the
compressor is started. The operator should keep an eye on
the oil sump and run the compressor at reduced load until
any foaming in the oil is reduced. Foaming oil contains liquid
refrigerant that is boiling off and is not a good lubricant.
Once all of the refrigerant has boiled off, the oil’s maximum
lubricating ability is restored.
When a chiller is operating, the oil is heated as it lubricates
the moving parts and also absorbs heat from the bearings to
cool them. If the oil is not cooled, it will become overheated,
so an oil cooler is used. The oil is typically pumped from the
oil sump through a filter and an oil cooler heat exchanger
where either water or refrigerant removes some of the heat
from the oil, Figure!47.11. The oil cooler cools the oil from
a sump temperature of 140°F–160°F to about 120°F. The oil
will then pick up heat again while lubricating.
Capacity control in the centrifugal compressor is accomplished by means of guide vanes at the entrance to the impeller
eye. These guide vanes, usually pie-shaped devices arranged in a
circle, can rotate to allow full flow or reduced flow down to about
15% or 20%, depending on the clearances in the vane mechanism, Figure!47.13.
The guide vanes also serve another
purpose in that they help the refrigerant enter the impeller eye by starting it in a rotation pattern that matches the
rotation of the impeller. The guide vanes are often referred
to as prerotation guide vanes. They are controlled by vane
motors that vary the capacity of the centrifugal compressor.
The controller sends either a pneumatic (air) or electronic


---

## PDF Page 199

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.13 The prerotation vanes of a centrifugal compressor start
the refrigerant rotating and also serve as capacity control. Courtesy of York
International.

1461

the compressor starts up unloaded, which reduces the power
required to start the compressor.
Some centrifugal compressors are hermetically sealed
and some have open drives, Figure! 47.14. The motors of
hermetically sealed compressors are refrigerant-cooled.
Figure!47.15 shows a liquid-cooled motor. Liquid refrigerant
is allowed to flow around the motor housing. Systems with
open-drive motors use the air in the equipment room to cool
the motor. The heat from a large motor is considerable and
must be exhausted from the equipment room. The rotation of
the motor in many centrifugal chillers is critical. If the motor
is started in the wrong direction, some chillers can be damaged, as will be discussed later in this unit.

Figure 47.14 (A) A hermetically sealed centrifugal chiller. (B) An opendrive centrifugal chiller. (A) Courtesy of Carrier Corp. (B) Courtesy of York
International.

signal to the operating motor of the inlet guide vane, which
is either a pneumatic or electronic motor. When the building
load begins to drop, the controller tells the vane motor to
start closing the vanes. The capacity control motor is controlled by the temperature of the entering or leaving chilled
water, depending on the engineer’s design. If the guide vanes
are fully closed, the compressor pumps at only 15% to 20%
of its rated capacity. When open all of the way, the compressor pumps at 100% of its rated capacity. A 1000-ton chiller
can operate from 150–200 tons to 1000! tons of capacity
in any number of steps. The guide vanes can also be used
for two other purposes—to prevent motor overload and to
start the motor at reduced capacity to reduce the system’s
current draw on start-up.
When a chiller is operating at a condition in which the
chilled water is above the design temperature—for example,
when a building is hot on a Monday morning start-up—the
compressor motor would run under an overloaded condition. At that time, the return chilled water may be 75°F
instead of the design temperature of 55°F. A control known
as a load limiter on the chiller control panel will sense the
increased motor amperage and partially close the guide vanes
to limit compressor amperage to its full-load value. When
the controls have established that the compressor motor is
up to speed, the control system will take over and rotate the
vanes to the correct position for the application. When the
compressor starts, the prerotation guide vanes are closed
and do not open until the motor is up to speed. Therefore,

(A)

(B)


---

## PDF Page 200

1462

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.15 A refrigerant-cooled hermetic centrifugal compressor motor. Courtesy of Carrier Corp.

#### Flash Chamber

#### 19Xl Refrigeration Cycle

#### CONDENSER
#### WATER

#### CONDENSER

#### Float Valve
#### CHAMBER

#### Condenser Isolation Valve
#### TRANSMISSION

#### MOTOR

#### DIFFUSER

#### Motor Cooling Solenoid
#### STATOR

#### FILTER
#### DRIER

#### Guide Vane Motor

#### ROTOR

#### ORIFICES

#### ORIFICE

OIL
#### FILTER

OIL
#### COOLING

#### THERMAL
#### EXPANSION
#### VALVE
(TXV)

#### GUIDE
#### VANES
#### IMPELLER
#### COMPRESSOR

OIL
#### PUMP

#### Back Pressure
#### VALVE

#### COOLER

#### DISTRIBUTION
#### PIPE

#### 47.7 Evaporators For
#### High-Pressure Chillers
The evaporator is the component that absorbs heat into a
system. In the evaporator, liquid refrigerant is boiled to a
vapor by the circulating water. This portion of a chilled-water
system is often called the chiller barrel. For water chillers,
the heat exchange surface is typically copper. Other materials may be used if corrosive fluids are being circulated for
manufacturing processes. In typical smaller air-conditioning
systems, air is on one side of the heat exchange process and
liquid or vapor refrigerant on the other. The rate of exchange
between air and vapor refrigerant is only fair. The exchange
between air and liquid refrigerant is better, and the best heat
exchange is between water and liquid refrigerant. When a liquid-to-liquid heat exchanger is being used, the heat exchange
surface can be small and still produce the desired results.

#### REFRIGERANT
#### LIQUID
#### REFRIGERANT
#### VAPOR
#### REFRIGERANT
#### LIQUID/VAPOR

#### CHILLED
#### WATER

#### Cooler Isolation
#### VALVE

#### Direct-Expansion Evaporators
The evaporators used in high-pressure chillers are either
direct-expansion evaporators or flooded evaporators. Directexpansion evaporators are also known as dry-type evaporators, meaning they have an established superheat at the
evaporator outlet, and they normally use thermostatic expansion devices to meter the refrigerant. They are used on smaller
chillers, of up to approximately 150 tons for older types and
to about 100 tons for more modern chillers. Refrigerant in
direct-expansion chillers is introduced into the end of the
chiller barrel and water is introduced into the side of the
shell, Figure!47.16. The water is on the outside of the tubes,
where baffles cause it to come in contact with as many tubes
as possible for the best heat exchange. The problem with this
arrangement occurs when the water side of the circuit gets
fouled or dirty. The only way the chiller can be cleaned is
with chemicals. It is in this way that these chillers differ from


---

## PDF Page 201

1463

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.16 A direct-expansion chiller with an expansion device on
the end of the chiller. Courtesy of York International.

Figure 47.18
Cleaning the tubes in a condenser by using a power
brush and flushing with water.
Courtesy of Goodway Tools Corp.

those in which the water circulates in the tubes and the refrigerant circulates around the tubes—as with flooded chillers.

#### Flooded Evaporator Chillers
Flooded chillers introduce refrigerant at the bottom of the
chiller barrel and the water circulates through the tubes.
There are some advantages to this arrangement because
the tubes may be totally submerged in the refrigerant for
the best heat exchange, Figure! 47.17. The tubes may also
be physically cleaned in several different ways. Figure!47.18
shows tubes being cleaned with a brush. The water side of
an evaporator should not become dirty with this system
unless the chiller is being used in an open process, such as a
manufacturing operation. Most chillers use a closed water
circuit that should remain clean unless there are many leaks
and water must be continually added. Flooded chillers use
Figure 47.17 Water tubes submerged under the liquid refrigerant.
Courtesy of York International.

much more refrigerant charge than direct-expansion chillers,
so leak monitoring must be part of regular maintenance with
high-pressure systems.
Water introduced into the end of the chiller is contained in
water boxes. Water boxes with removable covers are known
as marine water boxes, Figure!47.19. Water-box covers with
attached piping that must be detached to remove the covers
are known as standard covers, Figure!47.20. The water box
is used to direct the water by means of partitions. For example, water may need to pass through the chiller one, two,
three, or four times to achieve different purposes. Thus, a
manufacturer can use one chiller with combinations of water
boxes and partitions for different applications.

Figure 47.19 Marine water boxes allow the technician to clean the
tubes by removing the water-box cover; piping does not have to be disconnected. Courtesy of Trane Company.
#### MARINE
#### Water Box
#### ELIMINATORS

#### LEGEND
#### HIGHPRESSURE
#### VAPOR
#### LOWPRESSURE
#### VAPOR
#### HIGH-PRESSURE
#### Liquid Refrigerant
#### LOW-PRESSURE
#### Liquid Refrigerant


---

## PDF Page 202

1464

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.20 Standard water-box covers with piping connections.
Courtesy of York International.

Figure 47.22 Approach temperature for a two-pass chiller.
#### Suction Gas To
#### COMPRESSOR

#### BOILING-REFRIGERANT
#### TEMPERATURE
388F

458F
#### CHILLED
#### WATER
#### Supply To
#### BUILDING

558F

458F

#### Liquid Line
#### FROM
#### CONDENSER
#### Leaving Chilled Water

388F
78F

#### BOILING-REFRIGERANT
#### TEMPERATURE
#### Approach Temperature

558F
#### CHILLED
#### WATER
#### RETURN
#### FROM
#### BUILDING

#### 2-PASS
#### EVAPORATOR

Figure 47.21 Heat exchangers for evaporators or condensers that are
one-, two-, three-, and four-pass shells.
#### COMPRESSOR
#### Suction Line

#### Suction Line

#### LIQUID
#### LINE
#### 1 Pass

#### 2 Pass

#### 3 Pass

#### 4 Pass

Water passing through a chiller once is in contact with the
refrigerant for only a short period of time. Using two, three,
or four passes keeps the water in contact longer but also creates a larger pressure drop and requires more pumping horsepower, Figure!47.21. In a two-pass chiller, the design water
temperatures are typically 55°F for inlet water and 45°F
for outlet water. The refrigerant is absorbing heat from the
inlet water, and its boiling temperature is typically about 7°F
cooler than that of the leaving water. The difference between

the inlet water temperature and the refrigerant’s boiling, or
saturation, temperature is called the approach temperature,
Figure! 47.22. The approach temperature is very important
to the technician when troubleshooting chiller performance.
If the chiller tubes become dirty, the approach temperature
increases because the heat exchange rate between the refrigerant and the water will decrease. If the water cannot give
up heat to the refrigerant, the temperature of water will be
higher than desired and the saturation temperature of the
refrigerant will be lower than desired.
The approach temperature is different for chillers with
a different number of passes. Direct-expansion chillers have
only one pass of water (with baffles to sweep the tubes),
and the approach temperature may be about 8°F. Chillers
with three-pass evaporators will have an approach temperature of about 5°F, and chillers with four passes may have
an approach temperature as low as 3°F or 4°F. The longer
the refrigerant is in contact with the water, the lower the
approach temperature will be. Flooded chillers generally
have a means of measuring the actual refrigerant temperature in the evaporator, either with a thermometer well or as a
direct readout on the control panel. Direct-expansion chillers
typically have a pressure gauge on the low-pressure side of
the system; the pressure must be converted to temperature
to determine the evaporating refrigerant temperature. When
a chiller is first started up, a record known as an operating
performance log should be kept. Data should be recorded
when the chiller is at full-load conditions. Often, equipment
manufacturers rather than the contractor choose to start
up larger chillers because of the cost of warranty. They will
update the entries in the operating log and keep it on file for
future reference. Figure!47.23 is an example of an equipment
manufacturer’s log sheet.


---

## PDF Page 203

1465

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.23 A chiller operation log sheet. Courtesy of York International.

#### YORK

#### Chiller Location

#### Rotary Screw
#### Liquid Chiller Log Sheet
#### 125–400 Tons

/

/

/

/

/

/

/

/

/

/

Liquid
Refrig.
Water

Condenser

Cooler

Compressor

Date
Time
Hour Meter Reading
O.A. Temperature D.B./W.B.
Oil Level
Oil Pressure
Oil Temperature
Suction Temperature
Discharge Temperature
Filter PSID
Slide Valve Position %
Oil Added (gallons)
Volts
Motor
Amps
Refrig.
Suction Pressure
Inlet Temperature
Inlet Pressure
Outlet Temperature
Outlet Pressure
Flow Rate — GPM
Discharge Pressure
Corresponding Temperature
High Pressure Liquid Temperature
System Air — Degrees
Inlet Temperature
Inlet Pressure
Outlet Temperature
Outlet Pressure
Flow Rate — GPM

#### System No.

#### Form 160.47-F6

When water is boiled in an open pot and the heat is
turned up to the point that the water is boiling vigorously,
water will splash out of the pot. Refrigerant in a flooded
chiller acts much the same way; the compressor removes
vapor from the chiller cavity, which will accelerate the process due to vapor velocity. Liquid eliminators are often
placed above the tubes to prevent liquid from carrying over into the compressor suction intake at full load,
Figure! 47.17. In a flooded chiller, the suction gas is often
saturated as it enters the suction intake of a compressor,
unlike in a direct-expansion chiller where the gas will always
be superheated when leaving the evaporator.
Evaporators are constructed as a shell with end sheets to
hold the tubes in place.
The heat transfer efficiencies of both
direct-expansion and flooded tube surfaces may be improved by
machining fins on the outside of the tubes. Direct-expansion evaporator tubes may have inserts that cause the refrigerant to sweep
the sides of the tube, or the inside of the tube may be rifled like the
bore of a rifle, Figure! 47.24.
These features increase the
pressure drop through the heat exchanger slightly, which is
not desirable, but the net overall positive effect on efficiency

makes it worthwhile. Typically, the tubes are made leak-free
in the tube sheets by a process called rolling. Grooves are cut
in the hole in the tube sheet into which the tube fits. After the
tube is inserted in the hole, it is expanded into the grooves by
Figure 47.24
Fins on the outside of a chiller tube and a riflelike bore on the inside are used to expand the surface area and
increase the heat exchange per length of tube.
#### RIFLE-LIKE
#### Bore Inside Tube

#### Threadlike Surface
#### Outside Tube


---

## PDF Page 204

1466

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.25 The tubes are rolled into the tube-sheet grooves to make
a leak-free connection between the refrigerant side and the water side.

#### Bare Portion
#### Of Tube For
#### Tube-Sheet Seal

#### Grooves In
#### Tube Sheet

#### Tube Expanded
#### Into Tube Sheet
#### Tube Sheet

insulation. The heaters may be wired into the chiller control
circuit and energized by a thermostat that closes its contacts
if the ambient temperature approaches freezing and water is
not being circulated.

#### 47.8 Condensers For
#### High-Pressure Chillers
The condenser is the component that transfers heat out of
the system. The condenser for high-pressure chillers may be
either water-cooled or air-cooled. Both will transfer heat out
of the system, usually to the atmosphere. In some manufacturing processes, the rejected heat may be recovered and used
for other purposes.

#### Water-Cooled Condensers
being rolled for a leak-free connection, Figure!47.25. Some
chiller evaporators may have tubes that are silver-soldered at
the tube sheet. These tubes are harder to replace than those
that are rolled in place.
Evaporators have a working pressure for the refrigerant and the water circuits. High-pressure chillers must be
able to accommodate the refrigerant used, generally R-22,
R-410A, or R-134a. Newer, environmentally friendly, alternative refrigerants may also be used in newer equipment. The
water side of the chiller may have one of two working pressures, 150 or 300 psig. The 300-psig chillers are used when
the chiller is to be located on the bottom floor of a tall building where the water column will create a high pressure from
the standing column of water. In Unit!37, “Air Distribution
and Balance,” it was discussed that 1 psi of pressure will support a column of water 2.31 ft high. A column of water 1 ft
high will exert a pressure of 0.433 psig (1 psi/2.31 ft 5 0.4329,
or 0.433 psi/ft). A chiller with a 300-psig working pressure can
have only 693 ft of water standing above it (300 psi/0.433!ft/
psi 5 692.8 ft). Each story of a multistory building is about
12!ft, so this chiller could serve a building that is only 58 stories high (692.8/12 5 57.5 stories). Chillers can be located
on the upper floors of multistory buildings. Service becomes
more difficult, but not many other options exist.
Evaporators are leak tested at the time of manufacture. If
proven to be leak-free, they are then insulated. Many larger
chillers are insulated with rubber foam sheeting material that
is glued directly to the shell. Smaller chillers may be insulated
by being placed in a skin of sheet metal with foam insulation applied between the chiller shell and the skin. A repair
requires the skin to be removed and the foam cut away. The
skin can be replaced later and foam insulation added back to
insulate the chiller barrel. Some evaporators may be located
outside, as is the case with an air-cooled package chiller, so
freeze protection for the water in the shell is necessary. Resistance heaters can be added to the chiller barrel under the

Water-cooled condensers used for high-pressure chillers are
the shell-and-tube type with the water circulating in the
tubes and the refrigerant filling the space around the tubes.
The shell must have a working pressure to accommodate the
refrigerant used and a water-side working pressure of 150
to 300 psig, like the evaporators mentioned earlier. The hot
discharge gas from the compressor is normally discharged
into the top of the condenser, Figure!47.26. The refrigerant
is condensed to a liquid and falls to the bottom of the condenser, where it gathers and drains into the liquid line. As
with evaporators, the heat exchange can be improved by use
of extended surfaces on the refrigerant side of the condenser
tube, Figure! 47.24. The inside of the condenser tubes may
also be grooved, as with the evaporator tubes, for improved
water-side heat exchange.
Condensers must also have a method for piping the water
into the shell. There are two basic types of connections to
the water box that is attached to the condenser shell. In a
standard water box, the piping is attached to the removable
water box and some of the piping must be removed before
the cover can be removed on the piping end. A marine water
box has a removable cover for easy access to the piping end
of the machine. Tube access is more important for the condenser than the evaporator in most installations because the
water in the cooling tower is open to the atmosphere and more
likely to carry dirt and other foreign matter into the condenser.
Some comfort-cooling installations serve both cooling and
heating needs at the same time. While the outside, or perimeter, of the building may need heat in the winter, the core of
the building and its occupants may be generating heat from
lighting, equipment that needs to be removed. These installations may have what is known as double-bundled condensers,
which are two condensers in one shell.
When perimeter
heating is needed, the warm condenser water can be circulated in
the perimeter heating circuit.
When no perimeter heating is
needed and the heat needs to be transferred to the outside, the


---

## PDF Page 205

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.26

1467

The subcooling circuit improves the efficiency of the chiller. Courtesy York International.
#### LEGEND
#### High-Pressure Vapor
#### High-Pressure Liquid
#### REFRIGERANT
#### Low-Pressure Liquid
#### REFRIGERANT

#### COMPRESSOR

#### Low-Pressure Vapor
#### PREROTATION
#### VANES

#### DISCHARGE

#### SUCTION

#### DISCHARGE
#### BAFFLE
#### CONDENSER

#### COOLER
#### ELIMINATOR

#### SUBCOOLER

#### Flow Control Orifice

other condenser may be used and the heat transferred to the
cooling tower. With this type of installation, the temperature
of the water from the condenser may not be warm enough to
satisfy the heating needs of the perimeter zones, so the water
temperature may be increased with a boiler.
The net result
is that the water entering the boiler is preheated with the heat from
the building interior.

#### Condenser Subcooling
The design condensing temperature for a water-cooled condenser is around 105°F on a day when 85°F water is supplied
to the condenser and the chiller is operating at full load. The
saturated liquid refrigerant would be 105°F. Many condensers
have subcooling circuits that reduce the liquid temperature
to below 105°F. If the entering water at 85°F is allowed to
exchange heat from the saturated refrigerant, the liquid-line
temperature can be reduced.
If the water can be reduced to
95°F, a considerable amount of capacity can be gained for the evaporator, which can increase the machine capacity by about 1%/°F of

#### Oil Cooler

subcooling. For a 300-ton chiller, 10°F subcooling would increase
the capacity about 30 tons with very little energy use.
To subcool refrigerant, it must be isolated from the condensing process with a separate circuit, Figure!47.26, so the only expense
for subcooling is the extra circuit in the condenser.
As in the evaporator, there is a condenser approach temperature relationship between the refrigerant’s condenser
saturation temperature and the temperature of the water
leaving the condenser. Most water-cooled condensers are
two-pass condensers and are designed for 85°F entering
water and 95°F leaving water with a condensing temperature
of about 105°F. The approach temperature in the condenser
is calculated as the condenser saturation temperature minus
the temperature of the water leaving the condenser. In this
example, we have 105°F–95°F for an approach temperature
of 10°F, Figure!47.27. Other condensers may be configured
as one-, three-, or four-pass with different approach temperatures. As with evaporators, the longer the refrigerant is in contact with the water, the lower the approach temperature will
be. The original operating log will reveal what the approach


---

## PDF Page 206

1468

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.27 The approach temperature for a two-pass condenser.
#### Hot Gas From
#### COMPRESSOR

#### REFRIGERANT
#### CONDENSING
#### TEMPERATURE

Figure 47.28 Heat moves from the refrigerant to the water and then
into the atmosphere from the cooling tower.
#### Spray Pattern To Tower May Be
#### Reduced Due To Reduced Water Flow.
958F

1058F
958F
#### Water To
#### COOLING
#### TOWER

858F

#### 2-PASS
#### CONDENSER

#### SLATS
#### To Keep
#### Water In

#### Spray Nozzles
858F

#### Liquid To
#### EVAPORATOR
#### EXPANSION
#### DEVICE

#### WATER
#### FROM
#### COOLING
#### TOWER

#### City Water
#### Makeup For
#### EVAPORATION

#### 1058F Condensing Temperature
#### 2 958F Leaving-Water Temperature
#### 108F Approach

#### COMPRESSOR
#### CONDENSER

temperature was at start-up. It should be the same for similar
conditions at a later date, provided the tubes are clean.
Because the condenser rejects heat from the system,
its capacity to do so determines the head pressure for the
refrigeration process. There must be some pressure in the
condenser to push the refrigerant through the expansion
device. The head pressure must be controlled. If it becomes
too low, problems may occur at start-up and in very cold
weather when there is still a call for air-conditioning. When
there is a call to start up a water-cooled chiller and the water
in the cooling tower is cold, the head pressure may become
so low that the suction pressure will be low enough to trip
either the low-pressure control (direct-expansion chillers) or
the evaporator freeze control (flooded chillers). Continued
operation will also cause oil migration in many machines. A
bypass valve is typically located in the condenser circuit to
bypass water during start-up to prevent nuisance shutdowns
due to cold condenser water. This same bypass may be used
during normal operation. (This is discussed in more detail in
Unit!48, “Cooling Towers and Pumps.”) The heat from the
refrigerant is transferred into the water circulating in the condenser circuit and in a typical installation the heat must then
be transferred to the atmosphere. This is done by means of a
cooling tower, Figure!47.28, which are discussed in Unit!48.

#### Air-Cooled Condensers
The tubes in which the refrigerant circulates in air-cooled
condensers are generally constructed of copper with aluminum fins on the outside of the tubes to provide a larger

#### Notice The Spread
#### In Water
#### TEMPERATURE.
958F

858F
#### Liquid Line
#### Water Pump That Runs When
#### The Compressor Runs

heat exchange surface, Figure! 47.29. These air-cooled heat
exchange surfaces have been used for many years with great
success. Some manufacturers furnish copper-finned tubes or
special coatings for the aluminum fins in locations where salt
air may corrode the aluminum. The coils are positioned differently by manufacturers to suit their own design purposes,
some horizontally and some vertically. Many air-cooled condensers use multiple fans that can be cycled on and off for
head pressure control.
Air-cooled condensers range in size from very small to
several hundred tons. They eliminate the need for cooling
towers and the problems often associated with water-cooled
equipment and are popular because they require less maintenance. Systems using air-cooled condensers do not operate
at the same condensing temperatures and head pressures as
water-cooled condensers. Water-cooled condensers typically
condense at about 105°F. Air-cooled condensers condense


---

## PDF Page 207

1469

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.29 (A) An air-cooled condenser coil. (B) An air-cooled chiller.
The condenser coils are at the top. (B) Courtesy of York International.

#### Aluminum Fins
#### Sheet Metal
#### End Sheet

#### COMPRESSOR
#### DISCHARGE
#### LINE
#### COPPER
#### TUBES

(A)

#### Subcooling Circuit
Subcooling in an air-cooled condenser is just as important
as in a water-cooled unit.
It gives the unit more capacity by
about 1%/°F of subcooling.
Subcooling is accomplished in
an air-cooled condenser by means of a small reservoir in the
condenser to separate the subcooling circuit from the main
condenser, Figure! 47.30.
A condenser operating on a 95°F
day can expect to achieve 10°F to 15°F of subcooling.
Many units accomplish the subcooling process by flooding the bottom of the condenser with refrigerant. This situation resembles an overcharge of refrigerant, except that the
condenser has additional tubes to hold the extra charge. The
technician must be aware of this subcooling circuit when
charging the unit, or the system will not operate at its rated
capacity. Often, there is a sight glass in the reservoir and
refrigerant is added until the proper level is reached in the
reservoir. Sometimes there is a sight glass in the condenser
end sheet to show the level of liquid refrigerant in the condenser. Otherwise, the technician must use a temperature
lead attached to the liquid line to determine the subcooling
temperature while adding refrigerant. This is accomplished
by converting head pressure to condensing temperature and
adding refrigerant until the liquid line is lower in temperature
than the condensing temperature. For example, the condensing temperature may be 125°F. To arrive at a subcooling of
15°F, the technician would charge the unit until the liquidline temperature is 110°F.

Figure 47.30

The subcooling circuit in an air-cooled condenser.

#### Hot Gas

(B)

refrigerant at temperatures that are typically 20°F to 30°F
higher than the entering air temperature, depending on the
condenser surface area per ton. For example, an R-134a
chilled-water system with a water-cooled condenser would
have a head pressure of about 135 psig (105°F compares
to 135 psig). An air-cooled condenser on a 95°F day would
have a head pressure that could range from 157 psig (95°F 1
20°F 5 115°F) to 185 psig (95°F 1 30°F 5 125°F). This is a
considerable difference in head pressure and will increase the
operating cost of the chiller.

1258F

#### Partial Liquid
#### Partial Vapor

#### Pure Liquid

1158F

#### To Expansion
#### DEVICE


---

## PDF Page 208

1470

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

#### 47.9 Metering Devices For
#### High-Pressure Chillers
The metering device allows refrigerant to flow into the evaporator at the correct rate. Four types of metering devices may be
used for large chillers: thermostatic expansion valves, orifices,
high- and low-side floats, and electronic expansion valves.

#### Thermostatic Expansion Valves
The thermostatic expansion valve (TXV) was discussed
in detail in Unit! 24, “Expansion Devices.” The TXVs used
with chillers are the same, only larger. The TXV maintains a constant superheat at the end of the evaporator;
usually this is 8°F to 12°F. The more superheat, the more
vapor there will be in the evaporator and the less heat
exchange will occur. The more liquid the evaporator has, the
better the heat exchange, so TXVs are not used except on
smaller chillers, up to about 150 tons.

#### Float-Type Metering Devices
There are two types of float-type metering devices: the lowside float and the high-side float. The low-side float rises to
reduce refrigerant flow when the liquid refrigerant level rises
in the low side of the chiller, Figure! 47.32. It is positioned
so that it maintains the refrigerant level as required by the
chiller. The high-side float is located in the liquid line entering
the evaporator. When the refrigerant level is higher in the liquid line than in the evaporator, the evaporator contains less
refrigerant than it requires and the float rises, allowing more
liquid refrigerant to enter, Figure!47.33.
Floats can be a problem if they rub against the side of the
float chamber, which will cause resistance or rub a hole in
the float. The float will sink if a hole develops. In the case of
the low-side float, the line will open and allow a full flow of
refrigerant to the evaporator; no refrigerant will be held back
from the liquid line and the bottom of the condenser. If a hole
Figure 47.32 A low-side float.

#### ORIFICES
The orifice is a fixed-bore metering device that is merely a restriction in the liquid line between the condenser and the evaporator, Figure!47.31. These devices are trouble-free because they
have no moving parts. The flow of refrigerant through an orifice is constant at a given pressure drop. A greater pressure difference will produce more flow. Greater loads produce a higher
head pressure, and when the head pressure is allowed to rise,
more flow will occur. Any chiller with an orifice for a metering device has a critical refrigerant charge. The unit must not
be overcharged or liquid refrigerant will enter the compressor.
This could be detrimental to a reciprocating compressor, so orifices may not be used with these compressors. Small amounts
of liquid refrigerant, often in the form of wet vapor, will not
harm the scroll, rotary screw, or most centrifugal compressors.
Figure 47.31 An orifice metering device. Courtesy of Trane Company.

#### Suction Gas To
#### Compressor Inlet
#### EVAPORATOR
#### FLOAT
#### BALL

#### REFRIGERANT
#### Liquid Level

458F
#### WATER
558F
#### Return-Water Box

#### Float Valve Seat

#### Liquid Refrigerant
#### From Condenser
Figure 47.33 A high-side float.
#### Liquid Refrigerant
#### From Condenser
#### RETURN-WATER
BOX
#### FLOAT
#### BALL

#### Suction Gas To
#### Compressor Inlet

#### REFRIGERANT
#### Liquid Level
458F
#### WATER
558F

#### 2ND-STAGE
#### ORIFICE

-

#### 1ST-STAGE
#### ORIFICE

#### Float Valve Seat


---

## PDF Page 209

1471

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

wears in the high-side float, it will sink and block the flow of
liquid refrigerant to the evaporator.
The refrigerant charge is critical when either the low- or
high-side floats are used. An overcharge with a low-side float
will back refrigerant up into the liquid line and condenser.
An overcharge of refrigerant with a high-side float will flood
the evaporator.

#### Electronic Expansion Valves
The electronic expansion valve used with large chillers is similar to the one explained in Unit!24, “Expansion Devices.” In
the line, it looks much like a solenoid valve, Figure! 47.34.
Expansion valves operate by means of a thermistor to monitor the refrigerant temperature. The thermistor sensor can be
inserted in the evaporator piping. The liquid does not touch
the sensor; an electronic circuit is used instead. The sensing element operates much like a thermometer except its readout is
not temperature. A pressure transducer gives the electronic circuit a pressure reading that can be converted to temperature.
The pressure reading from the evaporator converted to temperature along with the actual suction-line temperature can
measure the real superheat and make close control possible.
An advantage of the electronic expansion valve is the versatility of the electronic control circuit, which makes it able to handle
a wider variation in load than a typical TXV. It can also be used to
allow more refrigerant to flow under low head pressure conditions
during low-ambient operation.
This is particularly helpful
in air-cooled units when the weather is cold. The electronic
expansion valve can allow maximum liquid refrigerant #ow
due to its large liquid-handling capacity.
The ability to allow maximum flow on a cold day gives
the condenser much more capacity to pass on to the system.

For example, if it is 40°F outside and the building is calling for cooling, the condenser can condense the refrigerant at
about 60°F to 70°F. This is a head pressure of 58 to 71 psig
for R-134a. This would not be enough head pressure for a
typical TXV. But an electronic expansion valve (because of its
flow capability) can use this low pressure to feed the evaporator. If the refrigerant is then subcooled 10°F more, the evaporator can be furnished with 50°F to 60°F liquid refrigerant.
The compressor is only required to pump from an evaporator
pressure of approximately 33 psig (corresponding to 38°F evaporator boiling temperature for R-134a) to 71 psig maximum head
pressure.
This is a big difference from a typical summer
condition where the evaporator suction pressure may be
33 psig and the head pressure 185 psig (corresponding to a
condensing temperature of 125°F) for R-134a.
Electronic expansion valves are often called step-control
valves because they can modulate flow in so many increments.
Figure! 47.35 is a photo of a step-control expansion valve
Figure 47.35 (A) A step-motor-control expansion valve for large systems. (B) This illustration shows how the needle is threaded into the seat
by means of the motor. Courtesy of Sporlan Division, Parker Hannifin Corp.

Figure 47.34 An electronic expansion valve. Courtesy of Trane Company.

(A)

#### SEAT

#### NEEDLE
(B)


---

## PDF Page 210

1472

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.36 This is an exploded view of the gears and motor that
accomplish step control. Courtesy of Sporlan Division, Parker Hannifin Corp.
#### Retaining Nut
#### 4-Pin Feed-Through
#### O Ring

do that. The valve also has an optional pumpdown feature.
It can be closed when the system thermostat is satisfied and
the refrigerant can be pumped into the condenser. The valve
reopens at the beginning of the next cycle to allow refrigerant
to flow naturally during the ON cycle. The pumpdown cycle
is used for any system that might suffer if liquid refrigerant is
pumped into the compressor at the beginning of a new cycle
because the refrigerant had migrated to the evaporator during the OFF cycle.

#### Motor Housing

#### 47.10 Low-Pressure Chillers

42-mm STEPPER
#### MOTOR
#### GEAR
#### GEAR
#### Gear Shaft
#### Ball Bearings
#### Gear Cup

along with an illustration that shows the stepper motor turning a shaft with a needle and seat to modulate flow through
the valve seat. Figure!47.36 shows an exploded view of the
valve with all of its intricate parts. Figure!47.37 is a wiring
diagram of how a valve may be wired into the circuit. Notice
that there are two sensors (thermistors): one on the inlet of
the coil and one on the outlet. There is no pressure connection for checking superheat; temperature difference is used to

Low-pressure chillers have all of the same components as highpressure chillers: a compressor, an evaporator, a condenser,
and a metering device. Many of the features and operations
of low-pressure centrifugal chillers are the same or similar to
those found on or with high-pressure units. Older low-pressure
chillers typically have used R-11 or R-113, both CFCs, as
refrigerants. Some newer low-pressure chillers and those that
have been converted use R-123, which is an HCFC refrigerant.

#### Compressors For
#### Low-Pressure Chillers
All low-pressure chillers as well as some high-pressure chillers use centrifugal compressors. The speed of centrifugal
compressors in low-pressure chillers ranges from a motor’s

Figure 47.37 This wiring and piping diagram shows two temperature sensors and the wiring diagram that would be used for a step-control
expansion valve.

Dl1
#### R = Red
#### G = Green
#### W = White
#### B = Black
#### Ts2 = Outlet Temp.
#### SENSOR
#### Ts1 = Inlet Temp.
#### SENSOR
PB1

#### Ts1 Ts2 B W G R 1+ 1S 1- Di1

#### PUMPDOWN
#### RELAY
#### (OPTIONAL)

24 VAC

24 VAC
40 VA
#### TRANSFORMER

PB2

#### EVAPORATOR

#### TEMPERATURE
#### SENSOR
#1

SEI

#### TEMPERATURE
#### SENSOR
#2


---

## PDF Page 211

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

synchronous speed (3600 rpm) for direct-drive compressors to very high speeds (about 30,000 rpm) in gear-drive
machines. The turning of the impeller of a centrifugal compressor creates a low-pressure area in the center where the
suction line is fastened to the housing, Figure! 47.38. The
compressed refrigerant gas is trapped in the outer shell,
known as the volute, and is guided down the discharge line
to the condenser, Figure!47.39.
Systems with centrifugal compressors can be manufactured to produce more pressure by including more than
one compressor and operating them in series, called multistage, or operating one stage of compression at a high speed.
Single-stage compression can be accomplished using a
single compressor that turns at a high speed, up to about
30,000 rpm. A gearbox is used with a 3600-rpm motor
to step up the speed of the compressor, Figure! 47.11. The
advantage of this arrangement is lower size and weight.
With multistage compressors, the discharge from one
compressor actually becomes the suction for the next compressor, Figure! 47.40. It is common for compressors in
air-conditioning applications to have up to three stages of

Figure 47.38 A multiple-stage compressor and chiller. Courtesy of
Trane Company.
#### Suction Line

#### Compressor Inlet

#### WATER
BOX

#### Multiple Stages

Figure 47.39 The hot gas enters the top of the condenser through the discharge line. Courtesy Trane Company

#### VOLUTE

#### LEGEND
#### High-Pressure Vapor
#### High-Pressure Liquid
#### REFRIGERANT
#### Low-Pressure Liquid
#### REFRIGERANT

#### COMPRESSOR

#### Low-Pressure Vapor
#### PREROTATION
#### VANES

#### DISCHARGE

#### SUCTION

#### DISCHARGE
#### BAFFLE
#### CONDENSER

#### COOLER
#### ELIMINATOR

#### SUBCOOLER

#### Flow Control Orifice

1473

#### Oil Cooler


---

## PDF Page 212

1474

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.40 A three-stage centrifugal chiller with two economizer
cycles. Courtesy of Trane Company.
#### Three-Stage Operating Cycle

#### 1St 2Nd
#### ECONOMIZER

compression, Figure 47.38. One of the advantages of multistage operation is that the compressor can be operated at
slow speed, typically the speed of the motor, about 3600 rpm.
Refrigerant vapor can also be drawn off the liquid leaving the condenser to subcool the liquid entering the evaporator
metering device.
The vapor is drawn off using the intermediate compressor stages, so the liquid temperature corresponds to the pressure of the compressor intermediate
suction pressure; it is less than the pressure corresponding to
the condensing temperature.
The subcooling process gives
the evaporator more capacity for its respective size at very little additional pumping cost. This process is called an economizer cycle,
Figure!47.40.
The amount of compression needed depends on the refrigerant used. For example, most centrifugal compressors in
chillers use two-pass evaporators and two-pass condensers.
If the evaporator has a 7°F approach temperature, the refrigerant in the evaporator would boil at 40°F, while the chilled
water leaving the system would be at a temperature of 47°F.
NOTE: We are using 47°F water to get an evaporator temperature of 40°F for use with a typical temperature/pressure chart. If the
condenser has a 10°F approach temperature, is receiving 85°F water
from the tower, and has 95°F leaving water, the condenser should
be condensing the refrigerant at about 105°F, Figure!47.27. ● The
compressor must overcome the following pressures to meet
the system requirements. Some examples of the pressures that
must be overcome are provided here:
Refrigerant
Type

Evaporator
Saturation
Pressure (40°F)

Condenser
Saturation
Pressure (105°F)

R-113
R-123
R-12
R-134a
R-22

24.4 in. Hg Vac
18.1 in. Hg Vac
37 psig
35 psig
68.5 psig

6.4 in. Hg Vac
8.1 psig
126.4 psig
134.9 psig
210.8 psig

On an R-123 chiller, the compressor only has to raise the
pressure of the refrigerant from 18.1 in. Hg vacuum, which
corresponds to an evaporator saturation temperature of 40°F,
to 8.1 psig, which corresponds to a condenser saturation
temperature of 105°F. This results in a pressure rise of about
17 psig. For comparison, an R-22 compressor that needed
to pump refrigerant under the same conditions would have to
raise the pressure about 142 psig, from 68.5 psig at 40°F to
210.8 psig at 105°F.
Although R-123, an HCFC, is a popular refrigerant for
use in low-pressure chillers, it is no longer used in newly
manufactured chillers. This restraint took effect on January 1, 2020, which is part of more sweeping restrictions on
HCFCs which include their total phaseout on January 1,
2030. New, alternative refrigerants, such as HFO-1233zd
and R-415A, an HFO blend, are presently the frontrunners as
replacements for R-123. Refer to Unit 3, “Refrigeration and
Refrigerants,” for more information on HFO refrigerants.
Low-pressure chillers must be able to accommodate the
refrigerant used. Because the chillers are low pressure, the
refrigerant side of the shell does not have to be as strong as
those of high-pressure chillers and can be much lighter in
weight because of the lower pressures.
The evaporator on a low-pressure system has a working
pressure for the refrigerant circuit and for the water circuit.
The low-pressure system may have a refrigerant working
pressure as low as 15 psig. The system has a refrigerant safety
device called a rupture disc; its relief pressure is 15 psig, and
it is located in the low-pressure side of the system, on the
evaporator section or the suction line. This device prevents
excess pressure on the shell. If a fire occurs or a technician
uses too much pressure, the shell is safe from rupture.

#### Condensers For
#### Low-Pressure Chillers
The condenser is the component that rejects heat from the
system. The condensers for low-pressure chillers are watercooled. As in high-pressure systems, the heat is usually transferred to the atmosphere. In some manufacturing processes,
the heat may be recovered and used for other purposes. The
water-cooled condensers used in low-pressure chillers are
the shell-and-tube type; water circulates in the tubes and
the refrigerant circulates around the tubes. The shell must
have a working pressure to accommodate the refrigerant
used and a water-side working pressure of 150 to 300 psig.
The hot discharge gas enters at the top of the condenser,
Figure!47.39.
Because it is the condenser that rejects heat from the system, its capacity to do so determines the head pressure for the
refrigeration process. In low-pressure chillers, the condenser
is usually located above the evaporator. The compressor lifts
the refrigerant to the condenser level in the vapor state. When
it is condensed to a liquid, it flows by gravity with very little


---

## PDF Page 213

1475

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

pressure difference to the evaporator through the metering
device. The head pressure must be controlled so that it does
not drop too low below the design pressure drop.
Water-cooled condensers may also have a subcooling circuit. The purpose of the subcooling circuit is to lower the
liquid refrigerant temperature to a level below the condensing temperature. This is accomplished by means of a separate
chamber in the bottom of the condenser where the entering
condenser water (at about 85°F) can remove heat from the
condensed liquid refrigerant (at about 105°F). This gives the
system more efficiency, Figure!47.26.

Figure 47.41 When a low-pressure chiller leaks while in a vacuum,
atmosphere enters the chiller shell.
12
psig

#### COMPRESSOR

#### CONDENSER

#### Metering Devices For
#### Low-Pressure Chillers
The metering device holds liquid refrigerant back and meters
the liquid into the evaporator at the correct rate. Two types
of metering devices are typically used for low-pressure chillers, the orifice and the high- or low-side float, which were discussed previously in the section on high-pressure chillers.

#### Purge Units
When a low-pressure refrigerant is used in a centrifugal
system, the low-pressure side is always in a vacuum when
operating. This means that any time there is a leak on the
low-pressure side of the system, air will enter the machine,
Figure! 47.41. Air may cause several problems. The oxygen
and moisture in the air will mix with the refrigerant, which
will create a mild acid that will eventually attack the motor
windings and cause damage. While the machine is running,
air will move to the condenser but will not condense. This
will cause the head pressure to rise. If much air enters the system, the head pressure will rise to the point that the machine
will either “surge” or shut down due to high head pressure.
When air moves to the condenser, it will collect at the top
and take up condenser space. This air can be collected and
removed with a purge system. The purge is a separate device,
often with its own compressor, that collects a sample of whatever is occupying the top portion of the condenser and tries
to condense it. If the product from the top of the condenser
can be condensed, it is refrigerant and it will be returned to
the system’s evaporator, Figure!47.42. If the sample cannot
be condensed, it is most likely air and the purge pressure
will rise. A relief valve will open and allow the sample to be
exhausted to the atmosphere.
There are several types of purge systems, but they all perform the same function, some more efficiently than others.
Some equipment relieves purge pressure by means of a pressure switch and a solenoid valve. A counter tells the operator
when the purge is functioning. The operator can use this as
a guide for determining when a system has a leak and air is
entering. When too many purge reliefs occur, the system is

#### EVAPORATOR

15 in. Hg
#### Leak At Gasket. Air Enters Because
#### Evaporator Is In A Vacuum. The Air
#### Will Be Pumped To The Condenser By
#### The Compressor, Where It Will Stay
#### Because It Cannot Condense.

considered to have a leak. Some purge systems use the difference in pressure from the high-pressure side of the system to
the low-pressure side to create the same pressure difference
that a purge compressor would create—they use a condenser
to condense any refrigerant from the sample.
Older purge
systems were not efficient, and a high percentage of the sample that
was discharged to the atmosphere contained refrigerant. This is
considered poor practice today because of environmental concerns
and the price of lost refrigerant. Modern-day purges must be efficient and allow only a small fraction of 1% refrigerant loss during
the relieving process.
Figure!47.43 shows a high-efficiency
purge unit that releases only a very small amount of refrigerant when relieving the pressure. The vapor is discharged to the
atmosphere only when air is present. A leak-free system will
contain no air and the purge system will not be called upon
to function.

#### 47.11 Absorption
#### AIR-CONDITIONING
#### CHILLERS
The absorption refrigeration process is considerably different from the compression refrigeration process discussed in
the preceding sections. The absorption process uses heat as


---

## PDF Page 214

1476

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.42 A simplified purge unit in operation.
#### Relief Valve Set To Relieve At A
#### Pressure Above The Condensing
#### Refrigerant. It Only Relieves
#### When Noncondensables Are
#### Pumped Into The Purge.

#### Vapor Sample
#### From Top Of
#### CONDENSER

#### CONDENSING
#### REFRIGERANT

#### SIGHT
#### GLASS
OIL
#### DROPS

#### Cold Chilled
#### Water Or
#### City Water

#### Oil Separator
#### To Return Oil
#### To The Purge
#### COMPRESSOR

#### Float And Valve To Return
#### Condensed Refrigerant
#### To Evaporator

Figure 47.43 A modern purge unit with features that reduce the amount of refrigerant that escapes with the noncondensable gases. Courtesy of
Carolina Products, Inc.
#### Relief Solenoid
#### Valve (B)

#### Check Valve
#### COND

#### CHILLED
#### Water Out
#### First-Stage Condenser

#### COOLER
#### VAPOR
#### RECOVERY
#### CHAMBER

#### CHILLED
#### Water In

#### Centrifugal Chiller

#### Check Valve (R-113 Only)

#### Lead Wires To
#### Control Panel

#### Sight Glass
#### Third Stage

TO
#### ATMOSPHERE

#### SECOND
#### STAGE
#### COMPRESSOR

#### OBSERVATION
#### PORT
#### ORIFICE

#### Comp Power Relief
H-O-A

DX
#### CONDENSING
#### UNIT

#### STRAINER

#### LIQUID
#### SOLENOID
#### Valve (A)


---

## PDF Page 215

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

the driving force instead of a compressor.
When heat is
plentiful or economical, or when it is a by-product of some other
process, absorption cooling can be attractive. For example, in a
manufacturing process that uses steam, which is often at 100 psig,
it must be condensed before it can be reintroduced to the boiler.
In the absorption system process, condensing steam is a
popular choice to drive the production of chilled water for
air-conditioning.
In this case, chilled water for air-conditioning can be furnished at an economical cost, basically for the cost of
operating all the related pumps, because no compressor is required.
In other cases, natural gas is an inexpensive fuel in the
summer. The gas company is looking for ways to market gas
because its winter quota may depend on how much gas it can
sell in the summer. Some gas companies may offer incentives
to install gas appliances that consume fuel in the off-peak
summer months.
Absorption refrigeration equipment also
operates in a vacuum and contains non-CFC refrigerants.
Equipment for an absorption system looks much like
a boiler except that it has chilled-water piping and condenser-water piping routed to it in addition to the piping
for steam or hot water. Oil or gas burners are part of the
system if the chiller is direct-fired. Figure!47.44 shows several absorption systems from different manufacturers. The
small machines are considered package machines, meaning they are completely assembled and tested at the factory
and shipped as one component. They are all built in one
shell or a series of chambers, so the range of sizes available
may be limited because the equipment must be moved as
a single component. The machines come in sizes ranging
from approximately 100 to 1700! tons. The large-tonnage
machines may be manufactured in sections for ease of rigging and moving into machine rooms, Figure!47.45. These
sections are usually assembled in the factory to achieve
proper alignment, except for some field welding that must
be done.
The absorption process is very different in some respects
from the compression cycle refrigeration process but also
similar in others. It is helpful to reach an understanding of the
compression cycle before trying to understand the absorption
cycle. In compression cycle chillers, the boiling temperature
for the refrigerant is controlled by the pressure above the
boiling liquid, and it is the compressor that controls this boiling pressure. Figure!47.46 shows a refrigeration system using
water as the refrigerant. The water must be boiled at 0.248
in. Hg absolute, or 0.122 psia, to boil the water at 40°F.
Figure! 47.47 shows a limited temperature/pressure chart
for water. This refrigeration cycle would be workable using
a compressor except that the volume of vapor rising from
the boiling water is excessive. The compressor would have
to pump 2444 ft3 of water vapor for every pound of water
boiled at 40°F. Figure!47.48 shows a limited specific-volume
chart for water at different temperatures. A conventional
compressor is obviously impractical for use in a refrigeration
system using water as the refrigerant.

1477

Figure 47.44 Absorption chillers. (A) Courtesy of Trane Company.
(B) Courtesy of Carrier Corp. (C) Courtesy of York International.

(A)

(B)

(C)

Figure 47.45 This absorption chiller is assembled after it is placed in
the equipment room. Courtesy of Carrier Corp.


---

## PDF Page 216

1478

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.46 Water can be used as a refrigerant when the pressure is
lowered enough.
0.122 psig OR
0.248 in. Hg

Figure 47.48 A specific-volume chart for water.

°C

°F

#### SPECIFIC
#### VOLUME
#### Of Water
#### VAPOR
ft3/lb

212.2
26.7
21.1
0.0
1.1
2.2
3.3
4.4
5.6
6.7
7.8
8.9
10.0
15.6
21.1
26.7
32.2
37.8
43.3
48.9
54.4
60.0
65.6
71.1
76.7
82.2
87.8
93.3
98.9
100.0

10
20
30
32
34
36
38
40
42
44
46
48
50
60
70
80
90
100
110
120
130
140
150
160
170
180
190
200
210
212

9054
5657
3606
3302
3059
2837
2632
2444
2270
2111
1964
1828
1702
1206
867
633
468
350
265
203
157
123
97
77
62
50
41
34
28
27

#### TEMPERATURE
#### Coil (408F)

#### Room Air
(758F)
#### Air (558F)
FAN
#### WATER

Figure 47.47 A temperature/pressure chart for water.

#### Absolute Pressure

#### TEMPERATURE
°F

lb/in2

in. Hg

10
20
30
32
34
36
38
40
42
44
46
48
50
60
70
80
90
100
110
120
130
140
150
160
170
180
190
200
210
212

0.031
0.050
0.081
0.089
0.096
0.104
0.112
0.122
0.131
0.142
0.153
0.165
0.178
0.256
0.363
0.507
0.698
0.950
1.275
1.693
2.224
2.890
3.719
4.742
5.994
7.512
9.340
11.526
14.123
14.696

0.063
0.103
0.165
0.180
0.195
0.212
0.229
0.248
0.268
0.289
0.312
0.336
0.362
0.522
0.739
1.032
1.422
1.933
2.597
3.448
4.527
5.881
7.573
9.656
12.203
15.295
19.017
23.468
28.754
29.921

The term absorption means “to attract moisture.” The
absorption machine uses water as the refrigerant and does
not use a compressor to create the pressure difference.
Instead, it uses the fact that certain salt solutions have

#### Absolute Pressure
lb/in2

kPa

in. Hg

0.031
0.050
0.081
0.089
0.096
0.104
0.112
0.122
0.131
0.142
0.153
0.165
0.178
0.256
0.363
0.507
0.698
0.950
1.275
1.693
2.224
2.890
3.719
4.742
5.994
7.512
9.340
11.526
14.123
14.696

0.214
0.345
0.558
0.613
0.661
0.717
0.772
0.841
0.903
0.978
1.054
1.137
1.266
1.764
2.501
3.493
4.809
6.546
8.785
11.665
15.323
19.912
25.624
32.672
41.299
51.758
64.353
79.414
97.307
101.255

0.063
0.103
0.165
0.180
0.195
0.212
0.229
0.248
0.268
0.289
0.312
0.336
0.362
0.522
0.739
1.032
1.422
1.933
2.597
3.448
4.527
5.881
7.573
9.656
12.203
15.295
19.017
23.468
28.754
29.921

enough attraction for water that they can be used to create
a pressure difference. You may have noticed that a grain of
salt on a hot, humid day will attract moisture to the point
that it will become wet, Figure! 47.49. This same concept
is used in an absorption refrigeration system to reduce the
pressure of the water to a point where it will boil at a low
temperature. A type of salt solution called lithium-bromide
(Li-Br) is the absorbent (attractant) for the water in absorption cooling systems. The liquid solution of Li-Br is diluted
with distilled water—actually, it is a mixture of about 60%
Li-Br and 40% water.
A simplified absorption system would look like the one
in Figure!47.50. The illustration shows a simplified cycle for
ease of understanding. The following steps are a progressive
description of the absorption cycle.
1. Figure! 47.51 shows the equivalent of the evaporator system. Refrigerant (water) is metered into the


---

## PDF Page 217

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.49 A grain of salt in a humid climate will attract water.
#### Moisture Attracted To
#### Grain Of Salt From The
#### Humidity In The Air
#### MOISTURE

#### Grain Of Salt

Figure 47.50 A simplified absorption refrigeration cycle.
#### Heat Source—
#### To Cooling
#### Steam Or Hot Water Tower
858F
#### WATER
#### FROM
#### COOLING
#### TOWER

#### RETURN
FOR
#### REHEAT

#### CHILLED
#### WATER
TO
#### BUILDING
458F
558F
#### RETURN
#### WATER

1479

evaporator section through a restriction (orifice).
It is warm until it passes through the orifice, where
it flashes to a low-pressure area (about 0.248 in.
Hg absolute, or 0.122 psia). The reduction in pressure
also reduces the temperature of the water. The water
drops to the pan below the evaporator tube bundle.
A refrigerant-circulating pump circulates the water
through spray heads, which spray it over the evaporator tube bundle. This wets the tube bundle through
which the circulating water from the system passes.
The heat from the system water within the tube bundle evaporates the refrigerant. Water is constantly
being evaporated and must be made up through the
orifice at the top.
2. Figure!47.52 shows the absorber section, which would
be the equivalent of the suction side of the compressor
in a compression cycle system. The salt solution (Li-Br)
spray is at a very low pressure and attracts the water
vapor, which is readily absorbed into the spray solution. The solution is then recirculated through the spray
heads to give it more surface area for attracting more
water. As the solution absorbs more water, it becomes
diluted. If the excess water is not removed, the solution
will become so diluted that it will no longer attract water
and the process will stop. To keep the process going,
another pump constantly removes some of the solution
and pumps it to the concentrator. This solution that is
pumped to the concentrator is called the weak solution
because it is diluted and contains water absorbed from
the evaporator.

#### ABSORBER
#### SOLUTION

#### REFRIGERANT
#### Circulating Pump

Figure 47.52 The absorber section of an absorption machine.
#### Pump To
#### Solution Pump
#### CONCENTRATOR

Figure 47.51 The evaporator section of an absorption machine.
#### Orifice Warm Water Flashes
#### To Cold Water When It Enters The
#### Low-Pressure Side Of The Machine.

#### The Absorption
#### Solution Is Being
#### Diluted By The
#### Refrigerant By
#### ABSORPTION.

#### VAPORIZED
#### REFRIGERANT
#### From Chilled-Water
#### Tube Bundle

#### Warm Condensed
#### Water Makes Up
#### Water That Is
#### Absorbed. Cold Refrigerant

0.248 in. Hg
OR
0.122 psig

408F

#### (Water) Sprayed
#### On Chilled-Water
#### Tube Bundle
458F TO
#### BUILDING
558F
#### RETURN

#### LOW-PRESSURE
#### Area Due To
#### ABSORPTION
#### REFRIGERANT
#### Circulating Pump

#### This Water
#### RECIRCULATED
#### And Vaporizes
#### Off Chilled-Water
#### Tube Bundle.

#### RECONCENTRATED
#### ABSORPTION
#### Solution, Lithium
#### BROMIDE
#### Part Of The Diluted
#### Absorption Solution
#### Is Pumped To The
#### Concentrator To Boil
#### Refrigerant Out. This
#### Reconcentrates The
#### SOLUTION.

#### Lowest Pressure
#### Point In System

#### RECIRCULATED
#### Absorber Solution
#### Lithium Bromide


---

## PDF Page 218

1480

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

3. Figure! 47.53 shows the concentrator and condenser
segment. The dilute solution is pumped to the concentrator, where it is boiled. Boiling changes the water in
the solution to a vapor, and it leaves the solution, making the solution stronger and less diluted. This solution is commonly called the strong solution. The water
vapor that is removed from the solution is attracted
to the condenser coils. In the condenser, the water is
condensed to a liquid and is gathered and metered
to the evaporator section through the orifice. (In this
example, the heat source for boiling the water is either
steam or hot water. Direct-fired machines, discussed
later, are also available.) The concentrated solution is
drained back to the absorber area for circulation by the
absorber pump.
As you can see from this description, the absorption process is not complicated. The only moving parts are the pump
motors and impellers.
Some other features are added to the absorption cycle
to make it more efficient. One of these is shown in Figure!47.54. It is a heat exchange between the cooling tower
water and the absorber solution in the absorber. This heat
exchange removes heat that is generated when the water

vapor is absorbed into the solution. Figure! 47.55 shows a
heat exchange between the dilute and the concentrated solution. This exchange serves two purposes: It preheats the
dilute solution before it enters the concentrator and precools
the concentrated solution before it enters the absorber section. It is much like the heat exchange between the suction
and liquid line on a household refrigerator. Without this heat
exchange, the machine would be less efficient. Some manufacturers have developed a two-stage absorption machine
Figure 47.54 A heat exchange in the absorber to increase efficiency.
#### To Cooling
#### TOWER

#### Removing Heat
#### Generated From
#### The Absorption
#### PROCESS

Figure 47.53 The concentrator and condenser section of an absorption machine.

#### Heat Source—
#### Steam Or Hot Water
#### Heat Source
#### RETURNED
#### For Reheat

858F
#### WATER
#### FROM
#### COOLING
#### TOWER

#### To Cooling
#### TOWER

#### CONCENTRATOR
#### CONDENSER
#### SECTION

858F
#### WATER
#### FROM
#### COOLING
#### TOWER

Figure 47.55 A heat exchange between the solutions.

#### Refrigerant, Water
#### RECONCENTRATED
#### Solution, Lithium Bromidethis Is Commonly Called
#### The Strong Solution.

#### Heat Exchanger. The Warm
#### Dilute Solution Is
#### Preheated Before Reaching
#### The Concentrator And The
#### Concentrated Solution Is
#### Precooled Before Reaching The Absorber Section.

#### Partially Diluted Lithium
#### Bromide Solution Is
#### Pumped To The
#### Concentrator. This
#### Is Commonly Called The
#### Weak Solution.


---

## PDF Page 219

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

1481

Figure 47.56 A two-stage absorption machine. Courtesy of Trane Company.

that uses higher-pressure steam or hot water, Figure!47.56.
The steam pressure may be 115 psig, or hot water at 370°F.
These machines are more efficient than the single-stage
machine mentioned earlier.

#### Solution Strength
The concentration strength of the solutions determines the
performance of the absorption chiller. The wider the spread
between the dilute and the strong solution, the more capacity
the machine has to lower the pressure to absorb the water
from the evaporator. If the concentrated solution becomes too
concentrated, the solution will solidify and become rock salt. If
this occurs, the flow of concentrated solution may be partially
or totally blocked, which causes the machine to stop cooling.
The solution is said to have “become solid” or “crystallized,”
and service procedures must be performed in order to dissolve
the hard salt crystals. The balance between the concentrations
of water and Li-Br is delicate. Adjusting the strengths of these
solutions is the job of the start-up technician. Some machines
are shipped with no charge and the Li-Br is shipped in steel
drums to be added in the field. The estimated amount of Li-Br
is added first. Distilled water is used as the refrigerant charge
and added next. When the charge is adjusted, the technician
calls it the trim. A compression cycle system is charged and an
absorption system is trimmed.

After a technician trims the machine with the approximate
correct amount of Li-Br and water, the machine is started and
gradually run up to full load. Full load may be determined by
the temperature drop across the evaporator and full steam pressure, which is normally 12 to 14 psig (hot water or direct-fire
equipment would be similar). When full load is obtained, the
technician pulls a sample of dilute and strong solution and
measures the specific gravity using a hydrometer, Figure!47.57.
Specific gravity is the weight of a substance compared with
the weight of an equal volume of water. The technician would
know what these specific gravity readings should be from the
manufacturer’s literature or a Li-Br temperature/pressure chart.
Water is either added or removed to obtain the correct specific gravity. This may be a relatively long process in some cases
because the technician cannot always obtain full-load operation
at start-up. The machine may have to be trimmed to an approximate trim and finished later when full load can be achieved.
Some manufacturers furnish a trim chart for a partial load.

#### Solutions Inside
#### The Absorption System
The solutions inside an absorption system are corrosive.
Rust, which is oxidation, occurs where corrosive materials
and oxygen are present. The absorption machine is manufactured with materials such as steel and contains a saltwater


---

## PDF Page 220

1482

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.57 A hydrometer for measuring the specific gravity of
absorption solutions.

#### Stem Graduated
#### In Specific Gravity

#### SOLUTION

process. It is typical for the motors to be hermetically sealed
and to operate only within the system atmosphere. The pump
itself is immersed in the actual solution to be pumped, but the
motor windings are sealed in their own atmosphere where no
system solution can enter. Because these motors require cooling, cold refrigerant water from the evaporator or normal
supply water in a closed circuit is used for this purpose.
Over time, motors must be serviced. Manufacturers recommend servicing only after many years have passed, but
it will eventually be required because moving parts, such as
bearings, are involved. Different manufacturers require different procedures, but it is much easier to service the motor
and drive if the solution does not have to be removed. However, if it does, the process involves pressurizing the system
with dry nitrogen to above atmospheric pressure and pushing the solution out. Once this is accomplished and service
completed, the nitrogen must be removed, which takes a long
time. Then the system must be recharged.

#### Weighted Bottom

#### Capacity Control
solution that will cause corrosion if air is present. It is next
to impossible to manufacture and maintain a system that can
keep oxygen away from its working parts.
The system must be kept as clean as possible as the solutions circulate. Some of the passages are very small, such
as the spray heads in the absorber. There are many different methods of removing solid materials that may clog any
small passages. Filters will stop solid particles, and magnetic
devices will attract steel particles that may be in circulation. But even though the liquid circuits have filtration, the
solutions in an absorption machine may become discolored. When looking at the fluids in the machine, a technician’s first opinion may be that it should be scrapped and a
new machine installed. However, the fluids can take on the
color of rusty water and still not affect the functioning of the
machine. It is normal for the fluids to look very discolored.

#### Circulating Pumps
#### For Absorption Systems
There are two distinct fluid flows for the solutions circulating throughout the various parts of the absorption system:
the solution flow and the refrigerant flow. Some absorption
machines use two circulating pumps, Figure!47.58, and some
use three, depending on the manufacturer.
Whatever the number of pumps, they are similar. They
are centrifugal pumps and the pump impeller and shaft must
be made of a material that will not corrode or the pumps
could never be serviced after they have been operated and
corrosion has occurred. Special care must be taken not to let
the atmosphere enter the pump motors during the pumping

The capacity of a typical absorption system can be controlled
by throttling back the supply of heat to the concentrator. A typical system that operates on steam uses 12 to 14 psig of steam
at full load and 6 psig at half capacity.
The steam can be
controlled with a modulating valve, Figure!47.59. Hot water
and direct-$red machines can be controlled in a similar manner. Some manufacturers may provide other means for capacity control, for example, controls for the internal #uid #ow
in the machine. Reducing the #ow of weak (dilute) solution
to the concentrator is a practical control because at reduced
load, less solution needs to be concentrated.

#### CRYSTALLIZATION
Using a salt solution for absorption cooling raises the possibility of the solution becoming too concentrated and actually
turning into rock salt. This is called crystallization and may
occur if the machine is operated under the wrong conditions.
For example, if the cooling tower water in some systems is
allowed to become too cold while the system is operating at
full load, the condenser will become too efficient and remove
too much water from the concentrate. This will result in a
strong solution that is too concentrated, as it does not contain enough water. When this solution passes through the heat
exchanger, it will turn to crystals and restrict the flow of the
solution. If left uncorrected, the machine will become completely blocked and will completely stop cooling. Because this
is a difficult problem to fix when it happens, manufacturers
have developed various methods to prevent it. One manufacturer, for example, installs a valve between the refrigerant circuit and the absorber fluid circuit. This valve may be opened
long enough to further dilute the weak solution, which helps
to break up and remove the restriction. When the situation is


---

## PDF Page 221

1483

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.58 A two-pump absorption machine application. Courtesy of Carrier Corp.
#### Cooling Water Out

#### Rupture Disc

#### CONDENSER
#### HIGH-STAGE
#### GENERATOR

#### Steam Or
#### Hot Water

#### LOW-STAGE
#### GENERATOR

TC

LCD
#### ABSORBER

#### HIGH-STAGE
#### Heat Exchanger
#### Drain Heat
#### EXCHANGER

DILUTED LiBr

#### EVAPORATOR

#### CHILLED
#### WATER

#### COOLING
#### WATER
IN

#### REFRIGERANT
#### PUMP

#### LOW-STAGE
#### Heat Exchanger

#### SOLUTION
#### PUMP

#### CONCENTRATED
LIQUID LiBr

#### REFRIGERANT
#### VAPOR

#### REFRIGERANT
#### LIQUID

#### Lcd - Level Control Device
#### Tc - Temperature Controller (Capacity Control)

Figure 47.59

Capacity control using a modulating steam valve.

Courtesy of York International

#### Typical Steam Piping

#### STEAM
#### To Chilled-Water Separator
#### CONTROLLER
#### PRESSURE
#### LOWGAUGE

#### STOP
#### VALVE
#### CONDENSATE
#### RECEIVER

#### COOLANT
#### Out In

#### STRAINER
#### STEAM
#### TRAP

#### RELIEF
#### VALVE

#### PRESSURE
#### STEAM
#### SUPPLY

#### Strainer Stop
#### STEAM
#### VALVE
#### VALVE
#### To Condensate
#### RETURN
#### STOP
#### VALVES

#### To Pump
#### BOILER

#### CONDENSATE
#### COOLER
#### (If Required)

#### CHECK
#### VALVE

corrected, the valve is closed and the system resumes normal
operation. Another manufacturer may recommend shutting
the machine down for a dilution cycle when overconcentration occurs.

Crystallization can occur for several reasons. Cold condenser water is one cause, and a shutdown of the machine
due to power failure while operating at full load is another.
An orderly shutdown calls for the solution pumps to operate


---

## PDF Page 222

1484

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

for several minutes after shutdown to dilute the strong solution. With a power failure, the shutdown is not orderly
and so crystallization can occur. Also, at any point where a
leak occurs atmospheric air can be pulled into the machine
because it operates in a vacuum. Air in the system can also
cause crystallization.

Figure 47.60 Leak checking an absorption machine in the factory.
A vacuum is pulled on the machine, which is enclosed in a helium
atmosphere. The vacuum pump’s exhaust is checked for helium with a
spectrum analyzer. Helium has very small molecules and will easily leak
through a very small hole.
#### HELIUM

#### ABSORPTION
#### MACHINE

#### PLASTIC
#### ENVELOPE

#### Purge System
The purge system removes noncondensables from the absorption machine during the operating cycle. All absorption systems operate in a vacuum, so if there is a leak, the atmosphere
will enter. Air expands greatly when pulled into a vacuum.
Even the amount of air in a soft-drink bottle will affect the
capacity of a 500-ton machine. These machines must therefore be kept absolutely leak-free.
Wherever possible, all piping connections are welded at
the factory. After the typical packaged absorption machine is
assembled, it is put through the most rigid of leak tests, called
a mass spectrum analysis, before shipping. In this test, the
machine is surrounded with an envelope of helium, the system
is pulled into a deep vacuum, and the vacuum pump exhaust
is analyzed with a mass spectrum analyzer for any helium,
Figure!47.60. Helium is a gas with very small molecules that
will leak in at any leak source. But even with these rigid leakcheck and welding procedures, leaks can develop during
shipment to the job site. Leaks may also develop after years
of operation and maintenance. When a leak occurs, the noncondensables must be removed.
Absorption systems also generate small amounts of noncondensables during normal operation. A by-product of the
internal parts causes hydrogen gas and some other noncondensables to form inside. These are held to a minimum with
the use of additives, but they still occur and it is the responsibility of the purge and the operator to keep the machine free
of these noncondensables.

#### VACUUM
#### PUMP

#### HELIUM

#### SPECTRUM
#### ANALYZER

Two kinds of purge systems are used on typical absorption cooling equipment: the nonmotorized purge and the
motorized purge. The nonmotorized purge uses the system
pumps to create a flow of noncondensable products to a
chamber where they are collected and then bled off by the
machine operator, Figure!47.61. This purge works well while
the machine is in operation but may not be of much use if
the machine were to need service and is pressured to atmosphere using nitrogen. Some manufacturers of motorless
purge units offer an optional motorized purge for removal of
large amounts of noncondensables. The motorized purge is

Figure 47.61 A collection chamber for noncondensable gases. Courtesy of Carrier Corp.
#### Storage Chamber C

#### EXHAUST
#### VALVE

G
A

D
#### SEPARATION
#### CHAMBER

#### Motorless Purge

#### EVAPORATOR
#### ABSORBER

B
E

#### SOLUTION
#### Return Valve
#### To Generator
#### Typical Purge-Operation Schematic

F
#### SOLUTION
#### PUMP


---

## PDF Page 223

1485

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

essentially a two-stage vacuum pump that removes a sample
of whatever gas is in the absorber and pumps it to the atmosphere. These vapors are not harmful to the atmosphere.
Because the absorber operates in such a low vacuum, this gas
sample would contain only noncondensables or water vapor,
Figure! 47.62. The motorized purge requires some maintenance because of the corrosive nature of the vapors that are
pulled through the vacuum pump. The vacuum pump must
be properly maintained and its oil must be changed on a regular basis to prevent pump failure.

#### Absorption System Heat
#### EXCHANGERS
Like compression cycle chillers, absorption machines have
heat exchangers. Two-stage systems actually have more heat
exchangers—the evaporator, the absorber, the concentrator, the
condenser, and the first-stage heat exchanger. These are similar
to compression cycle heat exchangers, but they also have some
differences. They also contain tubes, which are either copper or
cupronickel (a tube made of copper and nickel).
The chilled-water heat exchange tubes remove heat from
the building water and add it to the refrigerant (water). The
chilled-water circuit is usually a closed circuit, so the tubes
rarely need maintenance except for water treatment. A flange
at the end of the tube bundle allows access through either
marine or standard water boxes. This section of the absorption system must have some means of preventing the heat in
the equipment room from transferring into the cold machine
parts. In some systems this section is insulated; some have a
double-wall construction to prevent heat exchange. As in the
compression cycle chillers, there is an approach temperature
between the boiling refrigerant and the leaving chilled water.
This temperature is likely to be 2°F or 3°F in an absorption
chiller because the heat exchange is so good, Figure!47.63.
The absorber heat exchanger exchanges heat between
the absorber solution and the water returning from the cooling tower. The design cooling tower water under full load

Figure 47.63 The approach temperatures for an absorption chiller are
very close.
458F

558F
428F

#### 458F Leaving Chilled Water
#### 2428F Refrigerant Temperature
#### 38F Approach

in hot weather is 85°F. The water from this heat exchange
continues to the condenser, where the refrigerant vapor is
condensed for reuse in the evaporator. The leaving water is
likely to be between 95°F and 103°F on a hot day at full load,
Figure!47.64. Absorption equipment manufacturers provide
thermometer wells located at strategic spots for checking
the solution temperatures to assess machine performance
and determine whether or not the tubes are dirty. The manufacturers provide the correct temperatures and temperature
differences for their machines.
The other heat exchange in standard equipment is between
the heating medium—steam, hot water, or flue gases—and
the refrigerant. This tube bundle might be exposed to some
high temperature differences because it may be at room temperature until the system is started when hot water or steam
is introduced to the bundle. A great deal of stress in the form
of tube expansion occurs at this time. Different manufacturers deal with this stress in different ways. Figure!47.65 shows
a tube bundle that has the capability of floating to minimize
problems.
Figure 47.64 A cooling tower circuit.

Figure 47.62 The vapors purged from an absorption machine are
nonpolluting.
#### NONPOLLUTING
#### Exhaust Vapors

#### OUTDOOR
#### Air 958F

1038F

#### Vacuum Pump

858F


---

## PDF Page 224

1486

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.65 The tubes in the absorption chiller are subject to great
expansion due to significant temperature differences. Special methods
are used to allow for tube expansion. Courtesy of Trane Company.

Figure 47.66 Direct-fired absorption chillers. (A) Courtesy Trane Company. (B) Courtesy York International.

(A)

#### Direct-Fired Systems
Some absorption equipment is direct-fired. Gas or oil is the
heat source, and some systems are dual-fuel machines for
situations where gas demand may require a second fuel.
Such machines range in capacity from approximately 100 to
1500!tons. They also may have the ability to either heat or
cool by furnishing either hot or chilled water to the structure.
In some cases, they may be used as one piece of equipment
to replace both a boiler and an absorption machine in an
old installation. Figure! 47.66 shows direct-fired equipment
manufactured by two different companies.

#### 47.12 Motors And Drives
#### For Chillers
All of the motors that drive high-pressure and low-pressure
chillers are three-phase motors. These motors all give off
some heat while in operation, which must be removed from
the motor or it will overheat and burn.
Some manufacturers choose to keep the motor in the atmosphere to cool it,
Figure!47.67.
This reduces the load on the refrigeration
system, but the heat air-cooled motors give off to the equipment room must be removed to avoid overheating the room.
Typically, the heat is removed with an exhaust system. The
compressor motor must have a shaft seal to prevent refrigerant from leaking into the atmosphere, Figure! 47.68. In
the past, seals have been a major source of leaks, but new
materials used to make the seals, along with improved
shaft-alignment techniques, have contributed to the reduction in the severity of shaft seal leaks.
Compressor motors may also be cooled with the vapor
refrigerant leaving the evaporator. These compressors, called
suction-cooled compressors, are either hermetic or semihermetic. Fully hermetic compressors are the smaller ones and may

(B)

Figure 47.67 An air-cooled, direct-drive compressor motor. Courtesy
of York International.
#### Open Motor

be returned to the factory to be rebuilt as needed. Semihermetic
compressors and motors may be rebuilt in the field. Compressor
motors may also be cooled with liquid refrigerant by allowing
liquid to enter the housing around the motor. The liquid does
not actually touch the motor or windings; it is contained in a
jacket around the motor, Figure!47.15.


---

## PDF Page 225

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

1487

Figure 47.68 The shaft seal for a gear-drive compressor. Courtesy of York International.

#### Compressor Rotor
#### Support Section
#### Emergency Oil
#### RESERVOIR
#### HIGH-PRESSURE
#### TRANSDUCER
#### Main Journal And
#### Thrust Bearing
#### Thrust Cover
#### HIGH-SPEED
#### Thrust Cover
#### Low-Speed Shaft
#### Seal Cover

#### LOW-SPEED
#### Shaft Seal
#### LOW-SPEED
#### Gear Rear
#### BEARING

Large amounts of electrical power must be furnished to
the motor through a leak-free connection. Often this is done
through a nonconducting terminal block made of some form
of phenolic or plastic. The terminals, sealed by O-rings, protrude through both sides of the block, with the motor terminals on one side and the field connections on the other,
Figure!47.69. The terminal board is sealed to the compressor
housing by a gasket. The field connections are checked periodically for tightness. A loose connection may melt the board
and cause a leak to develop.
The motors used in all types of chillers are expensive and
the manufacturer goes to great lengths to protect them by
designing them to operate in a protective atmosphere. Part
of getting long motor life is to use a good start-up procedure. A conventional motor draws about five times as much
amperage during start-up than it does during full-load operation. If a motor draws 200 A at full load, it would draw
approximately 1000 A at start-up. This inrush of current
can cause problems in the electrical service, so manufacturers use several different methods to minimize the inrush of
current and power-line fluctuations. A large motor is usually
started with a group of components called starters. There
are several types, the common ones being part-winding,
autotransformer, wye-delta (often called star-delta), and electronic start.

H.S.
#### SHAFT
#### SEAL

#### IMPELLER

#### BEARING
#### (Pinion Gear
#### SHAFT)
(PRV)
#### INLET
#### VANES
#### Thrust Collar
#### BEARING
#### LOW-SPEED
#### Thrust Cover

#### Part-Winding Start
Manufacturers often include part-winding start motors
when compressor motors reach about 25 hp. These versatile motors normally have nine leads and can be used with
two different voltages. The same compressor can be used for
208/230-V and 460-V applications by changing the motor
terminal arrangement, Figure!47.70, so the start motor actually becomes two motors in one. For example, a 100-hp
compressor can have two motors that are 50 hp each. In a
208/230-V application, the motors are wired in parallel
and each motor is started separately—first one, then the
other—with two motor starters and a time delay of up to
about 1 sec between them, Figure!47.71. When the first motor
starts, the motor shaft begins turning. The second motor
then starts to bring the compressor up to full speed, about
1800 or 3600 rpm, depending on the motor’s rated speed.
This imposes only the inrush current of a 50-hp motor on the line
because when the second motor is energized, the shaft is already
turning and so the inrush current is lower.
When the compressor motor is used in a 460-V application, the start motors
are wired in series and started as one motor across the line,
Figure!47.72. At the higher voltage there is much less inrush
amperage on start-up. Part-winding start motors are used on
compressors of up to about 150 hp.


---

## PDF Page 226

1488

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.69 The terminal block for a hermetic compressor motor.
Courtesy of York International.

Figure 47.71 The part-winding start motor wired for 208/230-V.
#### 230-V Three-Phase
#### TWO-CONTACTORS
#### 1 -Second Time Delay

#### MOTOR
#### TERMINALS
#### SUPPRESSORS

2

L1

L2

L3

L1

L2

L3

#### MOTOR
#### PROTECTOR
(MP)

5

#### TERMINAL
BOX
#### CAPACITY
#### CONTROL
#### SOLENOID

#### DISCHARGE
#### Stop Valve

3

2

#### COMPRESSOR
#### Terminal Box

1

8

#### CAPACITY
#### CONTROL
#### Oil Supply
OIL
#### PRESSURE
#### ACCESS
#### CONN.

#### DATA
#### PLATE
OIL
#### PUMP

6
4

9

7

#### Oil Level
#### Sight Glass
OIL
#### CHARGING
#### VALVE

#### CRANKCASE
#### HEATER

Figure 47.72 The two motors are now in series for the 460-V application.
#### 460-V Three-Phase
L1

L2

L3

Figure 47.70 Nine-lead, dual-voltage motor connections.

#### Motor Terminal Box

3

2
5

8

3

2
5

6
4

1

7

9

8

6
4

1

9

7


---

## PDF Page 227

1489

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

#### Autotransformer Start
An autotransformer start is actually a reduced-voltage
start. A transformer-like coil is placed between the motor
and the starter contacts, and the voltage to the motor is
supplied through the transformer during start-up. This
reduces the voltage to the motor until the motor is up
to full speed, Figure! 47.73. When the motor reaches full
speed, a set of contacts closes and shorts around the transformer to run the motor at full voltage. The contacts that
direct power through the transformer will then open so
that current does not go through the transformer when the
motor is running. This minimizes heat in the area of the
transformer. Because it is starting at reduced voltage, the
motor has very little starting torque so the autotransformer
start is used only in special applications. It is common with
large compressors that require little starting torque, such
as in centrifugal compressors where the pressures are completely equalized during the off cycle and compression does
not start until the compressor is up to speed and the vanes
start to open.

#### Wye-Delta Configuration
Wye-delta start, often called star-delta start, is used with
large motors; the starter has six leads and a single voltage.
When the motor starts in the wye configuration, it typically
draws only about 33% of the current that it would draw starting
in the delta configuration, Figure!47.74.
After the motor is
up to full speed, it is transitioned to a delta connection where
the motor pulls the load and does the work more efficiently,
Figure!47.75. The transition from star to delta is accomplished
by a starting sequence with three different contactors that are
electrically and mechanically interlocked; two are energized in
wye for start-up, then one is dropped out and the other engaged
for delta operation. The time the motor operates in the wye connection depends on how long it takes the compressor to get
up to speed. Large centrifugal compressors may take a minute
or more to get up to speed in wye; then the transition is made
to delta.
When the motor starter switches from wye to delta, the
wye connection is actually disconnected electrically by means
of a contactor. This disconnect is proven both electrically, by
the timing of the auxiliary contacts, and mechanically, by
means of a set of levers that interlock the contactors. It is then
that the delta connection is made. The electrical and mechanical interlock feature is necessary because if the wye connection and the delta connection were to occur at the same time,
there would be a dead short from phase to phase that would
likely destroy the starter components, Figure!47.76.
When the delta connection is made, the motor draws large
amperage as it is totally disconnected and then reconnected.
This spike in amperage could cause voltage problems in the
vicinity of the motor. Many manufacturers equip the starter

Figure 47.73 An autotransformer starter (motor application).
#### START-UP

80%
#### VOLTAGE
TAP

#### OVERLOAD
#### COILS
T2
T1

T3
#### MOTOR

#### Line In
100%
80%
#### Voltage Taps
50%
#### For Motor
0%

#### Detail Of How
#### TRANSFORMER
#### Can Be Wired

#### Motor Connection

RUN

80%
#### VOLTAGE
TAP

#### OVERLOAD
#### COILS
T2
T1

T3
#### MOTOR

#### Note That The Transformer
#### Is Disconnected During Run
#### To Minimize Heat.


---

## PDF Page 228

1490

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 47.74 Starting a motor using a wye-delta circuit. The motor in
this diagram is connected in the wye configuration.
L1

L3
1M

L2

Figure 47.76 When too many of the contacts are closed, a short occurs.
This diagram shows a short from line 2 to line 3 because the wye contacts
did not open correctly.
L1

L2

L3

2M
1M

T3

2M

1M

T4

T1

T2
2M

T6

S
T4

T1

S
T5
#### NOTE:
#### 1M Contactor
#### And S Contactor
#### Are Closed.
#### 2M Contacts
#### Must Be Open.

2M T6

2M

1M
#### Wye Connection For
#### Starting The Motor

Figure 47.75 Once the motor is up to speed, it is changed over to the
delta connection shown in this diagram.
L2

2M

L3

1M

T4
T2

T1
S

1M

2M

T6

T5

T3

2M

1M

#### 2M And S Contacts Cannot Be Closed At
#### The Same Time. These Contacts Are Kept
#### Separated By Electrical Interlocks And
#### By Levers Called Mechanical Interlocks.

T2

L1

S

1M

T5

S

T3

1M

#### Delta Connection For Run
#### Note: 1M And 2M Contacts Are Closed.
#### S Contacts Must Be Open.

2M

with a set of resistors that are electrically connected and act
as the load while the transition is being made from wye to
delta. This is known as a wye-delta closed transition starter.
The starter would be a wye-delta open transition without the
resistors. The larger the motor to be started, the more likely
it is to have a closed transition starter.
All of the starters mentioned use open contactors to start
and stop the motors. The inrush current puts open contacts
under a great deal of stress when they are brought together
to start a motor. When the motor is disconnected from the
line, an electrical arc tries to maintain the electrical path,
much like an electrical welding arc, and the contactor contacts become slightly damaged each time. Due to the arc, the
contacts become pitted and so will be able to interrupt the
load of a motor only a limited number of times before they
must be replaced. Figure!47.77 shows a new and an old set
of contacts for a medium-sized contactor. An arc shield in the
starter prevents the arc from spreading to the next phase of
contacts when the contacts are opened. This arc shield must
be in place when starting and stopping the motor or severe
damage may occur.
SAFETY PRECAUTION: Starting and stopping a large
motor using a starter requires a lot of electrical energy to be expended inside the starter cabinet. The operator should NEVER start
and stop a motor with the starter door open. If something should
happen inside the starter, particularly during start-up, most of this
energy may be converted to heat energy, and the result may be
molten metal blown toward the door. Do not take the chance—
shut the door. -


---

## PDF Page 229

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems
Figure 47.77 New and old sets of contacts. The old ones are pitted
from many motor starts. Courtesy of Square D Company.

#### Electronic Starters
As mentioned, inrush current for a motor can be five times the
full-load current.
The inrush current can be greatly reduced by
using electronic starters, which are also called soft starters. These
starters use electronic circuits to reduce the voltage and vary the
frequency to the motor at start-up. The result can be the reduction of a typical draw of 1000 A at locked rotor start-up to 100 A at
locked rotor.
The motor is then accelerated up to full speed.

1491

This start-up is much easier on all components and reduces
power line-voltage fluctuations. Electronic starters are also
much smaller and more compact than conventional starters.
For example, when an electronic starter is used to replace
either an autotransformer or a wye-delta starter, only one
component is needed to replace several, Figure!47.78.
The electronic starter uses electronic switching devices
inside—typically, SCRs—to do the switching instead of electrical open contacts (see Unit!17, “Types of Electric Motors,”
for an explanation of how these devices are switched on and
off). Once the motor is up to speed and leveled out, the load
needs to be taken off these devices so that they will not generate local heat. To do this, a set of open contacts are switched
on very quickly after the motor is up to speed and the contacts
close, which effectively provides a circuit around the SCRs,
Figure!47.78.
It is also hard on other electrical circuits when a
large electrical load running at full load is just shut off.
The power companies’ regulation system will allow a
voltage spike with an abrupt shutdown. When it is time to
stop the motor, the SCRs can be used for a soft coast down
by opening the bypass contactor contacts and then ramping
the SCRs down with the electronics in the circuit. In the
event of a power failure, the system shuts down by means
of the bypass contactor.

Figure 47.78
The electronic contactor used to stop and start the motor offers a soft start and a slow stopping of the motor. There is less inrush
current and no voltage spike when the motor is stopped. A set of bypass contacts (conventional contacts) are energized during the running cycle
to take the load off of the electronic contactor.

L1

L2

L3

#### ELECTRONIC
#### SOFT-START
#### CONTACTOR

T1

T2

#### COIL

L1

L2

L3

T1

T2

T3

#### BYPASS
#### CONTACTOR

T3

#### To Motor Terminals


---

## PDF Page 230

1492

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Troubleshooting all electronic equipment involves following the manufacturer’s procedures. A particular sequence must
be used. Electronic starters typically issue an error code that is
linked to a blinking LED (light-emitting diode) that will tell the
technician a fault has occurred and what it is. For example, the
light may blink three times, then, after a brief time delay, blink
one time, for a code of 31. The technician then looks up that
code to identify the fault. Usually the only tools the technician
needs in order to troubleshoot these devices is a good VOM
(volt-ohm-milliammeter) and a clamp-on ammeter for checking line amperage to the motor.

Figure 47.79 (A) A slide valve capacity control. Courtesy of Trane
Company. (B) Prerotation guide vanes used for capacity control. Courtesy
of York International.
#### Slide Valve

#### Motor Protection
The motor that drives the compressor is often the most
expensive component in the system. The larger the compressor
motor, the more expensive it is and the more protection it
should be afforded. Small hermetic compressors in household
refrigerators have little protection. Motors in small chillers
will have protection like that covered in Unit! 19, “Motor
Controls.” Here we discuss only the motor protection used
for large chillers such as rotary screw or centrifugals.
The type of protection depends on the size of the system
and the type of equipment. The advances made in electronic
devices for monitoring voltage, heat, and amperage have
improved the protection offered today compared with that
offered several years ago. However, older motor protectors
are still in use and will be for many years to come.
LOAD-LIMITING DEVICES. Rotary screw and centrifugal
chillers use load-limiting devices to control the motor amperage. They monitor the current the motor is drawing while
operating and throttle the refrigerant to the suction inlet of
the compressor to prevent the motor from operating at an
amperage higher than the full-load amperage.
The load-limiting device controls the slide valve on
a rotary screw or the prerotation vanes on a centrifugal,
Figure!47.79. It is a precision device that is the first line of
defense for preventing motor overload and is set at exactly
the full-load amperage at initial start-up. It should not give
any problems afterward. For example, assume a motor has
a full-load amperage of 200 A. The load-limiting device will
be set so as not to exceed full-load amperage, or 200 A.
NOTE: Full-load amperage may be derated to a lower value for
a system that has high voltage, so the technician cannot always go
by the nameplate amperage. The start-up log should be consulted
for the derated amperage. - The load limiter may also have a
feature that allows the operator to run the chiller at reduced
load manually. Typically for rotary screw chillers, the load
may be varied from 10% to 100%. For centrifugal chillers, it
may vary from 20% to 100%.
Most buildings are charged for electrical power based
on the highest monthly current draw that lasted for some
period of time, typically 15 to 30 min. This is called billing
demand power charge and most power companies measure

(A)

(B)

it with a demand meter. Operating the equipment below
the billing demand charge would be desirable whenever
possible. For example, if an office building did not require
cooling during the month until the last day and the operator started the chiller and allowed it to run at full load
to reduce the building temperature quickly, this would
take more than the time required to drive up the power
company demand meter and the building would be charged
for the whole month at a rate as though it had operated at
full load all month. An operator could have avoided the
excess charge by starting the system and operating it at
part load, taking longer to reduce the building temperature.


---

## PDF Page 231

1493

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

For example, the chiller may have the feature that would
allow it to run at 40% and take longer to accomplish the task.
Many buildings are equipped with computer-controlled
power management systems. This may take over from the chiller’s
control and operate the chiller at reduced capacity during high peakload conditions. For example, if the peak power consumption
is reached on the 15th of the month and the structure experiences an even higher heat load on the 30th of the month, the
system will operate above the peak demand set on the 15th, and
a higher energy bill will result for the entire month.
Rather
than allow this to happen, a computerized control may reduce the
energy consumption in some portion of the building. It is not uncommon to reduce the capacity of the chillers.
It may be better to allow a temperature rise of a few degrees in the entire
building rather than pay a considerably higher power bill for
the month. Reduction in demand may be easily accomplished
through electronic circuits. Reducing the demand, and the
high charges that are associated with the demand, is a process
referred to as load shedding.
MECHANICAL-ELECTRICAL MOTOR OVERLOAD PROTECTION. All motors must have some type of overload protec-

tion. If a motor is allowed to operate at above the full-load
amperage for an extended period of time, the motor windings
will be damaged by the heat. Different motors have different
types of protection. Overload protection for smaller motors,
typically up to about 100 hp, was discussed in Unit! 19,
“Motor Controls.” Mechanical-electrical overload protection
for large rotary screw or centrifugal compressors may be a
simple dash-pot device. This device operates on the electromagnetic theory that when a coil of wire is wound around an
iron core, the core will move when current flows. With the
dash-pot, either the current from the motor or a branch of
the current from the motor passing through a coil around an
iron core will cause the iron core to rise, Figure!47.80.
Large motor overload protectors are typically rated
to stop the motor should the current rise to 105% of the
motor’s full-load rating. For example, in a motor with a rating of 200 A, the overload device would be set up to trip
at 210 A (200 3 1.05 5 210). The motor will be allowed
to run at this amperage for a few minutes before stopping
to prevent unwanted overload trips. These motors also have
a load-limiting device that limits the motor amperage, so if
this device is functioning correctly, the amperage should not
be excessive for longer than it takes the electro-mechanical
control to react, at which point the amperage should be no
more than full load.
The dash-pot overload device contains a time delay that
allows the motor to be started. Without the time delay, the
inrush current would trip the device. The time delay is accomplished with a piston that must rise up through a thick fluid (the
dash-pot) before tripping, Figure!47.81. The overload mechanism is wired into the main control circuit to stop the motor
when it is tripped. Overload protections for large motors are
manually reset so the operator will be aware of any problem.

Figure 47.80 An iron core and current flow in a compressor overload
device.
#### System Contactor
#### SWITCH
#### COIL

#### MANUAL
#### RESET

L1

L2

L3

#### CONTACTS

#### OVERLOAD
#### OPENS
#### CONTACT
#### And Stops
#### MOTOR.

#### Iron Armature
#### Rises High Enough
#### Due To Overload
#### To Open Contacts.

T2
T2
T2
#### MOTOR

Figure 47.81 A dash-pot of oil gives the overload the time delay
needed for motor start-up. (A) On initial motor start-up the overload is
closed and the motor can start. (B) After a time-delay period, the piston
has risen through the oil to open the overload’s contacts.

#### THICK
OIL
#### VERY
#### SMALL
#### HOLE
(A)

#### Piston Has
#### Moved Up
#### THROUGH
#### The Oil.
(B)

ELECTRONIC SOLID-STATE OVERLOAD DEVICE PROTECTION. Solid-state protective devices are wired into the

control circuit like the dash-pot but act and react as an
electronic control. They have the capability of allowing
the motor to start and also monitoring the full-load motor
amperage closely. They typically are located in the starter
cabinet between the starter and the motor. They are the
last line of defense. They are much more compact than the


---

## PDF Page 232

1494

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

dash-pot overloads and have many more features for close
motor overcurrent control, such as the following:
-
-
-
-
-
-
-

Motor overload protection
Phase reversal protection
Phase failure (single-phase) protection
Voltage unbalance protection
Manual and automatic reset, often from a remote location
Ambient temperature compensation
Trouble codes, much like the electronic contactors

Some of these features are discussed in more detail in the next
portion of the text.
All large motors should be protected from starting too often over a specified period of time.
The anti-recycle timer is a device that prevents the motor
from restarting unless it has had enough running time or off
time to dissipate the heat from the last start-up. Manufacturers have different ideas as to how much this time should
be. Typically, the larger the motor, the more time required.
Many centrifugals have a 30-min time period. If the motor
has not been started or has not tried to start for 30 min, it is
ready for a start. Check the manufacturer’s literature for the
recycle time for a specific chiller.

#### Anti-Recycle Control.

PHASE FAILURE PROTECTION. Large motors all use three-

phase power. The typical voltages are 208, 230, 460, and
575!V. Higher voltages are used for some applications, such
as 4160 V or 13,000 V. Whatever the voltage, all three phases
must be furnished or the motor will overload immediately.
Electronic phase protection monitors the power and ensures
that all three phases are present.
Phase imbalance is caused by the
electrical load on the building being unbalanced or the power
company supply voltage being out of balance. The voltage to
a compressor must be balanced within certain limits. Usually,
2% voltage imbalance is the maximum. Voltage imbalance is
calculated as follows:
#### Voltage Imbalance.

Voltage Imbalance 5

Maximum Deviation from Average Voltage
Average Voltage

For example, a technician measures the voltage on a nominal
460-V system to be
Phase 1 to phase 2
Phase 1 to phase 3
Phase 2 to phase 3

475 V
448 V
461 V

The average voltage is
475 V 1 448 V 1 461 V
5 461.3 V
3
The maximum deviation from average is
475 V 2 461.3 V 5 13.7 V
The voltage imbalance is
13.7
5 0.0297, or 2.97%
461.3 V
This is more than some manufacturers’ maximum allowable. The operating technician should keep an eye on
voltage imbalance because it causes the motor to overheat. Some sophisticated electronic systems feature voltage
imbalance protection; otherwise, it is up to the equipment
operator to monitor.
PHASE REVERSAL. Three-phase motors turn in the direction

in which they are wired to run. If the phases are reversed, the
motor rotation will reverse. This can be detrimental to many
compressors. Reciprocating compressors will normally perform in either direction due to their bidirectional oil pumps.
Scroll, rotary screw, and centrifugal compressors must turn in
the correct direction. Phase protection is often part of the control package for these compressors.
Any compressor with a separate oil pump, such as the
centrifugal, will not start under phase-reversal conditions
because the oil pump will not pump when reversed. It is not
uncommon for the power company to reverse the phases of
the power servicing a building or for an electrician to reverse
the phases of a circuit within a building. It is very good practice
for a building technician to be on the alert for any phase
reversal after the building electrical system has been serviced
by anyone. A phase meter may be used to determine the proper
phasing of the power supply. This meter is a good tool for the
heavy commercial or industrial technician to carry.

#### Re V I E W Q Ues T I Ons
1. The design temperature difference between the chilled
water supplied to the building and the water returning to
the system from the building is
A. 10°F.
B. 15°F.
C. 20°F.
D. 25°F.

2. Chilled water, when circulated throughout a building to
provide comfort cooling, is referred to as a
A. primary refrigerant.
B. secondary refrigerant.
C. bypass refrigerant.
D. reciprocal refrigerant.


---

## PDF Page 233

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

3. Circulating water throughout a building to provide comfort cooling is desirable from an economic standpoint
because
A. water is lighter than refrigerant.
B. water is less expensive than refrigerant.
C. the design chilled water temperature is lower than the
design boiling temperature of the refrigerant.
D. water does not require the use of a pump to move it
through the system.
4. The portion of a chilled water system that cools the
water that is used to cool the building is referred to as the
A. chiller barrel.
B. shell- and-tube condenser.
C. shell and coil condenser.
D. cooling tower.
5. The typical condensing temperature for the refrigerant in
a water-cooled chilled water system is
A. 85°F.
B. 95°F.
C. 105°F.
D. 115°F.
6. All of the following methods can be used to control the
capacity of a reciprocating compressor except
A. suction valve lifting.
B. blocked suction.
C. variable frequency drive (VFD).
D. constant suction.
7. Which of the following represents the most complete
and accurate list of possible system capacities for a
chilled-water system that is equipped with one 10-ton
and one 15-ton scroll compressor?
A. 10 tons, 15 tons, and 25 tons
B. 10 tons and 15 tons
C. 0 tons and 25 tons
D. 15 tons and 25 tons
8. A variable frequency drive (VFD) is used to vary the
A. voltage supplied to the system’s motors.
B. resistance of the system’s motors.
C. number of cycles per second of the power supplied to
the system’s motors.
D. amperage draw of the system’s motors.
9. The scroll compressor is equipped with an internal check
valve to
A. maintain the system’s high-side pressure above a preset minimum level.
B. prevent backward refrigerant flow when the system
compressor cycles off.
C. maintain the system’s low-side pressure below a preset maximum level.
D. prevent system superheat from rising above its design
set point.

1495

10. Which of the following statements is true regarding
package-type chillers?
A. They require field-installed refrigerant lines.
B. They require field-installed water lines.
C. They require field-installed refrigerant and water
lines.
D. They require no field-installed lines whatsoever.
11. The capacity of a chiller operating with a rotary screw
compressor is most likely controlled by a
A. slide valve on the compressor’s suction side.
B. slide valve on the compressor’s discharge side.
C. check valve on the compressor’s suction side.
D. check valve on the compressor’s discharge side.
12. How does a centrifugal compressor create the pressure
differential needed to move refrigerant through the
system?
A. Nesting scrolls
B. Suction and discharge valves
C. Rotating vanes
D. Fan-like action
13. Which of the following best describes a two-gear drive
assembly on a centrifugal compressor?
A. A larger drive gear and a smaller driven gear
B. A larger driven gear and a smaller drive gear
C. Two same-size gears in an oil-filled reservoir
D. Two same-size gears in a glycol-filled reservoir
14. Which of the following best describes the bearings on a
centrifugal compressor?
A. Steel construction with a babbitt sleeve
B. Babbitt construction with a steel sleeve
C. Copper construction with a steel sleeve
D. Steel construction with a copper sleeve
15. If the compression ratio on a centrifugal compressor rises
too high, the compressor will stop pumping and make a
loud sound commonly referred to as a
A. purge.
B. splurge.
C. merge.
D. surge.
16. Oil pumps used in conjunction with centrifugal compressors typically use
A. three-phase, fractional horsepower motors.
B. single-phase, fractional horsepower motors.
C. three-phase, multi-horsepower motors.
D. single-phase, multi-horsepower motors.
17. Capacity control on a centrifugal compressor is accomplished by the
A. slide vanes.
B. check valves.
C. prerotational guide vanes.
D. postrotational guide vanes.


---

## PDF Page 234

1496

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

18. The rate of heat exchange between two liquids
A. is greater than the rate of heat exchange between two
gases, but less than the rate of heat exchange between
a gas and a liquid.
B. is less than the rate of heat exchange between two
gases, but greater than the rate of heat exchange
between a gas and a liquid.
C. is greater than the rate of heat exchange between two
gases as well as greater than the rate of heat exchange
between a gas and a liquid.
D. is less than the rate of heat exchange between two
gases as well as less than the rate of heat exchange
between a gas and a liquid.
19. Evaporators that operate with an established amount of
superheat are referred to as
A. low-side float evaporators.
B. high-side float evaporators.
C. flooded evaporators.
D. direct-expansion evaporators.
20. What component is incorporated into the marine water
boxes to direct water through a shell-and-tube heat
exchanger?
A. Partitions
C. Diverters
B. Abscissions
D. Converters
21. What is the approach temperature for an R-410A
chilled-water system that produces 43°F water when it
operates with an evaporator saturation pressure of 112
psig?
A. 4°F
C. 8°F
B. 6°F
D. 10°F
22. A chiller barrel that has three passes will most likely
operate with a design approach temperature of about
A. 1°F.
C. 9°F.
B. 5°F.
D. 13°F.
23. For an approach temperature of 10°F, what is the temperature of the water leaving a condenser if the condenser
saturation pressure is 344 psig for an R-410A system?
A. 75°F
C. 95°F
B. 85°F
D. 105°F
24. For each 1°F of added subcooling, the efficiency of a system will increase by approximately
A. 1%.
C. 5%.
B. 3%.
D. 7%.
25. The superheat maintained by a thermostatic expansion
valve is typically between
A. 0°F and 4°F.
C. 8°F and 12°F.
B. 4°F and 8°F.
D. 12°F and 16°F.
26. The flow through an orifice metering device
A. is constant under all operating conditions.
B. increases as the pressure drop across the orifice
decreases.
C. decreases as the pressure drop across the orifice increases.
D. is constant as long as the pressure drop across the
orifice remains the same.

27. Which of the following is true regarding a high-pressure
chiller equipped with an orifice metering device?
A. The chiller has a critical refrigerant charge.
B. The chiller operates with R-410A as its refrigerant.
C. The chiller operates with 10°F of superheat.
D. The chiller operates with a reciprocating compressor.
28. The two float-type metering devices are the
A. liquid float and the vapor float.
B. high-side float and the low-side float.
C. liquid float and the low-side float.
D. vapor float and the low-side float.
29. The electronic expansion valve relies on
A. pressure transducers and thermistors to control the
operation of a stepper motor.
B. the difference between the system’s high and low pressure to control the valve.
C. the difference between the condenser and evaporator
outlet temperatures to control the valve.
D. pressure transducers to maintain the desired evaporator saturation pressure.
30. All low-pressure chillers use which type of compressor?
A. Reciprocating
B. Scroll
C. Rotary
D. Centrifugal
31. The outer portion or shell of the compressor used on
low-pressure chillers is called the
A. baffle.
B. volute.
C. nozzle.
D. suction.
32. The rupture disc on a low-pressure chiller typically
releases pressure at
A. 0 psig.
B. 5 psig.
C. 10 psig.
D. 15 psig.
33. Low-side system leaks in a low-pressure chiller will often
result in
A. system refrigerant leaking from the system.
B. water being pulled into the system.
C. air being pulled into the system.
D. nitrogen leaking out of the system.
34. If a low-pressure chiller has a low-side leak, which of the
following will most likely result?
A. High head pressure and low suction pressure
B. Low head pressure and high suction pressure
C. Low suction pressure and low discharge pressure
D. High suction pressure and high discharge pressure
35. The purge unit is designed to
A. remove water from a low-pressure chiller.
B. remove air from a low-pressure chiller.
C. introduce water to a low-pressure chiller.
D. introduce air to a low-pressure chiller.


---

## PDF Page 235

Unit!47 High-Pressure, Low-Pressure, and Absorption Chilled-Water Systems

36. Instead of using a compressor, an absorption air-conditioning chiller uses which of the following as its driving
force?
A. Heat
B. Electricity
C. Oil
D. Air
37. Why is water not used as a primary refrigerant in a
vapor-compression refrigeration system?
A. The water would freeze at the required temperature
for cooling.
B. The compressor would have to pump over 2400 ft3
of water vapor for each pound of water circulated
through the system.
C. The pressures acting on the water would be much
higher than those in traditional vapor-compression
refrigeration systems.
D. Water, when mixed with refrigerant oil, creates substances that pose a danger to the stratospheric ozone
layer.
38. Lithium-bromide, Li-Br, is best characterized as a
A. salt.
B. sand.
C. sugar.
D. soil.
39. Which of the following most closely represents the concentration of Li-Br in an absorption system?
A. 50% Li-Br, 50% tap water
B. 60% Li-Br, 40% distilled water
C. 40% Li-Br, 60% tap water
D. 40% Li-Br, 60% distilled water
40. The solution that is pumped into the concentrator in an
absorption chiller is referred to as the
A. strong solution.
B. concentrated solution.
C. weak solution.
D. absorbed solution.
41. The solution that leaves the concentrator in an absorption chiller is referred to as the
A. absorbed solution.
B. strong solution.
C. weak solution.
D. diluted solution.
42. What will occur if the strong solution in an absorption
chiller becomes too strong?
A. The machine will stop cooling and the solution will
evaporate.
B. The machine will cool excessively as the solution
evaporates.
C. The machine will stop cooling and the solution will
crystallize.
D. The machine will cool excessively as the solution
crystallizes.

1497

43. The instrument used to measure the specific gravity of
absorption chiller solutions is the
A. psychrometer.
B. refractometer.
C. anemometer.
D. hydrometer.
44. If air is present in an absorption chilled water appliance,
which of the following will most likely occur?
A. Rust can form.
B. The Li-Br solution will become more diluted.
C. The Li-Br solution will become more concentrated.
D. System operating pressure will drop.
45. Capacity control on an absorption system is typically
accomplished by varying the
A. speed of the condenser water circulator pump.
B. speed of the chilled water circulator pump.
C. pressure setting on the system’s rupture disc.
D. rate at which heat is supplied to the concentrator.
46. Compressors that are cooled with refrigerant that leaves
the evaporator are referred to as
A. liquid-cooled compressors.
B. suction-cooled compressors.
C. vapor-cooled compressors.
D. discharge-cooled compressors.
47. An autotransformer start is commonly referred to as a
A. part-winding start.
B. full-winding start.
C. wye-delta start.
D. reduced-voltage start.
48. With a wye-delta or star-delta configuration, the motor
starts as a
A. wye configuration and then transitions to a star
configuration.
B. wye configuration and then transitions to a delta
configuration.
C. delta configuration and then transitions to a wye
configuration.
D. delta configuration and then transitions to a star
configuration.
49. Which of the following statements is true regarding
“pitted” contactor and starter contacts?
A. Pitting occurs when a system is off for a prolonged
period of time.
B. A voltage reading of 0 volts will be measured across a
set of closed, severely pitted contacts.
C. Pitting occurs when electricity arcs as starter contacts
open and close.
D. Pitting contacts can be sanded smooth to restore the
integrity of the contacts.
50. What is the voltage imbalance on a three-phase power
supply if the voltage readings are: L1-L2: 466 V, L1-L3:
470 V, and L2-L3: 459 V?
A. 1.29%
C. 2.15%
B. 1.83%
D. 2.85%


---

## PDF Page 236

### UNIT 48
#### Cooling Towers And Pumps
#### O B J E C T I V E S
After studying this unit, you should be able to
describe the purpose of cooling towers used with chilled-water
systems.
- explain what is meant by the cooling tower’s approach and range.
- describe and calculate the cooling tower’s load.
- describe three types of cooling towers.
- explain the importance of keeping cooling tower fill wet.
- explain the various uses of fill material in cooling towers.
- describe two commonly used water/air flow patterns in
cooling towers.
- describe the materials that are commonly used to construct
cooling towers.
- describe the gear drives commonly used on cooling tower fans.
- explain the operation of a variable frequency drive (VFD).
- explain the importance of cooling tower access.
- explain the purpose of the sump in a cooling tower.
- explain the purpose of makeup water.
- explain the blowdown cycle.
- explain the importance of balanced water flow in a cooling tower.
- describe the function of centrifugal pumps and how they are rated.
- describe two types of motor–pump alignment.
- describe the seals found on cooling tower pumps.
- describe the construction of cooling tower pumps.
- describe the terms vortexing and cavitation as they apply to
cooling towers.
- explain the difference between a mixing valve and a diverting
valve.
- list the factors that affect cooling tower corrosion.
- define scale as it applies to cooling towers.
- explain what is meant by encapsulation and electroporation.
- describe the function of a particulate separator.
-

- Ensure that all electrical safety precautions are observed when
servicing pump motors and other electrical devices and components.
- Ensure that all belt and fan guards are in place when working in the
area near a turning fan.
- Do not approach a turning fan or rotating motor shaft that is not
properly guarded.
- Be careful of footing and balance when climbing up to or down
from!a cooling tower location. Do not move in a way that will cause
balance to be lost when working around an elevated tower.
- When lifting a motor or pump, lift with a straight back and wear a
back support belt.

#### 48.1 Cooling Tower
#### FUNCTION
The heat that is absorbed into the boiling refrigerant in the
chiller’s evaporator is ultimately rejected by the condenser. In
most water-cooled applications, the hot discharge gas from the
compressor is desuperheated and condensed with water from
the cooling tower. The water from the cooling tower, after
absorbing the system heat in the condenser, flows back to the
cooling tower where the heat is rejected to the atmosphere.
The high-pressure, high-temperature superheated vapor that is
pumped from the compressor to the condenser contains heat
that is concentrated during the compression process as well as
heat that is absorbed from the water circulating through the
chiller barrel. This heat energy is then transferred to the water
that flows between the condenser and the cooling tower. In the
cooling tower, air moves across the surface of the water, thereby
lowering the temperature of the water in the cooling tower. The
cooler water is then circulated back to the condenser so that it
can absorb more heat from the refrigerant, Figure 48.1. During
the water-cooling process in the cooling tower, there is some
evaporation, but most of the water is used over and over again.
Cooling towers have a makeup water line that supplies water
to compensate for any losses due to evaporation and cooling
tower drift. Drift is the term used to describe water that is carried from the tower along with the air passing through it.
In vapor-compression refrigeration systems, the condenser must reject more heat than the chiller or evaporator
absorbs. Since the cooling tower must reject the heat from the
condenser’s water circuit, it follows that the cooling tower
must also reject more heat than the chiller or evaporator absorbs. The amount of heat energy that must be rejected by the
condenser, and ultimately the cooling tower, is very close to
the mathematical sum of the amount of heat added to the refrigerant in the chiller barrel and the amount of heat added to
the refrigerant during the compression process, Figure 48.2.
Heat losses and gains in the interconnecting piping, as well as
other factors, account for any calculation discrepancies that
might arise. The compressor accounts for almost 20% of the
heat that must be rejected. This percentage is dependent on
the type of compressor used in the cooling process. For example, a 1000-ton chiller would need a cooling tower that
could reject about 1250 tons of heat. The additional 250 tons
of capacity represents 25% of the chiller’s cooling capacity

1498


---

## PDF Page 237

1499

### Unit 48 Cooling Towers and Pumps
Figure 48.1 An example of a condenser water circuit with a cooling tower.

#### Cooling Tower
#### Condenser Water Pump
#### Building Roof Line

3.0 gpm/ton
@ 958F

3.0 gpm/ton
@ 858F
#### CONDENSER
#### COMPRESSOR
#### CHILLED
#### Water Pump

#### EVAPORATOR
#### (Chiller Barrel)

2.5 gpm/ton
@ 458F

2.5 gpm/ton
@ 558F

#### Fan Coil Unit
#### (Chilled Water Coil)
Figure 48.3 The typical cooling tower approach temperature.
Figure 48.2 The condenser must reject the heat of compression as well
as the heat absorbed by the refrigerant in the chiller.

#### Water Distributor
#### Hot Water In

#### CONDENSER
#### Heat Of Rejection
#### (1250 Tons)

#### Fan Motor

958F
958F
#### Dry Bulb
#### Air In

#### Air Out
#### DECKING

788F
#### Wet Bulb
#### COMPRESSOR
#### Heat Of Compression
#### (250 Tons)

#### CHILLER
#### EVAPORATOR
#### (1000 Tons)

FAN
#### CATCH
#### BASIN

858F
#### Cooled Water Out

[(250 tons/1000 tons) 3 100%] and 20% of the total system
capacity [(250 tons/1250 tons) 3 100%].
The condenser must be furnished water that is within the
design limits of the system, or the system will not perform
adequately. The design temperature for the water leaving the
cooling tower for most refrigeration systems, including the
absorption chiller, is 858F. Using a design outdoor ambient
temperature of 958F dry-bulb and 788F wet-bulb, the cooling tower can lower the water temperature through the tower

to within 78F of the wet-bulb temperature of the outside air.
When the wet-bulb temperature is 788F, the water temperature
leaving the tower would be 858F, Figure!48.3. This occurs even
though the dry-bulb temperature of the outside air is 958F.
Most cooling towers work in a similar manner. They
reduce the temperature of the water in the tower by means
of evaporation. As the water moves through the tower, the
surface area of the water is increased to enhance the evaporation process. The different methods used to increase the


---

## PDF Page 238

1500

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

surface area of the water is part of what makes one cooling tower different from another. When the water is spread
out to create more surface area, it will evaporate faster and
be cooled closer to the wet-bulb temperature of the outside air. The water cannot be cooled below the wet-bulb
temperature of the air. A nearly perfect cooling tower could
reduce the temperature of the water to the entering wetbulb temperature; however, the tower would be tremendous
in size. Cooling towers produced for HVACR applications
are typically designed to operate with a 7-degree approach
temperature. A cooling tower’s approach temperature is the
temperature difference between the water leaving the tower
and the wet-bulb temperature of the outside air entering the
cooling tower.
The heat transfer within a cooling tower between the water and the air has both latent and sensible heat processes.
The latent cooling process, however, dominates. As the water
falls or is sprayed through the cooling tower, some of the
water evaporates. The heat required to vaporize the water
comes from the remaining mass of the water. For every
pound of water that is evaporated, 970 Btus are absorbed
from the remaining water. This is referred to as the latent heat
of vaporization of water. The temperature of the remaining
mass of the water is now reduced. The evaporation process is
enhanced by increasing the surface area of the water. This is
achieved by allowing the water to !ow over a "ll material in
the tower, which breaks the water down into smaller droplets,
increasing the surface area of the water. As mentioned, the
water leaving the cooling tower can be cooled to within 7#degrees of the wet-bulb temperature. In dry climates, the water
can exit the cooling tower 10 degrees cooler than the drybulb temperature. This phenomenon happens because of the
greater amount of evaporation, thus the lower wet-bulb temperatures, in these dryer areas. The temperature difference
between the entering and leaving water of the cooling tower
is referred to as the tower range, and is typically about 108F.
The cooling tower load in Btu/h can be calculated by the
following formula:
Cooling Tower Load 5 (gpm) 3 (8.33) 3 (Tower Range)
3 (Specific Heat of Water) 3 60

The tower load can be calculated as follows:
Tower load 5 (30 gpm) 3 (8.33 lb/gal) 3 (968F 2 888F)
3 (1 Btu/(lb)(8F)) 3 (60 min/hour)
Tower load 5 120,000 Btu/h 5 10 tons.

#### 48.2 Types Of Cooling
#### TOWERS
Three types of cooling towers are commonly used: the naturaldraft and forced- or induced-draft tower and the closedcircuit hybrid cooling tower. The closed-loop hybrid cooling
tower has three different operating modes. As with any project, the larger the installation, the larger and more elaborate
the cooling tower.
The natural-draft tower may be anything from a spray
pond in front of a building to a tower on top of a building,
Figure!48.4. The spray pond and natural-draft cooling tower
rely on prevailing winds and will lower the temperature of
the water in the tower when the prevailing winds are greater.
The natural-draft tower or spray pond usually has an approach temperature of about 108F because it relies solely on
the blowing wind to provide the cooling effect.
The spray pond can be located at ground level or it may be
on the roof of a building. In any case, the spray must be contained within the pond. Spray ponds on rooftops are becoming
increasingly popular as they help cool the roof and reduce the
solar load on the structure. Since a large amount of heat is introduced to a building through the roof, even a small reduction
in roof temperature can result in a signi"cant reduction in the
load on the air-conditioning equipment.
Figure 48.4 Natural-draft tower types.
#### Spray Nozzle

#### Warm, Heat-Laden
#### Water From
#### CONDENSER

#### Slats On All Four
#### Sides Of Tower
#### Blown Water
#### Gathers And Falls
#### Back In Basin

#### Prevailing Winds

where

#### FLOAT

gpm 5 Flow rate in gallons per minute of water through
the tower
8.33 5 Density of water in lb/gal
Specific heat of water 5 1 Btu/(lb)(8F)
60 5 Conversion between minutes and hours
Tower Range 5 Tower Water Entering
Temperature 2 Tower Water Leaving Temperature

#### Makeup Water
#### To Pump
#### DRAIN
#### Detail Of
#### SPRAY
#### HEAD

For example, consider the following conditions:
Entering water temperature 5 968F
Leaving water temperature 5 888F
Flow rate of water 5 30 gpm


---

## PDF Page 239

1501

### Unit 48 Cooling Towers and Pumps
Figure 48.5 A propeller-type fan on a forced-air cooling tower.
Courtesy of Ferris State University. Photo by John Tomczyk

Figure 48.6 A forced-draft cooling tower.
#### Hot Water In
#### NOZZLES

AIR

T

OU

WET
#### DECK
#### SURFACE

#### Air In

#### SUMP
#### Cold Water Out

The spray pond and natural-draft cooling tower use
pump pressure to atomize the water, increasing its surface
area. Spray heads are placed at strategic locations within
the pond or tower through which the water is pushed. The
spray nozzles impose a restriction and must be kept clean or
they will not effectively atomize the water. The pumps needed
to atomize the water can be very large, given the large volume
of water that these applications use.
Forced-draft and induced-draft cooling towers use fans to
move the air through them, Figure!48.5. These are the most
popular applications today because of their ef"ciency and
reliability. Forced-draft cooling towers are so named because the fans or blowers force or push air across the water,
Figure 48.6. Induced-draft cooling towers use fans to pull air
over the wetted surfaces, Figure 48.7. In applications where

the cooling tower is located indoors, centrifugal blowers are
used to move the air through the tower, since these blowers
are designed to overcome the high static pressures in the ductwork. Towers with centrifugal fans can be more compact and
are therefore more desirable for some applications. These towers are available up to about 500 tons of capacity and heat
rejection. The fans and blowers used on cooling towers may be
either belt-driven or gear-driven. Belt-driven fans will require
belt maintenance on a regular basis. Gear-driven fans have a
transmission that will require only periodic lubrication.
The closed-circuit tower, Figure!48.8, has a dry/wet mode,
an adiabatic mode, and a dry mode. This tower has a finned coil,
Figure!48.9, a prime surface coil, Figure!48.10, and a wet deck
surface, Figure 48.11.
In the dry/wet mode the !uid to be
cooled is fed to the dry "nned coil and then to the prime

Figure 48.7 An induced-draft cooling tower.
#### Heat-Laden Water From Condenser
#### (Approximately 958F)

#### Water Level

#### MOTOR
#### BELT

#### Calibrated Holes That Allow
#### Water To Evenly Wet The
#### Slats (Fill Material)

#### Induced-Draft Fan/Motor
#### On Top Of Tower

AIR
#### Protective Screen With
#### Large Holes

#### Slats Arranged To
#### Cause Water To Spread

#### Makeup Water
TO
#### PUMP

#### FLOAT
#### DRAIN


---

## PDF Page 240

1502

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.8 A closed-circuit cooling tower. Copyright, Baltimore Air
Coil Co., 2003.

Figure 48.11 A PVC wet deck surface located below the prime surface
coil in the closed-circuit cooling tower. Copyright, Baltimore Air Coil Co., 2003.

#### Wet Deck Surface

Figure 48.9 A finned coil located at the top of the closed-circuit cooling tower. Copyright, Baltimore Air Coil Co., 2003.

#### Finned Coil

Figure 48.12 An illustration of the closed-circuit cooling tower in the
dry/wet mode. Copyright, Baltimore Air Coil Co., 2003.
#### WATER
#### DISTRIBUTION
#### SYSTEM

#### Air Out
#### FINNED
#### COIL

AIR
IN

R
AI

#### AXIAL
FAN

#### PRIME
#### SURFACE
#### COIL
AIR
Figure 48.10 A prime surface coil located below the water distribution
system in the closed-circuit cooling tower. Copyright, Baltimore Air Coil
Co., 2003.

#### Prime Surface Coil

IN

R
AI

#### Spray Pump
#### Cold Wet Deck Surface
#### WATER
#### BASIN

surface coil, Figure!48.12. The !uid leaves the tower and is
pumped back to the system, where it absorbs heat from the
warmer condenser. Spray water from the cold water sump
is pumped to a distribution system above the prime surface
coil and allowed to fall over the coil, thus providing evaporative cooling. The spray water then falls over the wet deck
surface, where it is cooled as more evaporative heat transfer


---

## PDF Page 241

1503

### Unit 48 Cooling Towers and Pumps

takes place. Air is drawn through the prime surface coil and
the wet deck surface, leaving after passing through the "nned
coil, where more cooling occurs. When heat load or ambient
temperatures are lower, the water usage over the evaporative
cooling portion can be reduced. A valve that controls the outlet !uid temperature can modulate this water usage.
The term adiabatic refers to the process of cooling the
circulating condenser water by evaporating the tower water.
In an adiabatic process, no heat is added to, or removed from,
the !uids by external means. Refrigerant !owing through
the metering device of a vapor-compression refrigeration
system, for example, undergoes adiabatic expansion, where
the pressure and temperature of the refrigerant change, while
the actual heat content of the refrigerant remains the same.
In the adiabatic mode of operation on a closed-circuit cooling tower, the sensible heat transferred from the condenser
circulating water is equal to the latent heat transferred into
the air or gained from the evaporating water in the cooling
tower. In the adiabatic mode, the !uid to be cooled bypasses
the prime surface coil and is pumped through the "nned coil
only, Figure!48.13. Spray water is used to help cool the air
passing through the tower, providing sensible heat transfer
through the "nned coil.
The amount of plume, which is the term used to describe
the saturated discharge air from the closed-circuit tower, can
be reduced (unlike conventional evaporative cooling towers)
when the amount of spray water is reduced, as in the case of
the dry mode of operation. Plume can be a problem in some
areas when it falls on parked cars or other highly "nished
objects. It can also be a safety hazard when falling on areas

Figure 48.13 An illustration of the closed-circuit cooling tower in the
adiabatic mode. Copyright, Baltimore Air Coil Co., 2003.
#### WATER
#### DISTRIBUTION
#### SYSTEM

#### Air Out
#### FINNED
#### COIL

AIR
IN

R
AI

#### AXIAL
FAN

#### PRIME
#### SURFACE
#### COIL
AIR
IN

R

AI

#### Spray Pump
#### Cold Wet Deck Surface
#### WATER
#### BASIN

Figure 48.14 An illustration of the closed-circuit cooling tower in the
dry mode. Copyright, Baltimore Air Coil Co., 2003.
#### WATER
#### DISTRIBUTION
#### SYSTEM

#### Air Out
#### FINNED
#### COIL

AIR
IN

R
AI

#### AXIAL
FAN

#### PRIME
#### SURFACE
#### COIL
AIR
IN

R

AI

#### Spray Pump
#### Cold Wet Deck Surface
#### WATER
#### BASIN

where cars travel and at airports.
In the dry mode, the fluid
to be cooled is passed through both the finned coil and the prime
surface coil, Figure!48.14. The fluid is cooled by the forced air being passed over the coils.
The closed-circuit system protects the system !uid from
contamination and helps to ensure maximum ef"ciency over
time, including reduced water usage. The closed-loop feature
of this tower not only protects the circulating !uid, it also
protects the heat transfer surface in the condenser. As mentioned earlier, the condenser tubes frequently get fouled, reducing the rate of heat transfer in the heat exchanger. With
the closed-loop system, the potential for fouling is greatly
reduced.

#### 48.3 Fire Protection
An open cooling tower is a place where a fire may occur
during the off-season when the tower components are dry.
The tower materials may be flammable, such as wood or
some plastics. Some fire codes and insurance companies may
require that the tower be manufactured entirely of fireproof
materials or they may require that a tower wetting system
be in place, such as sprinkler heads similar to those commonly found in buildings. Some towers are controlled in such
a manner that the system pump starts up on a timed cycle to
wet the tower down occasionally during off-cycles. Another
wetting system may be an auxiliary pumping system that
keeps the tower continuously wet whenever the weather is


---

## PDF Page 242

1504

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

above freezing. This type of system also may prevent expansion and contraction of any wood construction in the tower.
Local codes and insurance requirements will dictate what
method should be used to protect the tower from fire.

Figure 48.15 (B) A honeycomb-pattern fill material employed on a
forced- air cooling tower. Courtesy of Ferris State University. Photo by
John Tomczyk

#### 48.4 Fill Material
The cooling tower is designed to keep the water and the air in
contact with each other for as long as possible. Manufacturers use various methods to slow the water as it trickles down
through the tower while the air moves up. Two methods used
to evaporate the water in the forced- and induced-draft tower
are the splash method and the fill, or wetted-surface, method.
Both use a material in the tower often called fill. This material
may be layers of wood slats through which the water drips
down. Other materials used in the splash method include polyvinyl chloride (PVC) plastic or fiber-reinforced polyester (FRP)
plastic. These materials have slow burn rates and are desirable
when the potential for fire is high. Towers with a splash system
have a framework that supports the slats and is designed to
keep them at the correct angle for proper wetting of all slats
as tower water flows from the top of the tower to the bottom.
The "ll or wetted-surface type of cooling tower may also
use some form of plastic or "berglass as "ll material. The
water spreads out on the surface of the "ll while air is passed
over it, Figure 48.15(A). Figures 48.15(B) and 48.15(C)
show a "ll material with a honeycomb pattern. This type of
"ll may have smaller passages for the air to travel through
and is not used where particles from the surroundings can
contaminate the tower and restrict the passages. Both types
of "ll rely on water running over it, and unless kept at the
angle the manufacturer recommends, the water will not take
the proper path. Water running to one side or the other will
Figure 48.15 (A) The wetted-surface tower material. Image used with
permission from SPX Cooling Technologies, Inc. for educational and informational purposes only. © 2015 SPX Cooling Technologies, Inc. All Rights
Reserved.

Figure 48.15 (C) A close-up view of honeycomb fill material employed on
a cooling tower. Courtesy of Ferris State University. Photo by John Tomczyk

reduce the capacity of the tower. If the "ll material is removed
for maintenance, care should be taken to replace it in such
a manner that water will move through the tower correctly.

#### 48.5 Flow Patterns
There are two distinct airflow patterns for cooling towers:
crossflow and counterflow. The crossflow cooling tower,
Figure 48.16, introduces the air from the side and usually
pulls it to the top of the tower for exhaust. In smaller crossflow towers, the fan is on the side of the tower and air is
exhausted out the side, Figure!48.7. In the crossflow tower,
the water is moving downward and the air is moving at right
angles to the water. Care must be taken that the moistureladen air is not exhausted to a place where it will cause a
problem, such as on a walkway or a parking lot where cars
can be spotted with the water and chemicals used in treatment, which may be corrosive to car finishes. The counterflow tower, Figure 48.17, introduces the air at the bottom
and exhausts the air out the top of the tower. The water is
moving downward as the air moves up through it.


---

## PDF Page 243

1505

### Unit 48 Cooling Towers and Pumps

Figure 48.16 A crossflow cooling tower. Image used with permission from SPX Cooling Technologies, Inc. for educational and informational purposes
only. © 2018 SPX Cooling Technologies, Inc. All Rights Reserved.
#### Moist Warm
#### Air Out

#### Hot Water In

#### Hot Water In

#### PLENUM
#### Dry Air In

#### Dry Air In

#### Cold Water Out
Figure 48.17 A counterflow cooling tower. Image used with permission from SPX Cooling Technologies, Inc. for educational and informational purposes only. © 2018 SPX Cooling Technologies, Inc. All Rights Reserved.
#### Moist Warm
#### Air Out
#### Hot Water In
#### PLENUM

#### Dry Air In

#### Dry Air In

#### Cold Water Out

In most towers, especially those that use spray, many
small particles of water are suspended in air. These particles
are subject to being blown out of the tower by the prevailing winds, a loss of water called drift, which can be expensive and a nuisance to any surrounding areas if the cooling
tower water is treated with chemicals. The amount of drift is

minimized with the aid of eliminators, Figure 48.18. Eliminators cause the spray to rapidly change direction and impact
solid surfaces, Figure 48.19, where water droplets collect and
run back to the tower basin. The eliminators may be louvres
on the side of the tower or they may be part of the "ll material in some newer towers.


---

## PDF Page 244

1506

Section 10 Commercial Air-Conditioning and Chilled-Water Systems
Figure 48.20 Modern cooling tower that was manufactured as a complete assembly and shipped to the job. Courtesy of Ferris State University.
Photo by John Tomczyk

Figure 48.18 Drift eliminators.

Figure 48.19 The air impacts the eliminators, separating the moisture
from the air.

3rd IMPACT
#### ZONE

2nd IMPACT
#### ZONE

#### ACCELERATION
#### ZONE

#### ACCELERATION
#### ZONE

1st IMPACT
#### ZONE

#### 48.6 Tower Materials
The materials from which a cooling tower is constructed
must be able to withstand the environment in which the
tower operates. The typical tower must be able to withstand wind, the weight of tower components and the water,
sun, cold, freezing weather (including any ice that may
accumulate), and vibration of the fan and drive mechanisms. Towers must be carefully designed and the materials chosen according to the type and location of the tower.
Typically, smaller packaged towers are made of galvanized
steel, fiberglass, or FRP. Galvanized steel is steel that has
been coated with zinc, to help prevent rusting. These towers
are manufactured as a complete assembly and shipped to
the job, Figure 48.20.
Larger towers may have a concrete base and sump to hold
the water with sides made of other materials such as wood
(either treated or redwood), "berglass, or corrugated FRP. In
many cases, "re prevention must be considered in the selection
of materials.

#### 48.7 Fan Section
In all forced-draft towers the motor must have a way of turning the fan. There are two different types of drive, the belt
drive and the gearbox (transmission) drive. The belt drive is
normally used in the smaller towers and includes an adjustable motor mount. This mechanism will undergo the greatest
wear in the tower and requires the most maintenance, so it
should be located where preventive maintenance and service
can be performed with as little effort as possible.
Fan motors in larger towers are mounted out to the side and
have a gearbox or transmission to change the direction of the
motor driveshaft by 90 degrees, Figure 48.21. Figure 48.21(A)
shows a set of 90-degree bevel gears, while Figure 48.21(B)
shows a set of 90-degree spiral bevel gears. Bevel gears
are often preferred to the non-beveled variety because
of the increased surface area between the mating surfaces, which reduces the wear on the gears and prolongs
their useful life. These motor/fan units may also be designed to change the motor-to-fan shaft speed relationship. The typical motor will turn at 1800 or 3600 rpm
and the fan shaft will turn considerably slower, depending
on the gear reduction. For example, if the gear connected to
the motor shaft is one-half the diameter of the gear on the
fan’s shaft, the fan will rotate at a speed that is one-half that
of the motor. The motor is connected to the gearbox using a
coupling and shaft, Figure 48.22.
VFDs (variable-frequency
drives) are also being used for cooling tower fans. The ability to
reduce the fan speed to correspond with system conditions helps
control the system more closely and improves efficiency by reducing energy consumption. VFD technology is covered in detail in
Unit!17, “Types of Electric Motors.”
The motor, gearbox, and
fan bearings must be accessible for service purposes.
The fan blade on the cooling tower is enclosed in a
fan housing that improves the ef"ciency of the fan blades,


---

## PDF Page 245

### Unit 48 Cooling Towers and Pumps
Figure 48.21 (A) Bevel gear assembly. (B) Spiral bevel gear assembly.

1507

Figure 48.22 A coupling and shaft for the gear reduction box. Image
used with permission from SPX Cooling Technologies, Inc. for educational
and informational purposes only. © 2015 SPX Cooling Technologies, Inc.
All Rights Reserved.

#### Fan Shaft

#### Motor Shaft

(A)

#### Fan Shaft

#### MOTOR
#### SHAFT

(B)

Figure! 48.17. The location of the fan blade is critical in
most towers. It must be placed at the correct distance from
the top and sides for optimal performance.
In the past, all towers used a thermostat immersed in the
water to cycle the cooling tower fans on or off as needed
to control tower basin water temperature and maintain a
minimum temperature. This system results in fairly wide
temperature swings, causing the water temperature to vary
considerably. As we will see later in this unit, motorized diverting valves may be used to maintain conditions closer to
the condenser temperature when temperature swings occur.
The VFD fan motor can be used for this function. The VFD
eliminates the constant starting and stopping of the motor
by modulating the motor’s speed to closely match the needs
of the system.
The VFDs also allow motors, some of which
are quite large, to soft start and to coast down without shutting off
abruptly. Both of these features improve system performance and
prevent power fluctuations.

#### 48.8 Tower Access
All cooling towers will need service on a regular basis. There
must be access doors to the fill material for cleaning and possible removal. The tower basin must also be accessible for
cleaning because large amounts of sludge often accumulate
there, Figure 48.23. The cooling tower becomes a large filter
for whatever may be airborne—commonly, dirt, pollution,
feathers, birds, plastic wrappers, cups, etc. These particles
will gather in the sump and must be removed. There is also
a strainer, Figure 48.24, at the water outlet port on the cooling tower that collects objects, preventing them from entering
the pump and piping circuit. For the purpose of flushing the
tower sump with a water hose, an adequate water supply
should be available in the vicinity of the tower.
A tall tower will likely have a stairway or ladder to the
top for servicing the fan and drive components, Figure!48.25.


---

## PDF Page 246

1508

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.23 (A) Access ports on a cooling tower. (B) Port open to gain
access. Photos by Eugene Silberstein

Figure 48.24 (A) Cooling tower sump strainer. (B) Strainer installed in
the sump. Photos by Eugene Silberstein

(A)
(A)

(B)

(B)

Provisions should be made in the vicinity of the motor and
fan to lift out any component parts that may need to be removed and lowered to the ground for servicing. A service
stair or ladder must meet the local codes for safety and include proper handrails and barriers to prevent stepping over
the edge.

Figure 48.25 The stairway and guardrails for a large tower. Image used
with permission from SPX Cooling Technologies, Inc. for educational and
informational purposes only. © 2015 SPX Cooling Technologies, Inc. All
Rights Reserved.

#### 48.9 Tower Sump
All cooling towers must have some sort of sump for collecting the water. The sump is located at the bottom of the tower
and is where the tower’s strainer is located. The sump on
small cooling towers may consist of a metal pan that gathers the water and drains to a lower point. When the sump
is located outside, it must have some means to prevent the
water from freezing, such as a thermostatically operated
sump heater, Figure!48.26. Sump heaters are used for small
installations; larger installations require more heat and


---

## PDF Page 247

1509

### Unit 48 Cooling Towers and Pumps
Figure 48.26 (A) Freeze protection for a cooling tower sump. (B) Heating element inside the sump of the cooling tower. Photos by Eugene
Silberstein

Figure 48.27 The inside of a cooling tower with a makeup water assembly consisting of a ball-and-water valve. Courtesy of Ferris State University.
Photo by John Tomczyk

#### Plastic Honeycomb
#### Fill Material

(A)

(B)

may have a circulating hot water coil or a method of using
low-pressure steam to heat the tower basin water in cold
weather. Many cooling towers have underground sumps
made of concrete. These sumps will not freeze in the southern
climates but must be protected from the cold in northern climates unless the refrigeration system is operating and adding
heat to the sump. Some sumps are located in the heated space
of a building to prevent freezing. Antifreeze products also
may be added to some systems.

being one of the most common. When the water level drops,
the float ball drops with it and opens a valve to the makeup
water supply. This type of float valve resembles the assembly found in many household toilets. Usually the makeup
water is drawn from the normal municipal or other, similar
supply. Another method of making up water is with a float
switch that energizes a solenoid valve to allow water to fill
the sump when the water level falls, Figure 48.28. When the
water level reaches the proper level, the float rises and shuts
off the solenoid valve. Another method to control makeup
water uses sensors that determine the level of water in
the sump. If the water level is high enough, both sensors
are submerged in the water and the solenoid controlling the
fill valve is deenergized, Figure 48.29(A). If the water level
drops, only one of the sensors is submerged, the electric circuit between the two sensors is not complete and the solenoid on the fill valve is energized to feed more water to the
sump, Figure 48.29(B).

Figure 48.28 Float switch and solenoid configuration.
#### SOLENOID
#### Float Switch
#### Float Guard

#### 48.10 Makeup Water
Because the cooling tower operates on the principle of evaporation, water is continuously lost from the system. Water
is also lost from a cooling tower because of drift, which
is when the air passing through the tower carries tower
water with it as it exits the tower. There are several methods
of making up for lost water, the float valve, Figure 48.27,

#### FLOAT
#### CITY
#### WATER


---

## PDF Page 248

1510

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.29 Electronic sensors. (A) Water level is high enough and the
solenoid valve is closed. (B) Water level is low and the solenoid valve is
open, feeding water into the sump.
#### ELECTRONIC
#### CONTROL

#### SOLENOID
#### SENSORS

#### CITY
#### WATER

the piping surfaces and act like an insulator between the refrigerant and the water. This reduces the ability of the refrigerant
to reject heat and will cause the head pressure as well as the
condenser approach temperature to rise.
Fresh water is added to make up for water drained from the
system during blowdown. When new, fresh water is added, less
sediment is present, as some has gone out with the water that
was bled off, and it dilutes the remaining mineral-rich water,
reducing the mineral concentration. It is generally accepted
that the water !owing through a water-cooled condenser used
for air-conditioning experiences a 108F temperature rise as
measured between the condenser’s inlet and outlet. There is
also a 108F difference between the temperature of the water
leaving the condenser and the refrigerant’s condenser saturation temperature. So, for a properly operating water-cooled
system, the operating pressures would typically be as follows:
-

(A)

-
-

#### ELECTRONIC
#### CONTROL

#### SOLENOID
#### SENSORS

#### CITY
#### WATER

Water entering the condenser: 858F
Water leaving the condenser: 958F
Condenser saturation temperature: 1058F

For an R-410A water-cooled system, the condenser saturation pressure would be about 340 psig, Figure 48.30. If
the system is experiencing a scaling condition, as a result of
improper water treatment or excessive mineral accumulation,

Figure 48.30 A properly operating R-410A water-cooled system. There
is a 10-degree rise across the condenser and a 10-degree difference
between the condenser saturation temperature and the temperature of
the water leaving the condenser.
#### Water To And From Cooling Tower

(B)

#### Cooling Tower
R - 410A

#### 48.11 Blowdown
Often, building management personnel have a difficult time
grasping the purpose of blowdown, which merely means
bleeding off a portion of the water in circulation. They do
not understand why water is being allowed to run down
the drain. Blowdown must be managed correctly because, if
not correctly implemented and monitored, the potential for
losing large amounts of expensive water treatment chemicals
down the drain with the water is high.
The water that evaporates from a cooling tower leaves behind any solid materials, including dust particles, minerals, and
algae, a lower form of plant life. As the water evaporates, these
particles become more and more concentrated in the water left
behind. If this continues, the particles will drop out of the water and deposit on the surfaces of the cooling tower where they
turn into a substance much like cement and become hard to
remove. Even more important than what is happening in the
cooling tower will also happen to the interior surfaces of the
tubes in the condenser. These mineral deposits can adhere to

340 psig

#### EVAPORATOR
958F

858F


---

## PDF Page 249

### Unit 48 Cooling Towers and Pumps

the refrigerant in the condenser will be unable to reject heat
to the water flowing through the condenser as readily. This
is because the mineral deposits are preventing the refrigerant’s heat from transferring to the water. This will cause the
high-side pressure in the system to rise and, since the water
is not absorbing heat from the refrigerant, the temperature
rise of the water across the condenser will not be as high. The
temperatures for this system condition might be as follows:
-
-
-

Water entering the condenser: 858F
Water leaving the condenser: 908F
Condenser saturation temperature: 1308F

1511

downsides, which include lack of timing, uniformity, and scheduling issues. Blowdown can also be controlled by matching the
rate at which water is drained from the tower to the rate at which
water is introduced to the cooling tower, Figure 48.33. Using
this method of blowdown, as the rate of makeup water added to
the tower increases, the amount of water drained from the system increases. Another, more sophisticated method of controlling blowdown is to use electronic sensors, Figure 48.34. The
Figure 48.32 A hand valve being used for blowdown. Courtesy of
Nu-Calgon Wholesaler, Inc.

For an R-410A water-cooled system, the condenser saturation pressure would be about 480 psig, Figure 48.31. Notice
that the temperature difference between the condenser’s
inlet and outlet is only 58F (908F 2 858F) and the difference
between the temperature of the water leaving the condenser
and the refrigerant’s condenser saturation temperature is an
excessive 408F (1308F 2 908F).
Blowdown can be accomplished in a number of different
ways. The simplest way is to utilize a hand valve, Figure 48.32.
With this method, there is no automation involved and the
amount of water drained from the system depends on how
long the operator keeps the valve open. Although this is an
easy method for accomplishing blowdown, there are many
Figure 48.31 The condenser is not removing enough heat because the
tubes are fouled. There is only a 5°F temperature rise across the condenser.
The condenser saturation temperature is also much higher than desired.

Figure 48.33 The amount of water drained from the system is proportional to the amount of water being introduced to the sump. Courtesy of
Nu-Calgon Wholesaler, Inc.

#### Water To And From Cooling Tower
#### Cooling Tower
R - 410A

#### Head Pressure
#### Should Be
340 psig.
480 psig

#### EVAPORATOR

Figure 48.34 Electronic sensor measuring the mineral content of the
water. Courtesy of Nu-Calgon Wholesaler, Inc.

908F

858F

#### Condenser Is Dirty And Not
#### Adding Heat To Tower Water;
#### It Should Be Returning At 958F.


---

## PDF Page 250

1512

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.35 A microprocessor controller that analyzes the conductivity of the cooling tower’s sump water and determines when the blowdown process is needed. Courtesy of Ferris State University. Photo by John
Tomczyk

electronic sensor measures the mineral content of the water and
bleeds off water when the minerals have become too concentrated. Figure!48.35 shows a microprocessor controller that analyzes the conductivity of the cooling tower’s sump water and
determines when the blowdown process is needed. Pure water
is not electrically conductive; however, as dissolved minerals
concentrate in the cooling tower’s sump, the conductivity of the
water will increase. A voltage probe located in the sump senses
the conductivity of the sump water and sends a signal back to
the microprocessor.

Figure 48.36 Balancing valves for balancing the water flow at the cooling tower. Image used with permission from SPX Cooling Technologies,
Inc. for educational and informational purposes only. © 2015 SPX Cooling
Technologies, Inc. All Rights Reserved.

Figure 48.37 Calibration holes for distributing water in the tower are
enlarged due to rust. Most of the water is running down the right side
of the tower. Courtesy of Ferris State University. Photo by John Tomczyk

#### 48.12 Balancing The Water
#### Flow In A Cooling
#### TOWER
The water flow must be evenly distributed in a cooling tower.
If a tower has two or more cells, the same amount of water
must be fed to each cell or the tower will not perform as
designed. Many towers use a distribution pan at the top to
evenly spread the warm return water from the condenser over
the fill. These pans often have a series of calibrated holes drilled
into them. Water flow is controlled by one or more balancing valves set to obtain the correct flow to each side of the
tower, Figure!48.36. The calibrated holes must be kept clean of
foreign material and be of the correct size. Excessive amounts
of debris or mineral deposits can block the holes in the distribution pan, Figure 48.37. Blocked holes, rust, or excessive mineral deposits can cause uneven flow through the cooling tower,
Figure 48.38. In this case, water will be flowing to one side of
the tower and not wetting the entire fill deck. The capacity of the
cooling tower will be reduced when#this happens. For example,
if the tower is designed to supply water at a temperature of 858F
to the condenser and it is supplying 908F water to the condenser,
the system’s operating pressure will be higher than desired and
the cost to run the system will increase.

#### 48.13 Water Pumps
The condenser water pump is the device that moves the water
through the condenser and cooling tower circuit. It normally
is located where it can take water from the cooling tower
sump into the pump inlet, Figure!48.39. The water pump is
the heart of the cooling tower system because it pumps the
heat-laden water. The water must be pumped at the correct
rate and delivered to the cooling tower at the correct pressure.
The condenser water pump is usually a centrifugal pump.
It uses centrifugal action to impart velocity to the water
that is converted to pressure. Pressure may be expressed
in pounds per square inch (psig) or feet of head. One foot
of head is equal to 0.433 psig—that is, a column of water
1 ft high will cause a pressure gauge to read 0.433 psig.
Similarly, a pressure of 1 psig will be able to lift a column of


---

## PDF Page 251

1513

### Unit 48 Cooling Towers and Pumps
Figure 48.38 Calibrated holes on top of a cooling tower showing significant mineral deposits blocking water flow to the fill material.
#### Heat-Laden Water From Condenser
#### (Approximately 958F)

#### Water Level
#### Large Hole
#### In Pan. Most Water
#### Will Flow Here.

#### MOTOR
#### BELT
#### Forced-Draft Fan/Motor
#### On Top Of Tower

AIR

#### Protective Screen With
#### Large Holes
APPROXIMATELY 1/2 in. MINIMUM

#### Slats Arranged To
#### Cause Water To Spread

#### Makeup Water
TO
#### PUMP

#### FLOAT
#### DRAIN

water 2.31 feet, or 27.7 in. So, a pump that operates with a
10 psig pressure rise across it will be able to lift a column
of water 23.1 feet. Pump capacities are expressed in feet
of head. Centrifugal pump action is discussed in Unit# 33,
“Hydronic Heat,” and a study of that unit should be helpful.
Figure 48.39 The cooling tower pump and system.
#### WATER
#### SPRAYS

#### Air Out

#### Air In

958F

#### COMPRESSOR

858F

Several types of condenser water pumps are available for
large systems. A close-coupled pump is located very close to the
motor with the pump impeller actually mounted on the end of
the motor shaft, Figure!48.40. These pumps are used for small
applications. Note that all of the water enters the side of the
pump housing. The pump shaft must have a seal to prevent water from leaking to the atmosphere or to prevent atmosphere
from leaking in should this portion of the piping be in a vacuum.
The base-mounted pump is used in larger applications. It
comes as an assembly with the pump mounted at the end of
the pump shaft and a !exible coupling between the motor
and the pump, Figure! 48.41. This pump may have a single
or double-sided impeller. The base is usually made of steel or
cast iron and holds the pump and motor steady during operation. It is usually fastened to the !oor using cement as a "ller
in the open portion of the pump base. This is called “grouting
the pump in,” the purpose of which is to create a more "rm
foundation that will last for many years. The pump and motor
Figure 48.40 A close-coupled pump assembly. Courtesy Bell and
Gossett, ITT Industries

#### CONDENSER

#### PUMP
1028F
#### EVAPORATOR

#### LIQUID
#### LINE


---

## PDF Page 252

1514

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.41 (A) A flexible coupling between the pump and motor. (B) Two parallel, base-mounted motor and pump assemblies. Note the shrouded
flexible coupling. (C) Two base-mounted motor and pump assemblies. Note the shrouded flexible coupling. (D) Cutaway view of a centrifugal pump.
(E) Cutaway view of a centrifugal pump showing the bearing assembly and impeller. (A) Courtesy of Amtrol, Inc. (B) – (E) Courtesy of Ferris State University.
Photos by John Tomczyk
#### Flexible Coupling
#### PUMP
#### MOTOR

#### PIPE

#### Power Frame

#### Base Plate

#### SHIMS
#### Grouting Clearance

(D)

#### Foundation Bolt
#### Concrete Foundation
(A)

(E)

(B)

(C)

can still be removed from the base. One of the advantages of
this pump is that the motor and pump shafts are aligned at the
factory and so alignment is not required in the "eld.
As pumps become larger, the need for different designs
becomes apparent. Some pumps have single-inlet impellers
with all of the water entering the pump impeller on one side,
Figure! 48.42. The double-inlet impeller allows water to !ow
into both sides, Figure!48.43. The pump housing must be designed differently to allow water to enter both sides of the
impeller. There are two styles of double-inlet impeller pumps:
One type of pump is disassembled from the ends of the pump, as
with the base-mounted pump; the other type, a split-case pump,
is disassembled by removing the top of the pump, Figure 48.44.
These pumps must also have a shaft seal, which, as the
name implies, is a seal on the shaft. The shaft seal helps
reduce, or eliminate altogether, the loss of water from the
pump. One type of seal is the stuf!ng box and the second is
a mechanical seal. The stuf"ng-box seal has a packing gland


---

## PDF Page 253

1515

### Unit 48 Cooling Towers and Pumps
Figure 48.42 (A) Cutaway, side-view of a pump showing direction of
fluid flow. (B) A single-inlet impeller.

Figure 48.44 A horizontal split-case pump. Courtesy Bell and Gossett,
ITT Industries

(A)

(B)

Figure 48.43 A double-inlet impeller pump. Courtesy Bell and Gossett,
ITT Industries

#### INLET

that must be hand tightened with a wrench. When the nut on
the seal is tightened, it squeezes a packing around the shaft
to minimize leakage, Figure!48.45. Stuf"ng-box types of seals
are typically used for pump pressures of up to about 150 psig
and require some regular maintenance. The mechanical seal
may be used for higher pressures, up to about 300 psig, and
usually has a carbon ring mounted on the end of a bellows
that turns with the shaft. The bellows is sealed to the shaft
with an O-ring. The carbon ring rubs against a stationary ceramic ring while the shaft turns and seals water in the pump
housing, Figure!48.46. Both of these seals are lubricated by
the circulating water. In split-case pumps, the seals may have
a special piping system that injects pump discharge water
into the seal, Figure 48.47.
Figure 48.45 The stuffing-box shaft seal. Courtesy Amtrol, Inc.

#### PACKING
#### Packing Gland

#### INLET

#### STUD

#### INSERT

#### Lantern Ring

NUT
#### WASHER


---

## PDF Page 254

1516

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.46 The mechanical shaft seal. Courtesy Amtrol, Inc.
#### RETAINER
#### Carbon Washer
#### O Ring
#### SEAT

#### BELLOWS
#### Drive Ring

A

#### SPRING

#### SPRING
#### HOLDER

a speci"ed pressure. It is often the case that the pump circulates
too much water !ow, to the point that a smaller impeller is
needed. Impellers are often trimmed in the "eld to meet the
actual water !ow and pressure requirements. Always refer to,
or contact, the manufacturer for information regarding any
modi"cations that might be needed for a speci"c pump.
