The location of the condenser water pump is important
because these pumps, which are normally centrifugal pumps,
must be supplied water in a manner that keeps the eye of the
impeller under water during start-up, Figure 48.48. Otherwise, the pump will not move any water. They do not have
the capacity to pump air to pull water into the impeller.
Pumps can be manufactured in a vertical con"guration with
the motor on top. These pumps are mounted on top of the
sump and protrude down into the sump to pick up water,
Figure!48.49. Otherwise, pumps should be located at a level
Figure 48.48 The eye of the impeller.

Figure 48.47 Lubricating a shaft seal. Courtesy Bell and Gossett, ITT
Industries
#### Water Lubricating
#### Line To Shaft Seal

EYE

Figure 48.49 A vertical pump. Image used with permission from SPX
Cooling Technologies, Inc. for educational and informational purposes
only. © 2015 SPX Cooling Technologies, Inc. All Rights Reserved

Most cooling tower pumps are manufactured of cast iron.
They are heavy and may be used for pressures up to 300 psig
with the correct piping !anges and arrangements. Cast iron
has the capacity to last many years without deterioration
from rust and corrosion. The impeller in the typical centrifugal pump is made of brass or bronze and is often mounted
on a stainless-steel shaft. This can be important when the
time comes to remove the impeller from the shaft because
the stainless-steel shaft makes it easier to remove the impeller
after many years of operation.
Impellers are furnished from the factory at a speci"ed
diameter for each pump to furnish a speci"c water !ow against


---

## PDF Page 255

1517

### Unit 48 Cooling Towers and Pumps
Figure 48.50 The cooling tower sump is located below the pump.

Figure 48.51 Insert used to help prevent vortexing.

#### DISCHARGE
#### SUCTION
#### WATER
#### LEVEL

#### Check Or
#### Foot Valve
#### STRAINER

below the tower water, and there should be nothing in the
pump inlet piping that will impede !ow. Allowing a free !ow
of water to the pump inlet is always good practice, but several things can interfere with water !ow, such as vortexing in
the tower, "ne mesh strainers, and the cooling tower bypass.
There are times when the cooling tower sump is below the
level of the pump. When this is the case, special care should
be taken during start-up because only air will be in the pump
casing. The pump should never be started with only air inside
because then the pump seal will have no water for lubrication.
When the sump is below the pump, a foot or check valve must
be located in the line to prevent water in the pump from !owing back into the sump during shutdown, Figure!48.50. Before
the pump is started, water must be added to the pump inlet side
until the pump casing is completely full, which can be done by
connecting a water hose to the pump inlet side and "lling it until
water escapes the bleed port on top. If the pump inlet does not
"ll up, the foot or check valve is leaking and must be repaired.
Vortexing is a whirlpool action. A vortex interferes with
the functioning of the tower because it introduces air to the
pump inlet. The pump is designed to pump water; air will
cause problems with the pump and with the condenser at the
chiller. Poor piping practice is a major cause of vortexing. Vortexing can often be eliminated by a device placed in the sump
outlet that breaks up the vortex. A cross-type of con"guration
with a plate on top can create four outlets from the sump,
Figure 48.51. The plate causes the water to be pulled from a
farther distance and from the side, Figure!48.52. Vortexing in
multistory buildings that have the condenser water pump well
below the tower has been addressed using this method.
The pump must also have an inlet strainer to prevent trash
or other foreign matter from entering the pumping circuit.
Typically, a coarse strainer screen is placed in the cooling tower
exit to the sump, and often a "ne-mesh screen is located before the pump inlet. If this screen is too "ne, however, problems
from pressure drop will occur as the screen becomes clogged.
Pressure drop causes the pump inlet to operate in a vacuum,

Figure 48.52 Vortex protection for a cooling tower.
#### Makeup Water

#### Note: Cross Piece
#### Protrudes Down
#### Into The Pipe.

#### Plate Sits
#### Over Sump
#### OUTLET.

and the pump may pull in air if the pump seals leak. Pressure drop can also cause pump cavitation (partial vacuum)—
water will turn to a vapor if the cooling tower water is warm
enough and the pressure is low enough. Noise at the pump is evidence of cavitation or air at the pump inlet. It will often sound
like it is pumping small rocks. If a "ne screen must be used, it
may often be better to install it at the pump outlet, Figure!48.53.
It does less harm to throttle the pump discharge with a pressure
drop than the pump inlet.
The tower bypass valve helps to maintain the correct tower
water temperature at the condenser during start-up and during low ambient operation. The tower bypass circuit allows
water from the pump outlet to be recirculated to the pump
inlet so that the cold cooling tower water will not reach the
condenser, Figure!48.54. Condenser water that is too cold in


---

## PDF Page 256

1518

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.53 The best application for a fine-screen filter is in the pump
outlet.

Figure 48.54 (A) A mixing valve application. (B) A direct digital controlled (DDC) butterfly valve bypass. The valve will bypass some of the
warm water coming from the water-cooled condenser’s outlet and mix it
with cooling tower outlet water. (B) Courtesy Ferris State University. Photo
by John Tomczyk

#### COARSE
#### SCREEN

#### INLET

#### PUMP

#### CONDENSER

#### Fine Screen
#### FILTER

the compression cycle systems will reduce the head pressure
to the point that the condenser will be so ef"cient that too
much refrigerant will be held in the condenser and starve the
evaporator. This will also cause the oil to migrate in some machines. Cooling tower water that is too cold for an absorption
machine will often cause the salt solution to crystallize.
Two types of three-way bypass valves may be used for
tower bypass: the mixing valve and the diverting valve. The
mixing valve has two inlets and one outlet and needs to
be located in the pump suction line between the tower and
the pump inlet, Figure 48.54(A). Figure 48.54(B) shows a
direct digital controlled (DDC) butter!y valve bypass. The
valve will bypass some of the warm water coming from
the water-cooled condenser and mix it with cooling tower
outlet water. This arrangement is used in colder climates
when the building still needs cooling in its interior but
the cooling tower outlet water is too cold and may shock
the tubes of the water-cooled condenser, causing damage.
Mixing is controlled by sensors in the condenser’s inlet water
that relay the message to the DDC butter!y valve to protect
the condenser’s tube bundles from a too cold water stream.
The diverting valve has one inlet and two outlets; it can be
located in the pump discharge and piped to the cooling tower
or the pump inlet, Figure!48.55. These valves do not come in
large sizes; they are normally a maximum of 4 in., so other arrangements may have to be made if a larger size is needed. A
straight-through valve can be used in the con"guration shown in
Figure!48.56. Both the diverting valve and the straight-through
valve allow some cooling tower water from the basin to be introduced to the pump inlet but may cause problems at start-up
until the tower water becomes the correct temperature.
All pumps must have bearings to support the turning shaft while under load. Sleeve bearings are used for
small pumps, and ball or roller bearings are used for larger
pumps. These bearings must be lubricated on a regular
basis for satisfactory service. Notice that the bearings on the
split-case pump are outside the pump, Figure!48.57. The pump
must be fastened to the motor shaft in most of the pumps
mentioned above in such a manner that they are within alignment tolerances. A !exible coupling may be installed between

#### INLET
#### COOLING
#### TOWER

#### OUTLET

#### PUMP

#### MOTORIZED
#### Mixing Valve

(A)

(B)
Figure 48.55 A diverting valve application.
#### MOTORIZED
#### Diverting Valve
#### OUTLET

#### INLET

#### OUTLET

#### CONDENSER
#### PUMP
#### COOLING
#### TOWER

the pump and motor shaft to correct small misalignments,
Figure 48.58.
Because the coupling can handle only slight misalignments, pump and motor shafts that are more severely out of


---

## PDF Page 257

1519

### Unit 48 Cooling Towers and Pumps
Figure 48.56 A straight-through valve for tower bypass.

#### SPRAY
#### NOZZLES

#### There Must Be Pressure Drop
#### In This Line For Flow To
#### Go Through Bypass Valve.
#### Towers With Spray Nozzles
#### Would Have Pressure Drop.

Figure 48.58 (A) A flexible coupling. (B) A flexible coupling connecting a centrifugal pump and the motor driving the pump. (A) Courtesy
of TB Woods & Sons. (B) Courtesy of Ferris State University. Photo by John
Tomczyk

#### BYPASS
#### MODULATING
#### VALVE
(A)
#### CONDENSER
#### PUMP
#### COOLING
#### TOWER
Figure 48.57 The bearings on a horizontal split-case pump. Courtesy
Bell and Gossett, ITT Industries.

(B)
Figure 48.59 Angular misalignment for a coupling. Courtesy Amtrol, Inc.

alignment must be properly aligned. Two planes of alignment
must be considered—angular and parallel. Angular alignment
ensures that both shafts are at the same angle to each other,
Figure! 48.59. Parallel alignment ensures that the shafts are
aligned end to end, Figure!48.60. Correct alignment is accomplished with a dial indicator that reads to 1/1000 of an inch.
It is mounted on the shafts and the shafts are rotated through
the full rotation, Figure!48.61. Shims (thin sheets of steel) are
placed under the pump and motor as needed until both angular and parallel alignment (sometimes called radial and axial
alignment) are achieved to within the manufacturer’s speci"cations. After alignment is attained, the pump and motor are
tightened down and alignment is checked once again. Then
the bases of both are drilled and tapered dowel pins are driven
in, Figure!48.62. When alignment is done correctly, the motor
and pump should provide years of good service.

#### ANGULAR

Figure 48.60 Parallel misalignment for a coupling. Courtesy Amtrol, Inc.

#### PARALLEL


---

## PDF Page 258

1520

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.61 Dial indicators used to align the coupling and shafts.
Courtesy Amtrol, Inc.
#### Dial Indicator

#### Dial Indicator

#### Coupling Halves

#### Coupling Halves

#### Parallel A

#### Parallel B

Figure 48.62 The pump and motor are fastened to the base using
tapered dowel pins.

#### Hex-Head Bolt
#### Dowel Pin
#### Hex-Head Bolt

#### TAPERED
#### Dowel Pin

#### 48.14 Chemical-Free
#### Treatment Of Cooling
#### Tower Water

water system. The concentrations of these dissolved minerals
gradually increase until a process called precipitation occurs.
This happens when the dissolved minerals, such as calcium
carbonate (limestone), reach a certain concentration, become
solid, and usually cling to equipment and piping surfaces in the
cooling tower. HVACR personnel refer to these solids as scale.
There are tiny suspended particles in large quantities in
all city water or well water that is used for cooling tower or
boiler makeup water. Once in the cooling tower water system, these suspended particles neither sink nor !oat because
of their small size and are transported by the !owing water.
But the particles will concentrate during the evaporation process in the cooling tower and become attracted to equipment
surfaces when the concentration is so great that the water can
no longer hold them. They are then forced to precipitate onto
surfaces as solids, which eventually become hard, resulting in
equipment-damaging scale.
When the cooling tower water holding these small, suspended particles passes through a water treatment module and
is activated by a high-frequency electrical pulse "eld, the natural electrical static charge on the surface of the particles is removed. The suspended particles act as “seeds” for precipitation
of dissolved minerals and now become the “preferred site” for
precipitation instead of the equipment surfaces. Thus, hard scale
is prevented from forming on the equipment and instead adheres to and coats the tiny suspended particles in the water. As
more and more minerals bond to the suspended particles, they
become heavier and can no longer suspend themselves in the
water stream. Eventually they make their way to the cooling
tower’s basin as a harmless !uffy powder or tiny coated particles. The powder or coated particles can easily be removed from
the cooling tower’s basin by manual means, "ltration, or centrifugal separation. The quantity of powder in a cooling tower
is typically about 15% of the normal blown-in dirt.
The pulsed waveform of the water treatment module
is shown in Figure! 48.63. Figure! 48.64 illustrates calcium
Figure 48.63 The pulsed waveform. Courtesy Clearwater Systems
Corp., Essex, CT

A proprietary and patented technology has been developed
by an engineering and research team dedicated to a chemicalfree solution for water treatment. This proven chemical-free
water purification technology eliminates scale, inhibits bacterial growth, and inhibits corrosion.

#### Scale Prevention
Pure water is a rare commodity. Water as we know it contains
many dissolved minerals. In a cooling tower, only the water evaporates. It exits the cooling tower as water vapor, but leaves the
dissolved minerals behind to concentrate in the cooling tower’s


---

## PDF Page 259

1521

### Unit 48 Cooling Towers and Pumps
Figure 48.64 Calcium carbonate (scale) forming on equipment surfaces.
Courtesy Clearwater Systems Corp., Essex, CT

Figure 48.66 Diagram of the signal generator and water treatment
module connected through an umbilical cable. Courtesy Clearwater
Systems Corp., Essex, CT
Overview: The Dolphin Series 3000 System
Operating Status
LEDs

#### CALCIUM
#### CARBONATE
(CaCO3) SCALES
#### EQUIPMENT
#### SURFACES

External
Mounting Flanges
#### LOCK

#### SUSPENDED
#### PARTICLES
Fan
Inlet/Filter

#### Scale Formation On
#### Equipment Surfaces

AC Power Connection
Knockout

Ventilation
Exhaust/Filter

Signal Generator

Serial No. & Voltage
Nameplates

Umbilical Cable

Figure 48.65 Calcium carbonate coating the suspended particles
in the water instead of the equipment surfaces. Courtesy Clearwater
Systems Corp., Essex, CT

Serial No.
Label

Treatment Module

Figure 48.67 A signal generator and water treatment module installed
in a working cooling tower. Courtesy Clearwater Systems Corp., Essex, CT

#### Calcium Carbonate
(CaCO3) COATING
#### Suspended Particles

#### Particle Formation
#### In Cooling Water

carbonate scale forming on equipment surfaces from untreated
water. Figure!48.65 illustrates calcium carbonate coating the
suspended particles in the water instead of the equipment surfaces. Figure! 48.66 is a diagram of the signal generator and
water treatment module connected through an umbilical cable.
Figure!48.67 shows the signal generator and water treatment
module installed in a working cooling tower.

#### Particle Separator
The removal of particles at the bottom of the cooling tower’s
basin can be accomplished by using a centrifugal separator, Figure! 48.68. Water from the cooling tower’s basin is
pumped to a separator and enters it tangentially. This gives
the water the proper inlet velocity and a constant change of
direction, which generates an initial vortexing action. Internal


---

## PDF Page 260

1522

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.68 The removal of particles at the bottom of the cooling tower’s basin can be accomplished using a centrifugal separator. Courtesy LAKOS
Separators and Filtration Solutions, Fresno, California

How a Centrifugal Separator Works
Outlet

Inlet

Liquid/solids enter unit
tangentially, which sets
up a circular flow.

Vortube reduces
pressure in the collection
chamber to enhance separation.
Solids-free liquid
is drawn to the
separator's vortex
and up through the
separator's outlet.

Liquids/solids are drawn
through the patented
Swirlex tangential slots
and accelerated into
the separation chamber.
Centrifugal action
directs particles
heavier than the
liquid to perimeter
of separation chamber.
Solids gently drop
along perimeter and
into the separator's
quiescent (calm)
collection chamber.
Vortex flow draws
fluid and pressure
from the solids
collection chamber
via the Vortube for
enhanced performance.

Purge
Solids are either
periodically purged
or continuously bled
from the separator
as necessary.

tangential slots located on the inner separation barrel causes
the water to accelerate further and magnifies the strength
of the vortex. Particles in the water are now separated
through the centrifugal action caused by the vortex. The
particles spiral downward along the perimeter of the inner
separation barrel and are deposited in a collection chamber
below the vortex deflector plate, where they can be automatically purged. Free of separable particles, the water spirals up the center vortex in the separation barrel and to the
outlet. A vortex-driven pressure relief line draws fluid from
the separator’s solids collection chamber and returns it to the
center of the separation barrel at the vortex deflector plate.
This allows for even finer solids to be drawn into the solids
collection chamber that would otherwise be re-entrained in
the vortex. Figure!48.69 shows a typical evaporative cooling
tower installation incorporating a centrifugal separator and
a high-frequency electrical pulse field signal generator and
water treatment module.

#### Bacterial Control
There are two methods of controlling bacteria or a microbial population in cooling tower systems. These methods are
encapsulation and electroporation. Bacteria form a biofilm or
slime layer on equipment surfaces. A biofilm is a slimy bacterial secretion that forms a canopy over the bacteria beneath
it and protects them from chemical biocides. It is very slimy
to the touch, four times more insulating to heat transfer than
mineral scale, and is the primary cause of microbial-influenced
corrosion on equipment. The bacteria that live in a biofilm
and adhere to the equipment surfaces are sessile (incapable of
movement) bacteria and represent 99% of the#total bacteria in
a system. However, this slime layer can be eliminated through
a process of nutrient limitation.
Among the suspended particles in the water of a cooling tower are most of the free-!oating planktonic bacteria.
Normally, since like charges repel one another, these bacteria


---

## PDF Page 261

1523

### Unit 48 Cooling Towers and Pumps

Figure 48.69 A typical evaporative cooling tower installation incorporating a centrifugal separator and a high-frequency electrical pulse field signal
generator and water treatment module. Courtesy of Clearwater Systems Corp., Essex, CT.

#### Cooling Tower

#### CONDUCTIVITY
#### CONTROLLER
1171

#### DOLPHIN

#### Tower Bypass

M

#### Flow Control
#### VALVE

115
Volt

#### PUMP

#### ISOLATION
#### VALVE
#### DOLPHIN

#### PURGE
#### TIMER

M

#### CONDUCTIVITY
#### PROBE

#### SEPARATOR

#### CORROSION
#### RACK

#### DOLPHIN
#### PANEL

M
#### PURGE

Figure 48.70 Mineral-coated bacteria (encapsulation). Courtesy of
Clearwater Systems Corp., Essex, CT.
#### ENCAPSULATION:
#### Minerals Coat Bacteria

are repelled by the suspended particles in the water because
nearly all tiny particles have similar negative static electrical charges on their surfaces. However, after particles are activated by the high-frequency electrical pulse "eld from the

#### Ac Power

#### Chiller Or
#### Heat Exchanger
#### CONDUCTIVITY
#### CONTROLLED
#### BLOWDOWN

signal generator at the water treatment module, the natural
electrical static charge on the particle surfaces is removed.
The bacteria are no longer repulsed and are therefore attracted to the powder and become entrapped in the powder
particles, Figure!48.70. The powder, in effect, sweeps the water clean of planktonic bacteria and renders them incapable
of reproducing. This process is referred to as encapsulation.
The high-frequency, pulsing action of the signal generator also damages the membrane of the planktonic bacteria
by creating small “pores” in their outer membrane. This
weakens the bacteria and inhibits their reproductive capabilities, a process referred to as electroporation. The life
span of microbial life is 24 to 48 hours. Any microbes not
captured in the forming powder are “zapped” by the secondary pulse of the signal generator, forcing them to spend
their life span repairing cell wall damage rather than reproducing, Figure 48.71.
All of the living organisms in a cooling tower system
depend on one another for their food supply. Thus, when
the nutrients from the planktonic bacteria are diluted by
both encapsulation and electroporation, the bio"lm cannot


---

## PDF Page 262

1524

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 48.71 The high-frequency, pulsing action of the signal generator damages the membrane of the planktonic bacteria by creating small
“pores” in their outer membrane. The condition weakens the bacteria and
inhibits their capabilities to reproduce. This process is referred to as electroporation. Courtesy Clearwater Systems Corp., Essex, CT
#### ELECTROPORATION:
#### Pulse Damages Bacteria
#### MEMBRANES

the combined effect of encapsulation and electroporation
result in exceptionally low total bacterial counts (TBC) in
cooling tower water.

#### Corrosion Control
Most corrosion in cooling tower systems or boilers comes
from
-
-
-
-

be sustained and will disintegrate. It will never be created
in the "rst place if a high-frequency electrical pulse "eld
is installed in the cooling tower system to instigate the
encapsulation and electroporation processes. In summary,

chemical additives,
softened water,
biofilm, and
mineral scale.

So, by removing chemicals, avoiding the use of softened
water, and using a chemical-free water treatment module
and signal generator in cooling towers and boilers, corrosion will be eliminated. The calcium carbonate that coats
the particles suspended in water is in a state of saturation
while it precipitates and will act as a powerful cathodic corrosion inhibitor. It will greatly slow the corrosion process
by blocking the reception of electrons that are thrown off
by the corrosion process. With no place for the electrons to
go, the corrosion process is physically and very effectively
controlled.

#### Rev I E W Q Ues Ti On S
1. If a cooling tower rejects 100 tons of heat, approximately
how much of the rejected heat is attributed to the system’s compressor?
A. 5 tons
C. 15 tons
B. 10 tons
D. 20 tons
2. If the outside ambient temperature has a dry-bulb temperature of 95°F and a wet-bulb temperature of 75°F,
what is the cooling tower’s approach temperature if the
water is leaving the tower at 82°F?
A. 7°F
C. 20°F
B. 13°F
D. 27°F
3. What is the load on a cooling tower if 60 gpm of 95°F
water enters the cooling tower and 60 gpm of 86°F water
leaves the tower?
A. 15 tons
C. 30 tons
B. 22.5 tons
D. 37.5 tons
4. An adiabatic process is one that results in a change in
A. heat content but no change in temperature or pressure.
B. temperature, heat content, and pressure.
C. heat content and temperature.
D. temperature and/or pressure but no change in heat
content.

5. Both spray pond and natural-draft cooling towers rely
on
to move air through them
A. prevailing winds
B. mechanical blowers and fans
C. centrifugal pumps
D. solar-powered fans
6. Which of the following is true regarding forced-draft and
induced-draft cooling towers?
A. Forced-draft towers pull air through them and
induced-draft towers push air through them.
B. Both types of cooling towers rely on prevailing winds
to move air through them.
C. Both types of cooling towers use mechanical fans and
blower to move air through them.
D. Both types of cooling towers have air pulled through
them.
7. Why is it sometimes required for open cooling towers to
be equipped with “tower wetting systems”?
A. To prevent algae and other biological contamination
growth.
B. To reduce the potential for fire in the cooling tower.
C. To prevent the wood and plastic in the tower from
becoming brittle.
D. To reduce the formation of scale on the exterior surfaces of the tower.


---

## PDF Page 263

### Unit 48 Cooling Towers and Pumps

8. The cooling tower component referred to as fill can be
made of all of the following except
A. fiberglass.
C. steel.
B. plastic.
D. wood.
9. Which of the following is true regarding cooling tower
fill?
A. It should be kept wet at all times.
B. It should be kept dry at all times.
C. Water should be directed to only one side of the fill.
D. Fill should be installed in a perfectly vertical position.
10. Galvanized steel does not readily rust because the steel
is coated with
A. copper.
C. zinc.
B. aluminum.
D. brass.
11. In the counterflow cooling tower configuration
A. both the water and air flow downward in parallel
paths.
B. both the water and air flow upward in parallel paths.
C. the water flows up and the air flows down.
D. the water flows down and the air flows up.
12. In the crossflow cooling tower configuration
A. the water flows down and the air flows at a 90-degree
angle to the water.
B. the air flows down and the water flows at a 90-degree
angle to the air.
C. the water flows up and the air flows down.
D. the water flows down and the air flows up.
13. When referring to cooling tower construction, the acronym FRP stands for
A. fiber-reinforced plastic.
B. fiber-reinforced polymer.
C. flexible-reinforced plastic.
D. flexible-reinforced polymer.
14. In a gearbox or transmission drive assembly on a cooling
tower the motor shaft and the fan shaft are at an angle
of
degrees with each other.
A. 30
C. 60
B. 45
D. 90
15. In a cooling tower blower assembly, why are beveled
gears preferred over non-beveled gears?
A. Beveled gears have less surface area between the mating surfaces.
B. Beveled gears have more surface area between the
mating surfaces.
C. Non-beveled gears tend to last longer than beveled
gears.
D. Beveled gars tend to wear out faster than non-beveled
gears.
16. The system component that eliminates the constant starting and stopping of a cooling tower’s fan is the
A. variable frequency drive.
B. internal transmission drive.
C. gearbox drive.
D. external transmission drive.

1525

17. The strainer in a cooling tower is located
A. in the pipe that carries water from the condenser to
the cooling tower.
B. at the point where the water leaves the cooling tower.
C. at the point where the water enters the cooling tower.
D. in the cooling tower’s makeup water line.
18. Which of the following components can be found in a
cooling tower’s sump?
A. A water heater and a strainer
B. Only a water heater
C. Only a strainer
D. Neither a water heater nor a strainer
19. A makeup water is required for cooling towers because
of
A. evaporation only.
B. drift only.
C. both evaporation and drift.
D. neither evaporation nor drift.
20. Cooling towers require blowdown in order to
A. prevent the cooling tower’s sump from overflowing.
B. prevent the water in the cooling tower from freezing.
C. reduce the concentration of minerals and other contaminants in the tower water.
D. increase the concentration of minerals and other contaminants in the tower water.
21. Excessive buildup of minerals in the cooling tower water
can result in
A. reduced heat transfer between the refrigerant and the
condenser water.
B. increased heat transfer between the refrigerant and
the condenser water.
C. reduced heat transfer between the refrigerant and the
chilled water.
D. increased heat transfer between the refrigerant and
the chilled water.
22. Using a hand-operated valve to control cooling tower
blowdown is
A. desirable because blowdown will always occur at the
same time each day.
B. desirable because the length of the blowdown cycle
will always be the same.
C. desirable because the water quality will be maintained
at a constant level.
D. not a desirable or recommended option.
23. If a cooling tower is equipped with two or more cells,
what can be done to ensure that the water flow to each
cell is the same?
A. Use separate water feed lines for each cell
B. Stagger the blowdown cycles for each cell
C. Install a balancing valve on each cell
D. Control tower makeup water from a central location


---

## PDF Page 264

1526

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

24. Insufficient water flow through a cooling tower can
result in
A. low system operating pressures.
B. high system operating pressures.
C. high head pressure and low suction pressure.
D. low head pressure and high suction pressure.
25. What system component is used to move water through
the condenser and cooling tower?
A. Centrifugal fan
C. Perpetual fan
B. Centrifugal pump
D. Perpetual pump
26. The term “feet of head” is used to express
A. fan capacity.
C. compressor capacity.
B. pump capacity.
D. system capacity.
27. On a close-coupled pump, the impeller is
A. mounted directly on the motor shaft.
B. connected to the motor shaft using a 90-degree linkage.
C. turned by means of a belt-driven assembly.
D. rotated at a speed that is different from that of the
motor.
28. On a base-mounted pump,
A. the pump is connected directly to the shaft of the motor.
B. the pump turns at a speed that is different from that
of the motor.
C. a flexible coupling or connector is positioned between
the pump and the motor.
D. the pump and motor must be aligned in the field during installation.
29. Two types of seals found on pumps are the
A. mechanical seal and the centrifugal seal.
B. packing gland and the centrifugal seal.
C. mechanical seal and the pressure seal.
D. stuffing box and the mechanical seal.
30. How is a packing gland tightened?
A. By hand
B. With a wrench
C. With a Phillips screwdriver
D. With a Torx screwdriver
31. Which type of pump seal is typically used for pressures
up to a maximum of 300 psig?
A. Mechanical seal
C. Stuffing box
B. Pressure seal
D. Centrifugal seal
32. Which type of pump seal is typically used for pressures
up to a maximum of 150 psig?
A. Packing gland
C. Mechanical seal
B. Stuffing box
D. Pressure seal
33. How are seals on circulator pumps typically lubricated?
A. Water
C. Refrigerant
B. Oil
D. Brine
34. Which of the following best describes a centrifugal pump
found on cooling towers?
A. Copper impeller mounted on a stainless-steel shaft
B. Stainless-steel impeller mounted on a stainless-steel shaft
C. Bronze impeller mounted on a brass shaft
D. Brass or bronze impeller mounted on a stainless-steel
shaft

35. In order for centrifugal pumps to operate properly
A. the eye of the impeller must be above the water level.
B. the entire impeller must be above the water line.
C. the eye of the impeller must be below the water level.
D. the entire impeller must be below the water line.
36. Regarding cooling towers, a foot valve is a type of
A. check valve.
C. globe valve.
B. butterfly valve.
D. ball valve.
37. Vortexing in a tower is best described as a(n)
A. whirlpool action.
B. mixture of water and air.
C. overconcentration of cooling tower chemicals.
D. dilution of cooling tower chemicals.
38. When pump cavitation occurs,
A. a partial vacuum is created and the pump’s noise level
increases.
B. a partial vacuum is created and the pump’s noise level
decreases.
C. the pump’s vacuum is lost and the pump’s noise level
increases.
D. the pump’s vacuum is lost and the pump’s noise level
decreases.
39. A diverting valve is manufactured with
A. two inlet ports and one outlet port.
B. one inlet port and two outlet ports.
C. two inlet ports and two outlet ports.
D. one inlet port and one outlet port.
40. A mixing valve is manufactured with
A. one inlet port and one outlet port.
B. one inlet port and two outlet ports.
C. two inlet ports and one outlet port.
D. two inlet ports and two outlet ports.
41. Corrosion in a cooling tower comes from all of the following except
A. slime.
B. mineral scale.
C. hard water.
D. chemical additives.
42. Encapsulation and electroporation are two methods that
can be used to control
A. evaporation of tower water.
B. drift in a cooling tower.
C. airflow in a cooling tower.
D. bacterial growth in a cooling tower.
43. Explain how a centrifugal particle separator is used to
remove particulates from cooling tower water.
44. List three methods that can be used to control the level of
water in the sump of a cooling tower.
45. Explain what is meant by the term “grouting the pump
in.”
46. Explain what is known as “scale” as it applies to cooling
towers.


---

## PDF Page 265

### UNIT 49
#### Operation, Maintenance, And
#### Troubleshooting Of Chilled-Water
#### Air-Conditioning Systems
#### O B J E C T I V E S
After studying this unit, you should be able to
discuss the general start-up procedures for a chilled-water
system.
- describe specific chiller start-up procedures for chillers having
a scroll, reciprocating, rotary screw, or centrifugal compressor.
- describe operating and monitoring procedures for scroll and
reciprocating chilled-water systems.
- discuss preventive and other electrical maintenance and
service that should be performed at least annually on chillers.
- list maintenance procedures that should be performed
periodically on water-cooled, chilled-water systems.
- describe the operation of large centrifugal chillers.
- discuss the differences between low- and high-pressure chillers.
- describe start-up procedures for an absorption chilled-water
system.
- list preventive and routine maintenance procedures for an
absorption chiller.
- state preventive and periodic maintenance procedures for the
purge system on an absorption system.
- discuss basic chiller troubleshooting and safety.
- describe the various valves used on chilled-water system piping.
-

- Wear gloves and use caution when working around hot steam pipes
and other heated components.
- Use caution when working around high-pressure systems. Do not
attempt to tighten or loosen fittings or connections when a system is
pressurized.
- Follow recommended procedures when using nitrogen.
- Follow all recommended safety procedures when working around
electrical circuits.
- When working on an electrical system, lock the disconnect box or panel
and tag it with your name when power is turned off. There should be only
one key for this lock, and it should be in the possession of the technician.
- Never start a motor with the door to the starter components open.
- Check system operating pressures regularly as indicated by the
manufacturer of the system.

The operation of chillers involves starting, running, and
stopping the system’s components in an orderly and precise manner. The chiller technician should be familiar with
the system and its sequence of operations before operating, adjusting, or otherwise working on the system. Most
chilled-water systems are designed with multiple safeties and
operational backup control systems that help ensure that the
equipment functions properly under most conditions, but no
chances should be taken with this expensive equipment. For
any major equipment installation, there should be literature
at the site. The building blueprint for every major installation shows the piping diagram, an electrical diagram, a duct
diagram, and a mechanical equipment layout. This information is invaluable for helping the technician to locate wiring control points and valves for controlling fluid flows. The
duct diagram will help the technician find dampers and air
control points. All duct and pipe sizes and routes are listed
on the prints. Electrical junction boxes and control points
should be on the electrical print. If a job is old and has been
modified, the prints should have been kept up-to-date with
the changes. Unfortunately, the updating of job site drawings
is often overlooked.
Manufacturers’ literature should be on-site so that the
technician can become familiar with the equipment, and
also reference the material in the event questions or other
problems arise. This literature should not be allowed to leave
the job site. If for some reason the prints are lost, copies can
sometimes be obtained from the engineering firm that originally drew them up. Firms save copies for any future use. If
the prints were created on a computer, there should be digital
files that can be used to reprint them.

#### 49.1 Chiller Start-Up
The first step in starting up a chilled-water system is to
establish chilled-water flow. This is true whether it is for the
first time each season or the first time each day. If the system is water-cooled, the next step is to establish condenser
water flow. Air-cooled chillers have condenser fans and do
1527


---

## PDF Page 266

1528

Section 10 Commercial Air-Conditioning and Chilled-Water Systems
Figure 49.2 (A) One gauge being used to check both ports. (B) Inlet
water pressure. (C) Outlet water pressure. The difference between (B) and
(C) is the actual pressure drop through the condenser, 15 psig.

(A)
35

#### VALVE
#### CLOSED

#### VALVE
#### OPEN

#### Water In

#### Water Out

(B)
20

not require nearly as much attention as water-cooled chillers. Both the chilled-water and the condenser water circuit
will have some type of flow switch to establish that water is
flowing before the system can start. On older chilled-water
systems, the flow switch is often a paddle that protrudes into
the water piping circuit. When water is flowing, the flow
switch closes, allowing the chiller to operate. Newer chilledwater systems utilize controls that sense the pressure drop
through a heat exchanger to confirm waterflow. These controls have pressure sensors at both the inlet and outlet of the
heat exchanger. The difference between these two pressures is
what confirms that water is flowing. A pressure drop of zero,
for example, indicates that no water is flowing.
The technician should know how to make sure that
the flow switches are functioning. Because the paddle of
a mechanical flow switch is in the water stream, it is not
unusual for it to break off. If it does, there may be water flowing through the system, but flow might not be proven by the
flow switch. The technician may verify water flow by means
of the pressure gauges installed in the water piping circuit.
Never bypass a chilled-water flow switch, or freeze conditions
may occur. The starting point to finding out the correct water
flow through a heat exchanger is to know what the pressure
drop should be when the system is operating properly, and
then compare this value to the actual pressure drop.
There should be a pressure test point at the inlet and
outlet of any water heat exchanger, chiller, or condenser,
Figure!49.1. The best way to ensure an accurate pressure differential measurement is to use a single gauge to read both
the inlet and outlet water pressures, Figure 49.2(A). To read

#### VALVE
#### CLOSED

Figure 49.1 A condenser with inlet and leaving-water gauge ports.

#### VALVE
#### OPEN

#### Discharge Gas From Compressor
#### Water In

#### Water Out

(C)

#### PRESSURE
#### Test Points

the pressure at the inlet of the heat exchanger, the valve
on the pressure test port in the water inlet line will be open and
the valve on the pressure test port in the water outlet line will
be closed, Figure 49.2(B). To measure the pressure at the outlet of the heat exchanger, the valve on the pressure test port in
the water outlet line will be open and the valve on the pressure
test port in the water inlet line will be closed, Figure 49.2(C).
If two separate gauges are used and they are not properly
calibrated, they cannot be expected to give correct readings.
If one gauge reads 5 psig when open to the atmosphere while
the other gauge reads 0, there will be an automatic error of
5 psig in the measured pressure difference. Let’s take a look
at a numerical example. Consider the situation where the
actual pressures at the inlet and outlet of a heat exchanger are
35 psig and 20 psig, respectively, Figure 49.3(A). The actual


---

## PDF Page 267

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems
Figure 49.3 (A) The actual pressures at the inlet and outlet of a heat
exchanger provide a pressure difference of 15 psig. (B) The measured
pressure difference is 20 psig with the improperly calibrated gauge “A”
connected to the water inlet port of the heat exchanger. (C) The measured pressure difference is 10 psig with the improperly calibrated gauge
“A” connected to the water outlet port of the heat exchanger.

water inlet port and gauge “B” connected to the water outlet
port, the pressure readings will be as follows:
-
-

-

20 psig

(A)
#### GAUGE
“A”

#### GAUGE
“B”

40 psig

20 psig

35 psig

20 psig

(B)
#### GAUGE
“B”

#### GAUGE
“A”

35 psig

25 psig

Heat exchanger inlet pressure: 40 psig
Heat exchanger outlet pressure: 20 psig

This will give a pressure differential of 20 psig, Figure 49.3(B).
Now, if gauge “B” is connected to the water inlet port and
gauge “A” is connected to the water outlet port, the pressure
readings will be as follows:
-

35 psig

1529

Heat exchanger inlet pressure: 35 psig
Heat exchanger outlet pressure: 25 psig

This will give a pressure differential of 10 psig, Figure 49.3(C).
Since all that is needed is the pressure difference between the
two points, and not the actual readings, using a single gauge
that is not properly calibrated or 100% accurate will still
yield the correct pressure difference.
The technician needs to know from the pressure readings
that there is a pressure drop across the heat exchanger. As water
flows through the heat exchanger, the pressure drops a specific
amount from the time the water enters the heat exchanger
to the time water leaves the heat exchanger. A pressure-drop
chart for the heat exchanger will indicate the gallons per
minute (gpm) of water flow, Figure!49.4. For example, if the
pressure drop across heat exchanger “A” is 1.73 psig or 4 feet,
the flow rate through the heat exchanger will be 20 gpm. If the
pressure drop through the same heat exchanger is 4.33 psig,
or 10 feet, the flow rate through the exchanger will be about
35 gpm. The original operating log sheet for the installation
will show the pressure drops at start-up. This is very good
information for future use. If the original log cannot be found,
the manufacturer may be contacted for a copy of the log sheet
or a pressure-drop chart for the chiller.
The technician should also be aware of the interlock circuit
through the contactors that must be satisfied before start-up.
Figure 49.4 A pressure-drop chart for a heat exchanger. Courtesy Trane
Company

35 psig

20 psig

(C)

pressure difference across the heat exchanger is 15 psig. Now,
consider that gauge “A” reads 5 psig when open to atmosphere and gauge “B” is properly calibrated and reads 0 psig
when open to atmosphere. With gauge “A” connected to the


---

## PDF Page 268

1530

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

The starting sequence for most chiller systems is to start the
chilled-water pump first. A set of auxiliary contacts in the
chilled-water starter then starts the condenser water pump.
When the condenser water pump starts, a set of auxiliary contacts make and pass power to the cooling tower fan and the
chiller circuit, Figure!49.5. When the signal is received at the
chiller control circuit, the compressor should start. This signal
is often called the field control circuit because it is the circuit
that is installed by the contractor and connected to the manufacturer’s control circuit. If a chiller does not start, the first
thing the technician should do is check the field circuit to see
if all of the conditions that are required for system start-up
are met. Checking this will tell whether there is a field circuit
problem (flow switches, pump interlock circuit, outdoor thermostat, and often the main controller) or a chiller problem. If
there is no field control circuit power, there is no need to look
at the chiller until there is power. Many chillers have a ready
light that shows that the field control circuit is energized.
Different chillers have different starting sequences, usually
depending on the type of lubrication the compressor has.
When the chiller has a positive-displacement compressor (scroll,
reciprocating, or rotary screw), the compressor will start soon
after the field control circuits are satisfied. Some manufacturers may incorporate a time delay before the compressor starts

after the field circuit is satisfied, but the compressor should
start soon. The technician should look for a time-delay circuit
in any system and note what the time delay is so that he will not
be waiting and wondering what the problem is. He may think
there is a problem, only to have the chiller start up unexpectedly after a planned time delay. Lubrication for the reciprocating, scroll, and rotary screw compressors comes from within,
so they do not have a separate oil pump that must be started
first. The reciprocating and the rotary screw compressors will
start up unloaded and will begin to load when oil pressure is
developed. The scroll compressor starts up under load and does
not have compressor unloading capabilities.

#### Scroll Chiller Start-Up
Scroll chillers are either air- or water-cooled. Regardless of the
type, the water for the chilled-water circuit should be at the correct level before attempting to start the chiller. The system must
be full. Then the chilled-water pump should be operated and
the water flow verified using pressure drop across the chiller.
All valves in the refrigerant circuit should be in the correct
position, usually back-seated. The system should be visually
checked for leaks. Oil on the external portion of a fitting or
valve is a sure sign of a leak as oil is entrained in the refrigerant.

Figure 49.5 The control circuit for a typical chiller.
L1 L2 L3

#### COIL

L1 L2 L3

#### COIL

L1 L2 L3

#### COIL

#### SYSTEM
#### SWITCH

#### CHILLED-WATER
#### PUMP

#### CONDENSER
#### WATER
#### PUMP

#### Sequence Of Operation

#### COOLING
#### TOWER
FAN

#### To Chiller
#### FIELD-CONTROL
#### CIRCUIT

#### 1. System Switch Closes, Energizing Chilled-Water
#### Pump Contactor Coil.
#### 2. Chilled-Water Pump Starts. Auxiliary Contacts
#### Close And Start Condenser Water Pump.
#### 3. Auxiliary Contacts Close And Start Cooling
#### Tower Fan.
#### 4. Power Is Provided To Flow Switches And To
#### Chiller Field-Control Circuit When Cooling
#### Tower Fan Is Started.

#### Condenser And
#### CHILLED-WATER
#### Flow Switches.
#### These Close When
#### Water Flow Starts.


---

## PDF Page 269

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

When refrigerant leaks out, small amounts of oil will be present. The compressor needs crankcase heat and it must be energized for the length of time the manufacturer requires, usually
24 hours, prior to the compressor being energized. The compressor should not be started without adequate crankcase heat,
or compressor damage may occur.
An air-cooled chiller will be located outside. The chiller barrel will have a heater to prevent it from freezing in the winter.
This heater should be wired and operable. Checking this can be
omitted at start-up when summer arrives because the heat strip
is thermostatically controlled and will shut off when not needed.
During the wintertime, if the chiller is winterized and drained,
the chiller barrel heater should be shut off. Also, the condenser
fans should be checked to make sure they are free to turn.
When the chiller is water-cooled, the water-cooled condenser
portion must be operating. The cooling tower must be full of
fresh water and the condenser water pump must be started.
Water flow should be established. A look at the tower can verify
this or the pressure drop across the condenser can be checked.
Once the field control circuit is calling for cooling and
all of the preceding requirements are met, the chiller should
be ready to start. When the chiller is started, the technician
should do the following:
1. Observe suction pressure.
2. Observe discharge pressure.
3. Check the compressor for liquid floodback.
4. Check the entering- and leaving-water temperature on
the chiller and the condenser entering- and leaving-water
temperature for water-cooled units.
5. Check all refrigerant and oil sight glasses for the proper
level. Refrigerant or oil may need to be added. Neither
should be added until the compressor can be operated at
near full load for a period of time.
6. Check the superheat at the evaporator as recommended
by the manufacturer.
7. Check the subcooling at the liquid line as recommended
by the manufacturer.
When the chiller is operating normally, it can usually be left
unattended, except for the cooling tower in a water-cooled unit.
The cooling tower should be regularly observed and maintained.

#### Reciprocating Chiller Start-Up
The reciprocating chiller may be either air- or water-cooled.
When air-cooled, it may be located outside. Refer to the comments above on freeze protection for scroll chillers. Before
starting a reciprocating chiller, the oil level in the sight glass
should be correct, usually from 1/4 to 1/2 level at the sight
glass. The manufacturer’s instructions on oil level should be
followed. When the level is high, refrigerant may be in the oil;
the crankcase heat should be checked. Reciprocating chillers
have crankcase heaters to prevent refrigerant migration to
the crankcase during the off cycle. When the crankcase heat
is on, the compressor will be warm to the touch, Figure!49.6.

1531

Figure 49.6 Heat from a crankcase heater.

#### Crankcase Heater Wire

The crankcase heat must be energized for the prescribed
length of time before start-up to prevent damage to the compressor. Refrigerant in the oil will dilute the lubrication quality of the oil and can easily cause bearing damage that does
not show up immediately. The safe time for crankcase heat
to be energized is 24 hours, unless the manufacturer states
otherwise. It is not good practice to ever turn the crankcase
heat off, even during winter shutdown, because refrigerant
will migrate to the crankcase, and it is not easy to boil it out
to the point where the oil is at the correct consistency for
proper lubrication.
When the compressor is started, the pressures can be
observed if there are panel gauges. Typically, gauges are
permanently installed by the manufacturer in chillers over
25 tons. They may be isolated by means of a service valve
to prevent damage during long periods of running time, so
these valves will need to be opened to read the gauges. It is
not good practice to leave the gauge valves open all the time
because the gauge mechanism will experience considerable
wear during normal operation from reciprocating compressor gas pulsations. The gauges are intended to be read intermittently, for checking purposes, and they should be checked
for accuracy from time to time because they cannot be relied
on during the entire life of the chiller.
Many chillers that are manufactured today have lightemitting diode (LED) readouts that show the pressures and
temperatures. These pressures are registered by transducers
and converted to an electrical or electronic signal for use
in the electronic control system, which may use them for
troubleshooting and analysis and may store in its memory
a history of operating conditions. This can be invaluable for
troubleshooting, as it can show any trends, such as pressuredrop changes or suction and discharge pressure changes.
If a chiller has been secured for winter, the refrigerant
may have been pumped into the receiver and the valves may
need to be repositioned for start-up to the running position, which is back-seated for any valve that does not have
a control operating from the back seat. Figure! 49.7 shows
an example of a valve in which the low-pressure control is
fastened to the gauge port on the back seat of the valve. If
the valve is back-seated, the low-pressure control will not be
functional because it is isolated.


---

## PDF Page 270

1532

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 49.7 This service valve is positioned (cracked) just off the back
seat so that the low-pressure control can sense the pressure.

#### Low-Pressure Control

#### This Control
#### Must Have
#### Access To
#### SUCTION
#### PRESSURE.

#### DISCHARGE
#### Line To
#### CONDENSER

#### SUCTION
#### Line From
#### EVAPORATOR

When a winterized compressor is restarted, it will start
up unloaded until the oil pressure builds up and loads the
compressor. An ammeter can be applied to the motor leads to
determine what the level of load is on the compressor. When
it is fully loaded, the amperage should be close to full load
or rated load amps. As the system temperature begins to pull
down, the technician may notice that the oil level in the compressor rises and foams. This occurs in many systems, but
the oil level should reach normal level after a short period of
operation, usually within 15 min. The compressor is suctioncooled and the technician should ensure that liquid refrigerant is not flooding back into the compressor during the
running cycle. This can be determined by feeling the compressor housing; the compressor motor should be cold where the
suction line enters, then it should gradually become warm
where the motor housing reaches the compressor housing.
The compressor crankcase should never be cool to the touch
after 30 min of running time or liquid refrigerant should be
suspected to be flooding back, Figure!49.8.
Figure 49.8 A compressor crankcase that is cold because of liquid
refrigerant returning to the compressor.

#### SUCTION
#### Line From
#### EVAPORATOR

#### COLD
#### CRANKCASE

#### Rotary Screw Chiller Start-Up
The rotary screw chiller may be either air- or water-cooled.
If it is air-cooled, it will be located outdoors and the availability of heat for the chiller barrel should be verified. Again,
it is thermostatically controlled and will only operate when
needed. The compressor must have crankcase heat before
start-up. Again, most manufacturers require that this heat
be energized for 24 hours before start-up. Start-up without
crankcase heat can cause compressor damage.
The water flow must be verified through the chiller and
the condenser if the chiller is water-cooled. The best way to do
this is to use pressure gauges. All valves must be in the correct
position before start-up. The manufacturer’s literature should
be checked for valve positions. If the chiller was pumped
down for winter, the correct procedures must be followed to
allow the refrigerant back into the evaporator before start-up.
The field control circuit should also be checked to make sure
that it is calling for cooling. When all of the preceding steps
are complete, the chiller is ready to start.
The technician should start the compressor, watch for
it to load up and start cooling the water, and observe the
following:
1. Suction pressure
2. Discharge pressure
3. Water temperature (for both chiller and condenser when
water-cooled)
4. Liquid flooding back to the compressor
When the chiller is operating normally, it can usually be left
unattended, except for the cooling tower when the unit is
water-cooled. The cooling tower should be observed and
maintained regularly.

#### Centrifugal Chiller Start-Up
Centrifugal chillers often need to be started and watched for
the first few minutes because of the separate oil sump system.
When the compressor is a centrifugal, the oil sump should
be checked before a start-up is tried. Look for the following:
1. Correct oil sump temperature, from 135°F to 165°F,
depending on the machine manufacturer. NOTE: Do not
attempt to start a compressor unless the oil sump temperature is within the range the compressor manufacturer recommends, or serious problems may occur. - After the machine
has been operating for some time, check the bearing oil
temperature to be sure that it is not overheating. If overheating occurs, check the oil cooling medium, usually
water.
2. Correct level of oil in the oil sump. If the oil level is above
the glass, the oil may be full of liquid refrigerant. Ensure
that it is the correct temperature. The oil pump may be
started in manual but observe what happens. If in doubt,
call the manufacturer for recommendations. Unless the


---

## PDF Page 271

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

technician has experience as to what to do, he should not
try to start the compressor; marginal oil pressure may
cause bearing damage.
3. Start the oil pump in manual and verify the oil pressure
before starting the compressor; then turn it to automatic
before starting the compressor.
When the chiller is started, the compressor oil pump
will start and build oil pressure first. When satisfactory oil
pressure is established, the compressor will start and run
up to speed then change over to the run-winding configuration. This could be autotransformer, wye-delta, or electronic
starter. The centrifugal compressor starts unloaded and
only begins to load up after the motor is up to speed. This
is accomplished with the prerotation guide vanes mentioned
in Unit! 47, “High-Pressure, Low-Pressure, and Absorption
Chilled-Water Systems.” When the chiller is up to speed, the
prerotation vanes begin to open and will open to full load
unless the machine demand limit control stops the vanes at a
lower percentage of full load.
When the chiller compressor starts to work and pull fullor part-load current, the technician should observe the pressure gauges and look for problems such as the following:
1. The suction pressure operating too low or too high. The
technician should mark on the gauge front or on a notepad the expected operating suction pressure for normal
operation, which would be at design water temperature.
Typically, this would be 45°F leaving water.
2. The net oil pressure should be correct. This should be
noted nearby for ready reference. If the machine has been
off for a long time, the oil level in the oil sump should be
observed as the compressor starts to accept the load. If
the oil starts to foam, the load on the compressor should
be reduced. This will raise the oil sump pressure and boil
the refrigerant out of the oil at a slower pace. If the load
is not reduced, it is likely that the oil pressure will start
to drop and the machine will shut off because of low oil
pressure. If the compressor has an anti-recycle timer, it
cannot be restarted until the timer completes its cycle,
and that may be 30 min. It is better to avoid allowing
the compressor to shut off by watching the oil pressure.
3. Discharge pressure should be correct. This should be
noted nearby for ready reference or marked on the pressure gauge for typical operating conditions.
4. Compressor current should be correct and marked on the
ammeter on the starter. The ammeter should be marked
for all operating percentages—typically, 40%, 60%,
80%, and 100%—so the technician will be aware at all
times at what load the machine is operating. The operating arm for the prerotation vanes should be marked so
that the travel can be measured; this is closely correlated
with the current.

1533

machine’s sequence of starting events. Typically, everything
from default lights on the control panel to electronic readouts
are used to indicate what is happening. For example, a unit may
have a sequence of LED lights on the circuit board that will be
lit if a particular problem occurs. The technician must use the
manufacturer’s trouble chart to discover what the nature of the
problem is. Some manufacturers use the flash sequence of LED
lights to describe a problem. Some provide an electronic readout that explains the problem in words or code numbers. These
control sequences can be lengthy, and it is beyond the scope of
this text to describe them. Again, nothing beats an understanding of the equipment that is based on the manufacturer’s own
description. One of the purposes of these electronic controls is
to make troubleshooting easier for the technician.

#### 49.2 Valves For Large Systems
Refrigerant valves on many large systems require proper
use and maintenance. Valves increase in size as the systems
become larger, and they have some mechanical features that
the technician must pay attention to. These valves, which are
basically used in the refrigerant circuits, are diaphragm, ball,
or service valves with back and front seats. They must be
manufactured so that they can achieve high levels of leak-free
performance, and, since they control refrigerant, they must
be reliable.
Diaphragm valves are used for small lines, Figure! 49.9.
The name refers to the diaphragm made from stainless steel
and located under the valve cap that is inside the valve. This
valve should not be disassembled unless necessary. The valve
may be fastened to the piping by a flare fitting or by solder
or brazing. Some technicians will disassemble the valve for
brazing purposes to prevent overheating the valve. This is not
necessary if the valve body is kept cool with a wet rag or
heat-sink paste material during the brazing process. When
heated for brazing, the valve should not be seated—it should
be backed off of the seat a few turns. Normally, the technician has no reason to take this valve apart. Once in service, it
Figure 49.9 This hand valve is called a diaphragm valve. The actual diaphragm is under the valve cover and can’t be seen. Courtesy Henry Valve
Company

Chillers manufactured in the last few years all have electronic controls, and the technician should study the particular


---

## PDF Page 272

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

usually does not require service for the life of the system. The
valve is not used for everyday service, but only to valve the
refrigerant off for isolation purposes. The diaphragm valve is
normally used in the liquid line because it does not come in
large sizes—only up to about 7/8-in. piping.
Ball valves for refrigerant piping come in sizes of up
to about 2 7/8 in. and are used for larger applications,
Figure! 49.10. Ball valves usually do not have any serviceable parts inside and are not normally disassembled. Since
they are used for refrigerant, they have an enclosed valve
stem that has a cover which must be replaced after use.
The ball valve needs to be turned only one-quarter turn to
be fully open or fully closed. It is typically brazed in the line,
and the manufacturer may require the valve to be wrapped
in a wet rag while the valve is brazed at one end and cooled
before it is wrapped again and brazed at the other end. The
reason for this is to keep the valve body from getting too
hot because the working parts may not be metal. The ball
valve usually has a stainless steel ball and stem that will not
rust or corrode.
Service valves are valves that are used on the compressor
and, in some cases, in the liquid line. These valves are brazed
into the line when used in the piping and when used on the
compressor are bolted to the compressor and have a brazed
flange for the piping, Figure!49.11. These valves are used on
many compressors of up to about 150 tons and they have
large piping connections. The valves have a front seat and
a back seat and can be used in the midseated position for
different purposes, Figure! 49.12. Notice that the valve in
Figure!49.11 has a protective cap. The valve cap is also used
to protect the valve stem from damage. This is particularly
true with the suction-line valve, which often operates below
the surrounding dew point temperature and sweats.
Often, the valve stem is made of ferrous metals (iron or
steel) and the valve stem can become rusted. If the technician
turns the rusty valve stem down through the packing gland,
damage to the packing gland will occur. The packing gland is
the second line of defense from refrigerant leaking. The proper
practice is to use fine sand cloth (400 grit) to clean the high
spots off of the valve stem, Figure!49.13, before turning the
stem. It is also good practice to loosen the packing nut before
turning the stem. This may cause refrigerant seepage, but the

Figure 49.11 (A) A large service valve like those used on many compressors for suction or discharge service. Courtesy Henry Valve Company.
(B) Cutaway view of the service valve. Courtesy Henry Valve Company

(A)
PCE
NO.
1
2
3
4
5
6
7
8
9
10
11
12
13
14

#### DESCRIPTION

#### QUAN.

#### BODY
#### STEM
#### Seat Disc
#### Retainer Ring
#### Disc Spring
#### GASKET
#### CAPSCREW
#### Packing Washer
#### PACKING
#### Packing Gland
CAP
#### Cap Gasket
#### FLANGE
#### ADAPTER
#### BACK
#### SEAT

2
14 7 13 6

1
1
1
1
1
1
4
1
1
1
1
1
1
1

1

3

5

4

8

#### REMOVABLE
#### Protective Cap

Figure 49.10 This is a ball valve, used for refrigerant. Notice that it has
a protective cap to protect the valve stem and that it could also prevent a
leak if the stem leaked. Courtesy Henry Valve Company

#### Gauge Connection Would Be
#### Added Here By The Technician.

1534

#### SQUARE
#### SHOULDER
#### For Valve
#### WRENCH

9 10 12 11

#### Note: Valve Is
#### Front Seated.

(B)

technician must preserve the packing. There are three lines of
defense against refrigerant leaks:
1. The back seat
2. The packing gland
3. The protective cap
They must all be protected from damage.
The valve stem packing can often be removed and replaced
by back-seating the valve. The packing portion of the valve is
isolated. To determine the correct packing if it cannot be identified when removing the old packing, the compressor manufacturer should be consulted. The packing is often graphite
or Teflon rope, which is available at plumbing supply houses.
With large valves, it is much easier to replace the packing


---

## PDF Page 273

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems
Figure 49.12 Three positions for a service valve (A)–(C).

20 psig

1535

Figure 49.13 A clean stem and a rusty stem.

#### Midseated Or Slightly
#### OFF-THE-BACK-SEAT
#### For Gauge Reading

#### SQUARE
#### SHOULDER

#### DISCHARGE
#### LINE
#### New Stem
#### SUCTION
GAS

#### Rust And Scale
(A)
#### Back Seated Normal
#### Running Position
#### DISCHARGE
#### LINE

#### SUCTION
#### LINE

(B)

#### Front Seated. The Compressor Is
#### Isolated From The Suction Line.
#### DISCHARGE
#### LINE

than to replace the valve. Another alternative is to leave the
piping sleeve on the piping and just replace the valve body,
when it is available. When the technician is through servicing the unit, the inside of the valve cap should be cleaned up
and the stem should be wiped clear of any moisture. Many
technicians then coat the valve stem with silicone spray or oil
to protect it just before replacing the valve cap.
The valve cap is often hard to remove when it has been on
for a long time, as rust may have accumulated on the threads.
Some of these valve caps are quite large. Many technicians use
a pipe wrench to take the valve cap off. Another way to remove
it without leaving scars on the valve cap is to lightly tap each
flat on the nut with a hammer to break the rust loose, then use
a hex-jaw wrench to remove it, Figure!49.14. Tapping the handle of the wrench with a hammer can dislodge the valve cap.
Figure! 49.12 shows ways that the compressor service
valves are used. They can be back-seated to remove the gauges;
this is the normal operating position for the valves. Often,
the low-pressure control is fastened to the service valve, and
in such a case the valve should be slightly cracked (turned
toward the front seat) in order for the control to function.
Figure 49.14 This wrench can be used to remove valve stem caps.
Photo by Bill Johnson

#### SUCTION
#### LINE

(C)


---

## PDF Page 274

1536

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 49.15 When the suction and discharge valves are front-seated, the compressor can be removed. The valves are fastened to the compressor
with bolts. The compressor becomes a separate vessel.

#### GAUGE
#### MANIFOLD

The valves can be midseated or cracked off the back seat
for gauge readings. The valves can be completely front-seated
for compressor service. Notice that the compressor can be
removed and replaced using the front seats by unbolting the
compressor flange bolts, Figure!49.15. Only the refrigerant in
the compressor must be recovered and the new compressor
can be evacuated using the front-seated position.
The liquid-line king valve is a type of service valve that
is usually found at the outlet of the refrigerant receiver.
This valve is used to isolate the refrigerant in the condenser
and receiver by pumping the refrigerant from the outlet of
the receiver into the condenser and receiver, Figure! 49.16.
Figure 49.16 The king valve in the liquid line is a little different. The
back seat is open to the gauge port when the valve is front-seated. This
valve has a back seat so that the gauges can be removed.
#### King Valve
#### Back Seat

#### Valve Stem At Back Seat
#### Gauge Port
#### Front Seat

#### Dip Tube To Bottom Of Receiver

#### Liquid Line
#### From The
#### CONDENSER

A technician can fasten a high-side gauge to the king valve,
front-seat it, and start the compressor to pump the refrigerant to the condenser and receiver. The gauge reading will tell
the technician what the pressure is in the liquid line.

#### 49.3 Scroll And
#### Reciprocating Chiller
#### OPERATION
Once the chiller is on and operating, the operator should
observe the chiller from time to time to make sure it is operating correctly. Small air-cooled chillers may be located in remote
locations and not be observed on a regular basis. These chillers
are usually operated unattended, but not much can go wrong
if the chilled-water supply is maintained.
All water-cooled chillers require more attention because of
the water circuit and cooling tower. It is good practice to check
any piece of operating equipment on a periodic basis but that
is expensive, so most close observation is reserved for larger
systems. It is good practice to check the cooling tower water
several times per day to be sure that the water level is correct.
Often, a partial loss of water pressure will cause the amount of
tower water to drop due to the fact that the water is evaporating faster than the water supply can make it up. With careful
observation, the technician can catch this problem before it
shuts the unit off and a complaint occurs. If no regular technician is on the job—for example, at a small office building—
someone can be assigned to make this check with very little
instruction. The chillers are often on top of buildings where


---

## PDF Page 275

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

no one goes on a regular basis. Someone should be assigned to
check these installations every week.
Water-cooled chillers must have water treatment to prevent
minerals and algae from forming in the water circuit. It is recommended that a qualified water treatment specialist be used.
This will help reduce the number of water-related problems with
the system. Review the material on cooling towers in Unit!48,
“Cooling Towers and Pumps,” for the types of water treatment
needed. All towers must also undergo blowdown, which is evacuating a percentage of the circulated water down the drain to
prevent the tower water from becoming overconcentrated with
minerals due to evaporation. Blowdown for a cooling tower is
necessary, but often management has difficulty understanding
why water that looks clean must be sent down the drain. The
technician should know how to explain this to them.

#### 49.4 Large Positivedisplacement Chiller
#### OPERATION
Large chillers that use reciprocating or rotary screw compressors may range in size to more than 1000 tons of capacity. Chillers of this size are extremely expensive and must be observed
on a regular basis or problems may occur. These problems can
often be expensive to correct. Large chillers are reliable but
observation is very important. The technician should look for
any potential problem as explained in the previous paragraphs.
These chillers may also have pressure gauges that are active all
the time in that they are not valved off. If so, these may be
observed as much as once per hour on some critical applications. Often an operating log is maintained on a regular basis.
The frequency of the recording in the operating log depends on
the importance of the job. If a chiller is being used for critical
manufacturing, the entries in the log may be required hourly. If
it is being used in an office building, the log may be maintained
on a daily or weekly basis. See Figure!47.23 for an example of
an operating log form.

#### 49.5 Centrifugal Chiller
#### OPERATION
Centrifugal chillers were the largest chillers made for many
years. Typically, when the requirements were greater than
100 tons, a centrifugal chiller was considered or multiple
reciprocating chillers were used. Centrifugal chillers range in
size from 100 tons to about 10,000 tons for a single chiller.
These were the most expensive of all chillers and also the
most reliable, so much attention has been given to the observation of the operation and maintenance of these chillers. For
years, it has been customary for the operation of these chillers to be observed and an operating log maintained on a regular basis, usually daily. Operating logs make it possible for

1537

slowly occurring problems to be easily detected. For example,
if the cooling tower water treatment system has not been
working and the condenser water tubes are beginning to have
a mineral buildup, the condenser water approach temperature will begin to spread. An alert operator will notice this
and take corrective action, which may be to change the water
treatment and certainly to clean the water tubes, because the
heat exchange rate has been reduced.

#### 49.6 Air-Cooled Chiller
#### MAINTENANCE
Air-cooled chillers require little maintenance, which is one
reason why they are so popular. The fan section of these chillers may require lubrication of the fan motors, or the motors
may have permanently lubricated bearings. It is typical for
these chillers to have multiple fans and motors. As a result,
the motor horsepower can be reduced and the fans can be
direct-drive. This eliminates belts and the need for routine
lubrication in many cases. If one fan fails, the chiller can continue to operate.
The following electrical maintenance should be performed annually for a typical system:
1. Inspect the complete power wiring circuit because this is
where the most current is drawn. Look for places where
hot spots have occurred. For example, the wires on the
compressor contactor should show no signs of heat. The
insulation should not appear to have been hot. If so, this
must be repaired. This can be done by cutting the wire
back to clean copper. If the lead is not long enough, a
splice of new wire may be needed or the wire may need
to be replaced back to the next junction.
2. Inspect the motor terminal connections at the compressor. If these show any discoloration, a repair should be
made. A hot terminal block can cause refrigerant leaks,
so the wiring should be inspected carefully.
3. The contacts in all contactors should be inspected and
replaced if pitting is excessive. If excess pitting begins
to occur, it is likely that the contacts will weld shut in
the future and they will not be able to stop the motor.
This can lead to single phasing of a wye-wound motor if
any two contacts weld shut. Motor burn will then occur
because there is nothing to shut the motor off except the
breaker, Figure!49.17.
4. The compressor motor should be checked for internal ground using an ohmmeter, called a megohmmeter,
that can check ohm readings in the millions of ohms.
Figure!49.18 shows an example of a basic megohmmeter.
This instrument uses about 50 to 500 V DC to check
for leaking circuits; others may use much higher voltages
and have a crank-type generator to achieve the high voltage. The motor manufacturer’s recommendations should
be used for the correct allowable leakage of the circuit.


---

## PDF Page 276

1538

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 49.17 The contacts are welded shut on a wye-wound motor,
which will cause the motor to try to run on L2 and L3. This is called single
phasing and will burn the motor.
L1

L2

Figure 49.19 Using a megohmmeter to check a motor. Notice that it is
checked from all windings to ground and from winding to winding.
#### 100 Megohms = 100,000,000 V

100

L3

MILLION Ohms

#### CONTACTS
#### WELDED
#### CLOSED

T4

100

T2
100

HOT
#### WINDINGS

T1
T6

#### This Motor Is Operating In
#### A Single-Phase Condition.

Typically, a motor should not have less than a 100-megohm circuit to ground or to another winding in the case of
a delta-type motor or dual-voltage motor, Figure!49.19.
The required reading depends on the motor temperature
because the temperature changes the requirements. Consult the manufacturer if proper guidelines are unknown.
Figure 49.18 A megohmmeter for checking ground circuits in motors.
Reproduced with permission of Fluke Corporation.

T5
T3
100

A reliable local motor shop can also give guidelines. It is
important to start a process of megging a motor when
it is new and keep good records. If the motor megohm
value begins to decrease, it is a sign that moisture or some
other foreign matter may be getting into the system.
5. An oil sample from the compressor crankcase can be sent to
an oil laboratory to determine the condition of the compressor. This test, like the megohm test, should be done when
the chiller is new and should be performed every year. If
certain elements start appearing in greater quantities in the
oil, it is evident that problems are occurring. For example,
if the bearings are made of babbitt and the babbitt content
increases each year, at some point it is evident that the bearings need to be inspected. If small amounts of water appear,
the tubes need to be inspected for leaks. This will only occur
if the water pressure is greater than the refrigerant pressure.
For high-pressure chillers, this can occur if the chiller is at
the bottom of a high column of water.
6. Inspect the condenser for deposits such as lint, dust, or dirt
on the coil surface. These must be removed because they
block airflow. It is good practice to clean all air-cooled
condensers once a year or more often if needed. If the
operating log shows an increase in head pressure compared with the entering-air temperature, the coil is becoming dirty. Air-cooled coils can be deceiving in that the dirt
may be imbedded in the interior of the coil and cannot be
seen until the coil is cleaned. A coil should be cleaned by
saturating it with an approved detergent and then washing
the coil backward, in reverse to the direction of the airflow; this is called backwashing. An apparently clean coil
may yield a large volume of dirt from its interior.


---

## PDF Page 277

1539

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

#### 49.7 Water-Cooled Chiller
#### MAINTENANCE
Routine maintenance may involve cleaning the equipment
room and keeping all pipes and pumps in good working
order. The technician should ensure that the room and
equipment are kept clean and in good order. It is always
easier to keep a room clean than to have to clean it when
the chiller breaks down and needs to be disassembled. The
cooling tower should be checked to be sure the strainer is
not restricted. Look at the water for signs of rust, dirt, and
floating debris, and clean if necessary. The water treatment
should be checked on a regular basis. Some systems call for
the operating technician to perform water analysis daily to
check for mineral content. When the water treatment gets
out of balance, the technician should either make adjustments or call the water treatment company. Someone must
be in charge of keeping the water chemicals at the correct
level for best performance.
Annual maintenance should involve checking the complete system and chiller to prepare it for a season of routine
maintenance. Some chillers operate year-round and are only
shut down for annual maintenance. During this maintenance
period, it is often wise to bring in the factory maintenance
representatives. These technicians know what is happening across the nation or around the world with regard to
any service or failure problems with their equipment and
so will have the best technical knowledge about the equipment. Often, they will put the equipment through the complete start-up procedure just as though it is for the first time.
All controls may be checked at this time to be sure they will
perform up to standard. It is not uncommon for a system to
operate for years without a control checkup and then fail—
only to have the technician discover that a control has failed
that should have saved the system but did not. A control
checkup once a year can be good insurance against many failures. During annual maintenance, all electrical connections
should be checked; refer to the previous section on electrical
maintenance for air-cooled systems. Water-cooled equipment
has the same electrical symptoms.
The water-cooled condenser should be inspected on the
inside every year by draining the water from the condenser and
removing the heads. The tubes should be clean. A tube is clean
when a light shone inside the tube reveals copper tube with a
dull copper finish. A penlight is very good for this because it
can be inserted inside the tube. For proper heat exchange, any
film on the inside of the tube must be removed. Many technicians believe that if the tube is open enough to allow a good
water flow it is clean. This is not true; the tube must be clean
down to bare copper for proper efficiency.
Several approaches may be taken to cleaning dirty tubes.
The tubes may be brushed with a nylon brush that is the
size of the inside of the tube. This is customarily done with
a machine that turns the brush while flushing the tube with

water. Some manufacturers recommend using a brush with
fine brass bristles if a nylon brush will not remove the scale
from the tubes. Check with the manufacturer, because some
do not recommend this practice. Always keep the tubes wet
until it is time to brush them or the scale will harden more.
It is good practice to be prepared to brush the tubes before
removing the heads so that the tubes will stay wet until they
are brushed.
If brushing the tubes will not work, the tubes may be
chemically cleaned using the recommended acid for the application, Figure! 49.20.
NOTE: This is a very delicate process
because the tubes may be damaged. Consult the chemical and
chiller manufacturer for this procedure. - It may be good practice to let the chemical manufacturer clean the tubes; then
if damage occurs, the manufacturer is responsible. However
the process is accomplished, make sure that the chemicals are
neutralized or the tubes may be damaged. The damage would
be severe because the chemicals may eat the tube material,
and leaks between the water and refrigerant may occur. After
the tubes have been chemically treated, they may be clean
or the chemicals may just soften the scale and the tubes may
need brushing to remove the scale.
The water pump should be checked to make sure the coupling is in good condition.
SAFETY PRECAUTION: This can
be done by turning off the power, locking and tagging the disconnect, and removing the cover to the pump coupling. - If materials
such as filings are found inside the coupling housing, deterioration of the coupling should be suspected. Some couplings
are made of rubber and some are steel. Look for the flexible
material that takes up the slack to see whether it is wearing.
Figure 49.20 Chemically cleaning condenser tubes.
HOT
GAS

#### VALVES
#### CLOSED
#### CONDENSER

#### LIQUID

#### CHEMICALS
#### CHEMICAL
#### CIRCULATING
#### PUMP


---

## PDF Page 278

1540

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 49.21 The tube assembly for a heat exchanger. Notice the tube support sheets that support the tubes.
#### 12 Feet To 20 Feet
#### ANNULAR
#### GROOVES
#### Seal Tube
#### At End.
#### Tube End
#### SHEET

3/4 IN.

#### COPPER
#### TUBE

#### Steel Tube
#### Support Sheet
#### WATER
#### In Tubes

#### Tube Expanded Into
#### Tube Support Sheet

After the condenser has been cleaned, the condenser tubes
may be checked for defects such as stress cracks, erosion, corrosion, and wear on the outside by means of an eddy current
check. This test should be performed on the evaporator tubes
as well. This check determines if there are irregularities in the
tube. One common problem is wear on the tube’s outer surface where it is supported by the tube support sheets. Each set
of tubes has a different type of stress applied to the outside.
In the condenser, the hot discharge gas is pulsating as it enters
the condenser and has a tendency to shake the tubes. In the
evaporator, the boiling refrigerant shakes the tubes. The tube
support sheets located in the condenser and the evaporator are sheets of steel that the tubes pass through to help
prevent this action and are evenly spaced between the end
sheets. When the evaporator or condenser shell is tubed, the
tubes are guided in place through the support sheets. When
the tube is in place, a roll mechanism is inserted into the tube
and expanded to hold the tube tight in the support sheet,
Figure!49.21. The tube roller may miss a tube, and this tube
can shake or vibrate until the tube sheet wears the tube. If
this wear continues, the tube will rupture and a leak between
the water and refrigerant circuit will occur. The worst case
can flood the chiller on the refrigerant side with water. This
may happen in particular with low-pressure chillers. The
eddy current test can be used to find potential tube failures;
these tubes may be pulled and replaced or plugged if there
are not too many.
The eddy current test instrument has a probe that can be
pushed through the clean tube while an operator watches a
screen monitor, Figure!49.22. As the probe passes through the
tube, it sends out a magnetic current signal that reacts with
the tube and shows a profile on the screen monitor. When
unusual profiles are noticed, the tube is marked for further
study, which may involve comparing the profile to that of a
known good tube. A decision may need to be made to pull
or plug the tube. A tube failure in the middle of the cooling
season can take days to repair, and it is good practice to find
these problems in advance.
Water and steam valves can be maintained as leak-free
as refrigerant valves but are not as intricate. The globe valve
is the most common valve used in water and steam circuits,
Figure! 49.23. It has a packing gland like the service valves

Figure 49.22 A probe for checking tubes that uses an eddy current
tester can determine irregularities in the tubes.

on a compressor. This valve can normally be back-seated to
facilitate the removal of the existing packing and the addition
of new packing. NOTE: This is the only time the valve should
be back-seated. - The globe valve can be disassembled and the
valve seat can be replaced. The system must be drained in
order to be disassembled. Notice that the valve has a directional arrow for flow. The stream to be controlled should
be piped to the underside of the globe valve. If it is piped in
backwards, the valve seat will often chatter or make a buzzing sound as the seat vibrates. The globe valve has a great
deal of pressure drop because the fluid has to make several
turns as it goes through the valve.
The gate valve is another common valve used for these
applications, Figure!49.24. The gate valve creates much less
pressure drop through the valve than the globe valve and is a
much better choice where excess pressure drop is a concern.
Notice that the gate valve has a packing gland and a back
seat for packing-gland repair. The gate valve can also be disassembled for seat repair. It does not have a replaceable seat;
the gate is finely ground to fit into the finely ground seat. For
large valves, this seat may be resurfaced if needed.
NOTE: The globe valve and gate valve should not be backseated when in operation. The reason for this is that if the valve is
back-seated and then later the technician forgets the position, the
valve might be damaged if technician tries to open it. It is good
practice to open the valve all the way to the back seat and then
turn it inward about one turn. Then, when someone tries to use the
valve, its position will be known. It is not uncommon for a technician to mistake the valve for closed when it is on the back seat and
do damage when trying to open it. -


---

## PDF Page 279

1541

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

Figure 49.23 (A) A globe valve. (B) Cutaway of a globe valve. Courtesy of NIBCO INC., Elkhart, Indiana 46515. (C) Globe valve shut. (D) Globe valve open.
Notice that the fluid must change directions.

#### HANDLE
#### SEAL
#### (PACKING)

#### Valve Body

#### SEAT
#### DISC

#### SEAT
(A)

(B)

#### SEAT
#### DISC

#### Arrow On
#### Valve Body
#### Is Marked
#### “In” And “Out”.
(C)

To keep the valves loose, both the globe valve and gate
valve should be run from all the way closed to all the way open
from time to time. This must be done when it will not affect
the system’s operation, for example, when the system is shut
off for some reason. These valves come in very large sizes—up
to about 24! in. The larger valves have flanges for fastening
them into the system with bolts. The butterfly valve is used in
water circuits and is a quick-shutoff valve—as it only needs
to be turned one-quarter turn from on to off, like a ball valve.
Strainers are used in water circuits to remove particles
that may be in suspension and circulating. The cooling tower
can be particularly dirty because it uses outside air that can

#### SEAT
(D)

have many contaminants in it. A cooling tower that has water
flowing and air being forced through it is like a large filter for
the air. The particles are gathered in the water and then the
tower sump and onto any strainers. There are several types of
strainers; consult the strainer manufacturer if there is doubt
about how to clean them.
SAFETY PRECAUTION: When
cooling towers are cleaned, the technician should be careful with
the contaminants in the tower. If the tower is dry, the dust should
not be breathed. Rubber gloves and boots should be worn, along
with a face mask. -
Water pumps are just as important as the chiller itself. If
the water pumps do not operate, the chiller will not operate.


---

## PDF Page 280

1542

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure 49.24 (A) A gate valve. (B) Cutaway view of a gate valve. Notice
that when the gate is open, the valve goes straight through and there is
very little pressure drop. Courtesy of NIBCO INC., Elkhart, Indiana 46515.
(C)!A gate valve disassembled.

and motor will have a flexible coupling between them and it
should be inspected. Turn off the power, lock it out, remove
the protective cover, and visually inspect the coupling for wear.
If the chiller and water pumps are to stand idle during the
winter months, all precautions should be taken to prevent
freezing of any components such as piping, sumps, pumps, or
the chiller, if it is located where it may freeze. Even if a chiller
is in a building, it is good practice to drain it during winter
because if the building loses power and the interior freezes,
it would be expensive if the chiller tubes were to freeze. It is
easier just to drain it and not take a chance.

#### 49.8 Absorption Chilledwater System Start-Up

(A)

(B)

(C)

Water pumps and their motors often require lubrication. When
grease fittings are used, pay attention to the relief plug that
allows excess grease to escape, Figure!49.25. If the relief plug
is not removed, excess grease will be forced down the shaft
and may harm the grease seal or enter the motor. The pump
Figure 49.25 A motor bearing with a grease fitting. Notice the relief
plug that prevents excess pressure when grease is added. The plug must
be removed while grease is applied.

#### Grease Fitting

The absorption chiller start-up is similar to that for any
chiller: Chilled-water flow and condenser water flow must be
established before the chiller is started. Ensure that the cooling tower water temperature is within the range of the chiller
manufacturer’s recommendations. If the absorption machine
is started with the cooling tower water too cold, the lithiumbromide ( Li-Br) may crystallize, causing a serious problem. In
addition to this, the heat source must be verified, whether it be
steam, hot water, natural gas, or oil. Most absorption chillers
are steam operated so the steam pressure must be available. If
the chiller is operated from a boiler dedicated to it, the boiler
must be started and operated until it is up to pressure.
The purge discharge may be monitored by placing the
vacuum pump exhaust into a glass of water and looking for
bubbles, Figure! 49.26. Be sure to remove the purge exhaust
from the water when the purge is not operating. If there are
bubbles, it is a sure sign that noncondensables are in the chiller.
It is pointless to start the chiller until the bubbles stop. Let the
vacuum pump run even when the chiller is started (unless the
manufacturer recommends not to) because often noncondensables will migrate to the purge pickup point after start-up.
Figure 49.26 The vacuum pump exhaust is placed in a glass of water to
determine whether noncondensable gas is being removed; bubbles are
moving out of the exhaust.
NOTE: Remove the glass before turning off
the vacuum pump. -
#### Absorber Section

#### WATER

#### Removable Relief Screw

#### Vacuum Pump

AIR
#### BUBBLES


---

## PDF Page 281

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

When all systems are ready, the chiller may be started. The
fluid pumps will start to circulate the Li-Br and the refrigerant and the heat source will start. The chiller will begin to
cool in a very few minutes; this can be verified by the temperature drop across the chilled-water circuit. When absorption
chillers are refrigerating, they make a sound like ice cracking. When this sound begins to come from the machine, the
chilled-water temperature should begin to drop.

#### 49.9 Absorption Chiller
#### Operation And
#### MAINTENANCE
Absorption chillers must be observed for proper operation
more regularly than compression cycle chillers because they
can be more intricate. Chiller manufacturers use different
checkpoints to measure chiller operation. The refrigerant
temperature and the absorption fluid temperatures measured
against the leaving chilled-water temperatures are among a
few. The manufacturer’s literature must be consulted for the
checkpoints and procedures. Maintaining an operating log is
highly recommended for absorption installations.
When the chiller is operating, it is good practice to pay
close attention to the purge operation. If the chiller requires
excessive purge operation, the machine may have leaks or it
may be manufacturing excess hydrogen internally and need
additives. The machine must be kept free of noncondensables.
The heat source may also need maintenance. If it is steam,
the steam valve should be checked for leaks and operating
problems. A steam condensate trap will also need checking to
be sure it is operating properly. The condensate trap ensures
that only water (condensed steam) returns to the boiler. A
typical condensate trap may contain a float. When the water
level rises, the float rises and only allows water to move into
the condensate return line, Figure! 49.27. The steam or hot
water valve and condensate trap should be inspected for any

1543

needed maintenance. A strainer will be located in the vicinity
of the condensate trap and should be cleaned during the off
season. There are several other different types of traps; the
one in Figure!49.27 is shown as an example.
When the chiller is operated using hot water, the hot
water valve should be observed for proper operation and to
ensure that there are no leaks. Gas- or oil-operated machines
will need the typical maintenance for these fuels. Oil in particular requires maintenance of the filter systems and nozzles.
With the absorption chiller, the purge system may require
the most maintenance. If the chiller has a vacuum pump, regular oil changes will help to make it last longer. Li-Br is salt
and will corrode the vacuum pump on the inside. It is not
recommended that a vacuum pump used for a compression
cycle system be used on an absorption system because of the
corrosion problem, but if one is used, extra care should be
taken to change the oil immediately after use.
Any Li-Br that is spilled in the equipment room will rust
any ferrous metal it contacts. It is good practice to keep the
area where it is handled washed with freshwater to prevent
rusting. The machine and other equipment in these areas may
need to be painted periodically for additional protection.
The machine room must also be kept above freezing or the
refrigerant (water) inside the machine will freeze and rupture
the tubes. Unlike the other chillers, water in the absorption
chiller cannot be drained and must be protected.
The system solution pump or pumps may require periodic maintenance. A check with the manufacturer will detail
the type and frequency of this maintenance. The water pumps
need regular maintenance as with any other system.
The cooling water must be maintained by cleaning and
water treatment. Do not forget blowdown water. Absorption
chillers operate at a higher cooling tower water temperature
than compression cycle chillers and good water treatment
maintenance is vital because the tubes will become fouled
much quicker. Absorption chillers may need the tubes probed
with an eddy current probe on a more regular basis than

Figure 49.27 (A) and (B) The condensate float trap for a steam coil.
#### Thermostatic Element Contracts.
#### The Contraction Allows Air To Escape.
#### Float Rises
#### With Liquid.

AIR
#### CONDENSATE

#### Needle Moves
#### To Allow
#### Liquid To Move
#### To Condensate
#### Return Line.

#### Low Liquid Level Seals Needle In Seat.
(A)

(B)


---

## PDF Page 282

1544

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

compression cycle chillers because of the higher temperatures
in the condenser section. The tubes are stressed when the heat
source is applied to these tubes, and they expand and then
contract when cooled during the off-cycle. Checking with the
manufacturer is a good idea.

#### 49.10 General Maintenance
#### For All Chillers
Technicians who maintain chillers must be well qualified and
should stay in contact with manufacturers to learn about the
latest training classes and advice. Manufacturers receive feedback from all over the world on their equipment and know
what is happening, such as premature failures. They should
share any potential problems with the technician to prevent
future problems with their equipment. Technicians should
attend factory seminars and schools and make friends with the
factory technicians. The technician who works on or observes
work on large equipment can learn what to do during all service procedures. Because factory technicians perform much of
the service on large-system chillers, the operating technician
will be present to observe the service procedures and assist
the factory technician. These procedures may be anything
from routine checking of the controls to major overhaul of
the equipment. The operating technician should be able to recognize the procedures. When the factory technician leaves, the
operating technician must operate the equipment.
Refrigerant management is a big factor in any chiller application because chillers contain large amounts of refrigerant. The
job site often has a supply of refrigerant on hand for emergencies because if the site is out of town it may take several days to
obtain refrigerant, and this may not be satisfactory. The operating technician should be fully aware of the paperwork that must
be kept current for the system. When a comfort-cooling chiller
contains more than 50 lb of refrigerant, which most will, the
technician must be aware that adding refrigerant to the machine
just because it loses refrigerant is not satisfactory. There are EPA
and/or state regulations that dictate allowable leak rates, repair
requirements, and recordkeeping requirements. Technicians
should stay up-to-date with the most current regulations for the
equipment that they are responsible for servicing or maintaining. The technician must be aware of all refrigerant purchased
and where it is used and have a recordkeeping system.

#### 49.11 Low-Pressure Chillers
Low-pressure chillers are probably the most difficult to
understand because they operate with both a positive pressure in the condenser and a vacuum in the evaporator while
running. When they are shut down, both the condenser and
the evaporator will be in a vacuum. The largest portion of
the refrigerant is in the flooded evaporator section, and the
hot gas from the condenser quickly condenses to a mass of

liquid in the evaporator when shut down. Low-pressure chillers operate in a vacuum and will stay in a vacuum if the
equipment room is not warm enough to keep the refrigerant
warm. As mentioned earlier, a leak in a vacuum will pull air
into the machine, and the purge unit will operate excessively.
Unless the machine has a high-efficiency purge, it will purge
too much refrigerant out with the air that was pulled in. For
example, R-123 boils at about 83°F at 0 psig (atmospheric
pressure). This means that in the winter when the equipment
is not operating, it may sit in a vacuum. Many equipment
rooms are maintained at about 60°F during winter. If the
refrigerant in the R-123 chiller is below 83°F, the chiller will
be in a vacuum. The owners will not want to keep the equipment room up to these temperatures, so chiller manufacturers provide ways to keep a slight positive pressure using heat
in the chiller evaporator section, where the liquid refrigerant
will accumulate. This heat can be thermostatically controlled
with either warm water or electric heaters under the insulation of the chiller evaporator shell. It may be used to keep the
chiller shell in a positive pressure to prevent air from being
pulled into the shell, or it may be used to pressurize the chiller
for service purposes.
Chillers may be pressurized using nitrogen pressure or
heat added to the evaporator shell. Regulated nitrogen pressure can be used to quickly build pressure in the chiller shell,
but it must be removed after the service call is completed. If
the service involves recycling the refrigerant, nitrogen may be
used to save time. If the same refrigerant is going to be put
back into the chiller, heat may be the best choice so that the
nitrogen will not have to be removed from the refrigerant.
Care must be used when the chiller shell is pressurized
for any reason. The pressure must not exceed the stress level
of the rupture disc. The rupture disc is a one-time-use device,
and it is not inexpensive. The reason for the rupture disc is
to keep the shell from splitting if excess pressures occur. For
example, if there is a fire, it is better to lose the refrigerant
than to have a shell split. If its pressure rating is exceeded,
the disc will rupture (blow out), refrigerant will be lost, and
the rupture disc will have to be replaced. The rupture disc
rating is 15 psig, so most technicians will not pressurize a
system beyond 10 psig. The head pressure on a system may
operate at a condensing temperature of 105°F using cooling
tower water, which would equate to about 8 psig for R-123.
Since the rupture disc is located in the low-pressure part of
the system, there is no chance that high head pressure will
rupture the disc.

#### Recovering Refrigerant From
#### A Low-Pressure Chiller
Once the chiller is pressurized to the point that the pressure
inside the chiller is greater than the pressure in the recovery
system, liquid is allowed to transfer to the recovery system.
If the technician does not have a permanent storage cylinder


---

## PDF Page 283

1545

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

Figure 49.28 The recovery machine pulls vapor from the top of the recovery cylinder and puts it back into the chiller. This creates a low-pressure area
in the recovery cylinder in relation to the chiller, and liquid moves into the recovery cylinder. Notice that there is no condensing taking place.

#### VAPOR

#### VAPOR

LI
Q

#### VAPOR

UI
D

#### VAPOR

#### CHILLER

#### COMPRESSOR
#### VACUUM
#### PUMP

#### RECOVERY
#### TANK

#### MOTOR

#### LIQUID
#### SCALES

#### LIQUID

#### SIGHT
#### GLASS

on the job, a portable cylinder will need to be moved in for
the recovery. A push-pull recovery machine may also be used
to move the refrigerant. If the liquid is only pushed out of the
machine, the vapor would still remain. When only liquid is
removed from a 350-ton chiller, there is still a considerable
amount, possibly over 100 pounds, of refrigerant vapor still
in the system. This does not meet the EPA requirement of
removing the refrigerant to the required pressure level.
Vapor from the top of the recovery cylinder is pulled
out of the top and pushed into the chiller to push liquid to
the recovery cylinder, Figure!49.28. Notice that the water is
not connected to the recovery unit condenser, so no condensation takes place. When all the liquid is removed, the system is reversed, the liquid connection is shut off, and vapor
is pulled out of the vapor space of the chiller, normally

#### DRIER

#### VAPOR

#### Floor Drain

at the top of the condenser, Figure! 49.29. The city water
is now connected to the recovery machine condenser and
condenses the vapor to liquid, and it moves to the recovery
cylinder. The required evacuation level in the chiller will
depend on the recovery machine, the type of refrigerant in
the chiller, and the weight of the system's charge. A technician should reference EPA and/or state requirements when
recovering the charge from a chiller. After the service is
completed, the system can be reversed and the refrigerant
can be pushed back into the chiller. The push-pull equipment used is a recovery machine designed to handle large
volumes of refrigerant. Some chillers can have upwards of
3000 lb of refrigerant. The recovery machines will have
all the piping connections to fasten to the chiller and a
water cooling circuit to cool the condenser that is used for

Figure 49.29 The flexible hoses are reconnected only to remove vapor from the cylinder. The vapor is condensed using water and moves to the
recovery cylinder. The scales tell the technician when to stop adding refrigerant to the cylinder.
#### Vacuum Gauge

#### VAPOR
#### VAPOR

#### LIQUID

#### VAPOR
#### CHILLER

#### COMPRESSOR
#### VACUUM
#### PUMP

#### RECOVERY
#### TANK

#### MOTOR

#### CITY
#### WATER

#### LIQUID
#### SCALES

#### LIQUID

#### SIGHT
#### GLASS

#### DRIER

#### LIQUID

#### Floor Drain


---

## PDF Page 284

1546

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

condensing vapor while recovering. Water from the public
water supply is normally used in this condenser and permitted to be dumped down the drain. This is a procedure
used only for service, so a permanent water connection is
not needed.
SAFETY PRECAUTION: When charging, vapor should
be added to the system until the pressure inside the chiller is well
above the pressure that corresponds to freezing. The freezing pressure is 20.3 in. Hg for R-123. The pressure in the machine must be
above these two values before liquid refrigerant is introduced. It is
good field practice to circulate water through the chiller during this
process. -

Figure 49.30 This breathing apparatus is mounted where a technician
can easily reach it and put it on in case of a refrigerant leak alarm. Courtesy
Ferris State University. Photo by John Tomczyk

#### 49.12 High-Pressure Chillers
High-pressure chillers must be watched closely for leaks.
A visual inspection is something that can be done anytime.
Where refrigerant leaks out, oil will leak out also. Anytime
a fresh oil spot appears, a leak should be suspected. An electronic leak detector or soap bubbles can be used to check the
location for leaks. The soap bubbles must be cleaned off with
water or dust will collect on the spot, giving the impression
that oil has leaked and dust has collected on the oil. Some
systems are designed so that the refrigerant may be pumped
into the condenser for repairs on the low-pressure side of the
system. Otherwise, the refrigerant may have to be recovered
for major repairs. A recovery system and procedures similar
to the push-pull system described above is used.
The recovery of high-pressure refrigerants is much like
recovering low-pressure refrigerant by means of a pushpull system that will handle high-pressure refrigerants.
The same rules apply for charging refrigerant into a highpressure machine. The pressure in the machine should be
above the freezing point of the water before allowing liquid
to enter the machine, or a chiller tube may be frozen and
broken.

#### 49.13 Refrigerant Safety
Large equipment rooms become places where refrigerant
vapors can gather should there be a leak. These vapors are
all heavier than air and will collect without being noticed.
They are colorless, almost odorless, and tasteless. Not all
vapors are toxic, but they will gradually displace the oxygen in the room. A technician may simply faint when there
may be no one around to notice. This would be fatal. Large
equipment rooms now have detectors that can detect minute concentrations of refrigerant vapor and sound an alarm.
When the alarm sounds, the technician should evacuate the
room and only go back in with breathing gear. Figure!49.30
shows two of these breathing devices, in a yellow case where
they can be readily noticed—one is open and the other is
closed.

#### 49.14 Service Technician
#### CALLS
#### Service Call 1
A building manager calls and reports that the building is
becoming hot. The problem is that the cooling tower fan has
a broken belt and the fan is off. The chiller is off because of
high head pressure.
The technician arrives and asks the manager for an explanation of what is happening. The manager goes with the
technician to the basement where the chiller is located.
It is a reciprocating water-cooled chiller. The chiller is off,
and the technician looks around for the problem. He opens
the control panel and notices that the reset button on the
high-pressure control is out, signaling that the control needs
resetting. The pressure drop across the condenser is normal,
and the water temperature is normal (because the chiller has
been off, the tower is able to lower the temperature without
the fan). The technician resets the button, and the compressor starts. As the technician watches, the compressor starts
to load up. Everything runs normally for about 10 min, and
then the compressor sounds as though it is straining. The
technician feels the water line entering the condenser. It is
warmer than hand temperature. The cooling tower water is
too hot. The technician shuts the compressor off rather than
letting it be shut off by the high-pressure control.
The technician goes to the roof to look at the cooling tower, fully expecting to see it full of algae because
the management does not conduct regular maintenance.
When on the roof, he notices that the fan belt for the cooling tower fan is broken. He shuts off the disconnect to the


---

## PDF Page 285

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

fan, locks it out, and tags it for safety. Writing down the
numbers from the old belt, the technician goes to the truck
for a new one. While at the truck, he picks up a grease
gun for greasing the fan and motor bearings at the cooling
tower. The belt is replaced, and the tower fan is turned on.
It starts to turn, and the technician can see from the moist
air leaving the tower that the water is loaded with heat.
The technician goes back to the basement and touches
the water line leading from the tower to the condenser and
notices that the water has cooled back to below hand temperature. He restarts the compressor and stays with it for
about 30 min to make sure that it will stay on, and it does.
He uses this to lubricate the pump and fan motors and, in
general, to look for any other potential problems. The technician explains to the manager what happened and what
was done to correct the problem. He also explains that he
greased the motors, pumps, and fans while observing the
system. He then makes a recommendation that management hire a water specialist to check the water on a regular
basis.
The manager thanks the technician for doing a good and
efficient job.

#### Service Call 2
A building owner reports that the building is hot and the
chiller is off. The chiller is a low-pressure R-123 chiller and
has an air leak. The building maintenance personnel have
been operating the purge for several days to remove air that
is leaking into the chiller and are waiting for the weekend to
leak test the machine. The purge water has been valved off
and the purge condenser is not operable, causing high purge
pressure and releasing refrigerant. This chilled-water system
has a total refrigerant charge of 600 pounds.
The technician arrives at the equipment room where the
chiller is located. The building maintenance man is there and
explains what has been done. The signal light indicates that
the chiller is off because of freeze protection. The technician
looks around and notices the purge pressure is very high,
as the purge is still running on manual. On inspection, he
notices that the purge relief valve is seeping refrigerant. The
technician then checks the water circuit to the purge and
discovers that there is no water cooling the condenser in the
purge. The valve is opened to the purge water condenser.
This system uses chilled water, which is now warmed up to
808F, but will still condense the refrigerant in the purge.
The technician then starts the compressor in the 40%
mode and watches the suction pressure; it is not too low,
so the load is advanced to 60%. The suction pressure
begins to drop. The technician looks in the sight glass at
the evaporator for the refrigerant level, and it is low. There
is some refrigerant at the sight glass, so the technician gets
set up to add refrigerant. The refrigerant drum is piped to
the charging valve and the valve is opened. Meanwhile, the

1547

technician places a thermometer in the well in the evaporator to check the refrigerant temperature. The chilled-water
temperature leaving the chiller is down to 558F, and the
thermometer in the refrigerant reads 438F. This is a 128F
approach, and it should be 78F according to the log sheet
that was left at start-up. Two hundred pounds of refrigerant
is added before the compressor is operated at full load,
and the refrigerant approach is lowered to 78F. The technician is satisfied with the system charge. The chilled-water
temperature pulls down to 458F and the compressor begins
to unload in about 30 min. The purge pressure is running
normally and not relieving continuously as it had been.
The technician talks to the maintenance man and sets
up an appointment to perform the leak check at a later
time. The leak in this system must be repaired, as the technician has added 200 pounds of refrigerant to the system,
which normally operates with a 600-pound charge. Onethird, or 33%, of the charge has leaked from the system
so the leak is quite large and must be found and repaired.

#### Service Call 3
A building manager reports that the chiller is off and the
building is hot. The problem is that the flow switch in the condenser water circuit has a broken paddle, and the field control
circuit is not passing power to the chiller and telling it to start.
The technician arrives and goes straight to the chiller. The
manager is in the chiller room, pacing the floor. He explains
that the chiller really needs to be running and there are a lot
of complaints of no cooling. The technician gets the manager calmed down with an explanation that it shouldn’t take
long. This chiller has a ready light on the control panel that
indicates when the field circuit is calling for cooling. The
light is off. The technician first looks to see what the chilledwater temperature is. It is 808F; the controller is calling for
cooling. The technician then checks the water gauges that
register the pressure drop across the chiller and the condenser. The correct pressure drop registers across both, so
there is water flow. The technician then goes to the wiring
diagram for the system and looks to see what other controls
are in this circuit. The flow switches and the pump interlocks
are all in the circuit. It is a matter of tracing the wiring to see
what has caused the chiller to shut down.
The technician realizes that the flow switches are likely
to be a problem because these devices move a lot since
they are located in a moving water stream. The compressor
switch is turned off so that the compressor will not try to start
during the control testing. The technician removes the cover
from the chilled-water flow switch and checks voltage across
it. There is no voltage.
NOTE: If the switch were open, there would be voltage. The
cover is replaced and the same test is performed on the condenserwater flow switch and there is voltage. This flow switch is open. The
technician jumps the switch with a jumper and the light on the
chiller panel lights up. This is the problem. -


---

## PDF Page 286

1548

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

The technician leaves the jumper on the flow switch and
starts the chiller. Flow in the condenser-water circuit is not as
critical as it would be in a chilled-water circuit. If the water
flow were to stop in the condenser circuit, the compressor
would shut down because of high pressure.
NOTE: The
chilled-water flow switch should not be jumped with the compressor running because that could freeze the chiller. -
The technician explains to the building manager that
the flow switch paddle must be replaced. The manager
requests this be done after hours, so the technician leaves
and will return at 5:00 PM with the parts to repair the switch.
The technician returns to the equipment room to make
the repair. The chiller is off for the day because of the
energy management time clock. The condenser water
pump is turned off and locked. The valves on either side
of the condenser system are valved off and the water is
drained from the condenser. The flow switch is removed,
repaired, and reinstalled. The water valves are turned on,
and the condenser system is allowed to fill. Air is vented
out of the water system at the high places in the piping.
The technician then turns the water pump on in the manual
mode and verifies that the flow switch is passing power. By
leaving the meter leads on the flow switch and shutting off
the water, it can be verified that the flow switch will also
shut the system off if the water flow is stopped. The system
is made ready to run the next morning when the time clock
calls for cooling, and the technician leaves.
The technician calls the building manager the next morning and the manager says, “That was a great job you did for
us yesterday. Sorry if I was grouchy, I really was under a lot
of pressure.” The technician explained that it is all in a day’s
work—most people are unhappy when their system is not
working.

#### Service Call 4
A building manager telephones to report that the centrifugal
chiller in the basement of the building is making a screaming
noise. When he went to the door, he was scared to go in. The
problem is that the cooling tower strainer is stopped up and
restricting the water flow to the condenser. The centrifugal
has high head pressure causing a surge, which produces a
loud screaming sound but is normally otherwise harmless.
The technician can hear the compressor screaming from
the parking lot. When he enters the room, he turns the
machine capacity control down to 40% to reduce the load.
The machine has high head pressure. The manager shows
up and explains his fear of the loud machine. The technician
explains, “There is nothing to be afraid of, there are safety
controls that prevent damage, but you did the right thing
calling for service.”
A look at the pressure gauges across the condenser
shows that there is reduced water flow, so the technician
proceeds to the cooling tower on the roof.

A look at the cooling tower basin shows what has happened—there are tree leaves in the basin. The technician
takes off the cover from the cooling tower and removes the
leaves from the strainer. Immediately, the water flows faster.
The technician replaces the cover to the tower basin, goes
to the basement, and turns the capacity control up to 100%.
The technician then talks to the manager about cleaning the
cooling tower after hours when the building air-conditioning
is!off and gets permission to do this.
When the technician returns that afternoon, the system
is off because of the time clock in the energy management
system. He cleans and washes out the tower, which contains
many small leaves. The technician then goes to the basement and prepares to check the condenser for leaves. He
valves off and drains the condenser circuit. Then he removes
the marine water-box cover on the piping inlet end of the
condenser where any trash would accumulate. There are
small leaves in the condenser that have passed through
the cooling tower strainer. These are cleaned out. While
the water-box cover is removed, the technician uses a small
penlight and examines the tubes. There is no scale or fouling of the tubes, which is good news.
The water-box cover is replaced, and the valves are
opened to the condenser. The technician waits a few
minutes for the tower to refill with water after the condenser
has been filled and then starts the condenser water pump
in the manual mode and verifies there is water flow. This is
a necessary step if the condenser is large enough to drain
most of the water from the tower; the tower must have time
to refill before starting the pump. Now the technician knows
that when the machine starts in the morning, there should
be no cooling tower water problems.
The technician calls the manager in the morning and verifies that the cooling is working. The technician explains what
the problem was and what was done to make the repair. He
explains that the condenser water-box cover was removed
and the tubes were checked and look good. The manager
thanks the technician and says, “Thanks for the explanation,
I was really afraid of that machine yesterday.” The technician
says, “They make a really frightening sound, but it is really
only a whistle of the gases in the machine.”

#### Service Call 5
A building maintenance person calls and says that the
chiller is off. A light that says “freeze control” is lit. He
wants to know if it should be reset. It is a mild day without
much need for air-conditioning. The dispatcher tells him
no; a technician will be over within 30 min. The problem
is that the main controller is not calibrated and is drifting,
causing the water temperature to fall too low.
When the technician arrives, the maintenance person leads the way to the chiller, which is on the roof in a


---

## PDF Page 287

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

penthouse. The technician checks the water flow through
the chiller by comparing the pressure in and out to the log
sheet, and it is correct. The freeze control is reset, and the
chiller compressor starts. When it starts to lower the water
temperature, the technician watches the controller. It is a
pneumatic controller and as the water temperature drops,
the air pressure should drop from the 15 psig furnished.
When the water temperature reaches 438F, the pneumatic
air pressure should be 7 psig. When the water temperature
reaches 418F, the air pressure should be 3 psig and the chiller
should shut off. This does not happen; the chiller continues
to run and the water temperature reaches 398F without shutting off. The technician then adjusts the controller to the correct calibration. The chiller shuts off.
The technician waits for the chiller to restart when the
building water warms up; this takes about 30 min. When it is
established that the chiller is operating correctly, the technician explains to the maintenance person what was happening
and said that the right thing to do was to call for service. He
explained that one should never jump out a freeze control and
what the results might be. The technician then leaves.

#### Service Call 6
A building manager reports that the chiller is off and the
building is getting hot. The chiller is a centrifugal chiller. The
problem is that the building technician has been adjusting
the controls and has adjusted the load-limiting control, trying to get the motor to operate at more capacity to reduce
the building temperature faster. The compressor was pulling
too much current, which tripped the overload device.
The technician goes to the equipment room with the
building technician. The building technician does not
reveal that the load-limiting control has been adjusted.
The technician checks the field control circuit and discovers that all field controls are calling for cooling. A further
check shows that an overload device has tripped. The
technician knows that something has happened and that
he should use caution.
The technician shuts off the power to the compressor
starter and checks the motor windings for a ground or a
short circuit from winding to winding. The motor seems
fine, so power is restored. There is not much else to do
except to start the motor and observe.
The technician starts the compressor in the 40% mode.
When the compressor starts to load up, the current is
observed. Start-up data show that the compressor should
draw 600 A at full load and 240 A at 40%. The compressor
is pulling 264 A; this is too much, so the technician turns the
load limiter back to 240 A and then turns the selector up to
100%. The compressor begins to load up and reaches 600 A
and throttles to hold this current. The technician then turns
to the building maintenance technician and asks whether
anyone has adjusted the demand limiter. The building

1549

technician admits that this has been done and is told that
these controls should not be adjusted, because they are reliable. The technician then uses nail polish to mark the setting
on the control so that it will be obvious if it is adjusted again.
The technician realizes that the controls belong to the
building owner, but they should be adjusted only by a qualified technician. He explains to the building technician that the
chiller will only pull the system down so fast, that the limiting
factor is the maximum amperage for the compressor. If the system is not getting cool on time, the chiller should be started up
earlier, not made to work harder in a short period of time. The
technician shows the maintenance technician the ammeter on
the starter door where 600 A is marked as full load.

#### Service Call 7
A customer calls to say the building is becoming warm and
that water is still flowing over the cooling tower, but there
is no cooling. The unit is a 300-ton centrifugal with a hermetic compressor. The problem is the compressor motor is
burned and will need to be replaced or rewound.
The technician goes straight to the equipment room on
the 10th floor of an office building. He notices that the building is hot, so there is a problem with the chiller.
The technician checks the field control circuit and discovers that all signals are correct; it is calling for cooling. The
technician then goes to the starter and discovers that there
is no line voltage to the starter. He then goes to the main
power supply and discovers the breaker is tripped. There
must be something very wrong.
The technician locks out and tags the breaker and uses
a Megger (megohmmeter) to check the motor leads in the
starter to ground and discovers a circuit to ground. There is
always a possibility that the problem may be in the wiring
between the starter and the motor terminals on the motor,
so the technician removes the leads from the motor terminals. The motor is checked at the terminals without the wiring and it shows a circuit to ground.
The technician goes to the building management for
advice as to the next step. He explains that the motor will
have to be removed from the equipment room for replacement or rebuild.
Because the motor is a hermetically sealed
motor, the refrigerant will have to be recovered.
The technician explains that there are two possibilities for making the
repair. The motor can be replaced with a factory motor,
which may take several days for delivery, or the motor may
be rebuilt at a local rebuild shop that is approved for work
with hermetic motors. Building management gives permission to proceed with the rebuild job to save time because
the building must have air-conditioning. Like many modern
buildings, no windows open and the computers rely on the
air-conditioning.
The technician calls the home office and requests backup
help and the tools recommended for the job. These would


---

## PDF Page 288

1550

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

include a hoist to lift the motor and a dolly to transport it
onto the elevator and out to the truck, which is equipped
with a lift gate.
While the helper is getting the tools together, the
technician prepares to pull the motor.
The refrigerant is recovered from the machine using the recovery system brought by the helper. Water in the chilled-water circuit
and condenser water are circulated through the machine during
recovery to prevent the tubes from freezing and to aid in boiling the
refrigerant out of the machine. The system refrigerant is stored in
DOT-approved recovery cylinders. The machine uses R-123 and the
refrigerant will be checked for acid content and recycled for reuse
in the machine, if needed. Once the refrigerant has been recovered from the system, the technician breaks the vacuum with dry
nitrogen that has been brought by the helper.
Breaking the
vacuum with dry nitrogen will minimize oxidation inside the
machine when it is opened to the atmosphere. The machine
is made of steel inside and it will quickly rust.
The technician then removes the wires from the motor
terminal box and starts to disconnect the compressor from
the motor. When the motor is free to move, the hoist is set
up and the motor is set on a rolling dolly to transport it to the
truck. The motor is then rolled onto the lift gate, lifted to the
back of the truck, and secured. The helper takes the motor
to the motor shop for rebuild. This will take about 48 hours.
It is now 2:30 PM on Tuesday.
The technician goes back to the equipment room and prepares the equipment for when the motor is returned. A sample of the refrigerant and a sample of the refrigerant oil from
the compressor sump are pulled and shipped by next-day
carrier to a chemical analysis firm. The report can be called
in by Wednesday afternoon to determine what must be done
about the refrigerant. The refrigerant and oil sample do not
smell as though they have very much acid, but the analysis
will reveal the facts.
The technician checks the contacts in the starter. There
must have been quite a surge of current when the motor
grounded. The contacts are good and do not require
replacement.
The oil heater is turned off, locked, and tagged, and the
oil is removed. The technician then cleans all gasket sealant
from all compressor flanges and is now ready for the motor
to be returned. Time has been saved by doing all of this
before the motor is brought back.
Thursday morning, the technician checks with the rebuild
shop and is told the motor will be ready by 11:30 AM. He
arranges for the helper to pick up the motor and a compressor gasket kit. They meet at the building at 1:00 PM and
proceed to install the motor. The motor is moved to the
equipment room and lifted back into place. All gaskets are
installed and everything is tightened. This system has a history of being very tight, so the only leak checking that needs
to be performed is on the fittings, including the gasketed
flanges that were removed and in the area where the work
was done.

When all is ready, the machine is pressured with nitrogen
to 10 psig for a leak test. The machine is leak checked and
found to be good. The nitrogen is exhausted, and it is time
to pull the vacuum. The motor leads are connected to the
motor terminals.
The vacuum pump is installed and started. It will take
about 5 hours to pull the vacuum down to 1000 microns
on the micron gauge and it is 5:30 PM. The technician leaves
the job and decides to come back at 10:30 PM to check
the vacuum. If the vacuum can be verified this evening
and the vacuum pump shut off for 8 hours, the machine
can be started in the morning if all is well. The technician
checks the vacuum at about 11:00 PM, and the micron
gauge reads 700 microns. The vacuum pump is valved off,
and the technician leaves to return in the morning.
When the technician arrives at 7:30 AM, the micron gauge
reads 900 microns, so the machine is leak-free and it is time
to charge the system. The refrigerant and oil report came
back “OK,” so no extra precautions need to be taken with
the refrigerant. The technician starts the chilled-water pump
and the condenser water pump in preparation for start-up. A
drum of refrigerant is connected to the machine at the drum
vapor valve. The valve is slowly opened to the machine and
vapor is allowed to enter until the pressure is above that
corresponding to freezing. This is important because if liquid refrigerant is allowed to enter the machine at such a low
pressure, the tubes may freeze. The chilled water is circulating, but if there is one tube that does not have circulation,
this tube may freeze. The pressure in the machine must be
above 19!in. Hg vacuum to prevent freezing while charging
liquid.
When the machine pressure reaches 19!in. Hg vacuum,
the technician starts charging liquid refrigerant. While he is
charging refrigerant, the helper pulls the oil in the oil sump
using the machine vacuum. When the oil is charged, the oil
heater is turned on to bring the oil up to temperature.
The technician is not able to charge all of the refrigerant
into the machine using the vacuum because the chilledwater circuit warms the refrigerant and pressure is soon
raised. The technician then changes over and pushes the
remainder of the refrigerant into the machine by pressuring
the drum with nitrogen on top of the liquid and drawing
liquid from the bottom of the drum, Figure!49.31.
The technician starts the purge pump to remove any
nitrogen that may have entered the system while charging,
even though he was careful and could see no nitrogen in
the clear charging hose while charging. The purge pressure
does not rise, so the machine should be free of nitrogen. The
technician has closed the main breaker and is ready to start
the machine. The machine is started and quickly turned up
to 100% to reduce the building temperature as quickly as
possible. There is no apparent reason that the motor developed a circuit to ground; the motor rebuild shop could not
find any problem, so the motor failure is accounted for as
random failure.


---

## PDF Page 289

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

Figure 49.31 Using nitrogen to charge refrigerant into a lowpressure chiller. The clear plastic tube will tell the technician when
any nitrogen is passing into the system.
#### HOSE
#### CLAMP
#### COPPER
#### Pipe Will
#### Slip Down
#### In Ferrule
#### FITTING.
#### 3/4 In. Tee

#### CLEAR
#### Plastic Hose

#### FERRULE
#### FITTING

#### CONNECTED
#### To Chiller
#### Valve On
#### EVAPORATOR

#### Low Pressure
#### NITROGEN
#### NITROGEN
#### Pushes Down
#### On Liquid
#### REFRIGERANT.
#### Refrigerant Drum
#### LIQUID
#### REFRIGERANT

The chiller is quickly pulling the building water down
to 458F leaving-water temperature. The technician calls
the building manager and explains that the chiller is on
and operating normally. It will take several hours for the
building temperature and humidity to return to normal.
The building manager thanks the technician for doing a
fast, professional job. The technician stays with the chiller
for 2! hours and completes entries (including the motor
current) in an operating log. When it is determined that
the system is functioning properly, the technician leaves.

#### Service Call 8
The technician is called to do routine maintenance on a
reciprocating chiller. This chiller has not had maintenance in
several years. The last technician did not take proper care of
the service valves and the suction service cap is rusted tight
to the valve body.
When the technician arrives and talks to the building
manager about what should be done, the manager says,
“Give the system a good check up.” It is determined that
the suction and discharge pressure should be measured to
determine whether the chiller, an air-cooled chiller using
R-134a, is operating correctly. The technician removes the
protective cap from the discharge service line and installs
a high-pressure gauge. The head pressure is 146 psig and

1551

the outside temperature is 808F, so the head pressure is
good (80 1 30 5 1108F condensing temperature).
The technician then attempts to remove the cap from the
suction service valve and discovers the cap is rusted tight.
He uses a soft-face hammer and taps hard on all of the
flats on the cap, then uses a hex-jaw wrench, Figure!49.14,
to loosen the cap. It still will not turn. He uses a heavier
steel hammer to tap the flat surfaces on the valve, and it
still will not loosen. The technician then uses the hammer
to tap the handle of the wrench and sees the cap begin to
turn. It is not good practice to hit a wrench handle with a
hammer, but sometimes this is necessary. If the valve cap
is struck too hard, it may split because it is cast iron. Cast
iron can be brittle and breaks easily. Spraying a penetrating
oil would help, but doing that will gather dust and lead the
next technician to believe there is a leak.
When the valve cap is removed, the technician
sees there has been moisture inside the cap for a long
time. The valve stem is really rusty with scale buildup on it.
He cleans the valve stem with a fine sand tape until
there are no more high spots on the stem. He then slightly
loosens the packing gland and turns the valve stem forward until a gauge reading is obtained. The suction pressure reads 39 psig. The chilled water in is 50°F, and out,
45°F. The chiller would normally have a 10°F difference
and the suction pressure would normally be 36 psig. The
chiller has the correct water temperature, so it is running
at half capacity to fit the building’s load. All is well.
The technician shuts the system off for about 30 min to
give the chilled-water temperature a chance to warm up—at
which point the technician will start the system up and run
it at full load. Meanwhile, he greases the pump motor and
examines the inlet to the condenser to see if it needs cleaning. The fan motors are examined, and they are permanently
lubricated motors.
When the chiller is started back up, the suction pressure
reduces to 36 psig, the compressor is now pulling full-load
amperage, and the sight glass to the expansion valve is full.
The chiller is running as it should. The technician then places
a thermometer lead to the refrigerant liquid line, just before
the expansion valve, and determines that the unit is operating with 15°F of subcooling. This tells the technician that the
refrigerant charge is correct for the chiller.
The technician back seats both service valves and tightens the packing gland nut and cleans the inside of the valve
cap of the suction service valve to remove the rust. He then
takes a small wire brush and cleans the threads on the valve
body. The technician wipes the valve stem, sprays oil-free
silicone spray on it and on the inside of the valve cap, and
turns the cap onto the valve body. It is tightened with the
square jaw wrench.
The technician then uses an electronic leak detector and
leak checks all around the service valves where service has
been performed. He then reports the results to the building
manager. The system is good to go for another season.


---

## PDF Page 290

1552

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

#### Re V Ie W Qu Es T Ion S
1. The oil pump for a
compressor is driven from
the actual compressor shaft.
A. centrifugal
C. scroll
B. reciprocating
D. linear
2. Most reciprocating compressors have
A. a separate oil sump.
B. no clearance volume.
C. a king valve.
D. a crankcase heater.
3. When a winterized reciprocating compressor is restarted
A. the crankcase heater must be deenergized 24 hours prior.
B. the low-pressure control must be isolated from the
system.
C. it will start up unloaded until the oil pressure builds up.
D. it will run at " capacity for the first 24 hours.
4. A centrifugal compressor starts unloaded and only
begins to load up after the motor is up to speed. This is
accomplished using
A. prerotation guide vanes.
B. crankcase heat.
C. a separate oil sump.
D. permanently installed pressure gauges.
5. What system component(s) must be started before the
compressor in a chilled-water system centrifugal chiller?
A. Crankcase heater and the oil pump
B. Chilled water pump, condenser water pump, and the
oil pump
C. Cooling tower fan motors
D. Chiller barrel heater, oil pump, and cooling tower fan
motors
6. When condenser tubes become fouled, they may be
cleaned by
A. using a steel brush.
B. using a brass brush.
C. using a chisel and hammer.
D. running a mixture of sand and water through them.
7. A technician can verify waterflow through the condenser
of a chiller by
A. checking the superheat and comparing it to the log.
B. running the purge unit and checking its discharge for
bubbles.
C. checking the amperage of the evaporator water pump.
D. checking the pressure drop from the inlet to the outlet.
8. Before starting up a chiller
A. the chiller and condenser water should be drained.
B. nitrogen should be added to the system to raise the
pressure for a leak test.
C. the crankcase heater should be energized for a period,
typically 24 hours.
D. the compressor oil should be drained, cooled, and
then recharged.

9. The circuit that is used to energize the chiller’s compressor is referred to as the
A. compressor interlock circuit.
B. field control circuit.
C. water pump interlock circuit.
D. main circuit.
10. On a centrifugal chiller start-up, the oil sump temperature should be at least
8F, depending on the
manufacturer.
A. 1358F to 165
C. 758F to 105
B. 1058F to 135
D. 508F to 85
11. The valve type used most commonly on small lines are
A. ball valves.
B. service valves.
C. gate valves.
D. diaphragm valves.
12. Before moving the valve stem of a service valve that has
accumulated rust
A. the refrigerant should be pumped into the receiver.
B. the protective cap should be put back in place.
C. the rust should be sanded down with a fine sand cloth.
D. the refrigerant should be recovered.
13. Water-cooled chillers must have water treatment to
prevent
A. refrigerant from migrating to the compressor
crankcase.
B. minerals and algae from forming in the water circuit.
C. excessive heat transfer due to minerals in the water.
D. the evaporator from freezing under low-load
conditions.
14. When checking a compressor for a grounded winding,
the recommended tool is a(n)
A. ohmmeter.
C. ammeter.
B. digital multimeter.
D. megohmmeter.
15. When testing a motor circuit to ground, it should typically not have less than
A. 100 ohms.
C. 100 megohms.
B. 1000 ohms.
D. 100 milliohms.
16. When cleaning an air-cooled condenser, the water
should be
A. sprayed from the inside out, or backwashed.
B. sprayed from the outside in, or backwashed.
C. heated to just under boiling to dissolve the debris.
D. sprayed on the condenser while the system is running.
17. When inspecting the tubes of a chiller for potential tube
failures
A. they should be pressurized to 30 psig with nitrogen.
B. an eddy current test can be used.
C. each tube should be removed and be individually
inspected.
D. a fluorescent dye can be used.


---

## PDF Page 291

### Unit 49 Operation, Maintenance, and Troubleshooting of Chilled-Water Air-Conditioning Systems

18. The most common valve used in water and steam circuits
which has a replaceable seat is the
A. ball valve.
C. globe valve.
B. service valve.
D. gate valve.
19. Another common valve used in water and steam circuits
that does not have a replaceable seat is the
A. ball valve.
C. globe valve.
B. service valve.
D. gate valve.
20. In an absorption chiller, a common refrigerant is
A. a lithium-bromide (Li-Br) solution.
B. propane.
C. CO2
D. R-134a.
21. The rupture disc rating on most chillers is
A. 5 psig.
C. 15 psig.
B. 10 psig.
D. 20 psig.
22. When charging refrigerant into a low-pressure chiller
that is under a vacuum
A. it should be charged as a liquid until the saturation
temperature is above freezing.
B. it should be charged as a vapor until the saturation
temperature is above freezing.
C. it should be charged as a vapor until the saturation
temperature is at room temperature.
D. it should be charged as a liquid until the saturation
temperature is at room temperature.

1553

23. When inspecting a high-pressure chiller for leaks, a technician should look for
A. puddles of refrigerant.
B. fresh oil spots.
C. excessive purge unit cycling.
D. rust spots.
24. Large equipment rooms are equipped with detectors
that will
A. pump the refrigerant into a receiver if the system
begins to leak.
B. send a message to a technician if the chiller begins to
operate erratically.
C. dump the refrigerant outdoors if a fire is detected.
D. sound an alarm when they detect minute concentrations of refrigerant.
25. On an absorption chiller, the purge discharge may be
monitored by piping the vacuum pump exhaust
A. into a glass of water and looking for bubbles.
B. back into the chiller.
C. to the outdoors and looking for oil.
D. to a nearby drain and watching for water vapor.
26. If an absorption chiller requires excessive purge operation
A. the system may be overcharged.
B. the system may be undercharged.
C. the system may have leaks or is producing excess
hydrogen.
D. the system may have multiple fouled tubes.


---

## PDF Page 292

#### UNIT!50
#### Commercial, Packaged Rooftop,
#### Variable Refrigerant Flow, And
#### Variable Air Volume Systems
#### O B J E C T I V E S
After studying this unit, you should be able to
describe a rooftop package unit.
describe the refrigerant circuits in a rooftop package unit.
- list the five air-conditioning processes that are often
performed by rooftop units.
- describe the three airstreams that are handled by a rooftop
package unit.
- describe the two types of air-moving devices commonly found
on rooftop package units.
- list the steps required to properly install a rooftop unit.
- explain how to prepare to make roof penetrations.
- explain the function and installation of a roof curb.
- explain how rooftop units are typically brought up to the roof.
- describe various parts of a crane used to rig air-conditioning
equipment onto a roof.
- demonstrate the hand and body signals used to communicate
with the crane operator.
- explain the purpose and general function of an economizer.
- explain the function of fixed and differential sensors as they
apply to economizer operation.
- describe the four basic modes of economizer operation.
- explain the importance of ASHRAE Standard 62 as it pertains to
the proper design of ventilation systems.
- describe the concept of demand control ventilation (DCV).
- explain how carbon dioxide sensors can be used to help
control the ventilation process.
- explain the operation of a constant air volume (CAV) system.
- explain the concept of a variable air volume (VAV) system.
- describe the blowers used on VAV systems.
- describe the four common configurations of VAV boxes or
terminal units.
- explain the function of a reheat coil.
- describe the two types of valves used to control the flow of hot
water through a reheat coil.
- describe four common configurations for chilled-water VAV
systems.
- explain how chilled-water coils can be protected from
freezing.
- explain the concept of variable refrigerant flow (VRF).
-

explain the difference between a two-pipe VRF installation and
a three-pipe VRF installation.
- explain the operation of a dry cooler.
- explain the operation of a chilled beam system.
-

-

- When using extension ladders, be sure the ladder’s feet are positioned
level on solid ground, the top of the ladder extends at least 3 feet
above the roof line, and the ladder is properly secured to prevent it
from falling over.
- Always inspect all ladders prior to use to ensure that all rungs and
locking mechanisms are operational and not damaged.
- Exercise extreme caution when working on roofs to prevent trip-andfall accidents.
- To reduce the chance of injury, make certain that the roof is designed
to handle the weight of the equipment.
- When making roof penetrations, be sure to seal off any areas under the
penetration location so that injury does not result from falling debris.
- When working on rooftop equipment, make every effort to stay as far
away from the edge of the roof as possible.
- Never stand under equipment being lifted or rigged onto a roof.
- Use all pertinent pieces of personal protection equipment (PPE), such
as hard hats, eye protection, gloves, work boots, back support, and
safety harnesses.
- Make certain that conditions are safe before accessing the roof.
- Individuals should not carry tools, parts, or supplies up a ladder.
At least one hand must be holding onto the ladder at all times.
- When working on a roof, take proper precautions to prevent heatrelated injuries.
- Silver-colored roofs reflect sunlight and can cause sunburn.
Be sure to wear protective clothing and use appropriate sunscreen.
- Before installing or servicing equipment, make certain to read all
literature and observe all guidelines and recommendations.
- Know the type of refrigerant that is contained in a system to avoid
injury and possible equipment damage.
- Do not ingest glycol or other antifreeze products. Although sweet
to the taste, ingested ethylene glycol can form oxalic acid, which
is toxic.

1554


---

## PDF Page 293

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1555

#### 50.1 Rooftop Package Units

Figure!50.2 A 10-ton, two-circuit piping arrangement with two 5-ton
compressors. Photo by Eugene Silberstein

Package units are factory-assembled, factory-charged, selfcontained systems that contain all of the major system
components in a single housing, Figure!50.1. Since the compressors, condensers, metering devices, and evaporators are
all in the same cabinet, installing package equipment does not
require the installation crew to install refrigerant lines, leak
check or evacuate the system, or adjust the refrigerant charge
of the unit. Information regarding the amount and type of
refrigerant in the unit is provided on the unit’s nameplate.
The amount of refrigerant indicated on the unit’s nameplate
is the total refrigerant charge for the unit, not simply a holding charge as in the case of a split-type system. This is useful
information because, in the event of a total refrigerant loss,
the service technician can, after repairing the system, weigh
in the exact amount of refrigerant needed.
The refrigerant piping on a rooftop unit can be configured
either as a single circuit or a multiple circuit. A single-circuit
system typically has one compressor, one condenser circuit,
one metering device, and one evaporator circuit. When the
compressor is energized, refrigerant will flow through the
entire refrigerant circuit. Varying the capacity of a piece of
cooling equipment with single-circuit piping is more complicated than with a multicircuit piping arrangement. In a
multiple-circuit configuration, there is more than one active
refrigerant circuit. For example, a 10-ton, two-circuit setup
might have two separate circuits with separate 5-ton compressors. When the heat load on the system is low, one compressor will be operating, allowing the system to operate as
a 5-ton system. As the load on the structure increases, the
second stage or circuit will be energized, allowing the system
to operate as a 10-ton system.
A more sophisticated arrangement might utilize circuits of different capacities, such as a 4-ton circuit and a
6-ton circuit, Figure 50.2. When the load on the structure
is low, the 4-ton circuit might be energized. As the load on
the system increases, the 4-ton circuit can cycle off as the

6-ton circuit comes on line. If the load on the system continues to increase, the 4-ton circuit will then cycle on to bring
the system capacity to 10 tons. When configured in this manner, the system can operate at 4, 6, or 10 tons as opposed to
the 5 or 10 tons if the circuits are similarly sized. Thus, with
different size refrigeration circuits, an additional capacity
step is added. Of course, using inverter-controlled compressors will allow the system to closely match the heat load on
the space.
Although not required, packaged units are typically
located on the roof of the building, and when so located,
the acronym RTU (rooftop unit) is commonly used. Depending on the building, several rooftop package units may be
needed, Figure! 50.3. When multiple rooftop units are used
to condition the air in a building, it is common practice to
label them and their corresponding thermostats, Figure!50.4.
This makes it easier for the service technician to identify the
piece of equipment that is being controlled by a particular
thermostat.
Rooftop packaged units are often configured with a
number of features that allow for total air treatment. These
features include cooling, heating, exhausting, ventilating,

Figure!50.1 A rooftop packaged unit. Photo by Eugene Silberstein

Figure!50.3 This building has several rooftop units to serve the various
areas in the structure. Photo by Eugene Silberstein


---

## PDF Page 294

1556

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure! 50.4 Typical identification label on a rooftop unit. Photo by
Eugene Silberstein

Figure! 50.6 Rooftop unit with multiple condenser fans. Photo by
Eugene Silberstein

and filtering. In general, a rooftop packaged unit operates as
follows. Air from the conditioned space is brought up to
the unit. Depending on the requirements of the structure,
some of this air may be exhausted from the system to the
outside of the building. The air that is not exhausted is mixed
with air from the outside. The outside air brought into the
structure is referred to as ventilation air. The amount of outside air that is mixed with the return air varies with the needs
of the building. This mixed air is filtered and either heated
or cooled before being returned to the occupied space by the
blowers within the unit, Figure! 50.5. The return airstream
mixes with the outside airstream before it is treated by the
cooling coil or heat exchanger in the package unit. Therefore,
the heat exchangers in the unit treat the mixed air, not the air
coming directly from the conditioned space.

a forward-curved centrifugal blower and has the ability to
overcome the pressures that are present in the air distribution
system. Depending on the system, the blower may be a constantvolume blower or a blower that can modulate the volume of air
circulated. Refer to the section on variable air volume (VAV) in
this unit for more on variable-volume supply blowers.
The fans that move air through the air-cooled condensers
are of the propeller type, which are desirable when large
static pressures are not present. They have the ability to move
large volumes of air at low pressure differentials. Many rooftop package units are equipped with multiple condenser fans,
Figure! 50.6. These fans often have control configurations
that allow them to cycle on and off to maintain the desired
head pressure in the system. Typically, some of the fans
will operate whenever the system is in the cooling mode
while the remaining fans will cycle on and off as needed to
raise or lower the head pressure. Some condenser fans have
the ability to modulate airflow by changing motor speed instead
of cycling on and off. By ramping motor speeds up and down as
opposed to starting and stopping the motor, wear and tear on the
motor is reduced and significant energy savings are achieved.
Refer to Unit!17, “Types of Electric Motors,” for more information on these motors. Some rooftop package units contain

#### Rooftop Blowers And Fans
The rooftop unit houses the fans and blowers that move air
through the heating and cooling portions of the unit as well as
through the air-cooled condenser. The blower that is responsible for moving air through the heating and cooling coils is

Figure!50.5 Block diagram showing the air path through a rooftop packaged unit.
#### OUTSIDE
AIR

#### MIXED
AIR

#### EXHAUST
AIR

#### FILTER

#### COOLING
#### COIL

#### BLOWER

#### HEATER

#### Supply Air To
#### Occupied Space

#### Return Air From
#### Occupied Space


---

## PDF Page 295

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

relief fans. Relief fans are located in the exhaust air path of
the RTU. Their purpose is to help raise the pressure of the
air being exhausted from the return airstream to the outside.
Since the exhaust dampers offer some resistance to flow, the
relief fan helps the air overcome it.

1557

Figure!50.8 Unit positioned too close to a wall for proper air circulation.

#### 50.2 Installation Of
#### Packaged Rooftop Units
Although packaged air-conditioning equipment comes precharged with refrigerant and require no field piping, installing a rooftop unit involves many steps and can be very
dangerous. Roof penetrations must be made and the dangers
associated with falling from substantial heights are very real.
In addition, cranes or helicopters are often used to rig the
equipment to the roof, creating additional potential for personal injury. Elements of a rooftop unit installation include:
Selection of unit location
Roof penetration
Installation of the curb and roof sealing
Rigging of the unit to the roof
Installation of required electric circuits, both power and
control
Installation of fuel lines for heating mode of operation,
if needed
Installation of return and supply ductwork

#### Selection Of Unit Location
Rooftop units are often positioned directly above the space
that is to be served by the equipment. Although this is the
ideal situation, it is not always possible or the best alternative.

The unit’s location should be carefully selected so that its
operation is not adversely affected by air being able to circulate back through the condenser coil or by air not being
able to flow freely through the coil, Figure! 50.7. Improper
condenser airflow could be caused by a low overhang above
the unit or by positioning the unit too close to a wall or interior corner, Figure!50.8. Always refer to the installation and
service data provided with the equipment and adhere to all
clearance guidelines. Insufficient clearances can affect system
operation. In addition, the future servicing of the equipment
should be taken into account when locating the unit. It is
important that the service technician have access to all portions of the system and be able to remove, service, or replace
parts as needed. Improper clearances can have a negative
effect on the ability of service personnel to perform their

Figure!50.7 Air recirculating through the condenser coil.


---

## PDF Page 296

1558

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure! 50.9 Steel rooftop support structure to keep unit above the
snow level. Photo by Eugene Silberstein

jobs adequately. In areas that have snowfall, it is important
that potential snow accumulation be accounted for. The unit
should be mounted on a support structure that will keep the
unit above the snow level, Figure!50.9.
The limits of the crane must be considered as well when
selecting the roof location. Specific cranes will be able to lift
only so much weight and extend booms only so far without tipping over. If the crane cannot successfully deposit the
unit at its proper location, it will have to be moved manually
across the roof. Foresight with respect to this is important,
and potential obstacles need to be addressed early on in the
installation process.

#### Roof Penetration
Roof penetration is done only after determining the location
of the unit. It is a good field practice to double-check and
possibly triple-check the location, since the cost of repairing an improperly cut roof can be very high. Some roofs are
bonded, which means that there is a written warranty or
insurance policy that protects the building owner in the event
of damage from leaks. Any penetrations of a bonded roof
must be made by the company that provided the bond or one
that is recommended by the bond-issuing company. Ignoring
these guidelines can result in severe financial obligations in
the event of roof failure. If you are not certain whether a roof
is bonded, it is best to check first and cut later.
When penetrating a roof, it is important to keep the following in mind:

Reinforce as needed. Be sure to reinforce any roof
sections that may have improper support due to the
penetration.
Properly vacate areas under penetration locations. Do
not perform any penetrations until the areas underneath have been roped off and vacated. Falling debris
can damage property and people.
Properly isolate rooftop areas where cuts are made. Roof
penetration should never be done at the same time
the roof curb and units are being installed. Improper
lighting and distractions can result in an individual
falling through the hole. Be sure to take all precautions to alert people and prevent falls.
Wear proper articles of personal protection equipment
(PPE). The penetration process is dangerous and can
result in flying debris. Be sure to properly protect
yourself and those working around you.
Avoid coming in contact with sharp edges. Roofing materials can be very sharp, so be careful when handling
them.
Avoid positioning yourself under the roof as the penetration is made. Whenever possible, be over the penetration area, not under it, to avoid being hit by roofing
materials.
When in doubt, ask for help. If you are unsure about the
process, do not be afraid to ask for assistance. At the
end of the day, it is much better to be safe than sorry.

#### Roof Curb Installation
#### And Roof Sealing
The rooftop unit is often set on a curb, Figure!50.10, which
is a frame used to mount HVACR equipment. Curbs can
be prefabricated, but many larger curbs are shipped unassembled. Assemble the curb according to the manufacturer’s
guidelines, making certain to properly caulk and seal all
joints and seams. Be sure to read the entire installation booklet prior to beginning installation.
Figure!50.10 Typical roof curb. Photo by Eugene Silberstein

Measure twice, cut once. Roof repairs can be very
expensive, so be sure to check the accuracy of all
measurements.
Do not assume that the size of the cut should be the same
as the interior measurements of the roof curb. The
penetrations should only be large enough to accommodate the ducts and pipes that must pass through.
Maintain integrity of the roof. Be sure that you do not
remove any load-bearing or structural elements.


---

## PDF Page 297

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1559

Gasketing materials and foam panels that are shipped with
the curb are part of the curb and should not be discarded. Gaskets help ensure a leak-tight seal between the unit and curb.
The foam panels are intended to help deaden the noise that is
produced in the compressor/condenser section of the unit.
If the curb is mounted as part of new construction, it can
be assembled and installed as soon as the roof support system
is in place. Whenever possible, the curb should be positioned
directly on the roof supports and fastened to them using tack
welding or other acceptable methods. If the curb is mounted
directly on the roof, nailing plates must be provided below
the curb flanges to secure it. Properly supporting and securing
the curb will help minimize the potential for leaks and noise
transmission from the system to the occupied space below.
Once the curb has been installed, make certain that the roof
is properly sealed. Improperly sealed penetrations can lead to
leaks, which can cause major property damage, Figure!50.11.

Figure!50.12 Supply and return ducts must be connected to the curb
before the unit is set in place.

#### Installation Of Return
#### And Supply Ductwork

performed by a rigging contractor that often gets paid by the
hour, not the job. Since rigging costs can be substantial, it is
best to have everything ready to go when the crane arrives
at the job site. Before the rigger arrives, the following tasks
should have been completed:

It should be noted that, in most cases, the supply and return
ductwork must be attached to the curb before the unit is
set in place, Figure! 50.12. All ductwork must be properly
fabricated, insulated, lined, and installed. To make sure
of this, follow all of the industry-accepted processes and
procedures.
SAFETY PRECAUTION: The curb’s cross braces are
intended to support the duct connections to the unit, not the entire
air distribution system. Be sure to provide proper and adequate
support for the duct system according to local building codes. -

The process of rigging involves placing the new unit on the
roof as well as removing the old unit from the roof when
a system changeout is being done. The rigging process is

The old equipment to be removed from the roof should be
completely disconnected. This includes all electrical, piping, gas, and any other connections between the equipment and the building.
Measurements pertaining to the location of the curb on
the roof should be taken so that the crane operator has a
good idea of where the unit will be placed before starting.
A crew consisting of at least three members should be
on hand. One crew member will be in charge of giving the appropriate hand signals to the crane operator,
Figure!50.13, while the other two crew members will guide
the unit to the proper location on the roof, Figure!50.14.
Some hand signals that are commonly used to give instructions to the crane operator are provided later in this unit.

Figure!50.11 The curb must be properly sealed to prevent water leaks.
Photo by Eugene Silberstein

Figure!50.13 Crane operator at ground level getting instructions from
installation technician on the roof. Photo by Eugene Silberstein

#### Rigging Of The Unit To The Roof

-

-

-


---

## PDF Page 298

1560

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.14 Two installation crew members guiding the unit into place.
Photo by Eugene Silberstein

Figure!50.15 A typical crane. Photo by Eugene Silberstein

SAFETY PRECAUTION: When working with cranes, the use
of proper hand signals is required by the Occupational Safety and
Health Administration (OSHA), the American National Standards
Institute (ANSI), and the American Society of Mechanical Engineers
#### (Asme). -

extend from the sides of the crane and increase the base on
which it rests. This makes the crane more stable and less
likely to topple, Figure! 50.17. The boom is the largest and
most visible part of the crane. It is the telescopic, steel arm
of the crane that is responsible for lifting and/or lowering the
load, Figure 50.18. The markings on the boom tell the crane
operator how far the boom has been extended, Figure!50.19.

-

-

-

-

-

The curb should have been installed on the roof. This
includes the mounting of the curb, making the necessary
roof penetrations, and sealing the curb to the roof.
Equipment gaskets and insulation materials that are positioned between the curb and the unit must be in place.
On units that have their duct connections on the bottom, the
supply and return ductwork must be attached to the curb.
All necessary permits pertaining to the rigging, such as street
closures, must be obtained long before the rigger arrives.
Arrangements for the removal of the old equipment,
where applicable, must be made. Quite often, the rigging
company will remove and dispose of the old equipment.

Figure! 50.16 Main and auxiliary hoists on a crane. Photo by Eugene
Silberstein

#### Crane Information
The crane itself is a massive piece of equipment, and it
requires a highly skilled individual to safely operate one,
Figure! 50.15. A well-trained crane operator can make easy
work of setting or replacing a piece of rooftop equipment. It
is beneficial for technicians who will be working with cranes
to have at least a basic understanding of the crane and its
components. Some common crane-related terms include:

Figure! 50.17 Outriggers on the side of the crane. Photo by Eugene
Silberstein

Main hoist
Auxiliary hoist (whip line)
Cable or line
Outriggers
Boom
Boom extension markings
Some cranes are equipped with two hoists; others have
only one. When there are two hoists, one is the main hoist
and the other is the auxiliary hoist, Figure!50.16. The line is
the cable that is attached to the hook on the crane. Outriggers


---

## PDF Page 299

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure!50.18 The boom on a crane. Photo by Eugene Silberstein

1561

sites in general can be noisy, making the communication process even harder. For this reason, a set of industry-accepted
hand and body signals is used by the installation crew to give
nonverbal instructions to the crane operator.
Since many cranes have a main hoist and an auxiliary
hoist, known as a whip line, there are hand signals that tell
the crane operator which hoist to use. By tapping his fist on
his head, the crew member is telling the crane operator to use
the main hoist, Figure!50.20(A). By tapping his elbow with
one hand, the crew member is telling the crane operator to use
the whip line, or auxiliary hoist, Figure 50.20(B). The boom
Figure!50.20 (A) Tapping the top of the head tells the crane operator
to use the main hoist. (B) Tapping the elbow with one hand tells the crane
operator to use the auxiliary hoist.

Figure!50.19 Boom extension markings.
#### Main Boom Tip
#### (HEAD)

#### Auxiliary Or
#### Whip Line
#### HEADACHE
#### BALL
#### AUXILIARY
#### HOOK
#### Main Hoist
#### LINE
#### Main Hook
#### BLOCK

(A)
#### BOOM

#### Boom Extension
#### MARKINGS

#### Main Hook

#### Communicating With The
#### Crane Operator
Since the crane is often located at ground level and the HVACR
installation crew is on the roof to accept delivery of the equipment, communication between the roof crew and the ground
crew can be difficult. In addition to the physical distances
between the crane operator and the installers, cranes and job

(B)


---

## PDF Page 300

1562

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

can either be extended or retracted depending on the hand
signal given. With both fists in front of the body, pointing the
thumbs outward tells the crane operator to extend the boom;
pointing the thumbs inward tells the operator to retract the
boom, Figure!50.21. The boom can also be raised or lowered
depending on the hand signal given. With an extended arm
and closed fist, an upward-pointing thumb tells the operator
to raise the boom; a downward-pointing thumb tells the operator to lower the boom, Figure!50.22. The boom may also
need to be rotated. If such is the case, an extended arm with
an extended, pointing index finger tells the crane operator
which way to rotate the crane, Figure!50.23. During the rigging process, the load will have to be raised and lowered. By
raising the forearm in the air, index finger pointing upward,
and rotating the hand in small circles, the operator will know
to raise the cable on the crane, Figure! 50.24. By extending
the arm downward, index finger pointing downward, and

rotating the hand in small circles, the operator will know
to lower the cable on the crane, Figure!50.25. An extended,
palm-down hand tells the crane operator to stop. In an
emergency, a rapidly shaking (from side to side) extended
palm-down hand tells the operator to stop immediately,

Figure!50.22 (A) Signal to raise the boom. (B) Signal to lower the boom.

Figure! 50.21 (A) Signal to extend the boom. (B) Signal to retract the
boom.
(A)

(B)

(A)

Figure!50.23 By an extended arm and a pointed finger, the crane operator knows which way to rotate the boom.

(B)


---

## PDF Page 301

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure!50.24 Hand signal for raising the cable.

Figure!50.25 Hand signal for lowering the cable.

1563

Figure!50.26 (A) Hand signal to stop. (B) Hand signal to stop immediately.

(A)

(B)

Figure! 50.26. Some cranes are mobile and have the ability
to roll or travel during operation. In such cases, an extended
and slightly raised arm with an open hand gives a pushing
signal to tell the crane operator which way to roll the crane,
Figure!50.27.

Figure!50.27 Hand signal to move a rolling or traveling crane.

#### Installation Of Required Electric
#### Circuits And Fuel Lines
In addition to making provisions for the supply- and returnair ductwork connections between the rooftop unit and the
space below, electrical and fuel connections must also be made.
Depending on the equipment and installation, these lines may
be brought into the unit within the space occupied by the curb.
If such is the case, the sealing of the roof curb, by default, also
provides adequate sealing of the electrical and piping runs. If
the piping and electrical penetrations are made outside of the
curb area, a pitch pocket or pitch pan is often used. A pitch
pocket is a flanged piece of roof flashing positioned around
irregularly shaped roof penetrations. The pitch pocket must

then be properly sealed to prevent leaks. It is good field practice to avoid using pitch pockets whenever possible, as they
increase the chances of roof leaks, Figure!50.28.

#### 50.3 Economizers
Most rooftop packaged units are equipped with economizers,
Figure!50.29. Economizers are intended to perform two main
functions. One function is to help provide the correct amount


---

## PDF Page 302

1564

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure! 50.28 Pitch pockets are used when piping or conduits must
penetrate the roof. Photo by Eugene Silberstein

Figure 50.30 Controls used to sense outside-air and return-air conditions. Photo by Eugene Silberstein

Figure!50.29 A typical economizer.

content, of the outside air and/or the return air, Figure 50.30.
One of the important functions of these controls is to set the
high limit, or cut-out point, for economizer operation. The
high limit for an economizer is the point at which economizing
will end if the sensed conditions are above the desired levels.
The strategies for controlling the economizer’s high limit are:
-
-
-
-

Fixed dry-bulb
Differential dry-bulb
Fixed enthalpy
Differential enthalpy

#### Fixed Dry-Bulb
#### ECONOMIZER

of ventilation air to the structure as required under ASHRAE
Standard 62, which will be discussed later in this unit. The
second function is to help reduce cooling costs by allowing
outside air into the air-conditioning equipment when the outside air conditions are favorable and able to meet at least part
of the cooling needs of the structure. By using outside air to
help cool the structure, the vapor-compression refrigeration
system will not need to operate as frequently, thereby saving energy. This is referred to as economizing. But, how is it
determined if the outside air conditions are favorable or not
to help cool the structure?
Two common control types are used to help determine
if the outside air can be used to provide some system relief:
dry-bulb and enthalpy-sensing devices. Dry-bulb and enthalpy
sensors can each be used in conjunction with two common
control strategies to establish if the outside air is capable of
reducing the load on the cooling equipment. One method is to
measure the dry-bulb temperature of the outside air and/or the
return air, while the other is to measure the enthalpy, or heat

The fixed dry-bulb type of control is the least expensive and
is commonly found on older economizer systems. This type
of control utilizes a fixed set point for the outside air. If the
outside air is warmer than the set point, no economizing will
take place. This means that the amount of outside air being
brought into the structure will be in line with the ventilation requirements for the space. For example, if the set point
on the control is 68°F and the outside ambient temperature
is 70°F, the economizer mode will not be utilized. However,
if the outside ambient temperature is 65°F, the economizer
mode will be utilized, Figure 50.31.
Newer systems do not measure only the dry-bulb temperature of outside air, because the air’s actual heat content
cannot be determined and the operation of the economizer
will not be as accurate. Enthalpy controls are the norm
on new equipment. The term enthalpy refers to the total
heat content in the air, which accounts for both the temperature (sensible heat portion) and the moisture content
(latent heat portion) of the air. Consider the psychrometric
chart in Figure 50.32. If a dry-bulb thermometer indicates
that the outside-air temperature is 90°F, the enthalpy of
the outside air could be 45.3 Btu/lb if the relative humidity is 70%, or 35.2 Btu/lb if the relative humidity is 40%.
However, if an enthalpy control is used, the exact heat


---

## PDF Page 303

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure! 50.31 The set point of the fixed dry-bulb control sets the
boundary between the economizing and the non-economizing modes.
#### Fixed Dry-Bulb
#### Set Point

#### Outside Air
#### TEMPERATURE
#### Above Set Point

#### Outside Air
#### TEMPERATURE
#### Below Set Point

1565

enthalpy control measures the total heat content of the outside airstream. The total heat content measurement is then
compared to a preset set point in the control, which is often
close to 28 Btu/lb, but can be changed depending on the
particular climate in which the system is installed. If the
heat content of the outside air is greater than the set point,
the economizer is disabled. If the heat content of the outside
air is lower than the set point, the economizer is enabled,
Figure 50.33.

#### Differential Enthalpy
#### ECONOMIZING

#### No Economizing
688F

content of the air will be known and the economizer can
adjust accordingly. Enthalpy controls are discussed a little
later in this section.

#### Differential Dry-Bulb
Unlike the fixed dry-bulb control, the differential dry-bulb
control uses a variable set point for the outside air. This type
of control uses a return air temperature (RAT) sensor as well
as an outside air temperature (OAT) sensor. The differential
dry-bulb control compares the difference between the return
air temperature and the outside air temperature. If the outside
air temperature is higher than the return air temperature, the
economizer is disabled. If the outside air temperature is lower
than the return air temperature, the economizer is enabled.
Mathematically, the operation of the device looks like this:
If OAT 2 RAT . 0 ECONOMIZER DISABLED
If OAT 2 RAT , 0 ECONOMIZER ENABLED
For example, if the outside air temperature is 90°F and
the return air temperature is 70°F, we get:
#### Oat 2 Rat 5 90°F 2 70°F 5 20°F
Since 20 is greater than zero, the economizer is disabled.
On the other hand, if the outside air temperature is 60°F and
the return air temperature is 70°F, we get:
#### Oat 2 Rat 5 60°F 2 70°F 5 210°F
Since 210 is less than zero, the economizer is enabled.

The differential enthalpy high limit is a very expensive high
limit strategy. This control measures the enthalpy, or total
heat content (h), of the outside airstream as well as the total
heat content of the return airstream. These two values are
then compared to each other. If the heat content of the outside air, hOA, is greater than the heat content of the return
air, hRA, the economizer is disabled. If the heat content of the
outside air is lower than the heat content of the return air,
the economizer is enabled. The calculations are similar to
those used for the differential dry-bulb control, but enthalpy
is used instead of temperature as shown here:
If hOA 2 hRA . 0 ECONOMIZER DISABLED
If hOA 2 hRA , 0 ECONOMIZER ENABLED
For example, if the enthalpy of the outside air is 28.2 Btu/lb
and the enthalpy of the return air is 23.2 Btu/lb, we get:
hOA 2 hRA 5 28.2 Btu/lb 2 23.2 Btu/lb 5 5 Btu/lb
Since 5 is greater than zero, the economizer is disabled. On
the other hand, if the enthalpy of the outside air is 23.2 Btu/lb
and the enthalpy of the return air is 28.2 Btu/lb, we get:
hOA 2 hRA 5 23.2 Btu/lb 2 28.2 Btu/lb 5 25 Btu/lb
Since 25 is less than zero, the economizer is enabled,
Figure 50.34.
If the heat content of the outside air is lower than the heat
content of the indoor air and the system thermostat is calling
for cooling, the economizer can bring outside air into the system instead of operating the compressor. The term often used
to describe this is free-cooling, even though the evaporator
blower motor is operating to move the air. So, in reality, we
are not getting free-cooling, but the cooling costs are greatly
reduced.

#### Fixed Enthalpy

#### 50.4 Economizer Modes
#### Of Operation

The fixed enthalpy high limit is more sophisticated than
the dry-bulb high limit controls. Enthalpy sensors include
both solid-state temperature and humidity sensors. The

The economizer is able to increase or decrease the amount of
outside air that is brought into the structure with two dampers.
One damper is located in the return-airstream and the other


---

## PDF Page 304

Dry-Bulb F

Wet-bulb,
Dew Point or
Saturation
Temperature F

12

25

30

20%

40%

80%
60%

+0.1

35

35
Btu
+0.2

40

Btu

+0.3

Btu
tu

45

B
+0.4

45

+0.5

50

Btu

50

55

55

#### Below 32°F Properties And Enthalpy Deviation Lines Are For Ice

20

25

30

17
16
15
14
13

12

11

10

9

8

7

40

19

18
cu ft
12.5

21
20

24
23
22

26
25

31
30

60

60

29

34

65

u

33
Bt
–0
.2

32

35

37
36
u

40

70

38
Bt
.4
–0

65

70

7

39
u
Bt
.6
–0

0%

46

75

60

41

42

43

75
R

%
90
–

44

45

um

40

80

85

85

90

90

Enthalpy at saturation Btu
per pound of dry air

10%

20%

%
30

%

80

48
%
50

%

ela
tiv
eH

80
%
tu
0.8
B

28
27
cu ft
13.0

1B

tu
-0.

47
cu ft

95

95

100

100

105

105

0

10

0
110

.001

.002

20

.003

.004

.005

.006
40

.008
.007

30

.80
.85
.90
.95

.75

.70

.65

.60

.55

.50

.45

.40

.35

#### .010 Sensible
#### HEAT
.009
#### FACTOR

.011

.012

.013

.014

50

60

70

80

90

100

.016
110

.015

.017

.018

.019

.020

.021

.022

.023

.024

.025

120

130

140

150

160

170

180

Grains of moisture Pounds of moisture
per pound
per pound
of dry air
of dry air

-0.3 Btu
of dry air

Enthalpy derivation Btu
per poun
d

idi
ty
13.5

-0.2
Btu
cu ft
14.0

per air
f dry

u ft

pou

49

Figure!50.32 At 90°F, the heat content of the outside air is 45.3 Btu/lb if the relative humidity is 70%, and 35.2 Btu/lb if the relative humidity is 40%. Reproduced, courtesy of Carrier Corp.

nd o
c
14.5

1566
Section 10 Commercial Air-Conditioning and Chilled-Water Systems


---

## PDF Page 305

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure!50.33 Diagram showing the economizing and non-economizing
regions for a fixed enthalpy control.
#### Fixed Enthalpy
#### Set Point

#### Enthalpy Of
#### Outside Air
#### Above Set Point

#### Enthalpy Of
#### Outside Air
#### Below Set Point

#### No Economizing

#### ECONOMIZING

is located in the outside-airstream, Figure 50.35. These
dampers are referred to as opposing dampers, meaning that
if one closes, the other opens and vice-versa. If the outsideair conditions do not warrant free-cooling, then the outsideair damper will close to its minimum position, delivering
approximately 10% outside air, and the return air damper
will be completely open, Figure 50.36. If the heat content
of the outside air is low enough, the outside-air damper will
be completely open and the return-air damper will be completely closed, Figure 50.37. In almost all cases, both dampers will be open at least partially to allow for an outside-air/
return-air mixture. All across the country, building codes
require that a certain amount of outside air be brought into a
structure, regardless of the outside-air conditions. So, even if
the heat content of the outside air is very high, the outside-air
damper will move to its minimum setting, which is often in the
10% range. It should be noted that when outside air is brought
in, the structure could become pressurized. To prevent this,
some type of exhaust mechanism must be in place. Refer
back to Figure 50.5 for a diagram of a sample rooftop system
that incorporates the process of exhausting air.
NOTE: In order to operate properly, the economizer must
be set up to meet the requirements of the system and local building codes. Improperly installed, configured, or maintained economizers can result in poor indoor air quality and increased system
operating costs. -
There are four modes of operation for systems that are
equipped with economizers. These modes are:
-
-
-
-

Heating mode
Modulating mode
Integrated mode
Mechanical mode

#### Heating Mode
Heating mode refers to the mode of operation during which
there is no call for cooling, and the heating portion of the

1567

system is energized. In this mode of operation, the outside
air is typically below 30°F. Since the outside air is very cold
and the system is operating in the heating mode, only the
minimum amount of outside air is brought into the space.
If the minimum amount of outside air is 10%, the dampers
will close to allow only 10% outside air into the system; the
remaining 90% of the airstream will be from the return airstream from the occupied space, Figure 50.36.

#### Modulating Mode
Modulated economizer mode, or just modulating mode,
refers to the mode of operation during which there is a call
for cooling, but the outside ambient temperature is low;
typically between 30°F and 50°F. Since the outside air is cold
and the system is calling for cooling, the outside airstream
can be used to meet the cooling needs of the structure. In
this mode the system compressors do not operate. The
outside and return air dampers open and close to provide
the needed cooling for the space. When the cooling load is
relatively low, there is more return air than outside air in
the mixed airstream, Figure 50.36. As the cooling load in
the space increases, the amount of outside air being brought
in increases, and the amount of return air in the mixed airstream is reduced, Figure 50.35. Maximum “free-cooling”
occurs when the outside air dampers are 100% open and the
return air is reduced to 0%, Figure 50.37. Modulating mode
is often referred to as “free-cooling,” but the system blowers
are still operating, so there are still energy costs associated
with this mode of operation.

#### Integrated Mode
Integrated mode refers to the mode of operation during
which there is a call for cooling, but the outside ambient temperature is relatively mild, typically between 55°F and 75°F.
Since the outside air is cool, but not cold, the outside airstream can be used to meet some of the cooling needs of the
structure. In this mode of operation, the system compressors are operating to provide the remainder of the needed
cooling capacity. During integrated mode, the outside air
dampers are open 100% and the return air dampers are fully
closed, Figure 50.37. As the load on the system increases, the
mechanical cooling system must contribute more to meet the
cooling needs of the occupied space.

#### Mechanical Mode
Mechanical cooling mode, or mechanical mode, refers to the
mode of operation during which there is a call for cooling,
but the outside ambient temperature is too warm (usually
above 75°F) to provide any assistance in satisfying the cooling requirements for the conditioned space. At this point the


---

## PDF Page 306

Dry-Bulb F

Wet-bulb,
Dew Point or
Saturation
Temperature F

12

11

25

25

30

20%

40%

80%
60%

30
B
+0.1

35

35
tu
+0.2

40

Btu

40

+0.3

Btu

45

Btu
+0.4

45

+0.5

50

Btu

50

55

55

#### Below 328F Properties And Enthalpy Deviation Lines Are For Ice

20

10

9

8

7

12

15
14
13

16

17

18
cu ft
12.5

20
19

23
22
21

26
25
24

28
27
cu ft
13.0

60

60

32
31
30
29

34

65

u

33
Bt
.2
–0

37
36
35

39

70

38
tu
.4
B
–0

65

70

7

40
u
Bt
.6
–0

43
42
41

%
90
–

75
R

%
80
tu
0.8
B

46
45

m

44

0%
75

49

80

48
47

Hu
ve
ela
ti

80

10%

20%

%
30

%
40

%
50

%
60

tu
85

-0.
1B

85

90

90

95

95

-0.2
cu ft
14.0

idi
ty
cu ft
13.5

100

100

105

105

0

10

0
110

.001

.002

20

.003

.004

.005

.006
40

.008
.007

30

.80
.85
.90
.95

.75

.70

.65

.60

.55

.50

.45

.40

.35

#### .010 Sensible
#### HEAT
#### FACTOR
.009

.011

.012

.013

50

60

70

80

90

.014

.015

.016
110
100

.017

.018

.019

.020

.021

.022

.023

.024

.025

120

130

140

150

160

170

180

Grains of moisture Pounds of moisture
per pound
per pound
of dry air
of dry air

-0.3 Btu

air

und of dr
y
Enthalpy derivation Btu
per po

Enthalpy at saturation Btu
per pound of dry air

per air
dry

Btu

Figure!50.34 Heat content of the outside air is 23.2Btu/lb, which is lower than the 28.2 Btu/lb heat content of the indoor air. Reproduced, courtesy of Carrier Corp.

f
nd o
cu ft

pou
14.5

1568
Section 10 Commercial Air-Conditioning and Chilled-Water Systems


---

## PDF Page 307

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure!50.35 Return-air and outside-air dampers.

#### Mixed Air To
#### Filters And
#### Cooling Coil

1569

Figure!50.37 The outside air damper will open fully when the outside
air can meet the cooling requirements of the space.

#### Outside Air

#### 100% Outside Air
#### To Filters And
#### Cooling Coil
#### 100% Outside Air
#### BEING
#### INTRODUCED

#### Return Air From
#### Conditioned Space
#### No Return Air From
#### Conditioned Space

economizer is disabled and the outside air damper returns
to its minimum position, Figure 50.36. The mixed airstream
is cooled by the mechanical cooling system only. As the
load on the system increases, the mechanical cooling system
must ramp up its capacity to meet the cooling needs of the
occupied space.

#### 50.5 Ashrae Standard 62
ASHRAE Standard 62, a document that is constantly updated
and revised, establishes the standard for the design of ventilation systems to provide acceptable indoor air quality levels
that are intended to minimize the potential for adverse health
effects. Standard 62 was first created in 1973 and has undergone many changes since then. Most local building codes
across the country reference Standard 62 as the guideline for
establishing ventilation levels in commercial, industrial, and
residential structures.
Although indoor air quality (IAQ) is the major issue
addressed in Standard 62, acceptable IAQ levels cannot be

maintained by tackling a single air-related element. Instead,
acceptable indoor air quality can best be attained when air
contamination sources, ventilation, air cleanliness, air movement, air filtration, and relative humidity are all maintained
within acceptable ranges, levels, and limits. Indoor air quality
issues can be greatly reduced when emphasis is placed on
these items by the building’s maintenance staff. Indoor air
quality issues are discussed in more detail in Unit!34, “Indoor
Air Quality.”
One important aspect of ASHRAE Standard 62 addresses
the quality of ventilation air and how air contaminants can
enter a building through the system’s economizer. Standard 62 states that make up air inlets are to be located so
that they help minimize contamination of the system air.
This alerts the system designer and installer to be aware of
any exhaust vents, flue pipes, automobile exhaust sources,
cooling towers, garbage dumpsters, or other similar contaminant sources when selecting the location for make up
air ducts.

Figure!50.36 The outside-air damper will close when the outside air conditions do not warrant free-cooling.

#### 90% Return Air/
#### 10% Outside Air
#### To Filters And
#### Cooling Coil

#### Minimum Amount Of
#### Outside Air Being
#### Introduced For
#### VENTILATION

#### Return Air From
#### Conditioned Space


---

## PDF Page 308

1570

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

#### 50.6 Demand Control
#### Ventilation (Dcv)
In traditional “outside-air” air-conditioning systems, the
amount of outside air that is introduced to the system can
never be lower than the amount permitted by the minimum
allowable setting on the economizer. This minimum economizer setting is established by the system designer to ensure
that the guidelines of ASHRAE Standard 62 are adhered to.
The system designer chooses this minimum setting based on
what the expected occupancy of the building will be, not
what the actual occupancy is at any given time. If an office
building is nearly empty at 6:00 PM, the amount of outside
air being introduced to the space at that time will be the same
as the amount of air introduced when it is near full capacity
at 10:00 in the morning. It is easy to see that the amount of
outside air needed for adequate ventilation is much lower
at 6:00 PM than at 10:00 AM. By utilizing a strategy called
demand control ventilation, DCV, the amount of outside air
being brought in can be varied based on the actual occupancy
level in the structure. In applications where there are numerous, separate conditioned areas, such as in the case of a multiplex movie theater, the amount of outside air can be adjusted
depending on the actual number of people in each individual
theater. Carbon dioxide-sensing controls, Figure 50.38, are
often used in conjunction with DCV modules to adjust the
amount of outside air being brought into a particular area,
based on the ventilation needs at that particular point in time.

#### How Demand Control
#### Ventilation (Dcv) Works
The demand control ventilation system controls the amount
of outside air that needs to be brought to the occupied
Figure!50.38 A carbon dioxide sensor. Photo by Eugene Silberstein

space for ventilation by estimating the occupancy level in
a particular occupied area. The control system does this by
measuring the levels of carbon dioxide, CO2, in the space.
Since we produce carbon dioxide when we breathe, as the
number of people in a space increases, the level of carbon
dioxide in the space will increase as well. Similarly, as the
occupancy level in an area drops, so does the CO2 level. If
the occupancy level in a particular area greatly decreases,
the amount of outside air required drops as well. In many
instances, the required amount of outside air will be less
than if the outside air damper were to be positioned at its
minimum setting.
A number of existing information streams can be used
in conjunction with the DCV system to help it operate more
efficiently. In the case of the movie theater, the box office
has computerized data on how many tickets are sold for
each individual theater at each specific showtime. The DCV
system, if properly configured and equipped, can adjust the
amount of ventilation air provided to each theater based
on the number of people who will be occupying the theater.
The ventilation rates can therefore be different for each theater in the multiplex and for each showing of a particular
film. In many instances, office buildings are equipped with
sensors that turn the lighting off in a particular area if the
room has been vacant for a period of time. These sensors can
be linked to the DCV control system to reduce the amount
of ventilation air when an area is no longer occupied.

#### The Carbon Dioxide (Co2) Sensors
As mentioned, the DCV control strategy estimates the actual
occupancy level in a space based on the level of carbon
dioxide sensed. In order for the carbon dioxide reading to be
accurate, sensor placement is extremely important. Improperly positioned sensors may or may not provide an accurate
representation of the entire space. Sensors should not be
placed in or near an entryway or in the corner of an area.
Poorly chosen sensor locations may result in CO2 readings
that are either too high or too low.
Control strategies might employ a single CO2 sensor or
multiple sensors located throughout the structure. A single
sensor would typically be positioned in the return airstream
and would sense the average of all returning airstreams. In
this case, it would not be possible to vary the amount of ventilation air to individual areas. When used in conjunction
with a variable air volume (VAV) system, carbon dioxide sensors can be positioned in each zoned area. When configured
like this, the amount of ventilation air can be tailored to the
needs of each conditioned area.
As with any control strategy, proper installation, start-up,
and maintenance will help ensure successful system operation down the road. The economizer and its controls must
be properly programmed to work correctly with the input
from the carbon dioxide sensors. Improper installation,


---

## PDF Page 309

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

programming, or maintenance can negate any of the benefits
systems of this type are intended to provide. Improper economizer damper settings may under- or overventilate an area,
resulting in increased cooling costs.

#### 50.7 Traditional
#### Constant-Volume Air
#### Distribution Methods
Most older-generation air-conditioning systems were designed
to circulate constant volumes of air to each location served
whenever the system called for blower operation. When the
blower was off, no air at all was circulated through the duct
system. When the blower cycled on, it delivered its design
air volume through the main trunk line on the air distribution system. This air was then delivered to the occupied space
through the supply registers and grilles. The next generation
of air-conditioning systems allowed for the zoning of occupied spaces.
The process of zoning involves the separation of the
occupied areas by similar heating or cooling needs. For
example, areas located on the west side of a single-story
office building may have similar heating and cooling patterns, just as the areas located on the east side of the same
building might have similar air-conditioning requirements.
In this simple case, the east side of the building can be
treated as one zone, and the west side can be treated as
a second zone. The duct system is designed with a set of
dampers that open or close to either allow airflow to a particular zone or prevent air from reaching a zone. When neither zone is calling for airflow, the blower will cycle off.
When only one zone is calling for blower operation, the
other zone damper will be closed and the blower motor will
operate at a lower speed to deliver the required amount of
airflow to the zone that is calling. When both zones are calling for blower operation, both zone dampers will open and
the motor will operate at high speed to deliver the amount
of air desired. In any case, the amount of air being delivered
to a particular zone is either zero or the design air volume.
With the introduction of variable air volume, VAV, systems,
the air-conditioning equipment can modulate the airflow to
the occupied spaces, allowing for more even space conditioning, increased energy efficiency, and a longer expected
life cycle for the equipment.

#### 50.8 Variable Air Volume
#### (Vav) Systems
As the name implies, variable air volume systems are designed
to vary the amount of air that is introduced to an area. Some
air distribution systems are designed as all-or-nothing delivery systems, but the VAV system can modulate and regulate

1571

the amount of air that actually reaches each location in the
conditioned space. The airflow requirements of a particular
area depend on a number of factors that include, but are not
limited to, the cooling requirements of the space, the heating requirements, the ventilation requirements, and the occupancy levels in the space.
Just like conventional rooftop packaged equipment, the
typical VAV system is equipped with an economizer, air filters, a mixing box for the return and outside air, a heat
source for the heating mode operation, and the four main
system components that make up the vapor-compression
refrigeration cycle. The main difference between a VAV
rooftop packaged unit and a conventional rooftop packaged unit is the supply blower. The supply blower on the
VAV system has the ability to deliver varying amounts of
air based on the needs of the conditioned space. In addition
to the variable volume blower, the VAV system also relies
on individual terminal units that are located in each zone.
These terminal units are typically equipped with a damper,
an air pressure sensor, a reheat coil, and the devices needed
to properly control damper position and the rate of hot
water flow through the reheat coil in response to the temperature and ventilation requirements of the space. Some
VAV boxes or terminal units are equipped with separate
blowers or fans.
In order to deliver different volumes of air to various areas in an occupied space, the blowers used on VAV
systems must be able to modulate their speeds to accommodate the changing needs of the system. Motor speed
modulation involves more than simply changing back and
forth between a motor’s high-speed winding and its lowspeed winding, as in the case of a conventional heating and
cooling system.
As the system needs change, dampers open and close to
supply more or less air to the individually controlled zoned
areas. As these dampers open and close, the pressures in the air
distribution system change as well. Strategically placed sensors measure the pressures in the duct system and determine
the speed at which the blower should operate. This information is then sent along to the motor’s control circuitry and
the delivered air volume is adjusted accordingly. A method
commonly used to alter the motor’s speed is a variable frequency drive, or VFD. The VFD modulates the frequency of
the supply power’s sine wave to reduce the effective speed
of the motor. These drives and other variable motor speed
strategies are discussed in more detail in Unit!17, “Types of
Electric Motors.”
When the demand for cooling in a structure is reduced,
the dampers that control the airflow to the various locations
begin to close. This creates a restriction in the air distribution
system and the pressure in the system increases. Less air is
being introduced to the occupied space because of the closing
dampers and the pressure in the duct system continues to rise.
Sensors in the ducts register this increase in static pressure
and send a signal to the control system to slow the motor


---

## PDF Page 310

1572

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

down. By slowing the motor down, the pressure in the duct
system is reduced to an acceptable level as determined by the
parameters of the control system.

Figure!50.39 (A) A cooling and heating VAV box. (B) Air pressure sensor and damper. (C) Control devices in the VAV box. Photos by Eugene
Silberstein

#### 50.9 Vav Boxes And
#### Terminal Units
The VAV boxes or terminal units can be configured in a
number of different ways, depending on the needs of the
structure. There are four common types of VAV boxes; quite
often, a particular installation may use multiple types to
meet the heating/cooling/ventilation needs of the conditioned
space. The four common types of VAV boxes are cooling
and heating, cooling only, parallel blower-assisted, and series
blower-assisted.
The cooling and heating VAV box is made up of the
damper, air pressure sensor, reheat coil, and the required
control devices, Figure!50.39. A reheat coil is typically a hot
water coil but, in some applications, can be an electric coil.
The reheat coil can be used to temper air that is flowing into
the occupied space in the cooling or ventilation modes, or to
heat the air in the heating mode.
The cooling-only VAV box is made up of the damper, air
pressure sensor, and the controls needed to properly position
the damper for the desired airflow rate. There is no reheat
coil on the cooling-only VAV box.
The blower-assisted VAV boxes include additional blowers that introduce air from the space above the occupied
areas into the VAV box cabinet. This allows air from the
ceiling to mix with the conditioned air being supplied to the
room. In the parallel blower-assisted VAV configuration, a
small blower is energized when it is desired that ceiling air be
mixed with the main airstream prior to entering the conditioned space, Figure!50.40.
In the cooling mode, the damper opens and closes as long
as the need for cooling remains. As the space temperature nears
the set point for the space, the damper begins to close. When
the space temperature reaches the set point, the damper in the
VAV box for that particular area will be at its minimum position, Figure!50.41. This minimum position allows for proper
ventilation as required under ASHRAE Standard 62. (More
information on this standard can be found elsewhere in this
unit.) If, at the minimum damper setting, the air being supplied
continues to cool the space below the desired temperature, the
blower cycles on to mix ceiling cavity air with the cooler supply air. This tempers the air just enough to reduce the cooling
effect on the occupied space, Figure!50.42. Reheat coils can be
added to the parallel blower-assisted VAV box for additional
tempering and for heating the air in the cooler winter months.
A larger blower is used in the series blower-assisted VAV
configuration. This blower is energized all the time, as long
as the area is occupied, even if there is no call for heating or
cooling, Figure!50.43. If the zone is calling for cooling, the

(A)

(B)

(C)


---

## PDF Page 311

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure!50.40 A parallel blower-assisted VAV box.

1573

Figure!50.42 If the temperature of the space continues to drop, even at
the minimum damper position, the VAV blower cycles on to mix warmer
ceiling air with the colder supply air.

#### Branch Duct

#### Open To
#### CEILING
#### PLENUM

#### Vav Box
#### CONTROLS

#### DAMPER
#### PRESSURE
#### SENSOR
#### BLOWER

#### Damper In
#### Minimum Position
#### BLOWER
#### Cycles On

#### Air To
#### OCCUPIED
#### SPACE

#### Tempered Air

Figure!50.41 As the cooling load on the system is reduced, the damper
closes to send less air to the occupied space.

Figure!50.43 A series blower-assisted VAV box.
#### Branch Duct

#### DAMPER
#### Vav Box
#### CONTROLS

#### Open To
#### CEILING
#### PLENUM

#### Damper In
#### Minimum Position
#### Blower Is Not
#### OPERATING

#### Blower Is
#### OPERATING
#### All The Time


---

## PDF Page 312

1574

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.44 As the cooling load is reduced, the blower pulls air from
the warmer ceiling cavity to temper the air.
#### Branch Duct

#### Vav Box
#### CONTROLS

#### Two-Way Modulating Valves
When a two-way modulating valve is used to control the flow
of hot water through a reheat coil, the rate of flow varies
with the needs of the particular zone. The valve is typically
installed at the outlet of the reheat coil, Figure!50.45. Since
the valve modulates the flow of hot water, precautions must
be taken to avoid dead-heading the circulating pump. To prevent this, pumps that can vary flow rates must be used. As
the need for hot water declines, the pump will slow down as
needed. Since two-way modulating valves can, under some
circumstances, be completely closed off, the possibility of coil
freezing exists, so precautionary actions must be taken.

#### Three-Way Modulating Valves
#### Open To
#### CEILING
#### PLENUM

#### Blower Is
#### Operating All
#### The Time

damper on the VAV will be open and the blower will deliver
cooled air to the conditioned space. If there is no call for
cooling, the damper on the VAV will be closed and the blower
will deliver air from the ceiling cavity to the occupied space,
Figure!50.44.

When a three-way modulating valve is used to control the flow
of hot water through a reheat coil, the rate of flow circulated
by the pump remains constant. Even though the amount of
water needed for reheat might vary, the unwanted volume
of hot water flows through a bypass pipe that is connected
across the coil, Figure!50.46. The valve is typically installed at
the outlet of the reheat coil. Constant volume pumps can be
used in conjunction with three-way modulating valve systems
because they deliver a constant flow of water. The two extreme
settings on the three-way valve allow for all of the hot water to
be directed through the reheat coil or all of the water to bypass
the reheat coil. In most cases, the actual position of the valve
will allow at least some flow through both the reheat coil and
the bypass line, Figure!50.47. Systems with three-way modulating valves are less likely to freeze, but precautions should
be taken, as freezing could result in the event of pump failure.
Figure!50.45 Reheat coil with a two-way modulating valve.

#### 50.10 Hot Water In The
#### Reheat Coils
Some VAV boxes or terminal units are equipped with reheat
coils. These coils are intended to temper air as needed when
cooling or ventilation is called for or to heat the air when an
area is calling for heating. Reheat coils are typically either of
the electric resistive type or of the hydronic, hot water, type.
Electric resistive reheat coils are similar to the electric heaters
discussed in Unit!30, “Electric Heat”; refer to that unit for
more information.
As with any hot water coil, precautions should be taken
to prevent it from freezing. The possibility of freezing is
greater when the water flow has been stopped completely.
There are two common piping configurations that are used
on hot water reheat coils and utilize either a two-way or a
three-way modulating valve.

#### Reheat Coil

#### Two-Way Modulating Valve


---

## PDF Page 313

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure!50.46 Reheat coil with a three-way modulating valve.

#### Reheat Coil

in a number of ways, depending on the equipment used. Some
common chilled-water VAV system setups include:
Water-cooled chilled-water system in the basement of the
building with rooftop VAV air handlers, Figure!50.48.
Water-cooled chilled-water system in the basement of
building with VAV air handlers located on each floor
of the building, Figure!50.49.
Air-cooled chilled-water system in the basement of the
building with an outdoor air-cooled condenser and
VAV air handlers, Figure!50.50.
Air-cooled chilled-water system in the basement of the
building with an outdoor air-cooled condenser and
VAV air handlers located on each floor of the building, Figure!50.51.

#### Bypass Line

#### THREE-WAY
#### Modulating Valve

#### 50.11 Chilled-Water
#### Vav Systems
Variable air volume systems can be used in conjunction with
conventional, vapor-compression refrigeration systems or
with chilled-water systems. When variable air volume technology is incorporated into an air-cooled, conventional system,
the system is commonly packaged equipment. When the VAV
technology is incorporated into a chilled-water system, the
system is most often configured as a split system, where the
chiller is positioned in a remote location compared to that of
the air handler. Chilled-water VAV systems can be configured

Just as with a rooftop packaged VAV system, a chilledwater VAV system typically incorporates a means of exhausting air from the system, bringing outside air into the
system; filtering, cooling, heating , and tempering the air;
and delivering the treated air back to the occupied space. The
main difference between the configurations is that a rooftop
packaged unit also contains all components of the refrigerant-carrying circuit while the chilled-water system does not.
In the case of the packaged unit, all refrigeration-related
repair work is done at the unit. In the case of the chilledwater system, the air handler consists of two water coils: one
for chilled water and one for hot water. Refrigerant-related
repairs in the chiller are performed at the chiller location.

#### Protecting The Chilled-Water
#### Vav From Freezing
Since the air handlers on a chilled-water VAV system contain
water, precautions must be taken to protect the coils from
freezing. It is important to remember that the outside air

Figure!50.47 Possible positions of the three-way modulating valve.

#### BYPASS
#### LINE

#### FROM
#### REHEAT
#### COIL

#### BYPASS
#### LINE

#### FROM
#### REHEAT
#### COIL

#### BYPASS
#### LINE

#### FROM
#### REHEAT
#### COIL

#### RETURN
#### LINE
(A)

1575

#### RETURN
#### LINE
(B)

#### RETURN
#### LINE
(C)


---

## PDF Page 314

1576

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.48 Water-cooled chilled-water system with rooftop VAV air handlers.

#### FILTERS
#### Exhaust Air

#### CHILLED-WATER
#### COIL
#### Hot Water Coil
#### BLOWER

#### Mixed Air

#### Ventilation Air
#### ROOF
#### Supply Air To
#### Vav Boxes

#### Return Air From
#### CONDITIONED
#### SPACE
#### Cooling Tower

#### CHILLED
#### WATER
#### SUPPLY

HOT
#### WATER
#### SUPPLY

#### CHILLED
#### WATER
#### RETURN

HOT
#### WATER
#### RETURN

#### Water To Watercooled Condenser Coil
#### BOILER

#### Water From Watercooled Condenser Coil

#### WATERCOOLED
#### CHILLER
#### BASEMENT

brought into the system for ventilation can be cold enough
to freeze the water in the coils. Even if the return air from
the occupied space is well above the freezing point, outside
airstreams and return airstreams do not always mix well.
Since colder air is more dense than warmer air, the colder
outside air may fall to the lower portion of the mixing box,
while the warmer return air from the space may occupy the
upper portion. This condition has the potential to allow
very cold air to pass through the coils, resulting in a freezeup. A number of precautions can be taken to prevent coil
freeze-up. These include heating the outside air as it enters
the system, adding antifreeze to the water in the chilledwater piping circuit, or draining the chilled-water coils in
the colder months.
HEATING THE OUTSIDE AIR AS IT ENTERS THE SYSTEM. In

geographic areas where subfreezing temperatures occur,

a thermostat can be positioned in the outside ventilation
airstream to detect when the outside air is cold enough to
cause coil freezing. This temperature sensor, typically called
a freezestat, is intended to energize a heater circuit that will
heat the ventilation air prior to mixing and passing through
the water coils. When the temperature of the ventilation air is
above the freezing point, the heaters are not activated. The heaters are typically electric resistive-type heaters. If other methods,
such as hot water or steam, are used to heat the air, these coils
must also be protected from freezing. In this case, the solution
to the problem results in duplicating the initial problem.
#### Adding Antifreeze To The Water In The Chilled-Water
PIPING CIRCUIT. Another method of preventing freezing is

to mix the water with an antifreeze, such as ethylene glycol.
Adding antifreeze to the water lowers the freezing temperature of the coil. As the amount of antifreeze in the mixture


---

## PDF Page 315

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1577

Figure!50.49 Water-cooled chilled-water system with VAV air handlers on each floor of the building.

#### Exhaust Air

#### Mixed Air

#### Ventilation Air

#### Return Air
#### From Space

#### Exhaust Air

#### Supply Air To
#### Vav Boxes

#### Mixed Air

#### Ventilation Air

#### Return Air
#### From Space

#### Supply Air To
#### Vav Boxes

#### Cooling Tower
#### BOILER
#### Water Cooled
#### CHILLER
#### BASEMENT

increases, the freezing point of the coil drops further. Different formulations of glycol also affect the freezing point. The
following table provides information regarding the approximate range of freezing temperatures for various concentrations of ethylene glycol mixed with water.
Percentage
of Ethylene
Glycol

Freezing
Temperature
in Degrees
Fahrenheit

Freezing
Temperature
in Degrees
Celsius

0%

32°F

0°C

10%

23°F to 26°F

25°C to 23°C

20%

14°F to 20°F

210°C to 27°C

30%

2°F to 8°F

217°C to 213°C

40%

213°F to 210°F

225°C to 223°C

50%

236°F to 230°F

238°C to 234°C

Upon initial inspection, it might seem obvious that it is definitely better to add more ethylene glycol to the mixture, as
this will greatly lower the freezing temperature of the water/
antifreeze mixture. But there are some drawbacks to adding
more antifreeze than needed. It reduces the heat-transfer rate
of the solution and requires larger pumps to circulate the
solution through the piping.
The concept of specific heat was discussed back in
Unit! 1, “Heat, Temperature, and Pressure.” The discussion
established that the specific heat of water is 1.0 Btu/lb°F.
As impurities are mixed with the water, the specific heat
capacity of the water changes. At 40°F, a mixture of 30%
glycol and 70% water will have a specific heat capacity of
about 0.89 Btu/lb°F. This is about a 10% reduction in the
ability of the solution to transfer heat. If the percentages of
glycol and water are changed to create a 50/50 mixture, the
specific heat capacity drops to about 0.795 Btu/lb°F. This
equates to a 20% reduction in heat-transfer capability. The


---

## PDF Page 316

1578

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.50 Air-cooled chilled-water system with rooftop VAV air handlers.
#### Chilled-Water Coil
#### FILTERS

#### Hot Water Coil
#### BLOWER

#### Exhaust Air

#### Mixed Air

#### Ventilation Air
#### ROOF
#### Supply Air To
#### Vav Boxes

#### Return Air From
#### CONDITIONED
#### SPACE
#### AIR-COOLED
#### CONDENSER

#### CHILLED
#### WATER
#### SUPPLY

HOT
#### WATER
#### SUPPLY

#### CHILLED
#### WATER
#### RETURN

HOT
#### WATER
#### RETURN

#### Liquid Line
#### BOILER

#### Discharge Line
#### AIRCOOLED
#### CHILLER

decision about whether to add ethylene glycol to the system
must be made early in the design process, as this will have a
major effect on the amount of fluid that needs to be circulated through the system.
Another major concern in using ethylene glycol as an
additive for freeze protection is the issue of viscosity. The
viscosity, or thickness, of glycol is much greater than that
of water. This increase in viscosity means that it is harder to
pump and the head loss in the system will be increased. In
Unit!33, “Hydronic Heat,” we discussed the concept of “feet
of head” and established that a pressure of 1 psig could raise
a column of water 2.31 feet, Figure!50.52. In the case of a
glycol/water mix, this conversion is no longer accurate, since
we are not dealing with pure water. If the addition of ethylene
glycol resulted in a 50% increase in head loss, then we would
need a pump that was 50% larger to effectively circulate the
antifreeze/water mixture. Once again, the decision about

#### BASEMENT

whether or not to add ethylene glycol to the system must be
made early in the design process, as this will have a major
effect on the size and capacity of the pump that is selected for
the particular application.
SAFETY PRECAUTION: Ethylene glycol should not be
ingested. Although it has a sweet taste, once ingested it can form
glycolic and oxalic acid, which can have a negative effect on the
central nervous system, the heart, and the kidneys. If treatment for
ingestion is not received, death can result. -
#### Draining The Chilled-Water Coils In The Colder
MONTHS. One way to avoid the negative effects of add-

ing antifreeze to the system or employing heaters to prevent freezing is to remove the water from the chilled-water
coils altogether. This is the most labor-intensive option but
eliminates all possibility of coil freezing, provided that the
draining process is performed properly. In order to effectively


---

## PDF Page 317

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1579

Figure!50.51 Air-cooled chilled-water system with VAV air handlers on each floor of the building.

#### Exhaust Air

#### Mixed Air

#### Ventilation Air

#### Return Air
#### From Space

#### Exhaust Air

#### Supply Air To
#### Vav Boxes

#### Mixed Air

#### Ventilation Air

#### Return Air
#### From Space

#### Supply Air To
#### Vav Boxes

#### AIR-COOLED
#### CONDENSER
#### BOILER
#### AIRCOOLED
#### CHILLER
#### BASEMENT
Figure!50.52 One psig of pressure can lift a column of water 2.309 feet.

1 psig

#### MANOMETER

#### Pipe With Pressure
OF 1 psig

#### 2.309 Feet
#### (27.7 Inches)

drain the chilled-water coil, there must be a drain port at
the coil, along with a vent port and a means to valve off the
coil from the rest of the chilled-water piping arrangement,
Figure!50.53.

To properly drain the coil, it must first be isolated from
the rest of the chilled-water piping circuit by closing the supply
and return water valves, Figure! 50.54. The vent port should
then be opened. This will allow air to flow into the coil as the
water is drained from the bottom. A hose should be connected
to the drain port on the coil and be directed outside, to a floor
drain, or to another location where the draining water will not
pose a problem. The drain port can then be opened to drain the
coil, Figure!50.55. Once the coil has been drained, it is a good
idea to push pressurized air through the vent port to push any
remaining water out of the coil. Once this has been done, the
drain valve should be closed and some glycol should be pumped
into the coil, Figure!50.56. This will help prevent any remaining water from freezing. The vent port can be left open for the
winter, but proper signage should be posted alerting other technicians that the valve is open. Should they open the isolation
valves without first checking the position of the vent port, a
flood could result. However, if the draining process is properly
performed, closing the vent port will not pose a problem.


---

## PDF Page 318

1580

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.53 Piping arrangement for effective reheat coil draining.

#### VENT

#### Ball Valve

#### Reheat Coil

#### Ball Valve

#### DRAIN

#### Hot Water Supply And
#### RETURN

To put the coil back into operation, the glycol should
first be drained. This is accomplished by opening the vent
port and then opening the drain port. The glycol should be
captured in a container and stored for the next time the coil
needs to be drained, Figure! 50.57. Blowing pressurized air
through the vent port helps ensure that all of the antifreeze
has been removed from the coil.
Once the antifreeze has been removed, the vent and drain
ports should be closed. Then the lower isolation valve on the
main chilled-water circuit can be opened slightly. This will
allow water to flow into the coil. Once water begins to flow
into the coil, the vent port can be opened slightly. This will
purge the air from the chilled-water coil, Figure!50.58. Water
is allowed to enter the coil until it flows from the vent port.
Once that happens, the vent port is closed and the upper isolation valve is opened.

#### 50.12 Variable Refrigerant
#### Flow (Vrf) Systems
Unlike the VAV systems described in the previous section of
this unit, variable refrigerant flow (VRF) systems modulate
the flow of refrigerant that is pumped through the system.

Variable refrigerant flow systems are able to operate effectively and efficiently within a wide range of capacities by
changing the speed at which the system compressor or compressors operate by means of inverter-controlled compressor
motors. Inverters change the frequency of the power supplied
to a motor to alter the speed. (Inverters are discussed in more
detail in Unit!17, “Types of Electric Motors,” and in Unit!26,
“Applications of Refrigeration Systems.”) The control system
for the inverter-controlled compressor motors sense, among
other things, the saturation temperatures and pressures of
the refrigerant to modulate the volume of refrigerant that
is pumped by the system compressors. In addition to the
inverter-controlled compressors, variable airflow systems can
also use inverter-controlled fan motors to modulate the rate
of airflow through the outdoor coils.
Variable refrigerant flow systems can be configured as
cooling-only, as heat pumps, or as heat pump systems with
heat recovery. Cooling-only systems are capable of providing comfort cooling to the occupied space and are typically
used in conjunction with a variety of heating methods,
such as baseboard heat around the perimeter of a structure and hydronic fan coil units throughout the interior
spaces. When configured as heat pumps, VRF systems can
provide either heating or cooling to the occupied space,


---

## PDF Page 319

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure!50.54 Ball valves are closed to isolate the reheat coil from the main hot water piping circuit.

#### Ball Valve
#### CLOSED

#### Reheat Coil

#### Ball Valve
#### CLOSED

#### Hot Water Supply And
#### RETURN

Figure!50.55 With both the drain and vent open, water from the coil will drain.
#### Air In
#### Vent Open

#### Ball Valve
#### CLOSED

#### Reheat Coil

#### Ball Valve
#### CLOSED

#### Drain Open

#### Water Out
#### Hot Water Supply And
#### RETURN

1581


---

## PDF Page 320

1582

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.56 With the drain closed, a small amount of glycol can be added to the coil.

#### Vent Open

#### Ball Valve
#### CLOSED

#### Reheat Coil

#### GLYCOL

#### Ball Valve
#### CLOSED

#### Drain Closed

#### Hot Water Supply And
#### RETURN

Figure!50.57 Opening the drain valve will allow the glycol to drain from the coil.

#### Vent Open

#### Ball Valve
#### CLOSED

#### Reheat Coil

#### Ball Valve
#### CLOSED

#### Drain Open
#### Hot Water Supply And
#### RETURN


---

## PDF Page 321

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1583

Figure!50.58 With the drain valve closed and the lower hot water valve open, water pressure will push air out of the coil through the open vent.
#### Air Being Pushed Out

#### Ball Valve
#### CLOSED

#### Reheat Coil

#### Ball Valve
#### OPEN

#### Drain Valve
#### CLOSED

#### Hot Water Supply And
#### RETURN

depending on the needs of the structure. The heat-recovery
heat pump system is the most complicated of the three common configurations but provides the most versatility. The
heat-recovery, heat pump VRF system allows different areas
in the structure to operate in different modes at the same
time. Some areas can call for heating while other areas
can call for cooling; the system will be able to satisfy both
requests simultaneously.

#### Vrf System Compressor
#### CONFIGURATIONS
The compressors in VRF systems can be configured in a number of different ways, depending on the capacity and design
of the system. Some systems might have a single inverter
compressor; others might have multiple inverter compressors.
Some systems utilize a combination of inverter and standard,
single-speed compressors, Figure!50.59.
Some equipment manufacturers utilize a modular approach
by which multiple outdoor units can be piped together to
increase the capacity of the system. The outdoor units can be

manifolded together to meet the air-conditioning and heating
needs of the structure, Figure!50.60. In some applications, the
VRF system can service over 50 separate indoor locations.

#### Vrf System Control
Electronic control circuits are used in order to ensure that
the proper amount of refrigerant is being circulated through
the system. A number of control strategies can be employed,
but each is designed using three basic control-based building
blocks. These building blocks are proportional, integral, or
derivative controls.
Proportional controls are designed to react to present
errors that exist between the desired state of operation and
what is actually taking place. The larger the error, the more
adjusting the proportional control will do. Integral controls
react to the sum of all of the previous errors that existed
and attempt to bring that total to zero. In simple terms,
integral controls sum up all the positive errors (values above
the desired set point) and the negative errors (values below
the desired set point) and adjust the output signal to help


---

## PDF Page 322

1584

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.59 Outdoor units on VRF systems can be a combination of standard and inverter compressors.

#### INVERTER

#### INVERTER

#### STANDARD

create a net zero error value. Derivative controls attempt to
predict the future needs of the system based on the rate of
change of measured parameters.
Controls that utilize all three of these building blocks are
referred to as PID controls. An example of a system component that utilizes PID controls is the step-motor expansion
valve that was discussed in Unit! 24, “Expansion Devices.”
The control strategy that seems to be prevalent in VRF systems is the proportional integral (PI) strategy, which does not
utilize the derivative or predictive element.

#### Proportional Integral (Pi)
#### Control System Response
The VRF system reacts to changes in system saturation
temperatures and pressures and controls the operation of
the system compressors accordingly. In the cooling mode of
operation, the evaporator saturation temperature and pressure are monitored; the condenser saturation temperature
and pressure are monitored when operating in the heating
mode.
While operating in the cooling mode, low evaporator
saturation temperature and pressure indicate that the cooling load on the system is low. If the space is cool and close
to the thermostat’s set point, less heat will be added to the
system. This will result in lower evaporator temperatures and
pressures. If the cooling load on the system is high, the evaporator saturation temperature and pressure will be higher
than desired. In either case, the control system can increase

#### INVERTER

#### INVERTER

or decrease the speed of compressor motors based on this
sensed information. The speed of the compressor is varied
in steps, with each step representing a different frequency or
speed of the compressor motor.
Let us assume that we have a VRF unit that is equipped
with a single inverter compressor and that the control system can vary the frequency of the compressor from 60! Hz
(60 cycles per second) to 200!Hz. When the system is initially
energized, the compressor motor will start at its lowest speed,
which, in this example, is 60!Hz. As the need for refrigerant
flow increases, the controller will continue to move up steps
in the control sequence. If the control sequence has 15 steps,
each step might increase the frequency of the compressor by
10! Hz. The following table represents this. As the cooling
load on the system increases, the speed of the compressor will
also increase from step 1 until it reaches its maximum speed,
if needed, at step 15. As the load on the system drops, the
control module will drop from higher to lower steps, slowing
the compressor down.
Step
1
2
3
4
5

Frequency

Step

Frequency

Step

Frequency

60!Hz
70!Hz
80!Hz
90!Hz
100!Hz

6
7
8
9
10

110!Hz
120!Hz
130!Hz
140!Hz
150!Hz

11
12
13
14
15

160!Hz
170!Hz
180!Hz
190!Hz
200!Hz

In the case of a VRF system that utilizes one inverter
compressor and one standard compressor, the control


---

## PDF Page 323

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1585

Figure!50.60 Outdoor units can be manifolded together to increase the capacity of the system. (A) Two manifolded outdoor units each having one
inverter and one standard compressor. (B) Two manifolded outdoor units each having two inverter compressors.

#### INVERTER

#### STANDARD

#### Outoor Unit 1

#### INVERTER

#### STANDARD

#### Outoor Unit 2

(A)

#### INVERTER

#### INVERTER

#### Outoor Unit 1

#### INVERTER

#### INVERTER

#### Outoor Unit 2

(B)

strategy is similar, in the sense that moving from one step to
another will increase or decrease the volume of refrigerant
circulated. However, the standard compressor will cycle on
only when the inverter compressor is not able to handle the

cooling load by itself. The following table provides a sample
control strategy for the inverter compressor (INV) and the
standard compressor (STD). When the system is operating at any of the control steps 1 through 15, the standard


---

## PDF Page 324

1586

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

compressor is not in operation. As it moves from step 15 to
step 16, the inverter compressor drops to its slowest speed
and the standard compressor cycles on. As the cooling load
on the system increases from this point, the standard compressor remains in operation and the inverter compressor
ramps up its speed to satisfy the cooling needs of the space.

-

-

-

Step

Inv

Std

Step

Inv

Std

Step

Inv

Std

1

60!Hz

OFF

11

160!Hz OFF

21 110!Hz ON

2

70!Hz

OFF

12

170!Hz OFF

22 120!Hz ON

3

80!Hz

OFF

13

180!Hz OFF

23 130!Hz ON

4

90!Hz

OFF

14

190!Hz OFF

24 140!Hz ON

5

100!Hz

OFF

15

200!Hz OFF

25 150!Hz ON

6

110!Hz

OFF

16

60!Hz

ON

26 160!Hz ON

7

120!Hz

OFF

17

70!Hz

ON

27 170!Hz ON

8

130!Hz

OFF

18

80!Hz

ON

28 180!Hz ON

9

140!Hz

OFF

19

90!Hz

ON

29 190!Hz ON

10

150!Hz

OFF

20

100!Hz ON

30 200!Hz ON

#### Vrf Piping Configurations
Two typical piping configurations are found on VRF systems.
One is the piping circuit used in heat pump systems and the
other is the piping circuit used in conjunction with a heat
pump system that has a heat-recovery feature. The heat pump
VRF configuration utilizes two refrigerant lines that are connected to the outdoor unit. One line is the liquid line and
the other line is the gas line. The heat pump system that is
equipped with heat recovery can have either two or three
field-installed lines connected between the outdoor units
and the indoor units, depending on the equipment manufacturer. Be sure to check the model number of the system being
worked on to determine if the system has the heat recovery
feature or not.

-

-

-

NOTE: A small amount of refrigerant is able to pass from the
compressor discharge back to the compressor inlet through RV2
and S2. This is to prevent refrigerant accumulation in the refrigerant lines. -
When both of the indoor units are calling for cooling, the
flow path is similar to the one just discussed, with two exceptions. First, the liquid refrigerant flow from the outdoor coil
splits to feed both indoor units to provide cooling for both
areas. Second, when the suction gas leaves the two evaporator coils, the two paths join and the refrigerant flows back
through RV2 and on to the compressors, Figure!50.63.
When only one indoor coil is calling for heating, the
refrigerant path can be traced out as shown in Figure!50.64.
The sequence is as follows:
-

-

-

TWO-PIPE VRF PIPING CONFIGURATION. A simplified pip-

ing diagram of the two-pipe arrangement with one outdoor
unit and two indoor units is shown in Figure!50.61. This outdoor unit has one inverter compressor, INV, and one standard compressor, STD, that are connected in parallel with
each other. There are two four-way valves, RV1 and RV2,
to aid in the changeover between the heating and cooling
modes. In addition, there are two capillary tubes, S1 and S2,
that are intended to allow pressure from the high side of the
system to bypass to the low side to prevent refrigerant accumulation in the lines.
When only one indoor coil is calling for cooling, the
refrigerant path can be traced out as shown in Figure!50.62.
The sequence is as follows:
-

The high-pressure, high-temperature vapor is discharged
from the compressors INV and STD and flows to reversing valve RV1.

The refrigerant is directed to the outdoor coil, which is
functioning as the condenser. It is here that system heat is
rejected.
At the outlet of the outdoor coil, the refrigerant bypasses
the outdoor metering device as it flows though the check
valve piped in parallel with the metering device.
The high-pressure, high-temperature liquid then flows to
the indoor coil.
Solenoids at the indoor unit open to allow refrigerant to
flow through the metering device and onto the evaporator
coil.
The low-pressure, low-temperature vapor leaves the evaporator and flows through reversing valve RV2.
From RV2 the suction gas returns to the compressors, INV
and STD.

-

-

-

-

-

The high-pressure, high-temperature vapor is discharged
from the compressors INV and STD and flows to reversing valve RV2.
The refrigerant is directed to the indoor coil, which is
functioning as the condenser. It is here that system heat is
rejected into the occupied space for heating purposes.
Solenoid valves at the indoor coil allow the hot gas to flow
through the indoor coil.
At the outlet of the indoor coil, the refrigerant bypasses
the indoor metering device as it flows though the check
valve piped in parallel with the metering device.
The high-pressure, high-temperature liquid then flows to
the outdoor coil.
At the outdoor unit, refrigerant flows through the metering device and into the outdoor coil, which is functioning
as the evaporator coil.
The low-pressure, low-temperature vapor leaves the evaporator and flows through reversing valve RV1.
From RV1 the suction gas returns to the compressors, INV
and STD.

NOTE: A small amount of refrigerant is able to pass from the
compressor discharge back to the compressor inlet through RV1
and S1. This is to prevent refrigerant accumulation in the refrigerant lines. -


---

## PDF Page 325

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1587

Figure!50.61 Two-pipe VRF arrangement with one outdoor unit and two indoor units.

#### Indoor Coil 1

#### LIQUID
#### LINE

#### Outdoor Coil
RV1

S1

#### Indoor Coil 2
RV2

INV

STD

S2

#### Gas Line

Figure!50.62 Only one of the two indoor units is calling for cooling. The red lines represent the high-pressure refrigerant and the blue lines represent
the low-pressure refrigerant.

#### Indoor Coil 1

#### Outdoor Coil
S1

RV1

#### Indoor Coil 2
RV2

INV

STD

S2


---

## PDF Page 326

1588

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.63 Two-pipe VRF configuration with both units calling for cooling.

#### Indoor Coil 1

#### Outdoor Coil
RV1

S1

#### Indoor Coil 2
RV2

INV

STD

S2

Figure!50.64 Only one of the two indoor units is calling for heating. The red lines represent the high-pressure refrigerant and the blue lines represent
the low-pressure refrigerant.

#### Indoor Coil 1

#### Outdoor Coil
RV1

S1

#### Indoor Coil 2
RV2
INV

STD

S2


---

## PDF Page 327

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

When both of the indoor units are calling for heating, the
flow path is similar to the one just discussed, with two exceptions. First, the hot discharge gas from the compressor splits to
feed both indoor units to provide heating for both areas. Second, when the high-pressure, high-temperature liquid leaves the
indoor coils, the two paths join and the refrigerant flows on to
the outdoor metering device and evaporator coil, Figure!50.65.

1589

Figure!50.66 A branch selector box. Photo by Eugene Silberstein

THREE-PIPE VRF PIPING CONFIGURATION. The three-pipe

configuration allows for some indoor units to provide heating while others are providing cooling. This is referred to as
heat recovery. This piping arrangement is somewhat more
complicated and requires the use of a branch selector box,
Figure! 50.66. The branch selector box has three pipes that
connect back to the outdoor units and two pipes that are
connected to the indoor unit. Inside the branch selector,
there can be as many as five electronic expansion valves that
function to modulate refrigerant flow based on the mode of
system operation desired as well as the conditions of the system external to the individual indoor unit, Figure 50.67. For
example, if needed, the SC valve can be put into operation to
provide additional subcooling when some areas are calling
for cooling and others are calling for heating. The EEVC1
and EEVC2 electronic expansion valves operate during the
cooling mode, and the EEVH1 and EEVH2 electronic expansion valves operate during the heating mode. If two or more
indoor units will always be functioning in the same mode,

either heating or cooling, a single branch selector can be used
in conjunction with them, Figure!50.68.
A simplified three-pipe VRF piping arrangement is shown
in Figure!50.69. In this setup, there are two compressors and
two outdoor coils. The compressors can be a combination
of standard and inverter. There are three pipes connecting
the outdoor units to the branch selector boxes. These lines
are the suction line, the liquid line, and a dual-pressure gas
line. The dual-pressure gas line can carry either high- or

Figure!50.65 Two-pipe VRF configuration with both units calling for heating.

#### Indoor Coil 1

#### Outdoor Coil
S1

RV1

#### Indoor Coil 2
RV2

INV

STD

S2


---

## PDF Page 328

1590

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.67 This branch selector box features as many as five electronic expansion valves that function during the different modes of operation to
ensure maximum system efficiency and effectiveness.
#### Subcooling Heat Exchanger

#### LIQUID

#### LIQUID

SC
#### EEVH1
#### Dual-Pressure Gas
GAS

#### EEVH2

#### EEVC1

#### SUCTION

#### EEVC2

#### Branch Selector Box

Figure!50.68 Multiple indoor units can be connected to a single branch selector box as long as all of the indoor units will be operating in the same
mode at the same time.


---

## PDF Page 329

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1591

Figure!50.69 Simplified three-pipe VRF piping arrangement.
#### Indoor Unit 1
#### BRANCH
#### Selector 1

#### Outdoor Coil 1

INV

#### Liquid Line
#### DUAL-PRESSURE
#### Gas Line
#### Suction Line
#### Indoor Unit 2
#### BRANCH
#### Selector 2

#### Outdoor Coil 2
INV

low-pressure gas, depending on the mode of system operation. There are also two pipes that connect the branch selector box to the indoor units. These lines are the liquid line and
the gas line. In the cooling mode, the liquid line will carry
high-pressure, high-temperature subcooled liquid into the
EEV at the indoor unit, and in the heating mode, it will carry
high-pressure, high-temperature subcooled liquid from the
indoor coil.
Indoors, there are multiple indoor units and multiple branch
selectors. The three conditioning modes of operation are:
-
-
-

all indoor units operating in the cooling mode,
all indoor units operating in the heating mode, or
some indoor units operating in the cooling mode and some
indoor units operating in the heating mode.

When all indoor units are calling for cooling, both of
the outdoor coils will function as condensers. The refrigerant lines at the outlet of the outdoor coils join and form a
common liquid line that carries the refrigerant to the branch
selector boxes. From the branch selector boxes, the refrigerant flows through the EEVs at the indoor units. This is represented by the red arrowed lines in Figure!50.70.
At the indoor units, the coils function as evaporator coils
to provide comfort cooling to the occupied space. From the
evaporator coils, the low-pressure, low-temperature superheated vapor returns to the compressors by flowing through
the dual-pressure gas line and the suction line. This is represented by the blue arrowed lines in Figure!50.70.

When all indoor units are calling for heating, both of the
outdoor coils will function as evaporators, while the indoor
coils function as condensers. The refrigerant at the discharge of
the compressors join at an equalizer line where the hot gas is
directed through a four-way valve. This valve directs the highpressure, high-temperature discharge gas to the branch selector
boxes via the dual-pressure gas line. The branch selector boxes
pass the hot gas to the indoor coils to heat the space. After passing through the indoor condenser coil, the high-pressure liquid
bypasses the indoor EEVs by means of check valves. The liquid
lines at the outlets of the branch selector boxes form a common
liquid line that carries the refrigerant to the outdoor coils. The
refrigerant passes through the outdoor EEVs and passes lowtemperature saturated liquid into the outdoor evaporator coils.
The high-pressure side of the system is represented by the red
arrowed lines in Figure!50.71. At the outdoor coils, the refrigerant vaporizes and then returns to the compressors. This is represented by the blue arrowed lines in Figure!50.71.
When one indoor unit is calling for cooling while the
other is calling for heating, one outdoor coil functions as
the condenser, while the other functions as the evaporator.
The piping arrangement is shown in Figure! 50.72. The hot
discharge gas from the compressors is directed to both Outdoor Coil 1 and Indoor Coil 2. The hot gas is supplied to
the indoor coil through the dual-pressure gas line. Outdoor
Coil 1 and Indoor Coil 2 are both functioning as condensers.
The outlets of Outdoor Coil 1 and Indoor Coil 2 are joined
and supply high-temperature, high-pressure subcooled liquid


---

## PDF Page 330

1592

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.70 Three-pipe VRF system with all units calling for cooling.
#### Indoor Unit 1
#### BRANCH
#### Selector 1

#### Outdoor Coil 1

INV

#### Liquid Line
#### DUAL-PRESSURE
#### Gas Line
#### Suction Line
#### Indoor Unit 2
#### BRANCH
#### Selector 2

#### Outdoor Coil 2
INV

Figure!50.71 Three-pipe VRF system with all units calling for heating.
#### Indoor Unit 1
#### BRANCH
#### Selector 1

#### Outdoor Coil 1

INV

#### Liquid Line
#### DUAL-PRESSURE
#### Gas Line
#### Suction Line
#### Indoor Unit 2
#### BRANCH
#### Selector 2

#### Outdoor Coil 2
INV


---

## PDF Page 331

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1593

Figure!50.72 Three-pipe VRF system with one unit calling for cooling and one unit calling for heating.

#### Indoor Unit 1
#### BRANCH
#### Selector 1

#### Outdoor Coil 1

INV

#### Liquid Line
#### DUAL-PRESSURE
#### Gas Line
#### Suction Line
#### Indoor Unit 2
#### BRANCH
#### Selector 2

#### Outdoor Coil 2
INV

refrigerant to the EEVs at Indoor Coil 1 and Outdoor Coil 2,
which are both operating as evaporators. From the evaporators, the suction gas returns to the compressors. It should also
be noted that the EEV (labeled SC in Figure!50.67) at Indoor
Unit!2 is in operation to provide additional subcooling to the
liquid refrigerant leaving Indoor Unit!2.

#### 50.13 Dry Coolers
Dry coolers, Figure 50.73, are unique commercial systems
that incorporate a number of different technologies to create
an efficient method of cooling spaces that require year-round

conditioning. Dry coolers are especially desirable for use in
geographic regions with four distinct seasons and for applications such as data storage facilities and medical equipment
cooling. Upon initial inspection, dry coolers look very similar
to air-cooled condensers. However, instead of having refrigerant coils in them, dry coolers have water coils, Figure 50.74.
The water coil can contain 100% water or can be a glycol/
water mix, depending on the climate in which the system is
installed. In areas in which freezing is a problem, an antifreeze/water solution is used. Dry coolers can be described as
a combination of the following concepts and processes:
-
-

Figure!50.73 A dry cooler looks like an air-cooled condenser.

-
-

Closed-loop cooling tower
Water-cooled equipment
Chilled water cooling
Economizing

#### Dry Cooler Concepts
Closed-loop cooling towers are desirable because the water
circuits of the system are not exposed to the elements and the
water treatment requirements are much easier to meet than
those for open-loop cooling towers. The closed-loop cooling
tower, Figure 50.75, has a water circuit that is open to the
atmosphere, but this water is only present in the tower and
does not circulate through the cooling equipment. The piping
circuit that carries water between the indoor and outdoor portions of the system is completely isolated from environmental


---

## PDF Page 332

1594

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

have completely sealed water circuits and banks of fans to
move air across them. This is where the similarities end. Dry
coolers, as implied by their name, do not have water cascading
over the piping circuits, as the closed-loop cooling tower does.
When the system’s compressor is operating, the hot
discharge gas from the compressor is directed to the condenser coil, which is commonly configured as a tube-in-tube
heat exchanger, Figure 50.76. The heat that the vaporcompression refrigeration system is rejecting is absorbed by
the water in the dry cooler’s piping circuit. This heat is then
transferred to the outside ambient air by means of water
circulating through the dry cooler’s piping circuit and fans
moving outside air over the surface of the coils.
During periods of low ambient temperature, space
cooling is achieved by circulating the cool water in the dry
cooler’s piping circuit through a water coil located in the airstream of the cooling equipment. This is similar in operation
to a chilled water system in the sense that the cooling effect

Figure!50.74 Water coils inside the dry cooler.

contamination. The closed-loop cooling tower has a bank of
fans to move air across the water piping circuit. Dry coolers
are similar to the closed-loop tower in the sense that they also
Figure!50.75 Piping diagram of a system with a closed-loop cooling tower.

#### CLOSED-LOOP
#### Cooling Tower

#### PUMP

#### BUILDING
#### Roof Line

#### BUILDING
#### BASEMENT
#### LINE

#### PUMP
#### Boiler Heat
#### EXCHANGER


---

## PDF Page 333

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems
Figure!50.76 A tube-in-tube heat exchanger. Courtesy Noranda Metal
Industries, Inc.

Figure!50.78 Three-way valve piping on a dry cooler.

#### To Heat
#### EXCHANGER

#### PUMP
3-WAY
#### VALVE

is achieved from some type of secondary refrigerant, such as
water, instead of from a primary refrigerant, as in the case of
direct-expansion (DX) cooling coils.
Economizing is a major benefit of dry coolers. Economizing is any process by which a cooling effect is achieved that
reduces, or eliminates completely, the need to operate system
compressors. When the outside ambient temperature is low,
the cold water in the dry cooler’s piping circuit is used to provide the cooling effect without having to operate the system
compressors.

#### Dry Cooler Piping Basics
The piping of a basic dry cooler is provided in Figure 50.77.
The red and blue lines represent the high-pressure and
low-pressure refrigerant lines that connect the compressor,

#### Dry Cooler Coil

#### To Glycol /
#### Water Coil

condenser, metering device, and evaporator coil. The heat
exchanger is a tube-in-tube condenser, and the direct-expansion evaporator coil is located in either the air distribution
system or the dry cooler itself. The green lines represent the
water piping circuit. Water is pumped from the dry cooler
coil to a three-way valve. The three-way valve directs the
water flow to either the tube-in-tube heat exchanger or the
glycol/water coil that is located in the duct system or the dry
cooler itself, Figure 50.78.

#### Dry Cooler: Warm Ambient
#### OPERATION
During periods of warm ambient temperatures, the compressor is operating and the water in the glycol/water circuit is
directed to the tube-in-tube heat exchanger, Figure 50.79.
The heat from the vapor-compression refrigeration system is
rejected to the condenser. The glycol/water mix in the water
piping circuit absorbs the heat from the refrigerant in the
condenser and rejects this heat to the outside. When operating in this mode, the direct-expansion evaporator coil is
providing the required cooling for the space.

Figure!50.77 Basic piping circuit of a dry cooler.
#### PUMP

#### HEAT
#### EXCHANGER

3-WAY
#### VALVE

#### Dry Cooler Coil

#### EVAPORATOR

#### Glycol Coil

#### COMPRESSOR
#### Metering Device
#### GLYCOL

1595

#### REFRIGERANT


---

## PDF Page 334

1596

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.79 Fluid flow diagram of a dry cooler operating during warm ambient conditions.
#### PUMP

#### Heat Exchanger

#### Dry Cooler Coil
3-WAY
#### VALVE

#### EVAPORATOR

#### Glycol Coil

#### COMPRESSOR
#### Metering Device
#### Glycol Piping

#### Refrigerant Piping

#### Glycol Flow

#### Refrigerant Flow

#### Dry Cooler: Cool Ambient
#### OPERATION
During periods of cool ambient temperatures, the compressor does not operate and the cool water in the glycol/water
circuit is directed to the glycol coil, which is located in the
air distribution system, Figure 50.80. Since the compressor

is not operating, there is no need to send water to the tubein-tube heat exchanger. The cold glycol/water mix in the
water piping circuit absorbs the heat from the conditioned
space providing the required cooling. After flowing through
the glycol coil, the glycol/water mix is warm and then
returns to the outdoor coil where it is cooled by the outside
ambient air.

Figure!50.80 Fluid flow diagram of a dry cooler operating during cool ambient conditions.
#### PUMP

#### Heat Exchanger

#### Dry Cooler Coil

3-WAY
#### VALVE

#### EVAPORATOR

#### Glycol Coil

#### COMPRESSOR
#### Metering Device
#### Glycol Piping

#### Refrigerant Piping

#### Glycol Flow

#### Refrigerant Flow


---

## PDF Page 335

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

NOTE: The changeover point between economizing and
mechanical cooling can be determined by a number of different
control strategies that include dry-bulb or enthalpy differentialtype controls. If the dry-bulb or enthalpy measurement of the outside air is above the control’s set point, mechanical cooling will be
used. If it is determined that the temperature of the glycol/water
solution can effectively cool the space, then the solution will be
used instead of operating the system compressor. -

1597

Figure!50.82 Piping diagram of a chilled beam system and a dedicated
chiller.
#### Basic Chilled Beam Water Circuit

#### Dedicated Chiller

#### Chilled Beams

#### 50.14 Chilled Beam Systems
A chilled beam system uses chilled water that is piped to,
and passes through, a beam or heat exchanger. These heat
exchangers can be integrated into a suspended ceiling,
Figure! 50.81, or mounted a short distance from a finished
ceiling. As the beam cools the air around it, the air becomes
denser and falls toward the floor. It is replaced by warmer
air rising up from below. These natural convection currents
resemble those created in baseboard heating applications,
but in reverse. One of the desired features of chilled beam
systems is that it is the gentle air movement that cools the
room. Although chilled beam systems are typically used in
conjunction with dedicated chillers, Figure 50.82, it is possible to introduce chilled beam technology into existing and
retrofit projects.
Chilled beam systems have been used in Europe for sensible cooling and heating applications for many years. They
are quickly becoming a popular alternative to the systems
currently being used in large buildings in the United States.
They can be used as a primary or supplemental cooling
system, depending on the building requirements and local
codes. The growing popularity of chilled beam systems can
be attributed to their ease of installation, their minimal space
requirements, quieter operation, and their energy-saving
potential.

Figure!50.81 Chilled beam mounted in a suspended ceiling.
#### Active Chilled
#### Beam Installed In A
#### Suspended Ceiling

#### Primary Air
#### CONNECTION
#### Supply Water Pipe
#### RETURN
#### Water Pipe

#### Chilled Water
#### SUPPLY

#### Chilled Water
#### RETURN

Chilled beam heat exchanger coils can provide a range
of 200 Btuh to 1100 Btuh of sensible cooling per linear foot,
depending on the system. A major advantage of these systems
is that water has a greater cooling capacity than air. A 1-in.
diameter water pipe can deliver the same cooling effect as
an 18-in. square air duct. The use of chilled beam systems
allows for more efficient use of both horizontal and vertical
building space.
Most building codes in the United States require that
outdoor air be supplied to each space for ventilation. The
primary air system that is used with a chilled beam system
must meet the ventilation requirements, handle any latent
load, and keep the dew point of the indoor air below the
surface temperature of the chilled beam to prevent condensation. Chilled beam systems typically do not contain a
condensate drainage system, so condensation may drip into
the space being cooled.
There are two basic types of chilled beam systems, active
and passive. The building requirements for ventilation air and
the cooling load will dictate which type of system should be
used. When sensible cooling and ventilation air are required,
an active chilled beam system should be used. If the requirements call for supplementary cooling only, or the ventilation
requirements are being met by a separate system, a passive
chilled beam system can be used.
The biggest difference between an active and passive system is the primary air supply. An active system can be used to


---

## PDF Page 336

1598

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

Figure!50.83 A passive chilled beam system.
#### Passive Chilled Beam
#### CEILING

#### Warm Room
#### (Return) Air

#### COOLED
#### (Supply) Air

distribute air that has been conditioned by a primary system;
passive systems are completely separate from other HVACR
systems in the building.

systems as they lack the ability to circulate primary air to the
conditioned space.

#### Active Chilled Beam System

#### Passive Chilled Beam System
Passive chilled beam systems do not incorporate any fans or
ducts and provide mostly convective cooling. They rely on
the buoyancy of warm air to rise up to the beam, where it is
cooled, Figure 50.83. The cooler air sinks down, creating an
air circulation that cools the space. Passive chilled beams can
remove 200 Btuh to 650 Btuh of sensible heat per linear foot,
depending upon their width and the temperature difference
between the entering air and chilled-water temperature. Passive systems are typically installed as supplemental cooling

Active chilled beams have a ducted primary air supply which
induces secondary (room) air across their heat exchange surface. The secondary air is cooled prior to being mixed with
the primary air stream, which is then discharged into the conditioned space, Figure 50.84. Active chilled beams can remove
up to 1100 Btuh of sensible heat per linear foot, depending
on the system design. The primary air system is typically used
to maintain ventilation air and humidity requirements for
the conditioned space. The heat exchange surface of a chilled
beam system provides sensible cooling only.

Figure!50.84 An active chilled beam system.
#### Active Chilled Beam Installed In A Suspended Ceiling

#### Primary Air Supply

#### SUSPENDED
#### CEILING

#### Induced (Return) Air

#### MIXED
#### (SUPPLY)
AIR


---

## PDF Page 337

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

1599

#### Re Vi E W Qu Es T Ions
1. Which of the following is true regarding the refrigerant
piping on a rooftop package unit?
A. The discharge and liquid lines must be field installed.
B. The suction and liquid lines must be field installed.
C. The discharge and suction lines must be field installed.
D. No refrigerant lines are field installed.
2. What is the benefit of having two refrigerant circuits,
each with a different capacity on a rooftop package unit?
A. There will be an additional capacity “step” to better
match the needs of the structure.
B. The larger circuit will act as a backup in case the
other refrigerant circuit fails.
C. The smaller circuit will act as a backup in case the
other refrigerant circuit fails.
D. The cost of operating both circuits will be less than
the cost of operating a single circuit.
3. Which of the following sets of terms best describes a
rooftop package unit?
A. Field-assembled, factory-charged, self-contained
B. Factory-assembled, factory-charged, self-contained
C. Field-assembled, field-charged, self-contained
D. Factory-assembled, field-charged, self-contained
4. Which process would best represent the opposite of
exhausting air from a system?
A. Cooling
B. Ventilating
C. Heating
D. Filtering
5. Mixed air is best described as the combination of
A. exhaust air and return air.
B. return air and outside air.
C. supply air and return air.
D. exhaust air and outside air.
6. The heat exchangers in a rooftop package unit are
exposed to which two airstreams?
A. Return air and supply air
B. Outside air and return air
C. Mixed air and supply air
D. Mixed air and outside air
7. Which of the following is typically true regarding the
fans and blowers on rooftop package units?
A. Centrifugal blowers are used to move air to and from
the occupied space.
B. Centrifugal blowers are used to move air through the
air-cooled condenser.
C. Propeller-type fans are used to move air to and from
the occupied space.
D. Propeller-type fans are used to move air to and
from the occupied space and through the air-cooled
condenser.

8. All of the following are typically required to install a
rooftop package unit except
A. penetrating the roof.
B. rigging the unit.
C. installation of power and control circuits.
D. system evacuation and charging.
9. All of the following should be taken into account when
selecting the location and position of a rooftop package
unit except
A. possible snow accumulation.
B. condenser air circulation.
C. serviceability.
D. electrical power availability.
10. A bonded roof is one that has
A. reinforced steel structural members.
B. a written warranty or insurance policy.
C. a leak-free rubber membrane.
D. a slope of not more than 30 degrees.
11. When penetrating a roof for the installation of a rooftop
package unit,
A. the size of the penetration will be the same size as the
measurements of the rooftop unit.
B. roof support structures can be cut because, by design,
they are oversized and over-rated.
C. measure, layout, and check penetration locations at
least twice and cut once.
D. make certain that someone is standing directly below
the roof to ensure no debris falls.
12. Properly installed roof curbs will reduce the chances of
A. leaks.
B. noise transmission.
C. both leaks and noise transmission.
D. neither leaks nor noise transmission.
13. When rigging a unit to the roof, what minimum number of installation crew members should be on hand, not
including the crane operator?
A. 1
C. 3
B. 2
D. 4
14. What is the acceptable method for communicating with
the crane operator while rigging a unit to the roof?
A. Cell phones
B. Walkie-talkies
C. Hand signals
D. Verbal communications
15. The portion of the crane that extends and retracts is
called the
A. whip line.
B. boom.
C. main hook block.
D. main hoist line.


---

## PDF Page 338

1600

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

16. If, while communicating with the crane operator, a team
member taps his elbow with one hand, the crane operator should
A. use the auxiliary hoist.
B. use the main hoist.
C. lower the boom.
D. raise the boom.
17. If, while communicating with the crane operator, a team
member extends his arm with his thumb pointing up, the
crane operator should
A. use the auxiliary hoist.
B. use the main hoist.
C. lower the boom.
D. raise the boom.
18. Economizers are intended to
A. provide mechanical ventilation.
B. help reduce cooling costs.
C. provide mechanical ventilation and help reduce cooling costs.
D. neither provide mechanical ventilation nor help
reduce cooling costs.
19. Economizers have a return-air damper that
A. opens when the outside air damper opens.
B. opens when the outside air damper closes.
C. closes when the mixed air damper closes.
D. closes when the mixed air damper opens.
20. The most efficient way to establish the best possible
economizer position is to measure
A. the dry-bulb temperature of the return and outside
airstreams.
B. the dry-bulb temperature of the return air and the
enthalpy of the outside air.
C. the enthalpy of the return air and the dry-bulb temperature of the outside air.
D. the enthalpy of both the return air and the outside air.
21. A fixed-type economizer control compares
A. a sensed/measured value to a constant value.
B. two sensed/measured values.
C. two constant, fixed temperature readings.
D. two constant, fixed enthalpy readings.
22. Free-cooling can be accomplished if the
A. enthalpy of the return air is lower than the enthalpy
of the outside air.
B. enthalpy of the outside air is lower than the enthalpy
of the return air.
C. enthalpy of the return air is lower than the enthalpy
of the supply air.
D. enthalpy of the return air is the same as the enthalpy
of the outside air.
23. The economizer mode of operation that uses the system
compressor(s) and has the outside air dampers fully open
is called
A. heating mode.
C. integrated mode.
B. modulating mode.
D. mechanical mode.

24. The economizer mode of operation that uses the system
compressor(s) and has the outside air dampers at their
minimum position is called the
A. heating mode.
B. modulating mode.
C. integrated mode.
D. mechanical mode.
25. A demand control ventilation strategy monitors what
substance in air?
A. Moisture
B. Carbon monoxide
C. Carbon dioxide
D. Smoke
26. A demand control ventilation strategy varies the ventilation rate based on the
A. time of day.
B. heat load on the structure.
C. outdoor ambient temperature.
D. occupancy level.
27. In a CAV system, the amount of air supplied to an occupied space
A. varies in response to the load on the space.
B. varies in response to the outside air temperature.
C. is always constant when the system is calling for
blower operation.
D. is always constant regardless of system switch position.
28. In a VAV system, the amount of air supplied to an occupied space
A. varies in response to the needs of the space.
B. varies in response to the outside air temperature.
C. is always constant when the system is calling for
blower operation.
D. is always constant regardless of system switch position.
29. Ultimately, the speed of the blower on a VAV system is
controlled by
A. the temperature of the outside air.
B. a variable frequency drive (VFD).
C. a constant frequency drive (CVD).
D. the temperature of the mixed air.
30. A cooling-only VAV box has all of the following except
a(n)
A. damper.
B. control module.
C. reheat coil.
D. air pressure sensor.
31. All of the following are common VAV box types except
A. heating only.
B. cooling only.
C. parallel blower-assisted.
D. series blower-assisted.


---

## PDF Page 339

Unit!50 Commercial, Packaged Rooftop, Variable Refrigerant Flow, and Variable Air Volume Systems

32. The main purpose of a reheat coil on VAV systems is to
A. act as a secondary cooling source when the load is high.
B. prevent the heat exchanger from freezing.
C. temper the air as needed when cooling or ventilation
is called for.
D. temper the air when the system blower is off.
33. Which of the following is true regarding a reheat water
circuit that utilizes two-way modulating valves?
A. The water is always circulating and is not prone to
coil freeze-up.
B. The flow rate is always constant through the reheat
water circuit.
C. The water pump must be able to vary its flow.
D. The reheat coil is equipped with a bypass pipe.
34. Which of the following is true regarding a reheat water
circuit that utilizes three-way modulating valves?
A. The water is always circulating and is not prone to
coil freeze-up.
B. The flow rate is always constant through the reheat
water circuit.
C. The water pump must be able to vary its flow.
D. The reheat coil is equipped with a bypass pipe.
35. The chiller on a water-cooled, chilled-water system will
have
A. two condenser water lines and two chilled water lines.
B. two chilled water lines, a refrigerant discharge line,
and a refrigerant liquid line.
C. four chilled water lines and two condenser water lines.
D. four condenser water lines and two chilled water lines.
36. On chilled-water VAV systems, a freezestat is used to
A. prevent the condenser water coil from freezing
B. prevent the chilled water coil from freezing.
C. ensure that ice forms in the condenser water circuit.
D. ensure that ice forms in the chilled-water circuit.
37. In a chilled-water system, a 50/50 mix of water and ethylene glycol will have a freezing temperature in the range
from
A. 14°F to 20°F
B. 2°F to 8°F
C. 213°F to 210°F
D. 236°F to 230°F
38. The acronym VRF stands for
A. verifiable refrigerant flow.
B. variable refrigeration flow.
C. verifiable refrigeration flow.
D. variable refrigerant flow.
39. VRF systems rely on what technology to perform as
intended?
A. PSC motors
B. CSR motors
C. Inverter-controlled motors
D. Single-speed ISR motors

1601

40. Which of the following statements is true regarding a
heat-recovery VRF system?
A. All indoor units must be in either the heating or cooling modes of operation.
B. When one indoor unit cycles off, all of the indoor
units must also cycle off.
C. One main thermostat controls the operation and temperature set points in the structure.
D. Simultaneous heating and cooling can be achieved at
different indoor units.
41. VRF systems the optimal amount of refrigerant to circulate based primarily on the
A. number of occupants in the structure.
B. system’s operating temperatures and pressures.
C. outdoor ambient temperature.
D. relative humidity in the occupied space.
42. The three field-installed refrigerant lines on a 3-pipe VRF
system carry
A. hot discharge gas in two lines and high-pressure liquid in the third.
B. high-pressure liquid in two lines and hot discharge
gas in the third.
C. high-pressure liquid in two lines and low pressure
suction gas in the third.
D. refrigerant in different states depending on the mode
of system operation.
43. The pump on a dry cooler can direct water to either the
tube-in-tube heat exchanger or the cooling coil with the
aid of a
A. two-way valve.
B. three-way valve.
C. four-way valve.
D. five-way valve.
44. During low ambient conditions, the dry cooler provides
space cooling by
A. operating the system compressors.
B. pumping water to the tube-in-tube heat exchanger.
C. pumping water to a cooling coil located in the
airstream.
D. deenergizing the blower in the air distribution system.
45. Passive chilled beams can remove
A. 200 Btuh to 650 Btuh of sensible heat per linear foot.
B. 200 Btuh to 650 Btuh of sensible heat per square foot.
C. up to 1000 Btuh of sensible heat per linear foot.
D. up to 1000 Btuh of sensible heat per square foot.
46. In a building that utilizes active chilled beams, the primary air system
A. is responsible for all the sensible cooling load.
B. will handle the latent cooling load and the space ventilation requirements.
C. is primarily used to keep the room air temperature
below its dew point.
D. does not operate unless the cooling load becomes
excessive.


---

## PDF Page 340

1602

Section 10 Commercial Air-Conditioning and Chilled-Water Systems

47. An 18-in. square air duct can deliver the same amount of
cooling Btus as a
A. "-in. water pipe.
B. #-in. water pipe.
C. 1-in. water pipe.
D. 3-in. water pipe
48. List the five air-conditioning-related processes that are
performed by a rooftop package unit.
49. Explain why the outside air damper is never completely
closed, even when the outside air conditions are not adequate to provide free-cooling.

50. Briefly explain the purpose of ASHRAE Standard 62.
51. Explain the concept of demand control ventilation.
52. Explain how carbon dioxide levels can be used to estimate the occupancy level in a particular area in a
structure.
53. Describe the blowers used on VAV systems.
54. Explain how the closing of a damper to a conditioned
area causes the speed of a VAV system’s blower to slow
down.
55. Explain the main benefit of a heat-recovery VRF system.
56. What does the acronym PID stand for?


---

## PDF Page 341

#### Appendix A
#### Alternative Heating
#### (Stoves And Fireplace Inserts)
#### O B J E C T I V E S
After studying this unit, you should be able to
list reasons for the formation of creosote.
describe methods to help prevent the formation of creosote.
- explain how stovepipe should be assembled and installed.
- list safety hazards that may be encountered with wood stoves.
- describe the three types of venting for gas stoves.
- explain how a !replace insert can improve on the heating
e"ciency of a !replace.
-
-

- Many safety practices must be adhered to when installing or using
a wood-burning appliance. Many of these safety practices are stated
within this unit, printed in red. Many other safety practices must be
adhered to, including those provided by manufacturers and local,
regional, and state codes. It is also necessary to use good judgment
and common sense at all times.

Codes, regulations, and laws regarding wood-burning and
gas heating appliances and components change frequently. It
is essential that you become familiar with the appropriate
current National Fire Protection Association (NFPA) information and other codes, regulations, and laws.

an inert substance and it forms the solid part of wood plants.
Cellulose forms the main or supporting structure of each cell
in a tree. Lignin is a !brous material, a polymer, which binds
to cellulose !bers and hardens and strengthens the cell walls
of trees. The remaining 12% of the wood is composed of
resins, gums, and a small quantity of other organic material.
Water in green or freshly cut wood constitutes from one-third
to two-thirds of its weight. Thoroughly air-dried wood may
have as little as 15% moisture content by weight.
Wood is classi!ed as either hardwood or softwood.
Hickory, oak, maple, and ash are examples of hardwood. Pine
and cedar are examples of softwood. Figure!A.1 lists some common types of wood and the heat value in each type in millions
of Btus/cord. A cord of wood can be split, unsplit, or mixed. It
is important to know whether the wood is split, because there
is more wood in a stack that is split. Wood is sold by the cord,
which is a stack 4"ft 3 4"ft 3 8 ft, or 128"ft3. Because wood is
sold by volume and not by weight, wood that is split has less
air space between the individual pieces. This will give the cord
of wood a higher density, meaning more wood per cord.
Wood should be dry before burning. Approximately 20%
more heat is available in dry wood than in green wood. Wood
Figure A.1 The table indicates the weight per cord, the Btus per cord
of air-dried wood, and the equivalent value of No. 2 fuel oil in gallons.
Courtesy of Yukon Energy Corporation.

#### A.1 Wood-Burning Stoves
Both wood- and gas-burning stoves are used as an alternative
heating appliance in many homes. In some homes, stoves are
a primary heat source; in others they are used to supplement
primary heat sources. Wood must be readily available to
make wood-burning stoves practical. However, pellet stoves,
which burn small compressed wood by-products, may be
used in many locations where pellets are available.

#### A.2 Organic Makeup And
#### Characteristics Of Wood
Wood plants manufacture glucose. Some of this glucose, or
sugar, turns into cellulose. Approximately 88% of wood is
composed of cellulose and lignin in equal parts. Cellulose is

#### EQUIVALENT
#### Value #2
#### Fuel Oil,
#### GALS.

#### TYPE

#### WEIGHT
#### CORD

#### Btu Per
#### Cord Air
#### Dried Wood

White Pine

1800#

17,000,000

120

Aspen

1900

17,500,000

125

Spruce

2100

18,000,000

130

Ash

2900

22,500,000

160

Tamarack

2500

24,000,000

170

Soft Maple

2500

24,000,000

170

Yellow Birch

3000

26,000,000

185

Red Oak

3250

27,000,000

195

Hard Maple

3000

29,000,000

200

Hickory

3600

30,500,000

215

1603


---

## PDF Page 342

1604

Appendix A Alternative Heating (Stoves and Fireplace Inserts)

Figure A.2 Wood should be stacked on runners so that air can circulate
through and around it.
4 ft

4 ft

stoves manufactured after July 1, 1990, to 4.1"g/h for the catalytic models and 7.5 for the noncatalytics. As new stoves are
purchased and installed, replacing older stoves, the air pollutants from wood-burning stoves will be drastically reduced.
The particulate emission of a catalytic stove is approximately
10% of the emissions of older stoves. Some individual states
have implemented what are called No-Burn Days. On a
no-burn day, it is illegal to use a wood-burning !replace
or stove. The intent is to limit pollution on days when pollutants are at high levels. The EPA periodically updates its
New Source Performances Standards (NSPS) for residential
wood-burning appliances. The most recent standards can be
found on the EPA’s website, www.epa.gov/burnwise.

8 ft
#### 1 Cord Of Wood

should be stacked off the ground on runners and should be
well ventilated, Figure!A.2. When possible, the wood should
be covered, but air should be allowed to circulate through
it. Wood splits more easily when it is green or freshly cut
and dries better when it has been split. When green wood is
burned, combustion will be incomplete, resulting in unburned
carbon, oils, and resins, which leave the !re as smoke.
During oxidation, or burning, oxygen is added to the
chemical process. This actually turns wood back into products that helped it grow as a plant, primarily: carbon dioxide
(CO2), water (H2O), and other miscellaneous materials. Heat
also is produced. Some woods produce more heat than others
per cord, Figure!A.1. Generally, dry hardwoods are the most
ef!cient.

#### A.3 Environmental
#### Protection Agency (Epa)
#### REGULATIONS
On July 1, 1988, the Environmental Protection Agency’s !rst
national woodstove emissions standards went into effect.
Emissions from wood-burning appliances were adding to
the pollutants in the air along with all the other sources of
air pollution. Wood smoke contains both polycyclic organic
matter (POM) and nonpolycyclic organic matter, which are
considered to be health hazards and are of concern to many
people. All wood-burning stoves manufactured after July 1,
1989 must be EPA certi!ed. Two EPA standards exist—one
for catalytic combustor stoves and one for noncatalytic stoves.
Catalytic stoves contain a catalytic combustor and may not
emit more than 5.5"g/h of particulates for those stoves manufactured between July 1, 1989, and June 30, 1990. The noncatalytic stoves manufactured between these dates may not
emit more than 8.5"g/h. These limits are reduced further for

#### A.4 Creosote
Creosote is a mixture of unburned organic material. When
it is hot, it is a thick, dark-brown liquid. When it cools, it
forms into a tar-like residue. It then often turns into a black,
#aky substance that adheres to the inside of the chimney or
stovepipe. The formation of creosote is particularly a problem with the uncerti!ed stoves manufactured before July 1,
1989. Some of the primary causes of excessive creosote are:
-
-

-
-

smoldering low-heat fires.
smoke in contact with cool surfaces in the stovepipe or
chimney.
burning green wood.
burning softwood.

SAFETY PRECAUTION: Creosote buildup in the stovepipe
and chimney is dangerous. It can ignite and burn with enough
force to cause a fire in the building, blow stovepipes apart, and
cause chimney fires. -
To help prevent the formation of creosote, dry hardwood
should be burned with some intensity. When the stovepipe or
chimney #ue temperature drops below 2508F, creosote will
condense onto the interior surfaces of the chimney. The run
of stovepipe should be as short as possible. The minimum
rise should be 1/4 in. per foot of horizontal run. A rise of
308 is recommended, Figure! A.3. Anything that slows the
movement of the gases allows them to cool more quickly,
which will cause more creosote condensation. The stovepipe
should be assembled with the crimped end down, Figure!A.4;
this will keep the creosote inside the pipe. Stovepipes and
chimneys should also be cleaned regularly and inspected by
a professional.

#### A.5 Design Characteristics
#### Of Wood-Burning Stoves
As mentioned, all wood-burning stoves manufactured since
July 1, 1989, must be EPA certi!ed, as either noncatalytic or
catalytic combustor stoves.


---

## PDF Page 343

1605

Appendix A Alternative Heating (Stoves and Fireplace Inserts)
Figure A.3 The stovepipe should be pitched upward from the stove to
the chimney.

Figure A.5 A noncatalytic wood-burning stove. (1) Combustion air
enters at the bottom. (2) Preheated secondary air. (3) Firebox. (4) Secondary air tubes. (5) Air manifold. (6) Stone liner. (7) Ash pan. (8) Vent/Flue.
Based on HearthStone NHC, Inc.
8

#### Chimney Flue

#### Stovepipe Should
#### Rise From Stove
#### To Chimney (1/4 Inch Rise
#### Per Foot Is The Minimum
#### RECOMMENDED).

#### Keep Run As
#### Short As
#### POSSIBLE.

5

2

4
3

#### Flush With
#### Inside Of
#### Flue Liner.

6

7
1
Figure A.4 The stovepipe sections should be assembled with the
crimped ends of the stovepipe pointing down to prevent the creosote
from leaking out of the joint.
#### RIGHT

#### WRONG

#### CRIMPED
#### End Down

#### Creosote Will
#### Run Down
#### STOVEPIPE
#### To Stove.

#### CRIMPED
#### End Up

#### Creosote Will
#### Leak Out
#### Around Joint.

#### Noncatalytic Certified Stoves
Noncatalytic stoves force the unburned gases to pass through
a secondary combustion chamber. Temperatures higher than
10008F are maintained in this chamber, which burns the gases
and therefore the pollutants, including most of the creosote,
and produces more heat, providing a better operating ef!ciency. Figure! A.5 is an example of one design of this type
of stove.

#### Catalytic Combustor
#### Certified Stoves
A catalytic combustor is a form of afterburner that increases
the burning of wood by-products. These combustors use a
catalyst to cause combustion by producing a chemical reaction, which burns the #ue gases at about 5008F rather than
the 10008F otherwise required.
Most combustors have a cell-like structure, Figure! A.6,
and consist of a substrate, washcoat, and catalyst. The substrate is a ceramic material formed into a honeycomb shape.
Ceramic material is used because of its stability in extremely
cold and hot conditions. The washcoat, usually made of
an aluminum-based substance called alumina, covers the
ceramic material and helps disperse the catalyst across the
Figure A.6 A catalytic combustion element. Courtesy of Corning Inc.

#### CATALYST

#### LENGTH

#### Cell Density
#### (Number Of Cell
#### Openings Per
#### Square Inch)

#### WASHCOAT

#### SUBSTRATE
#### Magnified Section

#### DIAMETER


---

## PDF Page 344

1606

Appendix A Alternative Heating (Stoves and Fireplace Inserts)

Figure A.7 An illustration of a woodstove with a catalytic combustor.
Courtesy of Corning Inc.

Figure A.8 A pellet stove. Photo by Eugene Silberstein

#### FLUE

#### THERMAL
#### INSULATION

#### Secondary Air
#### DISTRIBUTOR

#### WOOD

#### ADJUSTABLE
#### PRIMARY
#### Air Supply

combustor surface. The catalyst is made of a noble metal,
usually platinum, palladium, or rhodium, which is chemically
stable in extreme temperatures. Figure!A.7 is an illustration
of a woodstove with a catalytic combustor. A disadvantage
of this combustor is that it must be replaced every few years.

Figure A.9 Wood pellets. Photo by Eugene Silberstein

#### Radiation And Convection
#### CHARACTERISTICS
Wood-burning stoves heat by both radiation and convection.
Radiation is heat that comes from the stove in waves and
heats objects in its path, such as the walls, #oor, and furniture. The stove also heats the air around it. This is called
convective heat. As the air is heated, it rises, and cooler air
comes in to take its place and is heated. This cycle of convection currents is continuous. Some stoves are designed
to utilize convective heating to a greater extent than others. They may have a blower system to spread the heat out
further and to make the convection process more ef!cient.

#### Pellet Stoves
Pellet stoves are a more recent design, are energy ef!cient,
and use a renewable energy source, Figure!A.8. The fuel consists of small, compressed pellets made from waste wood, primarily sawdust from lumber sawmills, Figure A.9. The pellets
may also be made from waste cardboard or even agricultural
wastes such as sun#ower and cherry seed hulls. Stove owners
should make sure that they use only the type of pellets recommended by the manufacturer. Pellets are normally packaged
in 40- or 50-lb bags.

Most pellet stoves are designed with a hopper at the back
or top. The pellets are fed to the combustion chamber with
an auger powered by an electric motor, which is often controlled by a thermostat. The room air is generally circulated
through the heat exchanger and into the conditioned space
by a multispeed blower.
Very little air pollution is produced and as little as 1% of
the pellet material remains as ash. Most stoves do not require
a chimney because exhaust gases are forced outside through
a vent pipe by a combustion fan. Combustion air may be
drawn in from outdoors so that heated room air is not used
for combustion. This provides additional ef!ciency by not


---

## PDF Page 345

Appendix A Alternative Heating (Stoves and Fireplace Inserts)

1607

Figure A.10 A horizontal vent pipe must have an end cap to prevent
air or exhaust gases from being blown into the stove. A vent pipe may be
extended vertically above the eaves.

Figure A.11 Pellet stoves may operate more e!ciently if masonry
chimneys are relined with a stainless steel liner.

creating a negative pressure in the room and thus decreasing the cold air that will in!ltrate through cracks in doors
and windows. The exhaust gases may be vented through a
horizontally positioned vent pipe with an end cap to prevent wind from blowing air and the exhaust gases into the
stove, Figure! A.10. The vent pipe must be constructed of
PL vent pipe tested to UL 641 standards, which is a doublewalled pipe with an air space between the walls. All joints
must be sealed with an approved sealer. This is important
because the venting system has an electrically operated
exhaust combustion fan; if there should be a power failure,
the combustion fumes could enter the conditioned space.
A lined masonry chimney that meets all appropriate codes
may be used with pellet stoves. However, many masonry chimneys will be large enough to adversely affect the operation of
the stoves. These chimneys may be relined with a stainless steel
liner, Figure!A.11. The stove manufacturer’s literature should be
consulted for the recommended diameter of the liners.

an opportunity for intricate detail, particularly on the sides
and legs. Cast iron is more durable than steel, and the heat
is more even and less intense than that of a sheet-steel stove.
These stoves also cool down more slowly after the !re
extinguishes.
Soapstone may be used, particularly in combination with
cast iron, as a material in the manufacture of wood-burning
stoves. Soapstone can withstand the changes in temperature,
such as from room temperature to very intense heat. It may be
used not only on the exterior of stoves but also for the !rebox
because it can withstand exposure to direct #ames. This material provides a gentle heat and can hold and radiate heat for
longer periods than the other materials.

#### Stove Construction
Stoves may be constructed of steel, cast iron, soapstone, or a
combination of these materials. Stoves made of steel are normally the least expensive. They are made of sheet steel welded
together and normally have a !rebox of refractory bricks.
These stoves give off heat almost immediately after the !re
is started. With a large, hot !re, they will quickly give off a
considerable amount of heat. However, when the !re dies, the
heat from the stove will also quickly cool.
Many stoves are manufactured of cast iron. These can be
much more decorative, because the casting process provides

#### Makeup Air
Air used in combustion must be made up or resupplied from the
outside with, for example, an inlet from the outside directly to
the stove, Figure!A.12. Often, an older home has many air leaks.
The hot air may leak out near the ceiling or through the attic.
Cool air can leak in through cracks around windows, under
doors, and elsewhere. Although this may disturb the normal
heating cycle, it does help to make up for air leaving through the
chimney as a result of the combustion and venting.
SAFETY PRECAUTION: In modern homes that are sealed
and insulated well, some provision may have to be made to supply
the makeup air. A door may have to be opened slightly to provide a
proper draft. A stove could actually burn enough oxygen in a small
home to make it difficult to get enough oxygen to breathe. Always
make sure that there is enough makeup air. -


---

## PDF Page 346

1608

Appendix A Alternative Heating (Stoves and Fireplace Inserts)

Figure A.12 A stove with a fresh air tube entering from outside.

#### DAMPER

Figure A.13 A stove collar adapter for a double-wall stovepipe.

#### Use All Three
#### Special Screws.

#### Fresh Air Inlet
#### From Outside

#### Safety Hazards
SAFETY PRECAUTION: Live coals in the stove in the living
area of a house, along with creosote in stovepipes and chimneys,
make it absolutely necessary to install, maintain, and operate
stoves safely. This cannot be emphasized enough. -
Following are some of the safety hazards that may be
encountered:
-

-

-

-

A hot fire can ignite a buildup of creosote, resulting in a
stovepipe or chimney fire.
Radiation from the stove or stovepipe may overheat walls,
ceilings, or other combustible materials in the house and
start a fire.
Sparks may get out of the stove, land on combustible
materials, and ignite them. This could happen through a
defect in the stove, while the door is left ajar, while the
firebox is being filled, or while ashes are removed.
Flames could leak out through faulty chimneys, or heat
could be conducted through cracks to a combustible
material.

Burning materials coming out of the top of the chimney
can also start a !re on the outside of the house. These sparks
or glowing materials can ignite roo!ng materials, leaves,
brush, or other matter outside the house.

#### A.6 Installation Procedures
A national testing laboratory should approve a wood-burning
stove or appliance. Before installing a stove, stovepipe, or
prefabricated chimney, all building and !re marshal’s codes
must be followed, as well as the instructions of the testing
laboratory and manufacturer. If one code or set of instructions is more restrictive than another, the most restrictive
instructions should be followed.
Instructions should include the distance the stove is to be
located from any combustible material, such as a wall or the
#oor. They should also indicate the minimum required protective material between the stove and the wall and between the

stove and the #oor. Excessive heat from the stove can heat the
walls or #oor to the point where a !re can be started.
The stove must be connected to the chimney with an
approved stovepipe, often called a connector. Codes and
instructions must be followed. A stove collar adapter, often
supplied by the manufacturer, should be used to connect the
stovepipe to the stove, Figure!A.13. The manufacturer may
make special provision for this.
Figure! A.14 shows three different types of installations.
The stovepipe must not run through any combustible material, such as a ceiling or wall. Approved chimney sections with
necessary !ttings should be used. Figure!A.15 illustrates details
for adapting the stovepipe to the “through-the-wall” chimney
!ttings. As mentioned earlier, horizontal stovepipe runs should
be kept to a minimum. A rise of 1/4 in. per foot should be considered a minimum, Figure!A.3. Local codes or manufacturers
may require a greater rise. Approved thimbles, joist shields,
insulation shields, and other necessary !ttings must be used
where required, all materials should be approved by a recognized national testing laboratory, and all codes should be met.
Only one stove can be connected to a chimney. For
masonry chimneys with more than one #ue, no more than one
stove can be connected to each #ue. A factory-built chimney
used for woodstoves should be rated as a residential and building heating appliance chimney. Be sure to check all relevant
codes and guidelines.
SAFETY PRECAUTION: Many stoves are vented through
masonry chimneys. If a new chimney is being used, it should have
been constructed according to applicable building codes and carefully inspected. If an old chimney is being used, an experienced
person should inspect it to ensure that it is safe. The mortar in the


---

## PDF Page 347

1609

Appendix A Alternative Heating (Stoves and Fireplace Inserts)
Figure A.14 Three di"erent types of stove installations.
#### Standard Installation
#### Using Ceiling Support

#### Open Beam Ceiling
#### Installation Using
#### Roof Support

#### Round Cap
#### ROUND
#### STORM
#### COLLAR
#### ROUND
#### FLASHING

#### PIPE

#### Exterior Wall Installation
#### Using Wall Support, Brackets,
#### And Through-The-Wall Tee

#### Round Cap

#### Round Cap

#### ROUND
#### Storm Collar

#### ROUND
#### Storm Collar
#### ROUND
#### FLASHING

#### ROUND
#### FLASHING
#### PIPE
#### ATTIC
#### INSULATION
#### SHIELD

#### ROOF
#### SUPPORT
#### ASSEMBLY

#### SUPPORT
#### BRACKET
#### ASSEMBLY

#### Firestop Assembly

#### PIPE

#### STOVEPIPE

#### STOVEPIPE

#### Ceiling Support
#### ASSEMBLY

TEE
#### ASSEMBLY

#### STOVEPIPE

#### WALL
#### THIMBLE

#### Chimney Must Be Enclosed Where It P Asses Through
#### Occupied Spaces To Maintain Required Clearances
#### To Combustibles And To Protect A Gainst Damage.

#### Wall Support
#### With Cleanout

#### Note: Outside Chimneys Are Not As
#### Desirable, Since They Are More
#### Subject To Downdrafts And
#### Creosote Buildup.

Figure A.15 Details of a through-the-wall installation.

#### Chimney Tee Branch Extension
#### Chimney Tee Pipe End Plate
#### CHIMNEY
#### Connector Ring
#### 908 Elbow
#### 18-INCH
#### DOUBLE-WALL
#### Black Stovepipe
#### Adjustable Length
#### 24-INCH
#### DOUBLE-WALL
#### Black Stovepipe
#### Pipe Section
#### Stove Collar
#### ADAPTER

#### CHIMNEY
#### PIPE
#### SECTION
#### CHIMNEY
TEE
#### WALL
#### THIMBLE
#### CHIMNEY
#### Tee Wall
#### SUPPORT
#### TYPICAL
#### INSTALLATION
#### USING
#### 908 Elbow
#### WITH
#### THROUGH-THE-WALL
#### Chimney Tee

joints may be deteriorated and loose, or a serious chimney fire may
have cracked the chimney. All necessary repairs should be made to
the chimney by a competent mason before connecting the stove
to it. Manufacturers or their suppliers may recommend that chimneys be lined, Figure!A.10, for a better draft and/or safety. -

#### A.7 Smoke Detectors
SAFETY PRECAUTION: Smoke detectors should be used in all
homes regardless of the type of heating appliance. It is even more
important to install smoke detectors when burning wood fuel.
Many types of detectors are available. They may be AC-powered
photoelectric detectors or an AC- or battery-powered ionization
chamber detector.
If the smoke detectors are battery-powered, be sure to change
the batteries regularly to ensure continued satisfactory operation. -


---

## PDF Page 348

1610

Appendix A Alternative Heating (Stoves and Fireplace Inserts)

#### A.8 Gas Stoves
Gas stoves are becoming popular as a heating appliance. The
American National Standards Institute (ANSI) may certify
these as a “decorative appliance” or as a “room heater.” Decorative appliances are attractive but not designed for larger
space heating. Room heaters are, as the name implies, heating appliances and will have ef!ciency ratings. They may be
manufactured of materials similar to woodstoves and are
available in many attractive colors, Figure!A.16. Gas appliances should be installed by certi!ed personnel or by those
approved to do so.
Gas stoves may be designed to burn either natural or propane gas. Many are designed so the ori!ce can be adjusted or
changed to switch from burning one type of gas to the other.
Most utilize a standing pilot for ignition and have controls
to shut off the gas should the pilot go out. Many gas stoves
operate without electricity and can be used for heating during a power outage. Some have variable-speed convection
blowers to help circulate the heated air.

#### VENTING
Gas stoves may be designed as B-vent, direct-vent, or ventfree stoves.
B-VENT. Stoves requiring a B-vent must be vented through
the roof or into an existing chimney. A #ue liner may be suggested or required if venting into an existing chimney. The
liner will reduce the size of the #ue so that the stove will draft
properly.
Figure A.16 A gas stove. Courtesy of Hearth & Home Technologies®.

DIRECT-VENT. Stoves utilizing a direct-vent system make
use of a double-wall pipe to pull outside air in for combustion and to vent #ue gases to the outside. Direct-vent
options may include:
-
-
-
-

venting straight back from the stove and through the wall.
venting up from the stove and then through the wall.
venting up through the roof.
in some cases, venting into a lined !replace #ue.

VENT-FREE. Vent-free stoves, as the name implies, require
no venting. Some people are concerned about gas combustion in the living area and not venting the #ue gases. These
stoves do have a good safety record but are not approved in
all states at the time of this writing. They have an oxygen
depletion sensor (ODS), which turns off the pilot light and
gas supply when the oxygen level in the area of the stove is
depleted to a certain level.

#### A.9 Fireplace Inserts
Fireplace inserts can convert a !replace from a very inef!cient heat source to one that is more ef!cient. Very little heat
can be obtained from a !replace without some device to help
contain the heat and move it from the !replace into the room.
The !replace insert provides a way to retain the heat and
blow it into the room. Figure!A.17 is a photo of a !replace
insert.

#### Wood-Burning Inserts
Fireplace inserts can be either wood- or gas-burning. A
wood-burning insert is basically a woodstove that is designed
to be placed into an existing !replace. New wood-burning
inserts must be certi!ed by the EPA just as woodstoves are.
The regulations ensure that they will burn more cleanly
Figure A.17 A wood-burning #replace insert. Courtesy of Hearth & Home
Technologies®.


---

## PDF Page 349

Appendix A Alternative Heating (Stoves and Fireplace Inserts)

and ef!ciently. A wood-burning insert generally requires
a !replace and chimney to be of masonry construction.
Local building codes and the manufacturer’s speci!cations
for the particular insert should be consulted to ensure that
the size and construction of the !replace can accommodate
the insert. All installations should meet the NFPA and other
appropriate codes. Many factory-built or prefabricated
!replaces are not approved for inserts.
Inserts are usually made from plate steel, cast iron, or a
combination of these materials. They may !t into the !replace opening so that they are basically #ush with the front,
or they may protrude to some degree onto the hearth. Those
that protrude are usually more ef!cient, as this part of the
insert will provide more radiant heat. Inserts normally have
blowers that may be controlled manually or with a thermostat which improve ef!ciency.
In many areas, codes for new insert installations now
require that the insert be installed with a positive connection
to the chimney #ue, which prevents creosote from running
down into the !replace and becoming a !re hazard. Smoke
and gases will then exit the !replace more directly into and
out of the chimney.
Inserts should never be used in a chimney #ue that is used
for another purpose. Before an insert is installed, a professional should inspect the chimney. If there is creosote buildup,
the chimney must be cleaned. Professional chimney sweeps
should be employed to clean chimneys. The chimney and !replace should also be checked for cracks or #aws that could be
a !re hazard. Many inserts make it more dif!cult to clean the
chimney, as they must be removed from the !replace. Some

1611

inserts have a special collar and direct #ue liner to the top of
the chimney. These may be left in place for cleaning.

#### Gas Fireplace Inserts
Gas inserts may be used to convert an existing wood-burning
!replace to a gas appliance. Many of these may be installed in
prefabricated !replaces where wood-burning units may not.
They may be designed to burn either natural gas or propane
but usually need to be adjusted for one or the other. Before any
insert is installed, the existing !replace and chimney should be
of the type approved for the insert chosen.
Many gas units and/or installations require that the
chimney #ue be lined with a metal liner and connected
to the insert. This produces a better draft and more ef!ciency. The inserts are usually sealed with glass doors and
have blowers that help to make them more ef!cient. The
doors prevent excess indoor air from being used for combustion. Just the right amount of combustion air is usually
introduced through adjustable air shutters. Blowers simply
make the convective heat transfer more ef!ciently. NFPA
and other codes should be consulted regarding these liners.
Some newer gas inserts are designed so that a chimney liner
is not required. However, they are less ef!cient and allow
more heat to go up the chimney, which heats the existing
chimney #ue liner and increases the draft.
All gas appliances, stoves, or inserts must be connected to
the gas source. Piping needs to be routed and installed. This
usually means cutting, threading, and sealing pipe and should
be done by a professional trained and approved to do this work.


---

## PDF Page 350

#### Appendix B
#### Temperature Conversion Chart

1612

8F

Temperature to Be
Converted

8C

8F

Temperature to Be
Converted

8C

276.0
274.2
272.4
270.6
268.8
267.0
265.2
263.4
261.6
259.8
258.0
256.2
254.4
252.6
250.8
249.0
247.2
245.4
243.6
241.8
240.0
238.2
236.4
234.6
232.8
231.0
229.2
227.4
225.6
223.8
222.0
220.2
218.4
216.6
214.8
213.0
211.2
29.4
27.6
25.8
24.0
22.2
20.4
1.4
3.2
5.0
6.8
8.6
10.4
12.2
14.0
15.8
17.6

260
259
258
257
256
255
254
253
252
251
250
249
248
247
246
245
244
243
242
241
240
239
238
237
236
235
234
233
232
231
230
229
228
227
226
225
224
223
222
221
220
219
218
217
216
215
214
213
212
211
210
29
28

251.1
250.6
250.0
249.4
248.9
248.3
247.8
247.2
246.7
246.1
245.6
245.0
244.4
243.9
243.3
242.8
242.2
241.7
241.1
240.6
240.0
239.4
238.9
238.3
237.8
237.2
236.7
236.1
235.6
235.0
234.4
233.9
233.3
232.8
232.2
231.7
231.1
230.6
230.0
229.4
228.9
228.3
227.8
227.2
226.7
226.1
225.6
225.0
224.4
223.9
223.3
222.8
222.2

23.0
24.8
26.6
28.4
30.2
32.0
33.8
35.6
37.4
39.2
41.0
42.8
44.6
46.4
48.2
50.0
51.8
53.6
55.4
57.2
59.0
60.8
62.6
64.4
66.2
68.0
69.8
71.6
73.4
75.2
77.0
78.8
80.6
82.4
84.2
86.0
87.8
89.6
91.4
93.2
95.0
96.8
98.6
100.4
102.2
104.0
105.8
107.6
109.4
111.2
113.0
114.8
116.6

25
24
23
22
21
0
1
2
3
4
5
6
7
8
9
10
11
12
13
14
15
16
17
18
19
20
21
22
23
24
25
26
27
28
29
30
31
32
33
34
35
36
37
38
39
40
41
42
43
44
45
46
47

220.6
220.0
219.4
218.9
218.3
217.8
217.2
216.7
216.1
215.6
215.0
214.4
213.9
213.3
212.8
212.2
211.7
211.1
210.6
210.0
29.4
28.9
28.3
27.8
27.2
26.7
26.1
25.6
25.0
24.4
23.9
23.3
22.8
22.2
21.7
21.1
20.6
0.0
0.6
1.1
1.7
2.2
2.8
3.3
3.9
4.4
5.0
5.6
6.1
6.7
7.2
7.8
8.3


---

## PDF Page 351

1613

Appendix B Temperature Conversion Chart

8F

Temperature to Be
Converted

8C

8F

Temperature to Be
Converted

8C

19.4
21.2
122.0
123.8
125.6
127.4
129.2
131.0
132.8
134.6
136.4
138.2
140.0
141.8
143.6
145.4
147.2
149.0
150.8
152.6
154.4
156.2
158.0
159.8
161.8
163.4
165.2
167.0
168.8
170.6
172.4
174.2
176.0
177.8
179.6
181.4
183.2
185.0
186.8
188.6
190.4
192.2
194.0
195.8
197.6
199.4
201.2
203.0
204.8
206.6

27
26
50
51
52
53
54
55
56
57
58
59
60
61
62
63
64
65
66
67
68
69
70
71
72
73
74
75
76
77
78
79
80
81
82
83
84
85
86
87
88
89
90
91
92
93
94
95
96
97

221.7
221.1
10.0
10.6
11.1
11.7
12.2
12.8
13.3
13.9
14.4
15.0
15.6
16.1
16.7
17.2
17.8
18.3
18.9
19.4
20.0
20.6
21.1
21.7
22.2
22.8
23.3
23.9
24.4
25.0
25.6
26.1
26.7
27.2
27.8
28.3
28.9
29.4
30.0
30.6
31.1
31.7
32.2
32.8
33.3
33.9
34.4
35.0
35.6
36.1

118.4
120.2
208.4
210.2
212.0
213.8
215.6
217.4
219.2
221.0
222.8
224.6
226.4
228.2
230.0
231.8
233.6
235.4
237.2
239.0
240.8
242.6
244.4
246.2
248.0
257.0
266.0
275.0
284.0
293.0
302.0
311.0
320.0
329.0
338.0
347.0
356.0
365.0
374.0
383.0
392.0
401.0
410.0
413.6
428.0
446.0
464.0
482.0
500.0

48
49
98
99
100
101
102
103
104
105
106
107
108
109
110
111
112
113
114
115
116
117
118
119
120
125
130
135
140
145
150
155
160
165
170
175
180
185
190
195
200
205
210
212
220
230
240
250
260

8.9
9.4
36.7
37.2
37.8
38.3
38.9
39.4
40.0
40.6
41.1
41.7
42.2
42.8
43.3
43.9
44.4
45.0
45.6
46.1
46.6
47.2
47.7
48.3
48.8
51.7
54.4
57.2
60.0
62.8
65.6
68.3
71.1
73.9
76.7
79.4
82.2
85.0
87.8
90.6
93.3
96.1
98.9
100.0
104.4
110.0
115.6
121.1
126.7

Example 1. To find 378F as a Celsius equivalent, find 37 in the Temperature to Be Converted column and read the value in the
8C column, which is 2.88C.
Example 2. To find 758C as a Fahrenheit equivalent, find 75 in the Temperature to Be Converted column and read the value in the
8F column, which is 167.08F.


---

## PDF Page 352

#### GLOSSARY/GLOSARIO
NOTE: English term appears boldface followed by Spanish term set in blue italic.

A
Absolute pressure Gauge pressure plus
the pressure of the atmosphere, normally
14.696 at sea level at 708F.
Presión absoluta La presión del manómetro más la presión de la atmósfera, que
generalmente es 14696 al nivel del mar a
708F (21.118C).
Absolute zero temperature The
temperature at which molecular motion
stops (24608F or equivalent).
Temperatura del cero absoluto La temperatura donde se detiene el movimiento
molecular, (–460°F o su equivalente).
Absorbent (attractant) The salt solution
used to attract water in an absorption chiller.
Hidrófilo Solución salina utilizada para
atraer el agua en un enfriador por
absorción.
Absorber That part of an absorption chiller
where the water is absorbed by the salt
solution.
Absorbedor El lugar en el enfriador
por absorción donde la solución salina
absorbe el agua.
Absorption The process by which one substance is absorbed by another.
Absorción Proceso mediante el cual una
sustancia es absorbida por otra.
Absorption air-conditioning chiller A
system using a salt substance, water,
and heat to provide cooling for an airconditioning system.
Enfriador por absorción para acondicionamiento de aire Sistema que utiliza una
sustancia salina, agua y calor para proveer
enfriamiento en un sistema de acondicionamiento de aire.
ABS pipe Acrylonitrile-butadiene-styrene
plastic pipe used for water, drains, waste,
and venting.
Tubo de acronitrilo-butadieno-estireno
Tubo plástico de acronitrilo-butadienoestireno utilizado para el agua, los drenajes, los desperdicios y la ventilación.
ACCA Manual J The Air Conditioning Contractors of America Manual that facilitates
the calculations of heat gains and heat
losses in residential structures.
Manual J de la ACCA Manual de los
contratistas de acondicionamiento de aire
de los Estados Unidos, que facilita el cálculo de las pérdidas y ganancias de calor
en estructuras residenciales.
Accumulator A storage tank located in
the suction line. It allows small amounts
of liquid refrigerant to boil away before

entering the compressor. Sometimes
used to store excess refrigerant in heat
pump systems during the winter cycle.
Acumulador Tanque de almacenaje
ubicado en el conducto de aspiración.
Permite que pequeñas cantidades de
refrigerante líquido se evaporen antes de
entrar al compresor. Algunas veces se utiliza para almacenar exceso de refrigerante
en sistemas de bombas de calor durante
el ciclo de invierno.

Activated alumina A chemical desiccant
used in refrigerant driers.
Alúmina activada Disecante químico utilizado en secadores de refrigerantes.
Activated charcoal A substance manufactured from coal or coconut shells into pellets. It is often used to adsorb solvents,
other organic materials, and odors.

Acetylene A gas often used with air or
oxygen for welding, brazing, or soldering
applications.

Carbón activado Sustancia fabricada
utilizando carbón o cáscaras de coco,
en forma de gránulos. Se emplea para
adsorber disolventes, así como otros
materiales orgánicos y olores.

Acetileno Gas usado con frecuencia, junto
con aire u oxígeno, en trabajos de soldadura y soldaduras de cobre.

Active recovery Recovering refrigerant with
the use of a recovery machine that has its
own built-in compressor.

ACH An acronym for (air changes per
hour).

Recuperación activa El hecho de recuperar
refrigerante utilizando un recuperador que
dispone de su propio compresor.

ACH Acrónimo de intercambios de aire por
hora.
ACH50 An acronym for air changes per
hour of air leakage while the blower door
is connected and pulling 50 Pascal of
vacuum on the house.
ACH50 Acrónimo de intercambios de aire
por hora de pérdida de aire cuando se
conecta un extractor de aire potente en
una de las entradas, el cual genera un
vacío de 50 Pascales en el interior de la
vivienda.

Active sensor Sensors that send information back to the controller in terms of milliamps (mA) or volts.
Sensor activo Sensores que devuelven
información al controlador en miliamperios
(mA) o voltios.
Active solar system A system that uses
electrical and/or mechanical devices to
help collect, store, and distribute the sun’s
energy.

Acid-contaminated system A refrigeration system that contains acid due to
contamination.

Sistema solar activo Sistema que utiliza
dispositivos eléctricos y/o mecánicos para
ayudar a acumular, almacenar y distribuir
la energía del sol.

Sistema contaminado de ácido Sistema
de refrigeración que, debido a la contaminación, contiene ácido.

Adsorption The process by which a thin
film of a liquid or gas adheres to the surface of a solid substance.

“A” coil An evaporator coil that can be
used for upflow, downflow, and horizontal-flow applications. It actually consists of
two coils shaped like a letter “A.”
Serpentín en forma de “A” Serpentín
de evaporación que puede utilizarse
para aplicaciones de flujo ascendente,
descendente y horizontal. En realidad,
consiste en dos serpentines en forma
de “A.”
ACR tubing Air-conditioning and refrigeration tubing that is very clean, dry, and
normally charged with dry nitrogen. The
tubing is sealed at the ends to contain the
nitrogen.
Tubería ACR Tubería para el acondicionamiento de aire y la refrigeración que es
muy limpia y seca, y que por lo general
está cargada de nitrógeno seco. La tubería
se sella en ambos extremos para contener
el nitrógeno.

Adsorción Proceso mediante el cual una
fina capa de líquido o gas se adhiere a la
superficie de una sustancia sólida.
Air, standard Dry air at 708F and 14.696
psi, at which it has a mass density of 0.075
lb/ft3 and a specific volume of 13.33 ft3/lb,
#### ASHRAE.
Aire, estándar Aire seco a 708F (21.118C)
y 14696 psi (libra por pulgada cuadrada);
a dicha temperatura tiene una densidad de masa de 0075 libra/pies3 y un
volumen específico de 1333 pies3/libra,
#### ASHRAE.
Air-acetylene A mixture of air and acetylene gas that when ignited is used for soldering, brazing, and other applications.
Aire-acetilénico Mezcla de aire y de gas
acetileno que se utiliza en la soldadura,
la broncesoldadura y otras aplicaciones al
ser encendida.

1614


---

## PDF Page 353

1615

Glossary/Glosario
Air-acetylene unit A torch kit that uses
acetylene as its fuel.
Unidades de aire-acetileno un juego de
antorcha que utiliza acetileno como su
combustible
Air Changes per Hour (ACH50) The number of times the air is replaced in an interior space each hour.
Cambios de aire por hora (ACH50) El
número de veces que el aire se reemplaza
en un espacio interior cada hora.
Air conditioner Equipment that conditions
air by cleaning, cooling, heating, humidifying, or dehumidifying it. A term often
applied to comfort cooling equipment.
Acondicionador de aire Equipo que acondiciona el aire limpiándolo, enfriándolo,
calentándolo, humidificándolo o deshumidificándolo. Término comúnmente aplicado al
equípo de enfriamiento para comodidad.
Air-conditioning A process that maintains
comfort conditions in a defined area.
Acondicionamiento de aire Proceso que
mantiene condiciones agradables en un
área definida.
Air-Conditioning, Heating and Refrigeration
Institute (AHRI) A nonprofit association
that regulates equipment manufacturers
and rates the capacity of equipment.
Instituto del acondicionamiento de aire,
calefacción y refrigeración (ARHI en
inglés) Una asociación sin fines lucrativos
que regula los fabricantes del equipo y que
establece la capacidad de dicho equipo.
Air-cooled condenser One of the four main
components of an air-cooled refrigeration
system. It receives hot gas from the compressor and rejects heat to a place where
it makes no difference.
Condensador enfriado por aire Uno de
los cuatro componentes principales de un
sistema de refrigeración enfriado por aire.
Recibe el gas caliente del compresor y
dirige el calor a un lugar donde no afecte
la temperatura.
Air friction chart A chart used to determine proper round duct sizes.
Gráfica de fricción del aire Gráfica utilizada para determinar los tamaños correctos de conductos redondos.
Air gap The clearance between the rotating rotor and the stationary winding on
an open motor. Known as a vapor gap in
a hermetically sealed compressor motor.
Espacio de aire Espacio libre entre el
rotor giratorio y el devandado fijo en un
motor abierto. Conocido como espacio de
vapor en un motor de compresor sellado
herméticamente.
Air handler The device that moves the air
across the heat exchanger in a forced air
system—normally considered to be the
blower and its housing.

Tratante de aire Dispositivo que dirige
el aire a través del intercambiador de
calor en un sistema de aire forzado—
considerado generalmente como el soplador y su alojamiento.
Air heat exchanger A device used to
exchange heat between air and another
medium at different temperature levels, such as air-to-air, air-to-water, or
air-to-refrigerant.
Intercambiador de aire y calor Dispositivo utilizado para intercambiar el calor
entre el aire y otro medio, como por
ejemplo aire y aire, aire y agua or aire
y refrigerante, a diferentes niveles de
temperatura.
Air loop The heat pump’s heating and cooling ducted air system, which exchanges
heat with the refrigerant loop.
Circuito de aire Sistema de tubería del aire
de calentamiento y de refrigeración de la
bomba de calor, que sirve para intercambiar el calor con el circuito de refrigeración.
Air pressure control (switch) Used to
detect air pressure drop across the coil in a
heat pump outdoor unit due to ice buildup.
Regulador de la presión de aire (conmutador) Utilizado para detectar una
caída en la presión del aire a través de la
bobina en una unidad de bomba de calor
para exteriores debido a la acumulación
de hielo.
Air sensor A device that registers changes
in air conditions such as pressure, velocity,
temperature, or moisture content.
Sensor de aire Dispositivo que registra
los cambios en las condiciones del aire,
como por ejemplo cambios en presión,
velocidad, temperatura o contenido de
humedad.
Air shutters Devices that are placed in an
airstream for the purpose of controlling
airflow.
Contraventanas del aire Aparatos que
se ponen en un corriente de aire con el
propósito de regular el fluir del aire.
Air vent A fitting used to vent air manually
or automatically from a hydronic heating
system.
Válvula de aire Accesorio utilizado para
darle al aire salida manual o automática
de un sistema hidrónico de calefacción.
Alcohol Antifreeze solution used in the
water loop of geothermal heat pumps.
Alcohol Líquido anticongelante que se utiliza en el circuito de agua en bombas de
calor geotérmicas.
Algae A form of green or black, slimy plant
life that grows in water systems.
Alga Tipo de planta legamosa de color verde
o negro que crece en sistemas acuáticos.

Algorithm A computer code or set of
instructions to make specific calculations.
Algoritmo Un código o juego de instrucciones computadora para hacer cálculos
específicos.
Alkylbenzene (AB) A popular synthetic
lubricant that works best with HCFC-based
refrigerant blends. This lubricant can be
used with CFC and HCFC refrigerants.
Alquilbenceno (AB) Lubricante sintético muy
compatible con mezclas de refrigerantes
basados en HCFC. También puede utilizarse
con refrigerantes que usan CFC y HCFC.
Allen head A recessed hex (six-sided) head in
a fastener.
Cabeza allen Cabeza de concavidad hexagonal (seis lados) en un asegurador.
All-weather system System providing yearround conditioning of the air.
Sistema para todo el año Sistema que
proporciona una aclimatación ambiental
todo el año.
Alternating current An electric current that
reverses its direction at regular intervals.
Corriente alterna Corriente eléctrica que
invierte su dirección a intervalos regulares.
Alternative refrigerants Newer refrigerants that are replacing the traditional
CFC and HCFC refrigerants that have
been used for many years. Many of these
refrigerants have very low ozone depletion and global-warming indices.
Refrigerantes alternativos Nuevos productos que sirve para sustituir a los
refrigerantes basados en CFC y HCFC
que han sido utilizados durante muchos
años. Muchos de estos nuevos refrigerantes tienen un índice muy bajo de
desgaste de la capa de ozono y de
calentamiento de la superficie terrestre.
Altitude adjustment An adjustment to a
refrigerator thermostat to account for a
lower-than-normal atmospheric pressure
such as may be found at a high altitude.
Ajuste para elevación Ajuste al termostato
de un refrigerador para regular una presión
atmosférica más baja que la normal, como
la que se encuentra en elevaciones altas.
Ambient temperature The surrounding air
temperature.
Temperatura ambiente Temperatura del
aire circundante.
American standard pipe thread Standard
thread used on pipe to prevent leaks.
Rosca estándar estadounidense para
tubos Rosca estándar utilizada en tubos
para evitar fugas.
Ammeter A meter used to measure current
flow in an electrical circuit.
Amperímetro Instrumento utilizado para
medir el flujo de corriente en un circuito
eléctrico.


---

## PDF Page 354

1616

Glossary/Glosario

Ampacity The maximum amount of current
that a conductor or electrical device can
safely carry without damage.
Ampacidad La cantidad máxima de corriente que un conductor o dispositivo eléctrico puede transportar sin daños.
Amperage Amount (quantity) of electron or
current flow (the number of electrons passing a point in a given time) in an electrical
circuit.
Amperaje Cantidad de flujo de electrones
o de corriente (el número de electrones
que sobrepasa un punto específico en un
tiempo fijo) en un circuito eléctrico.
Ampere Unit of current flow.
Amperio

Unidad de flujo de corriente.

Analog electronic devices Devices that
generate continuous or modulating signals
within a certain control range.
Aparatos electrónicos analógicos Aparatos
que generan señales continuas o modulares adentro de cierto registro de control.
Analog signal A continuous signal with an
infinite number of steps.
Señal analógico Un señal continuo con un
número infinitésimo de pasos.
Analog VOM A volt-ohm-milliammeter
constructed so that the meter indicator is
a needle over a printed surface.
VOM analógico Medidor de voltiosohmios-miliamperímetros construido de
forma que el indicador consiste en una
aguja que se mueve encima de una superficie impresa.
Anemometer An instrument used to measure the velocity of air.
Anemómetro Instrumento utilizado para
medir la velocidad del aire.
Angle valve Valve with one opening at a
908 angle from the other opening.
Válvua en ángulo Válvula con una abertura
a un ángulo de 908 con respecto a la otra
abertura.
Annealing The process of heating and
slowly cooling a metal in order to
strengthen it.
Recocido El proceso de calentar y enfriar
lentamente un metal con el fin de
fortalecerlo.
Annual Fuel Utilization Efficiency
(AFUE) The U.S. Federal Trade Commission requires furnace manufacturers
to provide this rating so consumers may
compare furnace performances before
purchasing. This value is derived in a laboratory and used for heating appliances in
which it accounts for cycling losses, chimney losses, and furnace jacket losses.
Eficiencia anual de uso de combustible
(AFUE por sus siglas en inglés) La
Comisión de comercio federal de los
EE.UU. exige que los fabricantes de

estufas informen este valor de manera de
que los consumidores puedan comparar
los rendimientos de las estufas antes de
adquirirlas. Este valor se investiga en
laboratorios y se utiliza para calefactores,
cuantificando las pérdidas cíclicas, pérdidas por chimeneas y pérdidas a través de
camisas de enfriamiento.
Annual Fuel Utilization Index (AFUI) The
AFUI compares the amount of (seasonal)
energy used in Btus to the (seasonal)
output of Btus and expresses the ratio as
a percentage. AFUI is calculated by the
manufacturer of fuel burning combustion
equipment.
Índice anual de uso de combustible (AFUI
por sus siglas en inglés) El AFUI compara la cantidad de energía (estacional)
utilizada, en Btu con la emisión de energía
calórica en Btu y expresa la relación como
un porcentaje. El fabricante del equipo de
combustión es quien calcula el valor del
#### AFUI.
Anode A terminal or connection point on a
semiconductor.
Ánodo Punto de conexión o terminal en un
semiconductor.
ANSI Abbreviation for the American
National Standards Institute.
ANSI Acrónimo de American National Standards Institute (Instituto Nacional Americano de Normas).
Anticipator Resistance heaters in thermostats that lessen the effects of system lag
and overshoot.
Anticipador Calentador de resistencia en
un termostato que reduce los efectos de
subida y bajada del sistema.
Antifreeze solution A solution that will mix
with water that has a freezing point much
lower than water. Different solutions are
mixed with water to lower the freezing
point to the desired level.
Solución anticongelante Una solución que
puede mezclarse con agua que tiene un
punto de congelar mucho más bajo de
lo del agua. Soluciones diferentes están
mezcladas con agua para bajar el punto
de congelar al nivel deseado.
Approach The temperature difference
between the water leaving the cooling
tower and the wet-bulb temperature of
the tower’s entering air.
Acercamiento La diferencia de temperatura entre el agua que sale de la torre de
enfriar y la temperatura del bulbo mojado
del aire que entra en la torre.
Approach temperature The difference
in temperature between the refrigerant
and the leaving water in a chilled-water
system.
Temperatura de acercamiento Diferencia
en temperatura entre el refrigerante y el
agua de salida en un sistema de agua
enfriada.

Aromatic oil A refrigeration mineral oil in
which the alkylbenzene lubricant group
originates.
Aceite aromático Aceite mineral de refrigeración del cual se deriva el grupo de
lubricantes basados en alquilbenceno.
ASA Abbreviation for the American Standards Association [now known as American National Standards Institute (ANSI)].
ASA Abreviatura de Asociación Estadounidense de Normas [conocida ahora como
Instituto Nacional Estadounidense de Normas (ANSI)].
ASHRAE Abbreviation for the American
Society of Heating, Refrigerating, and AirConditioning Engineers.
ASHRAE Abreviatura de Sociedad Estadounidense de Ingenieros de Calefacción,
Refrigeración y Acondicionamiento de Aire.
ASME Abbreviation for the American Society of Mechanical Engineers.
ASME Abreviatura de Sociedad Estadounidense de Ingenieros Mecánicos.
Aspect ratio The ratio of the length to
width of a component or space.
Coeficiente de alargamiento Relación del
largo al ancho de un componente
o espacio.
Atmospheric draft heaters Combustion
heating appliances which rely solely on the
buoyancy of their combustion gasses for
their draft.
Calentadores atmosféricos por corriente
de aire Calefactores en los cuales la corriente de aire caliente se produce únicamente debido a la presión ejercida por los
gases de combustión.
Atmospheric pressure The weight of the
atmosphere’s gases pressing down on
the earth. Equal to 14.696 psi at sea
level and 708F.
Presión atmosférica El peso de la presión
ejercida por los gases de la atmósfera
sobre la tierra, equivalente a 14696 psi al
nivel del mar a 708F.
Atom The smallest particle of an element.
átomo Partícula más pequeña de un
elemento.
Atomization The process of using pressure
to change liquid to small particles of vapor.
Pulverización El proceso de utilizar la presión para cambiar un líquido a partículas
pequeñas de vapor.
Atomizing humidifier A type of humidifier
that discharges tiny water droplets into the
air, which evaporate very rapidly into the
duct airstream or directly into the conditioned space.
Humidificador por pulverización Dispositivo que descarga al aire pequeñas gotas
de agua que se evaporan rápidamente
en el conducto de aire o en ambiente
acondicionado.


---

## PDF Page 355

1617

Glossary/Glosario
Attractant A type of salt solution, usually
lithium bromide, used as an absorbent in
absorption refrigeration.
Atrayente Tipo de solución salina, normalmente bromuro de litio, utilizado como
absorbente en la refrigeración por absorción.
Automatic changeover thermostat A
thermostat that changes from cool to heat
automatically by room temperature.
Termostato de cambio automático Un
termostato que cambia de enfriar
a calentar automáticamente con la
temperatura del cuarto.
Automatic combination gas valve A gas
valve for gas furnaces that incorporates a
manual control, gas supply for the pilot,
adjustment and safety features for the
pilot, pressure regulator, and the controls
for and the main gas valve.
Válvula de gas de combinación
automática Válvula de gas para hornos de gas que incorpora un regulador
manual, sumi-nistro de gas para la llama
piloto, ajuste y dispositivos de seguridad,
regulador de presión, la válvula de gas
principal y los reguladores de la válvula.
Automatic control Controls that react to a
change in conditions to cause the condition to stabilize.
Regulador automático Reguladores que reaccionan a un cambio en las condiciones para
provocar la estabilidad de dicha condición.
Automatic defrost Using automatic means
to remove ice from a refrigeration coil at
timed intervals.
Desempañador automático La utilización
de medios automáticos para remover el
hielo de una bobina de refrigeración a
intervalos programados.
Automatic expansion valve (AXV) A
refrigerant control valve that maintains a
constant pressure in an evaporator. Sometimes abbreviated AEV.
Válvula de expansión automática Válvula
de regulación del refrigerante que mantiene una presión constante en un evaporador. Puede también designarse con la
abreviatura “AEV”.
Automatic pumpdown system A control
scheme in refrigeration consisting of a thermostat and liquid-line solenoid valve that
clears refrigerant from the compressor’s
crankcase, evaporator, and suction line just
before the compressor off cycle.
Sistema de bombeo hacia abajo
automático Un sistema de control en
refrigeración que consiste de un termostato y una válvula de línea de líquido
solenoide que vacía el refrigerante del
cárter del cigüeñal del compresor, evaporador y línea de succión justo antes del
ciclo de apagar del compresor.

Auxiliary drain pan A separate drain
pan that is placed under an air conditioner evaporator to catch condensate
in the event that the primary drain pan
runs over.
Plato de drenaje auxiliar Un plato separado de drenaje debajo del evaporador
de un aire acondicionado para recoger
la condensación en caso de que el plato
principal se derrame.
Auxiliary line See whipline.
Línea auxiliar Ver Línea auxiliar.
Azeotropic blend Two or more refrigerants
mixed together that will have only one
boiling and/or condensing point for each
system pressure. Negligible fractionation
or temperature glide will occur.
Mezcla azeotrópica Mezcla de dos o más
refrigerantes y que tiene un solo punto
de ebullición y/o condensación para cada
presión del sistema. Puede producirse un
fraccionamiento o una variación térmica
insignificantes.

B
Backdrafting A continuous spillage of
combustion by-products usually caused
from a pressure difference that causes a
reversal of the vent or chimney’s normal
flow upward.
Retroceso de la corriente de aire La
pérdida continua de los productos de la
combustión causada por una diferencia de
presión, la cual produce la inversión del
flujo normal, hacia arriba, de la ventilación
o de una chimenea.
Back electromotive force (BEMF) This is
the voltage-generating effect of an
electric motor’s rotor turning within
the motor.
Fuerza contraelectromotriz (BEMF en
inglés) El efecto de generar tensión provocado por el rotor de un motor eléctrico
al girar dentro del motor.
Back pressure The pressure on the lowpressure side of a refrigeration system
(also known as suction pressure).
Contrapresión La presión en el lado de
baja presión de un sistema de refrigeración (conocido también como presión de
aspiración).
Back seat The position of a refrigeration
service valve when the stem is turned
away from the valve body and seated,
shutting off the service port.
Asiento trasero Posición de una válvula
de servicio de refrigeración cuando
el vástago está orientado fuera del
cuerpo de la válvula y aplicado sobre
su asiento, cerrando así la apertura de
servicio.

Baffle A plate used to keep fluids from moving back and forth at will in a container.
Deflector Placa utilizada para evitar el
libre movimiento de líquidos en un
recipiente.
Balanced-port TXV A valve that will meter
refrigerant at the same rate when the condenser head pressure is low.
Válvula electrónica de expansión con conducto equilibrado Válvula que medirá el
refrigerante a la misma proporción cuando
la presión en la cabeza del condensador
sea baja.
Balance point The temperature in a
structure where the heat pump will run
full-time and maintain the temperature
in the structure. Auxiliary heat must be
used to accompany the heat pump
when the temperature is below the
balance point.
Punto de balance La temperatura en una
estructura donde la bomba de calor corre
todo el tiempo y mantiene la temperatura en la estructura. Calor auxiliar debe
usarse para acompañar la bomba de calor
cuando la temperatura está por debajo
del punto de balance.
Ball check valve A valve with a ball-shaped
internal assembly that only allows fluid
flow in one direction.
Válvula de retención de bolas Válvula
con un conjunto interior en forma de bola
que permite el flujo de fluido en una sola
dirección.
Ball valve Valve that uses a round ball in
the flow chamber in the valve. The round
ball is bored to the approximate inside
diameter of the pipe and also offers very
little resistance or pressure drop to the
flow of water or fluid flow. The handle
only has to be turned 908 to fully open or
close the valve.
Válvula de bola Válvula que utiliza una bola
redonda en la cámara de flujo en la válvula.
La bola redonda está calibrada aproximadamente al diámetro interior de la tubería
y también presenta muy poca resistencia o
caída de la presión al flujo del agua o fluido. El mango solamente se gira 908 para
abrir o cerrar la válvula completamente.
Barometer A device used to measure
atmospheric pressure that is commonly
calibrated in inches or millimeters of
mercury.
Barómetro Dispositivo comúnmente calibrado en pulgadas o en milímetros de mercurio que se utiliza para medir la presión
atmosférica.
Barometric damper A place for drawing
indoor air (dilution air) into a chimney after
the combustion process for open combustion type oil fired furnaces and boilers.


---

## PDF Page 356

1618

Glossary/Glosario

Regulador barométrico Espacio a través
del cual se regula la entrada de aire (aire
de dilución) hacia una chimenea luego del
proceso de combustión, en estufas o calderas de combustión abierta que utilizan
combustibles líquidos.
Base A terminal on a semiconductor.
Base Punto terminal en un semiconductor.
Baseboard heating Convection heaters
providing whole-house, spot, or individual room heating. The heat is normally
provided by electrical resistance or hot
water.
Calefacción de zócalo Calentadores por
convección que proporcionan calefacción
a toda la casa, en un punto específico o
en una sola habitación. Normalmente, el
calor se obtiene mediante una resistencia
eléctrica o agua caliente.
Base loads Base loads are consistent,
everyday consumers of energy in residential structures which include freezers,
refrigerators, lights, water heaters, clothes
dryers, copiers, cell phone chargers, computers, and printers.
Consumidores básicos Artefactos que consumen energía diariamente y de manera
continua en estructuras residenciales,
como congeladores, heladeras, luces,
calentadores de agua, secarropas, copiadoras, cargadores de teléfonos celulares,
computadoras eimpresoras.
Batt The term used to describe precut
panels of insulation that fit in between
wall studs or ceiling joists.
Paneles de aislación Término que se utiliza para describir los paneles precortados de aislación que se colocan entre
los perfiles de paredes o las viguetas de
los techos.
Battery A device that produces electricity
(DC power) from the interaction of metals
and acid.
Pila Dispositivo que genera electricidad
(corriente continua) por la interacción
entre metales y el ácido.
Bearing A device that surrounds a rotating
shaft and provides a low-friction contact
surface to reduce wear from the rotating
shaft.
Cojinete Dispositivo que rodea un árbol
giratorio y provee una superficie de contacto de baja fricción para disminuir el
desgaste de dicho árbol.
Bearing washout A cleaning of the compressor’s bearing surfaces, which causes
lack of lubrication. It is usually caused
by liquid refrigerant mixing with the
compressor’s crankcase oil due to liquid
floodback or migration.
Derrubio del cojinete Una limpieza de las
superficies del cojinete del compresor, lo

que lleva a falta de lubricación. Generalmente causado por refrigerante líquido
mezclado con aceite del cárter del cigüeñal del compresor debido a inundación o
migración del líquido.
Bellows An accordion-like device that
expands and contracts when internal
pressure changes.
Fuelles Dispositivo en forma de acordeón
con pliegues que se expanden y contraen cuando la presión interna sufre
cambios.
Bellows seal A method of sealing a rotating shaft or valve stem that allows rotary
movement of the shaft or stem without
leaking.
Cierre hermético de fuelles Método de
sellar un árbol giratorio o el vástago de
una válvula que permite el movimiento
giratorio del árbol o del vástago sin producir fugas.
Belly-band-mount motor An electric motor
mounted with a strap around the motor
secured with brackets on the strap.
Motor con barriguera Motor eléctrico que
se monta colocando una cincha a su alrededor y fijándola con abrazaderas.
Bending spring A coil spring that can be
fitted inside or outside a piece of tubing
to prevent its walls from collapsing when
being formed.
Muelle de flexión Muelle helicoidal que
puede acomodarse dentro o fuera de una
pieza de tubería para evitar que sus paredes se doblen al ser formadas.
Bimetal Two dissimilar metals fastened
together to create a distortion of the
assembly with temperature changes.
Bimetal Dos metales distintos fijados entre
sí para producir una distorción del conjunto al ocurrir cambios de temperatura.
Bimetal strip Two dissimilar metal strips
fastened back-to-back.
Banda bimetálica Dos bandas de metales distintos fijadas entre sí en su parte posterior.
Binary Consisting of 1s and 0s. The 1s and
0s represent numbers, words, or signals
that can be stored in the computer’s
memory for future use. Calculators and
computers are digital systems.
Binario Consiste de 1s y 0s. Los 1s y 0s
representan números, palabras o señales
que pueden almacenarse en la memoria
de la computadora para uso futuro. Las
calculadoras y computadoras son sistemas digitales.
Biofilm Consists of a slimy bacterial
secretion or film that forms a protective
canopy to protect the bacteria beneath it
from chemical biocides in cooling tower
and boiler water systems.
Biofilm Consiste en una secreción bacteriana con aspecto de película suave, que

forma una cubierta protectora que resguarda a la bacteria en su interior
de sustancias químicas biocidas en
sistemas de enfriamiento en torre y
calentadores de agua.
Bleeding Allowing pressure to move
from one pressure level to another very
slowly.
Sangradura Proceso a través del cual se
permite el movimiento de presión de un
nivel a otro de manera muy lenta.
Bleed valve A valve with a small port
usually used to bleed pressure from a
vessel to the atmosphere.
Válvula de descarga Válvula con un conducto pequeño utilizado normalmente
para purgar la presión de un depósito a
la atmósfera.
Blocked suction A method of cylinder
unloading. The suction-line passage to a
cylinder in a reciprocating compressor is
blocked, thus causing that cylinder to stop
pumping.
Aspiración obturada Método de descarga
de un cilindro. El paso del conducto de
aspiración a un cilindro en un compresor
alternativo se obtura, provocando así que
el cilindro deje de bombear.
Blowdown A system in a cooling tower
whereby some of the circulating water is
bled off and replaced with fresh water to
dilute the sediment in the sump.
Vaciado Sistema en una torre de refrigeración por medio del cual se purga parte
del agua circulante y se reemplaza con
agua fresca para diluir el sedimento en el
sumidero.
Boiler A container in which a liquid may
be heated using any heat source. When
the liquid is heated to the point that
vapor forms and is used as the circulating
medium, it is called a steam boiler.
Caldera Recipiente en el que se puede
calentar un líquido utilizando cualquier
fuente de calor. Cuando se calienta
el líquido al punto en que se produce
vapor y se utiliza éste como el medio
para la circulación, se llama caldera de
vapor.
Boiling point The temperature level of a
liquid at which it begins to change to a
vapor. The boiling temperature is controlled by the vapor pressure above the
liquid.
Punto de ebullición El nivel de temperatura
de un líquido al que el líquido empieza a
convertirse en vapor. La temperatura de
ebullición se regula por medio de la presión del vapor sobre líquido.
Boiling temperature The boiling temperature of the liquid can be controlled by
controlling the pressure. The standard
boiling pressure for water is an atmospheric pressure of 29.92 in. Hg (mercury)
where water boils at 2128F.


---

## PDF Page 357

1619

Glossary/Glosario
Temperatura de ebullición La temperatura
de ebullición de un líquido puede controlarse controlando la presión. La presión
de ebullición estándar para agua es una
presión atmosférica de 29.92 pulgadas de
mercurio donde el agua hierve a 2128F.
Bonded roof A roof that is insured against
damage resulting from leaks.
Techo impermeabilizado Techo que está
protegido contra daños resultantes de
pérdidas.
Booster compressor The compressor on a
parallel compressor system that is dedicated to the coldest evaporators.
Compresor elevador Compresor montado
en un sistema de compresión en paralelo,
destinado a los evaporadores más fríos.
Booster pump An additional pump that
is used to build the pressure above what
the primary pump can accomplish.
Bomba promotora Una bomba adicional que
se usa para aumentar la presión por encima
de lo que la bomba primaria puede.
Boot The connection between the branch line
duct and the floor, wall, or ceiling register.
It transitions the branch duct to the register
size. It may be from rectangular to another
size of rectangle or from round to rectangular.
Manguito La conexión entre el conducto
de la línea ramal y el contador en el
piso, la pared o en el techo. Él hace la
transición de la línea ramal al tamaño del
contador. Puede conectar un rectángulo
a otro rectángulo de tamaño diferente o
círculo a un rectángulo.
Bore

The inside diameter of a cylinder.

Calibre

Diámetro interior de un cilindro.

Bourdon tube C-shaped tube manufactured of thin metal and closed on one
end. When pressure is increased inside, it
tends to straighten. It is used in a gauge
to indicate pressure.
Tubo Bourdon Tubo en forma de C fabricado de metal delgado y cerrado en uno
de los extremos. Al aumentarse la presión
en su interior, el tubo tiende a enderezarse. Se utiliza dentro de un manómetro
para indicar la presión.
Boyle’s Law Gas law that that states an
inverse relationship between pressure and
volume at a constant temperature.

Interruptor Dispositivo eléctrico activado
por el calor que se utiliza para abrir en
circuito eléctrico a fin de protegerlo de un
flujo excesivo de corriente.
British thermal unit (Btu) The amount
(quantity) of heat required to raise the
temperature of 1 lb of water 18F.
Unidad térmica británica Cantidad
de calor necesario para elevar en 18F
(217.568C) la temperatura de una libra
inglesa de agua.
Btu Abbreviation for British thermal unit.
Btu Abreviatura de unidad térmica
británica.
Bubble point The refrigerant temperature
at which bubbles begin to appear in a
saturated liquid. Bubble point values are
used to calcuate subcooling on systems
that operate with blended refrigerants.
Punto de burbujear La temperatura refrigerada en que burbujas empiezan a aparecer en un liquído saturado. Los valores
del punto de burbujeo se utilizan para calcular el subenfriamiento en sistemas que
utilizan refrigerantes mixtos.
Building Performance Institute (BPI) A
nationally recognized energy certification for
home energy auditors and contractors. A
non-profit organization that accredits auditors,
contractors, and other building professionals
that specialize in evaluating building systems
and potential energy savings in homes.
Instituto del rendimiento de la construcción
(BPI, por sus siglas en inglés) Organización nacional de certificación de
energía para auditores y contratistas de
energía para viviendas residenciales. Organización sin fines de lucro que acredita a
auditores, contratistas y otros profesionales
de la construcción que se especializan en la
evaluación de los sistemas de construcción
y el ahorro potencial de energía en viviendas residenciales.
Bulb, sensor The part of a sealed automatic
control used to sense temperature.
Bombilla sensora Pieza de un regulador
automático sellado que se utiliza para
advertir la temperatura.
Burner A device used to prepare and burn
fuel.
Quemador Dispositivo utilizado para la
preparación y la quema de combustible.

Ley de Boyle Ley del Gas, que establece
una relación inversa entre la presión y el
volumen a una temperatura constante.

Burr Excess material remaining on the end
of a piece of tubing or pipe after a cut has
been made. This burr must be removed.

Brazing High-temperature (above 8008F)
melting of a filler metal for the joining of
two metals.
Broncesoldadura El derretir de un metal de
relleno para fusionar dos metales a temperaturas altas (sobre los 8008F o 4308C).
Breaker A heat-activated electrical device
used to open an electrical circuit to protect it from excessive current flow.

Rebaba Exceso de material que queda en
el extremo de un pedazo de una tubería
después de hacerse un corte. Esta rebaba
debe removerse.
Butane gas A liquefied petroleum gas
burned for heat.
Gas butano Gas licuado derivado del
petróleo que se quema para producir calor.

Butterfly valve Valve constructed with a disk
in the valve chamber that can be adjusted
across the water or fluid stream. Imagine a
coin that has a handle that can be turned
crossways of the water or fluid flow to
adjust or stop the flow. The valve handle
only travels 908, similar to the ball valve.
Válvula en forma de mariposa Válvula
construída con un disco en la cámara de
la válvula que se puede ajustar a través
del corriente del agua o fluido. Imagina
una moneda con un mango que se
puede girar transversal al flujo del agua
o fluido para ajustar o parar el flujo. El
mango de la válvula solamente pasa 908,
tal como la válvula de bola.
B-vent A double-walled venting system for
gas stoves or other gas appliances using
approved piping through the roof or into
a chimney.
Evacuación tipo B Sistema de evacuación
de doble pared para estufas u otros dispositivos que funcionan con gas, utilizando
conductos apropiados a través del techo o
que se desembocan en una chimenea.
Bypass humidifier A duct-mounted humidifier that relies on the pressure difference
between the supply and return air to move
air through it.
Humidificador de derivación Un humidificador instalado en un conducto que
utiliza la diferencia de presión entre el aire
de suministro y el de retorno para hacer
circular el aire a través del humidificador.

C
Cad cell A device containing cadmium
sulfide used to prove the flame in an oilburning furnace or boiler.
Celda de cadmio Dispositivo que contiene sulfuro de cadmio utilizado para probar la llama
en un horno o caldera de aceite pesado.
Calibration The adjustment of instruments
or gauges to the correct setting for
known conditions.
Calibración El ajuste de instrumentos o
manómetros en posición correcta para su
operación en condiciones conocidas.
Calorimeter An instrument of laboratorygrade quality used to measure heat
absorbed into a substance.
Calorímetro Instrumento de calidad
laboratorio que sirve para medir el calor
absorbido por una sustancia.
Capacitance The term used to describe
the electrical storage ability of a
capacitor.
Capacitancia Término utilizado para describir la capacidad de almacenamiento eléctrico de un capacitador.
Capacitive circuit Electrical circuit that contains capacitors. In this type of circuit, the
current leads the voltage.


---

## PDF Page 358

1620

Glossary/Glosario

Circuito capacitivo Un circuito electrico
que tiene capacitadores. En esta clase de
circuito, la corriente mueve el voltaje.
Capacitive reactance Term used to describe
a capacitor’s resistance to electric current flow.
Reactancia capacitiva un término usado
para describer la resistancia de un condensador al flujo de corriente eléctrica.
Capacitor An electrical storage device
used to start motors (start capacitor)
and to improve the running efficiency of
motors (run capacitor ).
Capacitador Dispositivo de almacenamiento eléctrico utilizado para arrancar
motores (capacitador de arranque) y
para mejorar el rendimiento de motores
(capacitador de funcionamiento).
Capacitor-start–capacitor-run motor A
single-phase motor that has a start capacitor in series with the start winding that
is disconnected after start-up and a run
capacitor that is also in parallel with the
start windings that stays in the circuit while
running. This run capacitor is built for fulltime duty and is used to increase the running efficiency of the motor.
Motor de arranque capacitivo–marcha
capacitiva Motor de fase sencilla que
tiene un condensador de arranque en
serie con la bobina de arranque que se
desconecta después del encendido, y
un condensador de marcha que está en
paralelo con las bobinas de arranque y
que permanece en el circuito mientras
está en marcha. Este condensador está
hecho para servicio a tiempo completo
y se utiliza para mejorar la eficiencia de
marcha del motor.
Capacitor-start motor A single-phase
motor with a start and run winding that
has a capacitor in series with the start
winding, which remains in the circuit until
the motor gets up to about 75% of the
motor’s rated speed.
Motor de arranque capacitivo Motor de
fase sencilla con una bobina de arranque
y marcha que tiene un condensador en
serie con la bobina de arranque, el cual
permanece en el circuito hasta que el
motor alcanza alrededor de 75% de la
velocidad calificada del motor.
Capacity The rating system of equipment
used to heat or cool substances.
Capacidad Sistema de clasificación de equipo
utilizado para calentar o enfriar sustancias.
Capillary attraction The attraction of a
liquid material between two pieces of
material such as two pieces of copper
or copper and brass. For instance, in a
joint made up of copper tubing and a
brass fitting, the solder filler material has
a greater attraction to the copper and
brass than to itself and is drawn into the
space between them.

Atracción capilar Atracción de un material líquido entre dos piezas de material,
como por ejemplo dos piezas de cobre
o cobre y latón. Por ejemplo, en una
junta fabricada de tubería de cobre y un
accesorio de latón, el material de relleno
de la soldadura tiene mayor atracción
al cobre y al latón que a sí mismo y es
arrastrado hacia el espacio entre éstos.
Capillary tube A fixed-bore metering
device. This is a small-diameter tube that
can vary in length from a few inches to
several feet. The amount of refrigerant
flow needed is predetermined and the
length and diameter of the capillary tube
is sized accordingly.
Tubo capilar Dispositivo de medición de
calibre fijo. Éste es un tubo de diámetro
pequeño cuyo largo puede oscilar entre
unas cuantas pulgadas y varios pies. La
cantidad de flujo de refrigerante requerida
es predeterminada y, de acuerdo a esto, se
fijan el largo y el diámetro del tubo capilar.
Carbon dioxide A by-product of natural
gas combustion that is not harmful, but
does contribute to global warming. Also a
refrigerant known as R-744.
Bióxido de carbono Subproducto de la
combustión del gas natural que no es
nocivo. También un refrigerante conocido
como R-744.
Carbon monoxide A poisonous, colorless, odorless, tasteless gas generated by
incomplete combustion.
Monóxido de carbono Gas mortífero,
inodoro, incoloro e insí pido que se desprende en la combustión incompleta del
carbono.
Carrier frequency The speed at which
the variable frequency drive’s power
device switches the waveform’s positive
and negative halves on and off. Also
referred to as the switch frequency.
Frecuencia de onda portadora La velocidad a la que el dispositivo de alimentación de frecuencia variable intercambia
las mitades positiva y negativa de una
onda se denomina frecuencia de intercambio o frecuencia de onda portadora.
Diseño sustentable: se adecua a las necesidades actuales sin perjuicio de que las
generaciones futuras tengan la posibilidad de cubrir sus propias necesidades.
Catalytic combustor stove A stove that
contains a cell-like structure consisting of
a substrate, washcoat, and catalyst that
produces a chemical reaction causing
pollutants to be burned at much lower
temperatures.
Estufa de combustor catalítico Estufa con
una estructura en forma de celda compuesta de una subestructura, una capa brochada y un catalizador que produce una
reacción química. Esta reacción provoca
la quema de contaminantes a temperaturas muchas más bajas.

Cathode A terminal or connection point on
a semiconductor.
Cátodo Punto de conexión o terminal en
un semiconductor.
Cavitation A vapor formed due to a drop
in pressure in a pumping system. Vapor
at a pump inlet may be caused at a cooling tower if the pressure is low and water
is turned to vapor.
Cavitación Vapor producido como consecuencia de una caída de presión en
un sistema de bombeo. El vapor a la
entrada de una bomba puede ser producido en una torre de refrigeración si
la presión es baja y el agua se convierte
en vapor.
Cellulose A substance formed in wood
plants from glucose or sugar.
Celulosa Sustancia presente en plantas de
madera y que se forma a partir de glucosa y azúcar.
Celsius scale A temperature scale with
100-degree graduations between water
freezing (08C) and water boiling (1008C).
Escala Celsio Escala dividida en cien grados, con el cero marcado a la temperatura de fusión del hielo (08C) y el cien a la
de ebullición del agua (1008C).
Centigrade scale See Celsius scale.
Centígrado Véase escala Celsio.
Centrifugal compressor A kinetic displacement compressor used for large
refrigeration systems that uses centrifugal force to accomplish compression.
It is not positive displacement, but it is
similar to a blower.
Compresor centrífugo Compresor de
desplazamiento cinético utilizado en
sistemas grandes de refrigeración que
usa forza centrifuga para lograr compresión. No es desplazamiento positivo,
pero es similar a un soplador.
Centrifugal pump A pump that uses centrifugal force to move a fluid. An impeller
is rotated rapidly within the pump, causing the fluid to fly away from the center,
which forces the fluid through a piping
system.
Bomba centrífuga Bomba que utiliza la
fuerza centrífuga para desplazar un fluido.
Un propulsor dentro de la bomba gira
a alta velocidad alejando el líquido del
centro e impulsándolo a través de una
tubería.
Centrifugal switch A switch that uses a
centrifugal action to disconnect the start
windings from the circuit.
Conmutador centrífugo Conmutador que
utiliza una acción centrífuga para desconectar los devanados de arranque del
circuito.
CFM cubic feet per minute.
CFM Pies cúbicos por minuto.


---

## PDF Page 359

1621

Glossary/Glosario
CFM50 The air flow measured in cubic feet
per minute (CFM) through a blower door
while maintaining a constant vacuum of
50 Pascals inside a home is referred to
as CFM50.
CFM50 El flujo de aire, medido en pies
cúbicos por minuto (CFM), que pasa a
través de una abertura en la que se coloca un extractor potente que mantiene
un vacío constante de 50 Pascales dentro de una vivienda se denomina CFM50.
Change of state The condition that occurs
when a substance changes from one
physical state to another, such as ice to
water and water to steam.
Cambio de estado Condición que ocurre
cuando una sustancia cambia de un
estado físico a otro, como por ejemplo el
hielo a agua y el agua a vapor.
Charge of refrigerant The quantity of
refrigerant in a system.
Carga de refrigerante Cantidad de refrigerante en un sistema.
Charging curve A graphical method of
assisting a service technician with charging
an air-conditioning or heat pump system.
Curva de recarga Un método gráfico para
asistir al técnico de servicio con el recargar de un sistema de aire acondicionado
o de bomba de calor.
Charging cylinder A device that allows the
technician to accurately charge a refrigeration system with refrigerant.
Cilindro cargador Dispositivo que le
permite al mecánico cargar correctamente un sistema de refrigeración con
refrigerante.
Charging scale A scale used to weigh
refrigerant when charging a refrigeration
or air-conditioning system.
Báscula de plancha Báscula que se utiliza
para pesar el refrigerante durante la
carga de un sistema de refrigeración o de
aire acondicionado.
Charles’ law Gas law that that states a
direct relationship between temperature
and volume at a constant pressure.
Ley de Charles la ley de gas que establece
una relación directa entre la temperatura y
el volumen con una presión constante.
Check valve A device that permits fluid
flow in one direction only.
Válvula de retención Dispositivo que permite el flujo de fluido en una sola dirección.
Chilled-water system An air-conditioning
system that circulates refrigerated water
to the area to be cooled. The refrigerated
water picks up heat from the area, thus
cooling the area.
Sistema de agua enfriada Sistema de
acondicionamiento de aire que hace
circular agua refrigerada al área que será
enfriada. El agua refrigerada atrapa el
calor del área y la enfria.

Chiller purge unit A system that removes
air or noncondensables from a low-pressure chiller.
Unidad enfriadora de purga Sistema que
remueve el aire o sustancias no condensables de un enfriador de baja presión.
Chill factor A factor or number that is a
combination of temperature, humidity,
and wind velocity that is used to compare a relative condition to a known
condition.
Factor de frío Factor o número que es una
combinación de la temperatura, la humedad y la velocidad del viento utilizado
para comparar una condición relativa a
una condición conocida.
Chimney A vertical shaft used to convey
flue gases above the rooftop.
Chimenea Cañón vertical utilizado para
conducir los gases de combustión por
encima del techo.
Chimney draft Another name for stack
draft.
Corriente de chimenea Denominación
alternativa para “corriente de ventilación”.
Chimney effect A term used to describe
air or gas when it expands and rises when
heated.
Efecto de chimenea Término utilizado
para describir el aire o el gas cuando se
expande y sube al calentarse.
Chlorofluorocarbons (CFCs) Those refrigerants thought to contribute to the
depletion of the ozone layer.
Clorofluorocarburos (CFCs en
inglés) Líquidos refrigerantes que,
según algunos, han contribuido a la
reducción de la capa de ozono.
Circuit An electron or fluid-flow path that
makes a complete loop.
Circuito Electrón o trayectoria del flujo de
fluido que hace un ciclo completo.
Circuit breaker A device that opens an
electric circuit when an overload occurs.
Interruptor para circuitos Dispositivo que
abre un circuito eléctrico cuando ocurre
una sobrecarga.
Clamp-on ammeter An instrument that can
be clamped around one conductor in an
electrical circuit and measure the current.
Amperímetro fijado con abrazadera
Instrumento que puede fijarse con una
abrazadera a un conductor en un circuito
eléctrico y medir la corriente.
Clearance volume The volume at the top
of the stroke in a reciprocating compressor cylinder between the top of the piston and the valve plate.
Volumen de holgura Volumen en la parte
superior de una ca rrera en el cilindro de
un compresor recíproco entre la parte
superior del pistón y la placa de una
válvula.

Closed circuit A complete path for electrons to flow on.
Circuito cerrado Circuito de trayectoria
ininterrumpida que permite un flujo continuo de electrones.
Closed-circuit cooling tower May have a
wet/dry mode, an adiabatic mode, and a
dry mode.
Torre de enfriamiento de circuito cerrado
Puede tener un modo seco/mojado, un
modo adiabático y un modo seco.
Closed loop Piping circuit that is complete
and not open to the atmosphere.
Ciclo cerrado Circuito de tubería completo
y no abierto a la atmósfera.
Closed-loop control configuration A
closed-loop control configuration
can maintain the controlled variable,
like the air in a duct, at its set point
because the sensor is now located in
the air being heated or cooled (controlled medium).
Configuración de control de circuito cerrado Una configuración de control
de circuito cerrado puede mantener el
variable controlado, por ejemplo el aire
en un conducto, en su punto de ajuste
porque el sensor ya está ubicado en el
aire que se calienta o se enfría (el medio
controlado).
Closed-loop heat pump Heat pump system that reuses the same heat transfer
fluid, which is buried in plastic pipes
within the earth or within a lake or pond
for the heat source.
Bomba de calor de circuito cerrado
Sistema de bomba de calor que reutiliza el mismo líquido de transferencia
térmica que se encuentra en tubos de
plástico enterrados o sumergidos en un
lago o estanque de los que obtiene el
calor.
CO2 indicator An instrument used to
detect the quantity of carbon dioxide in
flue gas for efficiency purposes.
Indicador del CO2 Instrumento utilizado
para detectar la cantidad de bióxido de
carbono en el gas de combustión a fin de
lograr un mejor rendimiento.
Coaxial heat exchanger A tube-withina-tube liquid heat exchanger. Typically it is used for water-source heat
pumps and small water-cooled air
conditioners.
Intercambiador de calor coaxial Intercambiador de calor líquido con un tubo
dentro de un tubo. Típicamente se usa
para bombas de calor en fuentes de agua
y acondicionadoras de aire pequeñas
enfriadas por agua.
Code The local, state, or national rules
that govern safe installation and service
of systems and equipment for the purpose of safety of the public and trade
personnel.


---

## PDF Page 360

1622

Glossary/Glosario

Código Reglamentos locales, estatales o
federales que rigen la instalación segura
y el servicio de sistemas y equipo con el
propósito de garantizar la seguridad del
personal público y profesional.
Coefficient of performance (COP) The
ratio of usable output energy divided by
input energy.
Coeficiente de rendimiento (COP en
inglés) Relación de la de energía de salida
utilizable dividida por la energía de entrada.
Cold The word used to describe heat at
lower levels of intensity.
Frío Término utilizado para describir el
calor a niveles de intensidad más bajos.
Cold anticipator A fixed resistor in a thermostat that is wired in parallel with the
cooling contacts. This starts the cooling
system before the thermostat calls for
cooling, which allows the system to get
up to capacity before the cooling is actually needed.
Anticipador de frío Resistor fijo en un
termostato, conectado en paralelo con
los contactos de enfriamiento. Dicho
resistor pone en marcha el sistema de
enfriamiento antes de que lo haga el termostato, permitiendo así que el sistema
alcance su plena capacidad antes de que
realmente se necesite el enfriamiento.
Cold junction The opposite junction to the
hot junction in a thermocouple.
Empalme frío El empalme opuesto al
empalme caliente en un termopar.
Cold trap A device to help trap moisture
during the evacuation of a refrigeration
system.
Trampa del frío Dispositivo utilizado para
ayudar a atrapar la humedad durante la
evacuación de un sistema de refrigeración.
Cold wall The term used in comfort heating to describe a cold outside wall and its
effect on human comfort.
Pared fría Término utilizado en la calefacción para comodidad que describe una
pared exterior fría y sus efectos en la
comodidad de una persona.
Collector A terminal on a semiconductor.
Colector Punto terminal en un
semiconductor.
Combustion A reaction called rapid oxidation or burning produced with the right
combination of a fuel, oxygen, and heat.
Combustión Reacción conocida como
oxidación rápida o quema producida con
la combinación correcta de combustible,
oxígeno y calor.
Combustion air Primary and/or secondary
air. Primary air enters the furnace before
the combustion process takes place.
Secondary air is air introduced into a
furnace after combustion and supports
combustion.

Aire de combustión Aire primario y/o
secundario. El aire primario entra a la estufa antes de que se produzca el proceso
de combustión. El aire secundario se
introduce en la estufa luego de la combustión, para que ésta se mantenga.
Combustion analyzer An instrument used to
measure oxygen concentrations within flue
gases. This analyzer can test smoke and
test for carbon monoxide and other gases.
Analizador de combustión Instrumento
que se utiliza para medir la concentración
del oxígeno en los gases de escape. Este
tipo de analizador permite medir el contenido de monóxido de carbono y otros
gases en los humos.
Combustion appliance Any heating appliance that incorporates the combustion
process which may include: gas and
oil furnaces and boilers, water heaters,
stoves, fireplaces and space heaters.
Dispositivo de combustión Cualquier
dispositivo de calefacción que utiliza el
proceso de combustión, entre los que
se encuentran: estufas y calderas a gas
o combustible líquido, calentadores de
agua, estufas portátiles, chimeneas y
calentadores para espacios confinados.
Combustion appliance zone (CAZ) An
area or zone within a residence or building
where combustion appliances reside and
operate.
Zona de dispositivos de combustión (CAZ,
por sus siglas en inglés) El área o zona
dentro de una vivienda o construcción
donde se encuentran y funcionan los dispositivos de combustión.
Combustion blower motor A motor
mounted either before or after the heat
exchanger of a furnace or boiler which
turns a fan to either push or pull combustion gasses through the heat exchanger.
Motor de ventilación de combustión Motor montado antes o
después del intercambiador de calor
de una estufa o caldera, que enciende
un ventilador que expele o succiona los
gases de combustión a través del intercambiador de calor.
Comfort People are said to be comfortable
when they are not aware of the ambient
air surrounding them. They do not feel
cool or warm or sweaty.
Comodidad Se dice que unas personas
están cómodas cuandos no están conscientes del aire ambiental que les rodea.
No sienten frío i calor, ni están sudadas.
Comfort chart A chart used to compare the
relative comfort of one temperature and
humidity condition to another condition.
Esquema de comodidad Esquema utilizado para comparar la comodidad relativa de un a condición de temperatura y
humedad a otra condición.

Compound gauge A gauge used to measure the pressure above and below the
atmosphere’s standard pressure. It is a
Bourdon tube sensing device and can be
found on all gauge manifolds used for airconditioning and refrigeration service work.
Manómetro compuesto Manómetro
utilizado para medir la presión mayor
y menor que la presión estándar de la
atmósfera. Es un dispositivo sensor de
tubo Bourdon que puede encontrarse en
todos los manómetros de línea utilizados
para el servicio de sistemas de acondicionamiento de aire y de refrigeración.
Compounds Substances that form when
different elements combine chemically.
Compuestos sustancias que se forman
cuando los diferentes elementos se combinan químicamente.
Compression A term used to describe
a vapor when pressure is applied and
the molecules are compacted closer
together.
Compresión Término utilizado para describir un vapor cuando se aplica presión y
se compactan las moléculas.
Compression ratio A term used with compressors to describe the ratio between
the high- and low-pressure sides of the
compression cycle. It is calculated by
dividing the absolute discharge pressure
by the absolute suction pressure.
Relación de compresión Término utilizado
con compresores para describir la relación
entre los lados de baja y alta presión del
ciclo de compresión. Se calcula dividiendo la presión absoluta de descarga por
la presión absoluta de aspiración.
Compressor A vapor pump that pumps
vapor (refrigerant or air) from one pressure level to a higher pressure level.
Compresor Bomba de vapor que bombea
el vapor (refrigerante o aire) de un nivel
de presión a un nivel de presión más alto.
Compressor crankcase The internal part
of the compressor that houses the crankshaft and lubricating oil.
Cárter del compresor Parte interna del
compresor donde se aloja el cigüeñal y el
aceite de lubricación.
Compressor displacement The internal
volume of a compressor’s cylinders, used
to calculate the pumping capacity of the
compressor.
Desplazamiento del compresor Volumen
interno de los cilindros de un compresor,
utilizado para calcular la capacidad de
bombeo del mismo.
Compressor head The component that sits
on top of the compressor cylinder and
holds the components together.
Cabeza del compresor El componente que
está en la parte superior del cilindro y que
mantiene a los componentes unidos.


---

## PDF Page 361

1623

Glossary/Glosario
Compressor oil cooler One or more piping
systems used for cooling the crankcase oil.
Enfriador del aceite del compresor Uno o
varios sistemas de tubería que sirven para
enfriar el aceite del cárter.
Compressor shaft seal The seal that prevents refrigerant inside the compressor
from leaking around the rotating shaft.
Junta de estanqueidad del árbol del compresor La junta de estanqueidad que
evita la fuga, alrededor del árbol giratorio, del refrigerante en el interior del
compresor.
Concentrator That part of an absorption
chiller where the dilute salt solution is
boiled to release the water and concentrate the solution.
Concentrador El lugar en el enfriador por
absorción donde se hierve la solución
salina diluida para liberar el agua y concentrar la solución.
Condensate The moisture that forms on an
evaporator coil.
Condensado Humedad que se forma
sobre la bobina de un evaporador.
Condensate pump A small pump used to
pump condensate to a higher level.
Bomba para condensado Bomba pequeña
utilizada para bombear el condensado a
un nivel más alto.
Condensation Liquid formed when a vapor
condenses.
Condensación El líquido formado cuando
se condensa un vapor.
Condense Changing a vapor to a liquid.
Condensar Convertir un vapor en líquido.
Condenser The component in a refrigeration system that transfers heat from the
system by condensing refrigerant.
Condensador Componente en un sistema
de refrigeración que transmite el calor
del sistema al condensar el refrigerante.
Condenser flooding An automatic method
of maintaining the correct head pressure
in mild weather by using refrigerant from
an auxiliary receiver.
Inundación del condensador Método
automático de mantener una presión
correcta en la cabeza en un tiempo
utilizando refrigerante de un receptor
auxiliar.
Condenser splitting Split the condenser
into two separate and identical condenser
circuits to reduce the amount of extra
refrigerant charge needed for changing
outdoor ambient conditions.
División del condensador División del
condensador en dos circuitos de condensación idénticos pero separados, para
reducir la carga extra de refrigerante
necesaria para cambiar las condiciones
ambientales del exterior.

Condensing boiler High-efficiency boiler
designed to operate with low flue-gas
temperatures. These boilers allow for the
condensing of flue gas.
Caldera para condensación de gas Una
caldera muy eficiente diseñada para
operar cuando la temperatura del gas
de combustión está baja. Estas calderas
permiten la condensación de los gases
de combustión.
Condensing gas furnace A furnace with
a condensing heat exchanger that condenses moisture from the flue gases,
resulting in greater efficiency.
Horno para condensación de gas Horno
con un intercambiador de calor para
condensación que condensa la humedad
de los gases de combustión. El resultado
será un mayor rendimiento.
Condensing oil furnace An oil furnace with
a coil that causes moisture to condense
from the flue gases, producing latent
heat. This increases the efficiency of the
furnace.
Horno de petróleo con serpentín de condensación Horno de petróleo, con un
serpentín que provoca la condensación
de la humedad presente en los gases
de combustión, produciendo un calor
latente. Permite aumentar la eficacia del
horno.
Condensing pressure The pressure that
corresponds to the condensing temperature in a refrigeration system.
Presión para condensación La presión que
corresponde a la temperatura de condensación en un sistema de refrigeración.
Condensing temperature The temperature
at which a vapor changes to a liquid.
Temperatura de condensación Temperatura a la que un vapor se convierte en
líquido.
Condensing unit A complete unit that
includes the compressor and the condensing coil.
Conjunto del condensador Unidad
completa que incluye el compresor y la
bobina condensadora.
Conditioned space Areas of a structure or
residence that are heated or cooled.
Espacio acondicionado Áreas de una
estructura o residencia cuyo ambiente se
acondiciona mediante frío o calor.
Conduction Heat transfer from one molecule to another within a substance or
from one substance to another.
Conducción Transmisión de calor de una
molécula a otra dentro de una sustancia
o de una sustancia a otra.
Conductivity The ability of a substance to
conduct electricity or heat.
Conductividad Capacidad de una sustancia de conducir electricidad o calor.

Conductor A path for electrical energy to
flow on.
Conductor Trayectoria que permite un
flujo continuo de energía eléctrica.
Connecting rod A rod that connects the
piston to the crankshaft.
Barra conectiva Barra que conecta al
pistón con el cigüeñal.
Contactor A larger version of the relay. It
can be repaired or rebuilt and has movable and stationary contacts.
Contactador Versión más grande del relé.
Puede ser reparado o reconstruido. Tiene
contactos móviles y fijos.
Contaminant Any substance in a refrigeration system that is foreign to the system,
particularly if it causes damage.
Contaminante Cualquier sustancia en un
sistema de refrigeración extraña a éste,
principalmente si causa averías.
Continuous coil voltage This is the maximum back electromotive force (BEMF) that
the relay’s coil can tolerate “continuously”
without overheating and opening!circuit.
Voltaje continuo de serpentín Es la fuerza
contra electromotriz máxima (BEMF, por
sus siglas en inglés) que puede soportar
el serpentín del relé de manera continua
sin que se produzca sobrecalentamiento
y apertura del circuito.
Control A device for stopping, starting, or
modulating the flow of electricity or fluid
to maintain a preset condition.
Regulador Dispositivo para detener, poner
en marcha o modular el flujo de electricidad o de fluido a fin de mantener una
condición establecida con anticipación.
Control agent The control agent is the fluid
that transfers energy or mass to the controlled medium. It is the control agent (such
as hot or cold water) that will flow through
a final control device (water valves).
Agente de control El agente de control
es el fluido que transfiere energía o masa
al medio controlado. Es el agente (como
agua caliente o fría) que fluye por un dispositivo de regulación (válvulas de agua).
Controlled device May be any control that
stops, starts, or modulates fuel, fluid flow,
or air to provide expected conditions in
the conditioned space.
Aparato controlado Un aparato que puede
ser cualquier control que detiene, enciende o modula el combustible, flujo de
fluido o aire para proveer las condiciones
esperadas en un espacio acondicionado.
Controlled environment The conditioned
space the HVACR system is trying to
maintain.
Medio ambiente controlado El espacio
acondicionado que el sistema HVACR
trata de conservar.


---

## PDF Page 362

1624

Glossary/Glosario

Controlled medium The controlled
medium is what absorbs or releases the
energy or mass transferred to or from the
HVACR process. Controlled mediums can
be air in a duct or water in a pipe.
Medio controlado El medio controlado
absorbe o libera la energía o la masa
transferidas al proceso HVACR o del
mismo proceso. Un medio controlado
puede ser el aire en un conducto o el
agua en un tubo.
Controlled output device Any device
of an array of dampers, fans, variablefrequency drives (VFDs), cooling coil
valves, heating coil valves, relays, and
motors—all of which control the controlled environment.
Aparato de salida controlada Una serie
de desviadores, abanicos, propulsiones
de frecuencia variable (VFDs en inglés),
válvulas del serpentín de enfriamiento,
válvulas del serpentín de calefacción,
relés y motores—que controlan el medio
ambiente controlado.
Controller A device that provides the output to the controlled device.
Controlador Aparato que provee la salida
para el aparato controlado.
Control loop A sensor, a controller, and a
controlled device.
Circuito de control Un sensor, un controlador y un aparato controlado.
Control point The actual value of the
controlled variable at a particular point
in time.
Punto de control El valor verdadero del variable controlado en un tiempo específico.
Control system A network of controls to
maintain desired conditions in a system
or space.
Sistema de regulación Red de reguladores
que mantienen las condiciones deseadas
en un sistema o un espacio.
Convection Heat transfer from one place
to another using a fluid.
Convección Transmisión de calor de un
lugar a otro por medio de un fluido.
Conventional boilers Boilers that are classified as non-condensing and have flue gas
temperatures above 130°F.
Calderas convencionales las calderas que
son clasificados como no-condensación
y tienen temperaturas de gases de combustión mas alto de 130°F.
Conversion factor A number used to
convert from one equivalent value to
another.
Factor de conversión Número utilizado
en la conversión de un valor equivalente
a otro.
Cooler A walk-in or reach-in refrigerated box.
Nevera Caja refrigerada donde se puede
entrar o introducir la mano.

Cooling tower The final device in many
water-cooled systems, which rejects heat
from the system into the atmosphere by
evaporation of water.
Torre de refrigeración Dispositivo final en
muchos sistemas enfriados por agua, que
dirige el calor del sistema a la atmósfera
por medio de la evaporación de agua.
Copper plating Small amounts of copper are removed by electrolysis and
deposited on the ferrous metal parts in a
compressor.
Encobrado Remoción de pequeñas cantidades de cobre por medio de electrólisis
que luego se colocan en las piezas de
metal férreo en un compresor.
Corrosion A chemical action that eats
into or wears away material from a
substance.
Corrosión Acción química que carcoma o
desgasta el material de una sustancia.
Cotter pin Used to secure a pin. The cotter pin is inserted through a hole in the
pin, and the ends spread to retain it.
Pasador de chaveta Se usa para asegurar
una clavija. El pasador se inserta a través
de un roto en la clavija y sus extremos se
abren para asegurarla.
Counter EMF Voltage generated or
induced above the applied voltage in a
single-phase motor.
Contra EMF Tensión generada o inducida
sobre la tensión aplicada en un motor
unifásico.
Counterflow Two fluids flowing in opposite
directions.
Contraflujo Dos fluidos que fluyen en
direcciones opuestas.
Coupling A device for joining two fluidflow lines. Also the device connecting a
motor driveshaft to the driven shaft in a
direct-drive system.
Acoplamiento Dispositivo utilizado para
la conexión de dos conductos de flujo
de fluido. Es también el dispositivo que
conecta un árbol de mando del motor al
árbol accionado en un sistema de mando
directo.
CPVC (Chlorinated polyvinyl chloride)
Plastic pipe similar to PVC except that
it can be used with temperatures up to
1808F at 100 psig.
CPVC (Cloruro de polivinilo clorado)
Tubo plástico similar al PVC, pero que
puede utilizarse a temperaturas de hasta
1808F (828C) a 100 psig [indicador de
libras por pulgada cuadrada].
Crackage Small spaces in a structure that
allow air to infiltrate the structure.
Formación de grietas Espacios pequeños
en una estructura que permiten la infiltración del aire dentro de la misma.

Cradle-mount motor A motor with a
mounting cradle that fits the motor end
housing on each end and is held down
with a bracket.
Motor montado con cuña Motor equipado de una cuña adaptada a la caja
en los dos extremos y sujetado por
fijaciones.
Crankcase heat Heat provided to the compressor crankcase.
Calor para el cárter del cigüeñal Calor
suministrado al cárter del cigüeñal del
compresor.
Crankcase pressure-regulating valve (CPR
valve) A valve installed in the suction
line, usually close to the compressor.
It is used to keep a low-temperature
compressor from overloading on a hot
pulldown by limiting the pressure to the
compressor.
Válvula reguladora de la presión
del cárter del cigüeñal (CPR en
inglés) Válvula instalada en el conducto de aspiración, normalmente cerca
del compresor. Se utiliza para evitar la
sobrecarga en un compresor de temperatura baja durante un arrastre caliente hacia abajo limitando la presión al
compresor.
Crankshaft In a reciprocating compressor,
the crankshaft changes the round-andround motion into the reciprocating backand-forth motion of the pistons using
off-center devices called throws.
Cigüeñal En un compresor alternativo, el
cigüeñal cambia el movimiento circular en un movimiento alternativo hacia
delante y hacia atrás de los pistones
usando aparatos descentrados llamados
cigüeñas.
Crankshaft seal Same as the compressor
shaft seal.
Junta de estanqueidad del árbol del
cigüeñal Exactamente igual que la
junta de estanqueidad del árbol del
compresor.
Crankshaft throw The off-center portion of
a crankshaft that changes rotating motion
to reciprocating motion.
Excentricidad del cigüeñal Porción
descentrada de un cigüeñal que cambia
el movimiento giratorio a un movimiento
alternativo.
Creosote A mixture of unburned organic
material found in the smoke from a
wood-burning fire.
Creosota Mezcla del material orgánico no
quemado que se encuentra en el humo
proveniente de un incendio de madera.
Crisper A refrigerated compartment that
maintains a high humidity and a low
temperature.
Encrespador Compartimiento refrigerado
que mantiene una humedad alta y una
temperatura baja.


---

## PDF Page 363

1625

Glossary/Glosario
Critical point A point on the pressure/
enthalpy diagram where the critical temperature and critical pressure exist. No
liquid refrigerant can be produced above
a refrigerant’s critical point.
Punto crítico Punto en el diagrama presión/
entalpía en el que coinciden la temperatura crítica con la presión crítica. Ningún
refrigerante líquido puede obtenerse por
licuado de un gas a una temperatura por
encima del punto crítico del mismo.
Critical pressure The lowest pressure at
which refrigerant vapor cannot condense.
Presión crítica La presión baja a la que
el vapor de refrigerante no puede
condensarse.
Critical seals Refers to components that
are difficult to isolate or service and, as a
result, require that the system refrigerant
be recovered for service.
Junta elastomérica se refiere a componentes que son difíciles de aislar o servicio
y, como consecuencia, requieren que el
refrigerante del sistema pueden recuperarse para el servicio.
Critical temperature The critical temperature of a gas is the highest temperature
the gas can have and still be condensable
by the application of pressure.
Temperatura crítica La temperatura crítica
de un gas es la máxima temperatura a la
cual el mismo puede condensarse mediante la aplicación de presión (licuado).
Cross charge A control with a sealed bulb
that contains two different fluids that
work together for a common specific
condition.
Carga transversal Regulador con una
bombilla sellada compuesta de dos fluidos diferentes que pueden funcionar juntos para una condición común específica.
Crossflow Term used to indicate that two
fluids are flowing in different directional
paths with respect to each other, usually at
a 90-degree angle.
Flujo Cruzado término utilizado para indicar que dos fluidos fluyen en diferentes
rutas direccionales con respecto a cada
uno de otros, generalmente en un ángulo
de 90 grados.
Cross liquid charge bulb A type of charge
in the sensing bulb of the TXV that has
different characteristics from the system
refrigerant. This is designed to help prevent liquid refrigerant from flooding to
the compressor at start-up.
Bombilla de carga del líquido transversal
Tipo de carga en la bombilla sensora de
la válvula electrónica de expansión que
tiene características diferentes a las del
refrigerante del sistema. La carga está
diseñada para ayudar a evitar que el
refrigerante líquido se derrame dentro del
compresor durante la puesta en marcha.

Cross vapor charge bulb Similar to the
vapor charge bulb but contains a fluid
different from the system refrigerant. This
is a special-type charge and produces a
different temperature/pressure relationship under different conditions.
Bombilla de carga del vapor transversal
Similar a la bombilla de carga del vapor
pero contiene un fluido diferente al del
refrigerante del sistema. Ésta es una carga
de tipo especial y produce una relación
diferente entre la temperatura y la presión
bajo condiciones diferentes.
Crystallization When a salt solution
becomes too concentrated and part of
the solution turns to salt.
Cristalización Condición que ocurre
cuando una solución salina se concentra
demasiado y una parte de la solución se
convierte en sal.
Cupronickel A material used in heat
exchangers. This material is made with
an alloy of copper for a higher corrosion
resistance for acid cleaning.
Cuproníquel Material utilizado en intercambiadores térmicos. Se trata de una
aleación de cobre y níquel con una
elevada resistencia a la corrosión en procesos de limpieza con ácido.
Curb Frame that is used to mount and support HVACR equipment.
Marco Perfil que se utiliza para montar y sostener equipos de calefacción, ventilación,
acondicionamiento de aire y refrigeración.
Current, electrical Electrons flowing along
a conductor.
Corriente eléctrica Electrones que fluyen a
través de un conductor.
Current relay An electrical device activated by a change in current flow.
Relé para corriente Dispositivo eléctrico
accionado por un cambio en el flujo de
corriente.
Current sensing relay An inductive relay
coil usually located around a wire used to
sense current flowing through the wire.
Its action usually opens or closes a set of
contacts.
Relé detector de corriente Una bobina
de relé inductiva que generalmente está
ubicada cerca de un cable y se usa para
detectar el flujo de corriente a través del
cable. Su acción generalmente abre o
cierra una serie de contactos.
Cut-in and cut-out The two points at which
a control opens or closes its contacts
based on the condition it is supposed to
maintain.
Puntos de conexión y desconexión Los
dos puntos en los que un regulador abre
o cierra sus contactos según las condiciones que debe mantener.
Cycle A complete sequence of events
(from start to finish) in a system.

Ciclo Secuencia completa de eventos, de
comienzo a fin, que ocurre en un sistema.
Cylinder A circular container with straight
sides used to contain fluids or to contain
the compression process (the piston
movement) in a compressor.
Cilindro Recipiente circular con lados rectos, utilizado para contener fluidos o el
proceso de compresión (movimiento del
pistón) en un compresor.
Cylinder, compressor The part of the compressor that contains the piston and its
travel.
Cilindro del compresor Pieza del compresor que contiene el pistón y su
movimiento.
Cylinder, refrigerant The container that
holds refrigerant.
Cilindro del refrigerante El recipiente que
contiene el refrigerante.
Cylinder head, compressor The top to the
cylinder on the high-pressure side of the
compressor.
Culata del cilindro del compresor Tapa
del cilindro en el lado de alta presión del
compresor.
Cylinder unloading A method of providing
capacity control by causing a cylinder in a
reciprocating compressor to stop pumping.
Descarga del cilindro Método de suministrar regulación de capacidad provocando
que el cilindro en un compresor alternativo deje de bombear.

D
Dalton’s Law Gas law that states that the
total pressure exerted by a gas mixture
is the sum of the pressures of the individual gases. Also called the law of partial
pressures.
La Ley de Dalton Ley del gas, que establece que la presión total ejercida por
una mezcla de gases es la suma de las
presiones de los gases distintos. También,
llamada la ley de las presiones parciales.
Damper A component in an air-distribution
system that restricts airflow for the purpose of air balance.
Desviador Componente en un sistema de
distribución de aire que limita el flujo
de aire para mantener un equilibrio de
aire.
Database A collection of data or information stored in the memory of the controller to be used by the digital controller at
a later point in time.
Base de datos Una colección de datos o
información almacenados en la memoria
del controlador, para el uso del controlador digital más adelante.
DC converter A type of rectifier that
changes alternating current (AC) to direct
current (DC).


---

## PDF Page 364

1626

Glossary/Glosario

Convertidor CD Tipo de rectificador que
cambia la corriente alterna (CA) a corriente directa (CD).
DC motor A motor that operates on direct
current (DC).
Motor CD Un motor que opera con corriente directa (CD).
DCV See Demand Control Ventilation.
DCV Ver Control de demanda de
ventilación.
Declination angle The angle of the tilt of
the earth on its axis.
Ángulo de declinación Ángulo de
inclinación de la Tierra en su eje.
Decorative appliance A term used by
ANSI to indicate a gas appliance that is
not designed for larger space-heating
applications.
Aparato decorativo Término usado por
ANSI para indicar un aparato de gas que
no está diseñado para calentar espacios
grandes.
Deep vacuum An attained vacuum that is
below 250 microns.
Vacío profundo Un vacío que se obtiene lo
cual es menor de 250 micrones.
Defrost

Melting of ice.

Descongelar

Convertir hielo en líquido.

Defrost condensate The condensate or
water from a defrost application of a
refrigeration system.
Condensado de descongelación Condensado o agua causada por el dispositivo
de descongelación en un sistema de
refrigeración.
Defrost cycle The portion of the refrigeration cycle that melts the ice off the
evaporator.
Ciclo de descongelación Parte del ciclo
de refrigeración que derrite el hielo del
evaporador.
Defrost termination switch A temperature-activated switch that stops the
defrost cycle and returns the equipment
to the refrigeration cycle.
Interruptor de terminación de descongelación Un interruptor activado por
temperatura que detiene el ciclo de
descongelación y regresa al equipo al
ciclo de refrigeración.
Defrost timer A timer used to start and
stop the defrost cycle.
Temporizador de descongelación Temporizador utilizado para poner en marcha y
detener el ciclo de descongelación.
Degassing Removing air and other noncondensable gasses from a system using
a vacuum pump.
Desgasificación Eliminación de aire y otros
gases no condensables de un sistema utilizando una bomba de vacío.

Degreaser A cleaning solution used to
remove grease from parts and coils.
Desengrasador Solución limpiadora utilizada
para remover la grasa de piezas y bobinas.
Dehumidify To remove moisture from air.
Deshumidificar Remover la humedad del
aire.
Dehydration Removing moisture from a
sealed system or a product.
Deshidratación Removiendo la humedad
de un sistema sellado o un producto.
Delta-T (!T) The difference between the
inlet temperature and outlet temperature
of a heat exchanger. For example, if 75°F
air returns to an evaporator, the Delta-T is
20°F if the supply air is 55°F.
Delta-T (!T) La diferencia entre la temperatura de entrada y salida de un intercambiador de calor. Por ejemplo, si el aire
retorna a un evaporador a 75°F, la Delta-T
es 20°F si el aire de suministro está a 55°F.
Delta transformer connection A transformer connection that results in a voltage output of 115 V and 230 V.
Conexión de transformador delta Una
conexión de transformador que resulta
en una salida de voltaje de 115 voltios y
230 voltios.
Demand Control Ventilation, DCV Ventilation strategy that calculates required ventilation based on actual, not expected,
occupancy levels.
Control de demanda de ventilación, DCV
por sus siglas en inglés Estrategia de
ventilación que calcula la ventilación
necesaria basándose en niveles de ocupación reales, no teóricos.
Demand metering In this system, the
power company charges the customer
based on the highest usage for a prescribed period of time during the billing
period. The prescribed time for demand
metering may be any 15- or 30-min
period within the billing period.
Medición por demanda Un sistema utilizado
por la compañía de electricidad en el cual
cobran al consumidor por el período de facturación basado en el uso más alto durante
un período de tiempo prescrito durante el
período de facturación. El tiempo prescrito
para la medición por demanda puede
ser cualquier período de 15 ó 30 minutos
durante el período de facturación.
Density The weight per unit of volume of a
substance.
Densidad Relación entre el peso de una
sustancia y su volumen.
Department of Transportation (DOT) The
governing body of the U.S. government
that makes the rules for transporting
items, such as volatile liquids.
Departamento de Transportación (DOT en
inglés) El cuerpo regente del gobierno

de los Estados Unidos que crea las reglas
para transportar artículos tales como
líquidos volátiles.
Derivative (differential) controller A
control mode where the controller will
change its output signal according to the
rate of change of the error or offset.
Controlador derivativo (diferencial) Un
modo de control en el cual el controlador
cambiará su salida de acuerdo a la razón
de cambio del error o de la compensación.
Desiccant Substance in a refrigeration system drier that collects moisture.
Disecante Sustancia en el secador de un
sistema de refrigeración que acumula la
humedad.
Desiccant drier A device that dehumidifies compressed air for use in controls or
processing.
Secador desecante Un aparato que se usa
para deshumedecer el aire comprimido
que se usa en los controles o procesos.
Design pressure The pressure at which the
system is designed to operate under normal conditions.
Presión de diseño Presión a la que el
sistema ha sido diseñado para funcionar
bajo condiciones normales.
Desuperheating Removing heat from the
superheated hot refrigerant gas down to
the condensing temperature.
Des-sobrecalentamiento Reducir el calor
del gas caliente del refrigerante sobrecalentado hasta alcanzar la temperatura de
condensación.
Detector A device used to search for and
find, as in a leak detector.
Detector Dispositivo de búsqueda y
detección.
Detent or snap action The quick opening
and closing of an electrical switch.
Acción de detén o de encaje El abrir y
cerrar rápido de un interruptor eléctrico.
Dew Moisture droplets that form on a cool
surface.
Rocío Gotitas de humedad que se forman
en una superficie fría.
Dew point temperature The exact temperature at which moisture begins to form.
Temperatura del punto de rocío Temperatura exacta a la que la humedad
comienza a formarse.
Diac A semiconductor often used as a
voltage-sensitive switching device.
Diac Semiconductor utilizado frecuentemente como dispositivo de conmutación
sensible a la tensión.
Diagnostic thermostat A thermostat that can
receive information from various sensors and
determine when a system is having a problem. It may give a fault signal in the form of
a code indicating the problem.


---

## PDF Page 365

1627

Glossary/Glosario
Termostato diagnóstico Un termostato
que puede recibir información de varios
sensores y determinar cuándo un sistema
tiene problemas. Puede indicar una señal
de fallo en forma de un código que
indica el problema.
Diaphragm A thin flexible material (metal,
rubber, or plastic) that separates two
pressure differences.
Diafragma Material delgado y flexible,
como por ejemplo el metal, el caucho
o el plástico, que separa dos presiones
diferentes.
Diaphragm valve A valve that has a thin
sheet of metal between the valve and
the fluid flow. This thin sheet is called the
diaphragm and contains the pressure in
the system from the action of the valve.
Válvula de diafragma Una válvula que
tiene una lámina fina de metal entre la
válvula y el flujo de fluido. La lámina fina
se llama diafragma y separa la presión
del sistema de la acción de la válvula.
Die A tool used to make an external thread
such as on the end of a piece of pipe.
Troquel Herramienta utilizada para formar
un filete externo, como por ejemplo en el
extremo de un tubo.
Differential The difference between the
cut-in and cut-out points of a control,
pressure, time, temperature, or level.
Diferencial Diferencia entre los puntos de
conexión y des conexión de un regulador,
una presión, un intervalo de tiempo, una
temperatura o un nivel.
Diffuser The terminal or end device in an
air-distribution system that directs air in a
specific direction using louvres.
Placa difusora Punto o dispositivo terminal
en un sistema de distribución de aire que
dirige el aire a una dirección específica,
utilizando aberturas tipo celosía.
Diffuse radiation Radiation from the sun
that reaches the earth after it is reflected
from other substances, such as moisture
or other particles in space.
Radiación difusa Radiación solar que alcanza
