la Tierra después de haber sido reflejada
por otras sustancias como gotas de agua u
otras partículas presentes en el aire.
Digital electronic devices Devices that
generate strings of data or groups of
logic consisting of 1s and 0s.
Aparatos electrónicos digitales Aparatos
que generan cadenas de data o grupos
de lógica que consisten de unos y ceros.
Digital electronic signal An electrical signal, usually 0 to 10 V DC or 0 to 20 milliamps DC, that is used to control system
conditions.
Señal electrónica digital Una señal eléctrica, generalmente de 0 a 10 voltios CD
o de 0 a 20 miliamperes CD, que se usa
para controlar las condiciones del sistema.

Digital VOM A volt-ohm-milliammeter that
displays the reading in digits or numbers.
VOM digital Medidor de voltios-ohmiosmiliamperímetros que indica la lectura en
dígitos o números.
Dilution air Excess air introduced after
combustion and usually enters at the
end of the heat exchanger. It is brought
in by the draft hood of the natural draft
furnace.
Aire de dilución Aire en exceso que se
introduce luego de la combustión y generalmente entra por la salida del intercambiador de calor. Se introduce a través de la
campana de la estufa de corriente natural.
Diode A solid-state device composed of
both P-type and N-type material. When
connected in a circuit one way, current
will flow. When the diode is reversed,
current will not flow.
Diodo Dispositivo de estado sólido compuesto de material P y de material N.
Cuando se conecta a un circuito de una
manera, la corriente fluye. Cuando la
dirección del diodo cambia, la corriente
deja de fluir.
DIP (dual inline pair) switch A very small
low-amperage, single -pole, doublethrow switch used in electronic circuits to
set up the program in the circuit.
Interruptor de doble paquete en línea (DIP
en inglés) Un interruptor muy pequeño,
de bajo amperaje, unipolar de doble tiro
que se usa en los circuitos electrónicos
para preparar el programa en un circuito.
Direct current Electricity in which all
electron flow goes continuously in one
direction.
Corriente continua Electricidad en la
que todos los electrones fluyen continuamente en una sola dirección.
Direct digital control (DDC) Very lowvoltage control signal, usually 0 to 10 V
DC or 0 to 20 milliamps DC.
Control digital directo (DDC en
inglés) Señal control de voltaje bien
bajo generalmente 0 a 20 voltios CD o
de 0 a 20 miliamperes CD.
Direct-drive compressor A compressor that is connected directly to the
end of the motor shaft. No pulleys are
involved.
Compresor de conducción directa Un
compresor que está conectado directamente a un extremo del eje de un motor,
sin usar poleas.
Direct-drive motor A motor that is connected directly to the load, such as an oil
burner motor or a furnace fan motor.
Motor de conducción directa Un motor
que está conectado directamente a la
carga, tal como un motor de un quemador de aceite o el motor de un ventilador
en un calefactor.

Direct expansion The term used to
describe an evaporator with an expansion
device other than a low-side float type.
Expansión directa Término utilizado para
describir un evaporador con un dispositivo de expansión diferente al tipo de
dispositivo flotador de lado bajo.
Direct-fired absorption system An
absorption refrigeration system that uses
gas or oil as the heat source.
Sistema de absorción de inyección directa.
Sistema de refrigeración por absorción
que emplea gas o petróleo como fuente
de calor.
Direct GeoExchange system A geothermal
system where a primary, phase-changing
refrigerant is circulated in copper tubing
directly in contact with the earth.
Sistema de geo-intercambio Sistema
geotérmico en el que un refrigerante primario de cambio de fase se hace circular
por una tubería de cobre en contacto con
la tierra.
Direct radiation The energy from the sun
that reaches the earth directly.
Radiación directa Energía solar que
alcanza la Tierra directamente.
Direct-spark ignition (DSI) A system that
provides direct ignition to the main burner.
Encendido de chispa directa (DSI en
inglés). Sistema que le provee un encendido directo al quemador principal.
Direct-vent A venting system for a gas
furnace, which pulls the outside air in for
combustion and vents the flue gases to
the outside.
Escape directo Sistema de escape en un
horno, con un conducto de doble pared.
El conducto hace entrar el aire del exterior para la combustión, y evacúa los
gases de combustión hacia afuera.
Discharge line The refrigerant line that connects the discharge port of the compressor to the inlet of the condenser.
Línea de descarga La tubería de refrigerante que conecta el puerto de descarga del compresor a la entrada del
condensador.
Discharge pressure The pressure on the
high-pressure side of a compressor.
Presión de descarga La presión en el
extremo de alta presión de un compresor.
Discharge valve The valve at the top of
a compressor cylinder that shuts on the
downstroke to prevent high-pressure gas
from reentering the compressor cylinder,
allowing low-pressure gas to enter.
Válvula de descarga La válvula que está en la
parte superior del cilindro de un compresor
que se cierra en el recorrido hacia abajo del
pistón para evitar que el gas a alta presión
regrese al cilindro del compresor y permitir
que el gas a baja presión entre.


---

## PDF Page 366

1628

Glossary/Glosario

Discus compressor A reciprocating compressor distinguished by its disc-type
valve system.
Compresor de disco Compresor alternativo caracterizado por su sistema de válvulas de tipo disco.
Discus valve A reciprocating compressor
valve design with a low clearance volume
and larger bore.
Válvula de disco Diseño de válvula de
compresor alternativo con un volumen de
holgura bajo y un calibre más grande.
Distributor A component installed at the outlet of the expansion valve that distributes
the refrigerant to each evaporator circuit.
Distribuidor Componente instalado a la
salida de la válvula de expansión que distribuye el refrigerante a cada circuito del
evaporador.
Diverter tee Special tee fitting used on
one-pipe hydronic systems to facilitate
water flow through remote terminal units.
Desviadores en forma de T Un accesorio
especial en forma de T usado en sistemas
hidrónicos para facilitar la fluya de agua
por las unidades de terminal remoto.
Domestic hot water loop Domestic hot
water heated by the refrigerant loop of
the heat pump.
Circuito de agua caliente doméstica Agua
caliente doméstica calentada por el circuito de refrigeración de la bomba de
calor.
Doping Adding an impurity to a semiconductor to produce a desired charge.
Impurificación La adición de una impureza
para producir una carga deseada.
Double flare A connection used on copper, aluminum, or steel tubing that folds
tubing wall to a double thickness.
Abocinado doble Conexión utilizada en
tuberías de cobre, aluminio o acera que
pliega la pared de la tubería y crea un
espesor doble.
Dowel pin A pin, which may or may not
be tapered, used to align and fasten two
parts.

Corriente La corriente es la fuerza que
permite que el aire entre en la cámara
de combustión y empuje los gases de
combustión hacia afuera, a través de una
ventilación o chimenea.
Draft diverter A place for drawing indoor
air (dilution air) into a vent or chimney
after the combustion process for open
combustion type gas furnaces and boilers. Part of its function is to prevent down
drafts from affecting burner performance.
Deflector de corriente Área a través de la
cual el aire del interior (aire de dilución) se
hace pasar hacia una ventilación o chimenea luego del proceso de combustión en
estufas o calderas a gas de combustión
abierta. Parte de su función es prevenir
que el rendimiento del quemador se vea
afectado por las corrientes inversas.
Draft gauge A gauge used to measure very
small pressures (above and below atmospheric) and compare them with the atmosphere’s pressure. Used to determine the
flow of flue gas in a chimney or vent.
Manómetro de tiro Manómetro utilizado
para medir presiones sumamente pequeñas
(mayores o menores que la atmosférica) y
compararas con la presión de la atmósfera.
Utilizado para determinar el flujo de gas de
combustión en una chimenea o válvula.
Draft hood A place for drawing indoor
air (dilution air) into a vent or chimney
after the combustion process for open
combustion type gas furnaces and
boilers. Part of its function is to prevent down drafts from affecting burner
performance.
Campana de corriente Área a través de la
cual el aire del interior (aire de dilución) se
hace pasar hacia una ventilación o chimenea luego del proceso de combustión en
estufas o calderas a gas de combustión
abierta. Parte de su función es prevenir
que el rendimiento del quemador se vea
afectado por las corrientes inversas.
Drier A device used in a refrigerant line to
remove moisture.
Secador Dispositivo utilizado en un conducto
de refrigerante para remover la humedad.

Pasador de espiga Pasador, que puede o
no ser cónico, utilizado para alinear y fijar
dos piezas.

Drilled well A well with a well casing, electric pump, and electric lines that is drilled
into the ground into a water source.

Downflow furnace This furnace sometimes
is called a counterflow furnace. The air
intake is at the top, and the discharge air
is at the bottom.

Pozo perforado Un pozo con recubrimiento, bomba eléctrica y cables de
alimentación eléctrica perforado en el
suelo para extraer agua.

Horno de corriente descendente También
conocido como horno de contracorriente.
La entrada del aire está en la parte superior y la salida en la parte inferior.

Drip pan A pan shaped to collect moisture
condensing on an evaporator coil in an
air-conditioning or refrigeration system.

Draft Draft is the force that allows air to
travel into the combustion chamber
and to force the combustion gasses out
through a vent or chimney.

Colector de goteo Un colector formado
para acumular la humedad que se condensa en la bobina de un evaporador en
un sistema de acondicionamiento de aire
o de refrigeración.

Drip-proof motor A motor that can stand
water dripping on it, such as a condenser
fan motor in an outdoor condensing unit.
Motor a prueba de goteo Un motor que
puede tolerar el goteo de agua sobre él,
tal como el motor del condensador en
una unidad externa de condensación.
Drip time Once the defrost cycle is terminated; the fans must remain off for a
period of time to prevent moisture from
being blown off the coil and on to the
product. This fan-off time after defrost is
referred to as “drip time.”
Tiempo de goteo Una vez que finaliza el
ciclo de descongelado, los ventiladores
deben detenerse durante un tiempo para
evitar que el agua que permanece depositada sobre el serpentín caiga sobre el
producto. Este tiempo de parada de los
ventiladores luego del descongelado se
denomina “tiempo de goteo”.
Drive cleat One of the fasteners that
holds square or rectangular steel ducts
together. Also referred to as a drive cleat.
Grapa de conducto Uno de los sujetadores que une los conductos cuadrados o
rectangulares de acero. También conocida
como vaina deslizante.
Drop-out voltage The minimum back electromotive force (BEMF) that the potential
relay coil must experience or its armature
will drop out and the contacts between
terminals 1 and 2 will close.
Voltaje de desconexión Fuerza contraelectromotriz (BEMF, por sus siglas en inglés)
mínima que puede soportar la bobina
del relé de potencial sin desmontarse y
sin que se cierren los contactos entre las
terminales 1 y 2.
Dry-base Term used to describe boilers that
are configured so that all of the water in
the appliance is above the combustion
chamber.
Base seca término utilizado para describir a las calderas que están configuradas de manera que toda el agua en el
aparato está por encima de la cámara de
combustión.
Dry-bulb temperature The temperature
measured using a plain thermometer.
Temperatura de bombilla seca Temperatura que se mide con un termómetro
sencillo.
Dry well A well used for the discharged
water in an open-loop geothermal heat
pump.
Pozo seco Pozo que se utiliza para depositar agua de descarga en una bomba de
calor geotérmica de circuito abierto.
Dual pressure control Two controls that
are mounted in the same housing,
typically low- and high-pressure controls
together.


---

## PDF Page 367

1629

Glossary/Glosario
Control de presión doble Dos controles que
se colocan en el mismo cárter, típicamente
controles para alta y baja presión juntos.
Duct A sealed channel used to convey air
from the system to and from the point of
utilization.
Conducto Canal sellado que se emplea
para dirigir el aire del sistema hacia y
desde el punto de utilización.
Duct blower An instrument used to pressurize and test ductwork systems and air
handler cabinets for air leakage.
Ventilador de conducto Instrumento utilizado para presurizar y analizar los sistemas de conducto y cabinas de manejo de
aire para verificar pérdidas de aire.
Dust mites Microscopic spiderlike insects.
Dust mites and their remains are thought
to be a primary irritant to some people.
Ácaros del polvo Insectos microscópicos
parecidos a arañas. Los ácaros del polvo
y sus restos se consideran irritantes principales para algunas personas.
Duty cycling The process by which non
essential equipment is intentionally shut
down during high peak loads to lower
power consumption and energy costs.
Ciclo de trabajo El proceso por el cual el
equipo no-esencial es apagado intencionalmente durante periodos de carga
elevada para reducir el consumo de
energía y los costos de energía.

E
Earth-coupled heat pump Another name
for a closed-loop heat pump.
Bomba de calor conectada a tierra Otro
nombre para una bomba de calor de circuito cerrado.
Eccentric An off-center device that rotates
in a circle around a shaft.
Excéntrico Dispositivo descentrado que
gira en un círculo alrededor de un árbol.
ECM An electronically commutated motor.
This DC motor uses electronics to commutate the rotor instead of brushes. It is
typically used for applications under 1 hp.
CEM (ECM en inglés) Un motor conmutado
electrónicamente. Este motor CD usa electrónica para conmutar el rotor en lugar de
escobillas. Típicamente se utilizan para aplicaciones de menos de 1 caballo de fuerza.
Economizer Mechanical device used on
HVACR equipment to reduce energy
consumption by allowing outside air to
be used for cooling purposes if air conditions are desirable.
Economizador Dispositivo mecánico
utilizado en sistemas de calefacción,
ventilación, acondicionamiento de aire y
refrigeración. para reducir el consumo de
energía mediante el uso del aire del exterior para enfriamiento, siempre que las
condiciones del aire sean apropiadas.

Eddy current test A test with an instrument to find potential failures in evaporator or condenser tubes.
Prueba para la corriente de Foucault
Prueba que se realiza con un instrumento
para detectar posibles fallas en los tubos
del evaporador o del condensador.
EEPROM An acronym for electrical erasable programmable read-only memory.
EEPROM Un acrónimo para memoria electrónica, borrable, programable, de sólolectura (electrical erasable programmable
read-only memory).
Effective temperature Different combinations of temperature and humidity that
provide the same comfort level.
Temperatura efectiva Diferentes combinaciones de temperatura y humedad que proveen el mismo nivel de
comodidad.
Electrical power Electrical power is measured in watts. One watt is equal to one
ampere flowing with a potential of one
volt. Watts 5 Volts 3 Amperes (P 5 E 3 I)
Potencia eléctrica La potencia eléctrica se
mide en watios. Un watio equivale a un
amperio que fluye con una potencia de
un voltio. Watios 5 voltios 3 amperios
(P 5 E 3 I)
Electrical shock When an electrical current
travels through a human body.
Sacudida eléctrica Paso brusco de una
corriente eléctrica a través del cuerpo
humano.
Electrical test instruments Pieces of electrical testing equipment that are used to
measure the electrical characteristics of a
component or circuit.
Instrumentos de prueba eléctrica Piezas
de equipo de prueba eléctrica que se utilizan para medir las características eléctricas
de un componente o circuito.
Electric forced-air furnace An electrical
resistance type of heating furnace used
with a duct system to provide heat to
more than one room.
Horno eléctrico de aire soplado Horno
con resistencia eléctrica que se utiliza con
un sistema de conductos para proporcionar calefacción a varias habitaciones.
Electric heat The process of converting electrical energy, using resistance, into heat.
Calor eléctrico Proceso de convertir
energía eléctrica en calor a través de la
resistencia.
Electric heat relay A relay that, when its
coil is energized, will initiate a heat cycle.
Relé térmico eléctrico un relé que, cuando
la bobina es energizada, iniciará un ciclo
de calor.
Electric hydronic boiler A boiler using
electrical resistance heat, which often has
a closed-loop piping system to distribute
heated water for space heating.

Caldera hidrónica eléctrica Caldera que
utiliza calor proporcionado por una
resistencia eléctrica. A menudo cuenta
con un sistema cerrado para distribuir
agua caliente para usos de calefacción.
Electrodes Electrodes carry high voltage
to the tips, where an arc is created for the
purpose of ignition for oil or gas furnaces.
Electrodos Los electrodos llevan alto
voltaje hasta las puntas, donde se crea
un arco con el propósito de encender los
calefactores de aceite o de gas.
Electromagnet A coil of wire wrapped around
a soft iron core that creates a magnet.
Electroimán Bobina de alambre devanado
alrededor de un núcleo de hierro blando
que crea un imán.
Electromechanical controls Electromechanical controls convert some form of
mechanical energy to operate an electrical function, such as a pressure-operated
switch.
Controles electromecánicos Los controles
electromecánicos convierten algún tipo
de energía mecánica para operar una
función eléctrica, tal como un interruptor
operado por presión.
Electromotive force A term often used
for voltage indicating the difference of
potential in two charges.
Fuerza electromotriz Término empleado a
menudo para el voltaje, indicando la diferencia de potencia entre dos cargas.
Electron The smallest portion of an atom
that carries a negative charge and orbits
around the nucleus of an atom.
Electrón La parte más pequeña de un
átomo, con carga negativa y que sigue una
órbita alrededor del núcleo de un átomo.
Electronic air filter A filter that charges
dust particles using a high-voltage direct
current and then collects these particles
on a plate of an opposite charge.
Filtro de aire electrónico Filtro que carga
partículas de polvo utilizando una corriente continua de alta tensión y luego las
acumula en una placa de carga opuesta.
Electronic charging scale An electronically
operated scale used to accurately charge
refrigeration systems by weight.
Escala electrónica para carga Escala
accionada electrónicamente que se utiliza
para cargar correctamente sistemas de
refrigeración por peso.
Electronic circuit board A phenolic type of
plastic board that electronic components
are mounted on. Typically, the circuits
are routed on the back side of the board
and the components are mounted on
the front with prongs of wire that are soldered to the circuits on the back. These
can be mass-produced and coated with a
material that keeps the circuits separated
if moisture and dust accumulate.


---

## PDF Page 368

1630

Glossary/Glosario

Tarjeta de circuitos electrónicos Un tipo
fenólico de tarjeta plástica en la cual se
montan los componentes electrónicos.
La tarjeta generalmente tiene los circuitos trazados en la parte de atrás de la
tarjeta y los componentes se colocan
en el frente con cables que se sueldan
al circuito por detrás. Éstas pueden
producirse en masa y pueden recubrirse
con un material que mantiene separado
a los circuitos si se acumula humedad
y polvo.
Electronic controls Controls that use solidstate semiconductors for electrical and
electronic functions.
Controles electrónicos Controles que usan
semiconductores de estado sólido para
las funciones eléctricas y electrónicas.
Electronic expansion valve (EXV) A
metering valve that uses a thermistor
as a temperature-sensing element that
varies the voltage to a heat motor–operated valve.
Válvula electrónica de expansión (EXV en
inglés) Válvula de medición que utiliza
un termistor como elemento sensor de
temperatura para variar la tensión a una
válvula de calor accionada por motor.
Electronic leak detector An instrument
used to detect gases in very small portions by using electronic sensors and
circuits.
Detector electrónico de fugas Instrumento
que se emplea para detectar cantidades
de gases sumamente pequeñas utilizando
sensores y circuitos electrónicos.
Electronic or programmable thermostat A space thermostat that is electronic in nature with semiconductors that
provide different timing programs for
cycling the equipment.
Termostato electrónico o programable Un
termostato de espacio que es de naturaleza electrónica con semiconductores que
proveen diferentes programas de cronometraje para ciclar el equipo.
Electronic relay A solid-state relay with
semiconductors used to stop, start, or
modulate power in a circuit.
Relé electrónico Un relé de estado sólido
con semiconductores para detener, iniciar
o modular la electricidad en un circuito.
Electronics The use of electron flow in
conductors, semiconductors, and other
devices.
Electrónica La utilización del flujo de electrones en conductores, semiconductores
y otros dispositivos.
Electroporation The high frequency, pulsing action of a signal generator damages
the membrane of the planktonic bacteria
in cooling tower and boiler water systems
by creating small “pores” in their outer
membrane.

Electroporación La acción pulsante de
alta frecuencia de un generador de señal
daña la membrana de las bacterias del
plancton en sistemas de enfriamiento
en torre y calderas, creando pequeños
“poros” en su membrana exterior.
Electrostatic precipitator Another term for
an electronic air cleaner.
Precipitador electrostático Otro término
para un limpiador eléctrico del aire.
Emitter A terminal on a semiconductor.
Emisor Punto terminal en un semiconductor.
Encapsulation Bacteria are attracted to the
powder in cooling tower and boiler water
systems and become entrapped in the
powder particle.
Encapsulamiento El polvo de los sistemas de enfriamiento en torre y calderas atrae a las bacterias, las cuales
quedan atrapadas entre las partículas
de polvo.
End bell The end structure of an electric
motor that normally contains the bearings
and lubrication system.
Extremo acampanado Estructura terminal
de un motor eléctrico que generalmente
contiene los cojinetes y el sistema de
lubricación.
End-mount motor An electric motor
mounted with tabs or studs fastened to
the motor housing end.
Motor con montaje en los extremos Motor
eléctrico con lengüetas o espigas de montaje en el extremo de su caja.
End play The amount of lateral travel in a
motor or pump shaft.
Holgadura Amplitud de movimiento lateral en un motor o en el árbol de una
bomba.
Energy The capacity for doing work.
Energía Capacida para realizar un trabajo.
Energy conservation measure (ECM) A
method or process that will conserve or
decrease energy waste.
Medida de conservación de energía (ECM,
por sus siglas en inglés) Método o proceso por el cual se conserva o disminuye
la pérdida de energía.
Energy efficiency ratio (EER) An equipment efficiency rating that is determined
by dividing the output in Btu/h by the
input in watts. This does not take into
account the start-up and shutdown for
each cycle.
Relación del rendimiento de energía (EER
en inglés) Clasificación del rendimiento
de un equipo que se determina al dividir la salida en Btu/h por la entrada en
watios. Esto no toma en cuenta la puesta
en marcha y la parada de cada ciclo.
Energy Index A way to compare one
home to another and to characterize their
energy efficiency.

Índice de energía Modo de comparar una
vivienda con otra y caracterizar su eficiencia energética.
Energy management The use of computerized or other methods to manage the power to a facility. This may
include cycling off nonessential equipment, such as water fountain pumps or
lighting, when it may not be needed.
The air-conditioning and heating system is also operated at optimum times
when needed instead of around the
clock.
Manejo de energía Cualquier facilidad que
usa métodos computarizados o de otro
tipo para manejar el consumo de energía
en la facilidad. Esto puede incluir apagar
los equipos no esenciales en ciclos, tales
como las bombas de las fuentes de agua
o las luces cuando no son necesarias. Los
sistemas de aire acondicionado y de calefacción también se operan en tiempos
óptimos cuando son necesarios en vez de
todo el tiempo.
Energy recovery ventilator (ERV) In winter, this ventilation equipment recovers
heat and moisture from exhaust air. In
summer, heat and moisture are removed
from incoming air and transferred to
exhaust air.
Ventilador de recuperación de energía
(ERV en inglés) En el invierno, este
equipo de ventilación recupera el calor
y la humedad del aire de escape. En el
verano remueve el calor y la humedad
del aire de entrada y lo transfiere al aire
de salida.
Enthalpy The amount of heat a substance
contains from a predetermined base or
point, expressed in Btu/lb.
Entalpía Cantidad de calor que contiene una sustancia, establecida desde
una base o un punto predeterminado,
expresada en Btu/lb.
Enthalpy control Device used on economizers to determine the heat content, in
Btu/lb, of an airstream.
Controlador de entalpía Dispositivo utilizado en economizadores para determinar el contenido calórico, en Btu/lb, de
una corriente de aire.
Entropy Term to describe the change in
heat content of a pound of refrigerant
per degree Rankine. Expressed in units of
Btu/lb/8R.
Entropía Término utilizado para describir el cambio en el contenido de calor
de una libra de refrigerante por grado
Rankine. Expresado en unidades térmicas británicas (Btu)/libras/8Rankine.
Environment Our surroundings, including
the atmosphere.
Medio ambiente Nuestros alrededores,
incluyendo la atmósfera.


---

## PDF Page 369

1631

Glossary/Glosario
Environmental Protection Agency (EPA) A
branch of the federal government dealing
with the control of ozone-depleting refrigerants and other chemicals and the overall
welfare of the environment.
Agencia de Protección Ambiental (EPA en
inglés) Una rama del gobierno federal
que trata con el control de los refrigerantes y otros químicos que repletan el ozono,
y el bienestar completo del ambiente.
EPA Abbreviation for the Environmental
Protection Agency.
EPA Acrónimo en inglés de Environmental
Protection Agency (Agencia de protección ambiental).
Error The signed or mathematical difference between the set point and the
control point of a control process that
tells whether the control point is above or
below the control set point.
Error La diferencia matemática o con
signo entre el punto de ajuste y el punto
de control en un proceso de control, y
el cual dice si el punto de control está
por encima o por debajo del punto de
ajuste.
Error codes Codes that may read out on
an electronic panel that tell the technician
what the problem may be.
Códigos de error Códigos que pueden
leerse en un panel electrónico y que
le dicen al técnico cuál puede ser el
problema.
ERV See Energy Recovery Ventilator.
ERV Ver Ventilador de recuperación de
energía.
Ester A popular synthetic lubricant that
performs best with HFCs and HFC
blends.
Ester Lubricante sintético de uso común
que da óptimos resultados con HFC y
mezclas basadas en HFC.
Ethane gas The fossil fuel, natural gas,
used for heat.
Gas etano Combustible fósil, gas natural,
utilizado para generar calor.
Ethylene glycol An antifreeze commonly
used in chilled water air-conditioning systems to prevent the freezing of the water
coils.
Etilenglicol Anticongelante utilizado generalmente en sistemas de acondicionamiento de aire mediante enfriamiento de
agua para evitar el congelamiento del
agua dentro de los serpentines.
Eutectic solution A mixture of two substances in such a ratio that it will provide
for the lowest possible melting temperature for that solution.
Solución eutéctica Una mezcla de dos
sustancias a una razón que proveerá la
temperatura de derretimiento más baja
para esa solución.

Evacuation The removal of any gases not
characteristic to a system or vessel.
Evacuación Remoción de los gases no característicos de un sistema o depósito.
Evaporation The condition that occurs
when heat is absorbed by liquid and it
changes to vapor.
Evaporación Condición que ocurre cuando
un líquido absorbe calor y se convierte
en vapor.
Evaporative condenser (cooling tower) A
combination water cooling tower and condenser. The refrigerant from the compressor is routed to the cooling tower where
the tower evaporates water to cool the
refrigerant. In the evaporative condenser
the refrigerant is routed to the tower and
the water circulates only in the tower. In a
cooling tower, the water is routed to the
condenser at the compressor location.
Condensador evaporatorio (torre de enfriamiento) Una combinación de una torre
de enfriamiento de agua y un condensador. El refrigerante del compresor se desvía
a la torre de enfriamiento donde la torre
evapora agua para enfriar al refrigerante.
En el condensador evaporatorio el refrigerante se lleva a la torre y el agua circula sólo
en la torre. En una torre de enfriamiento,
el agua se pasa por el condensador donde
está ubicado el compresor.
Evaporative cooling Devices that provide
this type of cooling use fiber mounted
in a frame with water slowly running
down the fiber. Fresh air is drawn in
and through the water-soaked fiber and
cooled by evaporation to a point close to
the wet-bulb temperature of the air.
Enfriamiento por formación de vapor Los
dispositivos que proporcionan este tipo
de enfriamiento utilizan agua que corre
sobre fibra colocada en un marco. Se
pasa aire nuevo a través de la fibra húmeda, el aire se enfría por evaporación
a una temperatura próxima a la de una
bombilla húmeda.
Evaporative humidifier A humidifier that
provides moisture on a media surface
through which air is forced. The air picks
up the moisture from the media as a vapor.
Humidificador por evaporación Humidificador que proporciona humedad en una
superficie a través de la cual pasa aire
soplado. El aire recoge la humedad de la
superficie, en forma de vapor.
Evaporator The component in a refrigeration system that absorbs heat into
the system and evaporates the liquid
refrigerant.
Evaporador El componente en un sistema
de refrigeración que absorbe el calor hacia
el sistema y evapora el refrigerante líquido.
Evaporator fan A fan or blower used to
improve the efficiency of an evaporator
by air movement over the coil.

Abanico del evaporador Ventilador que se
utiliza para mejorar el rendimiento de un
evaporador por medio del movimiento
de aire a través de la bobina.
Evaporator pressure-regulating valve (EPR
valve) A mechanical control installed in
the suction line at the evaporator outlet
that keeps the evaporator pressure from
dropping below a certain point.
Válvula reguladora de presión del evaporador (EPR en inglés) Reguladora
mecánica instalada en el conducto de
aspiración de la salida del evaporador;
evita que la presión del evaporador caiga
hasta alcanzar un nivel por debajo del
nivel específico.
Evaporator types Flooded—an evaporator where the liquid refrigerant level
is maintained to the top of the heat
exchange coil. Dry type—an evaporator coil that achieves the heat exchange
process with a minimum of refrigerant
charge.
Clases de evaporadores Inundado—un
evaporador en el que se mantiene el
nivel del refrigerante líquido en la parte
superior de la bobina de intercambio de
calor. Seco—una bobina de evaporador
que logra el proceso de intercambio de
calor con una mínima cantidad de carga
de refrigerante.
Even parallel system Parallel compressors
of equal sizes mounted on a steel rack
and controlled by a microprocessor.
Sistema paralelo homogéneo Compresores
de capacidades iguales, montados en
paralelo en un bastidor de acero y controlados mediante un microprocesador.
Excess air Excess air consists of combustion air and dilution air.
Aire en exceso El aire en exceso se compone de aire de combustión y aire de
dilución.
Exfiltration The outflow of air from a structure. Air flow out of a structure usually
from a pressure difference, usually accompanied by an equal inflow of air.
Exfiltración Flujo de aire desde una
estructura hacia el exterior. Flujo de aire
proveniente de una estructura, generalmente debido a una diferencia de
presión y generalmente acompañado
de un flujo equivalente de aire hacia el
interior.
Exhaust valve The movable component
in a refrigeration compressor that allows
hot gas to flow to the condenser and prevents it from refilling the cylinder on the
downstroke.
Válvula de escape Componente móvil
en un compresor de refrigeración
que permite el flujo de gas caliente
al condensador y evita que este gas
rellene el cilindro durante la carrera
descendente.


---

## PDF Page 370

1632

Glossary/Glosario

Expansion (metering) device The component between the high-pressure liquid
line and the evaporator that feeds the
liquid refrigerant into the evaporator.
Dispositivo de (medición) de expansión. Componente entre el conducto de líquido de
alta presión y el evaporador que alimenta el
refrigerante líquido hacia el evaporador.
Expansion joint A flexible portion of a
piping system or building structure that
allows for expansion of the materials due
to temperature changes.
Junta de expansión Parte flexible de un
sistema de tubería o de la estructura
de un edificio que permite la expansión
de los materiales debido a cambios de
temperatura.
Explosion-proof motor A totally sealed
motor and its connections that can be
operated in an explosive atmosphere,
such as in a natural gas plant.
Motor a prueba de explosión Un motor
totalmente sellado y con conexiones que
puede operarse en una atmósfera explosiva, tal como dentro de una planta de
gas natural.
External drive An external type of compressor motor drive, as opposed to a
hermetic compressor.
Motor externo Motor tipo externo de un
compresor, en comparación con un compresor hermético.
External equalizer The connection from the
evaporator outlet to the bottom of the diaphragm on a thermostatic expansion valve.
Equilibrador externo Conexión de la salida del evaporador a la parte inferior del
diafragma en una válvula de expansión
termostática.
External heat defrost A defrost system
for a refrigeration system where the heat
comes from some external source. It might
be an electric strip heater in an air coil, or
water in the case of an ice maker. External
means other than hot gas defrost.
Descongelador de calor externo Un
sistema de descongelación para un
sistema de refrigeración en el cual el calor
viene de una fuente externa. La misma
puede ser un calentador de tira eléctrico
en un serpentín o agua en caso de una
hielera. Externo se refiere a otro tipo de
descongelación aparte del de gas caliente.
External motor protection Motor overload protection that is mounted on the
outside of the motor.
Protección externa para motor Protección
para un motor contra la sobrecarga y que
está montada en el exterior del motor.

F
Fahrenheit scale The temperature scale
that places the boiling point of water at
2128F and the freezing point at 328F.

Escala Fahrenheit Escala de temperatura
en la que el punto de ebullición del agua
se encuentra a 2128F y el punto de fusión
del hielo a 328F.
Fail-safe The timer on the time clock will
eventually bring the system out of defrost
if early defrost termination is inoperative.
Seguro El temporizador del reloj horario
hará que el descongelamiento se
detenga cuando el sistema de detención temprana del descongelamiento no
funcione.
Fan A device that produces a pressure difference in air to move it.
Abanico Dispositivo que produce una diferencia de presión en el aire para moverlo.
Fan-assisted draft A forced draft system
that either pushes or pulls combustion
gasses through the heat exchanger using
a combustion blower motor and a fan.
These systems can be either forced- or
induced-draft systems.
Corriente asistida por ventiladores Sistema de circulación forzada de
aire que expele o succiona los gases de
combustión a través del intercambiador
de calor utilizando un motor de ventilación de combustión y un ventilador.
Estos sistemas pueden ser sistemas de
corriente forzada o inducida.
Fan cycling The use of a pressure control
to turn a condenser fan on and off to
maintain a correct pressure within the
system.
Funcionamiento cíclico La utilización de
un regulador de presión para poner en
marcha y detener el abanico de un condensador a fin de mantener una presión
correcta dentro del sistema.
Fan relay coil A magnetic coil that controls
the starting and stopping of a fan.
Bobina de relé del ventilador Bobina
magnética que regula la puesta en marcha y la parada de un ventilador.
Farad The unit of capacity of a capacitor.
Capacitors in our industry are rated in
microfarads.
Faradio Unidad de capacidad de un
capacitador. En nuestro medio, los capacitadores se clasifican en microfaradios.
Feedback loop The circular data route in a
control loop that usually travels from the
control medium’s sensor to the controller,
then to the controlled device, and back
into the controlled process to the sensor
again as a change in the control point.
Circuito de retroalimentación Ruta circular
de la data en un circuito de control que
generalmente va desde el sensor del
medio de control al controlador y luego
al aparato controlado, y de regreso al
proceso controlado y al sensor nuevamente como un cambio en el punto de
control.

Female thread The internal thread in a
fitting.
Filete hembra Filete interno en un accesorio.
Fill or wetted-surface method Water in a
cooling tower is spread out over a wetted surface while air is passed over it to
enhance evaporation.
Método de relleno o de superficie
mojada El agua en una torre de refrigeración se extende sobra una superficie
mojada mientras el aire se dirige por
encima de la misma para facilitar la
evaporación.
Film factor The relationship between the
medium giving up heat and the heat
exchange surface (evaporator). This
relates to the velocity of the medium
passing over the evaporator. When the
velocity is too slow, the film between the
air and the evaporator becomes greater
and becomes an insulator, which slows
the heat exchange.
Factor de capa Relación entre el medio
que emite calor y la superficie del intercambiador de calor (evaporador). Esto se
refiere a la velocidad del medio que pasa
sobre el evaporador. Cuando la velocidad
es demasiado lenta, la capa entre el aire
y el evaporador se expande y se convierte en un aislador, disminuyendo así la
velocidad del intercambio del calor.
Filter A fine mesh or porous material that
removes particles from passing fluids.
Filtro Malla fina o material poroso que
remueve partículas de los fluidos que
pasan por él.
Filter drier A type of refrigerant filter that
includes a desiccant material that has an
attraction for moisture. The filter drier
will remove particles and moisture from
refrigerant and oil.
Secador de filtro Un tipo de filtro de
refrigerante que incluye un material
desecante el cual tiene una atracción a la
humedad. El secador de filtro removerá
las partículas y la humedad del aceite y
del refrigerante.
Fin comb A hand tool used to straighten
the fins on an air-cooled condenser.
Herramienta para aletas Herramienta
manual utilizada para enderezar las aletas
en un condensador enfriado por aire.
Finned-tube evaporator A copper or aluminum tube that has fins, usually made of
aluminum, pressed onto the copper lines
to extend the surface area of the tubes.
Evaporador de tubo con aletas Un tubo de
cobre o aluminio que tiene aletas, generalmente de aluminio, colocadas a presión
contra las líneas de cobre para extender el
área de superficie de los tubos.
Fixed-bore device An expansion device
with a fixed diameter that does not adjust
to varying load conditions.


---

## PDF Page 371

1633

Glossary/Glosario
Dispositivo de calibre fijo Dispositivo
de expansión con un diámetro fijo que
no se ajusta a las condiciones de carga
variables.
Fixed resistor A nonadjustable resistor.
The resistance cannot be changed.
Resistor fijo Resistor no ajustable. La resistencia no se puede cambiar.
Flame impingement When flame touches
components where it is not supposed to.
For example, the flame should not touch
the heat exchanger in an oil or gas furnace. The flame should stay in the middle
of the heat exchanger.
Impacto de llama Cuando una llama toca
componentes que no está supuesta a
tocar. Por ejemplo, la llama no debería
tocar el intercambiador de calor en un
calefactor de aceite o gas. La llama
debería mantenerse en el centro del
intercambiador de calor.
Flame-proving device A device in a
gas or oil furnace to ensure there is a
flame so that excess fuel will not be
released, which may cause overheating
in an oil furnace and explosion in a gas
appliance.
Aparato probador de llama Un aparato
en un calefactor de gas o aceite que
asegura que hay una llama presente para
que no se libere combustible de más, lo
cual puede causar sobrecalentamiento en
un calefactor de aceite y una explosión
en enseres de gas.
Flame rectification In a gas furnace, the
flame changes the normal current to
direct current. The electronic components
in the system will only energize and open
the gas valve with a direct current.
Rectificación de llama En un horno de
gas, el calor generado por la llama convierte la corriente normal en corriente
directa. Los componentes electrónicos
del sistema sólo se activarán para abrir el
paso del gas con corriente directa.
Flapper valve See Reed valve.
Chapaleta Véase válvula de lámina.
Flare The angle that may be fashioned at
the end of a piece of tubing to match a
fitting and create a leak-free connection.
Abocinado Ángulo que puede formarse en
el extremo de una pieza de tubería para
emparejar un accesorio y crear una conexión libre de fugas.
Flare nut A threaded connector used in a
flare assembly for tubing.
Tuerca abocinada Conector de rosca utilizado
en un conjunto abocinado para tuberías.
Flash gas A term used to describe the
pressure drop in an expansion device
when some of the liquid passing through
the valve is changed quickly to a gas and
cools the remaining liquid to the corresponding temperature.

Gas instantáneo Término utilizado para
describir la caída de la presión en un
dispositivo de expansión cuando una
parte del líquido que pasa a través de la
válvula se convierte rápidamente en gas y
enfría el líquido restante a la temperatura
correspondiente.
Floating head pressure Letting the head
pressure (condensing pressure) fluctuate with the ambient temperature from
season to season for lower compression
ratios and better efficiencies.
Fluctuar la presión de la carga Hecho
de dejar que la presión de la carga
(presión de condensación) fluctúe con la
temperatura del ambiente en cada temporada del año, para obtener relaciones
de compresión más bajas y mejores
rendimientos.
Float valve or switch An assembly used to
maintain or monitor a liquid level.
Válvula o conmutador de flotador Conjunto utilizado para mantener o controlar
el nivel de un líquido.
Flooded evaporator A refrigeration system operated with the liquid refrigerant at the outlet of the evaporator coil
for improved heat exchange. Flooded
evaporators operate with zero degrees
of superheat.
Sistema inundado Sistema de refrigeración
que funciona con el refrigerante líquido
en la salida de la bobina del evaporador
para mejorar el intercambio de calor. Los
sistemas inundados operan con cero grados de sobrecalentamiento.
Flooding The term applied to a refrigeration system when the liquid refrigerant
reaches the compressor.
Inundación Término aplicado a un sistema
de refrigeración cuando el nivel del
refrigerante líquido llega al compresor.
Flow-through receiver Flow-through receivers can store the cool subcooled liquid
refrigerant for some time before releasing
it to the liquid line and liquid header. This
can cause a gain in temperature within the
liquid and subcooling can be lost.
Depósitos de flujo Los depósitos de flujo
pueden almacenar el líquido refrigerante
subenfriado frío por algún tiempo antes
de liberarlo hacia la línea de líquido y la
cabecera de líquido. Esto puede generar una ganancia de temperatura en
el líquido, provocando la pérdida del
subenfriamiento.
Flue The duct that carries the products of
combustion out of a structure for a fossilor a solid-fuel system.
Conducto de humo Conducto que extraer
los productos de combustión de una
estructura en sistemas de combustible
fósil o sólido.
Flue draft Another name for chimney draft
and stack draft.

Corriente de conducto de humo Denominación alternativa para la corriente de
chimenea y corriente de ventilación.
Flue-gas analysis instruments Instruments
used to analyze the operation of fossil
fuel–burning equipment such as oil and
gas furnaces by analyzing the flue gases.
Instrumentos para el análisis del gas de
combustión Instrumentos utilizados
para llevar a cabo un análisis del functionamiento de los quemadores de combustible fósil, como por ejemplo hornos de
aceite pesado o gas, a través del estudio
de los gases de combustión.
Fluid The state of matter of liquids and
gases.
Fluido Estado de la materia de líquidos y
gases.
Fluid expansion device Using a bulb or
sensor, tube, and diaphragm filled with
fluid, this device will produce movement
at the diaphragm when the fluid is heated
or cooled. A bellows may be added to
produce more movement. These devices
may contain vapor and liquid.
Dispositivo para la expansión del fluido
Utilizando una bombilla o sensor, un
tubo y un diafragma lleno de fluido, este
dispositivo generará movimiento en el
diafragma cuando se caliente o enfríe el
fluido. Se le puede agregar un fuelle para
generar aún más movimiento. Dichos
dispositivos pueden contener vapor y
líquido.
Flush The process of using a fluid to push
contaminants from a system.
Descarga Proceso de utilizar un fluido
para remover los contaminantes de un
sistema.
Flux A substance applied to soldered and
brazed connections to prevent oxidation
during the heating process.
Fundente Sustancia aplicada a conexiones soldadas y broncesoldadas para
evitar la oxidación durante el proceso de
calentamiento.
Foaming A term used to describe oil when
it has liquid refrigerant boiling out of it.
Espumación Término utilizado para
describir el aceite cuando el refrigerante
líquido se derrama del mismo.
Foot-pound The amount of work accomplished by lifting 1 lb of weight 1 ft; a
unit of energy.
Libra-pie Medida de la cantidad de
energía o fuerza que se requiere para
levantar una libra a una distancia de un
pie; unidad de energía.
Force

Energy exerted.

Fuerza

Energía ejercida sobre un objeto.

Forced convection The movement of fluid
by mechanical means.


---

## PDF Page 372

1634

Glossary/Glosario

Convección forzada Movimiento de fluido
por medios mecánicos.
Forced draft Forced-draft systems push or
blow combustion gases through the heat
exchanger and cause a positive pressure
in the heat exchanger. Forced-draft systems have the combustion blower motor
on the inlet of the heat exchanger.
Corriente forzada Los sistemas de corriente
forzada expelen o succionan los gases de
combustión a través del intercambiador
de calor, produciendo una presión positiva
en el mismo. En los sistemas de corriente
forzada el motor de ventilación de combustión se encuentra a la entrada del
intercambiador de calor.
Forced-draft cooling tower A water cooling tower that has a fan on the side of
the tower that pushes air through the
tower, as opposed to an induced-draft
tower, which has the fan on the side and
draws air through the tower.
Torre de enfriamiento de ventilación
forzada Una torre de enfriamiento que
tiene un ventilador en el lado de la torre
y empuja aire a través de la torre, contrario a una torre de ventilación inducida
que tiene un ventilador en el lado de la
torre y jala el aire a través de la torre.
Forced-draft evaporator An evaporator
over which air is forced to spread the
cooling more efficiently. This term usually refers to a domestic refrigerator or
freezer.
Evaporador de tiro forzado Evaporador
encima del cual se envía aire soplado para
obtener una distribución más eficaz del
frío. Este término suele aplicarse a refrigeradores o congeladores domésticos.
Fossil fuels Natural gas, oil, and coal
formed millions of years ago from dead
plants and animals.
Combustibles fósiles El gas natural, el
petróleo y el carbón que se formaron
hace millones de años de plantas y animales muertos.
Four-way valve The valve in a heat pump
system that changes the direction of the
refrigerant flow between the heating and
cooling cycles.
Válvula con cuatro vías Válvula en un
sistema de bomba de calor que cambia la
dirección del flujo de refrigerante entre los
ciclos de calentamiento y enfriamiento.
Fractionation When a zeotropic refrigerant blend phase changes, the different
components in the blend all have different vapor pressures. This causes different
vaporization and condensation rates and
temperatures as they phase change.
Fraccionación Cuando se produce un cambio en la fase de una mezcla zeotrópica
de refrigerantes, los diferentes componentes que forman la mezcla tienen presiones

de vapor diferentes. Esto provoca diferentes temperaturas y tasas de vaporización y
de condensación según cambien de fase.
Free-cooling The process of cooling a structure using only outside air without operating the mechanical air-conditioning system.
Enfriamiento libre Proceso por el cual
una estructura se enfría utilizando sólo
aire del exterior, sin el funcionamiento
mecánico del sistema de acondicionamiento de aire.
Freezer burn The term applied to frozen
food when it becomes dry and hard from
dehydration due to poor packaging.
Quemadura del congelador Término
aplicado a la comida congelada cuando
se seca y endurece debido a la deshidratación ocacionada por el empaque de
calidad inferior.
Freezestat A temperature-sensing device
typically intended to protect water coils
from freezing.
Sensor de congelamiento Dispositivo de
medición de temperatura, generalmente
utilizado para evitar el congelamiento del
agua dentro de los serpentines.
Freeze-up Excess ice or frost accumulation
on an evaporator to the point that airflow
may be affected.
Congelación Acumulación excesiva de
hielo o congelación en un evaporador a
tal extremo que el flujo de aire puede ser
afectado.
Freezing The change of state of water
from a liquid to a solid.
Congelamiento Cambio de estado del
agua de líquido a sólido.
Freon The previous trade name for refrigerants manufactured by E. I. du Pont de
Nemours & Co., Inc.
Freón Marca registrada previa para refrigerantes fabricados por la compañía E. I.
du Pont de Nemours, S.A.
Frequency The cycles per second (cps)
of the electrical current supplied by the
power company. This is normally 60 cps
in the United States.
Frecuencia Ciclos por segundo (cps), generalmente 60 cps en los Estados Unidos,
de la corriente eléctrica suministrada por
la empresa de fuerza motriz.
Friction loss The loss of pressure in a fluid
flow system (air or water) due to the friction
of the fluid rubbing on the sides. It is typically measured in feet of equivalent loss.
Pérdida por fricción La pérdida de presión
en un sistema de flujo de fluido (aire o
agua) debido a la fricción del fluido al
frotar contra los lados. Típicamente se
mide en pies de pérdida equivalente.
Front seated A position on a service valve
that will not allow refrigerant flow in one
direction.

Sentado delante Posición en una válvula
de servicio que no permite el flujo de
refrigerante en una dirección.
Frost back A condition of frost on the suction line and even the compressor body.
Obturación por congelación Condición de
congelación que ocurre en el conducto
de aspiración e inclusive en el cuerpo del
compresor.
Frostbite When skin freezes.
Quemadura por frío Congelación de la piel.
Frozen The term used to describe water
in the solid state; also used to describe a
rotating shaft that will not turn.
Congelado Término utilizado para describir el
agua en un estado sólido; utilizado también
para describir un árbol giratorio que no gira.
Fuel oil The fossil fuel used for heating; a
petroleum distillate.
Aceite pesado Combustible fósil utilizado
para calentar; un destilado de petróleo.
Full-load amperage (FLA) A mathematical
calculation used to get Underwriters Laboratories (UL) approval for a motor that was
used by compressor manufacturer before
1972. FLA value was replaced with a ratedload amperage (RLA) value after 1972.
It should not be used to determine the
proper refrigerant charge, or to determine
if a compressor motor is running properly.
Amperaje de carga completa (FLA, por
sus siglas en inglés Cálculo matemático
utilizado para obtener la aprobación de
Underwriters Laboratory (UL) para un
motor utilizado por un fabricante de compresores antes de 1972. El valor del FLA
se reemplazó por el valor del amperaje de
carga calificada (RLA) luego de 1972. No
debe utilizarse para determinar la carga
adecuada del refrigerante ni para determinar si un motor de compresor está funcionando correctamente.
Furnace Equipment used to convert heating energy, such as fuel oil, gas, or electricity, to usable heat. It usually contains
a heat exchanger, a blower, and the controls to operate the system.
Horno Equipo utilizado para la conversión
de energía calórica, como por ejemplo
el aceite pesado, el gas o la electricidad,
en calor utilizabe. Normalmente contiene
un intercambiador de calor, un soplador y
los reguladores para accionar el sistema.
Fuse A safety device used in electrical
circuits for the protection of the circuit
conductor and components.
Fusible Dispositivo de seguridad utilizado en
circuitos eléctricos para la protección del
conductor y los componentes del circuito.
Fusible link An electrical safety device
normally located in a furnace that burns
and opens the circuit during an overheat
situation.


---

## PDF Page 373

1635

Glossary/Glosario
Cartucho de fusible Dispositivo eléctrico
de seguridad ubicado por lo general en
un horno, que quema y abre el circuito
en caso de sobrecalentamiento.
Fusible plug A device (made of low-melting temperature metal) used in pressure
vessels that is sensitive to high temperatures and relieves the vessel contents in
an overheating situation.
Tapón de fusible Dispositivo utilizado en
depósitos en presión, hecho de un metal
que tiene una temperatura de fusión
baja. Este dispositivo es sensible a temperaturas altas y alivia el contenido del
depósito en caso de sobrecalentamiento.
Fusion iron A device used to heat plastic
o
pipe to 500 F for a permanent, water-tight
connection to another plastic pipe.
Plancha de fusión Dispositivo utilizado
o
para calentar tuberías plásticas a 500 F
para lograr uniones permanentes y sin
pérdidas de agua entre segmentos de
cañería plástica.

G
Gain The term used to describe the sensitivity of a control, for example, how much
change in output signal per degree of
temperature change.
Ganancia El término se usa para describir
la sensibilidad de un control, por ejemplo,
cuanto cambio en la señal de salida por
cada grado de cambio en temperatura.
Gas The vapor state of matter.
Gas Estado de vapor de una materia.
Gasket A thin piece of flexible material used
between two metal plates to prevent leakage.
Guarnición Pieza delgada de material flexible utilizada entre dos piezas de metal
para evitar fugas.
Gas-pressure switch Used to detect gas pressure before gas burners are allowed to ignite.
Conmutador de presión del gas Utilizado
para detectar la presión del gas antes
de que los quemadores de gas puedan
encenderse.
Gas valve A valve used to stop, start, or
modulate the flow of natural gas.
Válvula de gas Válvula utilizada para
detener, poner en marcha o modular el
flujo de gas natural.
Gate A terminal on a semiconductor.
Compuerta Punto terminal en un
semi-conductor.
Gate valve Valve that has a sliding wedgeshaped piece (gate) inside it that is connected to a handle. The handle can be
turned to force the sliding gate into a
fitted seat to stop or control water flow.
Gate valves have very little pressure drop
or resistance to water or fluid flow when
wide open because the gate moves all of
the way out of the water stream flow.

Válvula de compuerta Válvula con una pieza
(compuerta) deslizante en forma de una
cuña que está conectada a un mango. Se
gira el mango para forzar la compuerta
sobre un asiento para parar or controlar el
flujo del agua. Cuando están abiertas, las
válvulas de compuerta tienen muy poca
caída de la presión o resistencia al flujo
del agua o fluido porque la compuerta se
mueve fuera del corriente del flujo del agua.
Gauge An instrument used to indicate
pressure.
Manómetro Instrumento utilizado para
indicar presión.
Gauge manifold A service tool with one or
more gauges and a valve arrangement to
control fluid flow.
Manómetro de distribución Una herramienta de servicio con uno o más manómetros y con las válvulas arregladas a fin
de regular el flujo de fluido.
Gauge port The service port used to
attach a gauge for service procedures.
Orificio de manómetro Orificio de servicio utilizado con el propósito de fijar
un manómetro para procedimientos de
servicio.
Geothermal heat pump A heat pump that
uses the earth or water in the earth for its
heat sources and sinks.
Bomba de calor geotérmica Bomba de
calor que utiliza el suelo o el agua de la
tierra como fuente y depósito termal.
Geothermal well A well dedicated to a
geothermal heat pump that draws water
from the top of the water column and
returns the same water to the bottom of
the water column.
Pozo geotermal Pozo utilizado por una
bomba de calor geotérmica que extrae
agua de la parte superior de la columna
de agua y la devuelve en la parte inferior
de la misma columna.
Germanium A substance from which many
semiconductors are made.
Germanio Sustancia de la que se fabrican
muchos semiconductores.
Global warming An earth-warming process
caused by the atmosphere’s absorption of
the heat energy radiated from the earth’s
surface.
Calentamiento de la Tierra Proceso de
calentamiento de la Tierra provocado por
la absorción de la energía radiada de la
superficie de la Tierra, por la atmósfera,
en forma de calor.
Global warming potential (GWP) An
index that measures the direct effect of
chemicals emitted into the atmosphere.
Potencial de calentamiento de la tierra
(GWP en inglés) Índice que mide el
efecto directo de los productos químicos
que se emiten a la atmósfera.

Globe valve Valve that uses a disk and a
seat to stop or vary water or fluid flow.
The handle raises or lowers the disk over
the valve seat, which is built into the
valve body. When the valve is fully open,
the water must make two 908 turns to
pass through the valve, creating pressure
drop.
Válvula de globo Válvula que utiliza un
disco y un asiento para parar o variar el
flujo del agua o fluido. El mango eleva o
baja el disco sobre el asiento de la válvula
construído en el cuerpo de la válvula.
Cuando la válvula está completamente
abierta, el agua debe girar 908 dos veces
para pasar a través de la válvula, ocasionando así una caída de la presión.
Glow coil A device that automatically reignites a pilot light if it goes out.
Bobina encendedora Dispositivo que
automáticamente vuelve a encender la
llama piloto si ésta se apaga.
Glycol Antifreeze solution used in the
water loop of geothermal heat pumps.
Glicol Líquido anticongelante que se
emplea en el circuito de agua de las
bombas de calor geotérmicas.
Graduated cylinder A cylinder with a visible column of liquid refrigerant used to
measure the refrigerant charged into a
system. Refrigerant temperatures can be
dialed on the graduated cylinder.
Cilindro graduado Cilindro con una
columna visible de refrigerante líquido
utilizado para medir el refrigerante
inyectado al sistema. Las temperaturas
del refrigerante pueden marcarse en el
cilindro graduado.
Grain Unit of weight. One pound 5 7000
grains.
Grano Unidad de peso. Una libra equivale a
7.000 granos.
Gram (g) Metric measurement term used to
express weight.
Gramo Término utilizado para referirse a
la unidad básica de peso en el sistema
métrico.
Green Companies looking to go “Green”
incorporate sustainable design into their
building and facilities.
Ecológico Las empresas que impulsan la
ecología incorporan el diseño sustentable
a sus edificios y áreas de producción.
Greenhouse effect An earth-warming process caused by the atmosphere’s absorption of the heat energy radiated from the
earth’s surface. Often referred to as global
warming.
Efecto invernadero Proceso de calentamiento de la tierra causado por la absorción atmosférica de la energía calórica
irradiada desde la superficie terrestre.
También se lo conoce como calentamiento global.


---

## PDF Page 374

1636

Glossary/Glosario

Grille A louvered, often decorative, component in an air system at the inlet or the
outlet of the airflow.
Rejilla Componente con celosías, comúnmente decorativo, en un sistema de aire
que se encuentra a la entrada o a la salida
del flujo de aire.
Grommet A rubber, plastic, or metal protector usually used where wire or pipe
goes through a metal panel.
Guardaojal Protector de caucho, plástico
o metal normalmente utilizado donde un
alambre o un tubo pasa a través de una
base de metal.
Ground, electrical A circuit or path for
electron flow to earth ground.
Tierra eléctrica Circuito o trayectoria para
el flujo de electrones a la puesta a tierra.
Ground fault circuit interrupter (GFCI) A
circuit breaker that can detect very small
leaks to ground, which, under certain
circumstances, could cause an electrical shock. This small leak, which may
not be detected by a conventional circuit breaker, will cause the GFCI circuit
breaker to open the circuit.
Disyuntor por pérdidas a tierra (GFCI en
inglés) Disyuntor capaz de detectar
fugas muy pequeñas hacia tierra, que
en determinadas circunstancias pueden
provocar descargas eléctricas. Existe la
posibilidad de que un disyuntor convencional no sea capaz de detectar las fugas
pequeñas, en cuyo caso el disyuntor
GFCI abre el circuito.
Ground loop These loops of plastic pipe
are buried in the ground in a closed-loop
geothermal heat pump system and contain a heat transfer fluid.
Circuito de tierra Circuitos de tubos de
plástico enterrados y que forman parte
de un sistema de bomba geotérmica de
circuito cerrado. Dichos tubos contienen
un fluido que permite la transferencia
de calor.
Ground wire A wire from the frame of an
electrical device to be wired to the earth
ground.
Alambre a tierra Alambre que va desde el
armazón de un dispositivo eléctrico para
ser conectado a la puesta a tierra.
Grout A cement-like material injected
between the well casing and the drilled
hole for a well. Grout adds rigidity and prevents contamination from entering the well.
Lechada Pasta fina obtenida mezclando
cemento y agua, que se inyecta entre la
pared del pozo y la perforación para el
mismo. Proporciona rigidez e impide la
penetración de agentes contaminantes
en el pozo.
Guide vanes Vanes used to produce
capacity control in a centrifugal compressor. Also called prerotation guide vanes.

Paletas directrices Paletas utilizadas para
producir la regulación de capacidad en un
compresor centrífugo. Conocidas también
como paletas directrices para prerotación.

H
Halide refrigerants Refrigerants that
contain halogen chemicals: R-12, R-22,
R-500, and R-502 are among them.
Refrigerantes de hálido Refrigerantes
que contienen productos químicos de
halógeno: entre ellos se encuentran el
R-12, R-22, R-500, y R-502.
Halide torch A torch-type leak detector
used to detect halogen refrigerants.
Soplete de hálido Detector de fugas de
tipo soplete utilizado para detectar refrigerantes de halógeno.
Halogens Chemical substances found in
many refrigerants containing chlorine,
bromine, iodine, and fluorine.
Halógenos Sustancias químicas presentes
en muchos refrigerantes que contienen
cloro, bromo, yodo y flúor.
Hand truck A two-wheeled piece of equipment that can be used for moving heavy
objects.
Vagoneta para mano Equipo con dos ruedas que puede utilizarse para transportar
objetos pesados.
Hanger A device used to support tubing,
pipe, duct, or other components of a
system.
Soporte Dispositivo utilizado para apoyar
tuberias, tubos, conductos u otros componentes de un sistema.
Head Another term for pressure, usually
referring to gas or liquid.
Carga Otro término para presión, refiriéndose normalmente a gas o líquido.
Header A pipe or containment to which
other pipe lines are connected.
Conductor principal Tubo o conducto al
que se conectan otras conexiones.
Head pressure control A control that regulates the head pressure in a refrigeration
or air-conditioning system.
Regulador de la presión de la carga Regulador que controla la presión de la
carga en un sistema de refrigeración o de
acondicionamiento de aire.
Heat Energy that causes molecules to be
in motion and to raise the temperature of
a substance.
Calor Energía que ocasiona el movimiento
de las moléculas provocando un aumento
de temperatura en una sustancia.
Heat anticipator A device that anticipates the need for cutting off the
heating system prematurely so the system does not overshoot the set point
temperature.

Anticipador de calor Dispositivo que
anticipa la necesidad de detener la marcha del sistema de calentamiento para
que el sistema no exceda la temperatura
programada.
Heat coil A device made of tubing or pipe
designed to transfer heat to a cooler substance by using fluids.
Bobina de calor Dispositivo hecho de
tubos, diseñado para transmitir calor
a una sustancia más fría por medio de
fluidos.
Heat exchanger A device that transfers
heat from one substance to another.
Intercambiador de calor Dispositivo que
transmite calor de una sustancia a otra.
Heat fusion A process that will permanently join sections of plastic pipe
together.
Fusión térmica Proceso mediante el cual
se unen dos piezas de tubo de plástico
permanentemente.
Heat gain Rate at which heat enters a
structure in the cooling season.
Ganancia calórica Velocidad a la que el
calor entra a una estructura en la estación
de enfriamiento.
Heating Seasonal Performance Factor
(HSPF) HSPF is a ratio of the seasonal
heat output in BTUs to the seasonal watthours used. The higher the HSPF, the
more efficient the unit is in moving BTUs
of heat energy per BTU of energy consumed. This efficiency factor is applied
to heat pumps in the heating mode and
takes into consideration the energy used
during the entire heating season.
Factor de rendimiento estacional del
calentamiento (HSPF, por sus siglas
en inglés) Relación entre la generación estacional de calor, en BTU, y la
energía estacional utilizada, en watts
por hora. Mientras mayor sea el HSPF,
más eficiente es el sistema para generar
una BTU de energía calórica por cada
BTU de energía consumida. Este factor de eficiencia se aplica a bombas
calóricas cuando funcionan generando
calor y toma en cuenta la energía utilizada durante la estación de calefacción
completa.
Heat intensity Another term for
temperature.
La intensidad de calor Otro término para
la temperatura.
Heat island Urban air or surface temperatures that are higher than nearby rural
areas.
Isla calórica Aire urbano o temperaturas
de superficie mayores que las de áreas
rurales cercanas.
Heat loss Rate at which heat leaks from a
structure in the heating season.


---

## PDF Page 375

1637

Glossary/Glosario
Pérdida de calor Velocidad de pérdida de
calor desde una estructura en la estación
de calefacción.
Heat of compression That part of the
energy from the pressurization of a gas or
a liquid converted to heat.
Calor de compresión La parte de la
energía generada de la presurización de
un gas o un líquido que se ha convertido
en calor.
Heat of fusion The heat released when a
substance is changing from a liquid to a
solid.
Calor de fusión Calor liberado cuando una
sustancia se convierte de líquido a sólido.
Heat of respiration When oxygen and carbon hydrates are taken in by a substance
or when carbon dioxide and water are
given off. Associated with fresh fruits and
vegetables during their aging process
while stored.
Calor de respiración Cuando se admiten
oxígeno e hidratos de carbono en una
sustancia o cuando se emiten bióxido de
carbono y agua. Se asocia con el proceso
de maduración de frutas y legumbres
frescas durante su almacenamiento.

wrapped around a pipe to keep it from
freezing.
Cinta calefactora Resistencia eléctrica
incrustada en una cubierta flexible normalmente instalada alrededor de un tubo
para impedir su congelación.
Heat transfer The transfer of heat from a
warmer to a colder substance.
Transmisión de calor Cuando se transmite
calor de una sustancia más caliente a una
más fría.
Helix coil A bimetal formed into a helixshaped coil that provides longer travel
when heated.
Bobina en forma de hélice Bimetal encofrado en una bobina en forma de hélice
que provee mayor movimiento al ser
calentado.
HEPA filter An abbreviation for highefficiency particulate arrestor. These filters
are used when a high degree of filtration
is desired or required.
Filtro HEPA Abreviatura para filtro de
partículas de alto rendimiento. Este tipo
de filtro se utiliza cuando se requiere un
elevado grado de filtrado.

Heat pump A refrigeration system used
to supply heat or cooling using valves to
reverse the refrigerant gas flow.

Hermetic compressor A motor and compressor that are totally sealed by being
welded in a container.

Bomba de calor Sistema de refrigeración
utilizado para suministrar calor o frío
mediante válvulas que cambian la dirección del flujo de gas del refrigerante.

Compresor hermético Un motor y un
compresor que están totalmente sellados
al ser soldados al contenedor.

Heat reclaim Using heat from a condenser
for purposes such as space and domestic
water heating.

Hermetic system An enclosed refrigeration
system where the motor and compressor
are sealed within the same system with
the refrigerant.

Reclamación de calor La utilización del
calor de un condensador para propósitos
tales como la calefacción de espacio y el
calentamiento doméstico de agua.

Sistema hermético Sistema de refrigeracíon cerrado donde el motor y el
compresor se obturan dentro del mismo
sistema con el refrigerante.

Heat recovery The process of transferring
heat from one area to another as needed
to help reduce energy consumption by
the HVACR equipment.

HERS index HERS is an acronym for Home
Energy Rating Systems. It is a standardized rating procedure administered by
the Residential Energy Services Network
#### (RESNET).

Recuperación de calor Proceso de transferencia de calor de un área hacia otra, necesaria para reducir el consumo de energía
del sistemas de calefacción, ventilación,
acondicionamiento de aire y refrigeración.
Heat recovery ventilator Units that recover
heat only, used primarily in winter.
Ventilador de recuperación de calor Unidades que recuperan calor solamente,
usados principalmente en el invierno.

Índice HERS HERS es el acrónimo de
“Sistemas de evaluación de energía residencial”. Es un procedimiento de puntuación estandarizado, administrado por la
Cadena de servicios de energía residencial (RESNET, por sus siglas en inglés).
Hertz Cycles per second.
Hertz Ciclos por segundo.
Hg Abbreviation for the element mercury.

Heat sink A low-temperature surface to
which heat can transfer.

Hg Abreviatura del elemento mercurio.

Fuente fría Superficie de temperatura baja
a la que puede transmitírsele calor.

Calor oculto Véase Calor latente.

Heat tape Electric resistance wires embedded into a flexible housing usually

Hidden heat See Latent heat.
High-pressure control A control that stops
a boiler heating device or a compressor
when the pressure becomes too high.

Regulador de alta presión Regulador
que detiene la marcha del dispositivo de
calentamiento de una caldera o de un
compresor cuando la presión alcanza un
nivel demasiado alto.
High-pressure (high-side) gauge The
gauge used to measure the pressure
on the high-pressure side of an airconditioning or refrigeration system.
Manómetro de presión alta (lado alto) el
indicador utilizado para medir la presión
en el lado de alta presión del sistema de
aire acondicionado o refrigeración.
High side A term used to indicate the
high-pressure or condensing side of the
refrigeration system.
Lado de alta presión Término utilizado para
indicar el lado de alta presión o de condensación del sistema de refrigeración.
High-side float A float-type metering
device that is located in the liquid line at
the inlet of the evaporator.
Flotador de lado alto Un dispositivo de
medición tipo flotador que se encuentra
en la tubería de líquido en la entrada del
evaporador.
High-temperature refrigeration A
refrigeration temperature range starting
with evaporator temperatures no lower
than 358F, a range usually used in airconditioning (cooling).
Refrigeración a temperatura alta Margen
de la temperatura de refrigeración que
comienza con temperaturas de evaporadores no menores de 358F (28C). Este
margen se utiliza normalmente en el
acondicionamiento de aire (enfriamiento).
High-vacuum pump A pump that can produce a vacuum in the low micron range.
Bomba de vacío alto Bomba que puede
generar un vacío dentro del margen de
micrón bajo.
Hoar frost The outer layers of frost that
form on the hard surface of ice covering the evaporator coil often resemble
snow or flaked ice and will hold a lot of
entrained air.
Escarcha Las capas exteriores de hielo
finamente dividido que se forman en
la superficie dura del hielo y cubren el
serpentín del evaporador muchas veces
tienen la apariencia de nieve o copos de
hielo y contienen gran cantidad de aire en
su interior.
Hollow wall anchor Can be used in plaster, wallboard, gypsum board, and similar
materials. Once the anchor has been set,
the screw may be removed as often as
necessary.
Anclaje hueco para pared Puede usarse
en yeso, panel de yeso y materiales similares. Una vez se coloca el anclaje, el tornillo puede removerse tantas veces como
sea necesario.


---

## PDF Page 376

1638

Glossary/Glosario

Horsepower (hp) A unit equal to 33,000
ft-lb of work per minute.
Potencia en caballos (hp en inglés) Unidad equivalente a 33.000 libras-pies de
trabajo por minuto.
Hot gas The refrigerant vapor as it leaves
the compressor. This is often used to
defrost evaporators.
Gas caliente El vapor del refrigerante al
salir del compresor. Esto se utiliza con frecuencia para descongelar evaporadores.
Hot gas bypass Piping that allows hot
refrigerant gas into the cooler lowpressure side of a refrigeration system
usually for system capacity control.
Desviación de gas caliente Tubería que
permite la entrada de gas caliente del
refrigerante en el lado más frío de baja
presión de un sistema de refrigeración,
normalmente para la regulación de la
capacidad del sistema.
Hot gas defrost A system where the hot
refrigerant gases are passed through the
evaporator to defrost it.
Descongelación con gas caliente Sistema
en el que los gases calientes del refrigerante se pasan a través del evaporador
para descongelarlo.
Hot gas line The tubing between the compressor and condenser.
Conducto de gas caliente Tubería entre el
compresor y el condensador.
Hot junction That part of a thermocouple
or thermopile where heat is applied.
Empalme caliente El lugar en un termopar
o pila termoeléctrica donde se aplica el
calor.
Hot pulldown The process of lowering
the refrigerated space to the design
temperature after it has been allowed
to warm up considerably over this
temperature.
Descenso caliente Proceso de bajar la
temperatura del espacio refrigerado a la
temperatura de diseño luego de habérsele
permitido calentarse a un punto sumamente superior a esta temperatura.
Hot surface ignition A silicon carbide or
similar substance is placed in the gas
stream of a gas furnace and allowed to
get very hot. When the gas impinges on
this surface, immediate ignition should
occur.
Encendido por superficie caliente Se coloca una sustancia de carburo de silicona
o una semejante en el flujo de gas de un
horno. Cuando se calienta la sustancia y
el gas toca la superficie, se produce un
encendido instantáneo.
Hot water heat A heating system using
hot water to distribute the heat.
Calor de agua caliente Sistema de calefacción que utiliza agua caliente para la
distribución del calor.

Hot wire The wire in an electrical circuit
that has a voltage potential between it
and another electrical source or between
it and ground.
Conductor electrizado Conductor en un
circuito eléctrico a través del cual fluye la
tensión entre éste y otra fuente de elec
tricidad o entre éste y la tierra.
Housing Term used to describe the casing
or the shell of a motor.
Carcasa del motor término utilizado para
describir la carcasa o la parte de afuera de
un motor.
HRV See Heat Recovery Ventilator.
HRV Ver Ventilador de recuperación de calor.
Humidifier A device used to add moisture
to the air.
Humedecedor Dispositivo utilizado para
agregarle humedad al aire.
Humidistat A control operated by a
change in humidity.
Humidistato Regulador activado por un
cambio en la humedad.
Humidity Moisture in the air.
Humedad Vapor de agua existente en el
ambiente.
Hunting The open and close throttling of a
valve that is searching for its set point.
Caza El abrir y cerrar de una válvula que
está buscando su punto de ajuste.
Hydraulics Producing mechanical motion
by using liquids under pressure.
Hidráulico Generación de movimiento
mecánico por medio de líquidos bajo
presión.
Hydrocarbons (HCs) Organic compounds
containing hydrogen and carbon found in
many heating fuels.
Hidrocarburos (HCs en inglés) Compuestos orgánicos que contienen el hidrógeno
y el carbón presentes en muchos combustibles de calentamiento.
Hydrochlorofluorocarbons (HCFCs) Refrigerants containing hydrogen, chlorine,
fluorine, and carbon, thought to contribute to the depletion of the ozone
layer, although not to the extent of
chlorofluorocarbons.
Hidrocloroflurocarburos (HCFCs en
inglés) Líquidos refrigerantes que
contienen hidrógeno, cloro, flúor y carbono, y que, según algunos, han contribuido a la reducción de la capa de
ozono aunque no en tal grado como los
cloroflurocarburos.
Hydrofluorocarbon (HFC) A chlorine-free
refrigerant containing hydrogen, fluorine,
and carbon with zero ozone depletion
potential.
Hidroflurocarbono (HFC en inglés) Refrigerante libre de cloro, compuesto de
hidrógeno, fluoro y carbono que no tiene
efectos perjudiciales sobre la capa de ozono.

Hydrofluoroether (HFE) A nontoxic, secondary fluid used in refrigeration systems. HFEs
have a zero ozone depletion potential.
Hidrofluroéter (HFE en inglés) Fluido
secundario no tóxico utilizado en sistemas
de refrigeración. Los HFE no tienen efectos perjudiciales sobre la capa de ozono.
Hydrometer An instrument used to measure the specific gravity of a liquid.
Hidrómetro Instrumento utilizado para
medir la gravedad específica de un líquido.
Hydronic Usually refers to a hot water
heating system.
Hidrónico Normalmente se refiere a un
sistema de calefacción de agua caliente.
Hydrostatic pressure Extreme pressure
buildup when a cylinder is 100% full of
liquid and increases in temperature.
Presión hidrostática Aumento extremo
de presión que se produce cuando un
cilindro está lleno de líquido (100 %) y su
temperatura aumenta.
Hygrometer An instrument used to measure the amount of moisture in the air.
Higrómetro Instrumento utilizado para
medir la cantidad de humedad en el aire.

I
IAQ See Indoor Air Quality.
IAQ Ver Calidad de aire interior.
IC An acronym for direct insulation contact. Applies
to recessed light (can light) fixtures ratings.
IC Un acrónimo de aislamiento de contacto
directo. Se aplica a las clasificaciones referidas
a la iluminación indirecta mediante lámparas
dispuestas en fosas en paredes y techos.
ICAT An acronym for (insulation contact
and air tightness). Applies to recessed
light (can light) fixtures ratings.
ICAT Un acrónimo de aislamiento de contacto y confinamiento del aire. Se aplica a
las clasificaciones referidas a la iluminación
indirecta mediante lámparas dispuestas en
fosas en paredes y techos.
Idler A pulley on which a belt rides. It does
not transfer power but is used to provide
tension or reduce vibration.
Polea tensora Polea sobre la que se
mueve una correa. No sirve para transmitir potencia, pero se utiliza para
proveer tensión o disminuir la vibración.
Ignition or flame velocity The rate at
which the flame travels through the air
and fuel mixture. Different gases have
a different rate. The faster the rate of
travel, the more explosive the gas.
Velocidad de ignición o de llama La velocidad a la cual una llama viaja a través
de la mezcla de aire y combustible. Diferentes gases tienen distintas velocidades.
Mientras más rápido el velocidad del
viaja, más explosivo en el gas.


---

## PDF Page 377

1639

Glossary/Glosario
Ignition transformer Provides a highvoltage current, usually to produce a spark
to ignite a furnace fuel, either gas or oil.

Magnetismo inducido Magnetismo generado, normalmente en un metal, desde
otro campo magnético.

Transformador para encendido Provee
una corriente de alta tensión, normalmente para generar una chispa a fin de
encender el combustible de uno horno,
sea gas o aceite pesado.

Inductance An induced voltage producing a resistance in an alternating current
circuit.

Impedance A form of resistance in an
alternating current circuit.
Impedancia Forma de resistencia en un
circuito de corriente alterna.
Impeller The rotating part of a pump that
causes the centrifugal force to develop
fluid flow and pressure difference.
Impulsor Pieza giratoria de una bomba
que hace que la fuerza centrífuga desarrolle flujo de fluido y una differencia en
presión.
Impingement The condition in a gas or oil
furnace when the flame strikes the sides
of the combustion chamber, resulting in
poor combustion efficiency.
Golpeo Condición que occurre en un
horno de gas o de aceite pesado cuando
la llama golpea los lados de la cámara de
combustión. Esta condición trae como
resultado un rendimiento de combustión
pobre.
Inclined water manometer Indicates air
pressures in very low-pressure systems.
Manómetro de agua inclinada Señala las
presiones de aire en sistemas de muy
baja presión.
Indoor air quality (IAQ) This term generally refers to the study or research of air
quality within buildings and the procedures used to improve air quality.
Calidad del aire en el interior (IAQ en
inglés) Generalmente, este término hace
referencia al estudio o investigación de la
calidad del aire en el interior de los edificios, así como a los procesos empleados
para su mejora.
Induced draft Induced-draft systems have
a combustion blower motor located on
the outlet of the heat exchanger. They
pull or suck combustion gases through
the heat exchanger usually causing a
slight negative pressure in the heat
exchanger itself.
Corriente inducida Los sistemas de corriente inducida constan de un motor de ventilación de combustión ubicado a la salida
del intercambiador de calor. Éstos succionan los gases de combustión a través
del intercambiador de calor, produciendo
generalmente una leve presión negativa en
el intercambiador de calor en sí mismo.
Induced magnetism Magnetism produced,
usually in a metal, from another magnetic
field.

Inductancia Tensión inducida que genera
una resistencia en un circuito de corriente
alterna.
Induction motor An alternating current
motor where the rotor turns from induced
magnetism from the field windings.
Motor inductor Motor de corriente alterna
donde el rotor gira debido al magnetismo
inducido desde los devanados inductores.
Inductive circuit Electrical circuit that contains inductive loads or coils of wire. In
this type of circuit, the current lags the
voltage.
Circuito inductivo Un circuito que contiene
cargas inductivas o bobinas de alambre.
En esta clase de circuito, la corriente esta
atras del voltaje.
Inductive reactance A resistance to the
flow of an alternating current produced
by an electromagnetic induction.
Reactancia inductiva Resistencia al flujo de
una corriente alterna generada por una
inducción electromagnética.
Inefficient equipment Equipment that is
not operating at its design level of capacity because of some fault in the equipment, such as a cylinder not pumping in
a multicylinder compressor.
Equipo ineficiente Equipo que no está
operando al nivel de capacidad al que
fue diseñado debido a alguna falla en
el equipo, tal como que un cilindro no
esté bombeando en un compresor de
múltiples cilindros.
Inert gas A gas that will not support most
chemical reactions, particularly oxidation.
Gas inerte Gas incapaz de resistir la mayoría de las reacciones químicas, especialmente la oxidación.
Infiltration Air that leaks into a structure
through cracks, windows, doors, or other
openings due to less pressure inside the
structure than outside the structure. Usually
accompanied by an equal outflow of air.
Infiltración Aire que se filtra hacia el interior de una estructura a través de grietas,
ventanas, puertas u otras aberturas
debido a la menor presión que existe
dentro de la estructura que fuera de ella.
Generalmente está acompañada de un
flujo equivalente de salida de aire.
Infrared humidifier A humidifier that has
infrared lamps with reflectors to reflect
the infrared energy onto the water. The
water evaporates rapidly into the duct
airstream and is carried throughout the
conditioned space.

Humidificador por infrarrojos Humidificador equipado con lámparas de infrarrojos
cuyos reflectores reflejan la energía infrarroja sobre el agua haciendo que ésta se
evapore rápidamente hacia el conducto
de aire para ser transportada en el espacio acondicionado.
Infrared rays The rays that transfer heat by
radiation.
Rayos infrarrojos Rayos que transmiten
calor por medio de la radiación.
Inherent motor protection This is provided by internal protection such as a
snap-disc or a thermistor.
Protección de motor inherente Ésta es
provista por una protección interna tal
como un disco de encaje o un termisor.
In. Hg vacuum The atmosphere will support
a column of mercury 29.92 in. high. To pull
a complete vacuum in a refrigeration system, the pressure inside the system must
be reduced to 29.92 in. Hg vacuum.
Vacío en mm Hg La atmósfera soporta
una columna de mercurio de 760!mm.
Para poder crear un vacío completo en
un sistema de refrigeración, la presión
interna debe descender a 760!mm Hg.
Injection Term used to describe any
hydronic system that uses a circulator
pump to push water into a secondary
heating loop or circuit.
Inyección Término utilizado para describir
cualquier sistema hidrónico que usa una
bomba de circulación para empujar el agua
en un circuito de calefacción secundario.
In-phase When two or more alternating
current circuits have the same polarity at
all times.
En fase Cuando dos o más circuitos de
corriente alterna tienen siempre la misma
polaridad.
Input/output board A solid-state electronic board that receives a signal from a
microprocessor and initiates a response
to cycle compressors or initiate defrost.
Tarjeta de entrada/salida Placa electrónica
de estado sólido que recibe una señal
procedente de un microprocesador y
activa o desactiva los compresores, o inicia el proceso de descongelación.
Insulation, electric A substance that is a
poor conductor of electricity.
Aisamiento eléctrico Sustancia que es un
conductor pobre de electricidad.
Insulation, thermal A substance that is a
poor conductor of the flow of heat.
Aislamiento térmico Sustancia que es un
conductor pobre de flujo de calor.
Insulator A material with several electrons
in the outer orbit of the atom making
them poor conductors of electricity or
good insulators. Examples are glass, rubber, and plastic.


---

## PDF Page 378

1640

Glossary/Glosario

Aislamiento Material con varios electrones
en la órbita exterior del átomo, que los
convierte en malos conductores de electricidad o en buenos aislantes, por ejemplo vidrio, caucho y plástico.
Integral controller A control mode where
the controller will change the output signal according to the length of time the
error or offset exists. It will calculate the
amount of error that exists over a specific
time interval.
Controlador integral Un modo de control
en cual el controlador cambia la señal de
salida de acuerdo al tiempo de duración
del error o de la compensación. El mismo
calcula la cantidad de error que existe a
través de un intervalo específico de tiempo.
Interlocking components Mechanical and
electrical interlocks that are used to prevent a piece of equipment from starting
before it is safe to start. For example, the
chilled-water pump and the condenser
water pump must both be started before
the compressor in a water-cooled chilledwater system.
Componentes con enclavamiento Enclavamientos mecánicos y eléctricos se usan
para evitar que una pieza de equipo se
encienda antes de ser seguro que encienda. Por ejemplo, la bomba de agua
enfriada y la bomba de agua del condensador deben encenderse antes que el
compresor en un sistema de enfriamiento
de agua enfriado por agua.
Intermediate zones Another name for
unintentionally conditioned spaces.
Zonas intermedias Denominación alternativa para espacios acondicionados de
manera no intencional.
Intermittent ignition Ignition system for
a gas furnace that operates only when
needed or when the furnace is operating.
Encendido interrumpido Sistema de
encendido para un horno de gas que funciona solamente cuando es necesario o
cuando el horno está trabajando.
Internal heat defrost Heat provided for
defrost from inside the system, for example, hot gas defrost.

Ignición interrumpida Un método de
ignición que utiliza una chispa eléctrica
solamente al comienzo del ciclo de marcha del quemador para encender el combustible atomizado.

Caja de empalme Caja metálica o plástica
dentro de la cual se nacen conexiones
eléctricas.

Inverter The switching or transistor section
of the variable frequency drive (VFD) that
produces an AC voltage at just the right
frequency for motor speed control. This
section converts the DC voltage back to
AC voltage.

Kelvin A temperature scale where absolute
0 equals 0 or where molecular motion
stops at 0. It has the same graduations
per degree of change as the Celsius
scale.

Transformador Sección de transistores
o interruptores en el impulsor de frecuencia variable (VFD, por sus siglas en
inglés) que produce un voltaje de corriente alterna a la frecuencia exacta para
el control de la velocidad del motor.
Esta sección convierte el voltaje de corriente continua en voltaje de corriente
alterna.
In. WC An acronym for inches of water
column.
In. WC Un acrónimo de “pulgadas de
columna de agua”.

Kilopascal A metric unit of measurement
for pressure used in the air-conditioning,
heating, and refrigeration field. There are
6.89 kilopascals in 1 psi.
Kilopascal Unided métrica de medida de
presión utilizada en el ramo del acondicionamiento de aire, calefacción y refrigeración. 6.89 kilopascales equivalen a 1 psi.
Kilowatt A unit of electrical power equal to
1000 watts.

Generador de iones Dispositivo cargador
de partículas, las cuales se pasan entre
placas con carga positiva y negativa,
causando el rechazo de las partículas por
las placas con carga positiva, y la atracción por las placas con carga negativa.

Kilowatio hora Unidad de energía equivalente a la que produce un kilowatio
durante una hora.

Isobars Lines on a chart or graph that represent a constant pressure.
Isobarras Líneas en una gráfica que representan una presión constante.
Isolation relays Components used to prevent stray unwanted electrical feedback
that can cause erratic operation.
Relés de aislación Componentes utilizados
para evitar la realimentación eléctrica dispersa no deseada que puede ocasionar
un funcionamiento errático.
Isotherms Lines on a chart or graph that
represent a constant temperature.

Internal motor overload An overload that
is mounted inside the motor housing,
such as a snap-disc or thermistor.

J

Interrupted ignition Ignition method that
uses an electric spark only at the beginning of the burner’s run cycle to ignite
the atomized fuel.

Escala absoluta Escale de temperaturas
donde el cero absoluto equivale a 0
ó donde el movimiento molecular se
detiene en 0. Tiene las mismas graduaciones por grado de cambio que la
escala Celsio.

Ion generator A device that charges
particles. These particles are then
passed through positive- and negativecharged plates where the particles are
repelled by the positive-charged plates
and attracted to the negative-charged
plates.

Descongelador por calor interno El calor
para descongelar se provee desde adentro del sistema, por ejemplo, descongelación de gas caliente.

Sobrecarga interna del motor Una sobrecarga que se monta dentro del cárter
del motor tal como disco de encaje o un
termisor.

K

Isotermas Líneas en una gráfica que representan una temperatura constante.
Joule (J) Metric measurement term used to
express the quantity of heat. One joule is
approximately 0.00095 Btu.
Joule (J) Término utilizado para referirse a
la unidad básica de cantidad de calor en
el sistema métrico. Un joule es aproximadamente 0,00095 Btu.
Junction box A metal or plastic box within
which electrical connections are made.

Kilowatio Unidad eléctrica de potencia
equivalente a 1.000 watios.
Kilowatt-hour 1 kilowatt (1000 watts) of
energy used for 1 hour.

Kinetic displacement compressor Term
used to describe compressors that use
large impellers to increase the kinetic
energy and pressure of the refrigerant as
opposed to compressors that use mechanical means for compression.
Compresor de desplazamiento cinético
El término usado para describir los compresores que utilizan a grandes impulsores
para aumentar la energía cinética y presión del refrigerante en comparación con
compresores que utilizan medios mecánicos para la compresión.
King valve A service valve at the liquid
receiver’s outlet in a refrigeration system.
Válvula maestra Válvula de servicio
ubicada en el receptor del líquido.

L
Ladder diagram A wiring diagram that
separates each individual circuit of a piece
of equipment or system into separate,
often horizontal, lines to simplify the troubleshooting process.
Diagrama de escalera Un diagrama de
cableado que separa cada circuito individual de una pieza de equipo o sistema en
distintas, a menudo, las líneas horizontales
para simplificar el proceso de solución de
problemas.


---

## PDF Page 379

1641

Glossary/Glosario
Lag shield anchors Used with lag screws
to secure screws in masonry materials.
Anclajes de tornillos barraqueros Se usan
con tornillos barraqueros para asegurar
tornillos en materiales de albañilería.
LAMEL An acronym for (lighting, appliance, and miscellaneous, electrical loads).
Another way to express a base load of a
residence.
LAMEL Acrónimo de “artefactos eléctricos
para iluminación, electrodomésticos y
misceláneos”. Es otra manera de expresar el consumo básico de una vivienda.
Latent heat (hidden heat) Heat energy
absorbed or rejected when a substance is
changing state and there is no change in
temperature.
Calor latente (calor oculto) Energía
calórica absorbida o rechazada cuando
una sustancia cambia de estado y no se
experimentan cambios de temperatura.
Latent heat of condensation The latent
heat given off when refrigerant condenses.
Calor latente de la condensación Calor
latente producido por la condensación
del refrigerante.
Latent heat of fusion The amount of heat
energy required to change the state of a
substance from a liquid to a solid or froma
solid to a liquid.
Calor latente de fusión la cantidad de
energía térmica necesaria para cambiar el
estado de una sustancia de un líquido a un
sólido o de un sólido a líquido.
Latent heat of vaporization The latent heat
absorbed when refrigerant evaporates.
Calor latente de vaporización Calor latente absorbido por la evaporación del
refrigerante.
Law of conservation of energy Law that
states that energy cannot be created nor
destroyed, but can be converted from one
form to another.
Ley de conservación de la energía Ley
que declara que la energía no puede ser
creada ni destruida, pero puede ser convertida de una forma a otra.
Leadership in Energy and Environmental
Design (LEED) A voluntary national
rating system for developing highperformance, sustainable buildings. It is
referred to as the LEED Green Building
Rating System.
Liderazgo en diseño energético y medioambiental (LEED, por sus siglas en
inglés) Sistema nacional voluntario de
puntuación para el desarrollo de construcciones de alto rendimiento y sustentables.
Se lo conoce como Sistema ecológico
LEED de clasificación de construcciones.
Leads Extended surfaces inside a heat
exchanger used to enhance the heat
transfer qualities of the heat exchanger.

Extensiones Superficies extendidas dentro
de un intercambiador de calor que se usan
para mejorar las cualidades de transferencia de calor del intercambiador de calor.
Leak Fluid (gas and/or liquid) escaping at
different times and at different rates from
a system.
Pérdida Fluido (gas y/o líquido) que
escapa de un sistema en diferentes
momentos y a diferentes velocidades.
Leak detector Any device used to detect
leaks in a pressurized system.
Detector de fugas Cualquier dispositivo utilizado para detectar fugas en un
sistema presurizado.
LEED An acronym for Leadership in Energy
and Environmental Design.
LEED Acrónimo de Liderazgo en diseño
energético y medioambiental.
LEED (NC) An acronym for Leadership in
Energy and Environmental Design (New
Construction).
LEED (NC) Acrónimo de Liderazgo en diseño energético y medioambiental para
construcciones nuevas (LEED (NC), por
sus siglas en inglés).
Lever truck A long-handled, two-wheeled
device that can be used to lift and assist
in moving heavy objects.
Vagoneta con palanca Dispositivo con dos
ruedas y una manivela larga que puede
utilizarse para levantar y ayudar a transportar objetos pesados.
Light-emitting diode (LED) A diode that emits
light and often is used as a self-diagnostic
tool within a microprocessor. The lights can
spell out error codes or flash numbers.
Diodo emisor de luz (LED en
inglés) Diodo que emite una luz. A
menudo se utiliza como dispositivo de
autodiagnóstico en un microprocesador.
Las luces pueden indicar códigos de error
o números.
Lignin A fibrous material found in trees and
that strengthens the cell wall.
Lignina Tejido fibroso presente en la
madera y que sirve para reforzar la pared
celular.
Limit control A control used to make a
change in a system, usually to stop it
when predetermined limits of pressure or
temperature are reached.
Regulador de límite Regulador utilizado
para realizar un cambio en un sistema,
normalmente para detener su marcha
cuando se alcanzan niveles predeterminados de presión o de temperatura.
Limit switch A switch that is designed to
stop a piece of equipment before it does
damage to itself or the surroundings, for
example, a high limit on a furnace or an
amperage limit on a motor.

Interruptor de límite Interruptor que está
diseñado para detener una pieza de
equipo antes que ésta se haga daño o
dañe sus alrededores, por ejemplo, un
límite alto en un calefactor o un límite de
amperaje en un motor.
Line set A term used for tubing sets,
sometimes furnished by the manufacturer.
Juego de conductos Término utilizado
para referise a los juegos de tubería, a
veces suministrados por el fabricante.
Line tap valve A device that may be used
for access to a refrigerant line.
Válvula de acceso en línea Dispositivo que
puede utilizarse para acceder al tubo del
refrigerante.
Line-voltage thermostat A thermostat that
switches line voltage. For example, it is
used for electric baseboard heat.
Termostato de voltaje de línea Un termostato que interrumpe el voltaje de línea.
Por ejemplo, para los calentadores eléctricos de rodapié.
Line wiring diagram Sometimes called
a ladder diagram, this type of diagram
shows the power-consuming devices
between the lines. Usually, the right side
of the diagram consists of a common line.
Diagrama del cableado de línea También
conocido como diagrama de escalera, este
tipo de diagrama muestra los dispositivos
de consumo de corriente que hay entre las
líneas. Generalmente, la línea común está
en el lado derecho del diagrama.
Liquid A substance where molecules push
outward and downward and seek a uniform level.
Líquido Sustancia donde las moléculas
empujan hacia afuera y hacia abajo y buscan un nivel uniforme.
Liquid charge bulb A type of charge in the
sensing bulb of the thermostatic expansion valve. This charge is characteristic of
the refrigerant in the system and contains
enough liquid so that it will not totally
boil away.
Bombilla de carga líquida Tipo de carga
en la bombilla sensora de la válvula
de expansión termostática. Esta carga
es característica del refrigerante en el
sistema y contiene suficiente líquido
para que el mismo no se evapore
completamente.
Liquid collector design A solar collector
design in which either water or an antifreeze solution is passed through the collector and heated by the sun.
Colector de líquido Colector a través del
cual pasa el agua o el anticongelante
para ser calentados por la energía solar.
Liquid-filled remote bulb A remote-bulb
thermostat that is completely liquid filled,
such as the mercury bulb on some gas
furnace pilot safety devices.


---

## PDF Page 380

1642

Glossary/Glosario

Bombillo remoto lleno de líquido Un
termostato de bombillo remoto que está
completamente lleno con líquido, tal
como el bulbo de mercurio en algunos
dispositivos de seguridad de los calefactores de gas.
Liquid floodback Liquid refrigerant returning to the compressor’s crankcase during
the running cycle.
Regreso de líquido El regresar del
refrigerante líquido al cárter del cigüeñal del compresor durante el ciclo de
marcha.
Liquid hammer The momentum force of
liquid causing a noise or a disturbance
when hitting against an object.
Martillo líquido La fuerza mecánica de un
líquido que causa un ruido o un disturbio
cuando choca con un objeto.
Liquid line A term applied in the industry
to refer to the tubing or piping from the
condenser to the expansion device.
Conducto de líquido Término aplicado en
nuestro medio para referirse a la tubería
que va del condensador al dispositivo de
expansión.
Liquid nitrogen Nitrogen in liquid form.
Nitrógeno líquido Nitrógeno en forma
líquida.
Liquid receiver A container in the refrigeration system where liquid refrigerant is
stored.
Receptor del líquido Recipiente en el
sistema de refrigeración donde se almacena el refrigerante líquido.
Liquid refrigerant charging The process
of allowing liquid refrigerant to enter the
refrigeration system through the liquid
line to the condenser and evaporator.
Carga para refrigerante líquido Proceso
de permitir la entrada del refrigerante
líquido al condensador y al evaporador
en el sistema de refrigeración a través del
conducto de líquido.
Liquid refrigerant distributor This device
is used between the expansion valve and
the evaporator on multiple circuit evaporators to evenly distribute the refrigerant
to all circuits.
Distribuidor de refrigerante
líquido Este aparato se usa entre la
válvula de expansión y el evaporador
en los evaporadores de múltiples circuitos para distribuir el refrigerante a
todos los circuitos.
Liquid slugging A large amount of liquid
refrigerant in the compressor cylinder,
usually causing immediate damage.
Relleno de líquido Acumulación de
una gran cantidad de refrigerante
líquido en el cilindro del compresor,
que normalmente provoca una avería
inmediata.

Liquefied petroleum Liquified propane,
butane, or a combination of these gases.
The gas is kept as a liquid under pressure
until ready to use.

Lower exposure limit (LEL) Acceptable
average exposure limit to a chemical, for
example, over a short period of time, usually 10 or 15 min.

Petróleo licuado Propano o butano licuados, o una combinación de estos gases.
El gas se mantiene en estado líquido
bajo presión hasta que se encuentre listo
para usar.

Límite de exposición inferior (LEL) límite
promedio de exposición aceptable para
un producto químico, por ejemplo,
durante un corto período de tiempo,
generalmente 10 ó 15 min.

Lithium-bromide A type of salt solution
used in an absorption chiller.

Low-loss fitting A fitting that is fastened to
the end of a gauge manifold that allows
the technician to connect and disconnect
gauge lines with a minimum of refrigerant loss.

Bromuro de litio Tipo de solución salina
utilizada en un enfriador por absorción.
Load matching Trying to always match the
capacity of the refrigeration or air-conditioning system with that of the heat load
put on the evaporators.
Adaptación de carga Hecho de intentar
adaptar la capacidad del sistema de
refrigeración o aire acondicionado a la
carga térmica que deben soportar los
evaporadores.
Load shed Part of an energy management system where various systems in a
structure may be cycled off to conserve
energy.
Despojo de carga Parte de un sistema de
manejo de energía en el cual varios sistemas en una estructura pueden apagarse
para conservar energía.
Locked-rotor amperage (LRA) The current
an electric motor draws when power is
applied to the motor, but its rotor is not
yet turning. A rule-of-thumb often used
by service technicians is that the LRA is
normally five times the rated-load amperage (RLA).
Amperaje de rotor bloqueado (LRA, por
sus siglas en inglés) Corriente que consume un motor eléctrico cuando se enciende, antes de que comience a girar el
rotor. Generalmente, según lo estimado
por técnicos mecánicos, el LRA es cinco
veces mayor que el amperaje de carga
calificada (RLA).
Low-ambient control Various types of controls that are used to control head pressure in air-cooled air-conditioning and
refrigeration systems that must operate
year-round or in cold weather.
Control de ambiente bajo Varios tipos de
controles que se usan para controlar la
presión en los sistemas de aires acondicionados y refrigeración, enfriados por
aire, y que tienen que operar todo el año
o en climas fríos.
Low-boy furnace This furnace is approximately 4 ft high, and the air intake and
discharge are both at the top.
Horno bajo Este tipo de horno tiene una
altura de aproximadamente 1,2 metros,
con la toma y evacuación del aire situadas en la parte de arriba.

Acoplamiento de poca pérdida Un tipo
de acoplamiento que se conecta en un
extremo de un manómetro de distribución y que le permite al técnico conectar
y desconectar las líneas de flujo con una
pérdida mínima de refrigerante.
Low-pressure control A pressure switch
that can provide low charge protection
by shutting down the system on low pressure. It can also be used to control space
temperature.
Regulador de baja presión Commudador
de presión que puede proveer protección contra una carga baja al detener
el sistema si éste alcanza una presión
demasiado baja. Puede utilizarse también para regular la temperatura de un
espacio.
Low side A term used to refer to that
part of the refrigeration system that
operates at the lowest pressure,
between the expansion device and
the!compressor.
Lado bajo Término utilizado para referirse
a la parte del sistema de refrigeración
que functiona a niveles de presión más
baja, entre el dispositivo de expansión y
el compresor.
Low-side float A float-type metering device
that is located in the evaporator. As the
level of liquid refrigerant drops, the valve
opens to feed more refrigerant into the
evaporator.
Flotador de lado bajo Un dispositivo de
medición tipo flotador que se encuentra
en el evaporador. A medida que el nivel
de líquido refrigerante cae, la válvula se
abre para alimentar más el refrigerante en
el evaporador.
Low-side gauge The gauge that measures
the low-side pressure in an air-conditioning
or refrigeration system.
El manómetro del lado bajo el indicador que mide la presión del lado bajo
en un sistema de aire acondicionado o
refrigeración.
Low-temperature refrigeration A refrigeration temperature range starting with
evaporator temperatures no higher than
08F for storing frozen food.


---

## PDF Page 381

1643

Glossary/Glosario
Refrigeración a temperatura baja Margen
de la temperatura de refrigeración que
comienza con temperaturas de evaporadores no mayores de 08F (–188C) para
almacenar comida congelada.
Low-voltage thermostat The typical
thermostat used for residential and commercial air-conditioning and heating
equipment to control space temperature.
The supplied voltage is 24 V.
Termostato de bajo voltaje El termostato
típico que se usa en el equipo de aire
acondicionado y de calefacción comercial
y residencial para controlar la temperatura de un espacio. El voltaje suplido es
de 24 voltios.
LP fuel Liquefied petroleum, propane, or
butane. A substance used as a gas for
fuel. It is transported and stored in the
liquid state.
Combustible PL Petróleo licuado, propano, o butano. Sustancia utilizada
como gas para combustible. El petróleo
licuado se transporta y almacena en
estado líquido.

M
Magnetic field A field or space where
magnetic lines of force exist.
Campó magnético Campo o espacio
donde existen líneas de fuerza magnética.
Magnetic overload protection This protection reads the actual current draw
of the motor and is able to shut it off
based on actual current, versus the
heat-operated thermal overloads, which
are sensitive to the ambient heat of a
hot cabinet.
Protección de sobrecarga magnética
Esta protección lee la toma de corriente actual del motor y es capaz de
apagarlo basado en la corriente actual;
esto es contrario a las sobrecargas termales operadas por calor, las cuales son
sensibles al calor ambiental de un
gabinete caliente.
Magnetism A force causing a magnetic
field to attract ferrous metals, or where
like poles of a magnet repel and unlike
poles attract each other.
Magnetismo Fuerza que hace que un
campo magnético atraiga metales férreos,
o cuando los polos iguales de un imán se
rechazan y los opuestos se atraen.
Makeup air Air, usually from outdoors,
provided to make up for the air used in
combustion.
Aire de compensación Aire, normalmente
procedente del exterior, que se utiliza para
compensar aquél utilizado en la combustión.
Makeup water Water that is added back
into any circulating water system due to
loss of water. Makeup water in a cooling
tower may be quite a large volume.

Agua de compensación Agua que se
añade a cualquier sistema de circulación
de agua debido a la pérdida de agua. El
agua de compensación en una torre de
enfriamiento puede ser un volumen bastante grande.
Male thread A thread on the outside of
a pipe, fitting, or cylinder; an external
thread.
Filete macho Filete en la parte exterior
de un tubo, accesorio o cilindro; filete
externo.
Mandrel (clinching) Part of the pin rivet
assembly that is pulled to the breaking
point to swell the rivet into the drilled hole.
Mandrel (remachando) En la instalación
con remanches, la parte que se tira hasta
el límite para hinchar el remanche en el
hueco perforado.
Manifold A device where multiple outlets
or inlets can be controlled with valves
or other devices. Our industry typically
uses a gas manifold with orifices for gasburning appliances and gauge manifolds
used by technicians.
Colector Aparato desde el cual se pueden
controlar varias entradas y salidas con válvulas u otros aparatos. Nuestra industria
generalmente usa un colector de gas con
orificios para los enseres que queman
gas y manómetros de distribución que los
usan los técnicos.
Manometer An instrument used to check
low vapor pressures. The pressures may
be checked against a column of mercury
or water.
Manómetro Instrumento utilizado para
revisar las presiones bajas de vapor. Las
presiones pueden revisarse comparándolas con una columna de mercurio o de
agua.
Manual reset A safety control that must
be reset by a person, as opposed to
automatically reset, to call attention to
the problem. An electrical breaker is a
manual reset device.
Reinicio manual Un control de seguridad
que una persona tiene que reiniciar,
contrario a un reinicio automático, para
llamar atención al problema. Un cortacircuito eléctrico es un aparato de reinicio
manual.
MAPP™ gas A composite gas similar to
propane that may be used with air.
Gas MAPP™ Gas compuesto similar al
propano que puede utilizarse con aire.
Marine water box A water box on a chiller
or condenser with a removable cover.
Caja marina para agua Caja para agua
en un enfriador o condensador con un
capón desmontable.
Mass Matter held together to the extent
that it is considered one body.

Masa Materia compacta que se considera
un solo cuerpo.
Mass spectrum analysis An absorption
machine factory leak test performed
using helium.
Análisis del límite de masa Prueba para
fugas y absorción llevada a cabo en la
fábrica utilizando helio.
Matter A substance that takes up space
and has weight.
Materia Sustancia que ocupa espacio y
tiene peso.
Mechanical controls A control that has no
connection to power, such as a waterregulating valve or a pressure relief valve.
Controles mecánicos Un control que no
tiene conexión a corriente, tales como
una válvula reguladora de agua o una
válvula de alivio de presión.
Medium-temperature refrigeration Refrigeration where evaporator temperatures
are 328F or below, normally used for preserving fresh food.
Refrigeración a temperatura
media Refrigeración, donde las temperaturas del evaporador son 328F (08C)
o menos, utilizada generalmente para
preservar comida fresca.
Megohmmeter An instrument that can detect
very high resistances, in millions of ohms. A
megohm is equal to 1,000,000 ohms.
Megaohmnímetro Un instrumento que
puede detectar resistencias muy altas, de
millones de ohmios. Un megaohmio es
equivalente a 1.000.000 de ohmios.
Melting point The temperature at which
a substance will change from a solid to a
liquid.
Punto de fusión Temperatura a la que una
sustancia se convierte de sólido a líquido.
Memory Electronic storage space located
internally in a controller.
Memoria Almacenes internos electrónicos
en la computadora.
Mercury bulb A glass bulb containing a
small amount of mercury and electrical
contacts used to make and break the electrical circuit in a low-voltage thermostat.
Bombilla de mercurio Bombilla de cristal
que contiene una pequeña cantidad de
mercurio y que funciona como contacto
eléctrico, utilizada para conectar y desconectar el circuito eléctrico en un termostato de baja tensión.
Metering device A valve or small fixed-size
tubing or orifice that meters liquid refrigerant into the evaporator.
Dispositivo de medida Válvula o tubería
pequeña u orificio que mide la cantidad
de refrigerante líquido que entra en el
evaporador.


---

## PDF Page 382

1644

Glossary/Glosario

Methane Natural gas composed of
90% to 95% methane, a combustible
hydrocarbon.
Metano El gas natural se compone de un
90% a un 95% de metano, un hidrocarburo combustible.
Metric system System International (SI);
system of measurement used by most
countries in the world.
Sistema métrico Sistema internacional; el
sistema de medida utilizado por la mayoría de los países del mundo.
Micro A prefix meaning 1/1,000,000.
Micro Prefijo que significa una parte de un
millón.
Microfarad Capacitor capacity equal to
1/1,000,000 of a farad.
Microfaradio Capacidad de un capacitador
equivalente a 1/1.000.000 de un faradio.
Micro-foam solution A solution usually
sprayed or brushed in the vicinity of a system leak which will form small cocoons of
foam when in contact with a refrigerant or
other type of gas leak.
Solución de microespuma Solución que
generalmente se pulveriza o pincela en
las proximidades de una pérdida y que
forma pequeños globos de espuma
cuando entra en contacto con un refrigerante u otro tipo de pérdida de gas.
Micrometer A precision measuring
instrument.
Micrómetro Instrumento de precisión utilizado para medir.
Micron A unit of length equal to 1/1000 of
a millimeter, 1/1,000,000 of a meter.
Micrón Unidad de largo equivalente a
1/1000 de un milímetro, o 1/1.000.000
de un metro.

system where it is not supposed to be,
such as when oil migrates to an evaporator or when refrigerant migrates to a
compressor crankcase.
Migración de aceite o refrigerante Cuando
el refrigerante se mueve a cualquier lugar
en el sistema donde no debe estar, como
cuando aceite migra a un evaporador o
cuando refrigerante se transplanta al cárter
del cigüeñal del compresor.
Milli A prefix meaning 1/1000.
Mili Prefijo que significa una parte de mil.
Mineral oil A traditional refrigeration lubricant used in CFC and HCFC systems.
Aceite mineral Lubricante de refrigeración
utilizado tradicionalmente en los sistemas
de CFC y HCFC.
Minimum efficiency reporting value
(MERV) Air filter rating system ranging
from 1 to 20, with upper levels providing
the most filtering.

Monoclorodiflorometano Nombre
químico para el refrigerante R-22.
Montreal Protocol An agreement signed
in 1987 by the United States and other
countries to control the release of ozonedepleting substances.
Protocolo de Montreal Un acuerdo firmado en 1987 por los Estados Unidos y
otros países para controlar la liberación
de sustancias que destruyen el ozono.
Motor service factor A factor above an
electric motor’s normal operating design
parameters, indicated on the nameplate,
under which it can operate.
Factor de servicio del motor Factor superior a los parametros de diseño normales
de funcionamiento de un motor eléctrico,
indicados en el marbete; este factor
indica su nivel de funcionamiento.
Motor starter Electromagnetic contactors
that contain motor protection and are used
for switching electric motors on and off.

Valor mínimo de reporte de eficacia (MERV
en inglés) Sistema de clasificación de
filtros de aire que va desde el 1 al 20
con los niveles mayores indicando más
filtración.

Arrancador de motor Contactadores electromagnéticos que contienen protección
para el motor y se utilizan para arrancar y
detener motores eléctricos.

Modulating flow Controlling the flow
between maximum or no flow. For example, the accelerator on a car provides
modulating flow.

Motor temperature-sensing thermostat A
thermostat that monitors the motor temperature and shuts it off for the motor’s
protection.

Flujo modulante Controlado el flujo entre
flujo que no es flujo máximo o ningún
flujo. Por ejemplo, el acelerador de un
carro provee un flujo modulante.

Termostato que detecta la temperatura
del motor Un termostato que vigila la
temperatura del motor y lo apaga para la
protección del motor.

Modulator A device that adjusts by small
increments or changes.

Muffler, compressor Sound absorber at
the compressor.

Modulador Dispositivo que se ajusta
por medio de incrementos o cambios
pequeños.

Silenciador del compresor Absorbedor de
sonido ubicado en el compresor.

Moisture indicator A device for determining moisture.

Parteluz Armazón fijo entre dos puertas.

Mullion Stationary frame between two doors.

Micron gauge A gauge used when it is
necessary to measure pressure close to a
perfect vacuum.

Indicador de humedad Dispositivo utilizado para determinar la humedad.

Manómetro de micrón Manómetro utilizado cuando es necesario medir la presión de un vacío casi perfecto.

Mold A fungus found where there is moisture that develops and releases spores.
Can be harmful to humans.

Microprocessor A small, preprogrammed,
solid-state microcomputer that acts as a
main controller.

Moho Un hongo en con trado donde hay
humedad que se desarrolla y libera esporas. Puede ser nocivo a los humanos.

Microprocesador Un microordenador de
estado sólido preprogramado que actúa
de controlador principal.

Molecular motion The movement of molecules within a substance.

Multímetro Instrumento que mide la tensión, la resistencia y los miliamperios.

Movimiento molecular Movimiento de
moléculas dentro de una sustancia.

Multiple circuit coil An evaporator or condenser coil that has more than one circuit
because of the coil length. When the coil
is too long, there will be an unacceptable
pressure drop and loss of efficiency.

Midseated (cracked) A position on a service valve that allows refrigerant flow in
all directions.
Sentado en el medio (agrietado) Posición
en una válvula de servicio que permite
el flujo de refrigerante en cualquier
dirección.
Migration of oil or refrigerant When the
refrigerant moves to some place in the

Molecule The smallest particle that a substance can be broken into and still retain
its chemical identity.
Molécula La particula más pequeña en la
que una sustancia puede dividirse y aún
conservar sus propias características.
Monochlorodifluoromethane Chemical
name for refrigerant R-22.

Mullion heater Heating element mounted
in the mullion of a refrigerator to keep
moisture from forming on it.
Calentador del parteluz Elemento de
calentamiento montado en el parteluz de
un refrigerador para evitar la formación
de humedad en el mismo.
Multimeter An instrument that will measure
voltage, resistance, and milliamperes.

Serpentín de circuito múltiple Un serpentín de evaporador o condensador
que tiene más de un circuito por causa
de la longitud del serpentín. Cuando el
serpentín es demasiado largo, habrá una
pérdida de presión y eficacia inaceptable.


---

## PDF Page 383

1645

Glossary/Glosario
Multiple evacuation A procedure for
evacuating a system. A vacuum is pulled,
a small amount of refrigerant allowed
into the system, and the procedure duplicated. This is often done three times.

Gas natural Combustible fósil formado a
través de millones de años de la vegetación y los animales muertos que fueron
depositados or arrastrados a un gran profundidad dentro la tierra.

Evacuación múltiple Procedimiento para
evacuar o vaciar un sistema. Se crea
un vacío, se permite la entrada de una
pequeña cantidad de refrigerante al
sistema, y se repite el procedimiento. Con
frecuencia esto se lleva a cabo tres veces.

Natural refrigerants Natural refrigerants
occur naturally in nature.

N
Naphthenic oil A refrigeration mineral oil
refined from California and Texas crude oil.
Aceite nafténico Aceite mineral refinado
utilizado en la refrigeración, obtenido del
petróleo crudo de California y Texas.
National Electrical Code® (NEC®) A publication that sets the standards for all
electrical installations, including motor
overload protection.
Código estadounidense de electridad Publicación que establece las
normas para todas las instalaciones eléctricas, incluyendo la protección contra la
sobrecarga de un motor.
National Fire Protection Association
(NFPA) An association organized to prevent fires through establishing standards,
providing research, and providing public
education.
Asociación nacional para la protección
contra incendios (NFPA en inglés)
Asociación cuyo objetivo es prevenir
incendios estableciendo normativas y
facilitando la investigación y concienciación del público.
National pipe taper (NPT) The standard
designation for a standard tapered pipe
thread.
Cono estadounidense para tubos (NPT en
inglés) Designación estándar para una
rosca cónica para tubos estándar.
Natural convection The natural movement
of a gas or fluid caused by differences in
temperature.
Convección natural Movimiento natural de
un gas o fluido ocasionado por diferencias en temperatura.
Natural-draft tower A water cooling tower
that does not have a fan to force air over
the water. It relies on the natural breeze
or airflow.
Torre de corriente de aire natural Una
torre de enfriamiento de agua que no
tiene un ventilador para forzar el aire
sobre el agua; depende de la brisa o
flujo natural del aire.
Natural gas A fossil fuel formed over millions of years from dead vegetation and
animals that were deposited or washed
deep into the earth.

Refrigerantes naturales Los refrigerantes
naturales se obtienen directamente de
fuentes naturales.
Near-azeotropic blend Two or more refrigerants mixed together that will have a
small range of boiling and/or condensing
points for each system pressure. Small
fractionation and temperature glides will
occur but are often negligible.
Mezcla casi-azeotrópica Mezcla de dos
o más refrigerantes, que tiene un bajo
rango de punto de ebullición y/o condensación para cada presión del sistema.
Puede producirse una cierta fraccionación y variación de temperatura, aunque
suelen ser insignificantes.
Needlepoint valve A device having a needle and a very small orifice for controlling
the flow of a fluid.
Válvula de aguja Dispositivo que tiene una
aguja y un orificio bastante pequeño para
regular el flujo de un fluido.
Negative electrical charge An atom or component that has an excess of electrons.
Carga eléctrica negativa Átomo o componente que tiene un exceso de electrones.
Neoprene Synthetic flexible material used
for gaskets and seals.
Neopreno Material sintético flexible
utilizado en guarniciones y juntas de
estanqueidad.
Net oil pressure Difference in the crankcase pressure and the compressor oil
pump outlet pressure.
Presión neta del aceite Diferencia en
la presión del cárter y la presión a
la salida de la bomba de aceite del
compresor.
Net refrigeration effect (NRE) The quantity of heat in Btu/lb that the refrigerant
absorbs from the refrigerated space to
produce useful cooling.
Efecto neto de refrigeración (NRE en
inglés) La cantidad de calor expresado
en Btu/lb que el refrigerante absorbe del
espacio refrigerado para producir refrigeración útil.

Neutralizer A substance used to counteract acids.
Neutralizador Sustancia utilizada para contrarrestar ácidos.
Neutron Neutrons and protons are located
at the center of the nucleus of an atom.
Neutrons have no charge.
Neutrón Los neutrones y protones están
situados en le centro del núcleo del
átomo. Los neutrones carecen de carga.
Newton/meter 2 Metric unit of measurement for pressure. Also called a
pascal.
Metro-Newton2 Unidad métrica de
medida de presión. Conocido también
como pascal.
NFPA An acronym for the National Fire Protection Association.
NFPA Un acrónimo en inglés para la Asociación Nacional de Protección contra
Incendios.
Nichrome A metal made of nickel chromium that when formed into a wire is
used as a resistance heating element
in electric heaters and furnaces.
Níquel-cromio Metal fabricado de níquelcromio que al ser convertido en alambre,
se utiliza como un elemento de calentamiento de resistencia en calentadores y
hornos eléctricos.
Nitrogen An inert gas often used to
“sweep” a refrigeration system to help
ensure that all refrigerant and contaminants have been removed.
Nitrógeno Gas inerte utilizado con
frecuencia para purgar un sistema de
refrigeración. Esta gas ayuda a asegurar la remoción de todo el refrigerante
y los contaminantes del sistema.
Nitrogen dioxide A combustion pollutant that causes irritation of the respiratory tract and can cause shortness of
breath.
Bióxido de nitrógeno Un contaminante
por combustión que causa irritación a las
vías respiratorias y puede causar falta de
aliento.
Nominal A rounded-off stated size. The
nominal size is the closest rounded-off
size.
Nominal Tamaño redondeado establecido.
El tamaño nominal es el tamaño redondeado más cercano.

Net stack temperature The temperature
difference between the ambient temperature and the flue-gas temperature, typically for oil- and gas-burning equipment.

Nominal Term used to describe the outside
diameter of ACR tubing and the inside
diameter of piping used for plumbing
applications.

Temperatura neta de chimenea La diferencia en temperatura entre la temperatura
ambiental y la del conducto de gas, normalmente para equipo que quema aceite y gas.

Nominal término utilizado para describir el diámetro exterior del tubo
de ACR y el diámetro interior de la
tubería utilizada para aplicaciones de
plomería.


---

## PDF Page 384

1646

Glossary/Glosario

Noncatalytic stove Wood-burning stoves
without catalytic combustors and that
were manufactured after July 1, 1990, are
allowed to emit no more than 7.5 g/h of
particulates.
Estufa no catalítica Estufa de madera sin
quemadores catalíticos. Las estufas fabricadas después del 1 de julio de 1990
no pueden emitir más de 7,5 g/h de
partículas.
Noncondensable gas A gas that does not
change into a liquid under normal operating conditions.
Gas no condensable Gas que no se convierte en líquido bajo condiciones de
functionamiento normales.
Nonferrous Metals containing no iron.
No férreos Metales que no contienen
hierro.
Nonpolycyclic organic matter Air pollutants from wood-burning stoves considered to be health hazards.
Materia orgánica no policíclica Contaminantes del aire procedentes de estufas
de madera. Se considera que son peligrosos para la salud.
Non-power-consuming devices Devices that
do not consume power, such as switches, that
pass power to power- consuming devices.
Aparatos que no consumen corriente Aparatos que no consumen corriente, tales como interruptores que
trasmiten corriente a aparatos que consumen corriente.
North Pole, magnetic One end of a magnet or the magnetic north pole of the
earth.
Polo norte magnético El extremo de
un imán o el polo norte magnético del
mundo.
Nozzle A drilled opening that measures
liquid flow, such as an oil burner nozzle.
Tobera Una apertura taladrada que mide el
flujo de líquido, tal como la tobera de un
quemador de aceite.
N-type material Semiconductor material
with an excess of electrons that move
from negative to positive when a voltage
is applied.
Material tipo N Material semiconductor con
un exceso de electrones que pasan de negativo a positivo al aplicarles una corriente.
Nut driver These tools have a socket head
used primarily to turn hex head screws on
air-conditioning, heating, and refrigeration cabinets.
Extractor de tuercas Estas herramientas tienen una cabeza hueca
hexagonal usadas principalmente
para darle vuelta a tuercas de cabeza
hexagonal en gabinetes de acondicionamiento de aire, de calefacción y
de refrigeración.

O
Off cycle A period when a system is not
operating.
Ciclo de apagado Período de tiempo
cuando un sistema no está en
funcionamiento.
Off-cycle defrost Used for medium-temperature refrigeration where the evaporator coil operates below freezing but
the air in the cooler is above freezing.
The coil is defrosted by the air inside the
cooler while the compressor is off cycle.
Descongelación de período de reposo
Se usa para refrigeración de temperatura
media en la cual el serpentín del evaporador funciona por debajo del punto de
congelación, pero el aire en el enfriador
está por encima del punto de congelación. El serpentín se descongela por el
aire dentro del enfriador mientras el compresor está en reposo.
Offset (controls application) The absolute
(not signed + or -) difference between
the set point and the control point of a
control process.
Desplazamiento (aplicación de control) La
absoluta (no firmado + o - ) diferencia
entre el punto de ajuste y el punto de
control de un proceso de control.
Offset (duct application) A fitting that is
used when a duct system must be routed
around an obstacle.
Desplazamiento (aplicación de tubería)
Un accesorio que se utiliza cuando un
conducto sistema debe colocarse alrededor de un obstáculo.
Offset The absolute (not signed 1 or 2)
difference between the set point and the
control point of a control process.
Compensación La diferencia absoluta (sin
signo 1 o 2) entre el punto de ajuste
y el punto de control de un proceso de
control.
Offset The position of ductwork that must
be rerouted around an obstacle.
Desviación El posición de un conducto
que tiene que desviarse alrededor de un
obstáculo.
Ohm A unit of measurement of resistance
to electric current flow.
Ohmio Unidad de medida de la resistencia
eléctrica al flujo de corriente.
Ohmmeter A meter that measures electrical resistance.
Ohmiómetro Instrumento que mide la
resistencia eléctrica.
Ohm’s law A law involving electrical relationships discovered by Georg Ohm:
E 5 I 3 R.
Ley de Ohm Ley que define las relaciones
eléctricas, descubierta por Georg Ohm:
E 5 I 3 R.

Oil, refrigeration Oil used in refrigeration
systems.
Aceite de refrigeración Aceite utilizado en
sistemas de refrigeración.
Oil level regulator A needle valve and
float system located on each compressor
of a parallel compressor system. It senses
the oil level in the compressor’s crankcase
and adds oil if necessary. It receives its oil
from the oil reservoir.
Regulador del nivel de aceite Sistema
de válvula de aguja y flotador que se
encuentra en cada compresor de un
sistema de compresores en paralelo.
Detecta el nivel del aceite en el cárter del
compresor y permite la entrada de más
aceite procedente de un depósito, en
caso necesario.
Oil-pressure safety control (switch) A control used to ensure that a compressor has
adequate oil lubricating pressure.
Regulador de seguridad para la presión
de aceite (conmutador) Regulador utilizado para asegurar que un compresor
tenga la presión de lubrificación de aceita
adecuada.
Oil reservoir A storage cylinder for oil usually used on parallel compressor systems.
It is located between the oil separator
and the oil level regulators. It receives its
oil from the oil separator.
Depósito de aceite Cilindro en el que se
almacena el aceite utilizado en los sistemas de compresores en paralelo. Está
ubicado entre el separador de aceite y el
regulador del nivel. Recibe el aceite del
separador.
Oil separator Apparatus that removes oil
from a gaseous refrigerant.
Separador de aceite Aparato que remueve
el aceite de un refrigerante gaseoso.
Onetime relief valve A pressure relief
valve that has a diaphragm that blows
out due to excess pressure. It is set at a
higher pressure than the spring-loaded
relief valve in case it fails.
Válvula de alivio de una vez Una válvula de alivio de presión que tiene un
diafragma que revienta debido a la presión excesiva. La misma se fija a una presión más alta que la válvula de alivio de
resorte para en caso de que ésta falle.
One ton of refrigeration Term used to describe
the transfer of heat at a rate of 12,000 Btu/h.
Una tonelada de refrigeración Término
utilizado para describir la transferencia de
calor a una velocidad de 12,000 Btu/h.
Open combustion device An atmospheric
draft heating appliance.
Dispositivo de combustión abierta Calefactor de corriente atmosférico.
Open compressor A compressor with an
external drive.


---

## PDF Page 385

1647

Glossary/Glosario
Compresor abierto Compresor con un
motor externo.
Open-loop control configuration In an
open-loop control configuration, the
sensor is located upstream of the location where the control agent is causing a
change in the controlled medium.
Configuración de control de circuito abierto En una configuración de control de
circuito abierto, el sensor está ubicado a
contracorriente de donde el agente de
control está causando un cambio en el
medio controlado.
Open-loop heat pump Heat pump system
that uses the water in the earth as the
heat transfer medium and then expels
the water back to the earth in some
manner.
Bomba de calor de circuito abierto Sistema de bomba de calor que
utiliza el agua de la tierra como medio de
transferencia del calor y luego devuelve
el agua a la tierra de cierta manera.
Open winding The condition that exists
when there is a break and no continuity in
an electric motor winding.
Devanado abierto Condición que se presenta cuando hay una interrupción en la
continuidad del devanado de un motor.
Operating pressure The actual pressure
under operating conditions.
Presión de funcionamiento La presión real
bajo las condiciones de funcionamiento.
Organic Materials formed from living
organisms.
Orgánico Materiales formados de organismos vivos.
Orifice A small opening through which
fluid flows.
Orificio Pequeña abertura a través de la
cual fluye un fluido.
OSHA Abbreviation for the Occupational
Safety and Health Administration.
OSHA Siglas de la Administración de salud
y seguridad ocupacional.
Outward clinch tacker A stapler or tacker
that will anchor staples outward and can
be used with soft materials.
Grapadora de agarre hacia fuera Grapadora o tachueladora que ancla las grapas
hacia fuera y que puede usarse con
materiales suaves.
Overload protection A system or device
that will shut down a system if an overcurrent condition exists.
Protección contra sobrecarga Sistema o
dispositivo que detendrá la marcha de
un sistema si existe una condición de
sobreintensidad.
Over-the-fire draft Draft taken over the
fire and will be a lower reading lower
than chimney draft.

Corriente sobre el fuego Corriente que
pasa sobre el fuego; la lectura de presión
será menor que la lectura para una corriente de chimenea.
Oxidation The combining of a material
with oxygen to form a different substance. This results in the deterioration of
the original substance. Rust is oxidation.
Oxidación La combinación de un material
con oxígeno para formar una sustancia
diferente, lo que ocasiona el deterioro
de la sustancia original. Herrumbre es
oxidación.
Oxyacetylene Term used to describe a fuel
made up of pure oxygen and acetylene.
Oxiacetileno término utilizado para describir un combustible compuesto de oxígeno
puro y acetileno.
Oxyacetylene welding units A torch kit
that utilizes a mixture of pure oxygen and
acetylene in order to produce a much hotter flame than an air-acetylene torch kit.
Unidades de soldadura oxiacetilénica un
juego de soplete que utiliza una mezcla de oxígeno puro y acetileno para
producir una llama mucho más caliente
que la llama de un juego de soplete de
aire-acetileno.
Ozone A form of oxygen (O3). A layer of
ozone is in the stratosphere that protects
the earth from some of the sun’s ultraviolet radiation.
Ozono Forma de oxígeno (O3). Una capa
de ozono en la estratosfera protege la
Tierra de parte de la radiación ultravioleta proveniente del sol.
Ozone depletion The breaking up of the
ozone molecule by the chlorine atom in the
stratosphere. Stratosphere ozone protects us
from ultraviolet radiation emitted by the sun.
Reducción del ozono Descomposición de
la molécula de ozono por el átomo de
cloro en la estratosfera. El ozono presente en la estratosfera nos protege de
las radiaciones ultravioletas del sol.
Ozone depletion potential (ODP) A scale
used to measure how much a substance
will deplete stratospheric ozone ODP
ranges from 0 to 1.
Potencial de depleción de ozono (ODP
en inglés) Una escala que se usa para
medir cuánta depleción del ozono de la
estratosfera una sustancia va a causar El
ODP varía entre 0 y 1.

P
Package equipment (unit) A refrigerating
system where all major components are
located in one cabinet.
Equipo (unidad) completo Sistema de
refrigeración donde todos los componentes principales se encuentran en un solo
gabinete.

Packing A soft material that can be shaped
and compressed to provide a seal. It is
commonly applied around valve stems.
Empaquetadura Material blando que
puede formarse y comprimirse para
proveer una junta de estanqueidad.
Comúnmente se aplica alrededor de los
vástagos de válvulas.
Paraffinic oil A refrigeration mineral oil
containing some paraffin wax, which is
refined from eastern U.S. crude oil.
Aceite de parafina Aceite mineral que
contiene parafina y que se utiliza en
sistemas de refrigeración. El aceite se
obtiene mediante el refinado de petróleo
extraído en los EE.UU del este.
Parallel circuit An electrical or fluid circuit
where the current or fluid takes more
than one path at a junction.
Circuito paralelo Corriente eléctrica o fluida donde la corriente o el fluido siguen
más de una trayectoria en un empalme.
Parallel compressor Many compressors
piped in parallel and mounted on a steel
rack. The compressors are usually cycled
by a microprocessor.
Compresor en paralelo Varios compresores conectados en paralelo y
montados en un bastidor de acero. Normalmente, se sirve de un microprocesador para activarlos y desactivarlos.
Parallel flow A flow path in which many
paths exist for the fluid to flow.
Flujo paralelo Vía de flujo que consta de
varias vías que permiten el flujo de un
fluido.
Part-winding start A large motor that is
actually two motors in one housing. It
starts on one and then the other is energized. This is to reduce inrush current at
start-up. For example, a 100-hp motor
may have two 50-hp motors built into
the same winding. It will start using one
motor followed by the start of the other
one. They will both run under the load.
Arranque de bobina parcial Un motor
grande que es, en efecto, dos motores
bajo un mismo cárter. El mismo arranca
con uno y luego se activa el segundo.
El propósito de esto es reducir la co rriente interna al arrancar. Por ejemplo, un
motor de 100 caball os de fuerza puede
tener dos motores de 50 caballos de
fuerza construidos con la misma bobina.
El motor arrancará usando un motor,
seguido por el arranque del otro motor.
Los dos motores correrán bajo carga.
Pascal A metric unit of measuring pressure.
One Pascal is equivalent to 0.004 in. of
water column.
Pascal Unidad del sistema métrico de
medición de presión. Un Pascal equivale
a 0,004 pulgadas de columna de agua.


---

## PDF Page 386

1648

Glossary/Glosario

Passive recovery Recovering refrigerant
with the use of the refrigeration system’s
compressor or internal vapor pressure.
Recuperación pasiva Recuperación de un
refrigerante utilizando el compresor del
sistema de refrigeración o la presión del
vapor interno.
Passive sensor Sensors that send information back to the controller in terms of
resistance (ohms).
Sensor pasivo Sensores que devuelven
información al controlador a través de la
resistencia (ohmios).
Passive solar design The use of nonmoving
parts of a building to provide heat or cooling, or to eliminate certain parts of a building that cause inefficient heating or cooling.
Diseño solar pasivo La utilización de piezas fijas de un edificio para proveer calefacción o enfriamiento, o para eliminar
ciertas piezas de un edificio que causan
calefacción o enfriamiento ineficientes.
PE (polyethylene) Plastic pipe used for
water, gas, and irrigation systems.
Polietileno Tubo plástico utilizado en sistemas de agua, de gas y de irrigación.
Pellet stove A stove that burns small compressed pellets made from sawdust, cardboard, or sunflower or cherry seeds.
Estufa de gránulos Estufa que quema
gránulos comprimidos fabricados con
aserrín, cartón y semillas de girasol o de
cereza.
Percent refrigerant quality Percent vapor.
Calidad porcentual de refrigerante Porcentaje de vapor.
Permanent magnet An object that has its
own permanent magnetic field.
Imán permanente Objeto que tiene su
propio campo magnético permanente.
Permanent split-capacitor motor (PSC) A
split-phase motor with a run capacitor
only. It has a very low starting torque.
Motor permanente de capacitador separado (PSC en inglés) Motor de fase
separada que sólo tiene un capacitador
de funcionamiento. Su par de arranque
es sumamente bajo.
PEX tubing PEX stands for polyethylene
cross (X)-linked tubing, a common name
for polyethylene tubing.
Tubería PEX PEX significa tubería polietilena
unida al través y es un nombre que se usa
frecuentemente para tubería polietilena.
Phase One distinct part of a cycle.
Fase

Una parte específica de un ciclo.

Phase-change loop The loop of piping,
usually in a geothermal heat pump system, where there is a change of phase
of the heat transfer fluid from liquid to
vapor or vapor to liquid.

Circuito de cambio de fase Circuito de
tubería, generalmente en un sistema de
bombeo de calor geotermal, en el cual
hay un cambio de fase del fluido de transferencia de calor de líquido a vapor o de
vapor a líquido.
Phase failure protection Used on three-phase
equipment to interrupt the power source
when one phase becomes deenergized. The
motors cannot be allowed to run on the two
remaining phases or damage will occur.
Protección de fallo de fase Se usa en equipo
trifásico para interrumpir la fuente de potencia
cuando se energiza una fase. No se puede
permitir que los motores corran con las dos
fases restantes o podría ocurrir una avería.
Phase reversal Phase reversal can occur
if someone switches any two wires on a
three-phase system. Any system with a
three-phase motor will reverse, and this
cannot be allowed on some equipment.
Inversión de fase La inversión de fase
puede ocurrir si por cualquier razón
alguien intercambia cualquier par de
cables en un sistema trifásico. Cualquier
sistema con un motor trifásico irá en
dirección contraria y esto no puede permitirse en algunos sistemas.
Pick-up voltage The back electromotive
force (BEMF) voltage that must be generated across the potential relay’s coil to cause
the relay armature to move and open the
relay contacts between terminals 1 and 2.
Voltaje de inicio El voltaje de la fuerza
contraelectromotriz (BEMF) que debe
generarse a lo largo de la bobina del relé
de potencial para que su estructura se
mueva y abra los contactos del relé entre
las terminales 1 y 2.
Pictorial wiring diagram This type of diagram shows the location of each component as it appears to the person installing
or servicing the equipment.
Diagrama representativo del
cableado Este tipo de diagrama indica
la ubicación de cada componente tal y
como lo verá el personal técnico.
Piercing valve A device that is used to
pierce a pipe or tube to obtain a pressure
reading without interrupting the flow of
fluid. Also called a line tap valve.
Válvula punzante Aparato que se usa para
punzar un tubo para obtener una lectura de
la presión sin interrumpir el flujo del fluido.
También se llama una válvula de toma.
Pilot-duty relay A small relay that is used
in control circuits for switching purposes.
It is small and cannot take a lot of current
flow, such as to start a motor.
Relé de función piloto Un pequeño relé
que se usa en los circuitos de control con
propósitos de interrupción. Es pequeño
y no puede tolerar un flujo alto de corriente, como para arrancar un motor.

Pilot light The flame that ignites the main
burner on a gas furnace.
Llama piloto Llama que enciende el quemador principal en un horno de gas.
Pilot positioner Used in a pneumatic air
system to control the large volume of air
that must be used to operate large pneumatic devices. The pneumatic thermostat
sends a very small air signal to the pilot
positioner in a 1/4-in. line and the pilot
positioner controls the airflow in a 3/8-in.
line for the large volume of air to the controlled device.
Posicionador piloto Se usa en un sistema
neumático de aire para controlar el gran
volumen de aire necesario para operar
los aparatos neumáticos grandes. El termostato neumático envía una señal de
aire pequeña al posicionador piloto por
una línea de 1/4 de pulgada, y el posicionador piloto controla el flujo de aire,
una línea de 3/8 de pulgada para el gran
volumen de aire, al aparato controlado.
Pin rivet assembly Also known as a blind
rivet, this is a fastener assembly of hollow
rivets assembled on a pin, often called a
mandrel. The rivets are used to join two
pieces of sheet metal and are inserted
and set from only one side of the metal.
Instalación con remaches También llamados remaches ciegos, estos son remaches
huecos con clavija. Los remaches se utilizan para unir dos láminas metálicas, y se
introducen y se colocan desde una de las
caras de las láminas.
Piston The part that moves up and down
in a cylinder.
Pistón La pieza que asciende y desciende
dentro de un cilindro.
Piston displacement The volume within the
cylinder that is displaced with the movement of the piston from top to bottom.
Despiazamiento del pistón Volumen dentro del cilindro que se desplaza de arriba
a abajo con el movimiento del pistón.
Pitch pocket Flanged piece of roof flashing that is positioned around irregularly
shaped roof penetrations.
Material para impermeabilización Porción de membrana impermeabilizante
de techos colocada de manera de cubrir
inserciones irregulares en los techos.
Pitot tube Part of an instrument for measuring air velocities.
Tubo pitot Pieza de un instrumento para
medir velocidades de aire.
Planned defrost Shutting the compressor
off with a timer so that the space temperature can provide the defrost.
Descongelación proyectada Detención de
la marcha de un compresor con un temporizador para que la temperatura del
espacio lleve a cabo la descongelación.


---

## PDF Page 387

1649

Glossary/Glosario
Plenum A sealed chamber at the inlet or
outlet of an air handler. The duct attaches
to the plenum.
Plenum Cámara sellada a la entrada o a la
salida de un tratante de aire. El conducto
se fija al plenum.
Plenum-mount humidifier A humidifier that
is mounted in either the supply or return
plenum and relies on the system blower to
move air through the humidifier medium.
Humidificador de instalación en cámara
impelente Un humidificador que se
instala en la cámara impelente de suministro o entrada utiliza el sistema de ventilación para hacer circular el aire a través
del soporte del humidificador.

Polyphase Three or more phases.
Polifase Tres o más fases.
Polyphosphate A scale inhibitor with many
phosphate molecules.
Polifosfato Un inhibidor de escama que
contiene muchas moléculas de fosfato.
Polyvinylether (PVE) A type of refrigerant oil that is specifically intended
for use in refrigeration systems that
utilize hydrofluorocarbon (HFC)
refrigerants.
Poli-vinil-éter (PVE) Un tipo de aceite
refrigerante que está específicamente
diseñado para su uso en sistemas de
refrigeración que utilizan refrigerantes de
hidrofluorocarbono (HFC).

Pneumatic atomizing humidifier Air pressure is used to break up the water into a
mist of tiny droplets and to disperse them.

Porcelain

Humidificador por pulverización
neumática Se utiliza aire a presión para
convertir el agua en neblina y dispersarla.

Portable dolly A small platform with four
wheels on which heavy objects can be
placed and moved.

Pneumatic controls Controls operated by
low-pressure air, typically 20 psig.

Carretilla portátil Plataforma pequeña con
cuatro ruedas sobre la que pueden colocarse y transportarse objetos pesados.

Controles neumáticos Controles que se
operan por aire de baja presión, generalmente 20 libras por pulgada cuadrada de
presión de manómetro (Puig).
Polyalkylene glycol (PAG) A popular synthetic glycol-based lubricant used with
HFC refrigerants, mainly in automotive
systems. This was the first generation of
oil used with HFC refrigerants.
Glicol polialkilénico (PAG en inglés) Lubricante sintético de uso común basado en
glicol, usado con refrigerantes HFC, principalmente en sistemas de automóviles.
Ésta fue la primera generación de aceites
usados con refrigerantes HFC.
Polybutylene A material used for the buried piping in geothermal heat pumps.
Polibutileno Material utilizado para la fabricación de tubos enterrados, en sistemas
de bombas de calor geotérmicas.
Polycyclic organic matter By-products of
wood combustion found in smoke and
considered to be health hazards.
Materna orgánica policíclica Subproductos de la combustión de madera presentes en el humo y considerados nocivos
para la salud.
Polyethylene A material used for the buried piping in geothermal heat pumps.
Polietileno Material utilizado para la fabricación de tubos enterrados, en sistemas
de bombas de calor geotérmicas.
Polyol ester (POE) A very popular esterbased lubricant often used in HFC refrigerant systems.
Poliol éster (POE en inglés) Lubricante muy
popular basado en éster usado frecuentemente en sistemas con refrigerantes HFC.

A ceramic material.

Porcelana Material cerámico.

Positive displacement A term used with
a pumping device such as a compressor
that is designed to move all matter from
a volume such as a cylinder or it will stall,
possibly causing failure of a part.
Desplazamiento positivo Término utilizado
con un dispositivo de bombeo, como por
ejemplo un compresor, diseñado para
mover toda la materia de un volumen,
como un cilindro, o se bloqueará, posiblemente causándole fallas a una pieza.
Positive electrical charge An atom or
component that has a shortage of
electrons.
Carga eléctrica positiva Átomo o componente que tiene una insuficiencia de
electrones.
Positive temperature coefficient (PTC)
start device A thermistor used to provide start assistance to a permanent splitcapacitor motor.
Dispositivo de arranque de coeficiente
de temperatura positiva (PTC en
inglés) Termistor utilizado para ayudar a
arrancar un motor permanente de capacitador separado.
Potential relay A switching device used
with hermetic motors that breaks the
circuit to the start capacitor and/or start
windings after the motor has reached
approximately 75% of its running speed.
Relé de potencial Dispositivo de conmutación utilizado con motores herméticos
que interrumpe el circuito del capacitador y/o de los devandos de arranque
antes de que el motor haya alcanzado
aproximadamente un 75% de su velocidad de marcha.

Potential voltage The voltage measured
across the start winding in a single-phase
motor while it is turning at full speed. This
voltage is much greater than the applied
voltage to the run winding. For example,
the run winding may have 230 V applied
to it, and a measured voltage across the
start winding may be 300 V. This is created by the motor stator turning in the
magnetic field of the run winding.
Voltage potential is the difference in voltage between any two parts of a circuit.
Potencial de voltaje El voltaje medido
a través de la bobina de arranque en
un motor de fase sencilla mientras está
girando a velocidad completa. Este
voltaje es mucho mayor que el voltaje
aplicado a la bobina de marcha. Por
ejemplo, a la bobina de marcha se le
puede aplicar 230 V, y el voltaje medido
a través de la bobina de arranque puede
ser 300 V. Este voltaje lo crea el estator
del motor al girar en el campo magnético
de la bobina de marcha. Potencial de
voltaje es la diferencia en voltaje entre
cualesquiera dos partes del circuito.
Potentiometer An instrument that controls
electrical current.
Potenciómetro Instrumento que regula
corriente eléctrica.
Powder actuated tool (PAT) A tool with a
powder load that forces a pin, threaded
stud, or other fastener into masonry.
Herramienta activada por pólvora (PAT en
inglés) Una herramienta con una carga
de pólvora que inserta una clavija, una
clavija con rosca u otro sujetador en la
albañilería.
Power

The rate at which work is done.

Potencia Velocidad a la que se realiza un
trabajo.
Power-consuming devices A powerconsuming device is considered the
electrical load. For example, in a lightbulb
circuit, the switch is a power-passing device
that passes power to the lightbulb that
consumes the power and produces light.
Aparatos consumidores de potencia Un
aparato consumidor de potencia se considera la carga eléctrica. Por ejemplo, en
un circuito de bombilla de luz, el interruptor es un dispositivo que pasa corriente
que pasa la corriente a la bombilla, la cual
consume electricidad y produce luz.
Power drafted A fan-assisted draft.
Corriente generada Corriente de aire producida por un ventilador.
Precipitation A process where dissolved
minerals in a solution reach a certain concentration and become solid.
Precipitación Proceso por el cual los minerales disueltos en una solución alcanzan
una cierta concentración y solidifican.


---

## PDF Page 388

1650
Pressure

Glossary/Glosario
Force per unit of area.

Presión Fuerza por unidad de área.
Pressure control A sitch or control that
responds to changes in pressure.
Control de presión un interruptor o
control que responde a los cambios de
presión.
Pressure access ports Places in a system
where pressure can be taken or registered.
Puerto de acceso a presión Lugares en un
sistema donde se puede tomar o registrar la presión.
Pressure control A sitch or control that
responds to changes in pressure.
Pressure differential valve A valve that
senses a pressure differential and opens
when a specific pressure differential is
reached.
Válvula de presión diferencial Válvula
que detecta diferencia de presiones y se
abre cuando se alcanza una diferencia
específica.
Pressure drop The difference in pressure
between two points.
Caída de presión Diferencia en presión
entre dos puntos.
Pressure/enthalpy diagram A chart indicating the pressure and heat content of
a refrigerant and the extent to which the
refrigerant is a liquid and vapor.
Diagrama de presión y entalpía Esquema
que indica la presión y el contenido de
calor de un refrigerante y el punto en
que el refrigerante es líquido y vapor.
Pressure limiter A device that opens when
a certain pressure is reached.
Dispositivo limitador de presión Dispositivo que se abre cuando se alcanza una
presión específica.
Pressure-limiting TXV A valve designed
to allow the evaporator to build only to a
predetermined pressure when the valve
will shut off the flow of refrigerant.
Válvula electrónica de expansión limitadora de presión Válvula diseñada para
permitir que la temperatura del evaporador alcance una presión predeterminada
cuando la válvula detenga el flujo de
refrigerante.
Pressure regulator A valve capable of
maintaining a constant outlet pressure
when a variable inlet pressure occurs.
Used for regulating fluid flow such as
natural gas, refrigerant, and water.
Regulador de presión Válvula capaz de
mantener una presión constante a la
salida cuando ocurre una presión variable
a la entrada. Utilizado para regular el
flujo de fluidos, como por ejemplo el gas
natural, el refrigerante y el agua.
Pressure switch A switch operated by a
change in pressure.

Commutador accionado por presión
Commutador accionado por un cambio
en presión.
Pressure tank A pressurized tank for water
storage located in the water piping of an
open-loop geothermal heat pump system.
It prevents short cycling of the well pump.
Depósito de presión Depósito presurizado que sirve para almacenar el agua
contenida en la tubería de un sistema de
bomba de calor geotérmica de circuito
abierto. Impide el funcionamiento de la
bomba del pozo en ciclos cortos.
Pressure/temperature relationship This
refers to the pressure/ temperature relationship of a liquid and vapor in a closed
container. If the temperature increases,
the pressure will also increase. If the
temperature is lowered, the pressure will
decrease.
Relación entre presión y temperatura Se
refiere a la relación entre la presión y la
temperatura de un líquido y un vapor en
un recipiente cerrado. Si la temperatura
aumenta, la presión también aumentará.
Si la temperatura baja, habrá una caída
de presión.
Pressure test instruments Pieces of test
equipment that are used to measure
the pressure or pressures in a system or
vessel.
Instrumentos de prueba de presión piezas de equipo de prueba que se utiliza
para medir la presión o presiones en un
sistema o buque.
Pressure transducer A pressure-sensitive
device located in the piping of a refrigeration system that will transform a
pressure signal to an electronic signal.
The electronic signal will then feed a
microprocessor.
Transductor de presión Dispositivo sensible a la presión, situado en la tubería del
sistema de refrigeración y que convierte
una señal de presión en señal eléctrica.
Seguidamente, la señal eléctrica se envía
a un microprocesador.
Pressure vessels and piping Piping, tubing, cylinders, drums, and other containers that have pressurized contents.
Depósitos y tubería con presión Tubería,
cilindros, tambores y otros recipientes
que tienen un contenido presurizado.
Preventive maintenance The action of
performing regularly scheduled maintenance on a unit, including inspection,
cleaning, and servicing.
Mantenimiento preventivo La acción de
dar mantenimiento regular a una unidad incluyendo inspección, limpieza, y
servicio.
Primary air Air that is introduced to a
furnace’s burner before the combustion
process has taken place.

Aire primario Aire que se introduce en el
quemador de un calefactor antes de que
ocurra el proceso de combustión.
Primary control Controlling device for an
oil burner to ensure ignition within a specific time span, usually 90 sec.
Regulador principal Dispositivo de
regulación para un quemador de aceite
pesado. El regulador principal asegura
el encendido dentro de un período
de tiempo específico, normalmente
90 seg.
Programmable thermostat An electronic
thermostat that can be set up to provide
desired conditions at desired times.
Termostato programable Un termostato
electrónico que se puede programar para
proveer las condiciones deseadas en
tiempos deseados.
Propane An LP (liquified petroleum) gas
used for heat.
Propano Gas de petróleo licuado que se
utiliza para producir calor.
Propane gas torch
pane as its fuel.

A torch that usess pro-

Soplete de gas propano una antorcha que
usa propano como combustible.
Propeller fan This fan is used in exhaust
fan and condenser fan applications. It
will handle large volumes of air at lowpressure differentials.
Ventilador helicoidal Se utiliza en ventiladores de evacuación y de condensador.
Es capaz de mover grandes volúmenes
de aire a bajas diferenciales de presión.
Proportional controller A modulating control mode where the controller changes
or modifies its output signal in proportion
to the size of the change in the error.
Controlador proporcional Un modo de
control modulante donde el controlador
cambia o modifica su señal de salida en
proporción al tamaño del cambio en el
error.
Proportional Integral (PI) controls Electronic controls that sense and react to
the error between the actual and desired
states of a system.
Controles proporcionales integrales
(PI) Controles electrónicos que miden y
reaccionan ante el error entre el estado
real y el estado deseado de un sistema.
Propylene glycol An antifreeze fluid
cooled by a primary (phase-change)
refrigerant, which then is circulated by
pumps throughout the refrigeration system to absorb heat.
Glicol propílico Líquido anticongelante
enfriado por un refrigerante primario
(cambio de fase). Seguidamente, una
bomba lo hace circular por el sistema de
refrigeración para que absorba el calor.


---

## PDF Page 389

1651

Glossary/Glosario
Proton That part of an atom having a positive charge.
Protón Parte de un átomo que tiene carga
positiva.
Protozoa A microscopic organism with a
complex life cycle.
Protozoario Un organismo microscópico
con un ciclo de vida complejo.
PSC motor See Permanent split-capacitor
motor.
Motor PSC Véase motor permanente de
capacitador separado.
psi Abbreviation for pounds per square inch.
psi

Abreviatura de libras por pulgada
cuadrada.

psia Abbreviation for pounds per square
inch absolute.
psia Abreviatura de libras por pulgada
cuadrada absoluta.
psig Abbreviation for pounds per square
inch gauge.
psig Abreviatura de indicador de libras
por pulgada cuadrada de presión
manométrica.
Psychrometer An instrument for determining relative humidity.
Sicrómetro Instrumento para medir la
humedad relativa.
Psychrometric chart A chart that shows
the relationship of temperature, pressure,
and humidity in the air.
Esquema psicrométrico Esquema que
indica la relación entre la temperatura, la
presión y la humedad en el aire.
Psychrometrics The study of air and its
properties, particularly the moisture
content.
Psicrometría El estudio del aire y sus
propiedades, particularmente el contenido de humedad.
P-type material Semiconductor material
with a positive charge.
Material tipo P Material con carga positiva
utilizado en semiconductores.
Pulse furnace This furnace ignites minute
quantities of gas 60 to 70 times per second. Small amounts of natural gas and
air enter the combustion chamber and
are ignited with a spark igniter that forces
the combustion materials down a tailpipe
to an exhaust decoupler. The pulse is
reflected back to the combustion chamber, igniting another gas and air mixture.
Horno de impulsos Este tipo de horno
enciende pequeñas cantidades de gas,
60 a 70 veces por segundo. Pequeñas
cantidades de gas natural y aire entran
en la cámara de combustión y son encendidas mediante chispa. A continuación
son forzadas por un tubo hacia un desconectador de evacuación. El impulso se

devuelve a la cámara de combustión para
encender otra mezcla de gas y aire.
Pulse-width modulator (PWM) An electronic device in a motor circuit that is
used to control motor speed for variablespeed motors.
Modulador de ancho de pulso (PWM en
inglés) Un aparato electrónico en un circuito de motor que se usa para controlar
la velocidad del motor para motores de
velocidad variable.
Pump A device that forces fluids through
a system.
Bomba Dispositivo que introduce fluidos
por fuerza a través de un sistema.
Pump down To use a compressor to pump
the refrigerant charge into the condenser
and/or receiver.
Extraer con bomba Utilizar un compresor
para bombear la carga del refrigerante
dentro del condensador y/o receptor.
Pure compound A substance formed in
definite proportions by weight with only
one molecule present.
Componente puro Una sustancia formada
en proporciones por peso definidas con
sólo una molécula presente.
Pure hydrocarbons (HCs) Pure hydrocarbons are compounds that are made up of
only hydrogen and carbon atoms. Some
common hydrocarbons are methane,
ethane, propane, butane and octane.
Los hidrocarburos puros (HC) los hidrocarburos puros son compuestos que se compone sólo de átomos de hidrógeno y de
carbono. Algunos hidrocarburos comunes
son el metano, etano, propano, butano y
el octano.
Purge To remove or release fluid from a
system.
Purga Remover o liberar el fluido de un
sistema.
PVC (Polyvinyl chloride) Plastic pipe used
in pressure applications for water and gas
as well as for sewage and certain industrial applications.
Cloruro de polivinilo (PVC en inglés) Tubo
plástico utilizado tanto en aplicaciones de
presión para agua y gas, como en ciertas aplicaciones industriales y de aguas
negras.

Q
Quench To submerge a hot object in a
fluid for cooling.

Acoplamiento de conexión rápida Dispositivo diseñado para facilitar la conexión o desconexión de conductos de
fluido.

R
R-12 Dichlorodifluoromethane, once a popular refrigerant for refrigeration systems.
It can no longer be manufactured in the
United States and many other countries.
R-12 Diclorodiflorometano, que fue una
vez un refrigerante muy utilizado en
sistemas de refrigeración. Ya no se puede
fabricar ni en los Estados Unidos ni en
muchos otros países.
R-22 Monochlorodifluoromethane, a popular HCFC refrigerant for air-conditioning
systems.
R-22 Monoclorodiflorometano, refrigerante HCFC muy utilizado en sistemas de
acondicionamiento de aire.
R-123 Dichlorotrifluoroethane, an HCFC
refrigerant developed for low-pressure
application.
R-123 Diclorotrifloroetano, refrigerante
HCFC elaborado para aplicaciones de
baja presión.
R-134a Tetrafluoroethane, an HFC refrigerant developed for refrigeration systems
and as a replacement for R-12.
R-134a Tetrafloroetano, refrigerante HFC
elaborado para sistemas de refrigeración
y como sustituto del R-12.
R-410A An HFC binary refrigerant blend
that contains R-32 and R-125. This refrigerant has an ODP of 0.
R-410A Refrigerante mezcla binaria de
HFC que contiene R-32 y R-125. Este
refrigerante tiene un ODP de 0.
R-502 An azeotropic mixture of R-22 and
R-115, a once popular refrigerant for
low-temperature refrigeration systems.
It can no longer be manufactured in the
United States and many other countries.
R-502 Mezcla azeotrópica de R-22 y R-115,
que fue una vez un refrigerante muy utilizado en sistemas de refrigeración de
temperatura baja. Ya no se puede fabricar
ni en los Estados Unidos ni en muchos
otros países.
Rack system Many compressors piped in
parallel and mounted on a steel rack.
The compressors are usually cycled by a
microprocessor.

Entriamiento por inmersión Sumersión
de un objeto caliente en un fluido para
enfriarlo.

Sistema de bastidor Varios compresores
conectados en paralelo y montados en
un bastidor de acero. Normalmente, un
microprocesador se encarga de activar y
desactivar los compresores.

Quick-connect coupling A device
designed for easy connecting or disconnecting of fluid lines.

Radiant heat Heat that passes through air,
heating solid objects that in turn heat the
surrounding area.


---

## PDF Page 390

1652

Glossary/Glosario

Calor radiante Calor que pasa a través del
aire y calienta objetos sólidos que a su
vez calientan el ambiente.
Radiation

Heat transfer. See Radiant heat.

Radiación Transferencia de calor. Véase
Calor radiante.
Radon A colorless, odorless, and radioactive gas. Radon can enter buildings
through cracks in concrete floors and
walls, floor drains, and sumps.

Reactancia Tipo de resistencia en un circuito de corriente alterna.
Reamer Tool to remove burrs from inside a
pipe after it has been cut.
Escariador Herramienta utilizada para
remover las rebabas de un tubo después
de haber sido cortado.
Receiver-drier A component in a refrigeration system for storing and drying
refrigerant.

Radón Gas incoloro, inodoro y radioactivo.
El radón puede penetrar en los edificios
a través de las grietas en el hormigón y
suelos, desagües y sumideros.

Receptor-secador Componente en un
sistema de refrigeración que almacena y
seca el refrigerante.

Random or off-cycle defrost Defrost provided by the space temperature during
the normal off cycle.

Movimiento alternativa Movimiento de
atrás para adelante.

Descongelación variable o de ciclo
apagado Descongelación llevada a cabo
por la temperatura del espacio durante el
ciclo normal de apagado.

Reciprocating

Back-and-forth motion.

Reciprocating compressor A compressor that uses a piston in a cylinder and
a back-and-forth motion to compress
vapor.

Range The pressure or temperature settings of a control defining certain boundaries of temperature or pressure.

Compresor alternativo Compresor que
utiliza un pistón en un cilindro y un movimiento de atrás para adelante a fin de
comprir el vapor.

Rango Los valores de presión o temperatura para un control que definen los
límites de la temperatura o presión.

Recirculated water system A system where
water is used over and over, such as a
chilled water or cooling tower system.

Rankine The absolute Fahrenheit scale with
0 at the point where all molecular motion
stops.

Sistema de agua recirculada Sistema
donde el agua se usa una y otra vez, tal
como en un sistema de agua enfriada o
de torre enfriamiento.

Rankine Escala absoluta de Fahrenheit
con el 0 al punto donde se detiene todo
movimiento molecular.
Rapid oxidation A reaction between the
fuel, oxygen, and heat that is known as
rapid oxidation or the process of burning.
Oxidación rápida Reacción producida
entre el combustible y el oxígeno. El
calor producido se conoce como oxidación rápida o proceso de quemado.
Rated-load amperage (RLA) A mathematical calculation used to get Underwriters
Laboratory’s (UL) approval for a motor.
The RLA value is used by a service technician to size wires, fuses, overloads, and
contactors for the motor. It should not be
used to determine the proper refrigerant
charge, or to determine if a compressor
motor is running properly.
Amperaje de carga calificada (RLA) Cálculo matemático utilizado para obtener
la aprobación de Underwriters Laboratory
(UL) para un motor. Los técnicos mecánicos utilizan el valor del RLA para medir el
tamaño de los cables, fusibles, contactores y medidores de sobrecarga. No debe
utilizarse para determinar la carga adecuada del refrigerante ni para determinar
si un motor de compresor está funcionando correctamente.
Reactance A type of resistance in an alternating current circuit.

Recovery cylinder A cylinder into which
refrigerant is transferred; should be
approved by the Department of Transportation as a recovery cylinder. The color
code for these cylinders is a yellow top
with a gray body.
Cilindro de recuperación Cilindro al que
se transfiere el refrigerante y que debe
ser homologado por el departamento
de transporte como cilindro de recuperación. Este tipo de cilindro se identifica
pintando su parte superior en amarillo y
el resto del cuerpo en gris.
Rectifier A device for changing alternating
current to direct current.
Rectificador Dispositivo utilizado para
convertir corriente alterna en corriente
continua.
Reed valve A thin steel plate used as a
valve in a compressor.
Válvula de lámina Placa delgada de
acero utilizada como una válvula en un
compresor.
Refrigerant The fluid in a refrigeration
system that changes from a liquid to a
vapor and back to a liquid at practical
pressures.
Refrigerante Fluido en un sistema de
refrigeración que se convierte de líquido
en vapor y nuevamente en líquido a presiones prácticas.

Refrigerant blend Two or more refrigerants blended or mixed together to make
another refrigerant. Blends can combine
as either azeotropic or zeotropic blends.
Mezcla de refrigerante Dos o más refrigerantes mezclados para crear otro. Las
mezclas pueden ser de tipo azeotrópico
o zeotrópico.
Refrigerant loop The heat pump’s refrigeration system, which exchanges energy
with the fluid in the ground loop and the
air side of the system.
Circuito de refrigeración Sistema de
refrigeración de la bomba de calor que
sirve para intercambiar energía entre el
fluido en el circuito de tierra y la parte
del sistema que contiene el aire.
Refrigerant receiver A storage tank in a
refrigeration system where the excess
refrigerant is stored. Since many systems
use different amounts of refrigerant during the season, the excess is stored in
the receiver tank when not needed. The
refrigerant can also be pumped to the
receiver when repairs on the low-pressure
side of the system are made.
Recibidor de refrigerante Tanque de
almacenamiento en un sistema de refrigeración donde se almacena el exceso
de refrigerante. Como muchos sistemas
usan diferentes cantidades de refrigerantes durante la temporada, el exceso
se almacena en el tanque cuando no se
necesita. El refrigerante también puede
bombearse al recibidor cuando se hacen
reparaciones al extremo de baja presión
del sistema.
Refrigerant reclaim “To process refrigerant to new product specifications by
means which may include distillation.
It will require chemical analysis of the
refrigerant to determine that appropriate
product specifications are met. This term
usually implies the use of processes or
procedures available only at a reprocessing or manufacturing facility.”
Recuperación del refrigerante “Procesar
refrigerante según nuevas especificaciones
para productos a través de métodos que
pueden incluir la destilación. Se requiere
un análisis químico del refrigerante para
asegurar el cumplimiento de las especificaciones para productos a través de métodos que pueden incluir la destilación. Se
requiere un análisis químico del refrigerante para asegurar el cumplimiento de las
especificaciones para productos adecuadas. Por lo general este término supone la
utilización de procesos o de procedimientos disponibles solamente en fábricas de
reprocesamiento o manufactura.”
Refrigerant recovery “To remove refrigerant
in any condition from a system and store it
in an external container without necessarily
testing or processing it in any way.”


---

## PDF Page 391

1653

Glossary/Glosario
Recobrar refrigerante líquido “Remover
refrigerante en cualquier estado de un
sistema y almacenarlo en un recipiente
externo sin ponerlo a prueba o elaborarlo
de ninguna manera.”
Refrigerant recycling “To clean the refrigerant by oil separation and single or
multiple passes through devices, such
as replaceable core filter driers, which
reduce moisture, acidity, and particulate
matter. This term usually applies to procedures implemented at the job site or at
a local service shop.”
Recirculación de refrigerante “Limpieza
del refrigerante por medio de la separación del aceite y pasadas sencillas o
múltiples a traves de dispositivos, como
por ejemplo secadores filtros con núcleos
reemplazables que disminuyen la humedad, la acidez y las partículas. Por lo general este término se aplica a los procedi
mientos utilizados en el lugar del trabajo
o en un taller de servicio local.”
Refrigerated air driers A device that
removes the excess moisture from compressed air.
Secadores de aire refrigerados Aparato
que remueve el exceso de humedad del
aire comprimido.
Refrigeration The process of removing
heat from a place where it is not wanted
and transferring that heat to a place
where it makes little or no difference.
Refrigeración Proceso de remover el calor
de un lugar donde no es deseado y
transferirlo a un lugar donde no afecte la
temperatura.
Register A terminal device on an airdistribution system that directs air but
also has a damper to adjust airflow.
Registro Dispositivo de terminal en un
sistema de distribución de aire que dirige
el aire y además tiene un desviador para
ajustar su flujo.
Regulator A valve used to control the pressure in liquid systems to some value. Many
households have a water pressure regulator to reduce the pressure from the main
to a more usable pressure in the house.
Gas systems all have pressure regulators to
stabilize the pressure to the burners.
Regulador Una válvula que se usa para
controlar y fijar la presión en los sistemas
líquidos a algún valor. Muchas casas
tienen un regulador de presión de agua
para reducir la presión de la tubería
principal a una presión más útil en la
casa. Todos los sistemas de gas tienen
reguladores de presión para estabilizar la
presión en el quemador.
Relative humidity The amount of moisture contained in the air as compared
to the amount the air could hold at that
temperature.

Humedad relativa Cantidad de humedad
presente en el aire, comparada con la
cantidad de humedad que el aire pueda
contener a dicha temperatura.
Relay A small electromagnetic device to
control a switch, motor, or valve.
Relé Pequeño dispositivo electromagnético utilizado para regular un conmutador,
un motor o una válvula.
Relief valve A valve designed to open and
release vapors at a certain pressure.
Válvula para alivio Válvula diseñada para abrir
y liberar vapores a una presión específica.
REM/Rate The HERS index score is determined by computer modeling the home
by Residential Energy Analysis and Rating
Software named REM/Rate.
REM/Rate El puntaje del índice HERS se
determina mediante el modelado computarizado de la residencia, utilizando un
software para el análisis energético y clasificación residencial llamado REM/Rate.
Remote system Often called a split system
where the condenser is located away
from the evaporator and/or other parts of
the system.
Sistema remoto Llamado muchas veces
sistema separado donde el condensador
se coloca lejos del evaporador y/o otras
piezas del sistema.
Residential Energy Services Network
(RESNET) A nationally recognized
energy certification for home energy
auditors and contractors.
Cadena de servicios de energía residencial (RESNET) Certificación energética
nacional para auditores y contratistas de
energía residencial.
Resilient-mount motor Electric motor
that uses various materials to isolate the
motor noise from metal framework. This
type of motor requires a ground strap.
Motor con montaje antivibratorio Motor
eléctrico que utiliza varios materiales para
aislar el ruido del bastidor metálico. Este
tipo de motor requiere conexión a tierra.
Resistance The opposition to the flow of
an electrical current or a fluid.
Resistencia Oposición al flujo de una corriente eléctrica o de un fluido.
Resistor An electrical or electronic component with a specific opposition to
electron flow. It is used to create voltage
drop or heat.
Resistor Componente eléctrico o electrónico con una oposición específica al
flujo de electrones; se utiliza para producir una caída de tensión o calor.
Restrictor A device used to create a
planned resistance to fluid flow.
Limitador Dispositivo utilizado para producir una resistencia proyectada al flujo
de fluido.

Retrofit guidelines Guidelines intended
to make the transition from a CFC/mineral oil system to a system containing an
alternative refrigerant and its appropriate oil.
Directrices de reconversión Directrices
destinadas a facilitar la transición entre
un sistema de aceite CFC/mineral y otro
con refrigerante alternativo y su aceite
correspondiente.
Return well A well for return water after it
has experienced the heat exchanger of
the geothermal heat pump.
Pozo de retorno Pozo donde se acumula
el agua de retorno una vez ha pasado
por el intercambiador térmico de la
bomba de calor geotérmica.
Reverse cycle The ability to direct the
hot gas flow into the indoor or the
outdoor coil in a heat pump to control the system for heating or cooling
purposes.
Ciclo invertido Capacidad de dirigir el
flujo de gas caliente dentro de la bobina
interior o exterior en una bomba de calor
a fin de regular el sistema para propósitos de calentamiento o enfriamiento.
Rigging The process of using a crane to
set HVACR equipment to a roof.
Elevación Proceso de utilización de una
grúa para colocar el equipamiento de calefacción, ventilación, acondicionamiento
de aire y refrigeración. en un techo.
Rigid-base mount Term used to describe
a motor that has its base fastened to the
motor body.
Montaje de base rígida término utilizado
para describir un motor que tiene su base
fijada al cuerpo del motor.
Rigid-mount motor Electric motor that is
bolted metal-to-metal to a frame. This
type of motor will transmit noise.
Motor con montaje rígido Motor eléctrico
que se encuentra sujeto directamente a
un bastidor mediante pernos. Este tipo
de motor genera ruido.
Rod and tube The rod and tube are each
made of a different metal. The tube has
a high expansion rate and the rod a low
expansion rate.
Varilla y tubo La varilla y el tubo se fabrican de un metal diferente. El tubo tiene
una tasa de expansión alta y la varilla una
tasa de expansión baja.
Room heater A gas stove or appliance
considered by ANSI to be a heating
appliance. This heater will have an efficiency rating.
Calentador de sala Estufa de gas u otro
dispositivo que, según ANSI, es un dispositivo de calefacción. Este tipo de
calentador cuenta con una clasificación
de eficacia.


---

## PDF Page 392

1654

Glossary/Glosario

Root mean square (RMS) voltage The
alternating current voltage effective
value. This is the value measured by most
voltmeters. The RMS voltage is 0.707 3
the peak voltage.
Voltaje de la raíz del valor medio
cuadrado (RMS en inglés) El valor efectivo del voltaje de corriente alterna. Este
valor es el que miden la mayoría de los
voltímetros. El voltaje RMS es 0.707 por
el voltaje pico.
Rotary compressor A compressor that
uses rotary motion to pump fluids. It is a
positive displacement pump.
Compresor giratorio Compresor que
utiliza un movimiento giratorio para bombear fluidos. Es una bomba de desplazamiento positivo.
Rotor The rotating or moving component
of a motor, including the shaft.
Rotor Componente giratorio o en movimiento de un motor, incluyendo el arbol.
Running time The time a unit operates.
Also called the “on time.”
Período de funcionamiento El período
de tiempo en que funciona una unidad.
Conocido también como período de
conexión.
Run winding The electrical winding in
a motor that draws current during the
entire running cycle.
Devanado de funcionamiento Devanado eléctrico en un motor que consume corriente durante todo el ciclo de
funcionamiento.

Regulador de seguridad Regulador
eléctrico, electrónico, mecánico o electromecánico para proteger al equipo de
posibles averías o al público de sufrir
alguna lesión.
Safety plug A fusible plug that blows out
when high temperature occurs.
Tapón de seguridad Tapón fusible que se
sale cuando se presentan temperaturas
altas.
Sail switch A safety switch with a lightweight, sensitive sail that operates by
sensing an airflow.
Conmutador con vela Conmutador de
seguridad con una vela liviana sensible
que funciona al advertir el flujo de aire.
Salt solution Antifreeze solution used in
a closed water loop of geothermal heat
pumps.
Solucion de sal Líquido anticongelante utilizado en el circuito cerrado de agua de
una bomba de calor geotérmica.
Satellite compressor The compressor on a
parallel compressor system that is dedicated to the coldest evaporators.
Compresor auxiliar Compresor montado
en un sistema paralelo y que está dedicado a los evaporadores más fríos.
Saturated vapor The refrigerant when
all of the liquid has just changed to a
vapor.
Vapor saturada El refrigerante cuando todo
el líquido acaba de convertirse en vapor.

Rupture disk Pressure safety device for a
centrifugal low-pressure chiller.

Saturation A term used to describe a
substance when it contains all of another
substance it can hold.

Disco de ruptura Dispositivo de seguridad para un enfriador centrífugo de baja
presión.

Saturación Término utilizado para describir
una sustancia cuando contiene lo más
que puede de otra sustancia.

R-Value Indicates an insulation’s resistance to heat transfer, or thermal resistance. This is the inverse of a material’s
U-value.

Saturation pressure The pressure at which
a refrigerant will change state.
Presión de saturación la presión a la cual
un refrigerante cambia de estado.
Saturation temperature The temperature
at which a refrigerant will change state.
Temperatura de saturación la temperatura
a la cual el refrigerante cambia de estado.
Scale Dissolved minerals such as calcium
carbonate (limestone) which reach a
certain concentration and become solid,
usually clinging to HVACR equipment and
piping surfaces.
Sarro Minerales disueltos como el carbonato de calcio (piedra caliza) que alcanzan
una cierta concentración y solidifican,
generalmente adhiriéndose a los equipos
de acondicionamiento de aire y a las
superficies internas de las cañerías.
Scavenger pump A pump used to remove
the fluid from a sump.
Bomba de barrido Bomba utilizada para
remover el fluido de un sumidero.

Índice R Indica la resistencia de una aislación a la transferencia de calor, o la
resistencia térmica. Es la inversa del
índice U de un material.

S
Saddle valve A valve that straddles a fluid
line and is fastened by solder or screws.
It normally contains a device to puncture
the line for pressure readings.
Válvula de silleta Válvula que está sentada
a horcajadas en un conducto de fluido y
se fija por medio de la soldadura o tornillos. Por lo general contiene un dispositivo
para agujerear el conducto a fin de que
se puedan tomar lecturas de presión.
Safety control An electrical, electronic,
mechanical, or electromechanical control to
protect the equipment or public from harm.

Schematic wiring diagram Sometimes
called a line or ladder diagram, this type
of diagram shows the electrical current
path to the various components.
Diagrama de cableado esquematizado También conocido como de
línea o de escalera, este tipo de diagrama muestra la ruta actual que sigue
la electricidad para llegar a los diferentes
componentes.
Schrader valve A valve similar to the valve
on an auto tire that allows refrigerant to be
charged or discharged from the system.
Válvula Schrader Válvula similar a la válvula del neumático de un automóvil que
permite la entrada o la salida de refrigerante del sistema.
Scotch yoke A mechanism used to create
reciprocating motion from the electric
motor drive in very small compressors.
Yugo escocés Mecanismo utilizado para
producir movimiento alternativo del
accionador del motor eléctrico en compresores bastante pequeños.
Screw compressor A form of positive
displacement compressor that squeezes
fluid from a low-pressure area to a
high-pressure area, using screw-type
mechanisms.
Compresor de tornillo Forma de compresor
de desplazamiento positivo que introduce
por fuerza el fluido de un área de baja presión a un área de alta presión, a través de
mecanismos de tipo de tornillo.
Scroll compressor A compressor that uses
two scroll-type components, one stationary and one orbiting, to compress vapor.
Compresor espiral Compresor que utiliza
dos componentes de tipo espiral para
comprimir el vapor.
Sealed unit The term used to describe a
refrigeration system, including the compressor, that is completely welded closed. The
pressures can be accessed by saddle valves.
Unidad sellada Término utilizado para
describir un sistema de refrigeración,
incluyendo el compresor, que es soldado
completamente cerrado. Las presiones son
accesibles por medio de válvulas de dilleta.
Seasonal energy efficiency ratio
(SEER) An equipment efficiency rating
that is calculated on the basis of the total
amount of cooling (in Btu) the system will
provide over the entire season, divided
by the total number of watt-hours it will
consume.
Relación estacional de eficiencia energética (SEER, por sus siglas en inglés) La
eficiencia de un equipamiento que se
calcula en base al enfriamiento total (en
BTU) que el sistema proporcionará a lo
largo de toda la estación, dividido entre
el número total de watts por hora que
consuma dicho sistema.


---

## PDF Page 393

1655

Glossary/Glosario
Seat The stationary part of a valve that the
moving part of the valve presses against
for shutoff.
Asiento Pieza fija de una válvula contra la
que la pieza en movimiento de la válvula
presiona para cerrarla.
Secondary air Air that is introduced to a
furnace after combustion takes place and
that supports combustion.
Aire secundario Aire que se introduce en
un calefactor después que occure la combustión y que ayuda la combustión.
Secondary fluid An antifreeze fluid cooled
by a primary (phase-change) refrigerant, which is then circulated by pumps
throughout the refrigeration system to
absorb heat.
Fluido secundario Líquido anticongelante
refrigerado por otro primario (cambio de
fase), que luego es propulsado por las
bombas a través del sistema de refrigeración para absorber el calor.
Semiconductor A component in an electronic system that is considered neither
an insulator nor a conductor but a partial
conductor. It conducts current in a controlled and predictable manner.
Semiconductor Componente en un
sistema eléctrico que no se considera ni
aislante ni conductor, sino conductor parcial. Conduce la corriente de una manera
controlada y predecible.
Semihermetic compressor A motor compressor that can be opened or disassembled by removing bolts and flanges. Also
known as a serviceable hermetic.
Compresor semihermético Compresor de
un motor que puede abrirse o desmontarse al removerle los pernos y bridas. Conocido también como hermético utilizable.
Sensible heat Heat that causes a change
in temperature.
Calor sensible Calor que produce un cambio en la temperatura.
Sensitivity
Sensibilidad

See Gain.
Vea Ganancia.

Sensors Devices that can measure some
type of environmental parameter or controlled variable and convert this parameter to a value that the controller can
understand.
Sensores Dispositivos que miden algún
tipo de parámetro ambiental o variable
controlado y convierten este parámetro
a un valor que el controlador puede
entender.
Sequencer A control that causes a staging
of events, such as a sequencer between
stages of electrical heat.
Regulador de secuencia Regulador que
produce una sucesión de acontecimientos, como por ejemplo etapas sucesivas
de calor eléctrico.

Series circuit An electrical or piping circuit
where all of the current or fluid flows
through the entire circuit.
Circuito en serie Cicuito eléctrico o de
tubería donde toda la corriente o todo el
fluido fluye a través de todo el circuito.
Series flow A flow path in which only one
path exists for fluid to flow.
Flujo en serie Ruta de flujo única para el
líquido.
Serviceable hermetic See Semihermetic
compressor.
Compresor hermético utilizable Véase
Compresor semihermético.
Service factor amps (SFA) The current
the motor is drawing at its service factor
loading.
Amperaje de factor de servicio (SFA, por
sus siglas en inglés) Corriente que utiliza el motor cuando funciona a su factor
de servicio.
Service valve A manually operated valve
in a refrigeration system used for various
service procedures.
Válvula servicio Válvula de un sistema de
refrigeración accionada manualmente que
se utiliza en varios procedimientos de
servicio.
Servo pressure regulator A sensitive pressure regulator located inside a combination gas valve that senses the outlet or
working pressure of the gas valve.
Regulador de presión por servomotor Un
regulador de presión sensible que está
ubicado dentro de una válvula de gas
de combinación que detecta la presión
de salida o de trabajo de la válvula de
presión.
Sessile bacteria The bacteria that live in a biofilm and adhere to the equipment surfaces.
They represent 99% of the total bacteria in a
cooling tower or boiler water system.

Shaded-pole motor An alternating current
motor used for very light loads.
Motor polar en sombra Motor de corriente alterna utilizado en cargas sumamente livianas.
Shell The floors, roof, and walls of a building, which is often referred to as the exterior envelope of the building.
Coraza Los pisos, techos, y paredes de
una construcción, que generalmente se
conocen como la funda exterior de la
construcción.
Shell and coil A vessel with a coil of tubing
inside that is used as a heat exchanger.
Coraza y bobina Despósito con una
bobina de tubería en su interior que se
utiliza como intercambiador de calor.
Shell and tube A heat exchanger with
straight tubes in a shell that can normally
be mechanically cleaned.
Coraza y tubo Intercambiador de calor con
tubos rectos en una coraza que por lo
general puede limpiarse mecánicamente.
Short circuit A circuit that does not have the
correct measurable resistance: too much current flows and will overload the conductors.
Cortocircuito Corriente que no tiene la
resistencia medible correcta: un exceso de
corriente fluye a través del circuito provocando una sobrecarga de los conductores.
Short cycle The term used to describe the
running time (on time) of a unit when it is
not running long enough.
Cico corto Término utilizado para describir
el período de funcionamiento (de encendido) de una unidad cuando no funciona
por un período de tiempo suficiente.
Shorted motor winding Part of an electric
motor winding is shorted out because
one part of the winding touches another
part, where the insulation is worn or in
some way defective.

Bacterias sésiles Bacterias que habitan en
un biofilm y se adhieren a las superficies de
los equipamientos. Representan un 99% de
las bacterias totales presentes en sistemas
de enfriamiento en torre o calderas.

Devanado de motor en cortocircuito Debido a un aislamiento deficiente u otro defecto, una parte de los
elementos del devanado en un motor
eléctrico entran en contacto con otra,
causando un cortocircuito.

Set point The desired control point’s magnitude in a control process.

Shroud A fan housing that ensures maximum airflow through the coil.

Punto de ajuste La magnitud deseada de
un punto de control en un proceso de
control.
S fastener A device used to connect
square and rectangular sheet metal duct
together, in conjunction with a drive
cleat. Also referred to as a “slip.”

Boveda Alojamiento del abanico que asegura un flujo máximo de aire a través de
la bobina.
Sick building syndrome (SBS) A condition
that affects the health of office workers
that is often attributed to poor ventilation
or air quality.

Sujetador tipo “S” Aparato que se usa
para unir conductos cuadrados y rectangulares de metal en lámina en conjunción
con una grapa direccional. También se lo
denomina “engrapadora”.

Síndrome del edificio enfermo (SBS) una
condición que afecta la salud de los trabajadores de oficina que a menudo se
atribuye a la falta de ventilación o la calidad del aire.


---

## PDF Page 394

1656
Sight glass

Glossary/Glosario
A clear window in a fluid line.

Mirilla para observación Ventana clara en
un conducto de fluido.
Signal converter An electronic device that
converts one signal type to another.
Convertidor de señales Un aparato electrónico que convierte un tipo de señal a
otro.
Silica gel A chemical compound often
used in refrigerant driers to remove moisture from the refrigerant.
Gel silíceo Compuesto químico utilizado
a menudo en seca dores de refrigerantes para remover la humedad del
refrigerante.
Silicon A substance from which many semiconductors are made.
Silicio Sustancia de la cual se fabrican
muchos semiconductores.
Silicon-controlled rectifier (SCR) A semiconductor control device.

condensación sobre el serpentín de
refrigeración donde es evaporada.
Sling psychrometer A device with two
thermometers, one a wet bulb and one
a dry bulb, used for checking air conditions, wet-bulb and dry-bulb.
Sicrómetro con eslinga Dispositivo con
dos termómetros, uno con una bombilla
húmeda y otro con una bombilla seca,
utilizados para revisar las condiciones del
aire, de la temperatura y de la humedad.

Snap or detent action The quick opening
of a control that is used to minimize the
arc when making and breaking an electrical circuit.

Slinky loop A flattened, circular coil of
plastic pipe resembling a Slinky, which is
used as a ground loop.

Acción de encaje o de detén El abrir
rápido de un control que se usa para
minimizar el arco al abrir y cerrar un circuito eléctrico.

Espiral Tubo plástico plano en forma helicoidal que se utiliza como circuito de tierra.
Slip The difference in the rated rpm of
a motor and the actual operating rpm
when under a load. Also, a device used to
connect sections of square or rectangular
ducts. See S fastener.

Silver brazing A high-temperature (above
8008F) brazing process for bonding metals.

Deslizamiento Diferencia entre las rpm
nominales de un motor y las rpm de funcionamiento reales. También, un artefacto
usado para unir secciones de conductos
cuadrados o rectangulares. Ver Sujetador
tipo “S”.

Soldadura con plata Soldadura a temperatura alta (sobre los 8008F ó 4308C) para
unir metales.

Slugging A term used to describe the condition when large amounts of liquid enter
a pumping compressor cylinder.

Sine wave The graph or curve used to
describe the characteristics of alternating
current and voltage.

Relleno Término utilizado para describir la
condición donde grandes cantidades de
líquido entran en el cilindro de un compresor de bombeo.

Rectificador controlado por silicio Dispositivo para regular un semiconductor.

Onda sinusoidal Gráfica o curva utilizada
para describir las características de tensión y de corriente alterna.
Single phase The electrical power supplied
to equipment or small motors, normally
under 7 1/2 hp.
Monofásico Potencia eléctrica suministrada
a equipos o motores pequeños, por lo
general menor de 7 1/2 hp.
Single-phase hermetic motor A sealed
motor, such as with a small compressor,
that operates off single-phase power.
Motor de fase sencilla hermético Un
motor sellado, tal como un compresor
pequeño, que opera con electricidad de
fase sencilla.
Single phasing The condition in a threephase motor when one phase of the
power supply is open.
Fasaje sencillo Condición en un motor
trifásico cuando una fase de la fuente de
alimentación está abierta.
Slinger ring A ring attached to the blade
tips of a condenser fan. This ring throws
condensate onto the condenser coil,
where it is evaporated.
Anillo tubular Anillo instalado en los
extremos de las palas de un ventilador
de condensación. Sirve para lanzar la

entre sí en forma de un disco que
provee un deformación al ser calentado. Esto provee también una acción
rápida, ventajosa para reguladores
que ponen en marcha y detienen
el flujo de corriente en circuitos
eléctricos.

Smart recovery That start-up of a building air-conditioning or heating system
whereby the system is started up earlier
and allowed to run at a reduced capacity for the purpose of recording a low
demand metering for the billing period.
Recuperación inteligente El encendido del
sistema de aire acondicionado o de calefacción de un edificio en el cual el sistema
se enciende más temprano y se deja correr
a una capacidad reducida con el propósito
de registrar una medición por demanda
baja por el período de facturación.
Smoke test A test performed to determine
the amount of unburned fuel in an oil
burner flue-gas sample.
Prueba de humo Prueba llevada a cabo
para determinar la cantidad de combustible no quemado en una muestra de
gas de combustión que se obtiene de un
quemador de aceite pesado.
Snap-disc An application of the bimetal. Two
different metals fastened together in the
form of a disc that provides a warping condition when heated. This also provides a snap
action that is beneficial in controls that start
and stop current flow in electrical circuits.
Disco de acción rápida Aplicación del
bimetal. Dos metales diferentes fijados

Soapstone A stone used sometimes in the
manufacture of woodstoves.
Esteatita Piedra que se utiliza algunas
veces en la fabricación de estufas de
madera.
Software Computer programs written to
give specific instructions to computers.
Software Programas de computadoras
escritos para darles instrucciones específicas a las computadoras.
Solar collectors Components of a solar
system designed to collect the heat from
the sun, using air, a liquid, or refrigerant
as the medium.
Colectores solares Componentes de un
sistema solar diseñados para acumular
el calor emitido por el sol, utilizando el
aire, un líquido o un refrigerante como el
medio.
Solar constant The rate of solar energy
reaching the outer limits of the earth’s
atmosphere has been determined to be
429 Btu/ft2/h on a surface perpendicular
(908) to the sun’s rays.
Constante solar Se ha determinado que
el índice de energía solar que alcanza los
límites exteriores del atmósfera de la Tierra
es de 429 Btu/pies2/h, en una superficie
perpendicular (908) a los rayos solares.
Solar heat Heat from the sun’s rays.
Calor solar Calor emitido por los rayos del
sol.
Solar influence The heat that the sun
imposes on a structure.
Influencia solar El calor que el sol impone
en una estructura.
Solar radiant heat Solar-heated water or
an antifreeze solution is piped through
heating coils embedded in concrete
in the floor or in plaster in ceilings or
walls.
Calor de radiación solar El agua o líquido
anticongelante calentado por energía
solar se canaliza a través de serpentines
de calefacción instalados en el hormigón
del suelo o en el yeso de los techos o
paredes.


---

## PDF Page 395

1657

Glossary/Glosario
Soldering Fastening two base metals
together by using a third, filler metal that
melts at a temperature below 8008F.

Specific heat The amount of heat required
to raise the temperature of 1 lb of a substance 18F.

Soldadura La fijación entre sí de dos metales bases utilizando un tercer metal de
relleno que se funde a una temperatura
menor de 8008F (4308C).

Calor específico La cantidad de calor
requerida para elevar la temperatura de
una libra de una sustancia 18F (–178C).

Soldering gun Tool used primarily to solder
electrical connections.
Pistola de soldadura Herramienta que se
utiliza principalmente para soldar las conexiones eléctricas.
Solderless terminals Used to fasten
stranded wire to various terminals or to
connect two lengths of stranded wire
together.
Terminales sin soldadura Se usan para fijar
cable trenzado a varios terminales o para
unir dos pedazos de cable.
Solder pot A device using a low-melting
solder and an overload heater sized for
the amperage of the motor it is protecting. The solder will melt, opening the
circuit when there is an overload. It can
be reset.
Olla para soldadura Dispositivo que utiliza
una soldadura con un punto de fusión
bajo y un calentador de sobrecarga
diseñado para el amperaje del motor al
que provee protección. La soldadura se
fundirá, abriendo así el circuito cuando
ocurra una sobrecarga. Puede ser
reconectado.
Solenoid A coil of wire designed to carry
an electrical current producing a magnetic field.
Solenoide Bobina de alambre diseñada
para conducir una corriente eléctrica
generando un campo magnético.
Solid Molecules of a solid are highly
attracted to each other, forming a mass
that exerts all of its weight downward.
Sólido Las moléculas de un sólido se
atraen entre sí y forman una masa que
ejerce todo su peso hacia abajo.
Space cooling and heating thermostat The device used to control the
temperature of a space, such as a home
thermostat that controls the temperature
in a home or office.
Termostato de enfriamiento o calefacción de espacio Aparato usado para
controlar la temperatura de un espacio,
tal como un termostato de hogar que
controla la temperatura en un hogar u
oficina.
Specific gravity The weight of a substance
compared to the weight of an equal volume of water.
Gravedad específica El peso de una
sustancia comparada con el peso de un
volumen igual de agua.

Succión dividida Cuando la línea común
de succión de un sistema de compresor
paralelo ha sido dividida de tal manera
que provee para aplicaciones de múltiples temperaturas en un empaque de
refrigeración.

Válvula de alivio de resorte Una válvula
de alivio de fluido (refrigerante, aire,
agua o vapor de agua) que puede funcionar más de una vez porque el resorte
regresa la válvula a su asiento.
Squirrel cage blower A cylindrically
shaped fan assembly used to move air.
Abanico con jaula de ardilla Conjunto
cilíndrico de abanico utilizado para mover
el aire.
Squirrel cage rotor Describes the construction of a motor rotor.
Rotor de jaula de ardilla Describe la construcción del rotor de un motor.
SSE An acronym for steady-state efficiency.
SSE Acrónimo de “eficiencia en estado
estable”.
Stack draft Draft taken in the vent stack
between the combustion device and the
draft diverter.
Corriente de ventilación Corriente de aire
que pasa a través del conducto de ventilación, entre el dispositivo de combustión
y el deflector de corriente.
Stack switch A safety device placed in the
flue of an oil furnace that proves combustion within a time frame.
Interruptor de chimenea Un aparato de
seguridad que se coloca en la chimenea
de un calefactor de aceite para comprueba combustión dentro de un período
de tiempo.
Stack temperature A combustion appliance’s
flue gas temperature measured before the
introduction of dilution air, which means
before the draft diverter or draft hood of
the combustion appliance if one is used.
Temperatura de ventilación Temperatura
del gas de combustión de un calefactor,
medida antes de la introducción de aire
de dilución, es decir, antes de utilizar el
deflector de corriente o la campana de
corriente del equipo de combustión.

Split system A refrigeration or airconditioning system that has the condensing unit remote from the indoor
(evaporator) coil.
Sistema separado Sistema de refrigeración
o de acondicionamiento de aire cuya
unidad de condensación se encuentra en
un sitio alejado de la bobina interior del
evaporador.
Spray pond A pond with spray heads
used for cooling water in water-cooled
air-conditioning or refrigeration systems.
Tanque de rociado Tanque con una cabeza
rociadora utilizada para enfriar el agua en
sistemas de acondicionamiento de aire o
de refrigeración enfriados por agua.
Spring-loaded relief valve A fluid (refrigerant, air, water, or steam) relief valve that
can function more than one time because
a spring returns the valve to a seat.

Stamped evaporator An evaporator that
has stamped refrigerant passages in
sheet steel or aluminum.
Evaporador estampado Un evaporador
que tiene pasajes para el refrigerante
estampados en lata o aluminio.
Standard atmosphere or standard conditions Air at sea level at 708F when the
atmosphere’s pressure is 14.696 psia
(29.92 in. Hg). Air at this condition has a
volume of 13.33 ft3/lb.
Atmósfera estándar o condiciones
estándares El aire al nivel del mar a
una temperatura de 708F (158C) cuando
la presión de la atmósfera es 14.696 psia
(29.92 pulgadas Hg). Bajo esta condición,
el aire tiene un volumen de 13.33 ft3/lb
(pies3/ libras).
Standing pilot Pilot flame that remains
burning continuously.

Specific volume The volume occupied by
1 lb of a fluid.
Volumen específico Volumen que ocupa
una libra de fluido.
Splash lubrication system A system of
furnishing lubrication to a compressor by
agitating the oil.
Sistema de lubrificación por salpicadura Método de proveerle lubrificación
a un compresor agitando el aceite.
Splash method A method of water
dropping from a higher level in a cooling tower and splashing on slats with
air passing through for more efficient
evaporation.
Método de salpicaduras Método dé dejar
caer agua desde un nivel más alto en una
torre de refrigeración y salpicándola en
listones, mientras el aire pasa a través de
los mismos con el propósito de lograr
una evaporación más eficaz.
Split-phase motor A motor with run and
start windings.
Motor de fase separada Motor con
devandos de functionamiento y de
arranque.
Split suction When the common suction
line of a parallel compressor system has
been valved in such a way as to provide
for multiple temperature applications in
one refrigeration package.


---

## PDF Page 396

1658

Glossary/Glosario

Piloto constante Llama piloto que se
quema de manera continua.
Start capacitor A capacitor used to help
an electric motor start.
Capacitador de arranque Capacitador utilizado para ayudar en el arranque de un
motor eléctrico.
Starting relay An electrical relay used to
disconnect the start capacitor and/or start
winding in a hermetic compressor.
Relé de arranque Relé eléctrico utilizado
para desconectar el capacitador y/o el
devanado de arranque en un compresor
hermético.
Starting winding The winding in a motor
used primarily to give the motor extra
starting torque.

controlled by a microprocessor with input
and output controlling devices.
Motor a pasos Un motor eléctrico que se
mueve en incrementos muy pequeños
o “pasos”, generalmente en cualquier
dirección, y generalmente son controlados por un microprocesador de aparatos
de control con entradas y salidas.
Strainer A fine-mesh device that allows
fluid flow and holds back solid particles.
Colador Dispositivo de malla fina que
permite el flujo de fluido a través de él y
atrapa partículas sólidas.
Stratification The condition where a fluid
appears in layers.
Estratificación Condición que ocurre
cuando un fluido aparece en capas.

Suction gas The refrigerant vapor in an
operating refrigeration system found in
the tubing from the evaporator to the
compressor and in the compressor shell.
Gas de aspiración El vapor del refrigerante
en un sistema de refrigeración en funcionamiento presente en la tubería que
va del evaporador al compresor y en la
coraza del compresor.
Suction line The pipe that carries the heatladen refrigerant gas from the evaporator
to the compressor.
Conducto de aspiración Tubo que conduce el gas de refrigerante lleno de calor
del evaporador al compresor.
Suction-line accumulator A reservoir in a
refrigeration system suction line that protects the compressor from liquid floodback.

Devanado de arranque Devanado en
un motor utilizado principalmente
para proveerle al motor mayor para el
arranque.

Stratosphere An atmospheric level that
is located from 7 to 30 miles above
the earth. Good ozone is found in the
stratosphere.

Starved coil The condition in an evaporator when the metering device is
not feeding enough refrigerant to the
evaporator.

Estratosfera Capa del atmósfera que se
encuentra a una altura entre 11 y 48 kilómetros encima de la Tierra. Contiene una
buena capa de ozono.

Bobina estrangulada Condición que
ocurre en un evaporador cuando el dispositivo de medida no le suministra suficiente refrigerante al evaporador.

Stress crack A crack in piping or other
component caused by age or abnormal
conditions such as vibration.

Presión de succión La presión creada por
el refrigerante hirviendo en el evaporador
o en el lado de baja presión del sistema.

Grieta por tensión Grieta que aparece en
una tubería u otro componente ocasionada por envejecimiento o condiciones
anormales, como por ejemplo vibración.

Suction service valve A manually operated
valve with front and back seats located at
the compressor.

Static pressure The bursting pressure or
outward force in a duct system.
Presión estática La presión de estallido
o la fuerza hacia fuera en un sistema de
conductos.
Stator The component in a motor that
contains the windings: it does not turn.
Estátor Componente en un motor que
contiene los devanados y que no gira.
Steady-state condition A stabilized condition of a piece of heating or cooling
equipment where not much change is
taking place.
Condición de régimen estable Condición
estabilizada de un dispositivo de calefacción o de refrigeración en el cual no hay
muchos cambios.
Steady-state efficiency Refers to combustion efficiency when the flue gas
temperature (stack temperature) has
stabilized and the flue gas samples reach
equilibrium.
Eficiencia en estado estable Se refiere a
la eficiencia de la combustión cuando la
temperatura del gas de combustión (temperatura de ventilación) está estable y las
muestras de gas de combustión llegan a
un equilibrio.

Subbase The part of a space temperature
thermostat that is mounted on the wall
and to which the interconnecting wiring
is attached.
Subbase Pieza de un termóstato que
mide la temperatura de un espacio
que se monta sobre la pared y a la
que se fijan los conductores eléctricos
interconectados.
Subcooled The temperature of a liquid
when it is cooled below its condensing
temperature.
Subenfriado La temperatura de un
líquido cuando se enfría a una temperatura menor que su temperatura de
condensación.
Subcritical cycle Refrigeration cycles that
take place above the refrigerants triple
point, and below the refrigerant’s critical
point.
Ciclo subcrítico Ciclos de refrigeración
que se producen por encima del punto
triple del refrigerante y por debajo de su
punto crítico.

Vapor Estado de vapor del agua.

Sublimation When a substance changes
from the solid state to the vapor state
without going through the liquid state.

Step motor An electric motor that moves
with very small increments or “steps,”
usually in either direction, and is usually

Sublimación Cuando una sustancia cambia
de sólido a vapor sin covertirse primero
en líquido.

Steam

The vapor state of water.

Acumulador de la línea de succión Un
estanque en la línea de succión de un
sistema de refrigeración que protege al
compresor de una inundación de líquido.
Suction pressure The pressure created by
the boiling refrigerant on the evaporator
or low-pressure side of the system.

Válvula de aspiración para servicio Válvula accionada manualmente que tiene
asientos delanteros y traseros ubicados
en el compresor.
Suction valve The valve at the compressor
cylinder that allows refrigerant from the
evaporator to enter the compressor cylinder and prevents it from being pumped
back out to the suction line.
Válvula de succión La válvula en el cilindro de un compresor que permite que
el refrigerante del evaporador entre al
cilindro del compresor y evita que se
bombee nuevamente a la línea de succión.
Suction-valve-lift unloading The suction
valve in a reciprocating compressor cylinder is lifted, causing that cylinder to stop
pumping.
Descarga por levantamiento de la válvula
de aspiración La válvula de aspiración
en el cilindro de un compresor alternativo
se levanta, provocando que el cilindro
deje de bombear.
Sulfur dioxide A combustion pollutant
that causes eye, nose, and respiratory
tract irritation and possibly breathing
problems.
Bióxido de azufre Un contaminante por
combustión que causa irritación en los
ojos, la nariz y las vías respiratorias, y
posiblemente problemas respiratorios.


---

## PDF Page 397

1659

Glossary/Glosario
Sump A reservoir at the bottom of a cooling tower to collect the water that has
passed through the tower.
Sumidero Tanque que se encuentra en el
fondo de una torre de refrigeración para
acumular el agua que ha pasado a través
de la torre.
Supercritical region A region above the
critical point of the refrigerant. No liquid
refrigerant can be produced above a
refrigerant’s critical point.
Región supercrítica Región por encima
del punto crítico del refrigerante. Ningún
refrigerante líquido puede producirse por
encima de su punto crítico.
Superheat The temperature of vapor
refrigerant above its saturation (changeof-state) temperature.
Sobrecalor Temperatura del refrigerante
de vapor mayor que su temperatura de
cambio de estado de saturación.
Surge When the head pressure becomes
too great or the evaporator pressure too
low, refrigerant will flow from the highto the low-pressure side of a centrifugal
compressor system, making a loud sound.
Movimiento repentino Cuando la presión
en la cabeza aumenta demasiado o la
presión en el evaporador es demasiado
baja, el refrigerante fluye del lado de alta
presión al lado de baja presión de un
sistema de compresor centrífugo. Este
movimiento produce un sonido fuerte.
Surge-type receiver A receiver that preserve the liquid subcooling made in the
condenser during the cooler ambient
months when free subcooling is available.
A solenoid operated diverting valve is
opened and the subcooled liquid coming
from the condenser’s bottom is closed off
to the receiver.
Depósito de reflujo Depósito que puede
almacenar el líquido refrigerante subenfriado durante los meses más frescos,
cuando puede utilizarse el subenfriado
libre. Se abre una válvula de deflección
operada por solenoide y el líquido subenfriado que proviene del fondo del condensador se desvía hacia el depósito.
Sustainability Term used to describe our
ability, as humans, to exist, without jeopardizing the ability of future generations to
do the same.
Sostenibilidad término utilizado para
describir nuestra capacidad, como seres
humanos, existiendo, sin comprometer
la capacidad de las futuras generaciones
para hacer lo mismo.
Sustainable design Meets the needs of
the present without compromising the
ability of future generations to meet their
own needs.
Diseño sustentable Se adecua a las necesidades actuales sin perjuicio de que las

generaciones futuras tengan la posibilidad de cubrir sus propias necesidades.
Swaged joint The joining of two pieces of
copper tubing by expanding or stretching
the end of one piece of tubing to fit over
the other piece.
Junta estampada La conexión de dos
piezas de tubería de cobre dilatando o
alargando el extremo de una pieza de
tubería para ajustarla sobre otra.
Swaging See Swaged joint.
Estampar Véase Junta estampada.
Swaging tool A tool used to enlarge a
piece of tubing for a solder or braze
connection.
Herramienta de estampado Herramienta
utilizada para agrandar una pieza de
tubería a utilizarse en una conexión soldada o broncesoldada.
Swamp cooler A slang term used to
describe an evaporative cooler.
Nevera pantanosa Término del argot
utilizado para describir una nevera de
evaporación.
Sweating A word used to describe moisture collection on a line or coil that is
operating below the dew point temperature of the air.
Exudación Término utilizado para describir
la acumulación de humedad en un conducto o una bobina que está funcionando a una temperatura menor que la del
punto de rocío de aire.
Switch frequency The speed at which the
variable frequency drive’s power device
switches the waveform’s positive and negative halves on and off is referred to as the
switch frequency or carrier frequency.
Frecuencia de intercambio La velocidad
a la que el dispositivo de alimentación
de frecuencia variable intercambia
las mitades positiva y negativa de
una onda se denomina frecuencia
de intercambio o frecuencia de onda
portadora.
Synthetic refrigerants Man-made
refrigerants.
Refrigerantes sintéticos Refrigerantes fabricados por el hombre.
System charge The refrigerant in a system,
both liquid and vapor. The correct charge
is a balance where the system will give
the most efficiency.
Carga del sistema El refrigerante en un
sistema, tanto líquido y vapor. La carga
correcta es un balance donde el sistema
dará la mayor eficiencia.
System lag The temperature drop of the
controlled space below the set point of
the thermostat.
Retardo del sistema Caída de temperatura
de un espacio controlado, por debajo del
nivel programado en el termostato.

System overshoot The temperature rise of
the controlled space above the set point
of the thermostat.
Exceso del sistema Subida de la temperatura de un espacio controlado, por encima
del nivel programado en el termostato.
System pressure-regulating valve (SPR
valve) A valve located between the
compressor and receiver of a refrigeration
system. This valve controls the amount of
liquid refrigerant that bypasses a parallel
liquid receiver.
Válvula reguladora de presión del sistema
(SPR en inglés) Válvula situada entre el
compresor y el destino de un sistema de
refrigeración. Esta válvula controla la cantidad de refrigerante que no entra en un
receptor de líquido paralelo.
System superheat The total amount of
superheat picked up in the evaporator and
the suction line. Can be calculated as the
compressor inlet temperature minus the
evapoartor saturation temperature.
Recalentamiento del sistema la cantidad
total de recalentamiento recogido en el
evaporador y la tubería de aspiración.
Puede calcularse como la temperatura
de admisión del compresor evapoartor
menos la temperatura de saturación.

T
Tank A closed vessel used to contain a
fluid.
Tanque Desposito cerrado utilizado para
contener un fluido.
Tap A tool used to cut internal threads in a
fastener or fitting.
Macho de roscar Herramienta utilizada
para cortar filetes internos en un aparto
fijador o en un accesorio.
Tare weight The tare weight of a cylinder
is the weight the cylinder would weigh if
it were empty.
Tara La tara de un cilindro es el peso que
el mismo tendría si estuviese vacío.
Technician A person who performs maintenance, service, testing, or repair to
air-conditioning or refrigeration equipment. Note: The EPA defines this person
as someone who could reasonably be
expected to release CFCs or HCFCs into
the atmosphere.
Técnico Una persona que lleva a cabo
mantenimiento, servicio o reparaciones a
equipos de aire acondicionado o refrigeración. Nota: Esta persona, según definido
por la EPA, es una persona de la cual se
podría esperar razonablemente que libere
CFC (clorofluorocarbonos) a la atmósfera.
Temperature A word used to describe
the level of heat or molecular activity,
expressed in Fahrenheit, Rankine, Celsius,
or Kelvin units.


---

## PDF Page 398

1660

Glossary/Glosario

Temperatura Término utilizado para describir el nivel de calor o actividad molecular,
expresado en unidades Fahrenheit, Rankine, Celsio o Kelvin.
Temperature difference (TD) The
difference in temperature between two
different mediums, such as chilled
water and evaporating refrigerant or
cooing tower water and condensing
refrigerant.
Diferencia de temperatura La diferencia de temperatura entre dos medios
diferentes, por ejemplo entre agua fría
y refrigerante evaporado, o entre agua
de torre de refrigeración y refrigerante
condensado.
Temperature glide When a refrigerant
blend has different temperatures when
it evaporates and condenses at a single
given pressure.
Variación de temperatura Una mezcla de
refrigerantes tiene varias temperaturas a
las cuales se produce una evaporación a
una presión determinada.
Temperature-measuring instruments
Devices that accurately measure the level
of temperature.
Instrumentos que miden temperatura Aparatos que miden el nivel de la
temperatura con precisión.
Temperature/pressure relationship This
refers to the temperature/pressure relationship of a liquid and vapor in a closed
container. If the temperature increases,
the pressure will also increase. If the
temperature is lowered, the pressure will
decrease.
Relación entre temperatura y presión Se
refiere a la relación entre la presión y la
temperatura de un líquido y un vapor en
un recipiente cerrado. Si la temperatura
aumenta, la presión también aumentará.
Si la temperatura baja, habrá una caída
de presión.
Temperature reference points Various
points that may be used to calibrate a
temperature-measuring device, such as
boiling or freezing water.
Puntos de referencia de temperatura Varios puntos que pueden usarse
para calibrar un aparato que mide temperatura, tales como agua congelada o
hirvienda.
Temperature-sensing elements Various
devices in a system that are used to
detect temperature.
Elementos que detectan temperatura Varios aparatos en un sistema que
se usan para detectar temperatura.
Temperature swing The temperature difference between the low and high temperatures of the controlled space.

Oscilación de temperatura Diferencia
existente entre las temperaturas altas y
bajas de un espacio controlado.

Desvío térmico Ruptura en el límite térmico, a través de la cual el aire puede
infiltrarse o exfiltrarse.

Terminal unit The piece of equipment that
facilitates the transfer of heat from the
appliance to the heated space. A radiator
is an example of a terminal unit.

Thermistor A semiconductor electronic
device that changes resistance with a
change in temperature.

Unidad de terminal la pieza de equipo
que facilita la transferencia de calor del
aparato al espacio calentado. Un radiador
es un ejemplo de una unidad terminal.
Terminal venting When one or more terminal pins blows out of its ceramic fusite terminal, allowing a pressurized refrigerant and
oil spray to escape into the atmosphere.
Ventilación de terminal Cuando uno o
más terminales pins sale de su cerámica
fusite terminal, permitiendo un spray de
refrigerante y de aceite presurizado para
escapar a la atmósfera.
Testing, Adjusting and Balancing Bureau
(TABB) A certification bureau for individuals involved in working with ventilation.
Agencia de Prueba, Ajuste y Balanceo
(TABB en inglés) Agencia de certificación para los individuos involucrados
en el trabajo de ventilación.
Test light A lightbulb arrangement used to
prove the presence of electrical power in
a circuit.
Luz de prueba Arreglo de bombillas utilizado para probar la presencia de fuerza
eléctrica en un circuito.
Therm

Quantity of heat, 100,000 Btu.

Therm Cantidad de calor, mil unidades térmicas inglesas.
Thermal boundary Insulation and air barrier
that surrounds a conditioned space.
Límite térmico Aislación y barrera de aire
que rodea a un espacio acondicionado.
Thermal break A gasket material made
of a poor thermally conductive material,
installed between two conductive materials
that combats and lessens thermal bridging.
Aislante térmico Junta de un material de
muy baja conductividad térmica, instalada entre dos materiales conductores,
que combate y disminuye el calentamiento por puente térmico.
Thermal bridging Thermal bridging is rapid
heat being conducted through the structure’s shell by materials in direct contact
with one another that are very thermally
conductive.
Calentamiento por puente térmico Es la
conducción rápida del calor a través de la
coraza de la estructura, de materiales de
muy alta conductividad térmica que están
en contacto directo.
Thermal bypass A break in the thermal
boundary where air can either infiltrate or
exfiltrates.

Termistor Dispositivo eléctrico semiconductor que cambia su resistencia cuando
se produce un cambio en temperatura.
Thermocouple A device made of two
unlike metals that generates electricity
when there is a difference in temperature
from one end to the other. Thermocouples have a hot and cold junction.
Thermopar Dispositivo hecho de dos
metales distintos que genera electricidad
cuando hay una diferencia en temperatura
de un extremo al otro. Los termopares
tienen un empalme caliente y uno frío.
Thermometer An instrument used to
detect differences in the level of heat.
Termómetro Instrumento utilizado para
detectar diferencias en el nivel de calor.
Thermopile A group of thermocouples
connected in series to increase voltage
output.
Pila termoeléctrica Grupo de termopares
conectados en serie para aumentar la
salida de tensión.
Thermostat A device that senses temperature change and changes some dimension or condition within to control an
operating device.
Termostato Dispositivo que advierte un
cambio en temperatura y cambia alguna
dimensión o condición dentro de sí para
regular un dispositivo en funcionamiento.
Thermostatic expansion valve (TXV) A
valve used in refrigeration systems to
control the superheat in an evaporator by
metering the correct refrigerant flow to
the evaporator. Also often abbrevaiated
TEV.
Válvula de gobierno termostático para
expansión Válvula utilizada en sistemas de refrigeración para regular el
sobrecalor en un evaporador midiendo el
flujo correcto de refrigerante al evaporador. También puede denominarse con la
abreviatura “TEV”.
Three-phase power A type of power
supply usually used for operating heavy
loads. It consists of three sine waves
that are out of phase by 1208 with each
other.
Potencia trifásica Tipo de fuente de alimentación normalmente utilizada en el
funcionamiento de cargas pesadas. Consiste de tres ondas sinusoidales que no
están en fase la una con la otra por 1208.
Throttling Creating a planned or regulated
restriction in a fluid line for the purpose
of controlling fluid flow.


---

## PDF Page 399

1661

Glossary/Glosario
Estrangulamiento Que ocasiona una
restricción intencional o programada en
un conducto de fluido, a fin de controlar
el flujo del fluido.

Ton of refrigeration The amount of heat
required to melt a ton (2000 lb) of ice
at 328F in 24 hours, 288,000 Btu/24 h,
12,000 Btu/h, or 200 Btu/min.

Thrust surface A term that usually applies
to bearings that have a pushing pressure
to the side and that therefore need an
additional surface to absorb the push.
Most motor shifts cradle in their bearings because they operate in a horizontal
mode, like holding a stick in the palm of
your hand. When a shaft is turned to the
vertical mode, a thrust surface must support the weight of the shaft along with
the load the shaft may impose on the
thrust surface. The action of a vertical fan
shaft that pushes air up is actually pushing the shaft downward.

Tonelada de refrigeración Cantidad de
calor necesario para fundir una tonelada
(2.000 libras) de hielo a 328F (08C en 24
horas), 288.000 Btu/24 h 12.000 Btu/h o
200 Btu/min.

Superficie de empuje Un término que
generalmente se aplica a cojinetes que
sostienen una presión de empuje a un
lado y que necesitan una superficie
adicional para absorber este empuje.
La mayoría de los ejes de motor están
al abrigo en sus cojinetes, porque funcionen en una modalidad horizontal,
como cuando uno sostiene una vara en
la mano. Cuando un eje está sintonizado
a la modalidad vertical, una superficie
de empuje debe sostener el peso del
eje junto con la carga que el eje puede
imponer sobre la superficie de empuje.
La moción de un eje vertical de un ventilador que empuja aire hacia arriba está
en realidad empujando el eje hacia abajo.

Llave de torsión Llave utilizada para aplicar una cantidad específica de torsión o
de apriete a un conector.

Time delay A device that prevents a component from starting for a prescribed
time. For example, many systems start
the fans and use a time delay relay to
start the compressor at a later time to
prevent too much inrush current.

Total heat The total amount of sensible
heat and latent heat contained in a
substance from a reference point. Also
referred to as enthalpy.

Retraso de tiempo Un aparato que evita
que un componente se encienda por un
período prescrito de tiempo. Por ejemplo,
muchos sistemas encienden los ventiladores y, usando un relé de retraso, encienden el compresor un tiempo después para
evitar mucha corriente interna.
Timers Clock-operated devices used to time
various sequences of events in circuits.
Temporizadores Dispositivos accionados
por un reloj utilizados para medir el
tiempo de varias secuencias de eventos
en circuitos.
Toggle bolt Provides a secure anchoring
in hollow tiles, building block, plaster
over lath, and gypsum board. The toggle
folds and can be inserted through a hole,
where it opens.
Tornillo de fiador Proveen un anclaje
seguro en losetas huecas, bloques de
construcción, yeso sobre listón y tablón
de yeso. El fiador se dobla y puede insertarse a través de un roto y después se
abre.

Torque The twisting force often applied to
the starting power of a motor.
Par de torsión Fuerza de torsión aplicada
con frecuencia a la fuerza de arranque de
un motor.
Torque wrench A wrench used to apply a
prescribed amount of torque or tightening to a connector.

Total equivalent warming impact (TEWI)
A global warming index that takes into
account both the direct effects of chemicals emitted into the atmosphere and
the indirect effects caused by system
inefficiencies.
Impacto de calentamiento equivalente
total (TEWI en inglés) Índice de
calentamiento de la Tierra que tiene en
cuenta los efectos directos de los productos químicos emitidos en la atmósfera,
y los efectos indirectos causados por la
ineficacia de un sistema.

Calor total Cantidad total de calor sensible o de calor latente presente en una
sustancia desde un punto de referencia.
Se lo denomina también entalpía.
Total pressure The sum of the velocity and
the static pressure in an air duct system.
Presión total La suma de la velocidad y la
presión estática en un sistema de conducto de aire.
Tower approach The temperature difference between the water leaving the
tower and the wet-bulb temperature of
the air entering the cooling tower.
Enfoque de torre Diferencia de temperatura entre el agua que sale de la
torre y la temperatura a bulbo húmedo del aire que entra a la torre de
enfriamiento.
Tower range The temperature difference
between the entering and leaving water
of the cooling tower is referred to as the
tower range.
Rango de torre La diferencia de temperatura entre el agua que entra y el agua
que sale de la torre se denomina rango
de torre.

Trace gas A small amount of refrigerant
introduced into an empty system for
electronic leak detection or as a holding
charge, which is then backed by nitrogen
to build pressure. CFCs cannot be used
as trace gasses.
Gas detector Pequeña cantidad de refrigerante que se introduce en un sistema
vacío para la detección de pérdidas o
como carga de sustento, la cual se completa con nitrógeno para crear presión.
Los CFC no pueden utilizarse como gases
detectores.
Transcritical cycle Thermodynamic refrigeration processes that span above the
subcritical region and into the supercritical
region of the pressure/enthalpy diagram.
Ciclo transcrítico Procesos de refrigeración
termodinámicos que tienen lugar por
encima de la región subcrítica y en la
región supercrítica del diagrama presión/
entalpía.
Transformer A coil of wire wrapped around
an iron core that induces a current to
another coil of wire wrapped around the
same iron core. Note: A transformer can
have an air core.
Transformador Bobina de alambre
devanado alrededor de un núcleo de
hierro que induce una corriente a otra
bobina de alambre devanado alrededor
del mismo núcleo de hierro. Nota: un
transformador puede tener un núcleo
de aire.
Transistor A semiconductor often used as
a switch or amplifier.
Transistor Semiconductor que suele utilizarse como conmutador o amplificador.
TRIAC A semiconductor switching device.
TRIAC Dispositivo de conmutación para
semiconductores.
Triple point The triple point is where a
refrigerant, like CO2, can exist as all three
phases (vapor, liquid, and solid) simultaneously in equilibrium.
Punto triple El punto triple es aquel en el
que un refrigerante, como el CO2, puede
existir en sus tres fases (vapor, líquido, y
sólido) simultáneamente y en equilibrio.
Troposphere The lower atmospheric level
that extends upward from ground level
to about 7 miles. Global warming takes
place in the troposphere.
Troposfera Capa más baja de la del atmósfera que va desde el nivel del suelo hasta
una altura de aproximadamente 11 kilómetros. El efecto del calentamiento de la
tierra se produce en la troposfera.
Tube-within-a-tube coil A coil used for
heat transfer that has a pipe in a pipe
and is fastened together so that the outer
tube becomes one circuit and the inner
tube another.


---

## PDF Page 400

1662

Glossary/Glosario

Bobina de tubo dentro de un
tubo Bobina utilizada en la transferencia
de calor que tiene un tubo dentro de
otro y se sujeta de manera que el tubo
exterior se convierte en un circuito y el
tubo interior en otro circuito.
Tubing Pipe with a thin wall used to carry
fluids.
Tubería Tubo que tiene una pared delgada
utilizada para conducir fluidos.
Twinning Two furnaces connected side by
side and sharing a common ducting system.
Aparear Dos calefactores conectados lado
a lado o que comparten un sistema de
conductos común.
Two-pole, split-phase motor This motor
runs at 3600 rpm when not loaded and
at about 3450 rpm when loaded. A fourpole motor runs at about 1800 rpm not
loaded and at about 1725 fully loaded.
Motor de dos polos, de fase dividida Este motor corre a 3.600 revoluciones por minuto cuando no está
cargado y cuando está cargado corre a
3.450 revoluciones por minuto. Un motor
de 4 polos corre a 1.800 revoluciones por
minuto si no está cargado y alrededor de
1.725 revoluciones con carga completa.
Two-speed compressor motor Can be a
four-pole motor that can be connected
as a two-pole motor for high speed (3450
rpm) and connected as a four-pole motor
for running at 1725 rpm for low speed.
This is accomplished with relays outside
the compressor.
Motor de compresor de dos velocidades Puede ser un motor de 4 polos
que puede conectarse como un motor de
2 polos para velocidades altas (3.450 revoluciones por minuto) y conectarse como
un motor de 4 polos para correr a 1.725
revoluciones por minuto para velocidades
bajas. Esto se hace con relés fuera del
compresor.
Two-temperature valve A valve used in
systems with multiple evaporators to control the evaporator pressures and maintain
different temperatures in each evaporator.
Sometimes called a holdback valve.
Válvula de dos temperaturas Válvula
utilizada en sistemas con evaporadores
múltiples para regular las presiones de los
evaporadores y mantener temperaturas
diferentes en cada uno de ellos. Conocida
también como válvula de retención.

U
Ultrasound leak detector Detectors that
use sound from escaping refrigerant to
detect leaks.
Detector de escapes ultrasónico Detectores que usan sonido del refrigerante que
está escapando para detectar escapes.

Ultraviolet Light waves that can only be
seen under a special lamp.
Ultravioleta Ondas de luz que pueden
observarse solamente utilizando una lámpara especial.
Ultraviolet light Light frequency between
200 and 400 nanometers.
Luz ultravioleta Luz con frecuencia entre
200 y 400 nanómetros.
Unconditioned space Areas of a structure or
residence that are not heated or cooled.
Espacio no acondicionado Áreas de una
estructura o residencia que no están calefaccionadas ni enfriadas.
Under-duct humidifier A humidifier
that is mounted on the bottom of a
horizontal supply duct with the humidifier media extending into the flow of
heated system air.
Humidificador de montaje bajo conducto
Un humidificador que está instalado en
la parte inferior de un conducto de suministro horizontal de manera que el soporte
del humidificador se extiende hacia el flujo
del aire del sistema calefaccionado.
Uneven parallel system Parallel compressors of unequal sizes mounted on a steel
rack and controlled by a microprocessor.
Sistema paralelo heterogéneo Compresores de capacidades distintas montados en paralelo en un bastidor de acero y
controlados mediante microprocesador.
Unintentionally conditioned space These
spaces are usually warmed by waste heat
and include boiler rooms or furnace rooms.
Espacio acondicionado no intencionalmente
Estos espacios se calientan generalmente
debido al calor de desecho e incluyen a
las salas donde se encuentran estufas o
calderas.
Updraft A draft that flows upward.
Corriente hacia arriba Corriente que fluye
de abajo hacia arriba.
Upflow furnace This furnace takes in air
from the bottom or from sides near the
bottom and discharges hot air out the top.
Horno de flujo ascendente La entrada del
aire en este tipo de horno se hace desde
abajo o en los laterales, cerca del suelo. La
evacuación se realiza en la parte superior.
Upper exposure limit (UEL) The maximum concentration of a chemical that an
individual can be exposed to for a short
period of time, usually 10 or 15 min.
Límite de exposición superiores (UEL) La
concentración máxima de un producto
químico que una persona puede estar
expuesta a por un corto período de
tiempo, generalmente 10 ó 15 min.
Urethane foam A foam that can be
applied between two walls for insulation.

Espuma de uretano Espuma que puede
aplicarse entre dos paredes para crear un
aislamiento.
U-Tube mercury manometer A U-tube
containing mercury, which indicates the
level of vacuum while evacuating a refrigeration system.
Manómetro de mercurio de tubo en U
Tubo en U que contiene mercurio y que
indica el nivel del vacío mientras vacía un
sistema de refrigeración.
U-Tube water manometer Indicates natural gas and propane gas pressures. It is
usually calibrated in inches of water.
Manómetro de agua de tubo en U Indica
las presiones del gas natural y del propano. Se calibra normalmente en pulgadas de agua.
U-Value Indicates the thermal conductivity of a material. This is the inverse of a
material’s R-value.
Índice U Indica la conductividad térmica
de un material. Es la inversa del índice R
del material.

V
Vacuum The pressure range between the
earth’s atmospheric pressure and no
pressure, normally expressed in inches of
mercury (in. Hg) vacuum.
Vacío Margen de presión entre la presión
de la atmósfera de la Tierra y cero presión, por lo general expresado en pulgadas de mercurio (pulgadas Hg) en vacío.
Vacuum gauge An instrument that measures the vacuum when evacuating a
refrigeration, air-conditioning, or heat
pump system.
Vacuómetro Instrumento que se utiliza
para medir el vacío al vaciar un sistema
de refrigeración, de aire acondicionado,
o de bomba de calor.
Vacuum pump A pump used to remove
some fluids such as air and moisture from
a system at a pressure below the earth’s
atmosphere.
Bomba de vacío Bomba utilizada para
remover algunos fluidos, como por ejemplo
aire y humedad de un sistema a una presión
menor que la de la atmósfera de la Tierra.
Valve A device used to control fluid flow.
Válvula Dispositivo utilizado para regular el
flujo de fluido.
Valve plate A plate of steel bolted
between the head and the body of a
compressor that contains the suction and
discharge reed or flapper valves.
Placa de válvula Placa de acero empernado entre la cabeza y el cuerpo de un
compresor que contiene la lámina de
aspiración y de descarga o las chapaletas.


---

## PDF Page 401

1663

Glossary/Glosario
Valve seat That part of a valve that is usually stationary. The movable part comes
in contact with the valve seat to stop the
flow of fluids.
Asiento de la válvula Pieza de una válvula
que es normalmente fija. La pieza móvil
entra en contacto con el asiento de la
válvula para detener el flujo de fluidos.
Valve stem depressor A service tool used
to access pressure at a Schrader valve
connection.
Depresor de vástago de válvula Una
herramienta de servicio que se usa para
acceder la presión en una conexión de
válvula Schrader.
Vapor The gaseous state of a substance.
Vapor Estado gaseoso de una sustancia.
Vapor barrier A thin film used in construction to keep moisture from migrating
through building materials.
Película impermeable Película delgada
utilizada en construcciones para evitar
que la humedad penetre a través de los
materiales de construcción.
Vapor charge bulb A charge in a thermostatic expansion valve bulb that
boils to a complete vapor. When this
point is reached, an increase in temperature will not produce an increase in
pressure.
Válvula para la carga de vapor Carga en
la bombilla de una válvula de expansión
termostática que hierve a un vapor completo. Al llegar a este punto, un aumento
en temperatura no produce un aumento
en presión.
Vaporization The changing of a liquid to a
gas or vapor.
Vaporización Cuando un líquido se convierte en gas o vapor.
Vapor lock A condition where vapor is
trapped in a liquid line and impedes liquid
flow.
Bolsa de vapor Condición que ocurre cuando
el vapor queda atrapado en el conducto de
líquido e impide el flujo de líquido.
Vapor pressure The pressure exerted on
top of a saturated liquid.
Presión del vapor Presión que se ejerce en
la superficie de un líquido saturado.
Vapor pump Another term for compressor.
Bomba de vapor Otro término para
compresor.
Vapor refrigerant charging Adding refrigerant to a system by allowing vapor to
move out of the vapor space of a refrigerant cylinder and into the low-pressure
side of the refrigeration system.
Carga del refrigerante de vapor Agregarle
refrigerante a un sistema permitiendo
que el vapor salga del espacio de vapor
de un cilindro de refrigerante y que entre

en el lado de baja presión del sistema de
refrigeración.

Velocity The speed at which a substance
passes a point.

Variable air volume, VAV The control
strategy that varies the volume of air that
is delivered to an area in the conditioned
space depending on the airflow requirements for that area.

Velocidad Rapidez a la que una sustancia
sobrepasa un punto.

Volumen de aire variable, VAV Estrategia de control mediante la que se varía
el volumen de aire que se dirige hacia
un área en el espacio acondicionado,
dependiendo de las necesidades de flujo
de aire para dicha área.
Variable-frequency drive (VFD) An electrical device that varies the frequency
(hertz) for the purpose of providing a variable speed.
Propulsión de frecuencia variable (VFD en
inglés) Un aparato eléctrico que varía
la frecuencia (hertz) con el propósito de
proveer velocidad variable.
Variable pitch pulley A pulley whose
diameter can be adjusted.
Polea de paso variable Polea cuyo diámetro puede ajustarse.
Variable refrigerant flow, VRF The control
strategy that varies the volume of refrigerant that is delivered to an air handler
based on the heating or cooling needs of
the area being served by that air handler.
Flujo variable de refrigerante,
VRF Estrategia de control mediante
la que se varía el volumen de refrigerante que se dirige hacia una unidad
de tratamiento de aire, basada en los
requerimientos de enfriamiento o calefacción del área que acondiciona dicha unidad de tratamiento de aire.
Variable refrigerant volume, VRV See
Variable Refrigerant Flow, VRF.
Volumen variable de refrigerante, VRV Ver
Flujo variable de refrigerante, VRF.
Variable resistor A type of resistor where
the resistance can be varied.
Resistor variable Tipo de resistor donde la
resistencia puede variarse.
Variable-speed motor A motor that can be
controlled, with an electronic system, to
operate at more than one speed.
Motor de velocidad variable Un motor que
puede controlarse, con un sistema electrónico, para operar a más de una velocidad.
VAV See Variable Air Volume.
VAV Ver Volumen de aire variable.
V belt A belt that has a V-shaped contact
surface and is used to drive compressors,
fans, or pumps.
Correa en V Correa que tiene una superficie de contacto en forma de V y se utiliza
para accionar compresores, abanicos o
bombas.

Velocity meter A meter used to detect the
velocity of fluids, air, or water.
Velocimetro Instrumento utilizado para
medir la velocidad de fluidos, aire, o agua.
Velocity pressure The pressure in a duct
system that is created by the moving air.
Velocity pressure is a function of the density of the air and its speed.
Velocidad de presión La presión en un
sistema de conductos que es creado por
el aire que se mueve. Presión de velocidad es una función de la densidad del aire
y su velocidad.
Velometer An instrument used to measure
the air velocity in a duct system.
Velómetro Instrumento utilizado para
medir la velocidad del aire en un
conducto.
Vent-free Certain gas stoves or gas fireplaces are not required to be vented;
therefore, they are called “vent-free.”
Sin ventilación Ciertas estufas de gas
y chimeneas de gas no requieren una
ventilación, por lo que se conocen como
estufas “sin ventilación.”
Ventilation The process of supplying and
removing air by natural or mechanical
means to and from a particular space.
Ventilación Proceso de suministrar y
evacuar el aire de un espacio determinado, utilizando procesos naturales o
mecánicos.
Venting products of combustion Venting
flue gases that are generated from the
burning process of fossil fuels.
Descargar productos de combustión
Descargar los gases de la chimenea que
se generan del proceso de combustión
de los combustibles fósiles.
Venturi A smoothly tapered device used in
fluid flow to increase the velocity of the
fluid.
Venturi Un aparato que está ahusado lisamente y que se usa en el flujo de fluido
para aumentar la velocidad del fluido.
Volt A unit of voltage.
Voltio unidad de voltaje o tensión.
Voltage The potential electrical difference
for electron flow from one line to another
in an electrical circuit.
Tensión Diferencia de potencial eléctrico
del flujo de electrones de un conducto a
otro en un circuito eléctrico.
Voltage feedback Voltage potential that
travels through a power-consuming
device when it is not energized.


---

## PDF Page 402

1664

Glossary/Glosario

Retroalimentación de voltaje El voltaje
que viaja a través de un aparato de consumo de electricidad cuando no está
energizado.
Volt-amperes Also referred to as VA.
Used to represent the apparant power of
a transformer. Calculated as the voltage
multiplied by the currrent.
Voltios-amperios también conocido como
“VA”. Utilizado para representar la potencia aparente de un transformador. Calculado como el voltaje multiplicado por el
corriente.
Voltmeter An instrument used for checking
electrical potential.
Voltimetro Instrumento utilizado para
revisar la potencia eléctrica.
Volt-ohm-milliammeter (VOM) A multimeter that measures voltage, resistance, and
current in milliamperes.
Voltio-ohmio-miliamperimetro (VOM en
inglés) Multímetro que mide tensión,
resistencia, y corriente en miliamperios.
Volumetric efficiency The pumping efficiency of a compressor or vacuum pump
that describes the pumping capacity in relationship to the actual volume of the pump.
Rendimiento volumétrico Rendimiento
de bombeo de un compresor o de una
bomba de vacío que describe la capacidad de bombeo con relación al volumen
real de la bomba.
Vortexing A whirlpool action in the sump
of a cooling tower.
Acción de vórtice Torbellino en el sumidero de una torre de refrigeración.
VRF See Variable Refrigerant Flow.
VRF Ver Flujo variable de refrigerante.
VRV

See Variable Refrigerant Volume.

VRV

Ver Volumen variable de refrigerante.

W
Walk-in cooler A large refrigerated space
used for storage of refrigerated products.
Nevera con acceso al interior Espacio
refrigerado grande utilizado para almacenar productos refrigerados.
Wastewater system A refrigeration system that uses water one time and then
exhausts it to a waste system.
Sistema de aguas residuales Sistema
de refrigeración que usa agua una vez
y luego la vacía en el sistema de aguas
residuales.
Water box A container or reservoir at the
end of a chiller where water is introduced
and contained.
Caja de agua Recipiente o depósito al
extremo de un enfriador por donde entra
y se retiene el agua.

Water capacity The water capacity of a
cylinder is the weight of the cylinder if
it were full of water. The water capacity
(W.C.) of the cylinder is stamped on the
outside of the cylinder and its units are in
pounds.
Capacidad de agua La capacidad de
agua de un cilindro es el peso de dicho
cilindro si el mismo estuviese lleno de
agua. La capacidad de agua (W.C.) del
cilindro está marcada en su parte exterior
y su unidad de medida está expresada
en libras.
Water column (WC) The pressure it
takes to push a column of water up
vertically. One inch of water column is
the amount of pressure it would take
to push a column of water in a tube up
1 in.
Columna de agua (WC en inglés) Presión
necesaria para levantar una columna
de agua verticalmente. Una pulgada de
columna de agua es la cantidad de presión necesaria para levantar una columna
de agua a una distancia de una pulgada
en un tubo.
Water-cooled condenser A condenser
used to reject heat from a refrigeration
system into water.
Condensador enfriado por agua Condensador utilizado para dirigir el calor de un
sistema de refrigeración al agua.
Water cooler A small refrigeration machine
that is typically used to refrigerate water
for drinking purposes.
Enfriador de agua Una máquina de refrigeración pequeña que típicamente se usa
para refrigerar agua para beber.
Water hammer A loud pressure pulse that
occurs when valves close fast.
Martillo de agua Impulso de presión
fuerte que se produce cuando una válvula se cierra rápidamente.
Water loop These loops of plastic pipe
are buried in the ground in a closed-loop
geothermal heat pump system and contain a heat transfer fluid.
Circuito de agua Estos circuitos de tubos
de plástico se encuentran enterrados
en el suelo, en el caso de una bomba
de calor geotérmica de circuito cerrado
y contiene un líquido que transpaso lo
caliente.
Water manometer A device that uses a
column of water to measure low pressures in air or gas systems.
Manómetro de agua Un aparato que
usa una columna de agua para medir
bajas presiones en sistemas de aire o
de gas.
Water pump Used to pump water or other
fluids from one pressure level to another
to promote water flow in piping systems.
See Centrifugal pump.

Bomba de agua Bomba utilizada para
bombear agua u otros fluidos de un nivel
de presión a otro para mejorar el flujo de
agua através de los sistemas de tubería.
Véase Bomba centrífuga.
Water-regulating valve An operating control regulating the flow of water.
Válvula reguladora de agua Regulador de
mando que controla el flujo de agua.
Watt (W) A unit of power applied to
electron flow. One watt equals 3.414
Btu.
Watio (W en inglés) Unidad de potencia
eléctrica aplicada al flujo de electrones.
Un watio equivale a 3414 Btu.
Watt-hour The unit of power that takes
into consideration the time of consumption. It is the equivalent of a 1-watt bulb
burning for 1 hour.
Watio hora Unidad de potencia eléctrica
que toma en cuenta la duración de consumo. Es el equivalente de una bombilla
de 1 watio encendida por espacio de
una hora.
Weatherization The process of improving the energy efficiency in a home or
building which will have a direct effect on
energy consumption and comfort within
the home or building.
Acondicionamiento Proceso de optimización de la eficiencia energética en
una vivienda o construcción que tendrá
un impacto directo en el consumo de
energía y la comodidad dentro de dicha
vivienda o construcción.
Weep holes Holes that connect each cell
in an ice machine’s cell-type evaporator
that allow air entering from the edges of
the ice to travel along the entire ice slab
to relieve the suction force and allow the
ice to fall off of the evaporator.
Aberturas de exudación Aberturas que
conectan cada célula en el evaporador de
tipo celular de una hielera, que permiten
que el aire que entra de los bordes del
hielo viaja a lo largo de todo el pedazo
de hielo para aliviar la fuerza de succión y permitir que el hielo se caiga del
evaporador.
Weighing refrigerant The process of adding refrigerant to a system by weight.
Refrigerante de pesaje El proceso de adición
de refrigerante a un sistema por peso.
Weight The force that matter (solid, liquid,
or gas) applies to a supporting surface
when it is at rest.
Peso La fuerza que la materia (sólido,
líquido, o gas) en reposo aplica a una
superficie de apoyo.
Welded hermetic compressor A compressor that is completely sealed by welding,
versus a semihermetic compressor that is
sealed by bolts and flanges.


---

## PDF Page 403

1665

Glossary/Glosario
Compresor hermético soldado Un compresor que está completamente sellado
por soldadura, contrario a un compresor
semihermético que está sellado con tornillos y bridas.

Wet heat A heating system using steam or
hot water as the heating medium.

Wet-base boiler A boiler configuration
where the water in the system is both
above and below the combustion chamber.

Whipline Typically the smaller of two hoisting lines on a crane.

Caldera de base mojada Una caldera configuración donde el agua en el sistema
tanto por encima y por debajo de la
cámara de combustión.
Wet-bulb depression The difference
between the wet-bulb and the dry-bulb
reading when readings are taken in air.
Depresión de bulbo mojado La diferencia
entre la lectura de bulbo mojado y bulbo
seco cuando las lecturas están tomadas
en aire.
Wet-bulb temperature A wet-bulb temperature of air is used to evaluate the
humidity in the air. It is obtained with
a wet thermometer bulb to record the
evaporation rate with an airstream passing over the bulb to help in evaporation.
Temperatura de una bombilla húmeda La
temperatura de una bombilla húmeda se
utiliza para evaluar la humedad presente
en el aire. Se obtiene con la bombilla
húmeda de un termómetro para registrar
el margen de evaporación con un flujo
de aire circulando sobre la bombilla para
ayudar en evaporar el agua.
Wet compression Saturated refrigerant
vapors being compressed by the compressor, which will turn into liquid refrigerant droplets when compressed.
Compresión mojada Vapores saturados de
refrigerante que están siendo comprimidos por el compresor y que a su vez se
convertirán en gotitas de refrigerantes al
comprimirse.

Calor húmedo Sistema de calentamiento
que utiliza vapor o agua caliente como
medio de calentamiento.

Línea auxiliar En general, la más corta de
dos líneas de elevación de una grúa.
Winding thermostat A safety device used
in electric motor windings to detect overtemperature conditions.
Termostato de bobina Un aparato de
seguridad usado en un motor eléctrico
para detectar condiciones de exceso de
temperatura.
Window unit An air conditioner installed
in a window that rejects the heat outside
the structure.
Acondicionador de aire para la ventana Acondicionador de aire instalado
en una ventana que desvía el calor proveniente del exterior de la estructura.
Wire connectors (screw-on) Used to connect two or more wires together.
Conectores de cables (de rosca) Se usan
para conectar dos o más cables.
Work A force moving an object in the direction of the force. Work 5 Force 3 Distance.
Trabajo Fuerza que mueve un objeto en la
dirección de la fuerza. Trabajo 5 Fuerza 3
Distancia.
Work hardening Term used to describe the
strengthening of a metal by bending or
deforming it.
Endurecimiento de trabajo término usado
para describir el fortalecimiento de un
metal por flexión o deformarlo.

WRT

En referencia a.

WYE transformer connection Typically furnishes 208 V and 115 V to a customer.
Conexión de transformador WYE Típicamente provee 208 voltios y 115 voltios a
los consumidores.

Z

Zeotropic blend Two or more refrigerants
mixed together that will have a range
of boiling and/or condensing points
for each system pressure. Noticeable
fractionation and temperature glide will
occur.
Mezcla zeotrópica Mezcla de dos o más
refrigerantes que tiene un rango de ebullición y/o punto de condensación para
cada presión en el sistema. Se produce
una fraccionación y una variación de temperatura notables.
Zip code insulation calculator A tool that
provides insulation levels for your new or
existing home based on your zip code
and other basic information about your
home.
Calculador del código postal de la aislación Herramienta que proporciona
los niveles de aislación para su vivienda
nueva o actual, basada en su código
postal y otra información básica acerca
de su vivienda.
Zone valve Zone control valves are thermostatically controlled valves that control
water flow in various zones in a hydronic
heating system.
Válvula de sector Se trata de válvulas
controladas termostáticamente, que
controlan el flujo del agua en varios
sectores en un sistema de calefacción
hidrónico.

WRT With reference to.


---

## PDF Page 404

#### INDEX
NOTE: Page numbers containing f refer to illustrative materials.

A

A-coil, 1068, 1068f
A-frame ladder, 87, 87f
A-width belt, 452, 452f
A3 safety group, 223
Abbreviations. See Symbols, legends and
other short-form notations
Aboveground oil storage tank, 898, 899f
ABS pipe, 176
Absolute humidity, 1042, 1046, 1067f
Absolute temperature scales, 18
Absolute zero, 17, 18
Absorption air-conditioning chiller,
1475–1486
absorption cycle, 1477–1480
approach temperatures, 1485f
capacity control, 1482, 1483f
circulating pump, 1482, 1483f
crystallization, 1482–1484
direct-fired system, 1485, 1486f
full-load operation, 1481
heat exchanger, 1485
leak checking, 1484, 1484f
lithium-bromide (Li-Br), 1477, 1481, 1542,
1543
maintenance, 1543–1544
noncondensable gases, 1484, 1484f
nonpolluting exhaust vapors, 1485f
solution strength, 1481
solutions inside absorption system,
1481–1482
start-up problems, 1542–1543
tube expansion, 1485, 1486f
two-pump absorption machine
application, 1483f
two-stage absorption machine, 1481f
AC. See Alternating current (AC)
ACC. See Active charge control (ACC)
ACCA Manual J, 1255–1256, 1257, 1257f
Access pit (refrigeration piping), 677f
Accommodation terminal, 420
Accreditation agencies, 10
Accumulator tank, 902
Acetylene cylinders, 81
Acetylene regulator, 118f, 159f
Acetylene regulator gauge, 161f
Acetylene torch tips, 167f
ACGV. See Automatic combination gas valve
#### (ACGV)
ACH. See Air changes per hour (ACH)
ACH50, 1168
Acidic water, 720
Acoustical lining, 1137, 1138f
ACR tubing, 149, 150
Acrylonitrile butadiene styrene (ABS) pipe, 176
Activated alumina, 639
Activated carbon, 1023
Activated charcoal, 1023

Activated charcoal air filter, 1023, 1024f
Active charge control (ACC), 1352–1353,
1353f
Active chilled beam system, 1598, 1598f
Active recovery, 240–242
Active sensor, 393
Adiabatic expansion, 67
Adiabatic mode, 1503, 1503f
Adjustable wrench, 99, 100f
Adjusted static pressure, 1125, 1126
Adjustment stem, 580f, 584–585, 585f
AED. See Automatic external defibrillator
(AED)
Aerated pilot, 843, 843f
AFUE. See Annual fuel utilization efficiency
#### (AFUE)
AHRI Guideline K-2015, 245
AHRI ratings, 1206, 1216. See also Seasonal
energy efficiency ratio (SEER)
AHRI 700 standard, 238
AHRI 740 standard, 242, 248f
Air-acetylene flame, 161f
Air-acetylene torch, 117, 117f, 157, 157f
Air-acetylene unit, 157–158
Air analyzer, 125f
Air cargo hauling, 750
Air changes per hour (ACH), 1168, 1265
Air cleaning, 1020–1025
Air coil, 1326
Air compressor system, 384f
Air-conditioner unit nameplate, 1139, 1139f
Air-Conditioning, Heating and Refrigeration
Institute (AHRI), 1206, 1216, 1300
Air-conditioning diffusers and registers, 1078,
1078f
Air-conditioning system
air-side components, 1078
compressor, 1071–1075
condenser, 1075–1077
defined, 1061
design considerations, 1069–1071
diagnostic chart, 1245–1246
documentation, 1211–1212
electrical installation, 1139–1141
electrical operating conditions, 1217
equipment efficiency ratings, 1216–1217
equipment start-up, 1154–1156, 1217–1218
evaporative cooling, 1063–1064
evaporator, 1067–1069
expansion devices, 1077–1078
grades of equipment, 1210–1211
high-temperature refrigeration system, 1061
HVACR golden rules, 1244
installation (See Installing air-conditioning
equipment)
package air-conditioning, 1064, 1078–1080,
1141–1145

preventive maintenance, 1244–1245
room air conditioner (See Room air
conditioner)
service technician calls, 1246–1250
split-system air-conditioning (See Splitsystem air-conditioning)
structural heat gain, 1061–1063
troubleshooting (See Troubleshooting airconditioning equipment)
typical operating conditions (See
Operating conditions)
undersized/oversized equipment, 1254
zoning, 1109–1112
Air-cooled coils, 1538
Air-cooled condenser, 438, 447, 524–527,
756–758, 1468–1469
Air-cooled condenser coil, 1469f
Air-cooled condensing unit, 54f
Air-cooled direct-drive compressor motor,
1486f
Air-cooled hermetic condensing unit, 54f
Air-cooled motor, 435, 436f
Air-cooled R-134a condenser, 526, 526f
Air diffuser, 1113–1114, 1115f
Air distribution and balance, 1083–1133
adjusted static pressure, 1125, 1126
air friction chart, 1120–1122
air-measuring instruments, 1088–1089
air quantity, 1084
balancing damper, 1108, 1108f, 1109f
blending conditioned air with room air,
1113–1114
conditioning equipment, 1083–1084
cool air distribution, 1114, 1115f
drive assemblies, 1092–1093
duct system (See Duct system)
dump zone, 1111–1112
extended plenum system, 1094, 1095f,
1096f
fans and blowers, 1086–1087, 1089–1093
forced-air system, 1084–1085
friction loss, 1115, 1121
furnace airflow characteristics, 1117f
inertia, 1107
measuring air movement for balancing,
1118–1120
perimeter loop system, 1097, 1098f
plenum system, 1094, 1095f
reducing plenum system, 1094–1097
return-air duct system, 1114
supply duct system, 1093–1097
system pressures, 1087
traversing the duct, 1118, 1119–1120f
troubleshooting, 1126–1130
turbulence, 1107, 1108f
zoning, 1109–1112
Air drier, 385–386, 684–685

1666


---

## PDF Page 405

1667

Index
Air filter, 1021–1022
Air friction chart, 1120–1122
Air handler, 1140, 1145–1146, 1147f
Air humidification, 1026–1031
atomizing humidifier, 1028–1029
diagnostic chart, 1031
evaporative humidifier, 1026
humidifier installation, 1030
humidifier media, 1026–1028
humidifier sizing, 1030
humidistat, 1028, 1028f, 1031
moisture in/around ducts, 1031
pneumatic atomizing system, 1030
self-contained humidifier, 1029, 1029f
steam humidification, 1029
troubleshooting and maintenance, 1030
water overflow, 1030
Air leakages, 1173, 1174f, 1175–1179
Air loop, 1329
Air-measuring instruments, 1088–1089
Air pollutants. See Indoor air pollutants
Air pressure controls, 349
Air-proving pressure switch, 1198f
Air quality. See Indoor air quality
Air quantity, 1084
Air registers, 1115f
Air scoops, 966, 967f
Air separator, 966, 966f, 967f
Air shutters, 532, 532f
Air source heat pump, 1273–1324. See also
Heat pump
air distribution, 1289–1290
auxiliary heat, 1284–1285, 1296
balance point, 1285–1286
capillary tube metering device, 1282, 1283f
checking the charge, 1307–1308
coefficient of performance (COP),
1287–1288
compressor problems, 1305, 1307
controls, 1292–1299
cooling cycle control, 1292–1294
defrost cycle, 1299–1303
diagnostic chart, 1313
direction of refrigerant gas flow, 1279,
1280f
electric heating elements, 1290f
electric strip heater, 1303, 1305–1306
electrical problems, 1305–1306
electronic expansion valve (EEV), 1283
electronic thermostat, 1299, 1299f
emergency heat, 1292, 1296
emergency heat mode, 1294, 1295f
failing in the heating mode, 1276
four-way reversing valve, 1274–1279,
1306–1307, 1308f
generic HEAT-COOL thermostat, 1296,
1296f, 1297f, 1298f
heat anticipator, 1298
heat pump added on to existing furnace,
1309–1310
HVACR golden rules, 1312
indoor coil/outdoor coil, 1279

indoor fan motor control, 1298
indoor unit, 1289, 1289f
liquid-line accessories, 1283–1284
maximum running time, 1309
mechanical problems, 1306
metering devices, 1281–1283
orifice metering device, 1283
outdoor unit, 1291
package air-to-air heat pump, 1291, 1291f
performance chart for R-410A heat pump,
1309f
rating tables, 1288f
refrigerant line identification, 1280–1281
reverse cycle refrigeration, 1274
scroll compressor, 1310–1311
second-stage electric heat, 1303–1304
service technician calls, 1314–1320
servicing the pump, 1304
space heating control, 1294–1298
split-system heat pump, 1280, 1281f,
1288–1291
strip heat, 1294, 1296
thermostatic expansion valve (TXV),
1281–1282
troubleshooting, 1304–1309
variable-speed motor, 1311
wiring problems, 1306
Air-to-air heat pump, 1279. See also Air
source heat pump
Air-to-air heat pump indoor unit, 1289, 1289f
Air-to-air package unit, 1141, 1141f
Air-to-refrigerant evaporator, 502
Air-to-water heat pump, 1274
Air-to-water package unit, 1141–1142, 1141f
Air tube, 915–917
Air velocity, 1094
Air vent, 966–968
Air volume, 1094
Air volume control, 619
Airflow instruments, 1088–1089
Airside instrumentation, 125–126
Alcohols, 1335
Algaecide tablets, 1244
Algorithms, 391, 392
ice machine, 713
PID controller, 597–598
Alignment
angular misalignment, 549f, 1519, 1519f
belt-drive compressor, 549f
burner, 884
electric motors (pulleys), 470
parallel misalignment, 549f, 1519, 1519f
Alkaline water, 720
Alkylbenzene lubricants, 165–166, 236f
All-weather systems, 1253–1358
air source heat pump (See Air source heat
pump)
geothermal heat pump (See Geothermal
heat pump)
heat gain and heat loss calculations,
1254–1272
Allen-head setscrew, 1440–1443

Allen key (Allen wrench), 101, 101f
Altered line set lengths, 1152
Altered precharge line set, 1153
Alternating current (AC), 287
Alternative heating, 1603–1611
fireplace inserts, 1610–1611
gas stove, 1610, 1610f
pellet stove, 1606–1607, 1606f
smoke detectors, 1609
wood-burning stove (See Wood-burning
stove)
Alternative mechanical piping connections,
178–179
Aluminum duct, 1098
Aluminum fins, 993, 993f
Aluminum parallel-flow, flat-plate-and-fin
condenser, 525f
Aluminum parallel-flow, flat-plate-and-fin
heat exchanger, 491, 493f, 494
Ambient air, 526
American Society of Heating, Refrigerating
and Air-Conditioning Engineers
#### (ASHRAE)
ASHRAE values and ACCA Manual J
values, 1257, 1257f
direct GeoExchange system, 1344, 1349
ice hardness, 722
recommended outdoor air ventilating
rates, 1055f
refrigerants, 61, 62f, 93, 93f
Standard 34-2010, 93, 93f, 230f
Standard 62, 1569
American Standard Wire Gauge (AWG)
numbers, 304
Ammonia, 220, 226f, 669, 745
Ampacity, 304, 304f
Amperage, 365–366, 441, 442f, 1156
Ampere, 287, 288, 300f
Analog clamp-on ammeter, 302
Analog input, 393
Analog output, 394
Analog output device, 394
Anchor shield, 139, 139f
Anemometer, 125, 1088, 1088f
Angle of declination, 998, 998f
Angle steel, 140f
Angled isotherms, 74f
Angular misalignment, 549f, 1519, 1519f
Annual fuel utilization efficiency (AFUE), 855,
857, 1189
Anode, 309
Anti-cycle timer, 1494
Antifreeze, 1576–1578
Antifreeze solutions, 1335
Appliance classifications, 240–241, 241f. See
also Small appliance recovery
Appliances. See Refrigerators and freezers;
Room air conditioner
Application decisions, 652–687
carbon dioxide (R-744) refrigeration
system, 669–673
chest-type refrigeration fixtures, 678–680


---

## PDF Page 406

1668

Index

Application decisions (Continued)
condensate removal, 683
distributed refrigeration system, 675–676
evaporator and merchandising, 677–678
evaporator temperature control, 676
fixture temperature control, 677
heat reclaim system, 656–659
individual condensing units, 655
interconnecting piping (multiple
evaporator installations), 676–677
parallel compressor system, 659–667
pressurized liquid system, 673–675
reach-in refrigeration, 652–655
refrigerated air drier, 684–685
refrigeration piping, 683–684
secondary-fluid refrigeration system,
667–669
self-contained reach-in fixtures, 653–655
single-compressor applications, 656–659
store ambient conditions, 680–681
sweating on fixture cabinets, 680
walk-in refrigeration, 681–684
Approach temperature
absorption chiller, 1485f, 1499f
air-conditioning system, 1225, 1225f
condenser, 1467, 1468f
cooling tower, 1499f, 1500
high-pressure chiller, 1464, 1464f
Aquastat, 968, 969f
Arab oil embargo (1973), 8
Arsenic, 308
Asbestos, 1017
Ash content (fuel oil), 897
ASHRAE. See American Society of Heating,
Refrigerating and Air-Conditioning
Engineers (ASHRAE)
Atmospheric-draft heating appliances, 1195,
1196
Atmospheric gas burner, 837, 881
Atmospheric pressure, 26–27
Atmospheric regions, 218f
Atom, 30, 284
Atomic structure, 284–285
Atomization, 905, 910
Atomizing humidifier, 1028–1029
Attic insulation, 1163, 1163f
Attic ventilation, 1062, 1162
Audiffren-Singrün refrigeration machine, 3
Audit. See Residential energy audit
Automatic air vent, 967, 968f
Automatic charging scale, 260f
Automatic combination gas valve (ACGV),
830–835
Automatic controls, 315–403
air pressure controls, 349
bimetal device, 317–319
cleaning and drying control air, 385–386
common automatic control devices, 317
control components, 386–391
DCC system (See Direct digital control
(DDC))
electromechanical controls, 352, 353

electronic pressure-sensing devices,
325–327
electronic temperature-sensing devices,
324–325
fluid expansion, 320–322
gas pressure regulators, 351, 351f
gas pressure switch, 350
high-pressure controls, 346
line-voltage temperature controls, 334–337
low-pressure controls, 346–347, 347f
low-voltage temperature controls, 331–334
measuring temperature of fluids, 340–341
mechanical controls, 352
oil pressure safety controls, 347–349
pneumatic controls, 384–385
pressure-sensing devices, 341–345
pressure transducer, 325–326, 345–346
residential electronic controls, 398–402
rod and tube, 318–319, 318f
sensing temperature of solids, 337–339
service technician calls, 353–355
snap-disc, 319, 319f
switchless control devices, 350
temperature controls, 329–330
thermocouple, 322–324
thermostat, 331–334
troubleshooting (See Troubleshooting
basic controls)
water pressure regulators, 350–351
Automatic defrost, 1372, 1387
Automatic expansion valve (AXV), 580f,
598–600
Automatic external defibrillator (AED), 86, 87f
Automatic pipe threader, 116f
Automatic pumpdown system, 506, 629–632
Automatic reset high-pressure switch, 343
Automatic vent damper, 867, 1195
Automatic wire strippers, 102–103, 103f
Autotransformer starter, 1489, 1489f
Auxiliary contacts, 459
Auxiliary drain pan, 1147–1149
Auxiliary heat, 1284–1285, 1296
Auxiliary limit switch, 823, 823f
Auxiliary oil fuel supply system, 902
Auxiliary refrigeration system, 665
AWG numbers. See American Standard Wire
Gauge (AWG) numbers
Axial bearing, 573f
Axial sealing, 566, 566f
AXV. See Automatic expansion valve (AXV)
Azeotropic refrigerant blend, 58–59, 73, 228,
229f, 266–269

B

B-vent gas stove, 1610
B-width belt, 452, 452f
Babbitt, 1460
Back brace, 1393f
Back brace belt, 91f
Back electromotive force (BEMF), 420–421
Back-seated valve, 1154, 1154f, 1535, 1535f
Backdrafting, 1189–1191

Backwashing, 1538
Bacterial control, 1522–1524
Balance point, 1285–1286
Balanced-port TXV, 593, 756
Balancing damper, 1108, 1108f, 1109f
Balancing valve, 971, 973f, 1512f
Ball-and-water valve assembly, 520f
Ball-bearing motor, 448
Ball bearings, 446, 446f
Ball check, 644
Ball peen hammer, 101, 102f
Ball-tipped Allen key, 101f
Ball type pinch-off tool, 114, 114f
Ball valve, 646–647, 647f, 1534, 1534f
Bare-pipe evaporator, 490, 490f
Barometer, 26
Barometric damper, 1195, 1196, 1196f
Base-emitter circuit, 311
Base load, 1164, 1199, 1200f
Base load inspection, 1164–1165
Baseboard heater, 802
Baseboard heaters, 21
Baseboard register, 1115f
Baseboard units, 975–976, 977f
Baseload-weighted energy usage, 1200f
Basement walls, 1262–1263
Basic controls. See Automatic controls
Basic electricity and magnetism, 284–314
alternating current (AC), 287
atomic structure, 284–285
basic electric current, 288, 288f
capacitance, 297–298
circuit breakers, 306, 307f
circuit protection devices, 305–307
conductors, 286
diac, 312, 312f
diode, 309, 309f
direct current (DC), 287
electrical measuring instruments, 298–302
electrical power, 293–294
electrical symbols, 289f
electricity produced from magnetism, 286
electron flow, 358–359
fuses, 305–306
ground fault circuit interrupter (GFCI),
306–307, 307f
heat sink, 312, 312f
impedance, 298
inductance, 295
insulators, 286
law of charges, 285
loose electrons, 285
magnetism, 286, 294
making electrical measurements, 288–290
Ohm’s law, 291–292
parallel circuit, 292–293
rectifier, 309–310, 310f
semiconductors, 307–312
series circuit, 292
sine wave, 302–304
thermistor, 311, 311f
transformers, 295–297


---

## PDF Page 407

1669

Index
transistor, 310–311, 311f
triac, 312, 312f
units of electrical measurement, 287–288
wire sizes, 304, 305f
Battery, 36
Battery-powered hand drill, 1136f
Battery-powered light, 103f
Battery-powered tools, 84, 85f
Bearing washout, 503
Bearings, 446–448
Bell jar, 26f
Bellows, 320, 322f, 348
Belly-band-mount motor, 450, 450f
Belly-mount refrigerated truck, 737f
Below-grade (underground) walls, 1262–1263
Belt-drive blower assembly, 1092
Belt-drive compressor, 548, 548f, 549f,
559–560
Belt-drive motor, 450–453, 451f
Belt slippage, 453f
Belt tension, 469
Belt tension gauge, 453, 453f, 469, 469f
Belt widths, 452, 452f
BEMF. See Back electromotive force (BEMF)
Bending springs, 154f
Bevel gears, 1506, 1507f
B&G enhanced air separator, 978f
B&G expansion tank, 978f
B&G model FB-38TU reducing valve, 978f
B&G Red Fox Circulator, 978f
Bi-polar ionization, 1024
Bidirectional thermostatic expansion valve,
1282
Biflow filter drier, 1283, 1284, 1286f
Bimetal device, 317–319
Bimetallic safety device, 844
Binary information, 391
Binary input, 393
Binary output, 394
Biofilm, 1522
Bipolar stepper motor, 609–610
Blast freezing, 744, 746f
Bleed resistor, 477f
Bleeder, 967
Bleeding the system, 901, 940
Blind rivets, 134
Blocked suction unloading, 1455
Blowdown, 1510–1512, 1537
Blower, 1086–1087, 1089–1093
Blower-assisted VAV box, 1572
Blower door assembly, 1166f
Blower door test equipment, 129, 129f
Blower door testing, 1166–1168
Blower drive assemblies, 1092–1093
Blower motor, 810
Blower motor circuit, 810–813
Blower speed, 451, 452f
Blower wheel, 1090
Blueprint machines, 1053
Bluetooth capable stub gauge, 119, 120f
Bluetooth capable vacuum gauge, 197, 197f,
198, 198f

Bluetooth gauge technology, 1225, 1225f
Body temperature (humans), 275, 275f
Body wash station, 94f
Boiler, 955–958
Boiler relief valve, 350f
Boiling point
hydrocarbon (HC) refrigerants, 226, 226f
refrigerant, 60–61
water, 43, 44, 44f
Bonded desiccant cores, 639
Bonded filter, 1021
Booster compressor, 664
Booster pump, 902, 902f
Boron, 308
Bourdon tube, 27, 27f, 322
Box humidity conditions, 753f, 755
Box wrench, 100, 100f
Boyle, Robert, 33
Boyle’s law, 33–34
BPI. See Building Performance Institute (BPI)
Branch duct, 1094
Branch selector box, 1589, 1589f, 1590f
Branch supply trunk takeoff fittings, 1124,
1124f
Brazing, 156. See also Soldering and brazing
Brazing filler metals, 156
Brine, 735
Btu/lb/ºR, 69
Bubble/microfoam solution, 185, 189
Bubble point, 268
Buffer tank, 990, 991, 991f, 1340, 1340f
Building America program, 1159
Building Analyst certification, 1159
Building Performance Institute (BPI), 1159,
1191
Bulb pressure, 585
Burner, 836–837. See also Gun-type oil
burner
Burner alignment, 884
Burner misalignment, 1189
Burner motor, 907–908, 939–940
Burner “puff,” 884
Burns, 84–85
Butane, 669, 827, 895f
Butane air gas, 824
Butane torch, 156–157
Butt connector, 146f
Butter warmer, 1364
Bypass duct, 1111, 1111f
Bypass humidifier, 1026, 1027f
Bypass plug, 909, 911f

C

C-clamps, 105, 105f
Cable tie tool, 124, 124f
Cad cell, 921f, 1192
Cad cell relay (cad cell primary control), 920–
922, 928, 929f, 930, 930f, 931f
Cadmium sulfide, 921, 1192
Calibrating instruments, 271–281
calibration, defined, 271
electrical test instruments, 276–278

electronic refrigerant leak detection
devices, 278
flue-gas analysis instruments, 278–280
general maintenance, 280
high-temperature check, 273, 274f
low-temperature check, 273
pressure test instruments, 275–276
reference points, 271, 272, 272f
temperature-measuring instruments,
271–275
Cam switch, 712, 712f
Canvas connector, 1093, 1093f
Capacitance, 297–298
Capacitive-type pressure transducer, 326,
326f, 345, 345f, 346
Capacitor, 297, 476–479
Capacitor identification, 478–479
Capacitor-start capacitor-run (CSCR) motor,
415, 415f, 476
Capacitor-start motor, 414, 414f
Capillary tube metering device, 768f
air source heat pump, 1282, 1283f
expansion devices, 580f, 600–602
refrigerators and freezers, 1378–1379,
1405–1406
Carbon dioxide (CO2), 219, 226f, 669. See
also R-744
Carbon dioxide and oxygen indicators, 127f
Carbon dioxide leak detector, 111f
Carbon dioxide (R-744) refrigeration system,
669–673
cascade refrigeration system, 671–672,
672f
indirect refrigeration system, 671, 671f
subcritical CO2 refrigeration cycle, 671–672
supercritical CO2 cycle, 670, 670f
supercritical CO2 refrigeration system,
672–673
transcritical CO2 cycle, 670–671, 670f
transcritical CO2 refrigeration system,
672–673, 674f
Carbon dioxide sensor, 1570–1571, 1570f
Carbon dioxide test instruments, 126–127,
944–945, 945f
Carbon monoxide (CO), 884, 1015–1016,
1187, 1189
Carbon monoxide airfree (COAF) reading,
884, 1187
Carbon monoxide (CO) detector, 127, 127f
Carbon residue (fuel oil), 896
Carbonizing flame, 162, 162f
Cardiopulmonary resuscitation (CPR), 86
Career opportunities, 8–9
Cargo ship refrigeration, 745–750
Carré, Ferdinand, 3
Carrier frequency, 434
Cartridge fuse, 306, 306f
Cascade refrigeration system, 671–672, 672f,
743, 744f, 745f
Cast iron, 1607
Cast-iron air scoop, 967f
Cast-iron boiler, 956–957, 957f


---

## PDF Page 408

1670

Index

Cast-iron burner, 836f
Catalytic combustion wood-burning stove,
1605–1606, 1605f, 1606f
Category I venting, 866, 1194
Category II venting, 866, 1194
Category III venting, 866, 1194
Category IV venting, 866, 1194
Cathode, 309
Caulking gun, 105, 106f
Cavitation, 1517
CAZ. See Combustion appliance zone (CAZ)
Ceiling diffuser, 1115f
Ceiling-mount unit, 683
Ceiling-mounted self-contained air filter,
1023f
Ceiling-mounted unit heater, 802f
Cell-type ice cubes, 698–701
Celsius-Fahrenheit conversion, 17–18, 18f,
1612–1613
Celsius scale, 17, 18f
Center-tapped leg, 445
Central forced-air electric furnace, 803, 804f
Central return system, 1114
Centrifugal blower, 1090, 1090f
Centrifugal compressor, 51, 51f, 546f, 572,
572f, 1458–1461, 1532–1533, 1537
Centrifugal humidifier, 1028–1029, 1029f
Centrifugal pump, 960–964, 1512
Centrifugal separator, 1522f
Centrifugal switch, 412–413, 413f
Centrifugal water pump, 699, 700f
Certification programs
Building Analyst certification, 1159
HERS Rater certification, 1159
home auditors, 1159
mandatory technician certification, 10
TABB certification, 1020
types of certification, 241–242
voluntary technician certification, 10
CFC-11, 233
CFC-12, 228, 233–234
CFC-502, 234
CFCs. See Chlorofluorocarbons (CFCs)
cfm. See Cubic feet per minute (cfm/CFM)
CFM25, 1184
CFM50, 1166
cfm (infiltration), 1265, 1270
Chain vise, 174, 175f
Chalk line, 104–105, 105f
Charging a refrigeration system. See System
charging
Charging charts, 261–264
Charging procedures in the field, 1235–1237
Charging scale, 121, 1439f
Charles, Jacques, 34
Charles’ law, 34
Check valve
ball check, 644
closed position, 644f
condenser splitting, 539
defined, 644
evaporator temperature control, 676

heat-pump-style room air conditioner,
1426
magnetic check, 644
oil, 616–617, 617f
open position, 644f
parallel compressor system, 662
scroll compressor, 566
Checking and calibrating. See Calibrating
instruments
Chemical-free water purification technology,
1520–1524
Chemically cleaning condenser tubes, 1539,
1539f
Chemicals and safety, 94
Chest freezer, 1365f, 1366, 1367f, 1398
Chest-type refrigeration fixtures, 678–680
Chilled beam system, 1597–1598
Chilled glycol, 667
Chilled secondary-fluid system, 667
Chilled water coil, 385
Chilled-water systems, 1452–1497
absorption chiller (See Absorption airconditioning chiller)
air-cooled chiller maintenance, 1537–1538
applications, 1454
autotransformer start, 1489, 1489f
capacity-control methods, 1453
compression cycle chiller, 1454
compressor motor, 1486, 1486f, 1487f
economizer cycle, 1474, 1474f
electronic starter, 1491–1492
high-pressure chiller (See High-pressure
chiller)
large positive-displacement chiller
operation, 1537
load-limiting devices, 1492–1493
low-pressure chiller, 1472–1475, 1544–1546
maintenance and troubleshooting (See
Troubleshooting chilled-water airconditioning systems)
motor protection, 1492–1494
motors and drives, 1486–1494
overload protection, 1492–1494
part-winding start, 1487, 1488f
purge unit, 1475, 1476f, 1477f, 1484–1485
refrigerant management, 1544
start-up problems, 1527–1533
starters, 1487–1494
textile industry, 1454
water-cooled chiller maintenance,
1539–1542
wye-delta configuration, 1489–1490
Chilled-water VAV system, 1575–1582
Chiller, 501–502, 668f. See also Chilled-water
systems
Chiller barrel, 1462
Chiller operation log sheet, 1464, 1465f, 1537
Chimney, masonry, 1607, 1607f
Chimney draft, 1197
Chimney effect, 1374
Chimney liner, 867, 867f, 1195
Chimney-type condenser, 1374

Chloramines, 721, 724
Chlorinated polyvinyl chloride (CPVC) pipe,
176, 177
Chlorine, 721, 724
Chlorodifluoroethane, 221
Chlorodifluoromethane, 221
Chlorofluorocarbons (CFCs), 220–221
Chloropentafluoroethane, 220
Chlorotetrafluoroethane, 221
Choke, 431
Circuit board, 375f
Circuit breaker, 306, 307f, 410f
Circuit protection devices, 305–307
Circular mil, 304
Circular saws, 108
Circulator/centrifugal pump, 960–964
Clamp-on ammeter, 109–110, 109f, 277, 277f,
290, 299, 365, 365f
Clamp-on piercing valve, 247
Clamp-on temperature probe, 1223, 1223f
Clamps, 105, 105f
Claw hammer, 101, 102f
Clean Air Act of 1990, 237, 1374, 1400
Clean valve stem, 1535f
Cleanable tube-within-a-tube condenser,
512–513
Cleaning a dirty refrigeration system. See
System cleanup
Cleaning and drying control air, 385–386
Cleaning condenser tubes, 1539, 1539f
Clearance volume, 561
Close-coupled pump, 1513, 1513f
Close on pressure rise device, 341, 342f
Close on rise of outlet pressure (CRO)
valve, 611
Closed-circuit tower, 1501–1503
Closed display cases, 652, 652f, 653f
Closed liquid collection water storage
system, 999, 1000f
Closed loop, 387
Closed-loop compressor running bench
test, 771–772
Closed-loop compressor running field
test, 772–773
Closed-loop control configuration, 396, 397f
Closed-loop cooling tower, 1593–1594, 1594f
Closed-loop system, 1325, 1328–1333
CMR. See Current magnetic relay (CMR)
CO. See Carbon monoxide (CO)
CO2. See Carbon dioxide (CO2)
COAF. See Carbon monoxide airfree (COAF)
reading
Coefficient of performance (COP), 1287–1288
Coil, 1538
Coin-operated air vent, 967, 968f
cold, 15
Cold anticipator, 333–334, 333f
Cold chisel, 106, 106f
Cold contacts, 920, 920f, 927f, 928, 928f
COLD contacts, 370
Cold control (refrigerators), 1383–1384, 1384f
Cold junction, 322, 323f, 844


---

## PDF Page 409

1671

Index
Cold plate, 734, 735f
Cold-related injuries, 89
Cold trap, 206, 206f
Collar, 1093
Collection box, 839, 839f
Collector-emitter circuit, 311
Collision and adhesion, 966
Color-coded powder loads, 140f
Color-coded refrigerant cylinders, 61, 62f, 63f
Color-coded refrigerant recovery
cylinders, 81f
Colored pencil, 373
Combination-dependent leak, 183–184, 188
Combination duct system, 1104–1107
Combination gas valve, 828
Combination (high- and low-temperature
piping system), 994, 996f
Combination ORI/ORD head pressure
control valve, 535, 536f
Combination wrench, 100, 100f
Combustible gas leak detector, 128, 128f
Combustion
by-products, 906
complete, 827, 827f
gas furnace, 825–827, 881–883, 884
incomplete, 881, 905f
oil furnace, 904–906, 942–945
perfect, 827, 827f, 881, 1185
Combustion air, 855, 865, 1192
Combustion analysis, 1186–1188
Combustion analyzer printer, 127f
Combustion appliance zone (CAZ), 1190
Combustion blower assembly, 837f
Combustion blower motor, 853, 854f, 1197
Combustion chamber, 931–933
Combustion efficiency
gas heat, 881–883, 884
oil heat, 942–945
Combustion efficiency analyzer, 279, 279f,
884, 885f, 942f
Combustion efficiency and safety testing,
1184–1186
Combustion efficiency percentage, 884
Combustion efficiency testing equipment,
942f
Combustion test kit, 905f
Combustion testing equipment, 126–128
Comfort and psychometrics, 1036–1060
absolute humidity, 1042, 1046
comfort, described, 1036, 1036f
comfort chart, 1038, 1039f
dew point temperature, 1044–1045
dry-bulb and wet-bulb temperatures,
1043–1044
enthalpy, 1045
fresh air, infiltration, and ventilation,
1049–1058
humidity, 1041–1042
mixture of different percentages of outside
and inside air, 1056f
office buildings, 1053
psychometric chart, 1046–1049

psychometrics, 1038–1041
relative humidity, 1042, 1044
sling psychrometer, 1043, 1044f, 1049f
superheated gases, 1042
water vapor pressure, 1043
wet air, 1043
wet-bulb depression, 1044, 1044f
winter vs. summer, 1038, 1039f
Comfort chart, 1038, 1039f
Comfort cooling system, 40, 1061. See also
Air-conditioning system
Commercial duct system problems,
1129–1130
Commercial ice machines, 688–732
acidic/alkaline water, 720
cube ice (See Cube ice)
defrost problem, 726
electrical problems, 726
error codes, 717, 718f
flake ice (See Flake ice)
float level, 725, 725f
high-side pressure problems, 725–726
history of the ice machine, 717, 719f
ice hardness, 721–722
ice production and performance data,
718–720
ice quality, 721–722
input/output troubleshooting, 715–717
line-voltage problems, 726
location of ice machine, 724–725
low-side pressure problems, 726
microprocessors, 713–720
mineral-laden ice vs. clear hard ice, 722f
package ice machine, 688, 724–725
preventive maintenance, 721
refrigeration circuit problems, 725–726
sanitizing and cleaning, 722–723
service checklist, 727f
service technician calls, 728–730
slime buildup, 723
terminology, 720–721
troubleshooting, 725–727, 754f, 756
water circuit problems, 725
water filtration and treatment, 723–724
water quality, 720–721
winter operation, 724–725
Commercial refrigeration, 486–797
accessories, 637–643
chest-type refrigeration fixtures, 678–680
compressor (See Compressor)
condenser (See Condenser)
controls (See Special refrigeration system
components)
distributed refrigeration system, 675–676
equipment purchases/installations (See
Application decisions)
evaporator (See Evaporator)
expansion devices (See Expansion devices)
extra-low-temperature refrigeration,
741–743
ice machines (See Commercial ice
machines)

preventive maintenance, 774–775
quick freezing methods, 743–745
reach-in refrigeration, 652–655
secondary-fluid refrigeration system,
667–669
storage requirements for food
products, 753f
transport refrigeration (See Transport
refrigeration)
walk-in refrigeration, 681–684
Common piping, 984
Common trip mechanism, 306, 307f
Complete combustion, 827, 827f
Complex circuit, 360–363
Compound compression, 544
Compound gauge, 27, 27f
Compounds, 30
Compression cycle chiller, 1454
Compression fittings, 171–172
Compression ratio, 543, 574–575, 742,
743f, 1233
Compression tank, 959
Compressor, 50–52, 543–577
air-conditioning system, 1071–1075
air source heat pump, 1305, 1307
amperage, 1156
belt-drive, 548, 548f, 549f, 559–560
capacity, 1242–1243
centralized monitoring technology, 563
centrifugal, 572, 572f
compression ratio, 543, 574–575
direct-drive, 548, 548f, 560
dirty evaporator/dirty condenser, 574–576,
759, 760f
discus valve design, 562–563
efficiency, 574–576, 770–773
electrical checkup, 1240–1243
full-load current, 1218–1219
function, 543–545
general maintenance, 574–576
internal leak, 1243
large commercial systems, 51–52
liquid in the compressor cylinder, 572
onboard diagnostics, 563–564, 563f
operating conditions, 1218–1219
overload problems, 1239–1240
positive displacement, 50–51, 572
reciprocating (See Reciprocating
compressor)
refrigerators and freezers, 1372–1374
running amperage, 1218
satellite, 664–665
scroll (See Scroll compressor)
troubleshooting, 770–773, 1239–1243
two-speed, 1219
types, 545–550
vapor pump, 50
variable refrigerant flow (VRF) system,
1583, 1584f
variable-speed, 1219
Compressor circuit, 372–373, 373f
Compressor contactor coil, 371–372, 372f


---

## PDF Page 410

1672

Index

Compressor controls and oil-related
components, 610–617
Compressor discharge temperature, 70, 1231
Compressor electrical checkup, 1240–1243
Compressor float-operated oil-level
regulator, 664f
Compressor head, 553–554, 555f
Compressor housing, 554–555
Compressor motor overheating, 339
Compressor mount, 1374f
Compressor muffler, 554, 555f
Compressor oil check valve, 616–617
Compressor oil-level detector, 665f
Compressor overload device, 316f
Compressor overload problems, 1239–1240
Compressor running test in the system, 773
Compressor service valve, 1535. See also
Service valve
Compressor superheat, 56
Compressor vacuum test, 770, 771f
Concrete fasteners, 139–140
Concrete-free radiant heating system, 993
Concrete pad foundation, 1144f
Concrete screw fastener, 139, 139f
Condensate drain piping, 1147–1149
Condensate float trap, 1543, 1543f
Condensate pan, 1426f
Condensate removal, 683
Condensation, 1360
Condenser, 52–54, 509–542
AHRI ratings, 1206
air-conditioning system, 1075–1077
air-cooled, 524–527
air shutters, 532, 532f
cabinet design, 1077
cleanable tube-within-a-tube, 512–513
coil design, 1076
cooling tower, 520–524
counter-flow arrangement, 512f
damper, 532
defined, 52
efficiency, 765–766
evaporative, 523–524, 523f
fan-cycling devices, 530–531
floating head pressure system, 540–541
flooding, 532–538
forced-draft tower, 521–523
functions, 509
head pressure controls, 530–540
heat reclaim, 540, 541f
high-efficiency, 527, 528f
high-pressure chiller, 1466–1469
how it works, 509
low ambient conditions, 527–530
low head pressure problem, 533f
mineral deposits, 510–512
natural-draft tower, 520, 521f
recirculating water system, 519
refrigerators and freezers, 1374–1378
shell-and-coil, 514
shell-and-tube, 514, 514–515f
splitting, 538–540

Summer, 538, 538f
Summer/Winter, 538, 538f
superheat, 540
temperature difference/temperature split,
1225, 1226f
troubleshooting, 765–766
tube-within-a-tube, 510–513
VFD condenser fan motor, 531–532
wastewater system, 514–519
water-cooled, 509–514
Condenser cabinet design, 1077
Condenser coil design, 1076
Condenser fan, 1390, 1391f
Condenser fan-cycling device, 530f
Condenser flooding, 532–538
Condenser flooding devices, 619–620
Condenser flooding valve, 620f
Condenser splitting, 538–540, 619–620
Condenser subcooling, 1399, 1467–1468,
1469
Condenser superheat, 540
Condenser tubes cleaning, 1539, 1539f
Condenser water pump, 1513, 1513f
Condensing boiler, 956, 957f
Condensing flue gases, 956
Condensing oil furnace, 937–938, 938f
Condensing pressure, 52
Condensing section leak, 185–186
Condensing the vapor, 24
Condensing unit, 53, 54f, 655, 1065,
1149–1150
Conditioned spaces, 1163
Conduction, 20, 1037f
Conductors, 286
Connecting rods, 551–552
Connecting stranded wire under screw
terminals, 145–147
Connection diagram, 875f. See also Wiring
diagrams
Conservation of energy, 36
Constant ignition, 917
Constant-volume air distribution
methods, 1571
Contact arrangement diagrams, 458f
Contactor
electric heat, 806
electric motors, 458–460
Contactor coil circuit, 371–372, 372f
Contacts, 457–458, 458f, 459, 459f
Containerized freight for ships, 747f
Continuous coil voltage rating, 421
Continuous retry 100% shutoff system,
858, 858f
Control-and-compressor circuit, 1241f
Control function light codes, 402f
Control loop, 382–384, 387, 387f, 394
Control point, 392
Control system, 395
Controlled device, 383
Controlled environment, 391
Controlled medium, 395
Controlled output device, 391

Controller, 383, 713
Controls
air source heat pump, 1292–1299
automatic (See Automatic controls)
defrost, 633–637
evaporator, 606–610
low-ambient, 617–620
operational, 605
room air conditioner, 1434–1437
safety, 605
Convection, 20–21, 1037f
Conventional furnace, 856
Conversion burner, 881
Converter, 429
Cool air distribution, 1114, 1115f
Cool gas defrost, 634
Cooling and heating VAV box, 1572, 1572f
Cooling-only VAV box, 1572
Cooling tower, 520–524, 759–761, 1498–1526
adiabatic mode, 1503, 1503f
approach temperature, 1499f, 1500
bacterial control, 1522–1524
balancing the water flow, 1512, 1512f
blowdown, 1510–1512, 1537
centrifugal separator, 1522f
chemical-free water purification
technology, 1520–1524
closed-circuit tower, 1501–1503
corrosion control, 1524
drift, 1498, 1505
dry cooler, 1593–1594, 1594f
dry mode, 1503, 1503f
dry/wet mode, 1501–1503
encapsulation/electroporation, 1523, 1524
fan section, 1506–1507
fill material, 1504
fire protection, 1503–1504
float valve, 1509, 1509f
flow patterns, 1504–1505
forced-draft tower, 1501, 1501f
induced-draft tower, 1501, 1501f
makeup water, 1509
natural-draft tower, 1500–1501, 1500f
particle separator, 1521–1522
pump (See Cooling tower water pump)
scale prevention, 1520–1521
splash system, 1504
spray pond, 1500, 1501
strainer, 1507, 1508f, 1541
sump, 1508–1509, 1509f
tower access, 1507–1508
tower load, 1500
tower manufactured as complete
assembly, 1506f
tower materials, 1506
tower range, 1500
vortexing, 1517
wetted-surface tower material, 1504, 1504f
Cooling tower circuit, 1485f
Cooling tower sump, 1508–1509, 1509f
Cooling tower sump strainer, 1507,
1508f, 1541


---

## PDF Page 411

1673

Index
Cooling tower water pump, 1512–1520
base-mounted pump, 1513, 1514f
cavitation, 1517
centrifugal pump, 1512
close-coupled pump, 1513, 1513f
diverting valve, 1518, 1518f
double-inlet impeller pump, 1514, 1515f
fine-screen filter, 1517, 1518f
flexible coupling, 1518, 1519f
grouting the pump in, 1513
mechanical shaft seal, 1515, 1516f
misalignment, 1518–1519
mixing valve, 1518, 1518f
noise at the pump, 1517
schematic representation, 1513f
shims, 1519
single-inlet impeller, 1514, 1515f
split-case pump, 1514, 1515, 1515f
straight-through valve, 1518
stuffing-box shaft seal, 1514–1515, 1515f
tapered dowel pins, 1519, 1520f
tower bypass valve, 1517
vortexing, 1517
COP. See Coefficient of performance (COP)
Copeland Company, 3
Copeland scroll compressor, 564f
Copper atom, 285, 285f
Copper tubing, 149
Copper water-tube boiler, 957–958, 958f
Copying machines, 1053
Core removal tool, 124, 124f, 209, 1227, 1228f
Cotter pins, 142, 142f, 143f
Coulomb, 287
Counterflow arrangement, 512f
Counterflow cooling tower, 1504, 1505f
Counterflow gas furnace, 821, 821f
Counterflowing, 1328
Couplings, 450, 453–454. See also Flexible
coupling
CPR. See Cardiopulmonary resuscitation
(CPR)
CPR valve. See Crankcase pressureregulating (CPR) valve
CPVC pipe, 176, 177
Cracked heat exchangers, 1191
Cracked-off-the-back-seat valve, 1535f, 1536
Cradle-mount motor, 449, 449f
Crane, 1560–1563
Crankcase heater, 614–615
Crankcase pressure-regulating (CPR) valve,
610–612
Crankcase shaft seal, 559
Crankshaft, 50f, 550–551
Crawl spaces, 1163
Creosote, 1604
Crescent-shaped gas pockets, 564–565, 565f
Crescent-shaped ice cubes, 697–698
Crimper, 116, 116f
Crimping tool, 103, 103f, 145, 146f
Critical charge bulb, 587
Critical pressure, 64
Critical temperature, 64

CRO valve. See Close on rise of outlet
pressure (CRO) valve
Crosley, Paul, 3
Crossflow cooling tower, 1504, 1505f
Crystallization, 1482–1484
CSCR motor. See Capacitor-start capacitorrun (CSCR) motor
CSIR motor, 414
Cube filter, 1021–1022, 1022f
Cube ice, 697–713
bridge thickness, 699
cam switch, 712, 712f
cell-type ice cubes, 698–701
centrifugal water pump, 699, 700f
clean cycle, 712
crescent-shaped ice cubes, 697–698
freeze and harvest cycle, 701–707
harvest assist clutch assembly, 711–712,
712f
hot gas harvest, 707
ice bridging, 698
ice curtain switch, 711, 711f
ice harvest, 707–712
ice machine pressure controls, 712–713
ICE/OFF/CLEAN toggle switch, 712
ice thickness probe, 699, 699f
liquid floodback, 707
paddle switch, 711, 712f
single-evaporator cell-type ice maker,
705f
siphon effect, 710–711
solenoid-operated water dump valve,
701, 706f
sump water being routed down drain,
701, 706f
troubleshooting, 756f
water level probe, 700, 700f
weep holes, 710, 711f
wet compression, 707
Cubelets, 697, 722
Cubic feet per minute (cfm/CFM), 813
Cudahy, Michael, 3
Cumulative microleak, 184, 188
Cupronickel, 748, 1328
Current-controlled six-step inverter, 431, 431f
Current magnetic relay (CMR), 422, 422f,
423f, 1384, 1385
Current relay, 422–423
Current sensing relay, 627, 627f
Customer relations, 11–14
appearance, 12–13
communication skills, 13
conflicts and arguments, 13–14
first impressions, 12
Cut-in, 341, 343, 344f
Cut-in adjustment, 344
Cut-out, 341, 343, 344f
Cut-out adjustment, 343f
Cycle time, 568
Cylinder carrying capacity, 245
Cylinder pressure relief valve, 79, 80f
Cylinder unloading, 665, 1455

D

Dalton, John, 35
Dalton’s law, 35, 35f, 1043
Damper, 532
Dash-pot overload device, 1493, 1493f
Database of State Incentives for Renewables
and Efficiency (DSIRE), 1159
DC. See Direct current (DC)
DC converter (rectifier), 429–430
DC solenoid, 567
DCV. See Demand control ventilation (DCV)
DDC butterfly valve. See Direct digital
control (DDC) butterfly valve bypass
DDC system. See Direct digital control (DDC)
De-ionization, 724
De minimis releases, 237
Declination angle, 998, 998f
Decorative appliance, 1610
Dedicated geothermal well, 1338, 1338f
Dedicated pump-out solenoid valve, 539
Deep vacuum, 201–202
Defrost and defrost problems
air source heat pump, 1299–1303
commercial ice machines, 726
defrost controls, 633–637
evaporators and the refrigeration system,
503–504, 506, 507
marine refrigeration, 747–748
refrigerators and freezers, 1372, 1387–1389
Defrost cycle, 633
Defrost heater circuit, 369, 371f
Defrost limit control, 636
Defrost solenoid valve, 608, 608f
Defrost termination/fan delay control,
636–637
Defrost termination/fan delay (DTFD) switch,
370, 371, 636f
Defrost termination solenoid (DTS), 370, 371
Defrost termination solenoid circuit, 370, 371f
Defrost termination thermostat, 1388, 1388f
Degassing, 194
Dehumidification, 1067, 1254
Dehumidifying, 55, 488
Dehydration, 194
Delivery trucks, 733–739
Delta T, 855, 857, 1189, 1225
Delta transformer, 444f, 445
Demand control ventilation (DCV), 1570–1571
Demand frost, 1300
Demand metering, 397
Density, 31
Depressurization, 853
Derivative controller, 598, 598f
Desiccant drier, 385
Desuperheating, 53, 70, 526, 533, 672
Dew point temperature (DPT), 505, 853, 855,
1044–1045, 1192
Diac, 312, 312f
Diagnostic chart
air-conditioning system, 1245–1246
air source heat pump, 1313
commercial refrigeration, 775–776


---

## PDF Page 412

1674

Index

Diagnostic chart (Continued)
electric heat, 816
filtration and humidification systems, 1031
oil heat, 946–947
Diagnostic controller, 571, 571f
Diagonal drilling rig, 1347f
Diagonal earth loop, 1347f, 1348f, 1349f
Diaphragm
automatic controls, 386, 386f
converting pressure changes to
movement, 320, 320f
pressure transducers, 325
thermostatic expansion valve (TXV),
581, 582f
Diaphragm-type expansion tank, 959, 960f
Diaphragm valve, 646, 647f, 829–830, 829f,
1533–1534, 1533f
Dichlorodifluoreomethane, 220, 228
Dichlorotetrafluoroethane, 220
Dichlorotrifluoroethane, 221, 227–228
Die, 174
Dielectric, 297, 297f, 298
Dielectric bushings, 898
Diesel engine, 736
Differential, 341, 343, 344f
Differential adjustment, 343f, 344
Differential controller, 598, 598f, 1584
Differential dry-bulb control, 1565
Differential enthalpy control, 1565
Differential pressure switch, 853, 854f, 1197
Diffuse radiation, 998, 998f
Diffuser, 1113–1114, 1115f
Difluoroethane, 222
Difluoromethane, 222, 224
Digital anemometer, 1088f
Digital capacitor tester, 477f
Digital carbon monoxide sensing meter,
1190f
Digital combustion analyzer, 126, 127f,
885f, 1186
Digital compressor, 568–571
Digital distance laser meter, 104, 104f
Digital electronic manometer, 1086f
Digital gauge manifold, 119, 119f
Digital input, 393
Digital manifold, 1223–1224, 1224f
Digital manometer, 825, 825f
Digital micron gauge, 203f
Digital moisture meter, 1015f
Digital multimeter (DMM), 108–109, 109f,
277, 277f, 288, 290, 298, 298f, 299f
Digital output, 394
Digital pocket thermometer, 272, 272f
Digital pressure gauge, 28f
Digital psychrometer, 126, 126f, 1043,
1044f, 1231
Digital refrigerant charging scale, 260f
Digital single-probe thermometer, 123f
Digital-type electronic thermometer, 272f
Dilution air, 855, 856f, 865, 1192, 1193f
Diode, 309, 309f
Diode bridge rectifier, 430

Diode rectifier circuit, 310f
DIP switch. See Dual in-line pair (DIP) switch
Direct-acting four-way reversing valve, 1276
Direct burner ignition valve, 833, 835f
Direct current (DC), 287
Direct digital control (DDC), 391–398
advantages, 392
closed-loop control configuration, 396,
397f
defined, 391
inputs/outputs, 393, 394
large buildings/supermarkets, 396
open-loop control configuration, 395, 395f
schematic representation, 392f
sensor, 393
three-step process, 391–392, 391f
Direct digital control (DDC) butterfly valve
bypass, 1518, 1518f
Direct-drive blower assembly, 1092, 1093f
Direct-drive compressor, 548, 548f, 560
Direct-drive motor, 450, 451f, 453
Direct-expansion chiller, 1462–1463,
1463f, 1464
Direct-expansion evaporator, 497
Direct-expansion refrigeration system, 667
Direct-fired absorption chiller, 1486, 1486f
Direct GeoExchange system, 1344, 1349
Direct geothermal heat pump system,
1343–1353. See also Geothermal heat
pump
active charge control (ACC), 1352–1353,
1353f
cooling mode for non-retrofit application,
1350–1351
cooling-mode schematic, 1345f, 1351f
direct GeoExchange system, 1344, 1349
earth loop configurations, 1346, 1347f,
1348f, 1349f
heating mode for non-retrofit application,
1349–1350
heating-mode schematic, 1344f, 1350f
installation and refrigerant loop piping,
1345–1349
liquid flow control, 1352, 1352f
non-retrofit application, 1349
refrigerant management module, 1343,
1344f
refrigerant management system,
1351–1352
Direct heat exchange, 1344
Direct hot surface ignition system, 875–877f
Direct ignition automatic gas valve, 833, 835f
Direct radiation, 998, 998f
Direct-spark ignition (DSI), 847–848, 848f,
872–874f
Direct-vent gas stove, 1610
Direct-vented high-efficiency gas furnace,
853, 855f, 1197
Direct venting, 853
Dirty evaporator/dirty condenser, 574–576,
759, 760f, 1409f
Dirty valve stem, 1534, 1535f

Discharge-cooled compressor, 1072
Discharge line, 52, 52f
Discharge-line temperature, 1232–1234
Discharge pressure, 52
Discharge service valve, 646
Discus compressor, 562–563
Display cases, 652–655
Display fixtures, 678–680
Dissimilar metal connections, 166–167
Distillation, 724
Distillation quality (fuel oil), 897
Distributed refrigeration system, 675–676
Diverter damper, 1130, 1130f
Diverter tee, 980–981, 980f, 981f
Diverting valve, 1518, 1518f
DMM. See Digital multimeter (DMM)
DOE’s Building America program, 1159
Dolly, 92f
Domestic appliances. See Refrigerators and
freezers; Room air conditioner
Domestic hot water heater, 994–995, 997f
Domestic hot water loop, 1333, 1333f
Doping, 308, 308f
Double-acting barometric damper, 1195
Double bellows, 348, 625
Double-inlet impeller pump, 1514, 1515f
Double pole contactor, 458f
Double-pole–single-throw relay, 457f, 458f
Double-thickness flare, 170
Downflow gas furnace, 821, 821f
Downflow oil-fired furnace, 894
Downstream safety pressure valve, 80, 81f
DPT. See Dew point temperature (DPT)
Draft, 1195–1197
Draft diverter, 866, 1193f, 1195, 1196
Draft gauge, 128, 128f
Draft hood, 865f, 1193f, 1195, 1196
Draft safeguard switch, 823, 823f
Draft test, 943
Drain-down system, 999, 999f
Drain pan heater, 683f
Drift, 1498, 1505
Drift eliminator, 1505, 1506f
Drilled-port burner, 836
Drilled well, 1336, 1336f
Drills, 107, 107f
Drip-proof motor, 445, 445f
Drip tap, 869, 869f
Drip-type evaporative cooler, 1063–1064,
1064f
Drive pulley, 451, 452f, 559
Driven pulley, 451, 452f, 559
Drop-out voltage, 421
Droplight, 103–104, 104f
Drum-type evaporator, 492f
Dry-base boiler, 957
Dry-bulb temperature, 1043–1044, 1564
Dry-bulb temperature scale, 1046, 1048f
Dry-bulb thermometer, 1043, 1046f
Dry cooler, 1593–1597
closed-loop cooling tower, 1593–1594,
1594f


---

## PDF Page 413

1675

Index
combination of concepts and processes,
1593
cool ambient conditions, 1596, 1596f
piping, 1595, 1595f
tube-in-tube heat exchanger, 1594, 1595f
warm ambient conditions, 1595, 1596f
Dry ice, 734
Dry nitrogen, 211, 212f
Dry-type evaporator, 497, 1462
Dry well, 1338, 1338f
Drying control air, 385–386
DSI. See Direct-spark ignition (DSI)
DSIRE. See Database of State Incentives for
Renewables and Efficiency (DSIRE)
DTFD switch. See Defrost termination/fan
delay (DTFD) switch
DTS. See Defrost termination solenoid (DTS)
Dual-element plug fuse, 306, 306f
Dual float switch, 694, 694f
Dual in-line oil filtration, 903f
Dual in-line pair (DIP) switch, 401, 840
Dual-port manometer, 126f
Dual-port pressure switch, 853, 854f, 1197
Dual-pressure controls, 343, 343f
Dual-rod flame rectification sensing system,
851, 851f
Dual-voltage compressor motor wiring
diagram, 426f
Dual-voltage motor, 412f
Duct. See Duct system
Duct blower, 1183f
Duct blower test, 1182–1183
Duct cleaning, 1025, 1026f
Duct fittings, 1085f, 1136f
Duct heater, 803, 804f
Duct insulation, 1112–1113, 1137
Duct leakage testing, 1179–1184
Duct liner, 1137, 1137f
Duct materials, 1097–1106
Duct-mounted air cleaner, 1023f
Duct pressurization test, 1182–1183
Duct pressurization test equipment, 129, 129f
Duct system
adjusted static pressure, 1125, 1126
air-measuring instruments, 1088–1089
branch duct, 1094
combination duct system, 1104–1107
commercial duct system problems,
1129–1130
converting from round to square or
rectangular duct, 1123
duct air movement, 1107
duct cleaning, 1025, 1026f
duct fittings, 1085f, 1136f
duct insulation, 1112–1113
duct leakage testing, 1179–1184
equivalent feet of duct, 1123–1124, 1126f
fiberglass duct, 1101–1103
flexible duct, 1103–1104
galvanized steel duct, 1098–1101
heat gains, 1270–1271
heat losses, 1266

installation, 1134–1141
packaged equipment, 1143–1145
recommended velocities for different duct
designs, 1124f
residential duct system problems,
1127–1129
return-air duct system, 1114
rooftop package unit, 1559, 1559f
runs of duct measured from air handler to
end of run, 1126
schematic representation, 1117f
sizing duct for moving air, 1114–1118
spiral metal duct, 1103
troubleshooting, 1126–1130
when duct run is under 100 feet, 1125, 1126f
Duct traverse, 1118, 1119–1120f
Duct wall insulation correction values, 1266
Ductless split-type air-conditioning system,
1065–1067
Dump zone, 1111–1112
DuPont numbering system, 227–228, 229–230
Dust Mast, 1183, 1183f
Dust mites, 1013–1014
Duty cycling, 397
DWV copper tubing, 149
Dye-saturated oil, 191

E

Earth-coupled (closed-loop) system, 1325,
1328–1333
Earth loop, 1343, 1346
Earth loop configurations, 1346, 1347f, 1348f,
1349f
Earth loop manifold, 1348f
Eccentric crankshaft, 550, 551f
Eccentric type oil pump, 616, 616f, 624
ECM. See Electronic commutated motor
(ECM); Electronically commutated motor
(ECM); Energy conservation measure
(ECM)
Economizer, 1563–1569
differential dry-bulb control, 1565
differential enthalpy control, 1565
fixed dry-bulb control, 1564
fixed enthalpy control, 1565, 1567f
heating mode, 1567
integrated mode, 1567
low-pressure chiller, 1474, 1474f
mechanical mode, 1567–1569
modes of operation, 1565–1569
modulating mode, 1567
outside-air damper/return-air damper,
1567, 1569f
Economizing, 1564
Economy-grade equipment, 1210
Eddy current test instrument, 1540, 1540f
Edison-base fuses, 305
EEPR valve. See Electric evaporator pressureregulating (EEPR) valve
EEPROM. See Electrical erasable
programmable read-only memory
#### (EEPROM)

EER rating. See Energy efficiency ratio (EER)
rating
EEV. See Electronic expansion valve (EEV)
Efficiency ratings. See Equipment efficiency
ratings
18-4 thermostat wire, 1141
18-8 thermostat wire, 1141, 1141f
Electric boiler, 803, 803f, 956f
Electric current, 288, 288f
Electric defrost, 504, 504f
Electric drills, 107, 107f
Electric duct heater, 803, 804f
Electric evaporator pressure-regulating
(EEPR) valve, 608–610, 662f
Electric furnace, 803, 804f, 807f, 810f. See
also Electric heat
Electric furnace airflow calculation, 813f
Electric heat, 800–819
advantages/disadvantages, 800
airflow in electric furnaces, 813–814
baseboard heater, 802
blower motor circuit, 810–813
central forced-air furnace, 803, 804f
contactors, 806
control circuits for forced-air furnaces,
808–810
diagnostic chart, 816
duct heater, 803, 804f
electric boiler, 803, 803f
how is electric heat produced?, 800
HVACR golden rules, 814
low-voltage circuit, 808–809, 809f
low-voltage thermostat, 804–806
portable electric heating devices, 800–801
preventive maintenance, 814–815
purchase price of heating system, 800
radiant heating panels, 801–802
sequencer, 806, 806f
service technician calls, 816–817
space heater, 800–801
unit and wall heaters, 802, 802f
wiring diagrams, 806–808
Electric heat airstream, 36f
Electric motors, 406–484
amperage draw, 441, 442f
basic operating principle, 407
bearings, 446–448
capacitor-start, capacitor-run motor,
415, 415f
capacitor-start motor, 414, 414f
centrifugal switch, 412–413, 413f
contactor, 458–460
control devices, 456–467
cooling the motor, 435, 436f
current capacity, 440–443
current relay, 422–423
cutaway, 407f
DC converter (rectifier), 429–430
drive mechanism, 450–454
electronic relay, 414
electronically commutated motor (ECM),
427, 427f, 434–435


---

## PDF Page 414

1676

Index

Electric motors (Continued)
frequency, 443
hermetic motor, 419–420
insulation type/class, 446
inverter, 431
magnetism, 407–408
motor slip, 408–409
mounting characteristics, 448–450
nameplate, 438, 439f
overload protection, 461–465
permanent split-capacitor (PSC) motor,
415–417
phase, 443–445
positive temperature coefficient resistor
#### (Ptcr), 423–424
potential relay, 420–422
power supply, 410–411, 438–445
relay, 457–458
restarting the motor, 465
service factor, 441, 443, 443f
shaded-pole motor, 417, 417f
single-phase motor, 412
special application motors, 424–425
speed, 408–409, 432
split-phase motor, 412, 413f
squirrel cage motor, 407, 408f
start windings, 409
starter, 460–461
starting and running characteristics, 409
temperature-sensing overload devices,
464–465
three-phase compressor motor, 425–426
three-phase motor, 417–419
troubleshooting (See Troubleshooting
electric motors)
two-speed compressor motor, 424
variable frequency drive (VFD), 431–434
variable-speed motor, 426–429
voltage, 439–440
working conditions, 445
Electric-pneumatic (EP) device, 390
Electric radiant heater, 801–802
Electric strip heater, 1303, 1305–1306
Electrical burns, 84–85
Electrical energy, 37
Electrical erasable programmable read-only
memory (EEPROM), 713
Electrical fasteners, 145–147
Electrical generator, 286, 287f
Electrical load shedding, 397
Electrical measuring instruments, 298–302
Electrical pliers, 102, 102f
Electrical power, 37–38, 293–294
Electrical safety, 83–85
Electrical shock, 83–84, 83f
Electrical snake, 106f
Electrical symbols, 289f
Electrical test instruments, 108–110,
276–278
Electrically operated magnetic diaphragm
valve, 829f
Electrically operated solenoid valve, 628f

Electricity. See Basic electricity and
magnetism
Electrode adjustments, 941f
Electrode assembly, 917f
Electrode insulator, 942
Electromagnet, 286, 294
Electromechanical control symbols, 352f
Electromechanical controls, 352, 353
Electromechanical oil-level regulator, 665f
Electromotive force (emf), 287
Electron, 284
Electron flow in electrical circuit, 358–359
Electronic air cleaner, 1023
Electronic combustion efficiency analyzer,
279, 279f, 942, 945
Electronic commutated motor (ECM), 1093
Electronic controller (microprocessor),
713–720
Electronic controller operation component
test, 716f
Electronic controls, 384
Electronic expansion valve (EEV)
air source heat pump, 1283
algorithms and PID controller, 597
ductless split systems, 1077
feedback loop, 596, 597f
high-pressure chiller, 1471, 1471f
types/styles, 597f
variable refrigerant flow (VRF) system,
1589–1593
Electronic gaugeless manifold, 119f
Electronic ignition modules, 834f, 857–863
Electronic leak detector, 60, 60f, 110, 110f,
191, 191–192f, 278f, 1400f
Electronic oil safety pressure transducer, 348,
348f, 626f, 628
Electronic pressure controls, 344–345, 345f
Electronic pressure-sensing devices, 325–327
Electronic psychrometer, 1043
Electronic relay, 414
Electronic scale, 259
Electronic solid-state overload device
protection, 1493–1494
Electronic starter (chilled-water system),
1491–1492
Electronic temperature-sensing devices,
324–325
Electronic thermocouple thermometer,
272, 272f
Electronic thermostat, 400f, 1299, 1299f
Electronically commutated motor (ECM), 427,
427f, 434–435
Electroplating, 194
Electroporation, 1523, 1524
Electrostatic precipitator, 1023, 1023f
Emergency call station, 94f
Emergency heat, 1292, 1296
Emergency heat mode, 1294, 1295f
emf. See Electromotive force (emf)
Encapsulation, 1523, 1524
End cone, 915, 916f
End-mount motor, 450, 450f

Energy
chemical, 36
direct energy conversion, 36
electrical, 37
heat, 36
indirect energy conversion, 35
law of conservation of energy, 36
mechanical, 37
thermal, 36
work, used as, 37
Energy audit. See Residential energy audit
Energy auditing instrumentation, 128–129
Energy conservation measure (ECM), 1160,
1199
Energy efficiency ratio (EER) rating, 1020,
1300
Energy index reporting, 1199–1202
Energy recovery ventilator (ERV), 1019–1020,
1020f, 1165f
Energy-saver switch (refrigerator), 1390, 1390f
#### Energy Star, 1159
Energy utilization index, 7
Enthalpy, 63–64, 1045, 1564
Enthalpy controls, 1565
Enthalpy scale, 1046
Entropy, 69
Envelope, 1254
Enviroguard Refrigerant Control System,
666f
Enviroguard II Refrigerant Control System,
666f
Environmental issues
CFC refrigerants, 220–221
global warming, 219–220
global warming potential (GWP), 219
green awareness, 6–7
greenhouse gases, 219
HCFC refrigerants, 221
HFC refrigerants, 221–222
HFO refrigerants, 222
hydrocarbon (HC) refrigerants, 223–227
indoor air pollutants, 1013–1017
indoor air quality (See Indoor air quality)
Montreal Protocol, 221
ozone depletion, 218–219
recovery (See Recovery, recycling,
reclaiming, and retrofitting)
total equivalent warming impact (TEWI),
220
Environmental Protection Agency (EPA),
237, 1604
Environmental tobacco smoke (ETS), 1013
EP device. See Electric-pneumatic (EP)
device
EPA. See Environmental Protection Agency
(EPA)
EPA radon contractor proficiency test, 1013
EPR valve. See Evaporator pressureregulating (EPR) valve
Equipment. See Tools, instrumentation, and
equipment
Equipment efficiency ratings, 1216–1217


---

## PDF Page 415

1677

Index
annual fuel utilization efficiency (AFUE),
855, 857, 1189
furnace efficiency ratings, 856–857,
1188–1189
heating seasonal performance factor
#### (Hspf), 857, 1300
minimum efficiency reporting value (MERV)
ratings, 1020
SEER (See Seasonal energy efficiency ratio
#### (SEER))
Equipment purchases/installations, 652. See
also Application decisions
Equipment start-up, 1154–1156, 1217–1218
Error, 597
ERV. See Energy recovery ventilator (ERV)
Ester-based lubricants, 165, 230
Ester-based oils, 235
Ethane, 224, 895, 895f
Ethylene glycol, 1001, 1576–1578
ETS. See Environmental tobacco smoke (ETS)
Eutectic solution, 735
Evacuation, 194. See also System evacuation
Evaporative condenser, 523–524, 523f
Evaporative cooler, 1063–1064
Evaporative cooling tower installation, 1523f
Evaporative humidifier, 1026
Evaporator, 48–49, 487–507
air-conditioning system, 1067–1069
air-to-refrigerant, 502
bearing washout, 503
boiling temperature, 488
coil configurations, 1068–1069
condensate removal from vertical/
horizontal header configuration,
493–494, 494f
defined, 48
defrosting, 503–504, 506, 507
dry-type, 497
efficiency, 764–765
electric defrost, 504, 504f
energy savings, 505–507
evaluation, 495–496
evaporator efficiency controller, 505, 505f,
506f, 507
factors governing rate of heat exchange,
489–490
field cleaning heat exchangers, 495
fin geometry, 493f
fin spacing, 502f, 633
finned-tube, 490–491, 491f, 492f
flooded, 497
flywheel effect, 506
fogging effect, 506
forced-draft, 491f
frost, 505
functions, 49, 504–505
heat exchange characteristics, 489–490
high-pressure chiller, 1462–1466
hot pulldown (excessively loaded
evaporator), 498–499
increasing internal surface area, 493
latent heat, 497

leaking heat exchanger, 494–495
liquid cooling, 501–502
liquid heat exchangers, 491, 492f, 502
low-temperature applications, 502–503
merchandising considerations, 677–678
moisture removal, 488–489
multicircuit, 499f, 500f
net refrigeration effect, 496f
parallel-flow, flat-plate-and-fin
configuration, 491, 493f, 494
pressure drop, 499
pressure/enthalpy chart, 496f
pump-down cycle, 506
refrigerators and freezers, 1367, 1369–1372
ships, 747, 747f
stamped, 490, 491f
sublimation, 506
superheat, 498, 579
temperature difference (TD), 490, 506, 507
three-step heat transfer, 493
troubleshooting, 764–765
types, 490–495
walk-in cooler, 682
what is it/what does it do?, 487, 504–505
Evaporator coil configurations, 1068–1069
Evaporator controls, 606–610
Evaporator defrosting, 503–504, 506, 507
Evaporator efficiency controller, 505, 505f,
506f, 507
Evaporator evaluation, 495–496
Evaporator fan, 1390, 1391f
Evaporator fan circuit, 371, 372f
Evaporator fin spacing, 502f, 633
Evaporator outlet temperature, 1231–1232
Evaporator pressure, 585
Evaporator pressure-regulating (EPR) valve,
606–608, 662f
Evaporator pressure regulator, 609
Evaporator section leak, 184–185
Evaporator superheat, 56, 498, 579
Evaporator temperature control, 676
Even parallel system, 662
Excess air, 855, 865, 1192, 1193
Excessively loaded evaporator (hot
pulldown), 498–499
Exhaust fans, 1016
Expansion devices, 578–604
air-conditioning system, 1077–1078
automatic expansion valve (AXV), 580f,
598–600
capillary tube metering device, 580f,
600–602
EEV (See Electronic expansion valve (EEV))
fixed-bore system, 600–603
location, 578, 579f
PID controller, 596, 597–598
piston metering device, 602, 602f, 603
stepper motor expansion valve, 595–597
TXV (See Thermostatic expansion valve
(TXV))
Expansion joint, 976, 977f
Expansion tank, 959–960, 987–988

Expansion tank data tag, 960f
Explosion-proof motor, 445, 445f
Extended plenum system, 1094, 1095f, 1096f
Extension ladder, 87, 87f
External bimetal overload protector, 463f
External-equalized TXV, 589–592
External equalizer, 581, 582f
External heat defrost, 635
External motor protection device, 339f
External overload protection, 462–463, 463f
External retaining rings, 143, 143f
Extra-low-temperature refrigeration, 741–743
Eye wash station, 94f

F

F-values, 1264, 1265f
Face-loading, 1022
Face shield, 91f
Fahrenheit-Celsius conversion, 17–18, 18f,
1612–1613
Fahrenheit scale, 17, 18f
Fail-safe time, 635
Fan, 406f
Fan blade and wheel puller, 123f
Fan coil evaporator, 682f
Fan-cycling devices, 530–531
Fan-cycling head pressure controls, 617–618
Fan drive mechanism, 738f
Fan/limit switch, 840–843
FAN ON switch, 1238
Fan speed controls, 618
Fans and blowers, 1086–1087, 1089–1093
Faraday, Michael, 2
Fastener heads, 136, 136f
Fasteners, 133–148
concrete fasteners, 139–140
connecting stranded wire under screw
terminals, 145–147
cotter pins, 142, 142f, 143f
electrical fasteners, 145–147
fastener heads, 136–136f
hairpin, 142, 143f
hollow wall fasteners, 137–138
hose clamps, 144–145
nails, 133
piping and ductwork fasteners, 141–142
retaining rings, 143–144
rivets, 134–135
screws, 135–136
staples, 134
threaded rod, 140–141
Feedback loop, 596, 597f
Feet of head, 964, 1513, 1578
Female quick-connects, 146f
Ferrule cartridge fuse, 306, 306f
Fiber-reinforced polyester (FRP), 1504, 1506
Fiberglass duct, 1101–1103
Fiberglass ductboard, 1137–1138
Fiberglass pad, 639
Fiberglass throwaway filter, 1021, 1021f
Field charging procedure, 1235–1237
Field cleaning heat exchangers, 495


---

## PDF Page 416

1678

Index

Fifth-generation Copeland scroll compressor,
564f
50/50 tin-lead solder, 156
Files, 105, 105f
Fill, 1504
Film factor, 489–490, 490f
Filter, 1021–1022
Filter air inlet grille, 1116f
Filter drier
biflow, 1283, 1284, 1286f
liquid-line, 638–640, 1283–1284
manufacturer’s installation literature, 1284
suction-line, 213, 214f, 215f, 643
Filtration, 639, 721
Fin geometry, 493f
Fin spacing, 502f, 633
Fin straightener, 122, 123f
Fine-screen filter, 1517, 1518f
Finned copper-tube heat exchanger
assembly, 958f
Finned-tube baseboard units, 975–976, 977f
Finned-tube condenser, 1428f
Finned-tube evaporator, 490–491, 491f, 492f
Fire extinguishers, 88–89
Fireplace inserts, 1610–1611
First aid, 86
First aid kit, 86f
Fish tape, 105, 106f
500-series blends, 229
560-V three-phase power supply, 411
Fixed-bore metering device, 54, 54f, 600–603,
1208f, 1235–1237
Fixed compression ratio compressor, 565
Fixed dry-bulb control, 1564
Fixed enthalpy control, 1565, 1567f
Fixed orifice metering device, 602, 603
Fixture temperature control, 677
FLA. See Full-load amperage (FLA)
Flake board, 1016
Flake ice, 688–697
adjusting ice flake size, 697
auger, 689, 689f
bin controls, 694–696
defined, 688–689
dual float switch, 694, 694f
factors affecting ice production, 696
flush cycle, 694
gear reduction drive, 691
ice production and performance data,
696–697, 696f
mechanical parts of ice flaker, 692f
motor and gear assembly, 689, 689f
NSF requirements, 691
refrigeration cycle, 690
self-contained ice flaker, 691, 691f
self-diagnostics, 692, 692f
troubleshooting, 690–693, 756
water fill system, 693–694
Flame color, 1189
Flame impingement, 827, 839, 1189
Flame rectification, 847, 848–852, 1191
Flame-retention burner, 906, 907f

Flame-retention head, 915
Flame rollout switch, 822f, 823
Flame safeguard controls, 1191–1192
Flammable refrigerants, 223–224. See also
Hydrocarbon (HC) refrigerants
Flange-mounted motor, 450, 450f
Flange-type valve, 581, 581f
Flanged condenser, 510f
Flanged spade tongue connector, 146f
Flank sealing, 566
Flapper valve, 50f, 552, 553f
Flare connection, 581, 581f
Flare fittings, 170f
Flare joints, 169–170
Flare-nut wrench, 100–101, 101f
Flaring block, 114f
Flaring tool, 113, 114f
Flash freezing, 743
Flash gas, 54, 55, 57, 67
Flash point (fuel oil), 896
Flashlight, 103–104
Flat-head wood screw, 135, 135f
Flat-plate-and-fin coil, 1069
Flexible chimney liner, 867, 867f
Flexible coupling
cooling tower pump, 1514f, 1518, 1519f
direct-drive compressor, 560, 560f
electric motors, 450, 450f, 454f
oil burner, 907, 907f
screw compressor, 550
Flexible duct, 1103–1104, 1139
Flexible duct connector, 1135, 1135f
Flights, 689
Float-type air vent, 967–968, 968f
Float-type metering device, 1470–1471
Float valve, 1509, 1509f
Floating head pressure system, 540–541
Floating head pressures, 757
Floating seal, 571, 571f
Floodback, 641
Flooded coil, 498
Flooded evaporator, 497
Flooded evaporator chiller, 1463–1466
Flooding the condenser, 532–538
Floor air inlet, 1116f
Floor register, 1115f
Flow control valve, 974, 974f
Flow hood, 126, 126f, 1130, 1130f
Flow-through receiver, 666
Flue-gas analysis, 941, 942
Flue-gas analysis instruments, 278–280
Flue-gas analysis kit, 272f
Flue-gas condensate disposal system,
854f, 1197
Flue gas temperature, 1187
Fluid expansion, 320–322
Fluxing, 162–163
Flywheel effect, 506
Foam “cocoon,” 183f, 185
Foam-in-place insulation, 1162
Fogging effect, 506
Foil backing, 1101, 1102, 1102f, 1103

Folding job saw, 103, 103f
Folding tools, 116, 117f
Food Quality Protection Act (FQPA), 1017
Forced-air condenser, 1381f
Forced-air distribution system, 1084–1085
Forced-air evaporator, 1367f
Forced air heating curve, 990f
Forced convection, 21, 1083
Forced convection heat, 800
Forced-draft cooling tower, 1501, 1501f
Forced-draft evaporator, 491f, 1371,
1371f, 1372
Forced-draft system, 1196, 1197
Forced-draft tower, 521–523
Formaldehyde, 1016
40-VA transformer, 302
45-degree bend, 155, 155f
Forward bias, 309, 309f
Forward curved centrifugal blower, 1090
Four-pass shell-and-tube condenser, 514f
Four-valve gauge manifold, 119, 119f
Four-way mixing valve, 987, 987f, 988f
Four-way reversing valve, 1274–1279,
1306–1307, 1308f, 1428f
400-series blends, 229
460-V three-phase power supply, 411, 411f
Fourth-generation refrigerants, 222
FQPA. See Food Quality Protection Act
#### (FQPA)
Fractionation, 73, 229, 268
Free-cooling, 1565
Freezer. See Refrigerators and freezers
Freezer burn, 1362
Freezestat, 1576
Fresh air, infiltration, and ventilation,
1049–1058
Fresh air intake, 1049. See also Ventilation
Friction chart, 1120–1122
Friction loss, 1115, 1121
Frigidaire, 3
Front-seated valve, 1535f, 1536
Frost, 505, 633. See also Defrost and defrost
problems
Frost-line method, 1398, 1398f
FRP. See Fiber-reinforced polyester (FRP)
ft-lb/min, 37
Fuel-line filter, 903–904, 903f
Fuel oil, 894–897
ash content, 897
carbon residue, 896
distillation quality, 897
flash point, 896
fuel-line restrictions, 897
higher-numbered oils, 895
ignition point, 896
lower-numbered oils (light oils), 895
oil impurities, 897
pour point, 897
viscosity, 896
water and sediment content, 896–897
Fuel oil booster pump, 902, 902f


---

## PDF Page 417

1679

Index
Fuel oil pump, 908–910, 911f, 913f, 938–939,
940f
Fuel oil supply system, 899–904
Full-load amperage (FLA), 304, 440, 440f,
457, 1238f
Full-wave AC waveform, 310f
Full-wave DC waveform, 310f
Full wave rectification, 310
Fully welded hermetic compressor, 546–547
Furnace
airflow through the furnace, 1187–1188
combustion guideline standards, 1188f
condensing oil, 937–938, 938f
downflow, 821, 821f, 894
efficiency ratings, 856–857, 1188–1189
electric, 803, 804f, 807f, 810f
flame color, 1189
gas, 821–823, 852–857
heat pump added on to existing furnace,
1309–1310
high-efficiency, 821f, 852–857
horizontal, 821, 822f, 894, 894f
low-boy, 894, 894f
mid-efficiency, 856, 856f
modulating, 864
multipoise, 822–823
nameplate-rated temperature rise, 1188
oil-fired, 893f, 894
parameters indicating safety and efficiency,
1186–1187
pulse, 863
standard-efficiency (conventional), 856,
856f
two-stage, 863–864
upflow, 821, 821f, 894
Furnace airflow characteristics, 1117f
Furnace efficiency ratings, 856–857,
1188–1189
Furnace fan, 447, 447f
Furnace heat exchanger, 1188
Furnace steady-state conditions, 333
Fuse, 305–306, 461–462
Fusible plug, 649, 649f
Fusion iron, 1333

G

Gain, 389, 397
Gallium, 308
Galvanized steel, 1098, 1506
Galvanized steel duct, 1098–1101
Gas ballast, 206, 206f
Gas-charge bulb, 587, 587f
Gas combustion, 825–827
Gas cooler, 671
Gas cooling, 670–671
Gas-fired boiler, 955f
Gas fireplace insert, 1611
Gas fuels, 823–825
Gas furnace, 821–823, 852–857. See also Gas
heat
Gas heat, 820–892
airflow through gas furnace, 838, 1188

annual fuel utilization efficiency (AFUE),
855, 857
burner “puff,” 884
carbon monoxide, 884
combustion efficiency, 881–883, 884
combustion guideline standards, 1188f
continuous retry with 100% shutoff, 858,
858f
dew point temperature (DPT), 853, 855
direct-spark ignition (DSI), 847–848, 848f
electronic ignition modules, 857–863
excess air, 855
fan and limit controls, 840–843
flame rectification, 847, 848–852
fuel delivery options, 835–837
furnace efficiency ratings, 856–857
gas combustion, 825–827
gas fuels, 823–825
gas leaks, 869–870
gas piping, 868–870
gas regulator, 827–828
gas valve, 828–835
heat exchanger, 837–840
heating seasonal performance factor
#### (Hspf), 857
high-efficiency furnace, 821f, 852–857
hot surface ignition (HSI), 848, 849f
HVACR golden rules, 883
ignition system, 846–848
integrated furnace controller (IFC), 859,
860f, 870
intermittent pilot ignition, 846–847,
878–882
lockout, 858–859
modulating gas furnace, 864
non-100% shutoff system, 858, 858f
100% shutoff system, 858, 858f
pilot, 843–846
preventive maintenance, 883–885
pulse furnace, 863
purging, 859
seasonal energy efficiency ratio (SEER), 857
service technician calls, 885–889
smart valve, 861–862, 863f
spark-to-pilot ignition, 847, 847f, 878–882
terminal abbreviations and names, 861
thermocouple, 878
troubleshooting, 873–874f, 876–877f,
878–882
twinning, 859
two-stage gas furnace, 863–864
types of furnaces, 821–823
ultimate carbon dioxide content, 883
venting, 853, 855f, 865–868
wiring diagrams, 870–877
yellow “lazy” flame, 826, 826f
Gas laws
Boyle’s law, 33–34
Charles’ law, 34
Dalton’s law, 35, 35f
general law of perfect gas, 35
Gas leaks, 869–870

Gas piping, 868–870
Gas pressure regulators, 351, 351f
Gas pressure switch, 350
Gas regulator, 827–828
Gas stove, 1610, 1610f
Gas valve, 828–835
Gas vent cap, 867f
Gasket-type piercing valve, 247f
Gate valve, 1540, 1542f
Gauge manifold, 118–119, 119f, 207, 209f,
275, 275f, 1226–1228
Gauge manifold hose, 210–211
Gauges and manifolds, 118–120
Gear-drive compressor, 1487f
Gear drives, 450
Gear motor zone valve, 971f
Gear reduction drive, 691
Gear type oil pump, 615, 616f
General law of perfect gas, 35
General Motors, 3
General purpose pliers, 102, 102f
General-purpose relay, 457f
General safety practices, 78–96. See also
Safety
Generalized comfort chart, 1038
Generator, 286, 287f
Generic HEAT-COOL heat pump thermostat,
1296, 1296f, 1297f, 1298f
Geothermal heat pump, 1325–1358. See also
Heat pump
air coil, 1326
air loop, 1329
antifreeze solutions, 1335
boiler and cooling tower, 1326, 1327f
buffer tank, 1340, 1340f
closed-loop system, 1325, 1328–1333
coaxial heat exchanger, 1326, 1327f, 1328,
1329f
cooling mode, 1326, 1326f, 1330f, 1332f,
1343
copper vs. cupronickel heat exchanger,
1328, 1329f
counterflowing, 1328
dedicated geothermal well, 1338, 1338f
direct system (See Direct geothermal heat
pump system)
domestic hot water loop, 1333, 1333f
drilled well, 1336, 1336f
dry well, 1338, 1338f
energy stored in earth’s crust, 1325
ground loop, 1328, 1329f, 1330f, 1331f,
1341
grouting, 1336
heat absorbed (heating mode)/heat
rejected (cooling mode), 1341
heat exchanger fluids, 1335–1336
heating mode, 1326, 1326f, 1328–1329,
1330f, 1332f, 1343
hydronic heat, 958–959, 1339f
indirect system, 1325–1343
loop configurations, 1329–1331, 1333
open-loop system, 1325, 1326, 1327f


---

## PDF Page 418

1680

Index

Geothermal heat pump (Continued)
parallel-flow system, 1334f, 1335
parallel-horizontal configuration, 1334f
parallel-vertical configuration, 1330f, 1334f
pressure tank, 1338, 1339f
pumps heat in two directions, 1325
radiant heating system, 990
refrigeration machine, 1325
return well, 1336, 1337f, 1338
reverse cycle refrigeration, 1325
series-flow system, 1334, 1334f
series-horizontal configuration, 1334f
series-vertical configuration, 1329f, 1334f
service technician calls, 1353–1356
submersible well-water pump, 1336
troubleshooting, 1340–1343
water quality, 1327–1328
water-to-water heat pump, 1339–1340
well categories, 1336
well-water temperature, 1328, 1328f
Germanium, 308
GFCI. See Ground fault circuit interrupter
#### (GFCI)
GFI, 306. See also Ground fault circuit
interrupter (GFCI)
Ghost valve, 974
Glass bell jar, 26f
Glass thermometer, 274, 275f
Global warming, 219–220
Global warming potential (GWP), 57, 219
Globe valve, 1540, 1541f
Glycol/water coil, 1595
Glycols, 1335
Going green. See Green awareness
Golden rules. See HVACR golden rules
Gorrie, John, 3
gph, 911
GPM/ton, 517
Graduated charging cylinders, 260–261, 260f
Grease fitting, 1542f
Green awareness, 6–7. See also
Environmental issues
goals, 6
Green Globes, 7
GreenChill partnership, 674
LEED, LEED credentialing, and LEED
rating, 6–7
sustainable design, 7
Green Building Initiative, 7
Green Globes, 7
Green Mechanical Council, 6, 1159
GreenChill partnership, 674
Greenhouse, 997, 997f
Greenhouse effect, 219
Greenhouse gases, 219
Grinding stone, 91
Gross wall area, 1260
Ground fault circuit interrupter (GFCI), 84,
85f, 306–307, 307f
Ground loop, 1328, 1329f, 1330f, 1331f, 1341
Grounding strap, 448f
Grouting, 1336

Grouting the pump in, 1513
Guarddog low water cut-off, 978f
Guardian Refrigerator Company, 3
Gun-type oil burner, 906–922
air tube, 915–917
blower, 908
electrodes, 917
exploded view of oil burner assembly, 907f
fuel pump, 908–910, 911f, 913f, 938–939,
940f
high-speed flame-retention design,
906, 907f
ignition problems, 941–942
ignition transformer, 917–918, 941
intermittent ignition, 917
interrupted ignition, 917
motor, 907–908, 939–940
nozzle, 910–915, 941
primary control unit, 919–922
solid-state igniter, 918–919
top-view diagram, 908f
GWP. See Global warming potential (GWP)

H

H coil, 1068–1069, 1068f, 1333, 1333f
Hacksaw, 103, 103f, 173, 173f
Hairpin, 142, 143f
Half-wave DC waveform, 310f
Half-wave rectifier, 309
Halide leak detector, 59–60, 60f, 111–112,
112f, 189–190, 189f
Hammers, 101–102
Hand seamers and folding tools, 116, 117f
Hand tools, 98–106
Hand truck, 92f
Hard brazing, 156
Hard lockout, 859
Hard solders, 156
Harrison, James, 3
Harvest assist clutch assembly, 711–712, 712f
HC-170, 224
HC refrigerants. See Hydrocarbon (HC)
refrigerants
HCFC. See Hydrochlorofluorocarbons
(HCFCs)
#### Hcfc-22, 230, 1336
#### Hcfc-123, 227–228, 234
#### Hcfc-401A, 234
#### Hcfc-402A, 234
#### Hcfc-409A, 234
#### Hcfc-402B, 234
HCFC refrigerants, 1336
HCFC-22 retrofitting, 249–250
HCs. See Hydrocarbon (HC) refrigerants
Head pressure, 52, 1208f
Head pressure controls, 530–540, 617–620
Heat
auxiliary, 1284–1285, 1296
electric (See Electric heat)
emergency, 1292, 1296
gains and losses in structures (See Heat
gain and heat loss calculations)

gas (See Gas heat)
heat/temperature graph for water at
atmospheric pressure, 23f
hydronic (See Hydronic heat)
latent, 22–24, 1067
laws of thermodynamics, 18
oil (See Oil heat)
quantity of heat vs. level of heat, 19
sensible, 22, 23f, 1067
sizing heating equipment, 24–25
specific, 24, 24f
thermal energy, 36
unit of measure, 18
Heat anticipator, 331–333, 1298
HEAT-COOL heat pump thermostat, 1296,
1296f, 1297f, 1298f
Heat energy, 36
Heat exchanger
absorption air-conditioning chiller, 1485
commercial refrigeration, 641, 641f
copper vs. cupronickel, 1329f
cracked exchangers, 1191
domestic hot water heat-exchanger loop,
1333, 1333f
dry cooler, 1594, 1595f
evaporator, 491–495, 502
furnace, 1188
gas heat, 837–840
geothermal heat pump, 1326, 1327f, 1328,
1329f
high-efficiency gas furnace, 1197
high-pressure chiller, 1464f
liquid subcooling, 665
liquid/suction line exchanger, 665
oil heat, 933–937
pressure-drop chart, 1529f
tube assembly, 1540f
water-to-water heat pump, 1339f
Heat exhaustion, 89f
Heat gain and heat loss calculations,
1254–1272
ACCA Manual J, 1255–1256, 1257,
1257f
ASHRAE values and ACCA Manual J
values, 1257, 1257f
cookie-cutter methods of performing
calculations, 1255, 1255f
example calculations, 1259
factors to consider, 1255
heat gain - cooling mode (See Structural
heat gain)
heat loss - heating mode (See Structural
heat loss)
R-values, 1257, 1258f
temperature differential (TD), 1256
U-values, 1258, 1260f
undersized/oversized equipment, 1254
Heat intensity, 17
Heat motor-controlled valve, 830, 830f
Heat of compression (HOC), 69, 1287
Heat of rejection, 69
Heat of respiration, 749, 750f


---

## PDF Page 419

1681

Index
Heat pump
air source (See Air source heat pump)
air-to-water, 1274
cooling-only air-conditioning system,
compared, 1274
four components (basic building blocks),
1274
refrigeration machine, 1274
reverse cycle refrigeration, 1274, 1325
room air conditioner, 1426–1429
water source (See Geothermal heat pump)
Heat pump belt, 1284
Heat pump ductless split system, 1066
Heat pump indoor unit, 1289, 1289f
Heat reclaim, 540, 541f, 656–659
Heat recovery, 1589
Heat recovery heat pump system, 1583
Heat recovery ventilator (HRV), 1018–1019,
1019f
Heat-related injuries, 88–90
Heat sink, 312, 312f
Heat tape, 683
Heat transfer
conduction, 20
convection, 20–21
human body, 1037, 1037f
radiation, 21–22
Heated diode refrigerant leak detector, 110f
Heating and humidification, 800–1034
air humidification, 1026–1031
air quality (See Indoor air quality)
electric heat, 800–819
gas heat (See Gas heat)
hydronic heat (See Hydronic heat)
oil heat (See Oil heat)
radiant heating, 988–994
solar heating, 995–1005
undersized/oversized equipment, 1254
Heating seasonal performance factor (HSPF),
857, 1300
Heating thermostat, 329–330
Heatstroke, 89f
Heavily baseload-weighted energy usage,
1200f
Heavily seasonal-weighted energy usage,
1200f
Helical oil separator, 612, 613f
HEPA filter. See High efficiency particulate
arrestor (HEPA) filter
Hermetic compressor, 339, 419, 419f, 425,
425f, 546–548, 1072f, 1373, 1373f, 1427f
Hermetic compressor motor, 1488f
Hermetic motor, 419–420, 480
Hermetic motor burnout, 213–214
Hermetically sealed centrifugal chiller, 1461f,
1462f
HERS index, 1200
HERS Rater certification, 1159
Hex-jaw wrench, 1535
HFC. See Hydrofluorocarbons (HFCs)
HFC-32, 223, 224
HFC-134a, 219, 230

#### Hfc-404A, 232, 672
#### Hfc-407A, 231
#### Hfc-407C, 231
#### Hfc-407F, 233
#### Hfc-410A, 231
#### Hfc-417A, 232
#### Hfc-417C, 232
#### Hfc-422A, 232
#### Hfc-422B, 233
#### Hfc-422C, 233
#### Hfc-422D, 233
#### Hfc-427A, 233
#### Hfc-437A, 232
#### Hfc-438A, 232
HFC-507, 233
#### Hfc-507A, 233
HFCs. See Hydrofluorocarbons (HFCs)
HFEs. See Hydrofluoroethers (HFEs)
HFO refrigerant. See Hydrofluoro-olefin
(HFO) refrigerant
HFO-1234yf, 59, 222
HFO-1233zd, 1474
HFO-1234ze, 59, 222
Hidden heat, 488
High-efficiency condenser, 527, 528f, 1077
High-efficiency equipment, 1210, 1215–1216
High efficiency filter, 1020
High-efficiency furnace design, 1197–1198
High-efficiency gas furnace, 821f, 852–857,
1189
High efficiency particulate arrestor (HEPA)
filter, 1022, 1022f
High-efficiency pulse furnace, 857f
High event, 343
High-frequency electrical pulse signal
generator and water treatment module,
1523f
High-impact plastic pad foundation, 1144f
High leg, 445
High-loft polyester filter media, 1021, 1021f
High-pressure appliances, 241, 241f
High-pressure chiller, 1454–1472
centrifugal compressor, 1458–1461, 1532–
1533, 1537
condenser, 1466–1469
cylinder unloading, 1455
direct-expansion chiller, 1462–1463, 1463f,
1464
evaporator, 1462–1466
flooded evaporator chiller, 1463–1466
gearbox, 1458, 1459f
maintenance, 1546
metering devices, 1470–1472
reciprocating compressor, 1454–1456,
1531–1532, 1536–1537
reverse-cycle chiller, 1456
rotary screw compressor, 1457–1458, 1532
scroll compressor, 1456–1457, 1530–1531,
1536–1537
variable-frequency drive (VFD), 1456
High-pressure control, 343f, 346, 622–623
High-pressure (high-side) gauge, 27, 27f

High-pressure leak check, 870
High-pressure oil burner, 905, 906, 906f. See
also Gun-type oil burner
High-pressure oil burner nozzle, 914
High-pressure switch, 352
High-pressure weather system, 26
High-side float, 1470, 1470f
High-side gauge, 27
High-side gauge readings, 1228–1230
High-side pressure, 52
High sidewall register, 1115f
High-speed centrifugal compressor, 1460f
High-temperature check, 273, 274f
High-temperature hydronic piping system,
976–988
near-boiler piping, 976, 978f
primary-secondary pumping, 983–988
series loop system, 977–979
two-pipe direct-return system, 982–983
two-pipe reverse-return system, 983
High-temperature refrigeration, 40, 487,
753–755
High-temperature thermometer, 279f
High-velocity torch tip, 157
Historical overview
home and commercial heating, 7–8
minimum 13 SEER, 5
Montreal Protocol, 4–5
ozone theory, 4
refrigeration and refrigerants, 40–41
technician certification programs, 9–10
timeline, 2–5
Hoar frost, 505, 633
HOC. See Heat of compression (HOC)
Hole saw, 103, 103f
Hollow cone nozzle, 913
Hollow wall fasteners, 137–138
Home energy audit. See Residential energy
audit
Home energy rating certificate, 1200, 1201f
Home Performance with ENERGY STAR, 1159
Honeycomb fill material, 520f, 521, 522f,
1504, 1504f
Hook tongue connector, 146f
Horizontal air-cooled condenser, 525f
Horizontal closed chest, 679
Horizontal earth loop, 1347f, 1348f
Horizontal gas furnace, 821, 822f
Horizontal ground loop, 1330f, 1333
Horizontal oil-fired furnace, 894, 894f
Horizontal run, 866, 867f, 1194, 1194f
Horizontal split-case pump, 1515f, 1519f
Horsepower (hp), 37
Horsepower-to-amperage ratings, 1237,
1237f
Horseshoe magnet, 407, 408
Hose clamps, 144–145
hot, 15
Hot contacts, 920, 920f, 927, 927f, 928f
HOT contacts, 370
Hot gas defrost, 634–635, 634f
Hot gas defrost solenoid valve, 608


---

## PDF Page 420

1682

Index

Hot gas harvest, 707
Hot gas line, 52
Hot gas muffler, 555f
Hot junction, 322, 323f, 844
Hot pulldown, 498–499, 502
Hot surface ignition (HSI), 848, 849f,
875–877f
Hot-wall condenser, 1375
Hot water hydronic system. See Hydronic
heat
Hot water supply manifold, 978f
hp. See Horsepower (hp)
HRV. See Heat recovery ventilator (HRV)
HSI. See Hot surface ignition (HSI)
HSPF. See Heating seasonal performance
factor (HSPF)
Human body
average core body temperature, 1036,
1037f
body metabolism, 1038
body temperature, 275, 275f
comfort, 1036
food energy, 1036–1037
heat transfer to/from the body, 1037, 1037f
how body functions as a radiator, 988–989
Humidifier, 1026–1031. See also Air
humidification
Humidistat, 1028, 1028f, 1031
Humidity, 1041–1042. See also Absolute
humidity; Relative humidity
HVAC Excellence, 10
HVACR golden rules
air-conditioning system, 1244
air source heat pump, 1312
commercial refrigeration, 773
electric furnace, 814
gas furnace, 883
hydronic heat, 1002
oil furnace, 945
Refrigerators and freezers, 1407
room air conditioner, 1444
HVACR industry
career opportunities, 8–9
certification (See Certification programs)
customer relations, 11–14
history (See Historical overview)
national educational and trade
organizations, 10
national skills standards (NSS), 10–11
programmatic accreditation, 10–11
purpose, 315
technicians (See Technicians)
HVACR system testing, 1198–1199
Hydraulic capillary-tube cleaning kit, 602f
Hydrocarbon (HC) refrigerants, 223–227
applications and charge amounts,
223–224
boiling points, 226, 226f
compressor terminal venting, 224–226
fuel oil, 895, 895f
handling and work safety, 226–227
HC cylinder storage, 227

monitor-ventilate-eliminate, 227
nameplates and labels, 224, 225f
popularity, 669
red color/red piping, 224
safety classifications, 226f
service access and tube painting, 224
#### Snap, 223, 224
transportation of HC refrigerant
cylinders, 227
Hydrochlorofluorocarbons (HCFCs), 221
Hydrofluoro-olefin (HFO) refrigerant,
59, 222
Hydrofluorocarbons (HFCs), 221–222
Hydrofluoroethers (HFEs), 667
Hydrogen, 32
Hydrogen atom, 285, 285f
Hydrometer, 1482f
Hydronic heat, 954–1010
air scoops, 966, 967f
air separator, 966, 966f, 967f
air vent, 966–968
aquastat, 968, 969f
balancing valve, 971, 973f
boiler, 955–958
circulator/centrifugal pump, 960–964
combination (high- and low-temperature
piping system), 994, 996f
expansion tank, 959–960
finned-tube baseboard units, 975–976,
977f
flow control valve, 974, 974f
geothermal heat pump, 958–959, 1339f
ghost valve, 974
heat source, 955–959
high-limit control, 968–969
high-temperature system (See Hightemperature hydronic piping system)
HVACR golden rules, 1002
low-water cutoff, 969–970, 970f
outdoor reset control, 974
point of no pressure change, 965–966
pressure differential bypass valve, 971,
973f, 974
pressure-reducing valve, 969, 969f
pressure relief valve, 969, 970f
preventive maintenance, 1005–1006
radiant heating (See Radiant heating
system)
service technician calls, 1006–1007
solar heating (See Solar heating)
tankless domestic hot water heater,
994–995, 997f
temperature-limiting control (aquastat),
968, 969f
terminal units, 954
thermostatic radiator valve, 974, 975f
water-regulating valve, 969, 969f
zone valves, 970–971, 972f
zones, 954–955
Hydronic zone valve, 970–971, 970f
Hydroxyl radicals, 1025
Hyphae, 1014

I

ICAT. See Insulation contact and air tight
#### (ICAT)
ICC. See International Code Council (ICC)
Ice, 30
Ice box, 40, 41f
Ice curtain switch, 711, 711f
Ice flaker, 691f, 692f. See also Flake ice
Ice-holding box, 529, 530
Ice-holding machine, 688
Ice machine. See Commercial ice machines
ID. See Inside diameter (ID)
Ideal heating curve, 989f, 990f
IECC standards. See International Energy
Conservation Code (IECC) standards
IFC. See Integrated furnace controller (IFC)
Ignition point (fuel oil), 896
Ignition transformer, 917–918, 941
Impedance, 298
Impedance motor protection, 462, 462f
Impeller, 960, 961f
in. WC (inches of water column), 824, 825
“inches of mercury,” 27
Incomplete combustion, 881, 905f
Indirect refrigeration system, 671, 671f
Individual condensing units, 655
Individual sequencer, 806
Indoor air pollutants, 1013–1017
asbestos, 1017
carbon monoxide (CO), 1015–1016
dust mites, 1013–1014
environmental tobacco smoke (ETS), 1013
formaldehyde, 1016
lead, 1017
mold, 1014–1015
pesticides, 1016–1017
radon, 1013
Indoor air quality, 1011–1034
air cleaning, 1020–1025
air humidification, 1026–1031
ASHRAE Standard 62, 1569
common pollutants, 1013–1017
diagnostic chart, 1031
duct cleaning, 1025, 1026f
mold remediation, 1017–1018
office buildings, 1053
residential energy audit, 1165
sick building syndrome (SBS), 1017
sources of indoor pollution, 1011–1013,
1049
ventilation, 1018–1020. See also Ventilation
Indoor oil storage, 899
Induced-draft condenser, 1375, 1376f, 1377f
Induced-draft cooling tower, 1501, 1501f
Induced-draft system, 1196, 1197
Induced-draft tower, 521–523
Induced voltage, 420
Inductance, 295
Inductive-type transducer, 326, 327f
Industrial generators, 286
Inefficient compressor, 770–773
Inefficient condenser, 765–766


---

## PDF Page 421

1683

Index
Inefficient evaporator, 764–765
Inertia, 1107
Infiltration, 1051, 1265–1266, 1270
Infrared humidifier, 1028, 1028f
Infrared refrigerant leak detector, 110f
Infrared scanning, 1168–1175
Infrared thermal imaging camera, 129, 129f
Infrared thermometer, 123f
Inherent (internal) overload protection,
462, 463f
Inlet air temperature, 1231
Inner-outer reamer, 112, 112f
Inorganic acids, 639
Input/output troubleshooting, 715–717
Inrush current, 409. See also Locked-rotor
amperage (LRA)
Inshot burner, 836, 837f
Inside diameter (ID), 150
Insolation, 998
Inspection mirror, 113, 113f
Installing air-conditioning equipment,
1134–1157
acoustical lining, 1137, 1138f
ductboard system, 1137–1138
electrical installation, 1139–1141
equipment start-up, 1154–1156, 1217–1218
fiberglass ductboard, 1137–1138
flexible duct, 1139
insulation, 1137
manufacturer’s installation and start-up
literature, 1153
package air-conditioning system,
1078–1080, 1141–1145
round metal duct system, 1136–1137
smart phone app to obtain pressure and
temperature information, 1155, 1155f
split-system air-conditioning, 1145–1154
square and rectangular duct, 1134–1136
vibration isolation, 1142–1143
Instrument accuracy/reliability. See
Calibrating instruments
Instrumentation. See Tools, instrumentation,
and equipment
Insulated jumper, 363
Insulation
attic, 1163, 1163f
duct, 1112–1113, 1137
duct wall insulation correction values, 1266
R-values, 1161f, 1162f, 1257, 1258f
tubing, 150–152
types, 1161–1162
vermiculite, 1162
Zip Code Insulation Calculator tool, 1161
Insulation contact and air tight (ICAT), 1163f
Insulators, 286
Integral controller, 598, 598f, 1583
Integral flow-check valve, 974f
Integrated circuit controller (microprocessor),
713–720
Integrated furnace controller (IFC), 373, 374f,
375f, 834f, 859, 860f, 870
Intelligent Store discus compressor, 563f

Interconnecting piping (multiple evaporator
installations), 676–677
Intermediate zone, 1163
Intermittent ignition, 917
Intermittent ignition cad cell primary control,
928, 929f
Intermittent pilot automatic gas valve,
832–833, 834f
Intermittent pilot ignition, 846–847, 878–882
Internal compressor overload protection
device, 556f
Internal cylinder volume, 245
Internal-equalized TXV, 588–589
Internal heat defrost, 634–635
Internal motor protection device, 339f
Internal pressure relief (IPR), 571, 571f
Internal retaining rings, 143, 143f
Internal spring-mounting compressor, 555, 556f
Internal thermal overload protection,
557, 557f
International Code Council (ICC), 897
International Energy Conservation Code
(IECC) standards, 1200
Interpurge, 859
Interrupted ignition, 917
Interrupted ignition cad cell primary control,
930, 930f, 931f
Inverter, 431, 532, 665f
Involute spirals, 564
Ion generator, 1024
Ions, 1023
IPR. See Internal pressure relief (IPR)
Iranian Revolution (1979), 8
Isobar, 72
Isobutane, 224, 226, 669, 1380
Isotherm, 72, 74f
IWC, 1086

J

Jigsaws, 108, 108f
Jumper tab, 842, 842f

K

K-type copper tubing, 149
Kelvin, Lord, 18
Kelvin scale, 18, 18f
Kerosene, 895
Kettering, C. F., 4
Keyhole saw, 103, 103f
Kilowatt, 293
Kilowatt-hour (kWh), 37, 293
Kinetic displacement compressor, 51
King valve, 600, 638, 638f, 1536, 1536f
Knife-blade cartridge fuse, 306, 306f
Knives (fiberboard panels), 1101–1102, 1103f
Knock-down walk-in cooler, 681, 682f
kWh. See Kilowatt-hour (kWh)
Kyoto Protocol, 5

L

L tubes, 839, 839f
L-type copper tubing, 149

Laboratory-grade glass thermometer, 274,
275f
LAC valve. See Low-ambient control (LAC)
head pressure control valve
Ladder diagram, 806, 1383. See also Line
diagram; Wiring diagrams
direct hot surface ignition system, 875f
electric furnace, 807f
generally, 373
IFC of two-stage gas furnace, 373, 375f
Ladders, 87–88
Lag shield anchor, 139–140, 139f
Lake loop, 1331f
LAMEL load, 1164, 1199, 1200f
Laminar flow, 988
Large diameter wire, 304
Large positive-displacement chiller, 1537
Large ring tongue connector, 146f
Large-tonnage two-pass shell-and-tube
condenser, 515f
Latch-up, 930
Latent heat, 22–24, 488, 1067
Latent-heat load, 1211
Latent heat of condensation, 23, 71, 526
Latent heat of fusion, 23, 42
Latent heat of vaporization, 22–23, 1344,
1500
Latent-heat storage tubes, 997, 997f
Law of charges, 285
Law of conservation of energy, 36
lb/min. See Pounds per minute (lb/min)
Lead, 1017
Leadership in Energy and Environmental
Design (LEED), 6
Leads, 1328
Leak detection, 182–193
absorption air-conditioning chiller, 1484,
1484f
air leakages, 1173, 1174f, 1175–1179
bubble/microfoam solution, 185, 189
calibrating instruments, 278
combination-dependent leak, 183–184, 188
condensing section leak, 185–186
cumulative microleak, 184, 188
duct leakage testing, 1179–1184
dye-saturated oil, 191
electronic leak detector, 191, 191–192f
evaporator section leak, 184–185
exposing the leak site, 183
foam “cocoon,” 183f, 185
gas leaks, 869–870
halide leak detector, 189–190, 189f
infrared sensing technology, 191, 192f
mass spectrum analysis, 1484
oil spotting, 184
pressure-dependent leak, 183, 186–187
refrigerant trace gas, 183, 188, 189
refrigerant vapor leakage, 1546
refrigerators and freezers, 1399–1402
repairing leaks, 193
room air conditioner, 1439
standing leak, 183, 184


---

## PDF Page 422

1684

Index

Leak detection (Continued)
standing pressure test, 188–189
suction- and liquid-line leak, 186
system evacuation, 203–204
temperature-dependent leak, 183, 187
testing for leaks, 184–188
tips/guidance, 191–193
tubing leak test and evacuation, 1151–1152
types of leak detectors, 59–60, 110–112,
189–191
types of leaks, 183–184
ultrasonic leak detector, 190, 190f
ultraviolet leak detector, 190–191, 190f
vibration-dependent leak, 183, 187–188
Leaking heat exchanger, 494–495
LED control function light code, 402, 402f
LEED. See Leadership in Energy and
Environmental Design (LEED)
LEED green building rating system, 6, 7
Legend. See Symbols, legends and other
short-form notations
LEL. See Lower exposure limit (LEL)
Level, 104, 105f
Level bender, 114f
Lever-type swaging, 170f
Lever-type tube bender, 153–154, 154f
Li-Br. See Lithium-bromide (Li-Br)
Lifting heavy objects, 91, 91f
Light oils, 895
Limit switch, 840–841
Limited recycle, 922
Line diagram, 806. See also Wiring diagrams
blower motor circuit and other electrical
circuits, 810f
electric furnace, 807f
intermittent spark ignition, 880f
refrigerator, 1384f
Line-piercing valve, 648
Line set, 1151
Line sets, 152, 152f
Line tap valve, 648, 1438, 1438f
Line taps, 499
Line-voltage hardware, 663f
Line-voltage temperature controls, 334–337
Line-voltage thermostat, 334–336
cover, 336, 336f
sensing element, 335, 336f
subbase, 336
switching mechanism, 335
Lined masonry chimney, 1607, 1607f
Linesman pliers, 102, 102f
Liquefied petroleum (LP), 824
Liquid carbon dioxide, 734
Liquid charge bulb, 585–587
Liquid cooling evaporators (chillers), 501–502
Liquid-filled remote bulb, 845, 846f
Liquid floodback, 707
Liquid flow control (geothermal heat pump),
1352, 1352f
Liquid heat exchange evaporator, 491,
492f, 502
Liquid line, 1280

Liquid-line and suction-line capacities, 1153,
1154f
Liquid-line filter drier, 638–640, 1283–1284
Liquid-line king valve, 1536, 1536f
Liquid-line temperature, 1234
Liquid nitrogen, 734
Liquid refrigerant charging, 256–259
Liquid refrigerant distributor, 640–641, 640f,
641f
Liquid refrigerant floodback, 617, 641
Liquid restrictor, 121, 122f
Liquid slugging, 572
Liquid solar collector, 1002, 1004f
Liquid solar forced-air space-heating system,
999–1000
Liquid subcooling, 665–667
Liquid/suction-line heat exchanger, 665
Liquid-to-liquid exchange, 489
Liquid-to-liquid solar space-heating system,
1000, 1001f
Lithium-bromide (Li-Br), 1477, 1481, 1542,
1543
Load changes
air-conditioning system, 1207
automatic expansion valve (AXV), 599–600
thermostatic expansion valve (TXV), 593
Load limiter, 1461
Load shedding, 397
Local sensing, 850, 851f
Locked-rotor amperage (LRA), 304, 316, 335,
409, 440, 457
Locking hand seamer, 117f
Locking pliers, 102, 102f
Lockout, 858–859, 930
Log screw or bolt, 135f
Loose connection, 464, 464f, 465f, 480
Loose electrons, 285
Loose-fill insulation, 1162
Low ambient conditions, 527–530
Low-ambient control (LAC) head pressure
control valve, 535–537, 539
Low-ambient controls, 617–620
Low-ambient fan control, 623–624, 623f
Low-boy oil-fired furnace, 894, 894f
Low event, 343
Low head pressure problem, 533f
Low-loss fittings, 120f, 247
Low-pressure appliances, 240, 241f
Low-pressure chiller, 1472–1475, 1544–1546
Low-pressure control, 621–622, 621f
Low-pressure controls, 346–347, 347f
Low-pressure weather system, 26
Low-side float, 1470, 1470f
Low-side gauge, 27
Low-side gauge readings, 1228
Low sidewall register, 1115f
Low-temperature check, 273
Low-temperature evaporator, 502–503,
634
Low-temperature evaporator defrost,
634–635
Low-temperature food storage, 487

Low-temperature refrigeration, 40, 487,
754f, 756
Low-temperature solder, 648, 648f
Low-voltage circuit, 808–809, 809f
Low-voltage temperature controls, 331–334
Low-voltage thermostat, 804–806
Low-water cutoff, 969–970, 970f
Lower exposure limit (LEL), 226
LP gas. See Liquefied petroleum (LP)
LP gas regulator, 828
LRA. See Locked-rotor amperage (LRA)

M

M-type copper tubing, 149
Machine screws, 136, 136f
Magnet, 286, 407
Magnetic check, 644
Magnetic field, 294, 294f
Magnetic lines of force, 286, 286f
Magnetic overload device, 465, 465f
Magnetically levitated bearings, 573f
Magnetism, 36–37, 286, 294. See also Basic
electricity and magnetism
Maintenance. See also Troubleshooting
air-conditioning (See Operating
conditions)
chilled-water systems (See Troubleshooting
chilled-water air-conditioning systems)
compressor, 574–576
cooling equipment, 1198
electromechanical controls, 353
generally, 280
heating equipment, 1198
humidifier, 1030
manufacturer’s literature (See
Manufacturer)
mechanical controls, 352
oil-fired combustion appliances, 1198–1199
oil tanks, 899
preventive (See Preventive maintenance)
room air conditioner, 1437–1443
scroll chiller start-up, 1530–1531
Makeup air, 1607
Makeup water, 1509
Male quick-connects, 146f
Mammoth water coil selection guide, 1329f
Mandatory technician certification, 10
Manifold, 835, 835f
Manifold gas pressure, 824–825
Manometer, 125–126, 125f, 126f, 824, 825f,
870, 1086f
Manual air vent, 967
Manual J. See ACCA Manual J
Manual reset feature, 460f, 465
Manual reset high-pressure control, 623
Manual stripping tools, 102
Manually set mixing valves, 994, 994f
Manufacturer
charts to monitor unit performance, 1211f
filter drier, 1284
importance of manufacturer information,
356, 398


---

## PDF Page 423

1685

Index
installation and start-up literature, 1153,
1211, 1212f
service classes, 398–399
specific gravity, 1481
superheat charging information, 1237
troubleshooting chart, 402
typical operating conditions, 1211
Manufacturer’s literature. See Manufacturer
MAPP gas, 157, 168
MAPP gas flame, 117
MAPP gas kit, 168f
Marine refrigeration, 745–750
Marine water boxes, 748, 1463, 1463f, 1466
Masonry chimney, 867, 1195, 1607, 1607f
Masonry nail, 133, 133f
Mass, 31
Mass spectrum analysis, 1484
Mastic, 1099, 1101f, 1135
Matched belts, 453, 560
Matter, 30, 284
Maximum cylinder weight, 245
Maximum operating pressure (MOP) valve,
587
McDonnell & Miller Guarddog low water cutoff, 978f
Mechanical controls, 352, 605
Mechanical-draft evaporator, 1370f
Mechanical-electrical motor overload
protection, 1493
Mechanical energy, 37
Mechanical motor problems, 467–468
Mechanical piping connections, 178–179
Mechanical recovery systems, 242–246
Mechanical sequencer, 806
Mechanical shaft seal, 1515, 1516f
Mechanic’s hammer, 101
Medium-pressure appliances, 240, 241f
Medium-temperature glass door, closed deli
case, 653f
Medium-temperature open display cases,
653f
Medium-temperature R-134a refrigeration
system, 70, 71f, 754f
Medium-temperature refrigeration, 40, 487,
754f, 755–756
Medium-temperature transcritical CO2
system, 672
Megohm test, 1538, 1538f
Megohmmeter (megger), 473, 474f, 475,
1538f
Melting alloy-type overload heater, 460f
Mercury bulb, 331, 331f
MERV ratings. See Minimum efficiency
reporting value (MERV) ratings
Metal frame foundation, 1144f
Meter test leads, 109, 109f
Metering device, 578, 578f. See also
Expansion devices
Methanol, 1016
Methane, 895, 895f
MFD. See Microfarad (MFD)
Microammeter, 852, 852f

Microanemometer, 125, 125f
Microchannel coil, 1069f
Microchannel (flat-plate-and-fin) technology,
1069, 1069f
Microfarad (MFD), 298f
Micron gauge, 119–120, 120f, 196, 197f
Microprocessor, 713–720
Microprocessor component test, 716f
Mid-efficiency furnace, 856, 856f, 1189
Midgley, Thomas, 4
Midseated valve, 1535f, 1536
Mineral-coated bacteria, 1523f
Mineral deposits, 510–512
Mineral oil, 235, 236f
Mineral or alkylbenzene lubricants, 165–166
Minimum efficiency reporting value (MERV)
ratings, 1020
Misalignment. See Alignment
Mixing valve, 1518, 1518f
Mixing valves, 986–987, 994
Modulating flow, 389
Modulating gas furnace, 864
Modulation, 382
Moisture trapping system, 684f
Mold, 1014–1015, 1254
Mold remediation, 1017–1018
Molecular sieve, 639
Molecular sieve desiccants, 639
Molina, Mario, 4
Mono-nitrogen oxides, 905
Monoflo tees, 980
Montreal Protocol, 4–5, 221, 237
MOP valve. See Maximum operating
pressure (MOP) valve
Mother ship, 747
Motor barrel, 616
Motor-delay-off period, 922
Motor drives, 450–454
Motor frames, 449f
Motor high-temperature protection, 338
Motor hum, 448
Motor restart, 465
Motor slip, 408–409
Motor starter, 460–461
Motor temperature thermostat, 337, 337–338,
338f
Motor terminal, 556, 556f
Motor-winding thermostat, 330, 330f
Motorized purge, 1484–1485
Motorized vent damper, 1195f
Motorless purge, 1484, 1484f
Moving heavy objects, 91, 91f
Muffler, 554, 555f
Mullion and panel heater, 1365, 1365f
Mullion heater, 680, 680f
Multicircuit coil, 1069, 1069f
Multicircuit evaporator, 499f, 500f
Multicircuit refrigerant distributor, 640f
Multiple-belt compressor, 560f
Multiple evaporator systems, 608
Multiple-groove pulley, 559f
Multiple or triple evacuation, 202–203

Multiple-stage compressor and chiller,
1473–1474, 1473f, 1474f
Multiplier (heat gain through window), 1269f
Multipoise furnace, 822–823
Multiprobe differential thermometer, 123f
Multispeed PSC motor, 415, 416f

N

N-type material, 308, 308f
Nails, 133
NAIMA. See North American Insulation
Manufacturers Association (NAIMA)
Nameplate
air-conditioner unit, 1139, 1139f
electric motors, 438, 439f
hydrocarbon (HC) refrigerants, 224, 225f
rooftop package unit, 1555
Nameplate-rated temperature rise, 1188
National Air Duct Cleaning Association, 1025
National Center for Construction Education
and Research, 10
National educational and trade
organizations, 10
National Electrical Code (NEC) standards,
464, 1139–1140
National Electrical Manufacturer’s Association
#### (Nema), 464
National Energy Management Institute
#### (Nemi), 1020
National Fire Protection Agency 30 (NFPA
30), 897
National Fire Protection Agency 31 (NFPA
31), 897
National Oilheat Research Alliance (NORA),
901
National skills standards (NSS), 10–11
Natural condenser subcooling, 666
Natural convection, 21, 21f
Natural convection condenser, 1374, 1375
Natural-convention evaporator, 490
Natural-draft condenser, 1376f, 1381, 1381f
Natural-draft cooling tower, 1500–1501, 1500f
Natural draft evaporator, 1369–1371
Natural-draft tower, 520, 521f
Natural gas, 32, 37, 823–824, 827
Natural refrigerant, 223, 669
NC contacts. See Normally closed (NC)
contacts
NC switch. See Normally closed (NC) limit
switch
NCV tester, 109
Near-azeotropic refrigerant blend, 59, 73, 74f,
229, 229f, 266–269
Near-boiler piping, 976, 978f
NEC standards. See National Electrical Code
(NEC) standards
Needle-nose pliers, 102, 102f
Negative temperature coefficient (NTC)
thermistor, 311, 324
NEMA. See National Electrical Manufacturer’s
Association (NEMA)
NEMA frames, 449f


---

## PDF Page 424

1686

Index

NEMI. See National Energy Management
Institute (NEMI)
Neoprene, 420
Neoprene O rings, 420f
Net oil pressure, 348, 616, 625
Net oil pressure calculation, 347f, 624–625
Net refrigeration effect (NRE), 67, 68, 68f, 70,
496f, 665, 1287
Net stack temperature, 944, 1187
Net wall area, 1260–1261
Net zero energy home, 1200
Neutral flame, 162, 162f
Neutron, 284
New generation airflow instrument, 1089f
New generation blower assemblies, 1093
New generation sequencer, 806
New generation wireless pressure and
temperature sensor, 1155f
New smart thermostat, 331, 331f, 333
New source performances standards (NSPS),
1604
NFPA 30. See National Fire Protection
Agency 30 (NFPA 30)
NFPA 31. See National Fire Protection
Agency 31 (NFPA 31)
Nichrome, 800
90-degree bend, 155, 155f
95/5 tin-antimony solder, 156
Nitrogen-charged line set, 152
Nitrogen cylinders, 80
Nitrogen dioxide, 1015
Nitrogen flow detector, 118, 118f
Nitrogen flow indicator, 165, 165f
Nizer, 3
NOx gases, 905, 1186
No-burn days, 1604
NO contacts. See Normally open (NO)
contacts
NO switch. See Normally open (NO) fan limit
switch
Nominal ratings, 1218
Non-integrated ignition controls, 857
Non-short-cycling automatic pumpdown
system, 632f
Non-100% shutoff system, 858, 858f
Nonaerated pilot, 843, 844f
Noncatalytic wood-burning stove, 1605,
1605f
Noncondensable gas, 194–195, 194f
Nonmotorized purge, 1484, 1484f
NORA. See National Oilheat Research
Alliance (NORA)
Normally closed (NC) contacts, 457f, 459f
Normally closed (NC) limit switch, 924, 925f
Normally open (NO) contacts, 457f
Normally open (NO) fan limit switch, 924
North American Insulation Manufacturers
Association (NAIMA), 1025
Nose-mount refrigerated truck, 737f
Notcher, 116, 116f
Nozzle wrench, 915
NPN transistor, 289f, 310, 311, 311f

NRE. See Net refrigeration effect (NRE)
NSPS. See New source performances
standards (NSPS)
NSS. See National skills standards (NSS)
NTC thermistor. See Negative temperature
coefficient (NTC) thermistor
Nugget ice, 697, 722
Number 2 fuel oil, 895, 896
Number 6 fuel oil, 895
Numerical analysis and reporting, 1199–1202
Nut drivers, 99, 99f
Nylon strap, 142

O

O-rings, 556, 556f
OAT. See Outside air temperature (OAT)
OD. See Outside diameter (OD)
ODP. See Ozone depletion potential (ODP)
ODS. See Oxygen depletion sensor (ODS)
Off-center shaft, 550
Off-cycle defrost, 633
Off-delay timing, 840, 841f
Offset, 597
Ohm, 288
Ohm, George S., 291
Ohm’s law, 277, 278, 291–292
Oil anti-suckback feature, 199, 200f
Oil burner, 906–922. See also Gun-type oil
burner
Oil burner nozzle, 910–915, 941
Oil deaerator, 901, 902f
Oil distribution system, 662–664
Oil filter, 903, 903f
Oil-fired boiler, 956f
Oil-fired furnace, 893f, 894. See also Oil heat
Oil-free centrifugal compressor, 572, 572f
Oil heat, 893–953
basic operating principles, 893–894
bleeding the system, 901, 940
burner (See Gun-type oil burner)
cad cell primary control, 920–922, 928,
929f, 930, 930f, 931f
combustion chamber, 931–933
combustion efficiency, 942–945
condensing oil furnace, 937–938, 938f
converting one-pipe system to two-pipe
system, 940
diagnostic chart, 946–947
flame safeguard control, 1192
fuel oil, 894–897
fuel oil supply system, 899–904
heat-distributing system, 893
heat exchanger, 933–937
heat-producing system, 893
HVACR golden rules, 945
intermittent ignition cad cell primary
control, 928, 929f
interrupted ignition cad cell primary
control, 930, 930f, 931f
one-pipe system, 899, 900f, 940
physical appearance and characteristics of
furnace, 893f, 894

preventive maintenance, 945–946
service procedures, 938–942
service technician calls, 947–949
stack relay, 920, 920f, 927f
stack switch safety control, 927–928
storing the oil, 897–899
troubleshooting, 938–942
two-pipe system, 899, 900f, 940
wiring diagrams, 922–927
Oil-less refrigerant recovery units, 246, 246f
Oil-level regulator float valve, 663
Oil-logged capillary tube, 601
Oil pipelines, 899–901
Oil port bearing, 447
Oil pressure safety control, 624–628
Oil pressure safety controls, 347–349
Oil pressure switch time delay, 625
Oil pump, 124, 125f, 615–616, 908–910, 911f,
913f
Oil pump screen, 909, 913f
Oil safety valve (OSV), 904
Oil separator, 612–613, 612f, 613f, 663, 1458,
1458f
Oil spotting, 184
Oil storage, 897–899
Olefins, 222
On-delay timing, 840
Onboard diagnostics, 563–564, 563f
One-door refrigerator, 1363f
1K1 contact, 927, 928, 928f
1K2 contact, 928, 928f
One-pipe hydronic system, 979–982
One-pipe oil heating system, 899, 900f, 940
One-step heat exchange, 1344
One-time automatic pumpdown system,
632f
One-time relief valve, 649
One ton of refrigeration, 42
100% efficient, 1287
100% shutoff system, 858, 858f
115-V single-phase power supply, 410
115-V wiring diagram, 4112f
115 VAC, 300–301
Open beam ceiling installation, 1609f
Open/closed two-position hot water valve,
395f
Open combustion devices, 1195
Open display cases, 653, 653f
Open-drive centrifugal chiller, 1461f
Open-drive compressor, 546f, 548, 558,
1457–1458
Open-end wrench, 100, 100f
Open-loop control configuration, 395, 395f
Open-loop system, 1325, 1326, 1327f
Open on pressure rise device, 341, 342f
Open on rise of differential pressure (ORD)
head pressure control valve, 533, 535,
535f
Open on rise of inlet pressure (ORI) head
pressure control valve, 533, 534f, 535,
535f
Open single-phase motor, 412, 419


---

## PDF Page 425

1687

Index
Open-type PSC motor, 416f
Open windings, 471
Operating conditions, 1206–1220
compressor, 1218–1219
electrical operating conditions, 1217
evaporator, 1207–1209
high-efficiency equipment, 1215–1216
high evaporator load/cool condenser,
1207–1209
load changes, 1207
matching unit to correct power supply,
1217
mechanical operating conditions, 1206
point of reference for unknown motor
rating, 1218
reference point on unknown equipment,
1212–1213
refrigerators and freezers, 1380–1382
standard-efficiency equipment,
1213–1214
Operating log, 1464, 1465f, 1537
Operational controls, 605
Operational devices, 315
Opposing dampers, 1567
ORD valve. See Open on rise of differential
pressure (ORD) head pressure control
valve
Organic acids, 639
ORI valve. See Open on rise of inlet pressure
(ORI) head pressure control valve
Orifice, 54, 835, 835f
Orifice metering device, 602, 603, 1237,
1283, 1470, 1470f. See also Fixed-bore
metering device
OROA, 620, 620f
Oscilloscope, 302
OSV. See Oil safety valve (OSV)
Outdoor forced-air condenser, 533
Outdoor reset control, 974
Outriggers, 1560, 1560f
Outside-air damper, 1567, 1569f
Outside air temperature (OAT), 1565
Outside diameter (OD), 149, 150
Oval-head wood screw, 135, 135f
Over-and-under duct connections, 1144,
1145f
Over-the-fire draft, 1195, 1196–1197, 1196f
Overcharge of refrigerant, 762–764
Overfire draft, 943, 943f
Overload, 316
Overload control, 316
Overload heater, 316f
Overload protection
chilled-water systems, 1492–1494
circuit electrical protectors (fuses/
breakers), 1244
compressor overload problems, 1239–1240
electric motors, 461–465
oil pressure safety control, 626–628
Overload tripping, 463, 465, 465f
Overloading, 316
Oversized/undersized equipment, 1254

Oxidizing flame, 162, 162f
Oxyacetylene brazing and welding, 158–159
Oxyacetylene flame, 161f
Oxyacetylene torch, 157
Oxyacetylene torch kit, 118, 118f
Oxyacetylene torch system, 159–160
Oxygen and acetylene regulators, 118, 118f,
159f
Oxygen cylinders, 81
Oxygen depletion sensor (ODS), 1610
Oxygen regulator gauge, 161f
Oxygen test equipment, 126–127
Ozone, 218
Ozone depletion, 218–219
Ozone depletion potential (ODP), 59, 218
Ozone theory, 4

P

p-e chart, 64. See also Pressure/enthalpy
chart
p-h chart, 64
p & t valve, 350
P-type material, 308, 308f
Pa. See Pascal (Pa)
Package air-conditioning, 1064, 1078–1080,
1141–1145
Package air-to-air heat pump, 1291, 1291f
Package ice machine, 688, 724–725
Package unit, 683, 683f
Packaged rooftop unit. See Rooftop package
unit
Packing gland, 585, 646, 1534
Paddle switch, 711, 712f
PAG. See Polyalkylene glycol (PAG)
PAHRA. See Partnership for Air Conditioning,
Heating, and Refrigeration Accreditation
#### (PAHRA)
Parallel-assisted VAV box, 1572, 1573f
Parallel circuit, 292–293
Parallel compressor supermarket
refrigeration system, 538f
Parallel compressor system, 659–667
advantages/disadvantages, 659
liquid subcooling, 665–667
oil distribution system, 662–664
satellite compressor, 664–665
schematic representation, 660f
supermarket application, 660f, 661f
Parallel connector, 146f
Parallel-flow, flat-plate-and-fin heat
exchanger, 491, 493f, 494
Parallel-flow system, 1334f, 1335
Parallel heat reclaim system, 656, 658f
Parallel-horizontal configuration, 1334f
Parallel misalignment, 549f, 1519, 1519f
Parallel-vertical configuration, 1330f, 1334f
Part-winding start motor, 1487, 1488f
Partial-POE oil retrofit, 235, 250
Partial restriction, 767
Particle separator, 1521–1522
Partition wall, 616, 617f
Partition walls, 1262

Partnership for Air Conditioning, Heating,
and Refrigeration Accreditation
#### (Pahra), 10
Parts per million (ppm), 1015
Pascal (Pa), 1166
#### Pass, 88
Passive chilled beam system, 1598, 1598f
Passive recovery, 240
Passive sensor, 393
PCO filter. See Photocatalytic oxidation filter
(PCO) filter
PE device. See Pneumatic-electric (PE) device
PE piping. See Polyethylene (PE) piping
PE tubing. See Polyethylene (PE) tubing
Pellet stove, 1606–1607, 1606f
Penny, 133
Pentafluoroethane, 222
Percent oxygen (O2), 1187
Perfect combustion, 827, 827f, 881, 1185
Perforated strap, 142, 142f
Perimeter loop system, 1097, 1098f
Perkins, Jacob, 2
Permanent magnet, 294
Permanent-magnet synchronous motor, 572
Permanent split-capacitor (PSC) motor, 324,
338f, 366, 415–417, 907–908, 908f
Permanently lubricated ball bearings, 448
Permanently lubricated sleeve bearing, 447
Personal protective equipment (PPE), 79
Pesticides, 1016–1017
PEX tubing, 989, 990f
Phase angle, 414
Phase-change loop, 1343
Phase-controlled rectifier, 429
Phase failure protection, 1494
Phase protection, 1494
Phase reversal, 1494
Phenolformaldehyde (PF), 1016
Phosphorus, 308
Photo cells, 1192
Photocatalytic oxidation filter (PCO) filter,
1025
PI strategy. See Proportional integral (PI)
strategy
Pick-up voltage, 421
Pictet, Raoul, 3
Pictorial diagram. See also Wiring diagrams
colored pencil, 373
electrical installation (commercial
refrigeration), 1140f
function, 373, 806
IFC for two-stage gas furnace, 374f
intermittent spark ignition, 880f
refrigerator, 1383f
PID controller. See Proportional, integral, and
derivative (PID) controller
Piercing valves, 247–248
Piggyback railcar refrigeration, 741, 741f
Pigtail connector, 146f
Pilot, 843–846
Pilot-duty relay, 457
Pilot-light thermocouple, 324


---

## PDF Page 426

1688

Index

Pilot-operated four-way reversing valve, 1276,
1277f
Pilot-operated three-way solenoid condenser
splitting valve, 538, 539, 539f
Pilot-operated valve, 829
Pilot positioner, 388, 388f, 389f
Pin rivets, 134, 134f
Pinch-off tools, 114, 114f, 115f, 1396, 1397f
Pipe and coupling tee, 1333
Pipe chase, 676, 676f
Pipe cutter, 115, 115f, 173, 173f
Pipe dope, 176, 869, 869f
Pipe hook, 141, 142f
Pipe-in-pipe evaporator, 492f
Pipe strap, 141–142, 142f
Pipe thread, 173, 173f
Pipe threader, 115–116, 115f, 116f, 174, 174f
Pipe vise, 115, 115f
Pipe wrench, 115, 115f, 174, 175f, 1535
Piper reamer, 115, 115f
Piping and ductwork fasteners, 141–142
Piping system, 149. See also Tubing and
piping
Piping tools, 115–116
Piston metering device, 602, 602f, 603,
1283, 1284f
Piston rings, 552, 552f
Piston-type shutter operator, 532f
Pitch pocket, 1563, 1564f
Pitot tube, 1089, 1089f, 1090f
Pitted contacts, 1305
Plain sight glass, 640
Planned defrost, 633, 634f
Plastic-coated tools, 84
Plastic honeycomb fill material, 522f
Plastic pipe, 176–177
Plastic polyethylene tee fittings, 1333
Plastic toggle drywall anchor, 138, 138f
Plastic tubing shear, 112, 112f
Plate evaporator, 492f, 1367, 1367f, 1368f
Pleated filter, 1021, 1021f
Plenum-mount humidifier, 1026, 1027f
Plenum system, 1094, 1095f
Pliers, 102
Plug fuse, 305, 306f
PMR. See Potential magnetic relay (PMR)
Pneumatic atomizing system, 1030
Pneumatic calibration test kit, 390f
Pneumatic controls, 384–385
Pneumatic-electric (PE) device, 390, 391f
Pneumatic thermostat, 383f
PNP transistor, 289f, 310, 311, 311f
PNPN junction, 310, 310f
Pocket digital stem thermometer, 272, 272f
Pocket filter, 1022, 1022f
POE. See Polyol ester (POE)
Point of no pressure change, 965–966, 988
Polarized filtration, 1024
Polyalkylene glycol (PAG), 230, 235
Polybutylene pipe, 1000, 1002f, 1335
Polyethylene (PE) piping, 1335
Polyethylene (PE) tubing, 176, 989, 990f

Polyethylene/steel oil storage tank, 898,
899f
Polyol ester (POE), 230, 236, 236f, 250
Polyvinyl chloride (PVC), 1504
Polyvinyl chloride (PVC) pipe, 176, 177
Polyvinylether (PVE), 236–237
Pond loop, 1331f
Portable electric heating devices, 800–801
Portable refrigerant recovery unit, 243f
Positive displacement compressor, 50
Positive temperature coefficient (PTC)
thermistor, 311, 324, 325f, 1384–1386,
1385f
Positive temperature coefficient resistor
#### (Ptcr), 423–424
Postpurge, 859, 922
Potential magnetic relay (PMR), 420, 456, 456f
Potential relay, 420–422
potential replay, 420–422
Potential voltage, 358
Potentiometric-type transducer, 325–326,
326f
Pounds per minute (lb/min), 61
Pounds per square inch absolute (psia), 27
Pounds per square inch gauge pressure
(psig), 27
Pounds per square inch (psi), 25
Pour point (fuel oil), 897
Powder-actuated fastener system, 140, 140f
Power, 37. See also Electrical power
Power-consuming devices, 358
Power drafting, 1196
Power-passing devices, 290, 358. See also
Switch
Power tools, 107–108
PowerPurge isolation valve and drain, 978f
PP. See Prepurge (PP)
PPE. See Personal protective equipment
(PPE)
ppm. See Parts per million (ppm)
Precharged line set, 152, 1152–1153
Precharged line set fittings, 1153f
Prefabricated rigid round fiberglass duct
sections, 1101f
Prefabricated slinky ground loop, 1330f, 1333
Prepurge (PP), 859, 922
Prerotation guide vane, 1460–1461, 1461f,
1492f
Press-on fitting, 179, 179f
Pressed wood, 1016
Pressure
atmospheric, 26–27
Dalton’s law of partial pressures, 35, 35f
defined, 25
head, 52
heat/temperature graph for water at
atmospheric pressure, 23f
measuring instruments, 27–28
saturation, 47
static, 1087
temperature/pressure relationship, 43–47,
196f, 204f

total, 1087
vapor, 47
velocity, 1087
Pressure access port, 647–648
Pressure and temperature sensor, 1155f
Pressure cooker, 45f
Pressure-dependent leak, 183, 186–187
Pressure differential bypass valve, 971,
973f, 974
Pressure differential valve, 663
Pressure drop, 767, 853, 1123, 1197, 1517
Pressure/enthalpy chart, 63–72
air source heat pump, 1288f
compressor discharge temperature, 69f
compressor inlet, 68f
condenser outlet, 67f
critical temperature, 64
evaporator, 496f
lines of constant enthalpy, 66f
lines of constant entropy, 66f, 69
lines of constant pressure, 66f
lines of constant quality, 66f
lines of constant specific volume, 66f
lines of constant temperature, 66f
medium-temperature R-134a system,
70, 71f
net refrigeration effect (NRE), 67, 68, 68f
reference point, 64, 64f
refrigeration cycle, 67–70
saturated liquid line, 64, 65
saturated vapor line, 64
saturation curve, 64
skeletal pressure/enthalpy charts, 66f
subcooled-saturated-superheated
regions, 66f
subcritical CO2 refrigeration application,
670f
temperature glide/zeotropic blends, 72–74
total heat of rejection (THOR), 68f, 69
usable refrigeration, 67–68
Pressure gauge, 27–28, 939, 939f
Pressure-limiting TXV, 593, 594f
Pressure of the house WRT ducts, 1184
Pressure readings, 1229f
Pressure-reducing regulator, 386
Pressure-reducing valve, 969, 969f
Pressure-regulating valve, 909
Pressure regulator, 81, 81f
Pressure relief valve, 341–342, 342f, 350, 350f,
969, 970f
Pressure-sensing devices, 341–345
Pressure sensor, 1155f
Pressure switches and controls, 321–328,
1197–1198, 1198f
Pressure tank, 1338, 1339f
Pressure tap devices, 648f
Pressure/temperature chart, 45
Pressure test instruments, 275–276
Pressure transducer, 325–326, 345–346
Pressures per square inch, 825
Pressurized dome charge, 539
Pressurized liquid system, 673–675


---

## PDF Page 427

1689

Index
Pressurized vessels, 79–82
Preventive maintenance. See also
Maintenance
air-conditioning system, 1244–1245
central electrical heating systems, 814–815
commercial ice machines, 721
commercial refrigeration, 774–775
defined, 721
electrical heating appliances, 814
gas heat, 883–885
hydronic heat, 1005–1006
oil heat, 945–946
packaged equipment, 774
split-system refrigeration equipment,
774–775
Primary air, 836, 855, 1192
Primary-secondary pumping, 983–988
benefits, 987
circulator pumps, 984–986
common piping, 984
expansion tank, 987–988
mixing valves, 986–987
point of no pressure change, 988
Programmatic accreditation, 10–11
Propane, 223, 226, 669, 895f, 1380
Propane air gas, 824
Propane gas, 32
Propane torch, 117, 117f, 156, 156f
Propeller-type fan, 1090, 1090f
Proportional, integral, and derivative (PID)
controller, 596, 597–598, 1583–1584
Proportional controller, 597, 1583
Proportional integral (PI) strategy, 1584–1586
Propylene glycol, 667, 1001
Proton, 284
PSC motor. See Permanent split-capacitor
(PSC) motor
psi. See Pounds per square inch (psi)
Psi difference, 964
psia. See Pounds per square inch absolute
(psia)
psig. See Pounds per square inch gauge
pressure (psig)
Psychometric chart, 1038, 1046–1049
Psychometrics, 1038–1041. See also Comfort
and psychometrics
Psychrometer, 126, 126f, 761, 1043. See also
Sling psychrometer
PTC thermistor. See Positive temperature
coefficient (PTC) thermistor
PTCR. See Positive temperature coefficient
resistor (PTCR)
Pulley alignment, 470
Pulley puller, 468, 468f
Pulleys, 451, 452f, 453, 453f
Pulse furnace, 863
Pulse-width modulation (PWM), 431, 434
Pulsed waveform, 1520, 1520f
Pump, 406f
Pump-down cycle, 506
Pump impeller, 960, 961f
Pump pliers, 102, 102f

Pumpdown cycle, 1472
Pure compound, 57
Pure hydrocarbons, 220. See also
Hydrocarbon (HC) refrigerants
Purge unit (chilled-water system), 1475, 1476f,
1477f, 1484–1485
Purging, 859
Purging a manifold, 1229f
Purple primer, 177f
Push-on fitting, 178, 179f
Push-pull method of removing liquid
refrigerant, 243, 243f
PVC. See Polyvinyl chloride (PVC)
PVC pipe, 176, 177
PVE. See Polyvinylether (PVE)
PWM. See Pulse-width modulation (PWM)
Pythagorean theorem, 87, 1261

Q

Quartz heater, 801f
Quick-connect fittings, 684f
Quick-connect line set, 1152–1153
Quick-connects, 146f
Quick freezing methods, 743–745
Quick open or close valve, 647

R

R-11, 62f, 220, 221, 226f, 233, 236f
R-12, 4, 57, 62f, 70, 220, 221, 226f, 228, 233–
234, 236f, 1221
R-13, 62f, 236f
R-14, 62f
R-22, 46f, 57, 62f, 221, 226f, 230, 236f, 1336,
1422
R-22 retrofitting, 249–250
R-22 temperature chart, 1221
R-23, 62f, 222, 236f
R-32, 62f, 222, 223, 236f
R-113, 62f, 220, 221, 236f
R-114, 62f, 220, 221, 236f
R-115, 62f, 220, 221, 236f
R-116, 62f
R-123, 62f, 221, 226f, 227–228, 234, 236f
R-123 chiller, 1474
R-124, 62f, 221, 236f
R-125, 62f, 222, 236f
R-134, 228f
R-134a, 46f, 58, 62f, 70, 221–223, 226f, 228f,
230, 236f, 754f, 1221, 1380
R-134a head pressures, 1381f
R-134a walk-in refrigerated box, 320
R-134a pressure/enthalpy diagram, 72f
R-137a, 267f
R-142b, 221
R-143a, 62f, 222, 236f
R-152a, 62f, 222, 236f
R-290, 62f, 223, 226, 226f, 1380
R-401a, 236f
R-401A, 62f, 226f, 234, 236f
R-401B, 62f, 236f
R-401C, 62f, 236f
R-402A, 58, 62f, 223, 234, 236f

R-402B, 62f, 223, 234, 236f
R-403A, 62f, 223, 236f
R-403B, 236f
R-404A, 46f, 58, 62f, 71, 223, 226f, 232, 236f,
754f
R-405A, 236f
R-406A, 62f, 223, 236f
R-407A, 58, 62f, 231, 236f
R-407B, 62f, 236f
R-407C, 46f, 58, 62f, 73, 226f, 231, 236f
R-407C pressure/enthalpy diagram, 74f
R-407F, 233
R-408A, 58, 62f, 236f
R-409A, 62f, 234, 236f
R-410, 222
R-410A, 46f, 47, 58, 62f, 223, 226f, 231, 236f,
1222, 1336, 1423
R-410A evaporator, 1427f
R-410A heat pump, 1309f
R-410A Safety and Certification test, 10
R-410A water-cooled system, 1510f
R-410B, 236f
R-415A, 1474
R-417A, 58, 232
R-417C, 232
R-422A, 58, 232
R-422B, 58, 233
R-422C, 58, 233
R-422D, 58, 226f, 233
R-427A, 58, 233
R-437A, 232
R-438A, 58, 223, 232
R-441A, 224, 226f
R-500, 57, 62f, 236f
R-502, 57, 62f, 71, 221, 234, 236f
R-503, 62f, 236f
R-507, 58, 62f, 233, 236f
R-507A, 58–59, 226f, 233
R-600a, 223, 224, 226, 226f, 1380
R-717, 62f, 226f
R-744, 5, 226f
R-744 refrigeration system. See Carbon
dioxide (R-744) refrigeration system
R-1150, 226f
R-1234yf, 46f, 223, 226f
R-1234ze, 223, 226f
R-values, 1161f, 1162f, 1257, 1258f
Rack system, 659. See also Parallel
compressor system
Radial bearing, 573f
Radiant, 800
Radiant floor heating curve, 989f
Radiant frost, 505
Radiant heating panels, 801–802
Radiant heating system, 988–994
aluminum fins, 993, 993f
buffer tank, 990, 991, 991f
concrete-free applications, 993
convective heating, compared, 988
conventional hydronic system, compared,
989–990
direct piping, 994


---

## PDF Page 428

1690

Index

Radiant heating system (Continued)
dry applications, 993
geothermal heat pump, 990
heat sources, 990–991
human body, 988–989
manually set mixing valves, 994, 994f
PEX tubing, 989, 990f
piping, 991–994
slab on grade, 992, 992f
staple-up job, 993, 993f
thermostatic mixing valves, 994, 995f, 996f
thin slab, 992–993, 993f
Radiation, 21–22, 1037f
Radiator valve, 974, 975f
Radon, 1013
Railway refrigeration, 739–741
Random defrost, 633
Range adjustment, 344
Rankine, W. J. M., 18
Rankine scale, 18, 18f
Rapid oxidation, 825
Rarified vapor, 574
RAT. See Return air temperature (RAT)
Rated-load amperage (RLA), 440, 1218
Reach-in refrigeration, 652–655
Reamer, 112, 112f, 113f, 173
Receiver, 600, 600f, 637, 637f
Recessed wall heater, 802f
Reciprocating compressor, 50, 545f, 546–548,
550–559
air-conditioning system, 1071–1072
belt-drive compressor, 548, 548f, 549f,
559–560
connecting rods, 551–552
crankshaft, 550–551
cylinder, 552f
direct-drive compressor, 548, 548f, 560
efficiency, 560–562
head, 553–554, 555f
high-pressure chiller, 1454–1456,
1531–1532, 1536–1537
housing, 554–555
internal motor protection devices, 556–558
motor electrical terminal, 556, 556f
motors in refrigerant atmosphere, 555–558
muffler, 554, 555f
open-drive compressor, 548
piston, 552
refrigerant cylinder valves, 552
rigid-mounted compressor, 555
serviceable hermetic compressor, 547–548,
548f
shaft seal, 558–559, 559f
spring-mounting compressor, 555, 556f
tin can compressor, 546
valve plate, 552, 554f
welded hermetic compressor, 546–547
Reciprocating saws, 107–108
Recirculated water system, 759–761
Recirculating water system, 519
Recovery, recycling, reclaiming, and
retrofitting, 61, 199, 237–251

active recovery, 240–242
appliance classifications, 240–241, 241f
certified technicians, 241–242
chillers, 1545, 1545f
cylinder carrying capacity, 245
de minimis releases, 237
internal cylinder volume, 245
low-loss fittings, 247
maximum cylinder weight, 245
mechanical recovery systems, 242–246
methods of recovery, 239–242
oil-less recovery units, 246, 246f
passive recovery, 240
piercing valves, 247–248
push-pull method of removing liquid
refrigerant, 243, 243f
reclaiming refrigerant, 239, 249
recovering refrigerant, 238
recovery cylinder requirements/
calculations, 244–245
recycling refrigerant, 238–239
removing refrigerant in liquid state, 242
removing refrigerant in vapor state, 242,
242–243
retrofitting, 249–251
Schrader valves, 247
selecting a recovery unit, 245–246
small appliances, 246–249
when to remove refrigerant, 237–238
Recovery cylinder, 1545, 1545f
Recovery unit, 61, 63f, 122, 122f, 242–246.
See also Recovery, recycling, reclaiming,
and retrofitting
Rectifier, 309–310, 310f, 429–430
Red (color), 224
Red Fox Circulator, 978f
Reducing plenum system, 1094–1097
Reducing trunk takeoff fittings, 1124, 1125f
Redundant gas valve, 833
Reed valve, 552, 553f
Reference point, 1212
Refractometer, 124, 124f, 236f
Refrigerant. See also individual refrigerants
blends, 228–230
boiling point, 60–61
CFCs, 220–221
color coding, 61, 62f, 63f
defined, 45
discontinued refrigerants, 57
DuPont numbering system, 227–228,
229–230
HCFCs, 221
HFCs, 221–222
HFOs, 222
hydrocarbon (HC) refrigerants, 223–227
leak detection (See Leak detection)
natural, 669
oils, 235–237
overcharge, 762–764
popular refrigerants, 58–59, 61, 62f,
230–234
pumping characteristics, 61

recovery (See Recovery, recycling,
reclaiming, and retrofitting)
regulations, 57–58, 237
safety, 59, 91–93
synthetic, 669
undercharge, 761–762
weighing, 259–260
Refrigerant blends, 228–230. See also
Azeotropic refrigerant blend; Nearazeotropic refrigerant blend
Refrigerant check valve, 644. See also Check
valve
Refrigerant-cooled hermetic centrifugal
compressor motor, 1461, 1462f
Refrigerant cylinder, 79f
Refrigerant cylinder color coding, 61, 62f, 63f
Refrigerant cylinder valves, 552
Refrigerant distributor, 640–641, 640f, 641f,
1069f
Refrigerant flow restrictions, 767–770
Refrigerant gas, 184, 193
Refrigerant gas-cooled motor, 435
Refrigerant leak detector, 59–60, 59f, 60f,
110–112
Refrigerant liquid-line filter drier, 638, 638f
Refrigerant loop, 1329, 1343, 1346
Refrigerant management module, 1343,
1344f
Refrigerant management system, 1351–1352
Refrigerant metering device, 54–55
Refrigerant migration, 614, 617
Refrigerant numbering, 227–228, 229–230
Refrigerant/oil fog, 612
Refrigerant oils, 235–237
Refrigerant overcharge, 762–764
Refrigerant pump-down cycle, 506
Refrigerant receiver, 600f, 637f
Refrigerant recovery and recycling
machine, 239f
Refrigerant recovery cylinders, 242f
Refrigerant-related regulations, 57–58, 237
Refrigerant relief valve, 350f. See also Relief
valve
Refrigerant retrofitting, 249–251
Refrigerant safety, 91–93, 1546
Refrigerant-side system performance
instrumentation, 120–121
Refrigerant sight glass, 640, 640f
Refrigerant substitutes, 57, 230
Refrigerant trace gas, 183, 188, 189
Refrigerant undercharge, 761–762
Refrigerant valves. See Valves
Refrigerant vapor leakage, 1546
Refrigerated air drier, 385, 385f, 684–685
Refrigerated railcars, 740
Refrigeration accessories, 637–643
Refrigeration air-cooled condenser, 525f
Refrigeration and refrigerants, 40–76
charging the system (See System charging)
commercial applications (See Commercial
refrigeration)
compressor (See Compressor)


---

## PDF Page 429

1691

Index
condenser (See Condenser)
evaporator (See Evaporator)
hermetic motor burnout, 213–214
historical overview, 40–41
leak detection (See Leak detection)
metering device, 54–55
p-e chart (See Pressure/enthalpy chart)
plotting the refrigeration cycle, 63–74
rating refrigeration equipment, 41–42
refrigerant (See Refrigerant)
refrigeration, defined, 41, 486, 1360
refrigeration cycle, 55–57, 67–70
refrigeration process, 42–43
system cleanup, 212–215
system contaminants, 213
system evacuation (See System evacuation)
temperature glide, 72–74
temperature/pressure relationship, 43–47,
196f, 204f
types of refrigeration systems, 40
usable refrigeration, 67–68
zeotropic blends, 72–74
Refrigeration cycle, 55–57, 67–70
Refrigeration gauge manifold, 16, 17f, 275f
Refrigeration line service valve, 646–647
Refrigeration piping, 683–684
Refrigeration process, 42–43
Refrigeration service wrench, 99, 100f
Refrigeration split systems, 774–775
Refrigerator
Refrigerator hand truck, 1394, 1394f, 1395f
Refrigerator thermostat, 316f
Refrigerators and freezers, 1360–1420
butter warmer, 1364
cabinet problems, 1392–1393
capacity, 1368–1369
capillary tube metering device, 1378–1379,
1405–1406
checking amperage draw of compressor,
1397, 1397f
chest freezer, 1365f, 1366, 1367f, 1398
cold control (thermostat), 1383–1384, 1384f
compressor, 1372–1374
compressor changeout, 1402–1404
compressor controls, 1383–1387
compressor pumping capacity, 1406–1407
compressor start circuit, 1384–1386
compressor wiring diagrams, 1386–1387
condensate disposal, 1377–1378
condenser, 1374–1378
condenser fan, 1390, 1391f
condenser subcooling, 1399
defrosting, 1372, 1387–1389
early-generation refrigerators, 1362
electrical problems, 1392
energy-saver switch, 1390, 1390f
evaporator, 1367, 1369–1372
evaporator fan, 1390, 1391f
freezer box interior, 1366–1368
freezer burn, 1362
frost-line method, 1398, 1398f
gauge connections, 1395–1396

HVACR golden rules, 1407
ice making, 1382–1383, 1391–1392
leaks, 1399–1402
leveling, 1365, 1365f, 1392, 1393f
lights, 1390, 1391f
moving the appliance, 1374–1375, 1376f,
1393–1395
mullion and panel heater, 1365, 1365f
quick freeze methods, 1369, 1369f
refrigerant overcharge, 1398–1399
refrigerant undercharge, 1396–1398
refrigerated box, 1362–1366
refrigerator fan motors, 1390–1391
service technician calls, 1407–1418
sweating problem, 1365, 1390
system evacuation, 1404–1405
troubleshooting (servicing the appliance),
1392–1407
typical operating conditions, 1380–1382
upright freezer, 1365–1366, 1366f
vegetable crisper, 1364, 1364f
wheels, 1373, 1373f
wiring and controls, 1383–1392
Regional standards, 564
Reheat coil, 1574, 1574f, 1575f
Reheat coil draining, 1578–1582
Relative humidity, 1026, 1042, 1044, 1067
Relay, 457–458
Relief screw, 448
Relief valve, 648–649
air drying device, 386
boiler, 350f
cylinder, 79, 80f
hydronic heat, 969, 970f
pressure, 341–342, 342f, 350, 350f
purpose, 648
refrigerant, 350f
REM/Rate. See Residential energy analysis
and rating software (REM/Rate)
REM/Rate HERS index certificate, 1200, 1202f
Remote bulb refrigeration temperature
control, 323f
Remote flame rectification sensing system,
851, 851f
Remotely monitoring air-conditioning
equipment, 1224–1225, 1224f
Renewable energy sources, 6
Replaceable-core filter drier, 639
Residential duct system problems,
1127–1129
Residential electronic controls, 398–402
Residential energy analysis and rating
software (REM/Rate), 1200
Residential energy audit, 1158–1205
air leakages, 1173, 1174f, 1175–1179
backdrafting, 1189–1191
base load inspection, 1164–1165
base load vs. seasonal use, 1199
blower door testing, 1166–1168
combustion analysis, 1186–1188
combustion efficiency and safety testing,
1184–1186

components of comprehensive audit,
1159–1160
cracked heat exchangers, 1191
defined, 1159
diagnostic testing, 1165–1188
draft, 1195–1197
duct blower test, 1182–1183
duct leakage testing, 1179–1184
duct pressurization test, 1182–1183
energy index reporting, 1199–1202
excess air, 1192
flame color, 1189
flame safeguard controls, 1191–1192
furnace efficiency ratings, 1188–1189
high-efficiency furnace design, 1197–1198
home energy rating certificate, 1200, 1201f
HVACR system testing, 1198–1199
indoor air quality, 1165
infrared scanning, 1168–1175
insulation tips, 1161–1163
numerical analysis and reporting,
1199–1202
REM/RATE HERS index certificate, 1200,
1202f
sealing air leaks, 1175–1179
spillage, 1191
thermal imaging camera, 1168–1175
venting, 1192–1195
visual inspection of cooling system, 1164
visual inspection of exterior of building,
1160–1161
visual inspection of heating system, 1164
worksheets, 1199
Residential Energy Services Network
#### (Resnet), 1159, 1200
Residential outdoor reset control curve, 974f
Resilient-mount motor, 448
RESNET. See Residential Energy Services
Network (RESNET)
Restrictions in refrigeration circuit, 767–770
Retaining ring pliers, 144f
Retaining rings, 143–144
Retrofitting refrigerant, 249–251. See also
Recovery, recycling, reclaiming, and
retrofitting
Return-air damper, 1567, 1569f
Return-air duct system, 1114
Return-air grille, 1114, 1116f
Return air temperature (RAT), 1565
Return well, 1336, 1337f, 1338
Reverse acting, 387
Reverse bias, 309, 309f
Reverse-cycle chiller, 1456
Reverse cycle refrigeration, 1274, 1325
Reverse osmosis (RO), 721, 724
Ribbon burner, 836, 836f
Ridge vent, 1062
Ridge vent system, 1062
Rifle-like bore, 1465, 1465f
Rigid-base mount motor, 448, 449–450, 449f
Rigid fiberglass, 639
Rigid fiberglass ductboard, 1101f


---

## PDF Page 430

1692

Index

Rigid foam insulation, 1162
Rigid-mounted compressor, 555
Ring tongue connector, 146f
Ring valve, 552, 553f
Riveting gun, 134f
Rivets, 134–135
RLA. See Rated-load amperage (RLA)
RO. See Reverse osmosis (RO)
Rod and tube, 318–319, 318f
Roller bearing, 446
Rolling, 1465
Rolls and batts, or blankets, 1161–1162
Roof nail, 133, 133f
Rooftop package unit, 1555–1563
air path through the unit, 1556f
blowers and fans, 1556–1557
crane, 1560–1563
economizers, 1563–1569
electric circuits and fuel lines, 1563
nameplate, 1555
pitch pocket, 1563, 1564f
return and supply ductwork, 1559, 1559f
rigging unit to roof, 1559–1560
roof curb installation, 1558–1559, 1558f
roof penetration, 1558
roof sealing, 1559, 1559f
selection of unit location, 1557–1558
Room air conditioner, 1421–1499
adjusting the charge, 1439
bench test at workshop, 1438
casement window installation, 1430,
1430f
checking for leaks, 1439
compressor electrical problems, 1441
controls, 1434–1437
electrical service, 1440–1443
freeze protection, 1437, 1437f
front-air discharge/top-air discharge,
1422, 1423f
heat-pump-style room unit, 1426–1429
HVACR golden rules, 1444
installation, 1429–1434
maintenance and servicing, 1437–1443
power cord problems, 1441–1443
refrigeration cycle, 1422–1423
roof-mount unit, 1422, 1424f
service technician calls, 1444–1447
slide-out design/bolted-to-chassis design,
1422, 1424f
testing for low charge, 1438, 1438f
through-the-wall unit, 1430–1431, 1433,
1434f
wall installation, 1429
window installation, 1429–1434
Room heater, 1610
Room thermostat, 337, 387–389
Room unit capillary tube, 1425f
Room unit compressor, 1425f
Room unit condenser, 1425f
Room unit evaporator, 1424f
Rotary compressor, 50, 50f, 545f, 1072–1073,
1427f

Rotary screw compressor, 548–550,
1457–1458, 1532
Rotary-type evaporative cooler, 1064, 1064f
Rotary vane rotary compressor, 1073, 1074f
Rotating brush, 749f
Round-head wood screw, 135, 135f
Round metal duct, 1106f
Round metal duct system, 1136–1137
Rowland, Sherwood, 4
RTU, 1555. See also Rooftop package unit
Rubber and cork pads, 1143, 1144f
Rubber-mount motor, 448
Run capacitor, 297f
Run windings, 407
Running-load amperage, 1218
Rust, 1481
Rusty valve stem, 1534, 1535f

S

S tubes, 839, 839f
Sacrificial anodes, 898
Safe Drinking Water Act, 1017
Safety, 78–96
chemicals, 94
cold, 90
electrical burns, 84–85
electrical safety, 83–85
electrical shock, 83–84, 83f
fire extinguishers, 88–89
first aid, 86
heat, 88–90
ladders, 87–88
mechanical equipment, 90–91
moving heavy objects, 91, 91f
personal protective equipment (PPE), 79
pressurized vessels, piping and systems,
79–82
refrigerants, 91–93, 1546
workplace surroundings, 78
Safety controls, 605
Safety data sheet (SDS), 226
Safety devices, 315
Safety gloves, 80f
Safety goggles, 78, 80f
Safety shutoff circuit, 833f
Safety shutoff mechanism, 833f
Sail switch, 349, 349f
Salts, 1335
Satellite compressor, 664–665
Saturated, 47
Saturated liquid line, 64, 65
Saturated vapor, 49
Saturated vapor line, 64
Saturation curve, 64
Saturation pressure, 47
Savage Arms compressor, 3
Saws, 103, 107–108
Saybolt Seconds Universal (SSU), 896
SBS. See Sick building syndrome (SBS)
Scale-inhibiting chemicals, 724
Scale inhibitor, 721

Schematic wiring diagram, 806. See also
Wiring diagrams
Schrader core remover and replacer, 124f
Schrader port, 1227, 1227f
Schrader taps, 499
Schrader tool, 99
Schrader valve, 208–210, 247, 648f, 1227f
Schrader valve port, 608
SCR. See Silicon-controlled rectifier (SCR)
Scratch awl, 116, 116f
Screw compressor, 51–52, 52f, 545f, 548–550
Screw-on wire connector, 147, 147f
Screw-type hose clamp, 144–145, 145f
Screwdriver adjustment, 343f
Screwdrivers, 98–99
Screws, 135–136
Scroll compressor, 50–51, 51f, 546f, 564–572
advantages, 565–567
air-conditioning system, 1073–1075
air source heat pump, 1310–1311
axial sealing, 566, 566f
check valve, 566
compressor pumping problems, 770
crescent-shaped gas pockets, 564–565,
565f
DC solenoid, 567
diagnostic controller, 571, 571f
digital capacity control, 568–571
discharge phase, 565
drive train, 565f
fixed compression ratio compressor, 565
flank sealing, 566
high-compression ratio applications, 566
high-pressure chiller, 1456–1457,
1530–1531, 1536–1537
internal safety controls, 571–572, 571f
modulating capacity, 568
operating principles, 564–565
orbiting motion, 564–565
protection devices, 571–572
radial movement, 565
#### Seer, 564
solenoid coil assembly, 567, 568f
two-step capacity control, 567, 568f
variable frequency drive (VFD), 570–571
Scroll-tip seals, 566
SDS. See Safety data sheet (SDS)
Sealing air leaks, 1175–1179
Seasonal energy efficiency ratio (SEER)
examples of SEER ratings, 1217f
gas heat, 857
how to calculate SEER, 1216–1217
minimum 13 SEER, 5, 1217
minimum 14 SEER, 1217
scroll compressor, 564
SEER rating, defined, 1300
split air-conditioning system, 1217
Seasonal-weighted energy usage, 1200f
Seawater, 748
Secondary air, 836, 855, 1192
Secondary-fluid refrigeration system, 667–669
Secondhand smoke, 1013


---

## PDF Page 431

1693

Index
Security plan, 1020
Sediment, 897
SEER. See Seasonal energy efficiency ratio
#### (SEER)
Self-contained condensing unit, 679
Self-contained humidifier, 1029, 1029f
Self-contained ice flaker, 691, 691f
Self-contained reach-in fixtures, 653–655
Self-contained refrigerated box, 654f
Self-drilling drywall anchor, 138, 139f
Self-tapping sheet metal screw, 1136, 1137f
Semiconductors, 307–312
Semihermetic compressor, 426, 547–548
Semihermetic rotary screw compressor, 1457
Semisolid cone nozzle, 913
Sensible heat, 22, 23f, 24, 1067
Sensible heat formula, 813
Sensible-heat load, 1211
Sensing bulb, 340, 340f, 585
Sensitivity, 389
Sensor, 383, 391, 393
Sequencer, 806, 806f
Series blower-assisted VAV box, 1572, 1573f
Series circuit, 292
Series-flow system, 1334, 1334f
Series heat reclaim system, 658f, 659
Series-horizontal configuration, 1334f
Series loop system, 977–979
Series-vertical configuration, 1329f, 1334f
Service access devices, 643–649
Service controller selector switch, 714f
Service decisions, 652. See also Application
decisions
Service factor, 441, 443, 443f, 463
Service factor amperage (SFA), 443
Service technician calls. See also
Troubleshooting
air-conditioning system, 1246–1250
air source heat pump, 1314–1320
automatic control components, 353–355
basic controls, 375–380
chilled-water systems, 1546–1551
commercial ice machines, 728–730
commercial refrigeration, 777–795
electric heat, 816–817
electric motors, 480–482
gas heat, 885–889
geothermal heat pump, 1353–1356
hydronic heat, 1006–1007
oil heat, 947–949
refrigerators and freezers, 1407–1418
room air conditioner, 1444–1447
Service valve, 1227, 1227f, 1534, 1534f, 1535
Serviceable compressor, 426, 426f
Serviceable hermetic compressor, 546f,
547–548, 548f, 558, 1072f
Servicing. See Maintenance; Troubleshooting
Servo pressure regulation
direct ignition automatic gas valve, 833,
835f
intermittent pilot automatic gas valve,
832–833, 834f

standing pilot automatic gas valve,
831–832, 832f
Set screws, 136, 136f
Setting hammer, 101
SFA. See Service factor amperage (SFA)
Shaded-pole motor, 417, 417f, 447
Shaft seal, 558–559, 559f
Sheet metal crimper, 116f, 117f
Sheet metal folding tool, 117f
Sheet metal hammer, 101, 102f
Sheet metal tools, 116–117
Shelf-evaporator, 1367f
Shell, 285
Shell-and-coil condenser, 514
Shell-and-tube condenser, 514, 514–515f
Shims, 1519
Ship refrigeration, 745–750
Short circuit from winding to ground, 473
Short cycling, 344
Short-form notations. See Symbols, legends
and other short-form notations
Shorted motor windings, 471–473
Shutters, 532, 619
Sick building syndrome (SBS), 1017
Side-access air handler, 1146, 1147f
Side-air-discharge condensing unit, 1076,
1076f
Side-by-side duct connections, 1144, 1145f
Side-cutting pliers, 102, 102f
Sidewall venting, 852
Sight glass, 640, 761, 761f
Signal generator and water treatment
module, 1521, 1521f, 1523f
Significant new alternatives policy program
#### (SNAP)
acceptability of refrigerants, 753
HC refrigerants, 223, 224
refrigerant substitutes, 57, 230
Silica gel, 639
Silicon, 308, 308f
Silicon carbide, 848
Silicon-controlled rectifier (SCR), 310, 310f,
429, 1491
Silver brazing, 156
Silver-coated line-voltage contacts, 335f
Silver solders, 156
Simple circuit, 359–360
Sine-coded pulse-width modulation, 431f
Sine wave, 302–304
Single-circuit evaporator, 1426f
Single-compressor applications, 656–659
Single-contact, single-pole, contactor, 459
Single-groove pulley, 559f
Single-inlet impeller, 1514, 1515f
Single-phase hermetic compressor, 419, 419f
Single-phase motor, 412, 419
Single-phase motor starting problems, 476
Single-phase power supply, 410f
Single-pole--single-throw relay, 458, 458f
Single-pole circuit breaker, 306, 307f
Single-pole contactor, 459, 459f
Single-port burner, 836

Single-port pressure switch, 853, 854f, 1197
Single-rod flame rectification system, 850
Single-rod sensing, 850, 851f
Single-room air-conditioning. See Room air
conditioner
Single-stage compression, 1473
Single-stage fuel oil pump, 909, 909f, 910f
Single-wheel pipe cutter, 175f
SIP. See Structural insulated panel (SIP)
Siphon effect, 710–711
Six-step inverter, 431, 431f
Sizing cooling equipment, 1254
Sizing heating equipment, 24–25, 1254
Slab-on-grade floors, 1264–1265
Slab-on-grade radiant piping, 992, 992f
Slant coil, 1068, 1068f
Sleeve bearings, 446–447, 446f
Slide valve capacity control, 1492f
Slide valve unloader, 1458
Slightly off-the-back-seat valve, 1535f
Slime, 723
Sling psychrometer, 126, 126f, 1043, 1044f,
1049f
Slinky ground loop, 1330f, 1331f, 1333
Slip-joint pliers, 102, 102f
Slips, 1135
Slotted-port burner, 836
Sludge, 195, 897
Sludge/water isolator, 904, 904f
Slug, 572
Small appliance recovery, 246–249
AHRI 740 standards, 248f
disposal of small appliances, 248–249
low-loss fittings, 247
piercing valves, 247–248
Schrader valves, 247
Small-tonnage shell-and-tube condenser,
515f
SMART revolution, 5
Smart valve, 861–862, 863f
Smart valve gas control system, 861f
Smog, 218
Smoke detectors, 1609
Smoke test, 943–944
Smoke tester, 128, 128f
SNAP. See Significant new alternatives policy
program (SNAP)
Snap-action device, 342f
Snap-disc, 319, 319f
Snap-disc temperature sensor, 341f
Snap ring, 552
Snap-rings, 143
Snap terminal, 146f
Soap-bubble solution, 59, 60f
Soap bubbles, 59
Soapstone, 1607
Socket set, 101f
Socket wrench, 101
Soffit vent, 1062
Soft copper tubing, 149
Soft-faced hammer, 102f
Soft lockout, 859


---

## PDF Page 432

1694

Index

Soft soldering, 155
Soft starting, 432
Softwood plywood, 1016
Solar collector, 1002, 1004f
Solar constant, 998
Solar-heated domestic hot water, 1001–1002
Solar heating, 995–1005
active solar design, 999–1000
declination angle, 998, 998f
diffuse/direct radiation, 998, 998f
drain-down system, 999, 999f
greenhouse, 997, 997f
latent-heat storage tubes, 997, 997f
liquid solar collector, 1002, 1004f
liquid solar forced-air space-heating
system, 999–1000
liquid-to-liquid solar space-heating system,
1000, 1001f
passive solar design, 997
solar constant, 998
solar-heated domestic hot water,
1001–1002
solar pool heating, 1002–1003, 1004f, 1005f
solar radiant heat, 1000, 10002f
trees, 997
Solar load, 1061, 1062f
Solar pool heating, 1002–1003, 1004f, 1005f
Solar radiant heat, 1000, 10002f
Solder-on piercing valve, 245, 247f
Solder pot, 464, 464f
Solder-type valve, 581f
Soldering and brazing, 155–169
air-acetylene unit, 157–158
brazing techniques, 165–166
capillary action, 156, 156f
choice of heat source, 167–168
dissimilar metal connections, 166–167
fluxing, 162–163
hard brazing, 156
heat sources, 156–162, 167–168
high-temperature (brazing), 166
lighting the torch, 160–161
low temperature (soldering), 166, 648, 648f
neutral flame, 162, 162f
oxyacetylene brazing and welding,
158–159
oxyacetylene torch system, 159–160
safety shield, 89f
shutting the system down, 161
silver brazing, 156
soft soldering, 155
soldering/brazing, defined, 155, 156
soldering techniques, 163–165
temperature ranges, 156f
tips/guidelines, 168–169
types of joints, 166–167
Soldering iron, 106, 106f
Solderless terminals, 145, 146f
Solenoid, 294, 294f, 295f
Solenoid coil assembly, 567, 568f
Solenoid gas valve, 829, 829f
Solenoid-operated diverting valve, 666

Solenoid-operated water dump valve, 701,
706f
Solenoid valve, 628–629
cooling tower, 1509, 1509f
domestic ice maker, 1382
EPR valve, 607–608, 608f
four-way valve, 629
photograph, 211f
pilot-operated valve, 629
return well, 1338
system evacuation, 211
three-way valve, 629
vacuum pump, 202
Solid cone nozzle, 913
Solid-state defrost control board, 1301f
Solid state devices, 307–312
Solid-state igniter, 918–919
Solid-state overload device protection,
1493–1494
Solid-state stepper motor controller, 595f
Soot, 943, 943f
Space heater, 800–801
Space thermostat, 330, 330f
Spade tongue connector, 146f
Spark-to-pilot ignition, 847, 847f, 878–882
Special application motors, 424–425
Special refrigeration system components,
605–651
accessories, 637–643
air volume control, 619
automatic pumpdown system, 629–632
categories, 605
compressor controls and oil-related
components, 610–617
compressor oil check valve and partition
wall, 616–617
condenser flooding devices, 619–620
condenser splitting, 619–620
crankcase heater, 614–615
crankcase pressure regulator, 610–612
defined, 605
defrost controls, 633–637
discharge service valve, 646
electric evaporator pressure-regulating
(EEPR) valve, 608–610
evaporator controls, 606–610
evaporator pressure regulator, 606–608
fan-cycling head pressure controls,
617–618
fan speed controls, 618
heat exchanger, 641, 641f
high-pressure control, 622–623
king valve, 638, 638f
liquid-line filter drier, 638–640
low-ambient controls, 617–620
low-ambient fan control, 623–624, 623f
low-pressure control, 621–622, 621f
multiple evaporator systems, 608
oil pressure safety control, 624–628
oil pump, 615–616
oil separator, 612–613, 612f, 613f
pressure access port, 647–648

pressure switches and controls, 321–328
receiver, 637, 637f
refrigerant check valve, 644, 644f
refrigerant distributor, 640–641, 640f, 641f
refrigerant sight glass, 640, 640f
refrigeration line service valve, 646–647
relief valve, 648–649
solenoid valve, 628–629
suction-line accumulator, 641–643
suction-line filter drier, 643
suction service valve, 644–646
system valves and service access devices,
643–649
vibration eliminator, 613, 613f, 614f
Special service port valve, 1375f
Specific gravity, 31, 1481, 1482f
Specific heat, 24, 24f
Specific volume, 31–32, 1041
Spillage, 1191
Spiral bevel gear assembly, 1507f
Spiral metal duct, 1103
Splash lubricant system, 551, 551f
Splash system, 1504
Split air-conditioning system. See Splitsystem air-conditioning
Split-case pump, 1514, 1515, 1515f
Split condensers, 538f, 620
Split-phase motor, 412, 413f
Split suction line, 662
Split-system air-conditioning
air handler, 1145–1146, 1147f
altered line set lengths, 1152
altered precharge line set, 1153
auxiliary drain pan, 1147–1149
condensate drain piping, 1147–1149
condensing unit, 1149–1150
contractor-furnished piping, 1151
ductless split system, 1065–1067
installation, 1145–1154
line set, 1151
liquid-line and suction-line capacities,
1153, 1154f
precharged line set, 1152–1153
refrigerant charge, 1151
refrigerant piping, 1150–1154
seasonal energy efficiency ratio (SEER),
1217
tubing leak test and evacuation, 1151–1152
wiring diagram, 1240f
Split-system air-to-air heat pump, 1280,
1288–1291
Split-system condensing unit, 1149–1150
Split-system heat pump, 1280, 1281f,
1288–1291
Split-system refrigeration equipment,
774–775
Split-system summer air conditioner, 1240f
Splitter damper, 1130, 1130f
Spot welding, 1137
SPR valve. See System pressure-regulating
(SPR) valve
Spray-nozzle humidifier, 1028


---

## PDF Page 433

1695

Index
Spray or slinger-type evaporative cooler,
1064, 1064f
Spray pond, 1500, 1501
Spring bender, 114f
Spring isolator, 1143
Spring-loaded relief valve, 648–649, 649f
Spring-mounting compressor, 555, 556f
Spring pressure, 585
Spring-type hose clamp, 145, 145f
Spud, 824, 824f, 835f
Square, 104, 105f
Square and rectangular duct, 1134–1136
Square elbow with turning vanes, 1108f
Square notchers, 116f, 117f
Squirrel cage blower, 1090, 1329
Squirrel cage motor, 407, 408f
SSE. See Steady-state efficiency (SSE)
SSU. See Saybolt Seconds Universal (SSU)
Stack draft, 1197
Stack gas temperature test, 944f
Stack relay, 920, 920f, 927f
Stack switch, 920, 927f
Stack switch safety control, 927–928
Stack temperature, 852, 944, 1187
Stack thermometer, 271
Stamped evaporator, 490, 491f
Stamped large-volume air inlet, 1116f
Stamped-plate evaporator, 1368f, 1370f
Stamped-steel slotted burner, 836f
Standard 34-2010 for Designation and Safety
Classification of Refrigerants, 93, 93f, 230f
Standard condition, 26
Standard duct fittings, 1136f
Standard-efficiency equipment, 1210,
1213–1214
Standard-efficiency furnace, 856, 856f, 1189
Standard expansion tank, 959
Standard pressure regulator, 833f
Standard water box cover, 1463, 1464f
Standing leak, 183, 184
Standing pilot, 843
Standing pilot automatic gas valve, 831–832,
832f
Standing pilot furnace, 879f
Standing pressure test, 188–189
Staple-up radiant piping, 993, 993f
Stapler, 106, 106f
Staples, 134
Stapling tacker, 134f
Star-delta start, 1489
Star gear, 615, 616f
Start capacitor, 297f, 414f
Start windings, 409
Starter, 460–461
Starting torque, 409
Starting up air-conditioning equipment,
1154–1156, 1217–1218
Starved coil, 498
States of matter, 30
Static pressure, 1087
Stationary vane rotary compressor, 1073,
1074f

Steady-state condition, 333
Steady-state efficiency (SSE), 1186
Steam condensate trap, 1543, 1543f
Steam humidification, 1029
Steel air-cooled condenser, 524
Steel and wrought iron pipe, 172–176
Steel boiler, 957
Steel channel and pipe clamp, 141, 141f
Steel channel and threaded rod,
140–141, 141f
Steel expansion tank, 959
Steel pipe, 172, 172f
Steel pipe fittings, 173f
Steel-tubing evaporator, 1368f
Step-control expansion valve, 1471–1472,
1471f, 1472f
Step-down transformer, 296, 296f, 411
Step-up transformer, 296–297, 296f, 917
Stepper motor, 609–610
Stepper motor expansion valve, 595–597
STI-P3 steel oil storage tank, 898, 898f, 899
Store ambient conditions, 680–681
Stove, 1603–1611. See also Alternative
heating
Stove collar adapter, 1608, 1608f
Stovepipe, 1608
Straight-line pinch-off tool, 114, 115f
Straight-through valve, 1518
Strainer, 1507, 1508f, 1541
Strap-on crankcase heater, 614f
Stratospheric ozone, 218
Streamlined takeoff fitting, 1107f
Strip heat, 1294, 1296
Structural heat gain, 1267–1271. See also
Heat gain and heat loss calculations
cracks, openings, and deficiencies in
structure, 1270
doors, 1268
duct runs, 1270–1271
exposed (exterior) walls, 1267–1268
people, appliances, lighting, and other
elements, 1269–1270
roofs, walls, floors, and ceilings, 1268
windows, 1269
Structural heat loss, 1259–1266. See also
Heat gain and heat loss calculations
below-grade (underground) walls,
1262–1263
ceilings to unconditioned attics/ceiling
cavities, 1262
cracks, openings, and deficiencies in
structure, 1265–1266
duct losses, 1266
exposed (exterior) walls, 1259–1261
F-values, 1264, 1265f
floors located above unconditioned
spaces, 1264
partition walls, 1262
roofs, 1261
slab-on-grade floors, 1264–1265
windows and doors, 1261
Structural insulated panel (SIP), 1163

Stuffing-box shaft seal, 1514–1515, 1515f
Subbase, 334, 334f, 336
Subcooled, 57
Subcooled liquid, 526
Subcooling, 665, 766, 766f
Subcooling charging method, 264–266
Subcritical CO2 refrigeration cycle, 671–672
Sublimation, 506, 734, 1362
Submersible well-water pump, 1336
Suction- and liquid-line leak, 186
Suction-cooled compressor, 555f
Suction gas, 1232
Suction-gas-cooled compressor, 1072f
Suction-line filter drier, 213, 214f, 215f, 643
Suction-line temperature, 1232
Suction pump gear, 909
Suction reed valve, 554f
Suction service valve, 644–646
Suction-valve-lift unloading, 1455–1456
Sulfur dioxide, 1015
Summer condenser, 538, 538f, 620
Summer/Winter condenser, 538, 538f, 620
Supercritical CO2 cycle, 670, 670f
Supercritical CO2 refrigeration system,
672–673
Supercritical phase, 669
Superheat
evaporator, 49, 56, 498
refrigerant overcharge (refrigerator), 1399
refrigerant undercharge (refrigerator),
1398
sensible heat, 56
system, 56
thermostatic expansion valve (TXV), 579
Superheat spring, 580f, 584, 584f
Superheat temperature, 1235
Superheated gases, 1042
Superheating, 24
Supermarket cascade refrigeration system,
672f
Superoxide ions, 1025
Supplemental heat, 1296
Supply air boot and stack head fittings, 1124,
1125f
Supply duct system, 1093–1097
Supply plenum fittings, 1124, 1124f
Surge, 1460
Surge-type receiver, 666
Sustainable design, 7
Swage connection, 170f
Swaging, 170
Swaging punch, 170f
Swaging techniques, 170–171
Swaging tool, 113, 114f
Sweat prevention heater, 1390
Sweating
fixture cabinets, 680
refrigerators and freezers, 1365, 1390
Swift, Gustavus, 3
Swimming pool solar heating system,
1002–1003, 1004f, 1005f
Swirl chamber, 911, 914f


---

## PDF Page 434

1696

Index

Switch, 290
centrifugal, 412–413, 413f
defrost termination/fan delay (DTFD), 370,
371, 636f
electrical symbols, 289f
fan/limit, 840–843
gas pressure, 350
high-pressure, 352
power-passing devices, 358, 359f
pressure, 321–328, 1197–1198
sail, 349, 349f
Switch frequency, 434
Switchless control devices, 350
Symbols, legends and other short-form
notations
electrical heating circuit, 808f
electrical symbols, 289f
electromechanical control symbols, 352f
switches, 289f
terminal abbreviations and names, 861
transistors, 289f
Synthetic oils, 235
Synthetic refrigerant, 669
System charging, 254–270
charging azeotropic (zeotropic) refrigerant
blends, 266–269
charging charts, 261–264
charging TXV systems, 264–266
defined, 254
field charging, 1235–1237
graduated charging cylinders, 260–261,
260f
liquid refrigerant charging, 256–259
vapor refrigerant charging, 254–256
weighing refrigerant, 259–260
System cleanup, 212–215. See also System
evacuation
hermetic motor burnout, 213–214
suction-line filter drier, 213, 214f, 215f
system contaminants, 213
System contaminants, 213
System evacuation, 194–212. See also System
cleanup
boiling water under the oil, 207, 208f
cold trap, 206, 206f
compressor with vapor trapped in cylinder,
207, 207f
compressor with water under the oil in
crankcase, 207, 208f
corrosion, 195
deep vacuum, 201–202
degassing/dehydration, 194
dry nitrogen, 211, 212f
electroplating, 194
evacuation theory, 195–196
evacuation without a manifold, 211–212
gauge manifold hose, 210–211
general evacuation procedures, 206–208
leak detection, 203–204
measuring the vacuum, 196–199
moisture removal, 204–206
multiple or triple evacuation, 202–203

noncondensable gas, 194–195, 194f
oil anti-suckback feature, 199, 200f
purpose of evacuation, 194–195
recovering refrigerant, 199
refrigerators and freezers, 1404–1405
Schrader valves, 208–210
sludge, 195
solenoid valve, 211, 211f
system valves, 211, 211f
time-to-rise test, 212
vacuum gauge, 196–198
vacuum pump, 198–201
System lag, 332, 332f
System leaks, 1235
System overload, 316
System overshoot, 332, 332f
System pressure-regulating (SPR) valve,
666–667
System superheat, 56
System valves and service access devices,
643–649

T

T-handle Allen key, 101f
TABB. See Testing, Adjusting and Balancing
Bureau (TABB) certification
Takeoff fitting, 1107, 1107f
Tank heater, 124, 124f
Tankless domestic hot water heater, 994–995,
997f
Tape measures, 104, 104f
Taped duct connection, 1101f
Tapered dowel pins, 1519, 1520f
Tapping screws, 135–136
TD. See Temperature difference (TD)
TDS. See Total dissolved solid (TDS)
Technicians. See also Service technician calls
back brace, 1393f
certification (See Certification programs)
communication skills, 13
conflicts and arguments, 13–14
customer relations, 11–14
defined, 241
first impressions, 12
golden rules (See HVACR golden rules)
mandatory certification, 10
salesperson, as, 14–15
service call, 14
voluntary certification, 10
Telescopic pitot tube, 1089f
Temperature. See also Temperature readings
absolute temperature scales, 18
absolute zero, 17, 18
approach, 1225, 1225f
body temperature (humans), 275, 275f
Celsius scale, 17, 18f
evaporator temperature control, 676
Fahrenheit-Celsius conversion, 17–18, 18f,
1612–1613
Fahrenheit scale, 17, 18f
fixture temperature control, 677
Kelvin scale, 18, 18f

level of heat intensity, 17
lowest attainable temperature, 17
measuring temperature of fluids, 340–341
motor high-temperature protection, 338
Rankine scale, 18, 18f
sensing temperature of solids, 337–339
temperature/pressure relationship (See
Temperature/pressure relationship)
well-water, 1328, 1328f
Temperature controls, 329–330
Temperature-dependent leak, 183, 187
Temperature difference (TD)
air-to-air heat pump, 1284
entering air temperature vs. refrigerant
boiling temperature, 1225, 1225f, 1226f
evaporator, 490, 506, 507
high-temperature refrigeration, 753
increases/decreases in TD, 1256
Temperature glide, 72–74, 229, 266
Temperature-limiting control (aquastat), 968,
969f
Temperature-measuring instruments,
271–275. See also Thermometer
Temperature on-temperature off fan/limit
switch, 840, 841f
Temperature-operated disc (TOD), 571,
571f
Temperature/pressure chart, 45, 46f, 1478f
Temperature/pressure relationship, 43–47
cross liquid charge bulb, 587, 587f
cross vapor charge bulb, 588
liquid charge bulb, 587
specific volume of water vapor, 204f
vapor charge bulb, 587–588
water below atmospheric pressure, 196f
Temperature readings. See also Temperature
discharge-line temperature, 1232–1234
evaporator outlet temperature, 1231–1232
inlet air temperature, 1231
liquid-line temperature, 1234
suction-line temperature, 1232
thermometers, 1231
Temperature-resistance graph, 399, 400f
Temperature-sensing overload devices,
464–465
Temperature split, 1225, 1225f, 1226f
Terminal abbreviations and names, 861
Terminal hydronic heating unit, 976f
Terminal unit, 954
Testing, Adjusting and Balancing Bureau
(TABB) certification, 1020
Testing accuracy of instruments. See
Calibrating instruments
Tetrafluoroethane, 222
TEWI. See Total equivalent warming impact
#### (TEWI)
Textile industry, 1454
Thermal boundaries, 1163
Thermal break, 1173, 1173f
Thermal bridging, 1173, 1173f
Thermal bypass, 1163
Thermal energy, 36


---

## PDF Page 435

1697

Index
Thermal imaging camera, 128–129, 129f,
1168–1175
Thermal overload relay, 464, 464f
Thermal system overload, 316
Thermal vent damper, 1195f
Thermally operated diaphragm gas valve,
830f
Thermistor
air source heat pump, 1299, 1301, 1301f
cube ice maker, 710f
high-pressure chiller, 1472
negative temperature coefficient (NTC),
311, 324
permanent split-capacitor (PSC) motor,
324–325, 325f
positive temperature coefficient (PTC), 311,
324, 325f
reciprocating compressor, 557, 557f
residential electronic control, as, 399
schematic symbol, 311f
stepper motor expansion valve, 595,
596f
uses, 324
Thermistor sensor, 394, 394f
Thermistor temperature and resistance
graph, 399, 400f
Thermocouple, 322–324, 844
flame safeguard control, 1191
functions, 845f
hot junction/cold junction, 322, 323f, 844
pilot light, 324
troubleshooting, 878
Thermocouple no-load test, 878, 878f
Thermocouple thermometer, 17f
Thermodynamics, 18
Thermometer, 122
checking thermometer for accuracy, 273
digital, 123f, 272f
electronic, 1231f
flue-gas analysis, 272f
glass thermometer attached to refrigerant
line, 1231f
infrared, 123f
multiprobe differential, 123f
stack, 271
temperature readings, 1231
well-mounted, 340f
Thermopile, 324, 324f, 844, 845f
Thermostat, 331–334
air source heat pump, 1299, 1299f
assembly, 334
automatic pumpdown system, 632f
cold anticipator, 333–334, 333f
components, 331
cover, 334, 334f
defined, 316
defrost termination, 1388, 1388f
electric furnace, 804–806
electrical contacts, 331
electronic, 400f
functions, 401
heat anticipator, 331–333

HEAT-COOL heat pump, 1296, 1296f,
1297f, 1298f
heating, 329–330
line-voltage, 334–336
low-pressure control, 621–622
mercury bulb, 331, 331f
modulating gas furnace, 864
motor temperature, 337–338, 338f
motor-winding, 330, 330f
pneumatic, 383f
refrigerator, 316f
refrigerators, 1383–1384, 1384f
room, 337, 387–389
smart, 331, 331f, 333
space, 330, 330f
subbase, 334, 334f
Thermostat assembly, 334
Thermostat cover, 334, 334f, 336, 336f
Thermostat screwdriver, 99f
Thermostatic expansion valve (TXV),
578–598
adjustment stem, 580f, 584–585, 585f
air-conditioning system, 1077–1078
air source heat pump, 1281–1282
balanced-port TXV, 593
bidirectional TXV, 1282
capacity ratings, 583–584, 584f
diaphragm, 581, 582f
different load conditions, 585, 586f
EPR valve, 606–607, 607f
external-equalized TXV, 589–592
external equalizer, 581, 582f
fan-cycling devices, 530–531
field charging, 1237
high-pressure chiller, 1470
installing the sensing element, 594–595
internal-equalized TXV, 588–589
liquid charge bulb, 585–587
load changes, 593
needle and seat, 582, 583f
packing gland, 585
photograph, 580f
pressure-limiting TXV, 593, 594f
receiver, 600, 600f
remote sensing elements, 581f
selecting the appropriate TXV, 593
sensing bulb, 585
servicing the TXV, 593–594
subcooling charging method, 264–266
superheat, 579
superheat spring, 580f, 584, 584f
transmission tube, 585
TXV components, 580, 580f
valve body, 580f, 581
Thermostatic mixing valve, 994, 995f, 996f
Thermostatic radiator valve, 974, 975f
Thin slab radiant piping, 992–993, 993f
THOR. See Total heat of rejection (THOR)
Thread specification, 173f
Threaded rod, 140–141
Three-groove pulley, 559f
Three-phase compressor motor, 425–426

Three-phase internal overload protector,
463f, 557f
Three-phase internal thermal overload
protection, 557, 557f
Three-phase motor, 417–419
Three-phase power supply, 410f, 418f
Three-phase variable frequency drive, 433f
Three-phase wye-wound motor, 557f
Three-pipe VRF piping configuration, 1589–1593
Three-pole circuit breaker, 306, 307f
Three-port zone valve, 971, 972f
Three-stage centrifugal chiller, 1474f
Three-ton R-410A heat pump, 1309f
Three-to-two-prong adapter, 84f
Three-way defrost diverting valve, 678f
Three-way heat reclaim valve, 656, 656f, 659f
Three-way mixing valve, 398, 986–987, 986f
Three-way modulating valves, 1574, 1575f
Three-way thermostatic mixing valve, 987f,
995f
Three-way valve, 389
Three-way valve piping (dry cooler), 1595f
300-psig chiller, 1466
350% efficient, 1287
Through-the-wall room air conditioner,
1430–1431, 1433, 1434f
Throw, 550
Throwaway fan relay, 457f
Time on-temperature off switch, 840–841
Time on-time off switch, 840
Time- or temperature-initiated method of
defrost, 1300–1301
Time- or temperature-terminated method of
defrost, 1302, 1302f
Time-to-rise test, 212
Timer motor circuit, 369, 370f
Tin can compressor, 546
Tin snips, 116, 116f
TOD. See Temperature-operated disc (TOD)
Toggle bolt, 137, 137f
Ton, 42
Tools, instrumentation, and equipment,
97–132
airside instrumentation, 125–126
cable tie tool, 124, 124f
calibration (See Calibrating instruments)
charging scales, 121
circular saws, 108
combustion testing equipment, 126–128
core removal tool, 124, 124f
electric drills, 107, 107f
electrical measuring instruments, 298–302
electrical test instruments, 108–110
energy auditing instrumentation, 128–129
fin straightener, 122, 123f
gauges and manifolds, 118–120
general maintenance, 280
hammers, 101–102
hand tools, 98–106
jigsaws, 108
nut drivers, 99, 99f
oil pump, 124, 125f


---

## PDF Page 436

1698

Index

Tools, instrumentation, and equipment
(Continued)
piping tools, 115–116
pliers, 102
power tools, 107–108
reciprocating saws, 107–108
recovery units, 122, 122f
refractometer, 124, 124f
refrigerant leak detectors, 110–112
refrigerant-side system performance
instrumentation, 120–121
saws, 103
screwdrivers, 98–99
sheet metal tools, 116–117
tank heater, 124, 124f
thermometer, 122, 123f
torches, 117–118
tubing tools, 112–114
utility hand tools, 103–106
vacuum pumps, 121–122
wheel puller, 122, 123f
wiring tools, 102–103
wrenches and sockets, 99–101
Top-access air handler, 1146, 1147f
Top-air-discharge condensing unit, 1076,
1076f, 1077f
Torch tip, 1278, 1279f
Torches, 117–118
Total dissolved solid (TDS), 721
Total equivalent warming impact (TEWI), 220
Total heat of rejection (THOR), 68f, 69, 1287
Total pressure, 1087
Tower bypass valve, 1517
Tower load, 1500
Tower range, 1500
Tower sump, 1508–1509, 1509f
Tramp air, 855
Transcritical CO2 cycle, 670–671, 670f
Transcritical CO2 refrigeration system,
672–673, 674f
Transducer-type oil safety controller, 626,
626f
Transformer, 295–297
Transistor
electrical symbols, 289f
NPN, 289f, 310, 311, 311f
PNP, 289f, 310, 311, 311f
stepper motor, 596, 596f
used as switch or device to amplify
electrical signal, 311
Transition box, 839, 839f
Transition fitting, 1094–1095, 1096f, 1097f
Transmission tube, 585
Transport refrigeration, 733
air cargo hauling, 750
marine refrigeration, 745–750
railway refrigeration, 739–741
truck refrigeration system, 733–739
Traversing the duct, 1118, 1119–1120f
Trees, 997
Triac, 312, 312f
Triangular file, 1405, 1405f

Triangular notches, 116f, 117f
Trichlorofluoromethane, 220
Trichlorotrifluoroethane, 220
Trifluoroethane, 222
Trifluoromethane, 222
Trip point, 463
Triple-action filter system, 724f
Triple evacuation, 202–203
Triple point, 669
Triple-pole--single-throw relay, 458, 458f
Tropospheric ozone, 218
Troubleshooting. See also Maintenance;
Service technician calls
air-conditioning (See Troubleshooting airconditioning equipment)
air distribution and balance, 1126–1130
air source heat pump, 1304–1309
automatic controls (See Troubleshooting
basic controls)
chilled-water systems (See Troubleshooting
chilled-water air-conditioning systems)
commercial ice machines, 725–727
commercial refrigeration (See
Troubleshooting commercial
refrigeration)
diagnostic chart (See Diagnostic chart)
duct systems, 1126–1130
electric motors (See Troubleshooting
electric motors)
flake ice, 690–693
flame rectification systems, 851–852
gas heat, 873–874f, 876–877f, 878–882
geothermal heat pump, 1340–1343
input/output, 715–717
low-ambient head pressure control valve,
539
manufacturer’s literature (See
Manufacturer)
oil heat, 938–942
positive temperature coefficient resistor
#### (Ptcr), 424
potential replay, 420
refrigerators and freezers, 1392–1407
smart-valve troubleshooting chart, 863f
switches/loads, 366–373
wiring diagrams (See Wiring diagrams)
Troubleshooting air-conditioning equipment,
1221–1252
approach temperature, 1225, 1225f
charging procedures in the field,
1235–1237
circuit electrical protectors (fuses/
breakers), 1244
compressor electrical checkup, 1240–1243
compressor overload problems, 1239–1240
diagnostic chart, 1245–1246
electrical troubleshooting, 1238–1239
FAN ON switch, 1238
gauge manifold, 1226–1228
high-side gauge readings, 1228–1230
low-side gauge readings, 1228
mechanical troubleshooting, 1221–1225

remotely monitoring the system,
1224–1225, 1224f
service technician calls, 1246–1250
temperature difference/temperature split,
1225, 1225f, 1226f
temperature readings (See Temperature
readings)
Troubleshooting basic controls, 358–381
amperage (low-voltage circuit), 365–366
complex circuit, 360–363
electron flow, 358–359
service technician calls, 375–380
simple circuit, 359–360
switches (See Troubleshooting switches
and loads)
thermostat, 363–365
voltage (low-voltage circuit), 366
Troubleshooting chilled-water airconditioning systems, 1527–1553
absorption chiller maintenance, 1543–1544
absorption chiller start-up, 1542–1543
air-cooled chiller maintenance, 1537–1538
centrifugal chiller operation, 1537
centrifugal chiller start-up, 1532–1533
chiller start-up, 1527–1533
general maintenance for all chillers, 1544
high-pressure chiller, 1546
large positive-displacement chiller
operation, 1537
low-pressure chiller, 1544–1546
reciprocating chiller operation, 1536–1537
reciprocating chiller start-up, 1531–1532
refrigerant management, 1544
refrigerant safety, 1546
refrigerant vapor leakage, 1546
rotary screw chiller start-up, 1532
scroll chiller operation, 1536–1537
scroll chiller start-up, 1530–1531
service technician calls, 1546–1551
valves for large systems, 1533–1536
water-cooled chiller maintenance,
1539–1542
Troubleshooting commercial refrigeration,
752–797
air-cooled condenser operating conditions,
756–758
diagnostic chart, 775–776
high-temperature applications, 753–755
inefficient compressor, 770–773
inefficient condenser, 765–766
inefficient evaporator, 764–765
low-temperature applications, 754f, 756
medium-temperature applications, 754f,
755–756
organized troubleshooting, 752–753
recirculated water system, 759–761
refrigerant flow restrictions, 767–770
refrigerant overcharge, 762–764
refrigerant undercharge, 761–762
wastewater system, 758–759
water-cooled equipment operating
conditions, 758–761


---

## PDF Page 437

1699

Index
Troubleshooting electric motors, 458–484
belt tension, 469
capacitor identification, 478–479
electrical problems, 470–476
hermetic motors, 480
mechanical motor problems, 467–468
open windings, 471
pulley alignment, 470
removing drive assemblies, 468–469
service technician calls, 480–482
short circuit to ground (frame), 473–476
shorted motor windings, 471–473
single-phase motor starting problems, 476
testing capacitors, 476–478
wiring and connectors, 480
Troubleshooting switches and loads, 366–373
compressor circuit, 372–373, 373f
contactor coil circuit, 371–372, 372f
defrost heater circuit, 369, 371f
defrost termination solenoid circuit, 370,
371f
evaporator fan circuit, 371, 372f
timer motor circuit, 369, 370f
Truck refrigeration system, 733–739
Tube bending springs, 153, 154f
Tube-in-tube heat exchanger, 1594, 1595f
Tube-piercing valve, 1375f
Tube-within-a-tube coiled condenser, 510f
Tube-within-a-tube condenser, 510–513
Tubing and piping, 149–181
alternative mechanical piping connections,
178–179
bending tubing, 153–155
brazing (See Soldering and brazing)
compression fittings, 171–172
cutting tubing, 152–153
double-thickness flare, 170
flare joints, 169–170
installing steel pipe, 176
line sets, 152, 152f
plastic pipe, 176–177
purpose, 149
soldering (See Soldering and brazing)
steel and wrought iron pipe, 172–176
swaging techniques, 170–171
tubing insulation, 150–152
types and sizes of tubing, 149–150
Tubing benders, 114, 114f
Tubing brushes, 113, 113f
Tubing cutters, 112, 112f
Tubing insulation, 150–152
Tubing tools, 112–114
Tunnel quick cooling, 745, 746f
Turbulence, 1107, 1108f
Turning vanes, 1108f
24-V hot surface igniter, 862f
Twinning, 859
Two-evaporator box, 1370f
Two-groove pulley, 559f
Two-pass chiller, 1464, 1464f
Two-pass condenser, 1468f
Two-pass shell-and-tube condenser, 515f

Two-pipe direct-return system, 982–983
Two-pipe hydronic system, 982–983
Two-pipe oil heating system, 899, 900f, 940
Two-pipe reverse-return system, 983
Two-pipe VRF configuration, 1586–1589
Two-pole circuit breaker, 306, 307f
Two-port zone valve, 971, 972f
Two-position control, 395f
Two-pump absorption machine application,
1483f
Two-speed compressor motor, 424, 1219
Two-speed heat pump, 401
Two-stage absorption machine, 1481f
Two-stage fuel oil pump, 909–910, 911f
Two-stage gas furnace, 863–864
Two-stage refrigeration, 741, 741f, 742f, 743f
Two-stage vacuum pump, 200f, 201
Two-step modulating scroll compressor, 567,
567f
Two-ton system, 42
Two-way modulating valves, 1574
Two-zone hydronic heating system, 955f
Two-zone system, 1109, 1110f
230-V single-phase power supply, 410
230-V three-phase power supply, 411
230-V wiring diagram, 412f
277-V single-phase power supply, 411
TXV. See Thermostatic expansion valve (TXV)
Type B venting, 866, 866f, 1194
Type I certification, 241–242
Type II certification, 242
Type III certification, 242
Type S fuse, 305, 306f
Typical operating conditions. See Operating
conditions

U

UEL. See Upper exposure limit (UEL)
Ultimate carbon dioxide content, 883
Ultrasonic leak detector, 59, 59f, 111, 111f,
190, 190f
Ultraviolet air treatment system, 1024–1025,
1024f
Ultraviolet leak detector, 60, 60f, 111, 111f,
190–191, 190f
Ultraviolet light, 1024–1025
Unconditioned spaces, 1163
Under-duct humidifier, 1026, 1027f
Under-floor refrigeration piping, 677, 677f
Undercharge of refrigerant, 761–762
Underground (below-grade) walls, 1262–1263
Underground oil storage tank, 898, 898f
Undersized/oversized equipment, 1254
Unit and wall heaters, 802, 802f
Unit pads or foundations, 1144f
Unitary distributed refrigeration system, 675f
United States Green Building Council
#### (Usgbc), 6, 7
Universal certification, 242
Up-and-down sealing, 566
Updraft, 1195
Upflow gas furnace, 821, 821f

Upflow oil-fired furnace, 894
Upper exposure limit (UEL), 226
Upright display cases, 653
Upshot burner, 836f, 837f
Urea-formaldehyde (UF), 1016
USGBC. See United States Green Building
Council (USGBC)
Utility hand tools, 103–106
Utility knife, 104, 104f
UV-A, 1024
UV air purifier, 1024–1025
UV-B, 1024
UV-C light, 1024
UV-C waves, 1024

V

V-notch in capillary tube, 1405, 1405f
VA. See Volt-amperes (VA)
Vacuum gauge, 28f, 196–198, 938
Vacuum pump, 121–122, 198–201
Vacuum pump oil, 198, 199
Valve, 769, 769f, 1533–1536. See also
individual valve names
Valve actuator assembly, 386
Valve body, 580f, 581
Valve cap, 1534
Valve cap removal, 1535, 1535f
Valve core removal tools, 199. See also Core
removal tool
Valve-delay-on period, 922, 930
Valve plate, 552, 554f
Valve stem depressor, 207
Valve stem packing, 1534
Valves, 769, 769f, 1533–1536. See also
individual valves
Van-type delivery truck, 736
Vapor-compression refrigeration system,
1498
Vapor pressure, 47
Vapor refrigerant charging, 254–256
Vapor-to-vapor exchange, 489
Variable-air-volume (VAV) system, 1129,
1571–1580
antifreeze, 1576–1578
chilled-water VAV system, 1575–1582
reheat coil, 1574, 1574f, 1575f
reheat coil draining, 1578–1582
three-way modulating valves, 1574, 1575f
two-way modulating valves, 1574
variable frequency drive (VFD), 1571
VAV boxes and terminal units, 1572–1574
Variable compression ratio compressor, 565
Variable frequency drive (VFD)
centrifugal compressor, 572
condenser fan motor, 531–532
condenser fan motor speed, 618
cooling tower fan, 1507
direct digital controls (DDCs), 396f
electric motors, 431–434
high-pressure chiller, 1456
scroll compressor, 570–571
variable-air-volume (VAV) system, 1571


---

## PDF Page 438

1700

Index

Variable-output programmable thermostat,
864
Variable-pitch feature, 1091
Variable refrigerant flow (VRF) system, 1071,
1580–1593
compressor, 1583, 1584f
control strategies, 1583–1586
cooling-only system, 1580
electronic expansion valve (EEV),
1589–1593
heat pump system, 1580, 1583
heat recovery heat pump system, 1583
proportional integral (PI) strategy,
1584–1586
three-pipe VRF piping configuration,
1589–1593
two-pipe VRF configuration, 1586–1589
Variable-speed compressor motor, 1219
Variable-speed heat pump, 1311
Variable-speed motor, 426–429
Variable-speed motor drive, 430f
VAV system. See Variable-air-volume (VAV)
system
Vegetable crisper, 1364, 1364f
Velocity pressure, 1087
Velometer, 125
Vent damper, 867, 868f, 1195, 1195f
Vent-free gas stove, 1610
Vent limit switch, 823
Ventilation, 1018–1020
attic, 1062, 1162
crawl spaces, 1163
defined, 1018, 1049, 1051
demand control ventilation (DCV),
1570–1571
energy recovery ventilator (ERV),
1019–1020, 1020f
graphic representation of ventilation
example, 1053, 1054f
heat recovery ventilator (HRV), 1018–1019,
1019f
infiltration, contrasted, 1051
recommended outdoor air ventilating
rates, 1055f
Ventilation air, 1018, 1052
Venting
gas furnace, 853, 855f, 865–868
gas stove, 1610
residential energy audit, 1192–1195
Venturi, 826, 1090
Vermiculite insulation, 1162
Vertical condenser fan, 447
Vertical earth loop, 1347f
Vertical fire-tube steel boiler, 958f
Vertical-mount air handler unit, 1145
Vertical vent, 866
Very high-pressure appliances, 241, 241f
VFD. See Variable frequency drive (VFD)
Vibration-dependent leak, 183, 187–188
Vibration eliminator, 613, 613f, 614f
Vibration isolation, 1142–1143
Viscosity (fuel oil), 896

VOC. See Volatile organic compound (VOC)
Volatile organic compound (VOC), 1025
Volt, 287, 288, 300f
Volt-amperes (VA), 302
Volt-ohm-milliammeter (VOM), 108
Voltage, 287, 366
Voltage-controlled six-step inverter, 431, 431f
Voltage dropping resistor, 628
Voltage feedback, 366
Voltage imbalance, 1494
Voltage relay, 420
Voltage tester, 109, 109f
Voluntary technician certification, 10
VOM. See Volt-ohm-milliammeter (VOM)
Vortexing, 1517
VRF system. See Variable refrigerant flow
(VRF) system

W

W. See Watt (W)
Walk-in refrigeration, 681–684
Wall anchor, 137, 137f
Wall diffuser, 1115f
Wall-hung condensing boiler, 957f
Wall-hung saddle unit, 683f
Wall-mounted unit heater, 802f
Washcoat, 1605
Wastewater system, 514–519, 758–759
Water
boiling point, 43, 44, 44f
chemical formula, 30
commercial ice machines, 720–721
heat/temperature graph for water at
atmospheric pressure, 23f
liquid state, 31
solid state, 30
specific-volume chart, 1479f
temperature/pressure chart, 1478f
vapor state, 31
Water boxes, 514, 1463, 1463f, 1466
Water-cooled condenser, 509–514, 758–761,
1466–1467
Water-cooled motor, 435
Water-cooled package unit, 1142
Water hammer, 1338
Water hardness, 721
Water hardness ions, 724
Water level probe, 700, 700f
Water loop, 1328, 1341
Water manometer, 824–825, 825f
Water pressure regulators, 350–351
Water pump, 1541. See also Cooling tower
water pump
Water purification technology, 1520–1524
Water-regulating valve, 342, 342f, 350–351,
351f, 352, 517–518, 969, 969f
Water softener, 721
Water softening, 724
Water-source (open-loop) system, 1325, 1326,
1327f
Water-to-air heat pump, 1288
Water-to-air package unit, 1142, 1142f

Water-to-water heat pump, 1339–1340
Water-to-water package unit, 1142, 1142f
Water vapor pressure, 1043
Watt (W), 37, 293
Weatherization, 1165
Weep holes, 710, 711f
Weighing refrigerant, 259–260
Weight, 31
Welded hermetic compressor, 425, 425f,
546–547, 1373, 1373f
Well-sourced heat pump. See Geothermal
heat pump
Well-water temperature, 1328, 1328f
Wet air, 1043
Wet-base boiler, 957, 958f
Wet-bulb depression, 1044, 1044f
Wet-bulb temperature, 1043–1044
Wet-bulb temperature scale, 1046, 1048f
Wet-bulb thermometer, 1043, 1046f
Wet combustion efficiency test kit, 279f
Wet compression, 504, 707
Wet deck surface, 1502f
Wetted perimeter, 493
Wetted-surface tower material, 1504, 1504f
Wheel puller, 122, 123f
Wheeled recovery/recycle unit, 243f
Wild leg, 445
Window air conditioning unit, 43f
Windows
air conditioner (See Room air conditioner)
multiplier (heat gain through window),
1269f
structural heat gain, 1269
structural heat loss, 1261
Wire nuts, 147
Wire pipe hook, 142f
Wire sizes, 304, 305f
Wire strippers, 102
Wire stripping and cutting tool, 146f
Wireless digital pressure/temperature gauge,
1223, 1223f
Wiring diagrams
colored pencil, 373
connection diagram (See Connection
diagram)
control-and-compressor circuit, 1241f
direct spark ignition gas furnace, 872f
electric furnace, 807f, 810f
electric heat, 806–808
furnace blower circuit, 300f
gas heat, 870–877
ice flake machine, 695f
intermittent ignition cad cell primary
control, 928, 929f
interrupted ignition cad cell primary
control, 930, 930f, 931f
ladder diagram (See Ladder diagram)
line diagram (See Line diagram)
low-voltage thermostat, 805f
mullion heater, 680f
oil heat, 922–927
pictorial diagram (See Pictorial diagram)


---

## PDF Page 439

1701

Index
refrigerator compressor, 1386–1387
refrigerator defrost timer, 1389
refrigerator lights, 1390, 1391f
refrigerator with energy-saver switch, 1390f
relay, 458f
self-contained reach-in boxes, 654–655f
split-system summer air conditioner, 1240f
stack switch safety control, 927–928
three-phase motor protection package,
558f
time- or temperature-terminated method
of defrost, 1302f
typical motor wiring diagram, 456f
Wiring tools, 102–103
Wood-burning fireplace insert, 1610–1611,
1610f
Wood-burning stove, 1603–1611
catalytic combustion stove, 1605–1606,
1605f, 1606f
creosote, 1604
design characteristics, 1604–1608

EPA certification, 1604
installation procedures, 1608–1609, 1609f
makeup air, 1607
noncatalytic stove, 1605, 1605f
organic makeup and characteristics of
wood, 1603–1604
pellet stove, 1606–1607, 1606f
radiation and convection characteristics,
1606
safety hazards, 1608
stove collar adapter, 1608, 1608f
stove construction, 1607
through-the-wall installation, 1608, 1609f
Wood pellets, 1606f
Wood saw, 103, 103f
Wood screws, 135, 135f
Wood smoke, 1016
Work, 37
Wrap-around sleeve, 1422
Wrenches and sockets, 99–101
Wright, L. W., 2

Wrist pin, 552
Wrought iron pipe, 172
Wrought steel, 172
Wye-delta closed transition starter, 1490
Wye-delta starter, 1489–1490
Wye transformer, 444–445, 444f

Y

Yellow “lazy” flame, 826, 826f
Yoke vise, 174, 175f
Yukon Energy Corporation, 937, 938f

Z

Z-coil, 370
Zeotropic refrigerant blend, 73, 266–269. See
also Near-azeotropic refrigerant blend
Zip Code Insulation Calculator tool, 1161
Zone damper, 1109, 1109f
Zone priority, 1112
Zone valves, 970–971, 972f
Zoning, 1109–1112, 1571
